datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.101,0.0357,0.0652,4001.22,24.49,24.49,23.82,1,1,1,166.8,163.8,169.6,107.8,104.8,59,59,59,6.09e-15,0,1.421e-14,0.354,0.348,0.36,107.8,104.8,110.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0842,0.0862,0.00491,0.00466,0.00515,0.00019,0.00018,0.0002,0.178,0.173,0.183,0.007,0.0068,0.0072,25.36,25.35,25.36,0.916,0.914,0.918,0.97,0.97,0.97,0.889,0.887,0.891,24.55,23.83,25.25,23.82,23.12,24.49,0,0,0,0,0,0,0.132,0,0.0358,0.35,0.65,0.35,39.6
787788000000,1994,12,1994,3,12,7,0.101,0.0357,0.0658,4044.28,25.94,25.94,24.07,1,1,1,167.8,163,175.6,108.8,104,59,59,59,-4.06e-15,-1.421e-14,0,0.352,0.336,0.362,108.8,104,116.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0839,0.0883,0.005,0.00459,0.00566,0.0002,0.00018,0.00022,0.18,0.171,0.194,0.007,0.0067,0.0076,25.36,25.35,25.36,0.917,0.914,0.923,0.97,0.97,0.97,0.89,0.886,0.895,24.82,23.63,26.75,24.07,22.92,25.94,0,0,0,0,0,0,0.134,0,0.0352,0.35,0.65,0.35,40
788392800000,1994,12,1994,3,13,7,0.11,0.0369,0.0733,4545.24,28.98,28.98,27.06,1,1,1,182.2,178.1,188.4,121.1,115.4,61,59,73,6.09e-15,0,1.421e-14,0.335,0.314,0.387,121.1,115.4,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0892,0.0928,0.00605,0.00556,0.00673,0.00024,0.00022,0.00026,0.202,0.194,0.216,0.0079,0.0076,0.0085,25.36,25.36,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.89,26.48,29.88,27.06,25.69,28.98,0,0,0,0,0,0,0.15,0,0.0367,0.34,0.67,0.33,41.3
788997600000,1995,1,1994,4,14,7,0.111,0.0442,0.0673,4148.05,26.09,26.09,24.69,1,1,1,184.3,177.2,190.1,111.3,104.2,73,73,73,0,-1.421e-14,1.421e-14,0.396,0.384,0.412,111.3,104.2,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0857,0.0903,0.00521,0.00461,0.0057,0.0002,0.00018,0.00022,0.186,0.174,0.197,0.0073,0.0068,0.0077,25.38,25.38,25.38,0.919,0.914,0.923,0.97,0.97,0.97,0.891,0.886,0.895,25.45,23.7,26.89,24.69,22.99,26.09,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.4
789602400000,1995,1,1994,4,15,7,0.111,0.0442,0.0669,4121.38,26.09,26.09,24.53,1,1,1,183.6,175.9,190.1,110.6,102.9,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.398,0.384,0.415,110.6,102.9,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0852,0.0903,0.00515,0.00449,0.0057,0.0002,0.00018,0.00022,0.185,0.171,0.197,0.0072,0.0067,0.0077,25.38,25.38,25.38,0.918,0.913,0.923,0.97,0.97,0.97,0.891,0.885,0.895,25.29,23.37,26.89,24.53,22.66,26.09,0,0,0,0,0,0,0.136,0,0.0441,0.4,0.6,0.4,37.1
790207200000,1995,1,1994,4,16,7,0.118,0.0442,0.0736,4571.84,27.76,27.76,27.21,1,1,1,194.7,192.5,196.9,121.7,119.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.371,0.379,121.7,119.5,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0911,0.0927,0.00609,0.00591,0.00628,0.00024,0.00023,0.00025,0.205,0.201,0.209,0.008,0.0079,0.0082,25.38,25.38,25.39,0.926,0.925,0.928,0.97,0.97,0.97,0.898,0.897,0.9,28.06,27.51,28.62,27.21,26.69,27.76,0,0,0,0,0,0,0.151,0,0.0444,0.37,0.62,0.38,38.7
790812000000,1995,1,1994,4,17,7,0.121,0.0442,0.0773,4815.58,29.42,29.42,28.66,1,1,1,200.7,198.3,204,127.7,125.3,73,73,73,-2.03e-15,-1.421e-14,0,0.364,0.358,0.368,127.7,125.3,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0932,0.0952,0.00661,0.0064,0.00689,0.00026,0.00025,0.00027,0.216,0.211,0.221,0.0084,0.0083,0.0087,25.38,25.35,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.55,28.96,30.33,28.66,28.09,29.42,0,0,0,0,0,0,0.159,0,0.0437,0.37,0.64,0.36,39.8
791416800000,1995,1,1994,4,18,7,0.125,0.0493,0.0762,4735.08,29.61,29.61,28.19,1,1,1,207.5,202.9,215,125.9,119,81.57,73,85,0,0,0,0.393,0.356,0.417,125.9,119,131.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.092,0.0959,0.00645,0.00587,0.00696,0.00025,0.00023,0.00027,0.213,0.201,0.223,0.0083,0.0079,0.0087,25.34,25.29,25.37,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,29.06,27.37,30.52,28.19,26.55,29.61,0,0,0,0,0,0,0.157,0,0.0488,0.39,0.61,0.39,37.9
792021600000,1995,2,1994,5,19,7,0.135,0.0514,0.0841,5235.22,32.65,32.65,31.16,1,1,1,224,217.4,230.6,139,132.4,85,85,85,0,0,0,0.38,0.369,0.391,139,132.4,145.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0991,0.0967,0.101,0.00757,0.00701,0.00812,0.0003,0.00027,0.00032,0.237,0.225,0.248,0.0093,0.0088,0.0098,25.22,25.17,25.27,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.13,30.57,33.66,31.16,29.65,32.65,0,0,0,0,0,0,0.173,0,0.0509,0.38,0.62,0.38,38.8
792626400000,1995,2,1994,5,20,7,0.142,0.0514,0.091,5671.69,34.21,34.21,33.76,1,1,1,235.4,233,237.4,150.4,148,85,85,85,0,0,0,0.361,0.358,0.365,150.4,148,152.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.104,0.00853,0.00833,0.0087,0.00034,0.00033,0.00034,0.257,0.253,0.261,0.01,0.01,0.01,25.13,25.11,25.15,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,34.8,34.24,35.27,33.76,33.22,34.21,0,0,0,0,0,0,0.188,0,0.051,0.36,0.64,0.36,39.9
793231200000,1995,2,1994,5,21,7,0.158,0.0514,0.106,6669.15,45.34,45.34,39.7,1,1,1,260.4,240.9,284.1,175.4,155.9,85,85,85,4.06e-15,0,2.842e-14,0.327,0.299,0.353,175.4,155.9,199.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.12,0.0107,0.009,0.0127,0.00042,0.00036,0.0005,0.302,0.267,0.344,0.012,0.011,0.014,24.96,24.82,25.09,0.947,0.941,0.954,0.976,0.97,0.98,0.924,0.913,0.935,40.67,36.1,46.26,39.7,35.01,45.34,0,0,0,0,0,0,0.221,0,0.052,0.33,0.67,0.33,42.2
793836000000,1995,2,1994,5,22,7,0.192,0.0609,0.131,8069.92,51.62,51.62,48.04,2,1,1.1428571428571428,317.3,292.1,345.1,216.6,200.9,100.7,85,107,0,0,0,0.317,0.283,0.347,216.6,200.9,238.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.123,0.137,0.0142,0.0128,0.016,0.00057,0.00051,0.00064,0.355,0.256,0.399,0.014,0.01,0.016,24.66,24.53,24.77,0.952,0.926,0.959,0.979,0.97,0.98,0.932,0.898,0.939,46.06,26.61,52.57,44.35,25.81,48.2,0,0,0,0,0,0,0.267,0,0.061,0.32,0.68,0.32,42
794440800000,1995,3,1994,6,23,7,0.236,0.0647,0.172,10332.4,69.45,69.45,61.5,2,2,2,390.7,355.2,428,283.7,248.2,107,107,107,0,0,0,0.275,0.25,0.301,283.7,248.2,321,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.153,0.141,0.166,0.033,0.0169,0.0505,0.0013,0.00068,0.0021,0.32,0.268,0.376,0.013,0.011,0.015,24.33,24.1,24.56,0.937,0.929,0.944,0.97,0.97,0.97,0.909,0.901,0.916,31.7,27.77,35.8,30.75,26.93,34.73,0,0,0,0,0,0,0.342,0,0.064,0.27,0.73,0.27,43.8
795045600000,1995,3,1994,6,24,7,0.286,0.0647,0.222,13348.9,85.15,85.15,79.46,2,2,2,473.3,440.8,499.3,366.3,333.8,107,107,107,0,0,0,0.227,0.214,0.243,366.3,333.8,392.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.171,0.192,0.0719,0.0566,0.0842,0.003,0.0023,0.0035,0.444,0.395,0.483,0.018,0.016,0.02,23.83,23.67,24.02,0.951,0.946,0.954,0.977,0.97,0.98,0.928,0.918,0.935,40.67,37.19,43.44,39.73,36.08,42.57,0,0,0,0,0,0,0.441,0,0.064,0.23,0.78,0.22,46.7
795650400000,1995,3,1994,6,25,7,0.316,0.0647,0.251,15062.8,91.75,91.75,89.66,2,2,2,521.7,504.5,532.1,414.7,397.5,107,107,107,0,-5.684e-14,5.684e-14,0.205,0.201,0.212,414.7,397.5,425.1,990,990,990,965.9,965.9,966,24.1,24,24.1,0.2,0.193,0.203,0.0947,0.0866,0.0997,0.0039,0.0036,0.0042,0.517,0.491,0.532,0.021,0.02,0.022,23.54,23.47,23.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.74,43.99,46.81,44.83,43.11,45.87,0,0,0,0,0,0,0.498,0,0.065,0.2,0.79,0.21,47.7
796255200000,1995,3,1994,6,26,7,0.32,0.0678,0.252,15095.9,91.91,91.91,89.86,2,2,2,528.3,517.9,533,416.1,392.9,112.1,107,125,-1.624e-14,-5.684e-14,0,0.212,0.201,0.241,416.1,392.9,426,990,990,990,966,965.9,966,24,24,24.1,0.201,0.195,0.204,0.0954,0.0845,0.1,0.004,0.0035,0.0042,0.52,0.487,0.534,0.022,0.02,0.022,23.5,23.47,23.58,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.85,43.35,46.89,44.93,42.48,45.96,0,0,0,0,0,0,0.499,0,0.068,0.21,0.79,0.21,47.2
796860000000,1995,4,1994,7,27,7,0.299,0.0756,0.223,13427.9,83.56,83.56,79.93,2,2,2,494.5,482.1,511.1,369.5,357.1,125,125,125,0,0,0,0.253,0.245,0.259,369.5,357.1,386.1,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.186,0.182,0.192,0.0734,0.0676,0.0812,0.003,0.0028,0.0034,0.452,0.433,0.477,0.019,0.018,0.02,23.72,23.62,23.8,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.926,0.934,40.88,39.56,42.63,39.96,38.58,41.78,0,0,0,0,0,0,0.444,0,0.076,0.25,0.75,0.25,44.9
797464800000,1995,4,1994,7,28,7,0.288,0.0756,0.213,12746.2,76.48,76.48,75.87,2,2,2,476.4,474.7,479.1,351.4,349.7,125,125,125,0,0,0,0.262,0.261,0.263,351.4,349.7,354.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.179,0.181,0.0649,0.0641,0.0661,0.0027,0.0026,0.0027,0.425,0.422,0.429,0.018,0.017,0.018,23.83,23.82,23.84,0.949,0.948,0.949,0.974,0.973,0.974,0.924,0.923,0.925,38.96,38.78,39.24,37.94,37.75,38.24,0,0,0,0,0,0,0.422,0,0.075,0.26,0.74,0.26,44.3
798069600000,1995,4,1994,7,29,7,0.287,0.0756,0.212,12705.8,76.6,76.6,75.63,2,2,2,475.4,466.8,479.6,350.4,341.8,125,125,125,0,0,0,0.263,0.261,0.268,350.4,341.8,354.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.177,0.181,0.0644,0.0603,0.0664,0.0027,0.0025,0.0027,0.423,0.41,0.429,0.017,0.017,0.018,23.84,23.81,23.89,0.948,0.947,0.949,0.974,0.972,0.975,0.923,0.92,0.925,38.84,37.93,39.3,37.81,36.85,38.3,0,0,0,0,0,0,0.42,0,0.075,0.26,0.74,0.26,44.3
798674400000,1995,4,1994,7,30,7,0.268,0.0756,0.192,11505.9,72.64,72.64,68.49,2,2,2,442.5,421.7,462.1,317.5,296.7,125,125,125,0,0,0,0.283,0.27,0.296,317.5,296.7,337.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.161,0.175,0.0489,0.039,0.0581,0.002,0.0016,0.0024,0.374,0.343,0.403,0.015,0.014,0.017,24.04,23.92,24.16,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.919,35.3,33.04,37.43,34.24,32.04,36.32,0,0,0,0,0,0,0.38,0,0.076,0.28,0.72,0.28,42.9
799279200000,1995,5,1994,8,31,7,0.239,0.0889,0.15,8932.09,57.53,57.53,53.17,2,1,1.8571428571428572,394.7,375.5,414.3,247.7,228.5,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.373,0.355,0.392,247.7,228.5,267.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.137,0.151,0.0186,0.0152,0.0252,0.00076,0.00061,0.001,0.294,0.256,0.403,0.012,0.01,0.016,24.33,24.24,24.44,0.934,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.32,26.01,52.21,30.03,25.23,48.2,0,0,0,0,0,0,0.295,0,0.089,0.37,0.63,0.37,37.4
799884000000,1995,5,1994,8,32,7,0.212,0.0889,0.123,7638.54,48.2,48.2,45.47,1,1,1,350.5,332.5,369.2,203.5,185.5,147,147,147,0,-2.842e-14,2.842e-14,0.42,0.398,0.442,203.5,185.5,222.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.122,0.135,0.0131,0.0115,0.0146,0.00053,0.00046,0.00059,0.359,0.326,0.392,0.014,0.013,0.016,24.49,24.36,24.61,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.68,42.57,50.88,45.47,41.72,48.2,0,0,0,0,0,0,0.253,0,0.089,0.42,0.58,0.42,36
800488800000,1995,5,1994,8,33,7,0.189,0.0889,0.1,6203.36,40.63,40.63,36.92,1,1,1,312.5,297.8,327.9,165.5,150.8,147,147,147,-4.06e-15,-2.842e-14,0,0.471,0.448,0.494,165.5,150.8,180.9,990,990,990,965,964.9,965,25,25,25.1,0.115,0.11,0.12,0.00982,0.00857,0.0111,0.00039,0.00034,0.00045,0.291,0.264,0.318,0.012,0.011,0.013,24.75,24.64,24.84,0.944,0.94,0.949,0.973,0.97,0.979,0.919,0.912,0.929,37.94,34.53,41.49,36.92,33.49,40.63,0,0,0,0,0,0,0.205,0,0.089,0.47,0.53,0.47,32.8
801093600000,1995,5,1994,8,34,7,0.17,0.0889,0.0813,4997.76,32.43,32.43,29.75,1,1,1,281.4,269.6,293.2,134.4,122.7,147,147,147,2.03e-15,-2.842e-14,2.842e-14,0.523,0.501,0.545,134.4,122.7,146.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.104,0.0996,0.108,0.00717,0.00618,0.00817,0.00029,0.00024,0.00033,0.235,0.214,0.256,0.0093,0.0085,0.01,24.94,24.87,25.01,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.9,0.91,30.67,27.9,33.44,29.75,27.06,32.43,0,0,0,0,0,0,0.165,0,0.0887,0.52,0.48,0.52,29.4
801698400000,1995,5,1994,8,35,7,0.155,0.0792,0.0759,4667.57,30.59,30.59,27.78,1,1,1,256.5,247.5,266.1,125.5,112,131,119,147,4.06e-15,-2.842e-14,2.842e-14,0.51,0.464,0.568,125.5,112,137.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0999,0.0959,0.103,0.00642,0.00527,0.00744,0.00025,0.00021,0.00029,0.218,0.195,0.239,0.0086,0.0077,0.0095,25.06,25.03,25.09,0.928,0.921,0.934,0.97,0.97,0.97,0.9,0.893,0.906,28.64,25.35,31.54,27.78,24.59,30.59,0,0,0,0,0,0,0.154,0,0.0791,0.51,0.49,0.51,30.1
802303200000,1995,6,1994,9,36,7,0.143,0.072,0.0714,4391.48,27.85,27.85,26.14,1,1,1,237.1,229.7,244.5,118.1,110.7,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.502,0.487,0.518,118.1,110.7,125.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.094,0.0992,0.00579,0.00516,0.00642,0.00023,0.0002,0.00025,0.204,0.191,0.218,0.0081,0.0075,0.0086,25.17,25.12,25.23,0.924,0.919,0.929,0.97,0.97,0.97,0.896,0.892,0.901,26.95,25.18,28.71,26.14,24.43,27.85,0,0,0,0,0,0,0.145,0,0.0716,0.5,0.5,0.5,30.7
802908000000,1995,6,1994,9,37,7,0.134,0.072,0.062,3782.54,23.86,23.86,22.52,1,1,1,221.4,215.8,227.3,102.4,96.78,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.538,0.524,0.551,102.4,96.78,108.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0911,0.0891,0.0932,0.00446,0.00398,0.00495,0.00018,0.00016,0.00019,0.176,0.166,0.187,0.0069,0.0065,0.0073,25.29,25.25,25.34,0.914,0.912,0.917,0.969,0.967,0.97,0.886,0.883,0.89,23.23,21.98,24.59,22.52,21.26,23.86,0,0,0,0,0,0,0.125,0,0.072,0.54,0.46,0.54,28.2
803512800000,1995,6,1994,9,38,7,0.126,0.072,0.0539,1952.18,20.89,20.89,11.62,1,1,1,208.1,202.4,213.9,89.13,83.39,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.572,0.556,0.588,89.13,83.39,94.87,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0844,0.0884,0.00333,0.00284,0.00381,0.00013,0.00011,0.00015,0.153,0.142,0.163,0.006,0.0056,0.0064,25.4,25.35,25.44,0.526,0,0.924,0.552,0,0.966,0.508,0,0.891,12.04,0,21.61,11.62,0,20.89,0,3,0,0,0.429,0,0.0646,0.429,0.0721,0.57,0.43,0.57,15.5
804117600000,1995,6,1994,9,39,7,0.118,0.0701,0.0481,0,0,0,0,1,1,1,195.4,190.6,200.5,79.58,74.91,115.9,108,119,-4.06e-15,-1.421e-14,0,0.593,0.561,0.614,79.58,74.91,84.54,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0826,0.0814,0.0837,0.00251,0.00212,0.00294,0.000098,0.000083,0.00011,0.135,0.127,0.143,0.0053,0.005,0.0056,25.46,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0699,0.59,0.41,0.59,0
804722400000,1995,7,1994,10,40,7,0.111,0.0653,0.0455,0,0,0,0,1,1,1,183.2,178.3,188.7,75.21,70.32,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.59,0.572,0.606,75.21,70.32,80.71,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0801,0.0783,0.082,0.00214,0.00173,0.00261,0.000084,0.000068,0.0001,0.126,0.118,0.136,0.0049,0.0046,0.0053,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0655,0.59,0.41,0.59,0
805327200000,1995,7,1994,10,41,7,0.105,0.0653,0.0392,0,0,0,0,1,1,1,172.9,168.8,177,64.85,60.75,108,108,108,4.06e-15,0,1.421e-14,0.625,0.61,0.64,64.85,60.75,68.96,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0764,0.075,0.0779,0.00126,0.000914,0.00161,0.000049,0.000036,0.000063,0.108,0.1,0.115,0.0042,0.0039,0.0045,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.62,0.37,0.63,0
805932000000,1995,7,1994,10,42,7,0.099,0.0653,0.0337,0,0,0,0,1,1,1,163.7,160.8,167.4,55.67,52.82,108,108,108,-5.075e-15,-1.421e-14,7.105e-15,0.66,0.645,0.672,55.67,52.82,59.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0722,0.0745,0.000482,0.00024,0.000798,0.000019,0.0000094,0.000031,0.0913,0.0862,0.098,0.0036,0.0034,0.0038,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.66,0.34,0.66,0
806536800000,1995,7,1994,10,43,7,0.0953,0.0653,0.0133,0,0,0,0,1,0,0.42857142857142855,157.5,155.1,160,49.54,47.08,108,108,108,27.61,0,49.54,0.686,0.675,0.696,21.93,0,52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0719,0.000043,0,0.00017,0.0000017,0,0.0000067,0.0762,0.0708,0.0848,0.003,0.0028,0.0033,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.082,0.69,0.14,0.86,0
807141600000,1995,7,1994,10,44,7,0.0902,0.0575,0.0287,0,0,0,0,1,0,0.8571428571428571,149.1,144.4,154.3,54,46.26,95.14,93,108,6.609,-1.421e-14,46.26,0.638,0.61,0.7,47.39,0,59.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0727,0.000385,0,0.000795,0.000015,0,0.000031,0.0865,0.0708,0.0961,0.0034,0.0028,0.0038,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0615,0.64,0.32,0.68,0
807746400000,1995,8,1994,11,45,7,0.084,0.0562,0.00432,0,0,0,0,1,0,0.14285714285714285,138.9,134.8,143.1,45.95,41.85,93,93,93,38.8,1.421e-14,48.68,0.67,0.65,0.69,7.15,0,50.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,6.07e-7,0,0.00000425,2.4e-8,0,1.7e-7,0.0723,0.0708,0.0809,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.07968,0.67,0.051,0.95,0
808351200000,1995,8,1994,11,46,7,0.0799,0.0562,0,0,0,0,0,0,0,0,132.1,129.7,134.6,39.11,36.65,93,93,93,39.11,36.65,41.57,0.704,0.691,0.717,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0799,0.7,0,1,0
808956000000,1995,8,1994,11,47,7,0.0764,0.0562,0,0,0,0,0,0,0,0,126.4,123.9,128.8,33.37,30.91,93,93,93,33.37,30.91,35.83,0.736,0.722,0.751,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0764,0.74,0,1,0
809560800000,1995,8,1994,11,48,7,0.0723,0.0508,0,0,0,0,0,0,0,0,119.6,114.9,123.1,35.61,27.63,84,72,93,35.61,27.63,46.71,0.701,0.607,0.771,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0723,0.7,0,1,0
810165600000,1995,9,1994,12,49,7,0.065,0.0435,0,0,0,0,0,0,0,0,107.5,102.6,113,35.46,30.58,72,72,72,35.46,30.58,40.97,0.671,0.637,0.702,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.065,0.67,0,1,0
810770400000,1995,9,1994,12,50,7,0.0592,0.0435,0,0,0,0,0,0,0,0,97.82,95.2,101.2,25.82,23.2,72,72,72,25.82,23.2,29.21,0.736,0.711,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0592,0.73,0,1,0
811375200000,1995,9,1994,12,51,7,0.0564,0.0435,0,0,0,0,0,0,0,0,93.32,91.64,94.38,21.32,19.64,72,72,72,21.32,19.64,22.38,0.772,0.763,0.786,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0564,0.77,0,1,0
811980000000,1995,9,1994,12,52,7,0.0534,0.0418,0,0,0,0,0,0,0,0,88.36,85.9,90.82,19.22,14.72,69.14,52,72,19.22,14.72,33.9,0.782,0.605,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0534,0.78,0,1,0
812584800000,1995,10,1995,1,1,7,0.05,0.0314,0,0,0,0,0,0,0,0,82.7,80.71,85.08,30.7,28.71,52,52,52,30.7,28.71,33.08,0.629,0.611,0.644,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.05,0.63,0,1,0
813189600000,1995,10,1995,1,2,7,0.0472,0.0314,0,0,0,0,0,0,0,0,77.97,75.51,80.43,25.97,23.51,52,52,52,25.97,23.51,28.43,0.667,0.647,0.689,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0472,0.67,0,1,0
813794400000,1995,10,1995,1,3,7,0.0444,0.0314,0,0,0,0,0,0,0,0,73.4,72.5,74.69,21.4,20.5,52,52,52,21.4,20.5,22.69,0.708,0.696,0.717,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0444,0.71,0,1,0
814399200000,1995,10,1995,1,4,7,0.0454,0.0314,0,0,0,0,0,0,0,0,75,74.42,75.78,23,22.42,52,52,52,23,22.42,23.78,0.693,0.686,0.699,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0454,0.69,0,1,0
815004000000,1995,10,1995,1,5,7,0.0478,0.0306,0,0,0,0,0,0,0,0,79.11,75.24,81.8,28.53,23.24,50.57,50,52,28.53,23.24,31.8,0.64,0.611,0.691,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0478,0.64,0,1,0
815608800000,1995,11,1995,2,6,7,0.0505,0.0302,0,0,0,0,0,0,0,0,83.44,82.62,84.26,33.44,32.62,50,50,50,33.44,32.62,34.26,0.599,0.593,0.605,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0505,0.6,0,1,0
816213600000,1995,11,1995,2,7,7,0.0565,0.0302,0.0044,0,0,0,0,1,0,0.14285714285714285,93.4,88.36,100.9,43.4,38.36,50,50,50,36.12,0,46.84,0.536,0.495,0.566,7.277,0,50.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000114,0,0.0000799,4.5e-7,0,0.0000031,0.0724,0.0708,0.0822,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.0521,0.53,0.078,0.92,0
816818400000,1995,11,1995,2,8,7,0.0662,0.0302,0.036,0,0,0,0,1,1,1,109.5,105,112.7,59.53,55.04,50,50,50,2.03e-15,0,7.105e-15,0.457,0.444,0.476,59.53,55.04,62.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00081,0.000428,0.00108,0.000032,0.000017,0.000042,0.0945,0.0881,0.099,0.0037,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
817423200000,1995,11,1995,2,9,7,0.0718,0.0326,0.0393,1401.55,15.23,15.23,8.343,1,1,1,118.8,110.2,128.8,64.93,60.24,53.86,50,59,2.03e-15,-7.105e-15,1.421e-14,0.453,0.421,0.491,64.93,60.24,69.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.00127,0.00087,0.00169,0.00005,0.000034,0.000066,0.102,0.0955,0.11,0.004,0.0037,0.0043,25.4,25.39,25.4,0.515,0,0.912,0.549,0,0.96,0.494,0,0.876,8.69,0,15.86,8.343,0,15.23,0,3,0,0,0.429,0,0.0463,0.429,0.0325,0.45,0.55,0.45,19.5
818028000000,1995,12,1995,3,10,7,0.0808,0.0357,0.0452,2791.92,17.51,17.51,16.62,1,1,1,133.7,129.1,137.3,74.67,70.1,59,59,59,-4.06e-15,-1.421e-14,0,0.442,0.43,0.457,74.67,70.1,78.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0719,0.0748,0.0021,0.00171,0.00241,0.000082,0.000067,0.000094,0.119,0.111,0.125,0.0047,0.0043,0.0049,25.38,25.37,25.39,0.931,0.914,0.938,0.96,0.96,0.96,0.894,0.877,0.901,17.31,15.95,18.24,16.62,15.31,17.51,0,0,0,0,0,0,0.0923,0,0.0356,0.44,0.56,0.44,34.6
818632800000,1995,12,1995,3,11,7,0.0794,0.0357,0.0437,2684.82,17.07,17.07,15.98,1,1,1,131.3,127.7,135.1,72.29,68.74,59,59,59,0,-1.421e-14,1.421e-14,0.45,0.437,0.462,72.29,68.74,76.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0714,0.074,0.00189,0.00159,0.00222,0.000074,0.000062,0.000087,0.115,0.108,0.122,0.0045,0.0042,0.0048,25.39,25.38,25.39,0.925,0.906,0.939,0.96,0.96,0.96,0.888,0.87,0.901,16.65,15.51,17.79,15.98,14.89,17.07,0,0,0,0,0,0,0.0888,0,0.0357,0.45,0.55,0.45,33.8
819237600000,1995,12,1995,3,12,7,0.0803,0.0357,0.0446,2766.3,16.97,16.97,16.47,1,1,1,132.8,131.3,134.6,73.82,72.29,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.444,0.438,0.449,73.82,72.29,75.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0727,0.0738,0.00202,0.00189,0.00217,0.000079,0.000074,0.000085,0.117,0.115,0.121,0.0046,0.0045,0.0047,25.38,25.38,25.39,0.933,0.926,0.94,0.96,0.96,0.96,0.896,0.889,0.903,17.15,16.66,17.67,16.47,15.99,16.97,0,0,0,0,0,0,0.0915,0,0.0357,0.44,0.56,0.44,34.4
819842400000,1995,12,1995,3,13,7,0.0794,0.0357,0.0437,2682.09,17.24,17.24,15.96,1,1,1,131.3,128.8,135.9,72.29,69.83,59,59,59,2.03e-15,0,1.421e-14,0.449,0.434,0.458,72.29,69.83,76.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0718,0.0743,0.00189,0.00169,0.00229,0.000074,0.000066,0.00009,0.115,0.11,0.123,0.0045,0.0043,0.0048,25.39,25.38,25.39,0.924,0.912,0.938,0.96,0.96,0.96,0.887,0.876,0.9,16.63,15.86,17.95,15.96,15.23,17.24,0,0,0,0,0,0,0.0887,0,0.0357,0.45,0.55,0.45,33.8
820447200000,1996,1,1995,4,14,7,0.0812,0.0442,0.037,1009.39,14.54,14.54,6.008,1,1,1,134.2,129.7,140.6,61.22,56.65,73,73,73,-2.03e-15,-1.421e-14,7.105e-15,0.544,0.519,0.563,61.22,56.65,67.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0728,0.000954,0.000565,0.0015,0.000037,0.000022,0.000059,0.0975,0.0904,0.108,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.382,0,0.9,0.411,0,0.96,0.366,0,0.864,6.259,0,15.14,6.008,0,14.54,0,4,0,0,0.571,0,0.0334,0.571,0.0442,0.54,0.46,0.54,12.4
821052000000,1996,1,1995,4,15,7,0.0923,0.0442,0.0482,2963.28,20.43,20.43,17.64,1,1,1,152.6,143.1,165.5,79.62,70.05,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.479,0.441,0.51,79.62,70.05,92.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0737,0.0816,0.00252,0.0017,0.00361,0.000099,0.000067,0.00014,0.13,0.112,0.153,0.0051,0.0044,0.006,25.38,25.38,25.39,0.925,0.913,0.935,0.961,0.96,0.966,0.89,0.877,0.898,18.34,15.93,21.16,17.64,15.29,20.43,0,0,0,0,0,0,0.098,0,0.0441,0.48,0.52,0.48,32.1
821656800000,1996,1,1995,4,16,7,0.107,0.0442,0.0633,3884.78,23.84,23.84,23.12,1,1,1,177.7,170.1,180.8,104.7,97.12,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.411,0.404,0.429,104.7,97.12,107.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0832,0.087,0.00465,0.00401,0.00491,0.00018,0.00016,0.00019,0.174,0.161,0.18,0.0068,0.0063,0.007,25.38,25.38,25.38,0.915,0.912,0.916,0.97,0.968,0.97,0.887,0.884,0.889,23.85,22.09,24.58,23.12,21.38,23.84,0,0,0,0,0,0,0.128,0,0.0437,0.41,0.59,0.41,36.3
822261600000,1996,1,1995,4,17,7,0.118,0.0442,0.0739,4583.89,31.23,31.23,27.29,1,1,1,195.1,182.4,212,122.1,109.4,73,73,73,0,-1.421e-14,1.421e-14,0.375,0.344,0.4,122.1,109.4,139,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0876,0.098,0.00613,0.00505,0.00756,0.00024,0.0002,0.0003,0.206,0.183,0.236,0.008,0.0072,0.0092,25.37,25.29,25.39,0.926,0.917,0.934,0.97,0.97,0.97,0.898,0.89,0.906,28.13,24.98,32.2,27.29,24.23,31.23,0,0,0,0,0,0,0.152,0,0.0441,0.37,0.63,0.37,38.8
822866400000,1996,1,1995,4,18,7,0.149,0.0483,0.101,6327.49,42.74,42.74,37.66,1,1,1,246.6,219.9,272.9,166.7,146.9,79.86,73,85,-8.12e-15,-2.842e-14,0,0.324,0.308,0.346,166.7,146.9,187.9,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.108,0.101,0.116,0.00992,0.00824,0.0117,0.00039,0.00032,0.00047,0.286,0.25,0.324,0.011,0.0098,0.013,25.05,24.88,25.23,0.944,0.937,0.951,0.974,0.97,0.98,0.919,0.909,0.932,38.66,34.07,43.61,37.66,33.05,42.74,0,0,0,0,0,0,0.209,0,0.048,0.32,0.68,0.32,42.5
823471200000,1996,2,1995,5,19,7,0.177,0.0514,0.125,7845.87,48.2,48.2,46.7,1,1,1,291.9,278.7,304.4,206.9,193.7,85,85,85,0,-2.842e-14,2.842e-14,0.292,0.279,0.305,206.9,193.7,219.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.118,0.127,0.0133,0.0122,0.0144,0.00053,0.00048,0.00057,0.358,0.335,0.38,0.014,0.013,0.015,24.77,24.7,24.85,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.05,44.97,50.92,46.7,44.07,48.2,0,0,0,0,0,0,0.259,0,0.052,0.29,0.71,0.29,44.3
824076000000,1996,2,1995,5,20,7,0.189,0.0514,0.138,8299.63,51.63,51.63,49.4,2,1,1.4285714285714286,313.1,305.7,322.1,228.1,220.7,85,85,85,-1.218e-14,-2.842e-14,0,0.272,0.264,0.278,228.1,220.7,237.2,990,990,990,965,964.9,965,25,25,25.1,0.131,0.128,0.134,0.0151,0.0145,0.0159,0.0006,0.00058,0.00064,0.328,0.245,0.395,0.013,0.0098,0.016,24.71,24.64,24.77,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.89,25.93,52.74,38.47,25.15,48.2,0,0,0,0,0,0,0.274,0,0.051,0.27,0.73,0.27,43.9
824680800000,1996,2,1995,5,21,7,0.203,0.0514,0.152,9195.67,58.88,58.88,54.74,2,2,2,336.2,322.4,355.2,251.2,237.4,85,85,85,0,-2.842e-14,2.842e-14,0.253,0.239,0.264,251.2,237.4,270.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.134,0.145,0.0191,0.0159,0.0266,0.00077,0.00064,0.0011,0.27,0.252,0.297,0.011,0.01,0.012,24.65,24.53,24.74,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.898,0.906,28.21,26.65,30.35,27.37,25.85,29.44,0,0,0,0,0,0,0.304,0,0.051,0.25,0.75,0.25,45.3
825285600000,1996,2,1995,5,22,7,0.242,0.0571,0.185,11161.4,71.35,71.35,66.44,2,2,2,400.5,365.4,437,306,280.4,94.43,85,107,0,0,0,0.235,0.213,0.259,306,280.4,330,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.159,0.149,0.17,0.0435,0.0313,0.0548,0.0018,0.0013,0.0022,0.352,0.312,0.39,0.014,0.013,0.016,24.25,24.04,24.46,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,34.25,31.47,36.78,33.22,30.53,35.68,0,0,0,0,0,0,0.369,0,0.057,0.24,0.76,0.24,46.1
825890400000,1996,3,1995,6,23,7,0.295,0.0647,0.23,13855.4,90.5,90.5,82.47,2,2,2,487.5,448.2,525.9,380.5,341.2,107,107,107,0,0,0,0.22,0.203,0.239,380.5,341.2,418.9,990,990,990,965.8,965.6,966,24.2,24,24.4,0.187,0.174,0.201,0.0786,0.0601,0.0967,0.0032,0.0025,0.004,0.465,0.406,0.523,0.019,0.017,0.022,23.74,23.51,23.98,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.92,0.937,42.16,37.99,46.17,41.24,36.92,45.25,0,0,0,0,0,0,0.458,0,0.065,0.22,0.78,0.22,47
826495200000,1996,3,1995,6,24,7,0.346,0.0647,0.281,16425.5,105.5,105.5,97.77,3,2,2.2857142857142856,572.3,537.1,614.2,465.3,430.1,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.187,0.174,0.199,465.3,430.1,507.2,990,990,990,966.2,966,966.4,23.8,23.6,24,0.221,0.205,0.243,0.119,0.102,0.14,0.005,0.0043,0.0059,0.564,0.529,0.614,0.024,0.022,0.026,23.26,23.09,23.44,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.5,35.21,51.75,43.93,34.16,48.2,0,0,0,0,0,0,0.543,0,0.065,0.19,0.81,0.19,47.5
827100000000,1996,3,1995,6,25,7,0.414,0.0647,0.35,20104.4,129.6,129.6,119.7,3,3,3,685.3,630.9,737.5,578.3,523.9,107,107,107,0,0,0,0.157,0.145,0.17,578.3,523.9,630.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.284,0.253,0.313,0.187,0.151,0.222,0.008,0.0064,0.0096,0.674,0.582,0.762,0.029,0.025,0.033,22.69,22.39,22.99,0.953,0.949,0.956,0.977,0.97,0.98,0.93,0.921,0.936,40.83,37.36,44.09,39.89,36.25,43.21,0,0,0,0,0,0,0.665,0,0.064,0.16,0.85,0.15,48.6
827704800000,1996,3,1995,6,26,7,0.476,0.0647,0.411,23224.8,143.3,143.3,138.2,3,3,3,787.1,753.1,817.6,680.1,646.1,107,107,107,0,0,0,0.136,0.131,0.142,680.1,646.1,710.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.341,0.322,0.359,0.255,0.233,0.276,0.011,0.01,0.012,0.845,0.788,0.897,0.037,0.034,0.039,22.11,21.93,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.02,45.03,48.76,46.08,44.13,47.78,0,0,0,0,0,0,0.768,0,0.065,0.14,0.86,0.14,48.8
828309600000,1996,4,1995,7,27,7,0.506,0.0756,0.43,24026.4,143.9,143.9,143,3,3,3,836.7,826.7,841.9,711.7,701.7,125,125,125,0,0,0,0.149,0.148,0.151,711.7,701.7,716.9,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.364,0.358,0.367,0.276,0.27,0.28,0.012,0.012,0.012,0.903,0.886,0.912,0.04,0.039,0.04,21.85,21.82,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.64,48.09,48.93,47.67,47.13,47.95,0,0,0,0,0,0,0.795,0,0.076,0.15,0.85,0.15,47.5
828914400000,1996,4,1995,7,28,7,0.5,0.0756,0.425,23768.8,142.9,142.9,141.5,3,3,3,827.4,814.1,836.1,702.4,689.1,125,125,125,0,0,0,0.151,0.149,0.154,702.4,689.1,711.1,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.359,0.351,0.364,0.27,0.261,0.276,0.012,0.011,0.012,0.887,0.865,0.902,0.039,0.038,0.04,21.9,21.85,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.12,47.38,48.61,47.16,46.43,47.64,0,0,0,0,0,0,0.786,0,0.075,0.15,0.85,0.15,47.5
829519200000,1996,4,1995,7,29,7,0.477,0.0756,0.401,22677.9,138.4,138.4,135,3,3,3,788.7,768.7,808.9,663.7,643.7,125,125,125,0,0,0,0.159,0.155,0.163,663.7,643.7,683.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.337,0.325,0.348,0.244,0.231,0.258,0.011,0.01,0.011,0.822,0.788,0.856,0.036,0.034,0.037,22.12,22.01,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.91,44.73,47.09,45,43.84,46.15,0,0,0,0,0,0,0.75,0,0.076,0.16,0.84,0.16,47.5
830124000000,1996,4,1995,7,30,7,0.432,0.0756,0.357,20416,129.2,129.2,121.5,3,3,3,714.7,673.2,755.8,589.7,548.2,125,125,125,0,0,0,0.175,0.165,0.186,589.7,548.2,630.8,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.295,0.271,0.318,0.195,0.167,0.222,0.0084,0.0071,0.0096,0.697,0.627,0.767,0.03,0.027,0.033,22.54,22.31,22.78,0.953,0.951,0.956,0.978,0.973,0.98,0.932,0.925,0.936,41.42,38.81,43.96,40.51,37.78,43.08,0,0,0,0,0,0,0.675,0,0.075,0.18,0.83,0.17,47.3
830728800000,1996,4,1995,7,31,7,0.376,0.0851,0.291,16734.1,110.5,110.5,99.61,3,2,2.2857142857142856,621.8,586,659.3,481.1,439,140.7,125,147,0,0,0,0.227,0.19,0.251,481.1,439,534.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.234,0.211,0.263,0.128,0.106,0.158,0.0054,0.0045,0.0067,0.595,0.556,0.636,0.025,0.023,0.027,23.02,22.86,23.21,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,46.47,37.04,52.3,44.61,35.93,48.2,0,0,0,0,0,0,0.553,0,0.085,0.23,0.77,0.23,44.5
831333600000,1996,5,1995,8,32,7,0.329,0.0889,0.24,14322.8,91.44,91.44,85.25,2,2,2,543.6,514.1,574.3,396.6,367.1,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.271,0.256,0.286,396.6,367.1,427.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.186,0.207,0.0862,0.0723,0.101,0.0036,0.003,0.0042,0.493,0.448,0.539,0.021,0.019,0.023,23.46,23.28,23.64,0.954,0.951,0.957,0.979,0.977,0.98,0.934,0.929,0.938,43.52,40.45,46.65,42.63,39.52,45.72,0,0,0,0,0,0,0.474,0,0.089,0.27,0.73,0.27,43.5
831938400000,1996,5,1995,8,33,7,0.29,0.0889,0.201,11996.6,76.9,76.9,71.41,2,2,2,479.4,455.9,504.5,332.4,308.9,147,147,147,0,0,0,0.307,0.291,0.322,332.4,308.9,357.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.174,0.165,0.183,0.0559,0.0448,0.0678,0.0023,0.0018,0.0028,0.396,0.361,0.434,0.016,0.015,0.018,23.85,23.7,23.99,0.946,0.942,0.949,0.971,0.97,0.975,0.919,0.914,0.926,36.76,34.23,39.44,35.7,33.2,38.45,0,0,0,0,0,0,0.397,0,0.089,0.31,0.69,0.31,41.4
832543200000,1996,5,1995,8,34,7,0.259,0.0889,0.17,10166.8,64.86,64.86,60.52,2,2,2,428.2,409.1,448.5,281.2,262.1,147,147,147,0,0,0,0.344,0.328,0.359,281.2,262.1,301.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.149,0.163,0.0317,0.0227,0.0413,0.0013,0.00092,0.0017,0.32,0.291,0.35,0.013,0.012,0.014,24.15,24.03,24.27,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.19,29.08,33.43,30.26,28.21,32.43,0,0,0,0,0,0,0.336,0,0.089,0.34,0.66,0.34,39.3
833148000000,1996,5,1995,8,35,7,0.234,0.0841,0.15,8988.47,55.81,55.81,53.5,2,2,2,387.2,371.6,403.4,248.2,235,139,119,147,0,-2.842e-14,2.842e-14,0.359,0.316,0.385,248.2,235,257.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.139,0.147,0.0178,0.0157,0.0207,0.00072,0.00064,0.00084,0.271,0.256,0.283,0.011,0.01,0.011,24.39,24.3,24.47,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,27.58,26.04,28.77,26.75,25.26,27.91,0,0,0,0,0,0,0.297,0,0.084,0.36,0.64,0.36,38.4
833752800000,1996,6,1995,9,36,7,0.214,0.072,0.142,8522.39,53.68,53.68,50.73,2,1,1.7142857142857142,354.1,341.8,367,235.1,222.8,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.336,0.324,0.348,235.1,222.8,248,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.134,0.142,0.0157,0.0147,0.0168,0.00063,0.00059,0.00068,0.298,0.25,0.399,0.012,0.01,0.016,24.53,24.47,24.6,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.84,25.73,52.21,32.25,24.96,48.2,0,0,0,0,0,0,0.282,0,0.072,0.34,0.66,0.34,39.8
834357600000,1996,6,1995,9,37,7,0.198,0.072,0.126,7848.49,48.2,48.2,46.72,1,1,1,326.6,315.9,337.7,207.6,196.9,119,119,119,0,-2.842e-14,2.842e-14,0.365,0.352,0.377,207.6,196.9,218.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0134,0.0125,0.0143,0.00054,0.0005,0.00058,0.364,0.345,0.384,0.015,0.014,0.015,24.6,24.53,24.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.89,45.44,50.4,46.72,44.53,48.2,0,0,0,0,0,0,0.26,0,0.072,0.36,0.64,0.36,39.6
834962400000,1996,6,1995,9,38,7,0.184,0.072,0.112,7037.22,43.97,43.97,41.89,1,1,1,304.4,295.4,313.4,185.4,176.3,119,119,119,0,-2.842e-14,2.842e-14,0.391,0.38,0.403,185.4,176.3,194.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.325,0.308,0.341,0.013,0.012,0.014,24.75,24.69,24.81,0.95,0.948,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.76,40.66,44.87,41.89,39.74,43.97,0,0,0,0,0,0,0.233,0,0.072,0.39,0.61,0.39,38.2
835567200000,1996,6,1995,9,39,7,0.172,0.072,0.0999,6210.56,38.99,38.99,36.97,1,1,1,284.1,276.5,292.4,165.1,157.5,119,119,119,0,-2.842e-14,2.842e-14,0.419,0.407,0.43,165.1,157.5,173.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.111,0.116,0.00978,0.00914,0.0105,0.00039,0.00036,0.00042,0.288,0.275,0.303,0.011,0.011,0.012,24.88,24.83,24.92,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.02,36.24,39.95,36.97,35.15,38.99,0,0,0,0,0,0,0.205,0,0.0721,0.42,0.58,0.42,36.1
836172000000,1996,7,1995,10,40,7,0.161,0.0653,0.0959,5963.33,37.25,37.25,35.5,1,1,1,266.6,259.3,274,158.6,151.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.405,0.394,0.417,158.6,151.3,166,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.112,0.00923,0.00861,0.00986,0.00037,0.00034,0.00039,0.275,0.262,0.289,0.011,0.01,0.011,24.96,24.92,25,0.942,0.94,0.944,0.971,0.97,0.972,0.914,0.911,0.918,36.57,34.85,38.31,35.5,33.8,37.25,0,0,0,0,0,0,0.197,0,0.0651,0.41,0.6,0.4,37
836776800000,1996,7,1995,10,41,7,0.152,0.0653,0.0862,5341.21,33.24,33.24,31.79,1,1,1,250.5,244.8,256.8,142.5,136.8,108,108,108,0,0,0,0.431,0.421,0.441,142.5,136.8,148.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00786,0.00738,0.0084,0.00031,0.00029,0.00033,0.247,0.236,0.258,0.0097,0.0093,0.01,25.05,25.01,25.1,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.78,31.42,34.27,31.79,30.48,33.24,0,0,0,0,0,0,0.177,0,0.0658,0.43,0.57,0.43,35.1
837381600000,1996,7,1995,10,42,7,0.143,0.0653,0.0781,4828.85,30.05,30.05,28.74,1,1,1,237.1,231.4,242.8,129.1,123.4,108,108,108,-2.03e-15,-1.421e-14,0,0.456,0.445,0.467,129.1,123.4,134.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.0971,0.101,0.00672,0.00624,0.00721,0.00026,0.00025,0.00028,0.223,0.212,0.233,0.0088,0.0084,0.0092,25.15,25.11,25.2,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.63,28.28,30.98,28.74,27.43,30.05,0,0,0,0,0,0,0.16,0,0.0649,0.46,0.55,0.45,33.8
837986400000,1996,7,1995,10,43,7,0.135,0.0653,0.0701,4317.37,26.99,26.99,25.7,1,1,1,223.9,219.1,229.5,115.9,111.1,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.483,0.471,0.493,115.9,111.1,121.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0945,0.0927,0.0964,0.00561,0.00519,0.00607,0.00022,0.0002,0.00024,0.199,0.19,0.209,0.0078,0.0075,0.0082,25.26,25.21,25.3,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.49,25.32,27.82,25.7,24.56,26.99,0,0,0,0,0,0,0.143,0,0.0649,0.48,0.52,0.48,32
838591200000,1996,7,1995,10,44,7,0.128,0.0601,0.068,4185.1,26.62,26.62,24.91,1,1,1,211.8,204,217.7,112.4,107,99.43,93,108,0,-1.421e-14,1.421e-14,0.469,0.438,0.502,112.4,107,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.091,0.0939,0.0053,0.00484,0.00591,0.00021,0.00019,0.00023,0.192,0.183,0.204,0.0075,0.0072,0.008,25.34,25.31,25.39,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.68,24.33,27.44,24.91,23.6,26.62,0,0,0,0,0,0,0.138,0,0.06,0.47,0.53,0.47,32.7
839196000000,1996,8,1995,11,45,7,0.117,0.0562,0.0611,0,0,0,0,1,1,1,194,187.9,201,101,94.89,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.479,0.463,0.495,101,94.89,108,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0853,0.0899,0.00434,0.00382,0.00493,0.00017,0.00015,0.00019,0.171,0.16,0.183,0.0067,0.0062,0.0072,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.48,0.52,0.48,0
839800800000,1996,8,1995,11,46,7,0.109,0.0562,0.0528,0,0,0,0,1,1,1,180.2,174.5,186,87.24,81.49,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.516,0.5,0.533,87.24,81.49,92.98,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0826,0.0805,0.0846,0.00317,0.00268,0.00365,0.00012,0.0001,0.00014,0.146,0.136,0.156,0.0057,0.0053,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.52,0.48,0.52,0
840405600000,1996,8,1995,11,47,7,0.102,0.0562,0.046,0,0,0,0,1,1,1,169,164.9,173.1,76.03,71.92,93,93,93,-8.121e-15,-1.421e-14,0,0.55,0.537,0.564,76.03,71.92,80.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0771,0.08,0.00221,0.00186,0.00256,0.000087,0.000073,0.0001,0.126,0.119,0.133,0.0049,0.0046,0.0052,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.55,0.45,0.55,0
841010400000,1996,8,1995,11,48,7,0.0964,0.0544,0.042,445.032,18.54,18.54,2.649,1,1,1,159.5,155.3,163.6,69.46,63.72,90,72,93,2.03e-15,0,1.421e-14,0.564,0.463,0.593,69.46,63.72,83.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0743,0.0791,0.00165,0.00117,0.00283,0.000065,0.000046,0.00011,0.114,0.104,0.137,0.0045,0.0041,0.0054,25.41,25.37,25.41,0.133,0,0.93,0.137,0,0.961,0.128,0,0.894,2.755,0,19.29,2.649,0,18.54,0,6,0,0,0.857,0,0.0147,0.857,0.0544,0.56,0.44,0.56,4.62
841615200000,1996,9,1995,12,49,7,0.0886,0.0435,0.0451,2777.95,17.92,17.92,16.54,1,1,1,146.5,140.9,152.3,74.53,68.86,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.492,0.473,0.511,74.53,68.86,80.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.074,0.078,0.00208,0.0016,0.00258,0.000082,0.000063,0.0001,0.121,0.111,0.132,0.0048,0.0044,0.0052,25.38,25.37,25.39,0.928,0.907,0.938,0.96,0.96,0.96,0.891,0.87,0.9,17.22,15.55,18.66,16.54,14.92,17.92,0,0,0,0,0,0,0.0919,0,0.0435,0.49,0.51,0.49,31.4
842220000000,1996,9,1995,12,50,7,0.081,0.0435,0.0375,991.676,14.34,14.34,5.903,1,1,1,134,129.7,138.9,61.99,57.65,72,72,72,-1.015e-15,-1.421e-14,7.105e-15,0.538,0.518,0.555,61.99,57.65,66.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0733,0.00102,0.00065,0.00144,0.00004,0.000025,0.000057,0.0989,0.0918,0.108,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.38,0,0.896,0.411,0,0.96,0.364,0,0.86,6.149,0,14.94,5.903,0,14.34,0,4,0,0,0.571,0,0.0328,0.571,0.0435,0.54,0.46,0.54,12.2
842824800000,1996,9,1995,12,51,7,0.0754,0.0435,0.0276,0,0,0,0,1,0,0.8571428571428571,124.7,121.2,128.3,52.73,49.17,72,72,72,7.024,0,49.17,0.577,0.561,0.594,45.7,0,56.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000242,0,0.000534,0.0000095,0,0.000021,0.0835,0.0708,0.0898,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0478,0.58,0.37,0.63,0
843429600000,1996,9,1995,12,52,7,0.0716,0.0435,0,0,0,0,0,0,0,0,118.4,116,120.9,46.44,43.98,72,72,72,46.44,43.98,48.9,0.608,0.596,0.621,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0716,0.61,0,1,0
844034400000,1996,9,1995,12,53,7,0.0682,0.0332,0.0313,0,0,0,0,1,0,0.8571428571428571,112.7,110.2,115.2,57.84,43.16,54.86,52,72,6.166,-7.105e-15,43.16,0.486,0.455,0.625,51.68,0,62.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00075,0,0.00105,0.000029,0,0.000041,0.0921,0.0708,0.0985,0.0036,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0369,0.49,0.46,0.54,0
844639200000,1996,10,1996,1,1,7,0.0647,0.0314,0.0333,0,0,0,0,1,1,1,107,105,109.4,55.04,53.04,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.486,0.475,0.495,55.04,53.04,57.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000428,0.000258,0.000631,0.000017,0.00001,0.000025,0.0881,0.0852,0.0915,0.0035,0.0033,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.49,0.51,0.49,0
845244000000,1996,10,1996,1,2,7,0.0622,0.0314,0.0223,0,0,0,0,1,0,0.7142857142857143,102.8,100.4,104.8,50.77,48.39,52,52,52,13.94,-7.105e-15,49.21,0.506,0.496,0.518,36.83,0,52.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000948,0,0.000235,0.0000037,0,0.0000092,0.0796,0.0708,0.0848,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0399,0.5,0.36,0.64,0
845848800000,1996,10,1996,1,3,7,0.0605,0.0314,0,0,0,0,0,0,0,0,100,99.57,100.7,48,47.57,52,52,52,48,47.57,48.67,0.52,0.517,0.522,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0605,0.52,0,1,0
846453600000,1996,10,1996,1,4,7,0.0604,0.0309,0.00901,0,0,0,0,1,0,0.2857142857142857,99.89,98.48,103.1,48.74,46.48,51.14,50,52,33.84,-7.105e-15,49.3,0.512,0.485,0.528,14.91,0,53.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000527,0,0.000266,0.0000021,0,0.00001,0.0746,0.0708,0.0853,0.0029,0.0028,0.0033,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.05139,0.51,0.15,0.85,0
847058400000,1996,11,1996,2,5,7,0.0656,0.0302,0.0354,0,0,0,0,1,1,1,108.5,105,112.2,58.52,55.04,50,50,50,2.03e-15,-7.105e-15,7.105e-15,0.461,0.446,0.476,58.52,55.04,62.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000724,0.000428,0.00103,0.000028,0.000017,0.000041,0.093,0.0881,0.0983,0.0036,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
847663200000,1996,11,1996,2,6,7,0.0732,0.0302,0.043,2613.85,17.61,17.61,15.56,1,1,1,121.1,116.8,128.8,71.06,66.8,50,50,50,2.03e-15,0,1.421e-14,0.413,0.388,0.428,71.06,66.8,78.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0736,0.00179,0.00143,0.00245,0.00007,0.000056,0.000096,0.112,0.105,0.125,0.0044,0.0041,0.0049,25.39,25.38,25.4,0.915,0.896,0.939,0.96,0.96,0.96,0.879,0.86,0.902,16.21,14.9,18.35,15.56,14.3,17.61,0,0,0,0,0,0,0.0864,0,0.0302,0.41,0.59,0.41,35.7
848268000000,1996,11,1996,2,7,7,0.0808,0.0302,0.0505,3118.08,19,19,18.56,1,1,1,133.5,131.3,135.7,83.52,81.29,50,50,50,0,-1.421e-14,1.421e-14,0.375,0.369,0.381,83.52,81.29,85.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0745,0.076,0.00285,0.00266,0.00303,0.00011,0.0001,0.00012,0.133,0.129,0.137,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.932,0.962,0.961,0.962,0.893,0.892,0.895,19.3,18.85,19.74,18.56,18.11,19,0,0,0,0,0,0,0.103,0,0.0303,0.37,0.63,0.37,38.6
848872800000,1996,11,1996,2,8,7,0.0871,0.031,0.056,3431.64,21.46,21.46,20.43,1,1,1,143.9,137,147.7,92.66,86.24,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.356,0.339,0.406,92.66,86.24,97.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0765,0.0802,0.00363,0.00308,0.00405,0.00014,0.00012,0.00016,0.15,0.14,0.159,0.0059,0.0055,0.0062,25.35,25.34,25.36,0.919,0.913,0.926,0.965,0.963,0.968,0.887,0.884,0.891,21.15,19.85,22.17,20.43,19.11,21.46,0,0,0,0,0,0,0.113,0,0.0311,0.36,0.64,0.36,39.4
849477600000,1996,12,1996,3,9,7,0.0902,0.0357,0.0545,3342.35,20.46,20.46,19.89,1,1,1,149.1,146.1,151.8,90.07,87.06,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.396,0.389,0.404,90.07,87.06,92.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0779,0.0799,0.00341,0.00315,0.00364,0.00013,0.00012,0.00014,0.146,0.141,0.151,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.925,0.964,0.963,0.966,0.888,0.887,0.89,20.63,20.02,21.19,19.89,19.28,20.46,0,0,0,0,0,0,0.111,0,0.0357,0.4,0.6,0.4,37.1
850082400000,1996,12,1996,3,10,7,0.093,0.0357,0.0573,3505.91,21.42,21.42,20.87,1,1,1,153.8,150.2,156.4,94.79,91.16,59,59,59,0,-1.421e-14,1.421e-14,0.384,0.377,0.393,94.79,91.16,97.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0794,0.0816,0.00381,0.0035,0.00403,0.00015,0.00014,0.00016,0.155,0.148,0.16,0.0061,0.0058,0.0063,25.35,25.35,25.35,0.916,0.913,0.92,0.966,0.965,0.968,0.885,0.884,0.888,21.59,20.85,22.13,20.87,20.12,21.42,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
850687200000,1996,12,1996,3,11,7,0.0958,0.0357,0.0601,3677,23.7,23.7,21.89,1,1,1,158.4,153.2,166.3,99.44,94.17,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.373,0.355,0.385,99.44,94.17,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0804,0.085,0.0042,0.00375,0.00487,0.00016,0.00015,0.00019,0.163,0.154,0.177,0.0064,0.006,0.0069,25.35,25.35,25.36,0.914,0.911,0.917,0.968,0.966,0.97,0.885,0.883,0.888,22.61,21.47,24.44,21.89,20.74,23.7,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.4
851292000000,1996,12,1996,3,12,7,0.106,0.0357,0.07,4323.94,27.08,27.08,25.74,1,1,1,174.7,169.3,180.2,115.7,110.3,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.338,0.327,0.348,115.7,110.3,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0861,0.09,0.00559,0.00513,0.00606,0.00022,0.0002,0.00024,0.192,0.183,0.202,0.0075,0.0072,0.0079,25.36,25.36,25.36,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.53,25.18,27.91,25.74,24.43,27.08,0,0,0,0,0,0,0.143,0,0.036,0.34,0.66,0.34,40.8
