datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
851896800000,1996,12,1996,3,13,7,0.112,0.0417,0.07,4325.52,28.01,28.01,25.75,1,1,1,184.7,182.2,188.7,115.7,110.5,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.374,0.321,0.398,115.7,110.5,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0879,0.0913,0.00558,0.00514,0.00638,0.00022,0.0002,0.00025,0.194,0.185,0.209,0.0076,0.0072,0.0082,25.38,25.36,25.38,0.922,0.918,0.928,0.97,0.97,0.97,0.894,0.891,0.901,26.54,25.26,28.88,25.75,24.5,28.01,0,0,0,0,0,0,0.143,0,0.042,0.37,0.63,0.37,38.6
852501600000,1997,1,1996,4,14,7,0.118,0.0442,0.0738,4583.5,29.61,29.61,27.28,1,1,1,195,189.5,204.8,122,116.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.375,0.356,0.385,122,116.5,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0901,0.0955,0.00612,0.00566,0.00696,0.00024,0.00022,0.00027,0.205,0.196,0.223,0.008,0.0076,0.0087,25.38,25.35,25.39,0.926,0.922,0.931,0.97,0.97,0.97,0.898,0.895,0.903,28.13,26.76,30.52,27.28,25.95,29.61,0,0,0,0,0,0,0.152,0,0.0442,0.37,0.63,0.37,38.8
853106400000,1997,1,1996,4,15,7,0.135,0.0442,0.0907,5674.58,37.37,37.37,33.78,1,1,1,223,208.9,238.5,150,135.9,73,73,73,0,0,0,0.328,0.306,0.349,150,135.9,165.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0969,0.107,0.0085,0.00731,0.00982,0.00033,0.00029,0.00039,0.255,0.23,0.283,0.01,0.009,0.011,25.21,25.09,25.32,0.938,0.933,0.944,0.97,0.97,0.973,0.911,0.905,0.918,34.81,31.49,38.42,33.78,30.54,37.37,0,0,0,0,0,0,0.188,0,0.0443,0.33,0.67,0.33,42
853711200000,1997,1,1996,4,16,7,0.161,0.0442,0.117,7366.52,48.2,48.2,43.85,1,1,1,266.8,244.2,292.9,193.8,171.2,73,73,73,0,-2.842e-14,2.842e-14,0.275,0.249,0.299,193.8,171.2,219.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.127,0.0122,0.0103,0.0144,0.00048,0.00041,0.00057,0.334,0.293,0.38,0.013,0.012,0.015,24.9,24.75,25.04,0.952,0.946,0.958,0.979,0.976,0.98,0.932,0.922,0.939,45.05,39.76,51.14,43.85,38.79,48.2,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.8
854316000000,1997,1,1996,4,17,7,0.21,0.0462,0.164,9903.71,69.35,69.35,58.95,2,2,2,346.8,300.8,404.2,270.4,227.8,76.43,73,85,0,0,0,0.221,0.203,0.243,270.4,227.8,319.2,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.145,0.129,0.163,0.0285,0.0151,0.0497,0.0011,0.0006,0.002,0.298,0.241,0.37,0.012,0.0096,0.015,24.57,24.21,24.86,0.933,0.922,0.943,0.97,0.97,0.97,0.905,0.895,0.915,30.39,25.61,35.75,29.48,24.84,34.68,0,0,0,0,0,0,0.328,0,0.046,0.22,0.78,0.22,47.2
854920800000,1997,2,1996,5,18,7,0.305,0.0514,0.254,15095.2,102.9,102.9,89.85,3,2,2.142857142857143,505.1,428,576.7,420.1,343,85,85,85,-8.12e-15,-5.684e-14,0,0.17,0.147,0.199,420.1,343,491.7,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.199,0.171,0.229,0.0973,0.0609,0.131,0.004,0.0025,0.0055,0.507,0.406,0.598,0.021,0.017,0.025,23.62,23.28,24.07,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.77,35.38,51.39,42.48,34.32,48.2,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,49.5
855525600000,1997,2,1996,5,19,7,0.395,0.0514,0.343,19838.9,128.8,128.8,118.1,3,3,3,652.7,596.7,707.7,567.7,511.7,85,85,85,-8.12e-15,-5.684e-14,0,0.131,0.12,0.142,567.7,511.7,622.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.272,0.241,0.304,0.18,0.143,0.217,0.0077,0.006,0.0093,0.651,0.556,0.743,0.028,0.023,0.032,22.84,22.53,23.16,0.952,0.947,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.32,36.7,43.81,39.36,35.6,42.93,0,0,0,0,0,0,0.656,0,0.052,0.13,0.87,0.13,50.2
856130400000,1997,2,1996,5,20,7,0.459,0.0566,0.403,22870.3,139.6,139.6,136.1,3,3,3,759.1,721.6,792.6,665.6,636.6,93.57,85,105,0,0,0,0.123,0.111,0.136,665.6,636.6,687.6,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.33,0.312,0.344,0.246,0.226,0.26,0.011,0.0097,0.011,0.817,0.767,0.856,0.035,0.033,0.037,22.25,22.07,22.45,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.3,44.65,47.48,45.38,43.76,46.53,0,0,0,0,0,0,0.756,0,0.056,0.12,0.88,0.12,49.8
856735200000,1997,2,1996,5,21,7,0.52,0.0677,0.452,24455.1,153.9,153.9,145.6,4,3,3.142857142857143,859.4,807.2,915.7,747.6,702.2,111.9,105,129,0,0,0,0.13,0.12,0.144,747.6,702.2,786.7,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.387,0.352,0.426,0.298,0.27,0.32,0.013,0.012,0.014,0.951,0.881,1,0.042,0.039,0.045,21.71,21.48,21.99,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.83,39.48,52.07,46.69,38.49,48.2,0,0,0,0,0,0,0.809,0,0.068,0.13,0.87,0.13,47
857340000000,1997,3,1996,6,22,7,0.591,0.078,0.513,27585.2,167.3,167.3,164.2,4,4,4,976.8,936.3,996.2,847.8,807.3,129,129,129,0,0,0,0.132,0.129,0.138,847.8,807.3,867.2,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.482,0.445,0.5,0.349,0.33,0.359,0.016,0.015,0.016,1.06,0.99,1.09,0.048,0.044,0.049,21.13,21.02,21.37,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,41.92,40.32,42.67,41.05,39.38,41.82,0,0,0,0,0,0,0.912,0,0.078,0.13,0.87,0.13,46.7
857944800000,1997,3,1996,6,23,7,0.587,0.078,0.509,27435.6,165.8,165.8,163.3,4,4,4,970.8,952.6,986.3,841.8,823.6,129,129,129,0,0,0,0.133,0.131,0.135,841.8,823.6,857.3,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.477,0.46,0.491,0.346,0.338,0.354,0.016,0.015,0.016,1.05,1.02,1.08,0.047,0.046,0.049,21.17,21.08,21.27,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.935,41.68,40.97,42.29,40.83,40.07,41.45,0,0,0,0,0,0,0.907,0,0.078,0.13,0.87,0.13,46.7
858549600000,1997,3,1996,6,24,7,0.563,0.078,0.484,26282,159.1,159.1,156.4,4,4,4,930.1,918,945.6,801.1,789,129,129,129,0,0,0,0.139,0.136,0.141,801.1,789,816.6,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.44,0.428,0.454,0.327,0.321,0.334,0.015,0.014,0.015,0.979,0.958,1.01,0.044,0.043,0.045,21.4,21.31,21.47,0.953,0.953,0.954,0.976,0.975,0.978,0.931,0.929,0.932,40.06,39.57,40.69,39.11,38.58,39.77,0,0,0,0,0,0,0.869,0,0.079,0.14,0.86,0.14,46.7
859154400000,1997,3,1996,6,25,7,0.558,0.078,0.48,26043.5,159.5,159.5,155,4,4,4,922,911.2,947.9,793,782.2,129,129,129,0,0,0,0.14,0.136,0.142,793,782.2,818.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.432,0.422,0.456,0.323,0.318,0.335,0.014,0.014,0.015,0.965,0.946,1.01,0.043,0.042,0.045,21.45,21.3,21.51,0.953,0.952,0.954,0.975,0.974,0.978,0.929,0.928,0.932,39.73,39.29,40.78,38.76,38.29,39.87,0,0,0,0,0,0,0.861,0,0.078,0.14,0.86,0.14,46.7
859759200000,1997,3,1996,6,26,7,0.635,0.0759,0.559,29543.5,190.8,190.8,175.9,4,4,4,1050,964.5,1156,924.9,835.5,125.6,125,129,0,-1.137e-13,1.137e-13,0.12,0.108,0.134,924.9,835.5,1031,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.56,0.471,0.683,0.395,0.343,0.494,0.018,0.015,0.023,1.21,1.04,1.46,0.055,0.047,0.068,20.74,20.15,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,44.87,41.44,48.67,43.96,40.57,47.69,0,0,0,0,0,0,0.977,0,0.076,0.12,0.88,0.12,46.5
860364000000,1997,4,1996,7,27,7,0.814,0.0816,0.663,32216,192.8,192.8,191.8,4,4,4,1345,1198,1462,1210,1073,134.9,125,148,114.1,0,213.8,0.1,0.0915,0.105,1096,1073,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.831,0.745,0.886,0.639,0.588,0.648,0.03,0.027,0.031,1.77,1.63,1.83,0.084,0.076,0.089,19.24,18.81,19.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.29,48.3,50.38,47.94,47.33,48.2,0,0,0,0,0,0,1.07,0,0.151,0.1,0.81,0.19,39.6
860968800000,1997,4,1996,7,28,7,0.968,0.0895,0.665,30983.3,187.9,187.9,184.4,4,4,4,1600,1497,1692,1452,1349,148,148,148,351.7,248.6,444.1,0.0927,0.0875,0.0989,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.915,0.907,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.092,0.09,0.094,18.33,18.02,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.05,46.24,47.94,46.11,45.32,46.99,0,0,0,0,0,0,1.02,0,0.303,0.092,0.69,0.31,32
861573600000,1997,4,1996,7,29,7,1.03,0.0895,0.665,30419.9,182.3,182.3,181.1,4,4,4,1698,1662,1719,1550,1514,148,148,148,449.9,414.2,470.9,0.0872,0.0861,0.089,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.923,0.92,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.01,17.94,18.12,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.19,46,46.5,45.27,45.08,45.57,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
862178400000,1997,4,1996,7,30,7,0.944,0.105,0.665,31216.8,188.9,188.9,185.8,4,4,4,1562,1478,1639,1388,1286,173.1,148,192,288.4,185.6,391,0.111,0.0903,0.13,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.904,0.875,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.089,0.093,18.46,18.2,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,46.71,48.19,46.45,45.77,47.23,0,0,0,0,0,0,1.03,0,0.279,0.11,0.7,0.3,33.1
862783200000,1997,5,1996,8,31,7,0.81,0.116,0.655,32117,192.8,192.8,191.2,4,4,4,1340,1216,1449,1148,1024,192,192,192,64.14,0,157.3,0.144,0.132,0.158,1084,1024,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.799,0.685,0.863,0.611,0.476,0.648,0.029,0.022,0.031,1.71,1.45,1.81,0.081,0.067,0.088,19.32,18.87,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.92,47.88,49.94,47.79,46.92,48.2,0,0,0,0,0,0,1.06,0,0.155,0.14,0.81,0.19,39.7
863388000000,1997,5,1996,8,32,7,0.658,0.116,0.542,28483.7,183.1,183.1,169.5,4,4,4,1087,1009,1179,895.4,816.6,192,192,192,1.624e-14,0,1.137e-13,0.177,0.163,0.19,895.4,816.6,986.8,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.537,0.464,0.631,0.372,0.334,0.417,0.017,0.015,0.019,1.15,1.02,1.32,0.053,0.046,0.061,20.67,20.22,21.06,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.28,40.19,46.72,42.39,39.24,45.79,0,0,0,0,0,0,0.942,0,0.116,0.18,0.82,0.18,43.3
863992800000,1997,5,1996,8,33,7,0.561,0.0967,0.464,24748.2,155,155,147.3,4,3,3.2857142857142856,927.3,876.4,986.3,767.5,729.4,159.9,147,192,0,0,0,0.172,0.156,0.199,767.5,729.4,796.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.414,0.377,0.443,0.31,0.288,0.324,0.014,0.013,0.015,0.984,0.936,1.02,0.044,0.041,0.046,21.41,21.18,21.66,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.54,39.29,51.85,45.43,38.29,48.2,0,0,0,0,0,0,0.818,0,0.097,0.17,0.83,0.17,44.1
864597600000,1997,5,1996,8,34,7,0.497,0.0865,0.411,23048.8,142.9,142.9,137.2,3,3,3,822.6,786.6,861.9,679.6,650.3,143,119,147,0,0,0,0.174,0.151,0.184,679.6,650.3,714.9,990,990,990,967.2,967,967.3,22.8,22.7,23,0.346,0.33,0.366,0.255,0.235,0.279,0.011,0.01,0.012,0.849,0.8,0.909,0.037,0.035,0.04,21.96,21.74,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.67,44.94,48.62,45.73,44.04,47.65,0,0,0,0,0,0,0.762,0,0.086,0.17,0.83,0.17,46.4
865202400000,1997,6,1996,9,35,7,0.451,0.072,0.379,21594.8,134.2,134.2,128.5,3,3,3,745.2,710.4,777.2,626.2,591.4,119,119,119,0,0,0,0.16,0.153,0.168,626.2,591.4,658.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.294,0.332,0.219,0.196,0.241,0.0095,0.0084,0.01,0.757,0.699,0.811,0.033,0.03,0.035,22.36,22.18,22.56,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.72,41.6,45.65,42.85,40.74,44.74,0,0,0,0,0,0,0.714,0,0.072,0.16,0.84,0.16,47.9
865807200000,1997,6,1996,9,36,7,0.405,0.072,0.333,19128.6,120.2,120.2,113.9,3,3,3,669.2,639.6,700.3,550.2,520.6,119,119,119,0,0,0,0.178,0.17,0.186,550.2,520.6,581.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.27,0.254,0.288,0.169,0.149,0.189,0.0072,0.0063,0.0081,0.629,0.579,0.682,0.027,0.025,0.029,22.79,22.62,22.96,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.97,37.06,40.96,37.95,35.95,40.06,0,0,0,0,0,0,0.633,0,0.072,0.18,0.82,0.18,47.2
866412000000,1997,6,1996,9,37,7,0.365,0.0792,0.286,16460.1,106,106,97.98,3,2,2.4285714285714284,604.1,578.6,630,473.1,417.6,131,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.218,0.189,0.278,473.1,417.6,511,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.229,0.206,0.248,0.123,0.0961,0.142,0.0052,0.004,0.006,0.565,0.526,0.631,0.024,0.022,0.027,23.12,23.02,23.27,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.937,43.36,35.23,52.41,41.54,34.17,48.2,0,0,0,0,0,0,0.544,0,0.079,0.22,0.78,0.22,45.1
867016800000,1997,6,1996,9,38,7,0.332,0.0974,0.234,13972.7,87.73,87.73,83.17,2,2,2,548.5,526.4,570.7,387.5,365.4,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.294,0.282,0.306,387.5,365.4,409.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.195,0.187,0.203,0.0819,0.0715,0.0924,0.0034,0.003,0.0039,0.481,0.448,0.514,0.02,0.019,0.022,23.45,23.32,23.58,0.953,0.951,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.47,40.17,44.76,41.59,39.22,43.87,0,0,0,0,0,0,0.462,0,0.098,0.29,0.7,0.3,42.1
867621600000,1997,6,1996,9,39,7,0.303,0.0839,0.219,13130.5,81.88,81.88,78.16,2,2,2,501.3,482.9,519.6,362.5,347.9,138.7,135,161,1.624e-14,0,5.684e-14,0.277,0.263,0.31,362.5,347.9,378.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.179,0.19,0.0701,0.0632,0.0778,0.0029,0.0026,0.0032,0.442,0.42,0.466,0.018,0.017,0.019,23.7,23.62,23.81,0.95,0.948,0.952,0.976,0.973,0.98,0.927,0.922,0.933,40.03,38.51,41.78,39.08,37.46,40.94,0,0,0,0,0,0,0.434,0,0.084,0.28,0.72,0.28,43.3
868226400000,1997,7,1996,10,40,7,0.279,0.0816,0.197,11804.9,73.63,73.63,70.27,2,2,2,461.5,446,477.2,326.5,311,135,135,135,0,0,0,0.293,0.283,0.303,326.5,311,342.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.172,0.166,0.177,0.0531,0.0458,0.0605,0.0022,0.0019,0.0025,0.388,0.364,0.411,0.016,0.015,0.017,23.94,23.84,24.03,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.914,0.92,36.21,34.54,37.9,35.13,33.5,36.82,0,0,0,0,0,0,0.39,0,0.082,0.29,0.71,0.29,42.3
868831200000,1997,7,1996,10,41,7,0.258,0.0816,0.176,10556.6,65.91,65.91,62.84,2,2,2,426.4,412.4,440.8,291.4,277.4,135,135,135,0,0,0,0.317,0.306,0.327,291.4,277.4,305.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.164,0.0365,0.0299,0.0433,0.0015,0.0012,0.0018,0.335,0.314,0.357,0.014,0.013,0.015,24.15,24.06,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.39,30.84,33.98,31.42,29.91,32.96,0,0,0,0,0,0,0.349,0,0.082,0.32,0.68,0.32,40.9
869436000000,1997,7,1996,10,42,7,0.239,0.0816,0.158,9456.1,58.83,58.83,56.29,2,2,2,395.9,383.7,407.7,260.9,248.7,135,135,135,0,-2.842e-14,2.842e-14,0.341,0.331,0.352,260.9,248.7,272.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.153,0.0222,0.0169,0.0277,0.0009,0.00068,0.0011,0.289,0.271,0.307,0.012,0.011,0.012,24.33,24.26,24.41,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.01,27.66,30.32,28.14,26.83,29.41,0,0,0,0,0,0,0.313,0,0.081,0.34,0.66,0.34,39.6
870040800000,1997,7,1996,10,43,7,0.222,0.0765,0.146,8756.25,54.13,54.13,52.12,2,2,2,367.7,354.4,379.6,241.3,233.4,126.4,115,135,1.218e-14,0,2.842e-14,0.343,0.315,0.366,241.3,233.4,249.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.138,0.143,0.0163,0.0156,0.017,0.00066,0.00063,0.00069,0.262,0.254,0.27,0.011,0.01,0.011,24.5,24.44,24.57,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.902,26.87,25.91,27.9,26.06,25.14,27.06,0,0,0,0,0,0,0.29,0,0.076,0.34,0.66,0.34,39.4
870645600000,1997,8,1996,11,44,7,0.204,0.0696,0.134,8178.58,50.79,50.79,48.68,2,1,1.2857142857142858,336.9,324.6,349.8,221.9,209.6,115,115,115,0,-2.842e-14,2.842e-14,0.342,0.329,0.354,221.9,209.6,234.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0146,0.0136,0.0157,0.00059,0.00054,0.00063,0.344,0.248,0.395,0.014,0.01,0.016,24.57,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.27,25.65,51.96,41.5,24.88,48.2,0,0,0,0,0,0,0.27,0,0.07,0.34,0.66,0.34,40.1
871250400000,1997,8,1996,11,45,7,0.187,0.0696,0.118,7415.23,46.51,46.51,44.14,1,1,1,310,300.3,320.5,195,185.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.359,0.383,195,185.3,205.5,990,990,990,965,964.9,965,25,25,25.1,0.122,0.119,0.126,0.0123,0.0115,0.0132,0.00049,0.00046,0.00053,0.34,0.323,0.359,0.014,0.013,0.014,24.71,24.64,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.04,42.78,47.46,44.14,41.92,46.51,0,0,0,0,0,0,0.245,0,0.069,0.37,0.63,0.37,39.7
871855200000,1997,8,1996,11,46,7,0.174,0.0696,0.105,6551.21,41.23,41.23,39,1,1,1,288.2,279.2,297.3,173.2,164.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.399,0.387,0.412,173.2,164.2,182.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0105,0.00971,0.0112,0.00042,0.00039,0.00045,0.302,0.285,0.318,0.012,0.011,0.013,24.85,24.79,24.9,0.947,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.96,37.84,42.07,39,36.76,41.23,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
872460000000,1997,8,1996,11,47,7,0.163,0.0696,0.0935,5797.14,36.15,36.15,34.51,1,1,1,269.5,263.1,276.8,154.5,148.1,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.427,0.416,0.437,154.5,148.1,161.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00889,0.00834,0.0095,0.00035,0.00033,0.00038,0.268,0.257,0.281,0.011,0.01,0.011,24.95,24.91,24.99,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.57,34.06,37.26,34.51,33.04,36.15,0,0,0,0,0,0,0.192,0,0.0695,0.43,0.57,0.43,35.6
873064800000,1997,9,1996,12,48,7,0.152,0.055,0.0971,6056.95,38.11,38.11,36.05,1,1,1,251.5,242.6,260.1,160.5,151.6,91,91,91,-4.06e-15,-2.842e-14,0,0.362,0.35,0.375,160.5,151.6,169.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00939,0.00863,0.0101,0.00037,0.00034,0.0004,0.276,0.26,0.292,0.011,0.01,0.012,25.02,24.97,25.08,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.921,37.12,35.03,39.13,36.05,33.98,38.11,0,0,0,0,0,0,0.2,0,0.0549,0.36,0.64,0.36,39.8
873669600000,1997,9,1996,12,49,7,0.141,0.055,0.0855,5316.83,33.3,33.3,31.65,1,1,1,232.3,225.9,239.6,141.3,134.9,91,91,91,0,0,0,0.392,0.38,0.403,141.3,134.9,148.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0987,0.103,0.00776,0.00722,0.00838,0.00031,0.00028,0.00033,0.242,0.231,0.255,0.0095,0.0091,0.01,25.16,25.11,25.21,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.63,31.11,34.33,31.65,30.18,33.3,0,0,0,0,0,0,0.176,0,0.0555,0.39,0.61,0.39,37.7
874274400000,1997,9,1996,12,50,7,0.132,0.055,0.077,4776.06,29.74,29.74,28.43,1,1,1,218.2,212.5,224,127.2,121.5,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.417,0.406,0.428,127.2,121.5,133,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.096,0.0939,0.098,0.00657,0.00608,0.00705,0.00026,0.00024,0.00028,0.217,0.207,0.227,0.0085,0.0081,0.0089,25.27,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.31,27.94,30.66,28.43,27.1,29.74,0,0,0,0,0,0,0.158,0,0.055,0.42,0.58,0.42,36.2
874879200000,1997,9,1996,12,51,7,0.124,0.055,0.0689,3089.88,26.65,26.65,18.39,1,1,1,204.8,199.1,210.6,113.8,108.1,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.444,0.432,0.457,113.8,108.1,119.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0892,0.0933,0.00543,0.00494,0.00592,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0075,0.0071,0.008,25.38,25.33,25.42,0.658,0,0.925,0.693,0,0.97,0.639,0,0.897,18.96,0,27.47,18.39,0,26.65,0,2,0,0,0.286,0,0.102,0.286,0.0551,0.44,0.56,0.44,24.9
875484000000,1997,9,1996,12,52,7,0.116,0.0473,0.0692,3162.55,27.02,27.02,18.82,1,1,1,192.6,188.4,197.2,114.5,104.3,78.14,73,91,-4.06e-15,-1.421e-14,0,0.405,0.376,0.466,114.5,104.3,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0879,0.0916,0.00548,0.00461,0.00603,0.00021,0.00018,0.00024,0.192,0.176,0.203,0.0075,0.0069,0.0079,25.39,25.38,25.42,0.66,0,0.925,0.693,0,0.97,0.64,0,0.898,19.41,0,27.86,18.82,0,27.02,0,2,0,0,0.286,0,0.105,0.286,0.0468,0.41,0.6,0.4,27.3
876088800000,1997,10,1997,1,1,7,0.111,0.0442,0.0673,4144.37,25.36,25.36,24.67,1,1,1,184.2,182.2,187.1,111.2,109.2,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.396,0.39,0.401,111.2,109.2,114.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0875,0.0892,0.0052,0.00503,0.00545,0.0002,0.0002,0.00021,0.186,0.182,0.191,0.0073,0.0071,0.0075,25.38,25.38,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.43,24.92,26.14,24.67,24.17,25.36,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.3
876693600000,1997,10,1997,1,2,7,0.108,0.0442,0.0634,3884.05,24.11,24.11,23.12,1,1,1,177.8,173.7,181.9,104.8,100.7,73,73,73,-8.121e-15,-1.421e-14,0,0.411,0.401,0.42,104.8,100.7,108.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0859,0.0845,0.0874,0.00466,0.00431,0.005,0.00018,0.00017,0.0002,0.175,0.167,0.182,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.883,0.889,23.84,22.83,24.85,23.12,22.12,24.11,0,0,0,0,0,0,0.128,0,0.0446,0.41,0.59,0.41,36
877298400000,1997,10,1997,1,3,7,0.102,0.0442,0.0576,3525.78,21.82,21.82,20.99,1,1,1,168.2,164.1,172.3,95.21,91.1,73,73,73,2.03e-15,0,1.421e-14,0.434,0.424,0.445,95.21,91.1,99.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0811,0.084,0.00384,0.00349,0.00419,0.00015,0.00014,0.00016,0.157,0.15,0.165,0.0062,0.0059,0.0064,25.38,25.38,25.38,0.916,0.911,0.921,0.967,0.965,0.968,0.886,0.883,0.889,21.71,20.88,22.53,20.99,20.15,21.82,0,0,0,0,0,0,0.117,0,0.0444,0.43,0.56,0.44,34.6
877903200000,1997,10,1997,1,4,7,0.0985,0.0402,0.0583,3588.29,25,25,21.36,1,1,1,162.9,161.4,164.7,96.43,88.37,66.43,50,73,8.121e-15,0,1.421e-14,0.408,0.307,0.452,96.43,88.37,112.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0801,0.0856,0.00395,0.00326,0.00533,0.00015,0.00013,0.00021,0.159,0.145,0.186,0.0062,0.0057,0.0073,25.37,25.34,25.38,0.922,0.92,0.924,0.966,0.964,0.97,0.89,0.888,0.892,22.1,20.33,25.77,21.36,19.59,25,0,0,0,0,0,0,0.119,0,0.0402,0.41,0.59,0.41,36.4
878508000000,1997,11,1997,2,5,7,0.101,0.0302,0.0711,4396.89,27.25,27.25,26.17,1,1,1,167.6,161.9,172,117.6,111.9,50,50,50,0,-1.421e-14,1.421e-14,0.299,0.291,0.309,117.6,111.9,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0853,0.0888,0.00574,0.00526,0.00612,0.00022,0.00021,0.00024,0.194,0.184,0.202,0.0076,0.0072,0.0079,25.34,25.34,25.34,0.923,0.919,0.926,0.97,0.97,0.97,0.896,0.892,0.899,26.98,25.57,28.1,26.17,24.8,27.25,0,0,0,0,0,0,0.145,0,0.0299,0.3,0.7,0.3,43.5
879112800000,1997,11,1997,2,6,7,0.109,0.0302,0.0791,4931.67,31.04,31.04,29.36,1,1,1,180.8,171.5,187.9,130.8,121.5,50,50,50,0,-1.421e-14,1.421e-14,0.277,0.266,0.292,130.8,121.5,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0886,0.0944,0.00687,0.00608,0.00747,0.00027,0.00024,0.00029,0.218,0.201,0.231,0.0085,0.0079,0.009,25.34,25.34,25.35,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.26,27.96,32,29.36,27.12,31.04,0,0,0,0,0,0,0.163,0,0.0299,0.28,0.73,0.27,45.2
879717600000,1997,11,1997,2,7,7,0.111,0.0302,0.0807,5033.35,31.11,31.11,29.96,1,1,1,183.4,180.5,188.2,133.4,130.5,50,50,50,0,0,0,0.273,0.266,0.277,133.4,130.5,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0918,0.0945,0.00709,0.00684,0.00749,0.00028,0.00027,0.00029,0.222,0.217,0.231,0.0087,0.0085,0.009,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.89,30.19,32.07,29.96,29.28,31.11,0,0,0,0,0,0,0.166,0,0.0303,0.27,0.73,0.27,45.3
880322400000,1997,11,1997,2,8,7,0.11,0.0302,0.0794,4947.73,30,30,29.45,1,1,1,181.2,178.6,183.5,131.2,128.6,50,50,50,0,0,0,0.276,0.272,0.28,131.2,128.6,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0912,0.0929,0.0069,0.00668,0.0071,0.00027,0.00026,0.00028,0.219,0.214,0.223,0.0086,0.0084,0.0087,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.36,29.72,30.93,29.45,28.83,30,0,0,0,0,0,0,0.164,0,0.0306,0.27,0.72,0.28,45
880927200000,1997,12,1997,3,9,7,0.11,0.0357,0.0744,4617.91,29.37,29.37,27.49,1,1,1,182,178.1,189.8,123,119,59,59,59,4.06e-15,0,1.421e-14,0.324,0.311,0.331,123,119,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0892,0.0933,0.0062,0.00587,0.00687,0.00024,0.00023,0.00027,0.205,0.198,0.219,0.008,0.0078,0.0086,25.36,25.36,25.36,0.927,0.924,0.931,0.97,0.97,0.97,0.899,0.897,0.903,28.34,27.36,30.28,27.49,26.54,29.37,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
881532000000,1997,12,1997,3,10,7,0.112,0.0357,0.0762,4743.35,29.57,29.57,28.23,1,1,1,185,179.7,190.6,126,120.7,59,59,59,0,0,0,0.319,0.31,0.328,126,120.7,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0898,0.0936,0.00646,0.00601,0.00694,0.00025,0.00024,0.00027,0.211,0.201,0.221,0.0082,0.0079,0.0086,25.36,25.36,25.36,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.11,27.78,30.48,28.23,26.94,29.57,0,0,0,0,0,0,0.157,0,0.0358,0.32,0.68,0.32,42.4
882136800000,1997,12,1997,3,11,7,0.109,0.0357,0.0736,4567.89,28.27,28.27,27.19,1,1,1,180.7,176.4,185.2,121.7,117.4,59,59,59,0,0,0,0.327,0.319,0.334,121.7,117.4,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0886,0.0917,0.00609,0.00573,0.00647,0.00024,0.00022,0.00025,0.203,0.195,0.211,0.0079,0.0076,0.0083,25.36,25.36,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.03,26.95,29.15,27.19,26.14,28.27,0,0,0,0,0,0,0.151,0,0.0354,0.33,0.68,0.32,41.9
882741600000,1997,12,1997,3,12,7,0.116,0.0357,0.08,4990.74,31,31,29.71,1,1,1,191.2,186.3,196.6,132.2,127.3,59,59,59,0,0,0,0.309,0.3,0.317,132.2,127.3,137.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0921,0.0958,0.00699,0.00657,0.00745,0.00027,0.00026,0.00029,0.222,0.213,0.232,0.0087,0.0083,0.009,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.63,29.41,31.96,29.71,28.53,31,0,0,0,0,0,0,0.165,0,0.036,0.31,0.69,0.31,43
883346400000,1997,12,1997,3,13,7,0.122,0.0405,0.0815,5088.96,31.33,31.33,30.29,1,1,1,201.7,195.8,212.2,134.7,124.7,67,59,73,2.03e-15,0,1.421e-14,0.332,0.298,0.369,134.7,124.7,139.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.093,0.0981,0.0072,0.00635,0.00758,0.00028,0.00025,0.0003,0.227,0.21,0.236,0.0089,0.0082,0.0093,25.35,25.29,25.39,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,31.23,28.83,32.29,30.29,27.96,31.33,0,0,0,0,0,0,0.168,0,0.0405,0.33,0.67,0.33,41.7
883951200000,1998,1,1997,4,14,7,0.137,0.0442,0.0929,5806.83,36.63,36.63,34.56,1,1,1,226.5,216.9,235.5,153.5,143.9,73,73,73,0,0,0,0.323,0.31,0.337,153.5,143.9,162.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0997,0.106,0.0088,0.00798,0.00956,0.00035,0.00031,0.00038,0.262,0.244,0.278,0.01,0.0096,0.011,25.18,25.11,25.25,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.916,35.63,33.36,37.72,34.56,32.36,36.63,0,0,0,0,0,0,0.192,0,0.0441,0.32,0.68,0.32,42.4
884556000000,1998,1,1997,4,15,7,0.157,0.0442,0.113,7165.79,46.6,46.6,42.65,1,1,1,260.4,241.2,277.3,187.4,168.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.281,0.263,0.303,187.4,168.2,204.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.108,0.121,0.0117,0.01,0.0131,0.00046,0.0004,0.00052,0.322,0.288,0.352,0.013,0.011,0.014,24.94,24.84,25.06,0.951,0.945,0.955,0.979,0.974,0.98,0.93,0.92,0.936,43.57,39.06,47.55,42.65,38.04,46.6,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.6
885160800000,1998,1,1997,4,16,7,0.185,0.0442,0.141,8556.75,55.81,55.81,50.93,2,1,1.5714285714285714,305.4,284.1,328.4,232.4,211.1,73,73,73,4.06e-15,0,2.842e-14,0.239,0.222,0.257,232.4,211.1,255.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.123,0.139,0.0158,0.0137,0.0196,0.00063,0.00054,0.00078,0.309,0.244,0.39,0.012,0.0097,0.016,24.76,24.68,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.41,25.99,52.4,35.79,25.21,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.3
885765600000,1998,1,1997,4,17,7,0.225,0.0452,0.179,10866.8,70.03,70.03,64.68,2,2,2,371.4,339.1,405.8,296.7,266.1,74.71,73,85,0,0,0,0.201,0.185,0.215,296.7,266.1,321.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.143,0.163,0.039,0.0246,0.0508,0.0016,0.00099,0.0021,0.336,0.29,0.373,0.014,0.012,0.015,24.41,24.2,24.61,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.915,33.34,29.96,36.1,32.34,29.06,35.01,0,0,0,0,0,0,0.359,0,0.046,0.2,0.8,0.2,48.3
886370400000,1998,2,1997,5,18,7,0.277,0.0514,0.225,13618.5,91.47,91.47,81.06,2,2,2,457.5,415.9,506.7,372.5,330.9,85,85,85,0,0,0,0.187,0.168,0.204,372.5,330.9,421.7,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.181,0.167,0.199,0.0748,0.0552,0.0981,0.0031,0.0023,0.0041,0.45,0.388,0.524,0.019,0.016,0.022,23.89,23.6,24.14,0.951,0.945,0.956,0.977,0.97,0.98,0.929,0.917,0.937,41.49,37.03,46.67,40.53,35.92,45.73,0,0,0,0,0,0,0.45,0,0.052,0.19,0.81,0.19,49.2
886975200000,1998,2,1997,5,19,7,0.361,0.0514,0.309,17889.8,122.1,122.1,106.5,3,2,2.5714285714285716,596.1,525.6,671.6,511.1,440.6,85,85,85,0,-5.684e-14,5.684e-14,0.144,0.127,0.162,511.1,440.6,586.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.241,0.205,0.283,0.146,0.107,0.193,0.0062,0.0045,0.0082,0.604,0.55,0.682,0.025,0.023,0.029,23.12,22.73,23.48,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.919,0.939,44,36.47,52.49,42.35,35.37,48.2,0,0,0,0,0,0,0.592,0,0.052,0.14,0.86,0.14,49.6
887580000000,1998,2,1997,5,20,7,0.456,0.0549,0.401,22795.6,140.3,140.3,135.7,3,3,3,753.5,697.6,786.6,662.7,612.6,90.71,85,105,0,0,0,0.12,0.11,0.135,662.7,612.6,688.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.327,0.298,0.341,0.244,0.21,0.261,0.011,0.009,0.011,0.812,0.726,0.855,0.035,0.031,0.037,22.27,22.11,22.58,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.15,43.19,47.73,45.23,42.32,46.78,0,0,0,0,0,0,0.754,0,0.055,0.12,0.88,0.12,50
888184800000,1998,2,1997,5,21,7,0.481,0.0656,0.416,23429.6,140.7,140.7,139.5,3,3,3,795.7,791.1,800.5,687.3,671.5,108.4,105,129,0,0,0,0.136,0.131,0.161,687.3,671.5,693.9,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.345,0.34,0.348,0.26,0.25,0.265,0.011,0.011,0.012,0.856,0.834,0.867,0.037,0.036,0.038,22.06,22.04,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.44,46.35,47.84,46.49,45.42,46.88,0,0,0,0,0,0,0.775,0,0.065,0.14,0.86,0.14,48.7
888789600000,1998,3,1997,6,22,7,0.485,0.078,0.407,22933.3,137.1,137.1,136.5,3,3,3,801.9,798.9,805.5,672.9,669.9,129,129,129,0,0,0,0.161,0.16,0.161,672.9,669.9,676.5,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.341,0.339,0.343,0.251,0.248,0.253,0.011,0.011,0.011,0.837,0.831,0.843,0.037,0.036,0.037,22.06,22.04,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.43,46.25,46.64,45.5,45.33,45.7,0,0,0,0,0,0,0.758,0,0.078,0.16,0.84,0.16,47.3
889394400000,1998,3,1997,6,23,7,0.506,0.0685,0.438,23951.5,144.6,144.6,142.6,3,3,3,837.3,807.2,876.4,724,678.2,113.3,107,129,0,0,0,0.136,0.122,0.16,724,678.2,769.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.371,0.344,0.405,0.284,0.254,0.311,0.012,0.011,0.014,0.922,0.845,1,0.041,0.037,0.044,21.83,21.59,22.03,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.42,46.73,51.94,47.52,45.8,48.2,0,0,0,0,0,0,0.792,0,0.068,0.14,0.87,0.13,47.3
889999200000,1998,3,1997,6,24,7,0.585,0.0685,0.516,27806.4,173.9,173.9,165.5,4,4,4,966.9,895.7,1039,853.6,788.7,113.3,107,129,0,0,0,0.117,0.108,0.127,853.6,788.7,910,990,990,990,967.8,967.5,968,22.2,22,22.5,0.484,0.423,0.539,0.352,0.321,0.379,0.016,0.014,0.017,1.07,0.952,1.17,0.048,0.042,0.053,21.17,20.81,21.56,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,42.27,39.74,44.36,41.38,38.76,43.47,0,0,0,0,0,0,0.92,0,0.069,0.12,0.88,0.12,47.5
890604000000,1998,3,1997,6,25,7,0.676,0.078,0.598,31062.2,192.8,192.8,184.9,4,4,4,1118,1057,1187,988.9,928,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.116,0.109,0.122,988.9,928,1058,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.625,0.556,0.719,0.443,0.388,0.554,0.02,0.018,0.026,1.34,1.2,1.56,0.062,0.055,0.073,20.39,19.95,20.72,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.2,45.05,49.42,46.22,44.15,48.2,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
891208800000,1998,3,1997,6,26,7,0.794,0.0862,0.664,32327.8,192.8,192.8,192.4,4,4,4,1313,1213,1415,1171,1084,142.6,129,148,73.06,0,167.1,0.108,0.104,0.116,1098,1084,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.818,0.757,0.865,0.643,0.611,0.648,0.03,0.029,0.031,1.76,1.66,1.81,0.083,0.078,0.087,19.35,18.98,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.65,48.75,50.48,48.11,47.77,48.2,0,0,0,0,0,0,1.07,0,0.13,0.11,0.84,0.16,40.7
891813600000,1998,4,1997,7,27,7,0.907,0.0895,0.665,31565.2,190.3,190.3,187.9,4,4,4,1500,1437,1557,1352,1289,148,148,148,252.5,188.8,309.4,0.0986,0.095,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.9,0.874,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.091,18.67,18.47,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.93,47.41,48.54,46.97,46.47,47.57,0,0,0,0,0,0,1.04,0,0.242,0.099,0.73,0.27,34.8
892418400000,1998,4,1997,7,28,7,0.962,0.0895,0.665,31034.5,185.3,185.3,184.7,4,4,4,1591,1574,1600,1443,1426,148,148,148,342.8,325.6,351.6,0.093,0.0925,0.0941,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.915,0.913,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.36,18.33,18.42,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.12,47.05,47.27,46.18,46.11,46.33,0,0,0,0,0,0,1.03,0,0.297,0.093,0.69,0.31,32.3
893023200000,1998,4,1997,7,29,7,0.928,0.0895,0.665,31356.1,188.8,188.8,186.6,4,4,4,1535,1474,1583,1387,1326,148,148,148,287.1,226.4,335.3,0.0964,0.0935,0.1,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.909,0.895,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.089,0.092,18.55,18.38,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47.19,48.16,46.66,46.25,47.2,0,0,0,0,0,0,1.04,0,0.263,0.096,0.72,0.28,33.8
893628000000,1998,4,1997,7,30,7,0.827,0.101,0.663,32214.6,192.8,192.8,191.8,4,4,4,1367,1265,1452,1200,1073,166.9,148,192,104.3,0,204.4,0.123,0.102,0.152,1096,1073,1100,990,990,990,969.1,968.7,969.3,20.9,20.7,21.3,0.834,0.757,0.881,0.639,0.586,0.648,0.031,0.028,0.031,1.77,1.64,1.83,0.085,0.077,0.088,19.17,18.84,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.09,48.39,49.94,47.94,47.42,48.2,0,0,0,0,0,0,1.07,0,0.164,0.12,0.8,0.2,39
894232800000,1998,5,1997,8,31,7,0.691,0.116,0.575,29862.6,189.6,189.6,177.8,4,4,4,1143,1062,1233,951.2,870.3,192,192,192,0,-1.137e-13,1.137e-13,0.168,0.156,0.181,951.2,870.3,1041,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.597,0.513,0.71,0.412,0.36,0.515,0.019,0.016,0.024,1.27,1.11,1.51,0.059,0.051,0.071,20.38,19.86,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.35,42.35,48.37,44.44,41.5,47.4,0,0,0,0,0,0,0.988,0,0.116,0.17,0.83,0.17,43.2
894837600000,1998,5,1997,8,32,7,0.589,0.0889,0.5,26555.7,170.6,170.6,158.1,4,3,3.7142857142857144,973.4,913.5,1039,826.4,766.5,147,147,147,0,0,0,0.151,0.141,0.161,826.4,766.5,892,990,990,990,967.8,967.6,968,22.2,22,22.4,0.465,0.411,0.525,0.339,0.31,0.371,0.015,0.014,0.017,1.05,0.986,1.14,0.047,0.044,0.052,21.16,20.84,21.44,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.62,40.01,52.21,42.96,39.06,48.2,0,0,0,0,0,0,0.878,0,0.089,0.15,0.85,0.15,45.1
895442400000,1998,5,1997,8,33,7,0.517,0.0889,0.428,23672,144.6,144.6,140.9,3,3,3,854.8,814.1,897.9,707.8,667.1,147,147,147,0,0,0,0.172,0.164,0.181,707.8,667.1,750.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.364,0.339,0.396,0.274,0.247,0.302,0.012,0.011,0.013,0.899,0.828,0.979,0.04,0.036,0.043,21.78,21.53,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.21,45.93,50.57,46.97,45.01,48.2,0,0,0,0,0,0,0.783,0,0.089,0.17,0.83,0.17,45.8
896047200000,1998,5,1997,8,34,7,0.466,0.0889,0.377,21409.3,133,133,127.4,3,3,3,770.8,737,802.2,623.8,590,147,147,147,0,0,0,0.191,0.183,0.199,623.8,590,655.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.315,0.295,0.332,0.218,0.195,0.239,0.0095,0.0084,0.01,0.756,0.698,0.808,0.033,0.03,0.035,22.26,22.08,22.45,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.35,41.29,45.23,42.48,40.42,44.32,0,0,0,0,0,0,0.708,0,0.089,0.19,0.81,0.19,45.9
896652000000,1998,6,1997,9,35,7,0.417,0.072,0.345,19839.7,124.8,124.8,118.1,3,3,3,690.2,657.4,724.1,571.2,538.4,119,119,119,0,0,0,0.173,0.164,0.181,571.2,538.4,605.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.264,0.302,0.183,0.161,0.205,0.0078,0.0068,0.0088,0.664,0.609,0.722,0.028,0.026,0.031,22.67,22.48,22.86,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.935,40.31,38.22,42.45,39.36,37.15,41.6,0,0,0,0,0,0,0.656,0,0.072,0.17,0.83,0.17,47.6
897256800000,1998,6,1997,9,36,7,0.374,0.072,0.302,17289.2,109.3,109.3,102.9,3,2,2.7142857142857144,618,589.9,646.7,499,470.9,119,119,119,1.624e-14,0,5.684e-14,0.193,0.184,0.202,499,470.9,527.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.225,0.258,0.136,0.121,0.154,0.0058,0.0051,0.0065,0.575,0.529,0.622,0.024,0.022,0.026,23.05,22.92,23.14,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.62,34.99,51.93,38.89,33.94,48.2,0,0,0,0,0,0,0.572,0,0.072,0.19,0.81,0.19,46.2
897861600000,1998,6,1997,9,37,7,0.337,0.0756,0.261,15497.3,96.4,96.4,92.25,2,2,2,557.1,533.8,581.9,432.1,372.8,125,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.225,0.204,0.302,432.1,372.8,462.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.19,0.221,0.103,0.075,0.117,0.0043,0.0031,0.0049,0.545,0.459,0.593,0.023,0.019,0.025,23.35,23.19,23.54,0.956,0.951,0.958,0.98,0.978,0.98,0.937,0.931,0.939,47.31,40.94,50.38,46.12,40.04,48.2,0,0,0,0,0,0,0.512,0,0.076,0.22,0.77,0.23,46
898466400000,1998,6,1997,9,38,7,0.306,0.0974,0.208,12395.9,78.44,78.44,73.78,2,2,2,505.4,485.9,526.4,344.4,324.9,161,161,161,-8.12e-15,-5.684e-14,0,0.319,0.306,0.331,344.4,324.9,365.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.18,0.173,0.187,0.0616,0.0524,0.0715,0.0026,0.0022,0.003,0.416,0.387,0.448,0.017,0.016,0.019,23.71,23.58,23.83,0.948,0.945,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.94,35.86,40.17,36.89,34.79,39.22,0,0,0,0,0,0,0.41,0,0.098,0.32,0.68,0.32,40.5
899071200000,1998,6,1997,9,39,7,0.279,0.0861,0.193,11532,71.41,71.41,68.64,2,2,2,461.7,445.2,479.6,319.3,310.2,142.4,135,161,0,0,0,0.308,0.289,0.34,319.3,310.2,332.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.166,0.174,0.0497,0.0454,0.0557,0.002,0.0019,0.0023,0.377,0.363,0.396,0.016,0.015,0.016,23.94,23.86,24.03,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.917,35.38,34.45,36.81,34.32,33.42,35.7,0,0,0,0,0,0,0.381,0,0.086,0.31,0.69,0.31,41.3
899676000000,1998,7,1997,10,40,7,0.257,0.0816,0.175,10487.7,65.74,65.74,62.43,2,2,2,424.5,409.4,440,289.5,274.4,135,135,135,0,0,0,0.318,0.307,0.33,289.5,274.4,305,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.164,0.0356,0.0285,0.043,0.0015,0.0012,0.0018,0.332,0.309,0.355,0.014,0.013,0.015,24.16,24.06,24.25,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.18,30.51,33.89,31.21,29.59,32.87,0,0,0,0,0,0,0.347,0,0.082,0.32,0.68,0.32,40.8
900280800000,1998,7,1997,10,41,7,0.237,0.0816,0.155,9310.22,58.18,58.18,55.42,2,2,2,391.9,379.6,404.7,256.9,244.6,135,135,135,0,-2.842e-14,2.842e-14,0.345,0.334,0.356,256.9,244.6,269.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.152,0.0206,0.0165,0.0263,0.00084,0.00067,0.0011,0.284,0.267,0.302,0.012,0.011,0.012,24.36,24.28,24.44,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.57,27.19,29.99,27.71,26.37,29.09,0,0,0,0,0,0,0.308,0,0.082,0.34,0.65,0.35,39.3
900885600000,1998,7,1997,10,42,7,0.22,0.0816,0.138,8294.58,51.84,51.84,49.37,2,1,1.4285714285714286,363.6,352.5,375.5,228.6,217.5,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.372,0.36,0.383,228.6,217.5,240.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.141,0.0152,0.0142,0.0162,0.00061,0.00057,0.00065,0.335,0.253,0.403,0.014,0.01,0.016,24.45,24.38,24.51,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.47,25.79,52.29,38.46,25.02,48.2,0,0,0,0,0,0,0.274,0,0.082,0.37,0.63,0.37,37.7
901490400000,1998,7,1997,10,43,7,0.205,0.0782,0.126,7903.9,48.2,48.2,47.05,1,1,1,338.3,327.6,348.9,209,199.7,129.3,115,135,0,-2.842e-14,2.842e-14,0.382,0.347,0.403,209,199.7,216.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.132,0.0135,0.0127,0.0141,0.00054,0.00051,0.00057,0.367,0.352,0.378,0.015,0.014,0.015,24.54,24.48,24.59,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.11,45.96,49.87,47.05,45.04,48.2,0,0,0,0,0,0,0.261,0,0.079,0.38,0.61,0.39,38.6
902095200000,1998,8,1997,11,44,7,0.189,0.0696,0.12,7538.42,47.18,47.18,44.87,1,1,1,313.2,303.8,323.5,198.2,188.8,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.367,0.355,0.379,198.2,188.8,208.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0126,0.0118,0.0135,0.0005,0.00047,0.00054,0.346,0.329,0.365,0.014,0.013,0.015,24.69,24.62,24.75,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.79,43.61,48.14,44.87,42.73,47.18,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.9
902700000000,1998,8,1997,11,45,7,0.177,0.0696,0.107,6700.75,42.05,42.05,39.89,1,1,1,291.9,283.3,300.8,176.9,168.3,115,115,115,0,-2.842e-14,2.842e-14,0.394,0.382,0.406,176.9,168.3,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0108,0.0101,0.0115,0.00043,0.0004,0.00046,0.308,0.293,0.324,0.012,0.012,0.013,24.82,24.77,24.87,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.92,0.931,40.81,38.8,42.91,39.89,37.77,42.05,0,0,0,0,0,0,0.222,0,0.07,0.39,0.6,0.4,37.9
903304800000,1998,8,1997,11,46,7,0.165,0.0696,0.0958,5950.47,37.16,37.16,35.42,1,1,1,273.5,266.1,280.9,158.5,151.1,115,115,115,0,-2.842e-14,2.842e-14,0.421,0.409,0.432,158.5,151.1,165.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.107,0.112,0.00922,0.00859,0.00985,0.00037,0.00034,0.00039,0.275,0.262,0.288,0.011,0.01,0.011,24.93,24.89,24.97,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.5,34.77,38.22,35.42,33.73,37.16,0,0,0,0,0,0,0.197,0,0.0692,0.42,0.58,0.42,36.1
903909600000,1998,8,1997,11,47,7,0.155,0.0696,0.0859,5313.56,33.17,33.17,31.63,1,1,1,257,251.1,263.6,142,136.1,115,115,115,0,-2.842e-14,2.842e-14,0.448,0.436,0.458,142,136.1,148.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.106,0.00782,0.00732,0.00838,0.00031,0.00029,0.00033,0.246,0.235,0.258,0.0097,0.0093,0.01,25.03,24.99,25.06,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.61,31.21,34.19,31.63,30.27,33.17,0,0,0,0,0,0,0.176,0,0.0691,0.45,0.55,0.45,34.3
904514400000,1998,8,1997,11,48,7,0.145,0.0571,0.0876,5446.19,34.78,34.78,32.42,1,1,1,239.3,230,249.1,144.8,134.1,94.43,91,115,0,0,0,0.395,0.37,0.462,144.8,134.1,155.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00806,0.00715,0.00894,0.00032,0.00028,0.00035,0.249,0.232,0.267,0.0098,0.0092,0.011,25.12,25.06,25.18,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.42,30.76,35.86,32.42,29.84,34.78,0,0,0,0,0,0,0.18,0,0.0574,0.39,0.6,0.4,37.6
905119200000,1998,9,1997,12,49,7,0.132,0.0501,0.0822,5118.01,32.41,32.41,30.46,1,1,1,218.8,211.1,227,135.9,127.5,82.86,72,91,2.03e-15,0,1.421e-14,0.378,0.333,0.416,135.9,127.5,144.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0984,0.0961,0.1,0.0073,0.00659,0.008,0.00029,0.00026,0.00031,0.232,0.217,0.245,0.0091,0.0085,0.0096,25.26,25.21,25.3,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.41,29.38,33.41,30.46,28.5,32.41,0,0,0,0,0,0,0.169,0,0.0498,0.38,0.62,0.38,38.8
905724000000,1998,9,1997,12,50,7,0.123,0.0435,0.0798,4981.2,30.97,30.97,29.65,1,1,1,204,198.3,209.8,132,126.3,72,72,72,0,0,0,0.353,0.343,0.363,132,126.3,137.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0942,0.0983,0.00697,0.00648,0.00746,0.00027,0.00025,0.00029,0.224,0.214,0.234,0.0088,0.0083,0.0092,25.35,25.31,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.57,29.2,31.92,29.65,28.32,30.97,0,0,0,0,0,0,0.165,0,0.0432,0.35,0.65,0.35,40.5
906328800000,1998,9,1997,12,51,7,0.116,0.0435,0.072,4465.2,27.87,27.87,26.58,1,1,1,191.1,186,196.4,119.1,114,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.377,0.367,0.387,119.1,114,124.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0899,0.0935,0.00587,0.00544,0.00632,0.00023,0.00021,0.00025,0.201,0.192,0.21,0.0079,0.0075,0.0082,25.38,25.38,25.38,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.4,26.12,28.73,26.58,25.33,27.87,0,0,0,0,0,0,0.148,0,0.044,0.37,0.62,0.38,38.5
906933600000,1998,9,1997,12,52,7,0.11,0.0366,0.0731,4533.65,29.07,29.07,26.99,1,1,1,181.4,177,185.7,120.9,111,60.57,52,72,2.03e-15,-1.421e-14,1.421e-14,0.333,0.286,0.394,120.9,111,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.0919,0.00602,0.00518,0.00677,0.00024,0.0002,0.00026,0.202,0.186,0.216,0.0079,0.0073,0.0085,25.36,25.35,25.38,0.925,0.918,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.82,25.37,29.97,26.99,24.61,29.07,0,0,0,0,0,0,0.15,0,0.0369,0.33,0.66,0.34,41.2
907538400000,1998,10,1998,1,1,7,0.103,0.0314,0.0711,4395.53,27.5,27.5,26.16,1,1,1,169.5,164.7,175,117.5,112.7,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.307,0.297,0.316,117.5,112.7,123,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0859,0.0895,0.00574,0.00533,0.00621,0.00022,0.00021,0.00024,0.195,0.186,0.204,0.0076,0.0073,0.008,25.34,25.34,25.35,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,26.97,25.75,28.35,26.16,24.98,27.5,0,0,0,0,0,0,0.145,0,0.0319,0.3,0.69,0.31,42.7
908143200000,1998,10,1998,1,2,7,0.0963,0.0314,0.0648,3976.37,24.65,24.65,23.67,1,1,1,159.2,155.1,163.3,107.2,103.1,52,52,52,0,-1.421e-14,1.421e-14,0.327,0.318,0.335,107.2,103.1,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0825,0.0854,0.00486,0.00451,0.00521,0.00019,0.00018,0.0002,0.176,0.169,0.183,0.0069,0.0066,0.0072,25.34,25.34,25.34,0.916,0.913,0.919,0.97,0.97,0.97,0.888,0.886,0.891,24.4,23.39,25.41,23.67,22.69,24.65,0,0,0,0,0,0,0.131,0,0.0315,0.33,0.67,0.33,41.3
908748000000,1998,10,1998,1,3,7,0.0912,0.0314,0.0598,3646.94,22.35,22.35,21.71,1,1,1,150.9,148.2,153.7,98.86,96.24,52,52,52,4.06e-15,0,1.421e-14,0.345,0.338,0.351,98.86,96.24,101.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0801,0.082,0.00415,0.00393,0.0044,0.00016,0.00015,0.00017,0.161,0.156,0.166,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.882,0.884,22.42,21.88,23.06,21.71,21.16,22.35,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40
909352800000,1998,10,1998,1,4,7,0.0874,0.0313,0.0562,3438.26,20.99,20.99,20.47,1,1,1,144.6,142.5,147.4,92.86,91.32,51.71,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.358,0.351,0.363,92.86,91.32,95.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0783,0.0798,0.00364,0.00351,0.00386,0.00014,0.00014,0.00015,0.15,0.148,0.155,0.0059,0.0058,0.0061,25.35,25.35,25.35,0.918,0.915,0.92,0.966,0.965,0.967,0.887,0.885,0.888,21.2,20.88,21.71,20.47,20.15,20.99,0,0,0,0,0,0,0.114,0,0.0312,0.36,0.64,0.36,39.3
909957600000,1998,11,1998,2,5,7,0.0898,0.0302,0.0596,3643.33,23.75,23.75,21.69,1,1,1,148.5,143.3,157.5,98.52,93.32,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.337,0.317,0.349,98.52,93.32,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0787,0.0837,0.00412,0.00368,0.00489,0.00016,0.00014,0.00019,0.16,0.151,0.176,0.0063,0.0059,0.0069,25.34,25.34,25.35,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.883,0.889,22.41,21.29,24.49,21.69,20.56,23.75,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.6
910562400000,1998,11,1998,2,6,7,0.0978,0.0302,0.0676,4160.68,26.06,26.06,24.77,1,1,1,161.8,156.4,167.1,111.8,106.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.309,0.299,0.32,111.8,106.5,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0833,0.0871,0.00525,0.0048,0.0057,0.00021,0.00019,0.00022,0.184,0.174,0.193,0.0072,0.0068,0.0076,25.34,25.34,25.34,0.919,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.53,24.22,26.86,24.77,23.49,26.06,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.5
911167200000,1998,11,1998,2,7,7,0.103,0.0302,0.073,4521.01,27.12,27.12,26.91,1,1,1,170.6,169.8,171.5,120.6,119.8,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.293,0.292,0.294,120.6,119.8,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0881,0.0886,0.006,0.00594,0.00608,0.00024,0.00023,0.00024,0.2,0.198,0.201,0.0078,0.0078,0.0079,25.34,25.34,25.34,0.925,0.925,0.926,0.97,0.97,0.97,0.898,0.897,0.898,27.74,27.55,27.96,26.91,26.72,27.12,0,0,0,0,0,0,0.15,0,0.03,0.29,0.71,0.29,43.9
911772000000,1998,11,1998,2,8,7,0.104,0.0302,0.0734,4548.31,27.85,27.85,27.07,1,1,1,171.3,168.5,174.5,121.3,118.5,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.292,0.287,0.297,121.3,118.5,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0886,0.0876,0.0897,0.00606,0.00582,0.00633,0.00024,0.00023,0.00025,0.201,0.196,0.207,0.0079,0.0077,0.0081,25.34,25.34,25.34,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.91,27.2,28.72,27.07,26.39,27.85,0,0,0,0,0,0,0.15,0,0.0306,0.29,0.71,0.29,43.7
912376800000,1998,11,1998,2,9,7,0.109,0.0349,0.0741,4597.18,28.98,28.98,27.36,1,1,1,180.2,174.5,188.2,122.4,116.9,57.71,50,59,2.03e-15,-1.421e-14,1.421e-14,0.32,0.287,0.335,122.4,116.9,129.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0884,0.0928,0.00616,0.00568,0.00673,0.00024,0.00022,0.00026,0.204,0.194,0.216,0.008,0.0076,0.0085,25.36,25.34,25.36,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.21,26.81,29.88,27.36,26.01,28.98,0,0,0,0,0,0,0.152,0,0.0349,0.32,0.68,0.32,42.2
912981600000,1998,12,1998,3,10,7,0.117,0.0357,0.0812,5071.87,30.87,30.87,30.19,1,1,1,193.2,189.5,196.1,134.2,130.5,59,59,59,0,0,0,0.305,0.301,0.311,134.2,130.5,137.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0932,0.0956,0.00716,0.00685,0.0074,0.00028,0.00027,0.00029,0.225,0.219,0.231,0.0088,0.0086,0.009,25.36,25.36,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.12,30.21,31.82,30.19,29.31,30.87,0,0,0,0,0,0,0.168,0,0.0358,0.31,0.69,0.31,43.3
