datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
913586400000,1998,12,1998,3,11,7,0.121,0.0357,0.0851,5328.41,32.73,32.73,31.72,1,1,1,199.7,196.4,204,140.7,137.4,59,59,59,0,0,0,0.295,0.289,0.3,140.7,137.4,145,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0957,0.0984,0.00771,0.00743,0.00808,0.0003,0.00029,0.00032,0.237,0.231,0.245,0.0093,0.009,0.0096,25.35,25.33,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.7,31.89,33.74,31.72,30.93,32.73,0,0,0,0,0,0,0.176,0,0.0359,0.3,0.7,0.3,44
914191200000,1998,12,1998,3,12,7,0.133,0.0357,0.0968,6092.81,40.51,40.51,36.27,1,1,1,219.1,203.8,236.6,160.1,144.8,59,59,59,0,0,0,0.27,0.249,0.29,160.1,144.8,177.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.0983,0.11,0.00936,0.00805,0.0108,0.00037,0.00031,0.00043,0.272,0.244,0.303,0.011,0.0095,0.012,25.21,25.08,25.33,0.942,0.936,0.947,0.973,0.97,0.979,0.916,0.908,0.928,37.28,33.67,41.38,36.27,32.66,40.51,0,0,0,0,0,0,0.201,0,0.0362,0.27,0.73,0.27,45.8
914796000000,1998,12,1998,3,13,7,0.157,0.0393,0.118,7464.09,47.34,47.34,44.43,1,1,1,259.6,242.8,280.6,194.6,183.8,65,59,73,-8.12e-15,-2.842e-14,0,0.25,0.228,0.275,194.6,183.8,207.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.112,0.122,0.0123,0.0114,0.0134,0.00049,0.00045,0.00053,0.334,0.314,0.358,0.013,0.012,0.014,24.93,24.82,25.03,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.34,42.85,48.31,44.43,41.99,47.34,0,0,0,0,0,0,0.247,0,0.039,0.25,0.75,0.25,47.5
915400800000,1999,1,1998,4,14,7,0.186,0.0442,0.142,8612.98,56.88,56.88,51.27,2,1,1.5714285714285714,307.5,286.3,333.4,234.5,213.3,73,73,73,-2.03e-14,-2.842e-14,0,0.238,0.219,0.255,234.5,213.3,260.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.124,0.141,0.0163,0.0139,0.0219,0.00065,0.00055,0.00088,0.312,0.245,0.392,0.012,0.0098,0.016,24.75,24.65,24.83,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.72,26.05,52.63,35.96,25.27,48.2,0,0,0,0,0,0,0.285,0,0.044,0.24,0.76,0.24,46.3
916005600000,1999,1,1998,4,15,7,0.231,0.0442,0.187,11309.2,75.81,75.81,67.32,2,2,2,381.7,345.1,420.6,308.7,272.1,73,73,73,0,0,0,0.192,0.174,0.212,308.7,272.1,347.6,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.145,0.172,0.0447,0.0274,0.0631,0.0018,0.0011,0.0026,0.354,0.299,0.412,0.014,0.012,0.017,24.34,24.1,24.58,0.941,0.934,0.948,0.971,0.97,0.974,0.914,0.906,0.923,34.67,30.63,38.93,33.66,29.71,37.91,0,0,0,0,0,0,0.374,0,0.044,0.19,0.81,0.19,49
916610400000,1999,1,1998,4,16,7,0.282,0.0442,0.238,14403,93.65,93.65,85.73,2,2,2,466.1,429.6,504.5,393.1,356.6,73,73,73,0,0,0,0.157,0.145,0.17,393.1,356.6,431.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.188,0.175,0.201,0.0845,0.0673,0.103,0.0035,0.0028,0.0043,0.48,0.425,0.538,0.02,0.017,0.022,23.82,23.59,24.04,0.954,0.949,0.957,0.979,0.976,0.98,0.934,0.926,0.938,43.77,39.91,47.78,42.87,38.94,46.82,0,0,0,0,0,0,0.476,0,0.044,0.16,0.84,0.16,51.1
917215200000,1999,1,1998,4,17,7,0.34,0.0442,0.296,17232.4,112.7,112.7,102.6,3,2,2.5714285714285716,562.6,517.9,612.5,489.6,444.9,73,73,73,-1.624e-14,-5.684e-14,0,0.13,0.119,0.141,489.6,444.9,539.5,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.227,0.206,0.255,0.132,0.109,0.161,0.0055,0.0045,0.0068,0.566,0.516,0.602,0.024,0.022,0.025,23.3,23.05,23.51,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.68,35.17,51.81,41.07,34.11,48.2,0,0,0,0,0,0,0.57,0,0.044,0.13,0.87,0.13,50.7
917820000000,1999,2,1998,5,18,7,0.446,0.0635,0.382,21690.5,144.6,144.6,129.1,3,3,3,737.3,638.5,838.1,632.3,533.5,105,105,105,0,0,0,0.143,0.125,0.164,632.3,533.5,733.1,990,990,990,966.8,966.5,967.3,23.2,22.7,23.5,0.313,0.256,0.37,0.223,0.157,0.291,0.0097,0.0067,0.013,0.763,0.596,0.933,0.033,0.025,0.041,22.39,21.81,22.95,0.955,0.949,0.957,0.978,0.972,0.98,0.934,0.923,0.938,44.1,38,50.02,43.04,36.93,48.2,0,0,0,0,0,0,0.717,0,0.064,0.14,0.86,0.14,48.6
918424800000,1999,2,1998,5,19,7,0.616,0.0746,0.541,28806.3,186,186,171.5,4,4,4,1018,884.9,1132,895,779.9,123.3,105,137,0,0,0,0.121,0.107,0.133,895,779.9,994.7,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.523,0.412,0.625,0.372,0.316,0.42,0.017,0.014,0.019,1.14,0.934,1.32,0.052,0.041,0.061,20.93,20.36,21.63,0.955,0.952,0.956,0.979,0.975,0.98,0.935,0.928,0.936,43.78,39.39,47.45,42.87,38.39,46.51,0,0,0,0,0,0,0.953,0,0.075,0.12,0.88,0.12,46.8
919029600000,1999,2,1998,5,20,7,0.727,0.085,0.642,32264.7,192.8,192.8,192.1,4,4,4,1203,1156,1241,1062,1019,140.6,137,162,0,0,0,0.117,0.111,0.13,1062,1019,1096,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.726,0.661,0.773,0.563,0.467,0.638,0.026,0.022,0.03,1.58,1.41,1.71,0.074,0.065,0.08,19.88,19.66,20.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.42,48.23,50.39,48.01,47.26,48.2,0,0,0,0,0,0,1.07,0,0.085,0.12,0.88,0.12,44.4
919634400000,1999,2,1998,5,21,7,0.773,0.098,0.664,32390.4,192.8,192.8,192.8,4,4,4,1277,1250,1309,1115,1088,162,162,162,17.44,0,46.88,0.127,0.124,0.13,1098,1088,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.796,0.775,0.812,0.643,0.621,0.648,0.03,0.029,0.031,1.74,1.69,1.76,0.082,0.079,0.083,19.49,19.37,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.03,49.8,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.13,0.86,0.14,41.9
920239200000,1999,3,1998,6,22,7,0.839,0.111,0.665,32233.4,192.8,192.8,191.9,4,4,4,1387,1324,1440,1204,1141,183,183,183,103.8,40.8,156.9,0.132,0.127,0.138,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.84,0.814,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.084,0.087,19.09,18.9,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.06,48.54,49.67,47.97,47.57,48.2,0,0,0,0,0,0,1.07,0,0.174,0.13,0.79,0.21,38.4
920844000000,1999,3,1998,6,23,7,0.878,0.111,0.665,31888.7,189.9,189.9,189.8,4,4,4,1452,1449,1456,1269,1266,183,183,183,169.4,166.3,172.6,0.126,0.126,0.126,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.868,0.866,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.088,0.088,18.85,18.84,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.42,48.39,48.45,47.45,47.42,47.48,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
921448800000,1999,3,1998,6,24,7,0.926,0.111,0.665,31402.1,189.3,189.3,186.9,4,4,4,1531,1465,1626,1348,1282,183,183,183,248.1,182,342.8,0.12,0.113,0.125,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.895,0.873,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.57,18.25,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,46.83,48.3,46.73,45.9,47.34,0,0,0,0,0,0,1.04,0,0.261,0.12,0.72,0.28,33.9
922053600000,1999,3,1998,6,25,7,1.16,0.111,0.665,29172.2,181.7,181.7,173.6,4,4,4,1925,1682,2202,1742,1499,183,183,183,642.1,399.1,919,0.0959,0.0831,0.109,1100,1100,1100,990,990,990,970.8,970.1,971.6,19.2,18.4,19.9,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.31,16.54,18.06,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.3,42.22,46.35,43.41,41.38,45.42,0,0,0,0,0,0,0.965,0,0.495,0.096,0.57,0.43,25.1
922658400000,1999,3,1998,6,26,7,1.48,0.122,0.665,26657.9,163.3,163.3,158.7,4,4,4,2453,2287,2607,2251,2104,202.4,183,217,1151,1004,1290,0.0824,0.076,0.0883,1100,1100,1100,990,990,990,972.2,971.8,972.6,17.8,17.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.56,16.33,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.92,0.927,40.59,39.59,41.67,39.67,38.6,40.82,0,0,0,0,0,0,0.882,0,0.815,0.082,0.45,0.55,18
923263200000,1999,4,1998,7,27,7,1.71,0.131,0.665,24911.2,152.8,152.8,148.3,4,4,4,2828,2665,2967,2611,2448,217,217,217,1511,1348,1650,0.0768,0.0731,0.0814,1100,1100,1100,990,990,990,973.1,972.7,973.4,16.9,16.6,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.69,15.42,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.14,37.21,39.2,37.07,36.09,38.2,0,0,0,0,0,0,0.824,0,1.045,0.077,0.39,0.61,14.6
923868000000,1999,4,1998,7,28,7,1.85,0.131,0.665,23850.3,143.4,143.4,142,4,4,4,3060,3004,3089,2843,2787,217,217,217,1743,1687,1772,0.0709,0.0702,0.0722,1100,1100,1100,990,990,990,973.7,973.5,973.7,16.3,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.4,14.6,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,36.59,36.4,36.97,35.49,35.3,35.86,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
924472800000,1999,4,1998,7,29,7,1.82,0.131,0.665,24099.2,146,146,143.4,4,4,4,3004,2911,3073,2787,2694,217,217,217,1687,1594,1756,0.0722,0.0706,0.0745,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.6,14.44,14.83,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.909,0.913,36.96,36.5,37.59,35.86,35.41,36.49,0,0,0,0,0,0,0.797,0,1.155,0.072,0.37,0.63,13.2
925077600000,1999,4,1998,7,30,7,1.66,0.141,0.665,25269.7,154,154,150.4,4,4,4,2751,2622,2875,2517,2346,233.9,217,276,1417,1246,1558,0.0854,0.0755,0.105,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.91,15.52,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.914,0.919,38.64,37.83,39.48,37.6,36.74,38.49,0,0,0,0,0,0,0.836,0,0.995,0.085,0.4,0.6,15.2
925682400000,1999,5,1998,8,31,7,1.48,0.167,0.665,26651.9,161.9,161.9,158.6,4,4,4,2454,2336,2580,2178,2060,276,276,276,1078,959.7,1204,0.113,0.107,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.63,16.22,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.92,0.926,40.58,39.76,41.35,39.66,38.79,40.48,0,0,0,0,0,0,0.881,0,0.815,0.11,0.45,0.55,18
926287200000,1999,5,1998,8,32,7,1.31,0.167,0.665,27964.9,170.2,170.2,166.5,4,4,4,2164,2017,2302,1888,1741,276,276,276,788,641.2,926,0.128,0.12,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.3,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.47,41.57,43.42,41.61,40.72,42.55,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.3
926892000000,1999,5,1998,8,33,7,1.11,0.167,0.665,29603.9,180.5,180.5,176.2,4,4,4,1838,1716,1971,1562,1440,276,276,276,462.4,339.6,595,0.15,0.14,0.161,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.55,17.12,17.95,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.95,43.79,46.04,44.05,42.91,45.12,0,0,0,0,0,0,0.979,0,0.445,0.15,0.6,0.4,26.7
927496800000,1999,5,1998,8,34,7,0.952,0.167,0.665,31161.8,189.1,189.1,185.5,4,4,4,1574,1478,1679,1298,1202,276,276,276,197.7,101.6,302.8,0.176,0.164,0.187,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.896,0.86,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.088,0.094,18.43,18.07,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.37,48.23,46.37,45.44,47.26,0,0,0,0,0,0,1.03,0,0.287,0.18,0.7,0.3,32.7
928101600000,1999,5,1998,8,35,7,0.808,0.133,0.649,31936.4,192.8,192.8,190.1,4,4,4,1335,1204,1449,1116,994.2,219.4,210,276,42.85,0,111.3,0.164,0.148,0.19,1073,994.2,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.791,0.656,0.858,0.589,0.42,0.648,0.028,0.02,0.031,1.67,1.35,1.81,0.08,0.063,0.087,19.37,18.88,20.1,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.55,46.81,49.49,47.52,45.87,48.2,0,0,0,0,0,0,1.06,0,0.159,0.16,0.8,0.2,39.5
928706400000,1999,6,1998,9,36,7,0.653,0.127,0.526,27506.7,178.5,178.5,163.7,4,3,3.857142857142857,1079,1004,1168,869,793.6,210,210,210,-1.624e-14,-1.137e-13,0,0.195,0.18,0.209,869,793.6,957.6,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.521,0.452,0.603,0.36,0.323,0.402,0.016,0.015,0.019,1.13,1.02,1.27,0.052,0.047,0.059,20.72,20.3,21.02,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.98,40.05,52.16,42.65,39.09,48.2,0,0,0,0,0,0,0.91,0,0.127,0.19,0.81,0.19,42.1
929311200000,1999,6,1998,9,37,7,0.562,0.127,0.435,23620.5,144.6,144.6,140.6,3,3,3,928.4,880.7,981.4,718.4,670.7,210,210,210,0,0,0,0.226,0.214,0.238,718.4,670.7,771.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.386,0.351,0.432,0.28,0.249,0.312,0.013,0.011,0.014,0.932,0.845,1.03,0.042,0.037,0.046,21.45,21.14,21.73,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.18,45.57,51,46.87,44.66,48.2,0,0,0,0,0,0,0.781,0,0.127,0.23,0.77,0.23,42
929916000000,1999,6,1998,9,38,7,0.5,0.127,0.373,20953.1,131.5,131.5,124.7,3,3,3,827.5,795.7,866,617.5,585.7,210,210,210,0,0,0,0.254,0.242,0.264,617.5,585.7,656,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.321,0.303,0.343,0.213,0.192,0.239,0.0094,0.0084,0.011,0.755,0.701,0.82,0.033,0.031,0.036,22.03,21.82,22.22,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.45,40.54,44.73,41.57,39.62,43.83,0,0,0,0,0,0,0.693,0,0.127,0.25,0.75,0.25,41.9
930520800000,1999,6,1998,9,39,7,0.462,0.119,0.343,19405,118.8,118.8,115.5,3,3,3,763.5,732.3,788.1,567.2,546.3,196.3,186,210,0,0,0,0.257,0.242,0.271,567.2,546.3,582.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.29,0.276,0.299,0.18,0.166,0.19,0.0078,0.0072,0.0083,0.668,0.63,0.692,0.029,0.027,0.03,22.38,22.26,22.54,0.952,0.95,0.953,0.975,0.972,0.977,0.928,0.924,0.931,39.49,38.25,40.54,38.5,37.19,39.61,0,0,0,0,0,0,0.642,0,0.119,0.26,0.74,0.26,42
931125600000,1999,7,1998,10,40,7,0.416,0.116,0.3,16991.7,109.2,109.2,101.1,3,2,2.5714285714285716,688.6,657.1,720.5,496.7,430.1,191.9,186,227,-8.12e-15,-5.684e-14,0,0.279,0.258,0.345,496.7,430.1,534.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.249,0.216,0.27,0.136,0.102,0.158,0.0058,0.0043,0.0068,0.596,0.551,0.651,0.026,0.023,0.028,22.75,22.61,22.92,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.28,35.44,52.43,40.46,34.37,48.2,0,0,0,0,0,0,0.562,0,0.116,0.28,0.72,0.28,40.8
931730400000,1999,7,1998,10,41,7,0.377,0.137,0.239,14072.6,88.88,88.88,83.77,2,2,2,622.7,597.8,648.1,395.7,370.8,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.365,0.35,0.38,395.7,370.8,421.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.195,0.212,0.0858,0.074,0.0978,0.0036,0.0031,0.0042,0.499,0.461,0.537,0.021,0.019,0.023,23.11,22.97,23.25,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.77,40.21,45.35,41.88,39.26,44.44,0,0,0,0,0,0,0.465,0,0.138,0.36,0.63,0.37,37.3
932335200000,1999,7,1998,10,42,7,0.342,0.137,0.205,12030,76.66,76.66,71.61,2,2,2,565.7,543.4,589.3,338.7,316.4,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.402,0.385,0.418,338.7,316.4,362.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.183,0.175,0.192,0.0589,0.0483,0.07,0.0025,0.002,0.0029,0.413,0.38,0.449,0.017,0.016,0.019,23.44,23.3,23.58,0.947,0.943,0.95,0.971,0.97,0.975,0.92,0.915,0.926,36.86,34.51,39.33,35.8,33.47,38.33,0,0,0,0,0,0,0.398,0,0.137,0.4,0.6,0.4,35.2
932940000000,1999,7,1998,10,43,7,0.312,0.134,0.178,10503.3,66.49,66.49,62.52,2,2,2,515.5,495.5,536,294.7,275.9,220.9,184,227,-8.12e-15,-5.684e-14,0,0.428,0.371,0.451,294.7,275.9,311.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.161,0.173,0.0381,0.0292,0.046,0.0016,0.0012,0.0019,0.347,0.319,0.369,0.014,0.013,0.015,23.73,23.62,23.82,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.23,30.15,34.27,31.26,29.25,33.24,0,0,0,0,0,0,0.347,0,0.134,0.43,0.57,0.43,33.7
933544800000,1999,8,1998,11,44,7,0.284,0.111,0.172,10224.9,65.07,65.07,60.86,2,2,2,468.8,449.9,488.7,284.8,265.9,184,184,184,0,0,0,0.393,0.377,0.409,284.8,265.9,304.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0334,0.0245,0.0428,0.0014,0.001,0.0018,0.329,0.301,0.359,0.014,0.012,0.015,23.96,23.84,24.07,0.938,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.37,29.3,33.54,30.43,28.42,32.53,0,0,0,0,0,0,0.338,0,0.112,0.39,0.61,0.39,36
934149600000,1999,8,1998,11,45,7,0.259,0.111,0.147,8689.18,55.49,55.49,51.72,2,1,1.7142857142857142,427.4,411.8,443.6,243.4,227.8,184,184,184,0,-2.842e-14,2.842e-14,0.431,0.415,0.447,243.4,227.8,259.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.152,0.0172,0.0151,0.0215,0.0007,0.00062,0.00088,0.315,0.264,0.415,0.013,0.011,0.017,24.16,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.47,26.21,52.71,32.75,25.43,48.2,0,0,0,0,0,0,0.287,0,0.112,0.43,0.57,0.43,33.5
934754400000,1999,8,1998,11,46,7,0.237,0.111,0.126,7767.59,48.2,48.2,46.24,1,1,1,392.4,379.3,406.6,208.4,195.3,184,184,184,0,-2.842e-14,2.842e-14,0.469,0.452,0.485,208.4,195.3,222.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.139,0.0135,0.0124,0.0147,0.00055,0.0005,0.0006,0.371,0.348,0.397,0.015,0.014,0.016,24.27,24.17,24.36,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.41,44.48,50.58,46.24,43.59,48.2,0,0,0,0,0,0,0.257,0,0.111,0.47,0.53,0.47,32.8
935359200000,1999,8,1998,11,47,7,0.22,0.111,0.108,6687.38,42.67,42.67,39.81,1,1,1,363,351.1,375.2,179,167.1,184,184,184,8.12e-15,0,2.842e-14,0.507,0.49,0.524,179,167.1,191.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.124,0.12,0.128,0.011,0.00996,0.012,0.00044,0.0004,0.00049,0.319,0.298,0.341,0.013,0.012,0.014,24.47,24.38,24.55,0.949,0.945,0.952,0.977,0.972,0.98,0.927,0.918,0.933,40.74,38.03,43.55,39.81,36.96,42.67,0,0,0,0,0,0,0.221,0,0.112,0.5,0.49,0.51,30.4
935964000000,1999,8,1998,11,48,7,0.203,0.0914,0.112,6950.9,45.62,45.62,41.37,1,1,1,335.7,323.5,347.6,184.6,160,151.1,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.449,0.405,0.535,184.6,160,202.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.117,0.128,0.0114,0.00935,0.013,0.00046,0.00038,0.00052,0.326,0.285,0.357,0.013,0.011,0.014,24.6,24.54,24.66,0.95,0.943,0.955,0.977,0.97,0.98,0.928,0.915,0.936,42.33,36.4,46.55,41.37,35.3,45.62,0,0,0,0,0,0,0.23,0,0.091,0.45,0.55,0.45,34.2
936568800000,1999,9,1998,12,49,7,0.186,0.08,0.106,6627.95,41.28,41.28,39.45,1,1,1,307.9,297,319.4,175.6,166.1,132.3,118,138,8.12e-15,-2.842e-14,2.842e-14,0.429,0.393,0.454,175.6,166.1,182.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.115,0.12,0.0107,0.00987,0.0113,0.00043,0.00039,0.00045,0.308,0.292,0.319,0.012,0.012,0.013,24.75,24.68,24.8,0.947,0.944,0.949,0.977,0.972,0.98,0.925,0.918,0.93,40.39,38.13,42.12,39.45,37.07,41.28,0,0,0,0,0,0,0.219,0,0.08,0.43,0.57,0.43,35.6
937173600000,1999,9,1998,12,50,7,0.173,0.0714,0.101,6310.87,39.79,39.79,37.56,1,1,1,285.5,276.5,294.5,167.5,158.5,118,118,118,-1.218e-14,-2.842e-14,0,0.414,0.401,0.427,167.5,158.5,176.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00999,0.00922,0.0108,0.0004,0.00037,0.00043,0.291,0.275,0.307,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.926,38.59,36.48,40.71,37.56,35.39,39.79,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
937778400000,1999,9,1998,12,51,7,0.161,0.0714,0.0893,5529.61,34.71,34.71,32.91,1,1,1,265.6,258.2,273.5,147.6,140.2,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.444,0.431,0.457,147.6,140.2,155.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.108,0.0083,0.00766,0.00897,0.00033,0.0003,0.00036,0.255,0.242,0.269,0.01,0.0096,0.011,24.98,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.93,32.17,35.78,32.91,31.2,34.71,0,0,0,0,0,0,0.183,0,0.0717,0.44,0.55,0.45,34.3
938383200000,1999,9,1998,12,52,7,0.151,0.0659,0.0848,5251.68,33.57,33.57,31.26,1,1,1,249.2,242,255.7,140.2,132,109,97,118,0,0,0,0.437,0.393,0.472,140.2,132,150,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0998,0.104,0.00767,0.00697,0.0085,0.0003,0.00028,0.00034,0.241,0.227,0.258,0.0095,0.009,0.01,25.07,25.04,25.1,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.23,30.23,34.61,31.26,29.32,33.57,0,0,0,0,0,0,0.174,0,0.0662,0.44,0.56,0.44,34.8
938988000000,1999,10,1999,1,1,7,0.142,0.0587,0.083,5151.7,32.13,32.13,30.66,1,1,1,234.2,227,240.7,137.2,130,97,97,97,0,0,0,0.414,0.403,0.427,137.2,130,143.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0973,0.102,0.00741,0.0068,0.00796,0.00029,0.00027,0.00031,0.235,0.222,0.247,0.0093,0.0087,0.0097,25.16,25.11,25.22,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.61,29.92,33.13,30.66,29.02,32.13,0,0,0,0,0,0,0.17,0,0.059,0.41,0.58,0.42,36.3
939592800000,1999,10,1999,1,2,7,0.133,0.0587,0.0743,4600.37,28.71,28.71,27.38,1,1,1,219.9,214.1,225.6,122.9,117.1,97,97,97,0,-1.421e-14,1.421e-14,0.441,0.43,0.453,122.9,117.1,128.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0928,0.0968,0.0062,0.00571,0.00668,0.00024,0.00022,0.00026,0.209,0.199,0.22,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.23,26.85,29.6,27.38,26.04,28.71,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
940197600000,1999,10,1999,1,3,7,0.125,0.0587,0.0662,2963.3,25.59,25.59,17.64,1,1,1,206.5,200.7,212.2,109.5,103.7,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.47,0.457,0.483,109.5,103.7,115.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.088,0.0921,0.00506,0.00457,0.00554,0.0002,0.00018,0.00022,0.185,0.175,0.196,0.0073,0.0068,0.0077,25.38,25.33,25.42,0.656,0,0.922,0.693,0,0.97,0.637,0,0.894,18.18,0,26.38,17.64,0,25.59,0,2,0,0,0.286,0,0.098,0.286,0.0588,0.47,0.53,0.47,23.7
940802400000,1999,10,1999,1,4,7,0.118,0.0587,0.0596,0,0,0,0,1,1,1,195.5,191.7,199.4,98.51,94.72,97,97,97,-6.09e-15,-1.421e-14,0,0.496,0.487,0.506,98.51,94.72,102.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0848,0.0875,0.00412,0.0038,0.00445,0.00016,0.00015,0.00017,0.166,0.159,0.173,0.0065,0.0062,0.0067,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.5,0.51,0.49,0
941407200000,1999,11,1999,2,5,7,0.118,0.0562,0.0615,0,0,0,0,1,1,1,194.6,191.4,196.4,101.6,98.45,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.478,0.474,0.486,101.6,98.45,103.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0858,0.0875,0.00439,0.00412,0.00454,0.00017,0.00016,0.00018,0.171,0.165,0.174,0.0067,0.0065,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.48,0.52,0.48,0
942012000000,1999,11,1999,2,6,7,0.122,0.0473,0.0752,2999.02,31.4,31.4,17.85,1,1,1,202.5,196.1,206.5,124.3,103.1,78.14,67,93,0,-1.421e-14,1.421e-14,0.387,0.324,0.474,124.3,103.1,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0874,0.0971,0.00632,0.00451,0.00761,0.00025,0.00018,0.0003,0.21,0.174,0.236,0.0082,0.0068,0.0092,25.37,25.33,25.42,0.534,0,0.934,0.554,0,0.97,0.518,0,0.906,18.4,0,32.37,17.85,0,31.4,0,3,0,0,0.429,0,0.0992,0.429,0.0468,0.39,0.62,0.38,24.6
942616800000,1999,11,1999,2,7,7,0.122,0.0405,0.0817,5106.06,31.21,31.21,30.39,1,1,1,202.1,199.7,205.7,135.1,132.7,67,67,67,0,0,0,0.332,0.326,0.336,135.1,132.7,138.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0947,0.0968,0.00723,0.00703,0.00754,0.00028,0.00027,0.00029,0.228,0.223,0.234,0.0089,0.0087,0.0092,25.36,25.33,25.38,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.904,0.906,31.33,30.75,32.17,30.39,29.83,31.21,0,0,0,0,0,0,0.169,0,0.0403,0.33,0.67,0.33,41.9
943221600000,1999,11,1999,2,8,7,0.121,0.0405,0.0806,5033.16,31.4,31.4,29.96,1,1,1,200.3,195.6,206.5,133.3,128.6,67,67,67,0,0,0,0.335,0.324,0.343,133.3,128.6,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0933,0.0971,0.00708,0.00668,0.00761,0.00028,0.00026,0.0003,0.224,0.216,0.236,0.0088,0.0084,0.0092,25.36,25.33,25.38,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.89,29.75,32.37,29.96,28.85,31.4,0,0,0,0,0,0,0.166,0,0.0404,0.33,0.67,0.33,41.6
943826400000,1999,11,1999,2,9,7,0.126,0.0371,0.0893,5595.66,34.11,34.11,33.31,1,1,1,208.9,206.2,210.9,147.6,141.9,61.29,59,67,0,0,0,0.293,0.281,0.321,147.6,141.9,151,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0995,0.098,0.1,0.0083,0.00782,0.00859,0.00032,0.00031,0.00034,0.25,0.24,0.255,0.0098,0.0094,0.01,25.3,25.28,25.31,0.938,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.34,32.95,35.16,33.31,31.96,34.11,0,0,0,0,0,0,0.185,0,0.0367,0.29,0.71,0.29,44.4
944431200000,1999,12,1999,3,10,7,0.127,0.0357,0.0909,5699.8,35.29,35.29,33.93,1,1,1,209.3,205.1,215.2,150.3,146.1,59,59,59,0,0,0,0.282,0.274,0.288,150.3,146.1,156.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0987,0.102,0.00852,0.00817,0.00903,0.00033,0.00032,0.00035,0.254,0.247,0.265,0.0099,0.0096,0.01,25.29,25.24,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.98,34,36.38,33.93,32.98,35.29,0,0,0,0,0,0,0.188,0,0.0361,0.28,0.72,0.28,44.9
945036000000,1999,12,1999,3,11,7,0.132,0.0357,0.0961,6028.93,36.7,36.7,35.89,1,1,1,217.8,215,221.3,158.8,156,59,59,59,0,0,0,0.271,0.267,0.274,158.8,156,162.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00925,0.00901,0.00954,0.00036,0.00035,0.00037,0.269,0.264,0.276,0.011,0.01,0.011,25.22,25.2,25.25,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.98,36.32,37.79,35.89,35.23,36.7,0,0,0,0,0,0,0.199,0,0.0359,0.27,0.73,0.27,45.7
945640800000,1999,12,1999,3,12,7,0.133,0.0357,0.0973,6107.01,36.84,36.84,36.35,1,1,1,219.8,217.4,221.8,160.8,158.4,59,59,59,0,0,0,0.268,0.266,0.271,160.8,158.4,162.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00942,0.00922,0.00959,0.00037,0.00036,0.00038,0.273,0.269,0.277,0.011,0.011,0.011,25.21,25.19,25.23,0.942,0.941,0.943,0.971,0.97,0.972,0.914,0.913,0.916,37.45,36.89,37.92,36.35,35.79,36.84,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,45.9
946245600000,1999,12,1999,3,13,7,0.131,0.0381,0.0926,5805.54,36.04,36.04,34.56,1,1,1,216.2,214.1,218.5,153.2,141.1,63,59,73,0,0,0,0.292,0.27,0.341,153.2,141.1,159.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0988,0.103,0.00877,0.00775,0.00931,0.00034,0.0003,0.00037,0.26,0.24,0.271,0.01,0.0094,0.011,25.24,25.22,25.28,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,35.63,32.71,37.15,34.56,31.73,36.04,0,0,0,0,0,0,0.192,0,0.0384,0.29,0.71,0.29,44.3
946850400000,2000,1,1999,4,14,7,0.14,0.0442,0.0958,5999,38.52,38.52,35.71,1,1,1,231.4,219.1,243.1,158.4,146.1,73,73,73,0,0,0,0.316,0.3,0.333,158.4,146.1,170.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.1,0.109,0.00921,0.00817,0.0102,0.00036,0.00032,0.0004,0.27,0.248,0.291,0.011,0.0097,0.011,25.14,25.05,25.24,0.941,0.937,0.945,0.971,0.97,0.975,0.914,0.909,0.922,36.76,33.88,39.51,35.71,32.86,38.52,0,0,0,0,0,0,0.198,0,0.0442,0.32,0.68,0.32,42.8
947455200000,2000,1,1999,4,15,7,0.148,0.0442,0.104,6555.29,40.35,40.35,39.02,1,1,1,245.2,241.2,250.5,172.2,168.2,73,73,73,0,0,0,0.298,0.291,0.303,172.2,168.2,177.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0104,0.01,0.0108,0.00041,0.0004,0.00043,0.295,0.288,0.305,0.012,0.011,0.012,25.03,24.99,25.06,0.946,0.945,0.948,0.976,0.974,0.979,0.923,0.92,0.927,39.98,39.06,41.23,39.02,38.04,40.35,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
948060000000,2000,1,1999,4,16,7,0.162,0.0442,0.118,7459.35,47.65,47.65,44.4,1,1,1,267.8,254.1,282,194.8,181.1,73,73,73,0,-2.842e-14,2.842e-14,0.273,0.259,0.287,194.8,181.1,209,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0123,0.0111,0.0135,0.00049,0.00044,0.00054,0.335,0.311,0.361,0.013,0.012,0.014,24.89,24.81,24.97,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.31,42.07,48.63,44.4,41.23,47.65,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46
948664800000,2000,1,1999,4,17,7,0.185,0.0442,0.141,8593.29,55.75,55.75,51.15,2,1,1.5714285714285714,306.3,286.1,328.2,233.3,213.1,73,73,73,0,-2.842e-14,2.842e-14,0.239,0.222,0.255,233.3,213.1,255.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.139,0.0159,0.0139,0.0194,0.00063,0.00055,0.00078,0.31,0.246,0.39,0.012,0.0098,0.016,24.75,24.69,24.83,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.51,26.14,52.34,35.9,25.36,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.5
949269600000,2000,1,1999,4,18,7,0.218,0.0504,0.167,10133,66.18,66.18,60.32,2,2,2,360.1,334.5,389.1,276.8,258.5,83.29,73,85,0,0,0,0.231,0.218,0.247,276.8,258.5,304.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.141,0.157,0.0297,0.021,0.0426,0.0012,0.00084,0.0017,0.307,0.279,0.348,0.012,0.011,0.014,24.49,24.31,24.65,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,31.09,29.04,34.11,30.16,28.17,33.09,0,0,0,0,0,0,0.335,0,0.051,0.23,0.77,0.23,46.5
949874400000,2000,2,1999,5,19,7,0.268,0.0514,0.217,13104.7,87.13,87.13,78,2,2,2,443.3,403.6,485.1,358.3,318.6,85,85,85,0,0,0,0.192,0.175,0.211,358.3,318.6,400.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.176,0.162,0.191,0.0681,0.0494,0.0879,0.0028,0.002,0.0036,0.429,0.369,0.492,0.018,0.015,0.02,23.98,23.73,24.21,0.949,0.943,0.955,0.975,0.97,0.98,0.926,0.915,0.936,39.98,35.69,44.45,39,34.62,43.57,0,0,0,0,0,0,0.433,0,0.051,0.19,0.81,0.19,48.9
950479200000,2000,2,1999,5,20,7,0.326,0.0514,0.275,16095.2,102.5,102.5,95.8,3,2,2.142857142857143,539.4,498.5,574.5,454.4,413.5,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.158,0.148,0.171,454.4,413.5,489.5,990,990,990,966,965.8,966.2,24,23.8,24.2,0.212,0.196,0.228,0.113,0.0942,0.13,0.0047,0.0039,0.0055,0.559,0.512,0.615,0.023,0.021,0.026,23.41,23.24,23.64,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.3,35.23,52.29,45.46,34.17,48.2,0,0,0,0,0,0,0.532,0,0.051,0.16,0.84,0.16,49.4
951084000000,2000,2,1999,5,21,7,0.369,0.0514,0.318,18411.7,112.7,112.7,109.6,3,3,3,610.4,584.1,625.7,525.4,499.1,85,85,85,0,0,0,0.139,0.136,0.146,525.4,499.1,540.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.248,0.233,0.257,0.152,0.135,0.162,0.0064,0.0057,0.0069,0.579,0.535,0.605,0.024,0.023,0.026,23.08,22.99,23.24,0.949,0.946,0.95,0.971,0.97,0.973,0.922,0.918,0.924,37.6,35.87,38.61,36.53,34.79,37.57,0,0,0,0,0,0,0.609,0,0.051,0.14,0.86,0.14,49.9
951688800000,2000,2,1999,5,22,7,0.395,0.0609,0.334,19267.7,117.5,117.5,114.7,3,3,3,652.9,632,673.5,552.1,539.2,100.7,85,107,0,0,0,0.154,0.133,0.166,552.1,539.2,566.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.267,0.261,0.277,0.17,0.161,0.179,0.0072,0.0069,0.0077,0.628,0.608,0.654,0.027,0.026,0.028,22.86,22.75,22.96,0.951,0.95,0.952,0.974,0.972,0.976,0.927,0.924,0.929,39.23,38.35,40.11,38.23,37.3,39.16,0,0,0,0,0,0,0.637,0,0.061,0.15,0.85,0.15,48.8
952293600000,2000,3,1999,6,23,7,0.433,0.0647,0.368,21095.1,133.5,133.5,125.6,3,3,3,715.5,682,759.6,608.5,575,107,107,107,0,0,0,0.15,0.141,0.157,608.5,575,652.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.301,0.282,0.326,0.207,0.185,0.237,0.0089,0.0079,0.01,0.724,0.668,0.799,0.031,0.029,0.035,22.51,22.26,22.7,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.73,40.65,45.42,41.86,39.73,44.52,0,0,0,0,0,0,0.698,0,0.065,0.15,0.85,0.15,48.7
952898400000,2000,3,1999,6,24,7,0.537,0.0647,0.472,25753.4,180.1,180.1,153.3,4,3,3.4285714285714284,888.2,776,1054,781.2,669,107,107,107,0,0,0,0.122,0.101,0.138,781.2,669,947.4,990,990,990,967.4,967,968.1,22.6,21.9,23,0.422,0.335,0.568,0.313,0.248,0.398,0.014,0.011,0.018,0.986,0.827,1.23,0.044,0.036,0.056,21.57,20.7,22.17,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.33,40.65,51.5,45.06,39.73,48.2,0,0,0,0,0,0,0.852,0,0.065,0.12,0.88,0.12,48
953503200000,2000,3,1999,6,25,7,0.896,0.0761,0.661,31448.5,192.8,192.8,187.2,4,4,4,1482,1154,1797,1356,1047,125.9,107,129,263.5,0,568,0.0861,0.0718,0.101,1092,1047,1100,990,990,990,969.4,968.4,970.4,20.6,19.6,21.6,0.855,0.694,0.925,0.631,0.528,0.648,0.031,0.024,0.033,1.78,1.51,1.87,0.087,0.07,0.096,18.79,17.68,20.11,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.9,45.32,50.11,46.8,44.41,48.2,0,0,0,0,0,0,1.04,0,0.235,0.085,0.74,0.26,35.1
954108000000,2000,3,1999,6,26,7,1.36,0.0932,0.665,27621.5,173.2,173.2,164.4,4,4,4,2243,1925,2476,2088,1796,154.1,129,217,988.4,696.2,1159,0.0682,0.0548,0.0897,1100,1100,1100,990,990,990,971.7,970.9,972.2,18.3,17.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.45,15.88,17.27,0.946,0.945,0.949,0.979,0.977,0.98,0.926,0.923,0.93,41.98,40.44,44.19,41.1,39.51,43.3,0,0,0,0,0,0,0.913,0,0.695,0.069,0.49,0.51,20.3
954712800000,2000,4,1999,7,27,7,1.6,0.131,0.665,25742.1,156.4,156.4,153.2,4,4,4,2649,2533,2736,2432,2316,217,217,217,1332,1216,1419,0.082,0.0793,0.0857,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.25,15.74,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.31,38.74,40.07,38.31,37.71,39.11,0,0,0,0,0,0,0.851,0,0.935,0.082,0.42,0.58,16.1
955317600000,2000,4,1999,7,28,7,1.67,0.131,0.665,25214,150.5,150.5,150.1,4,4,4,2763,2748,2771,2546,2531,217,217,217,1446,1431,1454,0.0785,0.0783,0.079,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,15.16,15.22,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.56,38.51,38.66,37.52,37.46,37.63,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
955922400000,2000,4,1999,7,29,7,1.63,0.131,0.665,25524.3,153.9,153.9,151.9,4,4,4,2696,2626,2752,2479,2409,217,217,217,1379,1309,1435,0.0805,0.0789,0.0826,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.21,15.51,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,39,38.64,39.46,37.98,37.6,38.47,0,0,0,0,0,0,0.844,0,0.965,0.08,0.41,0.59,15.7
956527200000,2000,4,1999,7,30,7,1.52,0.131,0.665,26405.4,160,160,157.2,4,4,4,2507,2407,2599,2290,2190,217,217,217,1190,1090,1282,0.0866,0.0835,0.0901,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.58,16.04,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.924,40.24,39.64,40.89,39.29,38.65,39.99,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
957132000000,2000,5,1999,8,31,7,1.37,0.167,0.665,27543.7,167.4,167.4,164,4,4,4,2260,2129,2373,1984,1853,276,276,276,884,752.9,997.3,0.122,0.116,0.13,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.12,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.925,0.928,41.85,41.11,42.7,40.99,40.22,41.84,0,0,0,0,0,0,0.911,0,0.705,0.12,0.49,0.51,20.1
957736800000,2000,5,1999,8,32,7,1.18,0.167,0.665,29003.1,176.8,176.8,172.6,4,4,4,1946,1821,2082,1670,1545,276,276,276,570.5,445,705.8,0.142,0.133,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.83,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.04,43,45.1,43.16,42.14,44.2,0,0,0,0,0,0,0.959,0,0.515,0.14,0.56,0.44,24.6
958341600000,2000,5,1999,8,33,7,1.01,0.16,0.665,30560.4,185.5,185.5,181.9,4,4,4,1674,1570,1783,1410,1324,264,192,276,309.7,223.6,407.3,0.158,0.122,0.173,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.909,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.73,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.4,45.43,47.31,45.48,44.53,46.37,0,0,0,0,0,0,1.01,0,0.345,0.16,0.66,0.34,30.3
958946400000,2000,5,1999,8,34,7,0.88,0.116,0.665,31868.8,192.8,192.8,189.7,4,4,4,1454,1360,1541,1262,1168,192,192,192,162.3,67.96,249.3,0.132,0.125,0.141,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.866,0.825,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.085,0.091,18.85,18.53,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.57,49.33,47.42,46.62,48.2,0,0,0,0,0,0,1.05,0,0.215,0.13,0.76,0.24,36.2
959551200000,2000,5,1999,8,35,7,0.727,0.105,0.62,31481.3,192.8,192.8,187.4,4,4,4,1203,1105,1315,1028,943.6,174.3,161,192,3.263,-1.137e-13,22.84,0.145,0.135,0.156,1025,943.6,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.688,0.577,0.806,0.5,0.396,0.648,0.023,0.018,0.031,1.47,1.23,1.75,0.069,0.057,0.083,19.99,19.36,20.54,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.92,45.39,49.77,46.85,44.48,48.2,0,0,0,0,0,0,1.04,0,0.107,0.14,0.85,0.15,43.3
960156000000,2000,6,1999,9,36,7,0.613,0.0974,0.516,27530.2,174.4,174.4,163.9,4,4,4,1014,955,1081,853,794,161,161,161,0,-1.137e-13,1.137e-13,0.159,0.149,0.169,853,794,919.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.494,0.44,0.555,0.352,0.323,0.384,0.016,0.015,0.018,1.08,0.974,1.19,0.049,0.044,0.055,20.99,20.65,21.31,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.87,39.52,44.49,40.97,38.53,43.6,0,0,0,0,0,0,0.91,0,0.097,0.16,0.84,0.16,44.9
960760800000,2000,6,1999,9,37,7,0.54,0.0974,0.443,23997.9,144.6,144.6,142.8,3,3,3,892.8,851.8,938.6,731.8,690.8,161,161,161,0,0,0,0.181,0.172,0.189,731.8,690.8,777.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.386,0.355,0.425,0.289,0.262,0.315,0.013,0.012,0.014,0.945,0.871,1.03,0.042,0.038,0.046,21.58,21.32,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.38,47.15,51.82,47.61,46.21,48.2,0,0,0,0,0,0,0.794,0,0.097,0.18,0.82,0.18,44.4
961365600000,2000,6,1999,9,38,7,0.493,0.0974,0.395,22236,137,137,132.4,3,3,3,814.8,789.6,841.9,653.8,628.6,161,161,161,0,0,0,0.198,0.191,0.204,653.8,628.6,680.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.334,0.32,0.35,0.238,0.221,0.256,0.01,0.0096,0.011,0.809,0.766,0.855,0.035,0.033,0.038,22.03,21.88,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.02,43.53,46.6,44.12,42.66,45.67,0,0,0,0,0,0,0.735,0,0.098,0.2,0.8,0.2,45.1
961970400000,2000,6,1999,9,39,7,0.458,0.102,0.356,20223.3,126.7,126.7,120.4,3,3,3,757,725.2,782.4,588.9,539.2,168.1,161,186,0,0,0,0.222,0.206,0.256,588.9,539.2,621.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.298,0.272,0.316,0.194,0.161,0.216,0.0084,0.0069,0.0094,0.7,0.618,0.754,0.03,0.027,0.033,22.37,22.22,22.58,0.953,0.95,0.955,0.977,0.971,0.98,0.932,0.923,0.936,41.04,37.8,43.1,40.13,36.72,42.24,0,0,0,0,0,0,0.669,0,0.102,0.22,0.78,0.22,44.2
962575200000,2000,7,1999,10,40,7,0.413,0.112,0.3,16999.1,107.8,107.8,101.2,3,2,2.5714285714285716,682.2,652.7,713.4,496.2,466.7,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.273,0.261,0.285,496.2,466.7,527.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.248,0.231,0.265,0.135,0.119,0.153,0.0058,0.0051,0.0066,0.594,0.546,0.64,0.025,0.023,0.027,22.78,22.65,22.88,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.42,34.97,51.83,40.61,33.92,48.2,0,0,0,0,0,0,0.562,0,0.113,0.27,0.73,0.27,41.2
963180000000,2000,7,1999,10,41,7,0.373,0.112,0.261,15354.9,96.4,96.4,91.4,2,2,2,616.7,591.2,643.2,430.7,405.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.302,0.289,0.315,430.7,405.2,457.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.203,0.226,0.102,0.0903,0.115,0.0043,0.0038,0.0049,0.548,0.509,0.591,0.023,0.021,0.025,23.09,22.94,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.64,44.09,49.24,45.7,43.21,48.2,0,0,0,0,0,0,0.508,0,0.112,0.3,0.7,0.3,41.2
963784800000,2000,7,1999,10,42,7,0.339,0.123,0.216,12788.4,84.83,84.83,76.12,2,2,2,561.1,539.5,583.3,357.6,312.5,203.6,186,227,0,0,0,0.364,0.319,0.421,357.6,312.5,397.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.174,0.2,0.0678,0.0465,0.0865,0.0028,0.0019,0.0036,0.439,0.374,0.497,0.018,0.016,0.021,23.44,23.28,23.6,0.949,0.943,0.954,0.975,0.97,0.98,0.926,0.915,0.935,39,34.1,43.28,38.06,33.08,42.42,0,0,0,0,0,0,0.423,0,0.123,0.36,0.64,0.36,37.7
964389600000,2000,7,1999,10,43,7,0.311,0.137,0.173,10211.1,64.75,64.75,60.78,2,2,2,513.8,495,532.7,286.8,268,227,227,227,1.624e-14,0,5.684e-14,0.442,0.426,0.459,286.8,268,305.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.165,0.158,0.172,0.0343,0.0255,0.0433,0.0014,0.0011,0.0018,0.335,0.307,0.364,0.014,0.013,0.015,23.75,23.64,23.87,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.33,29.29,33.38,30.39,28.41,32.37,0,0,0,0,0,0,0.338,0,0.138,0.44,0.56,0.44,32.8
964994400000,2000,7,1999,10,44,7,0.285,0.115,0.17,10090.2,63.99,63.99,60.06,2,2,2,471.4,453.7,489.2,281.3,262.2,190.1,184,227,0,0,0,0.403,0.381,0.464,281.3,262.2,299.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.156,0.166,0.0318,0.0228,0.0404,0.0013,0.00094,0.0017,0.324,0.299,0.351,0.013,0.012,0.015,23.95,23.87,24.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,30.96,28.67,32.98,30.03,27.81,31.99,0,0,0,0,0,0,0.334,0,0.115,0.4,0.6,0.4,35.4
965599200000,2000,8,1999,11,45,7,0.262,0.111,0.151,8934.45,56.43,56.43,53.18,2,2,2,432.9,417.9,447.9,248.9,233.8,184,184,184,0,-2.842e-14,2.842e-14,0.425,0.411,0.44,248.9,233.8,263.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0184,0.0156,0.0236,0.00075,0.00064,0.00097,0.277,0.259,0.298,0.011,0.011,0.012,24.17,24.09,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.41,25.72,29.09,26.59,24.95,28.21,0,0,0,0,0,0,0.295,0,0.111,0.42,0.58,0.42,34.1
966204000000,2000,8,1999,11,46,7,0.242,0.111,0.131,7955.43,48.2,48.2,47.35,1,1,1,400,387.5,413.2,216,203.5,184,184,184,0,-2.842e-14,2.842e-14,0.46,0.445,0.475,216,203.5,229.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.141,0.0141,0.013,0.0152,0.00057,0.00053,0.00062,0.385,0.363,0.409,0.016,0.015,0.017,24.22,24.13,24.3,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.09,46.34,51.95,47.35,45.41,48.2,0,0,0,0,0,0,0.263,0,0.111,0.46,0.54,0.46,32.9
966808800000,2000,8,1999,11,47,7,0.225,0.111,0.113,7026.69,44.51,44.51,41.83,1,1,1,371.6,360.4,383.4,187.6,176.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.496,0.48,0.511,187.6,176.4,199.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.123,0.131,0.0117,0.0107,0.0127,0.00047,0.00043,0.00051,0.334,0.314,0.355,0.014,0.013,0.014,24.41,24.33,24.48,0.951,0.948,0.955,0.979,0.976,0.98,0.932,0.926,0.936,42.71,40.16,45.42,41.83,39.21,44.51,0,0,0,0,0,0,0.232,0,0.112,0.49,0.5,0.5,31.2
967413600000,2000,8,1999,11,48,7,0.209,0.0994,0.11,6793.64,46.1,46.1,40.44,1,1,1,345.5,332.3,356.9,181.2,162.2,164.3,138,184,-1.218e-14,-2.842e-14,2.842e-14,0.474,0.403,0.531,181.2,162.2,204.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.118,0.129,0.0112,0.00954,0.0131,0.00045,0.00038,0.00053,0.321,0.289,0.361,0.013,0.012,0.014,24.55,24.51,24.6,0.949,0.944,0.956,0.976,0.97,0.98,0.926,0.915,0.937,41.44,36.9,47.04,40.44,35.79,46.1,0,0,0,0,0,0,0.225,0,0.099,0.48,0.53,0.47,32.5
968018400000,2000,9,1999,12,49,7,0.19,0.0835,0.107,6641.47,42.59,42.59,39.53,1,1,1,314.2,301.9,327.1,176.2,163.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.439,0.422,0.457,176.2,163.9,189.1,990,990,990,965,964.9,965,25,25,25.1,0.119,0.114,0.123,0.0107,0.00968,0.0118,0.00043,0.00039,0.00047,0.31,0.288,0.333,0.012,0.011,0.013,24.72,24.63,24.8,0.948,0.944,0.952,0.976,0.971,0.98,0.925,0.916,0.933,40.48,37.63,43.46,39.53,36.54,42.59,0,0,0,0,0,0,0.22,0,0.083,0.44,0.56,0.44,35
968623200000,2000,9,1999,12,50,7,0.174,0.0714,0.103,6407.44,40.61,40.61,38.14,1,1,1,287.9,278.7,297.8,169.9,160.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.396,0.423,169.9,160.7,179.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.117,0.0102,0.00941,0.011,0.00041,0.00037,0.00044,0.295,0.279,0.313,0.012,0.011,0.012,24.85,24.8,24.91,0.945,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.14,36.99,41.48,38.14,35.88,40.61,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.8
969228000000,2000,9,1999,12,51,7,0.162,0.0714,0.0905,5607.3,35.32,35.32,33.38,1,1,1,267.7,258.7,276.2,149.7,140.7,118,118,118,0,-2.842e-14,2.842e-14,0.441,0.427,0.456,149.7,140.7,158.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00847,0.00771,0.0092,0.00034,0.00031,0.00037,0.259,0.243,0.274,0.01,0.0096,0.011,24.97,24.92,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.41,32.3,36.42,33.38,31.33,35.32,0,0,0,0,0,0,0.185,0,0.0715,0.44,0.56,0.44,34.6
969832800000,2000,9,1999,12,52,7,0.15,0.0696,0.0806,4982.57,32.2,32.2,29.66,1,1,1,248.3,240.9,255.7,133.3,125.4,115,97,118,2.03e-15,0,1.421e-14,0.463,0.403,0.485,133.3,125.4,143.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0974,0.102,0.00708,0.00641,0.00798,0.00028,0.00025,0.00031,0.23,0.216,0.247,0.0091,0.0085,0.0097,25.08,25.04,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.58,28.7,33.19,29.66,27.84,32.2,0,0,0,0,0,0,0.165,0,0.0694,0.46,0.54,0.46,33.2
970437600000,2000,10,2000,1,1,7,0.14,0.0587,0.0818,5073.96,31.63,31.63,30.2,1,1,1,232.2,226.4,238.5,135.2,129.4,97,97,97,0,0,0,0.418,0.407,0.428,135.2,129.4,141.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0971,0.101,0.00724,0.00675,0.00778,0.00029,0.00027,0.00031,0.231,0.221,0.243,0.0091,0.0087,0.0096,25.18,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.14,29.79,32.61,30.2,28.9,31.63,0,0,0,0,0,0,0.168,0,0.0582,0.42,0.58,0.42,36.2
971042400000,2000,10,2000,1,2,7,0.132,0.0587,0.0737,4557.61,28.46,28.46,27.13,1,1,1,218.8,213.1,224.5,121.8,116,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.443,0.432,0.455,121.8,116,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0924,0.0964,0.0061,0.00561,0.00659,0.00024,0.00022,0.00026,0.207,0.197,0.218,0.0081,0.0077,0.0086,25.28,25.24,25.32,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.97,26.58,29.34,27.13,25.78,28.46,0,0,0,0,0,0,0.151,0,0.0583,0.44,0.56,0.44,34.5
971647200000,2000,10,2000,1,3,7,0.125,0.0587,0.0658,2935.7,25.34,25.34,17.47,1,1,1,205.9,201.3,211.1,108.9,104.3,97,97,97,-6.09e-15,-1.421e-14,0,0.471,0.459,0.482,108.9,104.3,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0882,0.0917,0.005,0.00461,0.00545,0.0002,0.00018,0.00021,0.184,0.176,0.194,0.0072,0.0069,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.01,0,26.12,17.47,0,25.34,0,2,0,0,0.286,0,0.0971,0.286,0.0592,0.47,0.53,0.47,23.5
972252000000,2000,10,2000,1,4,7,0.119,0.0587,0.0602,0,0,0,0,1,1,1,196.6,193.9,199.9,99.6,96.91,97,97,97,-6.09e-15,-1.421e-14,0,0.493,0.485,0.5,99.6,96.91,102.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0856,0.0877,0.00422,0.00399,0.0045,0.00016,0.00016,0.00018,0.168,0.163,0.174,0.0066,0.0064,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.49,0.51,0.49,0
972856800000,2000,10,2000,1,5,7,0.118,0.0457,0.0718,3460.84,29.44,29.44,20.6,1,1,1,194.3,190.6,198,118.7,93.63,75.57,67,97,0,-1.421e-14,1.421e-14,0.39,0.338,0.509,118.7,93.63,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0845,0.0941,0.00584,0.00371,0.00689,0.00023,0.00014,0.00027,0.199,0.157,0.22,0.0078,0.0061,0.0086,25.39,25.37,25.42,0.664,0,0.931,0.693,0,0.97,0.644,0,0.903,21.24,0,30.35,20.6,0,29.44,0,2,0,0,0.286,0,0.114,0.286,0.0462,0.39,0.61,0.39,29.3
973461600000,2000,11,2000,2,6,7,0.123,0.0405,0.0824,5146.35,31.27,31.27,30.63,1,1,1,203.2,198.3,205.9,136.2,131.3,67,67,67,0,0,0,0.33,0.325,0.338,136.2,131.3,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0942,0.0969,0.00732,0.00691,0.00756,0.00029,0.00027,0.0003,0.23,0.221,0.235,0.009,0.0086,0.0092,25.35,25.33,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.58,30.41,32.24,30.63,29.5,31.27,0,0,0,0,0,0,0.17,0,0.0406,0.33,0.67,0.33,41.8
974066400000,2000,11,2000,2,7,7,0.124,0.0405,0.0837,5235.52,31.77,31.77,31.16,1,1,1,205.5,201.8,208.1,138.5,134.8,67,67,67,0,0,0,0.326,0.322,0.332,138.5,134.8,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0955,0.0977,0.00752,0.00721,0.00775,0.00029,0.00028,0.0003,0.234,0.227,0.238,0.0091,0.0089,0.0093,25.33,25.31,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.13,31.27,32.76,31.16,30.33,31.77,0,0,0,0,0,0,0.173,0,0.0403,0.33,0.67,0.33,42.2
974671200000,2000,11,2000,2,8,7,0.12,0.0405,0.0795,4964.1,29.89,29.89,29.55,1,1,1,198.5,197.2,199.9,131.5,130.2,67,67,67,0,0,0,0.337,0.335,0.34,131.5,130.2,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0938,0.0948,0.00693,0.00682,0.00705,0.00027,0.00027,0.00028,0.221,0.219,0.224,0.0086,0.0086,0.0087,25.38,25.38,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.46,30.15,30.82,29.55,29.24,29.89,0,0,0,0,0,0,0.164,0,0.0405,0.34,0.66,0.34,41.4
975276000000,2000,11,2000,2,9,7,0.13,0.0384,0.0913,5722.44,37.04,37.04,34.06,1,1,1,214.5,205.7,222.6,151,138.7,63.57,59,67,0,0,0,0.297,0.265,0.326,151,138.7,163.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0968,0.105,0.00858,0.00754,0.00966,0.00034,0.00029,0.00038,0.256,0.234,0.278,0.01,0.0092,0.011,25.26,25.19,25.33,0.939,0.934,0.943,0.97,0.97,0.972,0.911,0.906,0.917,35.1,32.17,38.11,34.06,31.21,37.04,0,0,0,0,0,0,0.189,0,0.0387,0.3,0.7,0.3,44
975880800000,2000,12,2000,3,10,7,0.138,0.0357,0.102,6463.57,40.23,40.23,38.47,1,1,1,228.4,224.5,235.5,169.4,165.5,59,59,59,0,0,0,0.258,0.251,0.263,169.4,165.5,176.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.109,0.0101,0.00982,0.0107,0.0004,0.00039,0.00042,0.288,0.281,0.301,0.011,0.011,0.012,25.14,25.09,25.17,0.945,0.944,0.947,0.975,0.973,0.978,0.921,0.918,0.927,39.46,38.56,41.12,38.47,37.51,40.23,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
