datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
976485600000,2000,12,2000,3,11,7,0.143,0.0357,0.107,6803.29,41.87,41.87,40.5,1,1,1,236.6,234.1,242.3,177.6,175.1,59,59,59,0,0,0,0.249,0.243,0.252,177.6,175.1,183.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.109,0.112,0.0108,0.0106,0.0113,0.00043,0.00042,0.00045,0.303,0.298,0.313,0.012,0.012,0.012,25.08,25.03,25.1,0.947,0.947,0.949,0.979,0.978,0.98,0.927,0.926,0.93,41.38,40.8,42.72,40.5,39.89,41.87,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
977090400000,2000,12,2000,3,12,7,0.159,0.0357,0.123,7768.78,48.2,48.2,46.24,1,1,1,263.2,247.5,279.2,204.2,188.5,59,59,59,1.218e-14,0,2.842e-14,0.224,0.211,0.238,204.2,188.5,220.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.125,0.0131,0.0118,0.0145,0.00052,0.00047,0.00057,0.35,0.322,0.379,0.014,0.013,0.015,24.9,24.8,24.99,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.61,43.94,51.34,46.24,43.06,48.2,0,0,0,0,0,0,0.257,0,0.036,0.22,0.77,0.23,48.9
977695200000,2000,12,2000,3,13,7,0.186,0.0357,0.15,9112.96,59.66,59.66,54.24,2,2,2,306.8,285.5,331.4,247.8,226.5,59,59,59,8.12e-15,0,2.842e-14,0.193,0.178,0.207,247.8,226.5,272.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.135,0.127,0.143,0.0192,0.015,0.0276,0.00077,0.0006,0.0011,0.264,0.238,0.297,0.011,0.0094,0.012,24.8,24.65,24.92,0.928,0.922,0.934,0.97,0.97,0.97,0.9,0.894,0.906,27.96,25.52,30.75,27.12,24.75,29.83,0,0,0,0,0,0,0.301,0,0.036,0.19,0.81,0.19,49
978300000000,2001,1,2000,4,14,7,0.229,0.0442,0.185,11206.4,76,76,66.7,2,2,2,378.9,343.2,421.4,305.9,270.2,73,73,73,0,0,0,0.194,0.173,0.213,305.9,270.2,348.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.144,0.172,0.0434,0.0265,0.0634,0.0018,0.0011,0.0026,0.349,0.296,0.413,0.014,0.012,0.017,24.36,24.09,24.59,0.941,0.934,0.948,0.971,0.97,0.974,0.913,0.906,0.923,34.36,30.42,39.02,33.35,29.51,38,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,48.9
978904800000,2001,1,2000,4,15,7,0.28,0.0442,0.236,14331.5,90.63,90.63,85.31,2,2,2,463.8,434.8,489.5,390.8,361.8,73,73,73,0,0,0,0.158,0.149,0.168,390.8,361.8,416.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.177,0.196,0.0834,0.0698,0.0956,0.0034,0.0029,0.004,0.477,0.433,0.515,0.02,0.018,0.021,23.84,23.68,24.01,0.954,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,43.55,40.47,46.24,42.65,39.54,45.32,0,0,0,0,0,0,0.474,0,0.044,0.16,0.84,0.16,51.2
979509600000,2001,1,2000,4,16,7,0.321,0.0457,0.275,16032.8,96.4,96.4,95.43,2,2,2,530,496.9,563.6,454.5,423.9,75.57,73,91,8.12e-15,0,5.684e-14,0.143,0.132,0.161,454.5,423.9,480.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.21,0.199,0.221,0.114,0.0991,0.126,0.0047,0.0041,0.0053,0.573,0.526,0.614,0.024,0.022,0.026,23.44,23.26,23.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.98,47,52.46,47.72,46.06,48.2,0,0,0,0,0,0,0.53,0,0.046,0.14,0.86,0.14,49.9
980114400000,2001,1,2000,4,17,7,0.363,0.055,0.308,17734.3,112.2,112.2,105.6,3,2,2.857142857142857,600.3,575.4,630,509.3,484.4,91,91,91,8.12e-15,0,5.684e-14,0.152,0.144,0.158,509.3,484.4,539,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.226,0.257,0.142,0.128,0.161,0.006,0.0054,0.0068,0.57,0.526,0.623,0.024,0.022,0.026,23.13,22.98,23.25,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,39.04,35.37,52.63,37.48,34.31,48.2,0,0,0,0,0,0,0.586,0,0.055,0.15,0.85,0.15,48.9
980719200000,2001,1,2000,4,18,7,0.41,0.0599,0.35,20183.3,126,126,120.1,3,3,3,677.9,641.8,715.1,578.9,550.8,99,91,105,0,0,0,0.146,0.137,0.155,578.9,550.8,610.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.281,0.264,0.3,0.188,0.169,0.209,0.008,0.0072,0.009,0.672,0.623,0.726,0.029,0.026,0.031,22.72,22.51,22.91,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,40.96,39.22,42.87,40.05,38.21,42.01,0,0,0,0,0,0,0.667,0,0.06,0.15,0.85,0.15,49.2
981324000000,2001,2,2000,5,19,7,0.472,0.0663,0.406,22938.6,142.9,142.9,136.5,3,3,3,780.3,729.6,836.1,670.7,624.6,109.6,105,137,0,0,0,0.14,0.129,0.164,670.7,624.6,707.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.335,0.308,0.355,0.249,0.218,0.274,0.011,0.0094,0.012,0.828,0.75,0.89,0.036,0.032,0.039,22.15,21.88,22.43,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.44,43.75,48.6,45.51,42.88,47.62,0,0,0,0,0,0,0.759,0,0.066,0.14,0.86,0.14,48.6
981928800000,2001,2,2000,5,20,7,0.592,0.0829,0.509,27217.2,183.4,183.4,162,4,3,3.7142857142857144,979.4,866,1113,842.4,729,137,137,137,0,0,0,0.141,0.123,0.158,842.4,729,975.7,990,990,990,967.8,967.4,968.3,22.2,21.7,22.6,0.476,0.373,0.598,0.346,0.288,0.411,0.016,0.013,0.019,1.07,0.931,1.28,0.048,0.041,0.059,21.13,20.46,21.7,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.21,39.75,51.19,43.94,38.77,48.2,0,0,0,0,0,0,0.9,0,0.083,0.14,0.86,0.14,46
982533600000,2001,2,2000,5,21,7,0.818,0.0937,0.659,32082.1,192.8,192.8,191,4,4,4,1352,1170,1519,1197,1033,154.9,137,162,107.9,0,256.9,0.115,0.107,0.125,1089,1033,1100,990,990,990,969,968.4,969.5,21,20.5,21.6,0.817,0.681,0.894,0.624,0.498,0.648,0.03,0.023,0.032,1.74,1.47,1.84,0.083,0.068,0.09,19.25,18.61,20.1,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.99,47.79,50.31,47.74,46.83,48.2,0,0,0,0,0,0,1.06,0,0.159,0.11,0.81,0.19,39.2
983138400000,2001,2,2000,5,22,7,1.07,0.125,0.665,30021.1,185.2,185.2,178.7,4,4,4,1767,1580,1939,1561,1418,206,162,239,461.4,318.1,600.2,0.116,0.0946,0.135,1100,1100,1100,990,990,990,970.3,969.7,970.9,19.7,19.1,20.3,0.919,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.098,17.78,17.22,18.41,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.59,44.07,47.24,44.67,43.18,46.3,0,0,0,0,0,0,0.993,0,0.405,0.12,0.62,0.38,28.1
983743200000,2001,3,2000,6,23,7,1.3,0.14,0.665,28013.2,171.2,171.2,166.7,4,4,4,2153,1985,2313,1922,1746,231,183,239,822.3,646.2,1030,0.108,0.0791,0.12,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.66,16.27,17.07,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.54,41.5,43.66,41.69,40.64,42.79,0,0,0,0,0,0,0.926,0,0.635,0.11,0.51,0.49,21.5
984348000000,2001,3,2000,6,24,7,1.51,0.111,0.665,26470.3,161.4,161.4,157.6,4,4,4,2493,2354,2630,2310,2171,183,183,183,1210,1071,1347,0.0735,0.0696,0.0777,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.5,16.17,0.944,0.943,0.946,0.977,0.975,0.979,0.922,0.919,0.925,40.33,39.43,41.23,39.39,38.44,40.35,0,0,0,0,0,0,0.875,0,0.845,0.074,0.44,0.56,17.5
984952800000,2001,3,2000,6,25,7,1.69,0.111,0.665,25040.3,152.6,152.6,149,4,4,4,2800,2673,2919,2617,2490,183,183,183,1517,1390,1636,0.0654,0.0627,0.0685,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.81,15.4,0.941,0.94,0.943,0.972,0.971,0.974,0.915,0.912,0.918,38.32,37.53,39.15,37.26,36.43,38.14,0,0,0,0,0,0,0.828,0,1.025,0.066,0.39,0.61,14.8
985557600000,2001,3,2000,6,26,7,1.87,0.114,0.665,23708.4,144.5,144.5,141.1,4,4,4,3094,2963,3217,2906,2780,187.9,183,217,1806,1680,1900,0.0607,0.0576,0.0675,1100,1100,1100,990,990,990,973.7,973.4,974,16.3,16,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.39,14.11,14.7,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.37,35.59,37.24,35.28,34.53,36.12,0,0,0,0,0,0,0.784,0,1.205,0.061,0.36,0.64,12.7
986162400000,2001,4,2000,7,27,7,2.03,0.131,0.665,22700,137.3,137.3,135.1,4,4,4,3349,3254,3438,3132,3037,217,217,217,2032,1937,2121,0.0648,0.0631,0.0667,1100,1100,1100,990,990,990,974.3,974.1,974.5,15.7,15.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.83,13.64,14.03,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.82,34.31,35.38,33.78,33.28,34.31,0,0,0,0,0,0,0.751,0,1.365,0.065,0.33,0.67,11.2
986767200000,2001,4,2000,7,28,7,2.13,0.165,0.665,22042.7,132.4,132.4,131.2,4,4,4,3523,3468,3561,3250,3215,272.7,217,295,2150,2115,2172,0.0773,0.0622,0.084,1100,1100,1100,990,990,990,974.7,974.6,974.7,15.3,15.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.46,13.38,13.57,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.82,33.6,34.14,32.8,32.59,33.11,0,0,0,0,0,0,0.729,0,1.465,0.077,0.31,0.69,10.3
987372000000,2001,4,2000,7,29,7,2.15,0.178,0.665,21930.6,131.2,131.2,130.5,4,4,4,3552,3523,3569,3257,3228,295,295,295,2157,2128,2174,0.083,0.0826,0.0837,1100,1100,1100,990,990,990,974.7,974.7,974.8,15.3,15.2,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.39,13.36,13.46,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,33.64,33.55,33.82,32.63,32.54,32.8,0,0,0,0,0,0,0.725,0,1.485,0.083,0.31,0.69,10.2
987976800000,2001,4,2000,7,30,7,2.07,0.178,0.665,22443.6,135.8,135.8,133.6,4,4,4,3417,3316,3501,3122,3021,295,295,295,2022,1921,2106,0.0864,0.0843,0.089,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.5,13.89,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.43,33.94,35.01,33.4,32.92,33.96,0,0,0,0,0,0,0.742,0,1.405,0.086,0.32,0.68,10.8
988581600000,2001,4,2000,7,31,7,1.89,0.192,0.665,23612.9,144.6,144.6,140.6,4,4,4,3118,2959,3279,2801,2638,317.3,295,321,1701,1538,1884,0.102,0.09,0.108,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.33,13.97,14.71,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.22,35.23,37.26,35.14,34.17,36.15,0,0,0,0,0,0,0.781,0,1.225,0.1,0.35,0.65,12.5
989186400000,2001,5,2000,8,32,7,1.66,0.194,0.665,25263.1,154.6,154.6,150.4,4,4,4,2752,2599,2907,2431,2278,321,321,321,1331,1178,1486,0.117,0.11,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.84,15.58,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.92,38.63,37.61,39.64,37.59,36.52,38.65,0,0,0,0,0,0,0.835,0,0.995,0.12,0.4,0.6,15.2
989791200000,2001,5,2000,8,33,7,1.46,0.194,0.665,26854,163.4,163.4,159.8,4,4,4,2411,2283,2549,2090,1962,321,321,321,990.1,862.4,1128,0.133,0.126,0.141,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.7,16.34,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.86,39.97,41.69,39.96,39,40.85,0,0,0,0,0,0,0.888,0,0.795,0.13,0.46,0.54,18.4
990396000000,2001,5,2000,8,34,7,1.25,0.194,0.665,28433.7,173.7,173.7,169.2,4,4,4,2062,1911,2228,1741,1590,321,321,321,640.6,490.2,806.8,0.156,0.144,0.168,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.48,17.31,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.18,42.05,44.31,42.31,41.21,43.43,0,0,0,0,0,0,0.94,0,0.585,0.16,0.53,0.47,22.7
991000800000,2001,5,2000,8,35,7,1.05,0.165,0.665,30157.3,183.4,183.4,179.5,4,4,4,1743,1629,1866,1469,1418,273.4,210,321,369.3,318.2,444.9,0.156,0.123,0.185,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.86,17.46,18.23,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.79,44.71,46.79,44.88,43.81,45.85,0,0,0,0,0,0,0.997,0,0.385,0.16,0.63,0.37,28.7
991605600000,2001,6,2000,9,36,7,0.908,0.127,0.665,31576.7,191.2,191.2,188,4,4,4,1501,1415,1593,1291,1205,210,210,210,191.2,105.1,283.1,0.14,0.132,0.148,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.891,0.855,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.67,18.35,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.1,48.77,46.99,46.16,47.8,0,0,0,0,0,0,1.04,0,0.243,0.14,0.73,0.27,34.8
992210400000,2001,6,2000,9,37,7,0.759,0.127,0.623,31312.9,192.8,192.8,186.4,4,4,4,1255,1143,1387,1045,932.7,210,210,210,14.74,-1.137e-13,77.4,0.168,0.151,0.184,1031,932.7,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.718,0.579,0.844,0.518,0.39,0.648,0.024,0.018,0.031,1.52,1.23,1.79,0.071,0.057,0.086,19.78,19.09,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.62,44.61,49.55,46.6,43.71,48.2,0,0,0,0,0,0,1.04,0,0.136,0.17,0.82,0.18,41.3
992815200000,2001,6,2000,9,38,7,0.628,0.127,0.501,26399.4,170.4,170.4,157.1,4,3,3.7142857142857144,1038,969.3,1113,828,759.3,210,210,210,3.248e-14,0,1.137e-13,0.203,0.189,0.217,828,759.3,902.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.483,0.421,0.552,0.34,0.307,0.376,0.015,0.014,0.017,1.07,1,1.17,0.049,0.045,0.054,20.92,20.57,21.21,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.15,39.53,51.51,42.73,38.54,48.2,0,0,0,0,0,0,0.873,0,0.127,0.2,0.8,0.2,42
993420000000,2001,6,2000,9,39,7,0.548,0.125,0.423,23264.7,144.6,144.6,138.5,3,3,3,905.3,859.8,952.6,698.7,664.3,206.6,186,210,0,0,0,0.228,0.216,0.24,698.7,664.3,742.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.37,0.348,0.405,0.268,0.245,0.297,0.012,0.011,0.013,0.895,0.834,0.979,0.04,0.037,0.044,21.58,21.31,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.15,45.21,49.49,46.16,44.3,48.2,0,0,0,0,0,0,0.769,0,0.125,0.23,0.77,0.23,42.5
994024800000,2001,7,2000,10,40,7,0.493,0.112,0.381,21418.8,132.8,132.8,127.5,3,3,3,815.4,789.6,845.8,629.4,603.6,186,186,186,0,0,0,0.228,0.22,0.236,629.4,603.6,659.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.323,0.309,0.341,0.221,0.204,0.242,0.0097,0.0089,0.011,0.771,0.727,0.822,0.034,0.032,0.036,22.07,21.89,22.21,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.37,41.83,45.16,42.5,40.99,44.26,0,0,0,0,0,0,0.708,0,0.112,0.23,0.77,0.23,43.4
994629600000,2001,7,2000,10,41,7,0.458,0.13,0.328,18383.6,121.6,121.6,109.4,3,2,2.857142857142857,757,725.2,782.4,541.7,498.2,215.3,186,227,1.624e-14,0,5.684e-14,0.285,0.238,0.313,541.7,498.2,596.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.278,0.255,0.305,0.163,0.134,0.199,0.0071,0.0058,0.0087,0.643,0.575,0.715,0.028,0.025,0.031,22.43,22.26,22.58,0.951,0.947,0.956,0.974,0.97,0.98,0.927,0.919,0.937,40.28,35.65,52.62,38.77,34.58,48.2,0,0,0,0,0,0,0.608,0,0.13,0.28,0.72,0.28,40.1
995234400000,2001,7,2000,10,42,7,0.414,0.137,0.277,15863.6,96.4,96.4,94.43,2,2,2,684.3,654.9,715.1,457.3,427.9,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.332,0.317,0.347,457.3,427.9,488.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.232,0.215,0.249,0.115,0.101,0.129,0.0049,0.0043,0.0056,0.598,0.547,0.651,0.026,0.023,0.028,22.77,22.59,22.93,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.84,46.03,51.7,47.21,45.11,48.2,0,0,0,0,0,0,0.525,0,0.137,0.33,0.67,0.33,38.3
995839200000,2001,7,2000,10,43,7,0.375,0.137,0.238,13977,88.35,88.35,83.2,2,2,2,619.9,595,645.4,392.9,368,227,227,227,0,-5.684e-14,5.684e-14,0.366,0.352,0.381,392.9,368,418.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.194,0.211,0.0845,0.0727,0.0965,0.0036,0.0031,0.0041,0.495,0.457,0.533,0.021,0.019,0.023,23.13,22.99,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.49,39.92,45.08,41.6,38.96,44.17,0,0,0,0,0,0,0.462,0,0.137,0.37,0.63,0.37,37.3
996444000000,2001,7,2000,10,44,7,0.34,0.119,0.222,13115.5,82.94,82.94,78.07,2,2,2,562.7,537.4,587.1,366.4,353.3,196.3,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.348,0.322,0.391,366.4,353.3,387.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.185,0.197,0.0719,0.0657,0.082,0.003,0.0027,0.0034,0.453,0.432,0.484,0.019,0.018,0.02,23.42,23.31,23.55,0.951,0.949,0.953,0.976,0.973,0.98,0.928,0.923,0.934,40,38.4,42.32,39.03,37.34,41.47,0,0,0,0,0,0,0.434,0,0.118,0.35,0.65,0.35,38.6
997048800000,2001,8,2000,11,45,7,0.307,0.111,0.196,11611.1,73.61,73.61,69.11,2,2,2,508.1,487.9,529.4,324.1,303.9,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.362,0.348,0.377,324.1,303.9,345.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.052,0.0424,0.062,0.0022,0.0018,0.0026,0.388,0.358,0.42,0.016,0.015,0.017,23.73,23.6,23.85,0.945,0.942,0.948,0.97,0.97,0.971,0.916,0.913,0.921,35.62,33.45,37.89,34.56,32.45,36.8,0,0,0,0,0,0,0.384,0,0.111,0.36,0.64,0.36,37.8
997653600000,2001,8,2000,11,46,7,0.28,0.111,0.169,10024.5,63.58,63.58,59.67,2,2,2,463.2,445.5,481.6,279.2,261.5,184,184,184,0,0,0,0.398,0.382,0.413,279.2,261.5,297.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0308,0.0224,0.0394,0.0013,0.00092,0.0016,0.321,0.294,0.348,0.013,0.012,0.014,23.99,23.88,24.1,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.76,28.82,32.77,29.83,27.95,31.79,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
998258400000,2001,8,2000,11,47,7,0.257,0.111,0.146,8632.16,54.91,54.91,51.38,2,1,1.7142857142857142,425.5,410.7,440.8,241.5,226.7,184,184,184,4.06e-15,0,2.842e-14,0.433,0.417,0.448,241.5,226.7,256.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.141,0.151,0.0167,0.015,0.0202,0.00068,0.00061,0.00083,0.312,0.262,0.413,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.22,25.97,52.39,32.58,25.19,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.6
998863200000,2001,8,2000,11,48,7,0.238,0.103,0.135,8227.99,53.39,53.39,48.98,2,1,1.2857142857142858,394.3,379.9,407.2,223.5,206.8,170.9,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.433,0.358,0.471,223.5,206.8,247.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.138,0.134,0.144,0.0147,0.0133,0.0168,0.0006,0.00054,0.00068,0.35,0.264,0.398,0.014,0.011,0.016,24.28,24.17,24.44,0.949,0.927,0.958,0.977,0.97,0.98,0.927,0.899,0.939,42.69,26.86,50.7,41.44,26.06,48.2,0,0,0,0,0,0,0.272,0,0.103,0.43,0.57,0.43,34.6
999468000000,2001,9,2000,12,49,7,0.218,0.0835,0.134,8170.09,51.09,51.09,48.63,2,1,1.2857142857142858,360.2,346.8,375.2,222.2,208.8,138,138,138,-4.06e-15,-2.842e-14,0,0.383,0.368,0.398,222.2,208.8,237.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.14,0.0146,0.0135,0.0159,0.00059,0.00054,0.00064,0.347,0.253,0.4,0.014,0.01,0.016,24.45,24.38,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.06,25.74,51.97,41.42,24.97,48.2,0,0,0,0,0,0,0.27,0,0.084,0.38,0.61,0.39,37.5
1000072800000,2001,9,2000,12,50,7,0.2,0.0835,0.117,7297.41,46.1,46.1,43.44,1,1,1,330.8,319.7,342.7,192.8,181.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.418,0.403,0.432,192.8,181.7,204.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.339,0.319,0.361,0.014,0.013,0.014,24.61,24.53,24.68,0.953,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.32,41.75,47.04,43.44,40.91,46.1,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
1000677600000,2001,9,2000,12,51,7,0.186,0.0835,0.103,6397.36,40.3,40.3,38.08,1,1,1,308.2,299.2,317.2,170.2,161.2,138,138,138,0,-2.842e-14,2.842e-14,0.448,0.435,0.461,170.2,161.2,179.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.00945,0.011,0.00041,0.00038,0.00044,0.299,0.283,0.315,0.012,0.011,0.013,24.76,24.7,24.82,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.915,0.928,39.09,36.99,41.18,38.08,35.88,40.3,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1001282400000,2001,9,2000,12,52,7,0.174,0.0835,0.0902,5570.06,35.2,35.2,33.16,1,1,1,287.2,278.1,296.2,149.2,140.1,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.481,0.466,0.496,149.2,140.1,158.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00843,0.00766,0.00919,0.00034,0.0003,0.00037,0.261,0.245,0.277,0.01,0.0097,0.011,24.89,24.84,24.94,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.18,32.06,36.29,33.16,31.1,35.2,0,0,0,0,0,0,0.184,0,0.0838,0.48,0.52,0.48,32
1001887200000,2001,10,2001,1,1,7,0.164,0.0665,0.0974,6054.3,37.15,37.15,36.04,1,1,1,271,264.2,275.7,161,154.2,110,110,110,8.12e-15,0,2.842e-14,0.406,0.399,0.416,161,154.2,165.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.112,0.00944,0.00886,0.00983,0.00037,0.00035,0.00039,0.28,0.267,0.288,0.011,0.011,0.011,24.94,24.91,24.98,0.943,0.941,0.944,0.971,0.97,0.972,0.915,0.912,0.918,37.12,35.52,38.21,36.04,34.45,37.15,0,0,0,0,0,0,0.2,0,0.0666,0.41,0.59,0.41,36.9
1002492000000,2001,10,2001,1,2,7,0.154,0.0665,0.0873,5409.83,33.89,33.89,32.2,1,1,1,254.3,247,261.7,144.3,137,110,110,110,4.06e-15,0,2.842e-14,0.432,0.42,0.445,144.3,137,151.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00802,0.00739,0.00865,0.00032,0.00029,0.00034,0.25,0.237,0.263,0.0099,0.0093,0.01,25.03,24.99,25.08,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.2,31.45,34.94,32.2,30.51,33.89,0,0,0,0,0,0,0.179,0,0.0667,0.43,0.57,0.43,35.1
1003096800000,2001,10,2001,1,3,7,0.146,0.0665,0.0799,4938.09,30.2,30.2,29.39,1,1,1,242,239.6,245.6,132,129.6,110,110,110,0,0,0,0.454,0.448,0.459,132,129.6,135.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0993,0.101,0.00697,0.00676,0.00728,0.00028,0.00027,0.00029,0.228,0.223,0.234,0.009,0.0088,0.0092,25.12,25.09,25.14,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.3,29.73,31.13,29.39,28.84,30.2,0,0,0,0,0,0,0.163,0,0.0661,0.46,0.55,0.45,33.8
1003701600000,2001,10,2001,1,4,7,0.142,0.0665,0.0757,4673.73,28.53,28.53,27.82,1,1,1,235.1,231.4,238.2,125.1,121.4,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.468,0.462,0.475,125.1,121.4,128.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0964,0.0988,0.00639,0.00607,0.00665,0.00025,0.00024,0.00026,0.215,0.209,0.221,0.0085,0.0082,0.0087,25.17,25.15,25.2,0.928,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,28.68,27.79,29.41,27.82,26.95,28.53,0,0,0,0,0,0,0.155,0,0.0663,0.47,0.53,0.47,32.9
1004306400000,2001,10,2001,1,5,7,0.14,0.0607,0.0792,4908.3,30.77,30.77,29.22,1,1,1,231.3,229.5,234.7,131,120.8,100.3,93,110,0,0,0,0.434,0.403,0.477,131,120.8,137.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0962,0.0996,0.00688,0.00602,0.00744,0.00027,0.00024,0.00029,0.225,0.208,0.235,0.0088,0.0082,0.0093,25.19,25.18,25.21,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.12,27.65,31.72,29.22,26.82,30.77,0,0,0,0,0,0,0.162,0,0.0608,0.43,0.57,0.43,35.1
1004911200000,2001,11,2001,2,6,7,0.142,0.0562,0.0853,5305.01,32.26,32.26,31.58,1,1,1,234.1,230,237.1,141.1,137,93,93,93,0,0,0,0.397,0.392,0.404,141.1,137,144.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0994,0.102,0.00774,0.0074,0.008,0.0003,0.00029,0.00032,0.242,0.234,0.247,0.0095,0.0092,0.0097,25.15,25.13,25.19,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.908,32.55,31.59,33.26,31.58,30.64,32.26,0,0,0,0,0,0,0.175,0,0.0567,0.4,0.6,0.4,37.4
1005516000000,2001,11,2001,2,7,7,0.147,0.0562,0.091,5662.73,34.56,34.56,33.71,1,1,1,243.4,239,247.2,150.4,146,93,93,93,0,0,0,0.382,0.376,0.389,150.4,146,154.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00854,0.00816,0.00886,0.00034,0.00032,0.00035,0.258,0.25,0.265,0.01,0.0099,0.01,25.08,25.05,25.12,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.75,33.71,35.63,33.71,32.7,34.56,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
1006120800000,2001,11,2001,2,8,7,0.153,0.0562,0.0963,5997.41,36.25,36.25,35.7,1,1,1,252.2,248.1,254.6,159.2,155.1,93,93,93,0,0,0,0.369,0.365,0.375,159.2,155.1,161.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00928,0.00893,0.00949,0.00037,0.00035,0.00038,0.274,0.267,0.278,0.011,0.011,0.011,25.02,25,25.05,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.912,0.915,36.8,35.82,37.36,35.7,34.75,36.25,0,0,0,0,0,0,0.198,0,0.0567,0.37,0.63,0.37,39.2
1006725600000,2001,11,2001,2,9,7,0.157,0.0535,0.103,6481.18,41.42,41.42,38.58,1,1,1,259.3,258.2,261.2,170.9,165.2,88.43,77,93,-4.06e-15,-2.842e-14,2.842e-14,0.341,0.297,0.36,170.9,165.2,182,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.114,0.0103,0.00979,0.0112,0.00041,0.00039,0.00044,0.294,0.285,0.313,0.012,0.011,0.012,24.97,24.95,24.98,0.946,0.944,0.949,0.975,0.972,0.98,0.922,0.918,0.93,39.57,38.2,42.26,38.58,37.13,41.42,0,0,0,0,0,0,0.214,0,0.054,0.34,0.66,0.34,41.3
1007330400000,2001,12,2001,3,10,7,0.157,0.0466,0.11,6955.69,42.3,42.3,41.4,1,1,1,258.9,256,262.8,181.9,179,77,77,77,0,-2.842e-14,2.842e-14,0.297,0.293,0.301,181.9,179,185.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.115,0.0112,0.011,0.0115,0.00044,0.00043,0.00046,0.313,0.308,0.32,0.012,0.012,0.013,24.95,24.93,24.97,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.929,0.931,42.25,41.55,43.17,41.4,40.69,42.3,0,0,0,0,0,0,0.23,0,0.047,0.3,0.7,0.3,44.3
1007935200000,2001,12,2001,3,11,7,0.158,0.0372,0.12,7638.29,47.16,47.16,45.47,1,1,1,260.6,257.1,265.3,199,183.9,61.57,59,77,-8.12e-15,-2.842e-14,2.842e-14,0.236,0.222,0.295,199,183.9,206.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.12,0.0127,0.0114,0.0133,0.0005,0.00045,0.00053,0.341,0.316,0.354,0.014,0.013,0.014,24.92,24.88,24.94,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,46.39,42.72,48.12,45.47,41.86,47.16,0,0,0,0,0,0,0.253,0,0.038,0.24,0.76,0.24,48.3
1008540000000,2001,12,2001,3,12,7,0.16,0.0357,0.124,7867.99,48.02,48.02,46.83,1,1,1,263.9,256.3,269.1,204.9,197.3,59,59,59,0,-2.842e-14,2.842e-14,0.224,0.219,0.23,204.9,197.3,210.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.121,0.0132,0.0125,0.0136,0.00052,0.0005,0.00054,0.352,0.338,0.361,0.014,0.013,0.014,24.89,24.86,24.94,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,47.79,46.01,49,46.83,45.09,48.02,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,49.2
1009144800000,2001,12,2001,3,13,7,0.153,0.0357,0.118,7465.05,45.03,45.03,44.43,1,1,1,253.4,251.3,256,194.4,192.3,59,59,59,0,0,0,0.233,0.23,0.235,194.4,192.3,197,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.117,0.0123,0.0121,0.0125,0.00049,0.00048,0.00049,0.333,0.329,0.338,0.013,0.013,0.013,24.95,24.94,24.97,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.34,44.84,45.95,44.43,43.94,45.03,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1009749600000,2001,12,2001,3,14,7,0.157,0.0429,0.114,7215.68,45.73,45.73,42.95,1,1,1,259.4,257.9,261.2,188.4,184.9,71,59,73,8.12e-15,-2.842e-14,2.842e-14,0.274,0.228,0.283,188.4,184.9,200,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.118,0.0118,0.0115,0.0127,0.00047,0.00045,0.0005,0.324,0.318,0.343,0.013,0.013,0.014,24.94,24.92,24.95,0.951,0.95,0.955,0.98,0.98,0.98,0.932,0.931,0.936,43.83,42.98,46.66,42.95,42.12,45.73,0,0,0,0,0,0,0.239,0,0.043,0.27,0.73,0.27,46
1010354400000,2002,1,2001,4,15,7,0.162,0.0442,0.118,7443.3,47.22,47.22,44.31,1,1,1,267.3,258.7,280,194.3,185.7,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.273,0.261,0.282,194.3,185.7,207,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.122,0.0123,0.0115,0.0133,0.00049,0.00046,0.00053,0.335,0.319,0.357,0.013,0.013,0.014,24.9,24.82,24.95,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.21,43.17,48.18,44.31,42.31,47.22,0,0,0,0,0,0,0.246,0,0.044,0.27,0.73,0.27,45.9
1010959200000,2002,1,2001,4,16,7,0.172,0.0442,0.128,8017.1,48.2,48.2,47.72,1,1,1,283.9,280.6,292.9,210.9,207.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.257,0.249,0.26,210.9,207.6,219.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.122,0.127,0.0137,0.0134,0.0144,0.00054,0.00053,0.00057,0.364,0.358,0.38,0.014,0.014,0.015,24.8,24.75,24.82,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.08,48.31,51.14,47.72,47.34,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.6
1011564000000,2002,1,2001,4,17,7,0.186,0.0442,0.142,8572.66,53.22,53.22,51.03,2,1,1.8571428571428572,307.3,297.5,316.7,234.3,224.5,73,73,73,0,-2.842e-14,2.842e-14,0.238,0.231,0.245,234.3,224.5,243.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.135,0.0157,0.0148,0.0165,0.00063,0.00059,0.00066,0.27,0.242,0.389,0.011,0.0097,0.015,24.79,24.72,24.85,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.21,25.77,52.21,28.96,24.99,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.1
1012168800000,2002,1,2001,4,18,7,0.199,0.0473,0.152,9210.71,55.8,55.8,54.83,2,2,2,329.3,320.2,341,251.2,245.1,78.14,73,85,0,-2.842e-14,2.842e-14,0.237,0.223,0.258,251.2,245.1,256,990,990,990,965,965,965.1,25,24.9,25,0.138,0.136,0.14,0.018,0.0166,0.0198,0.00072,0.00066,0.0008,0.268,0.261,0.276,0.011,0.01,0.011,24.69,24.62,24.74,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.26,27.53,28.76,27.41,26.7,27.9,0,0,0,0,0,0,0.305,0,0.047,0.24,0.76,0.24,46.3
1012773600000,2002,2,2001,5,19,7,0.215,0.0514,0.163,9879.66,61.53,61.53,58.81,2,2,2,354.9,343.5,367.5,269.9,258.5,85,85,85,0,0,0,0.24,0.231,0.247,269.9,258.5,282.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.145,0.141,0.15,0.0264,0.021,0.0324,0.0011,0.00084,0.0013,0.296,0.279,0.315,0.012,0.011,0.013,24.53,24.45,24.6,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.31,29.04,31.72,29.4,28.17,30.77,0,0,0,0,0,0,0.327,0,0.052,0.24,0.76,0.24,46
1013378400000,2002,2,2001,5,20,7,0.244,0.0514,0.193,11644.5,76.33,76.33,69.31,2,2,2,403.7,373.8,435.6,318.7,288.8,85,85,85,0,0,0,0.211,0.195,0.227,318.7,288.8,350.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.162,0.152,0.174,0.0494,0.0353,0.0645,0.002,0.0014,0.0026,0.37,0.325,0.417,0.015,0.013,0.017,24.22,24.02,24.41,0.943,0.938,0.948,0.971,0.97,0.974,0.916,0.91,0.924,35.69,32.42,39.17,34.66,31.45,38.16,0,0,0,0,0,0,0.385,0,0.051,0.21,0.79,0.21,47.7
1013983200000,2002,2,2001,5,21,7,0.288,0.0514,0.237,14318.5,91.74,91.74,85.23,2,2,2,476.4,446.3,508.1,391.4,361.3,85,85,85,0,0,0,0.179,0.167,0.19,391.4,361.3,423.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.178,0.199,0.0837,0.0695,0.0987,0.0035,0.0029,0.0041,0.479,0.433,0.526,0.02,0.018,0.022,23.78,23.59,23.96,0.954,0.95,0.957,0.979,0.977,0.98,0.934,0.928,0.937,43.51,40.32,46.81,42.61,39.38,45.87,0,0,0,0,0,0,0.473,0,0.051,0.18,0.82,0.18,49.7
1014588000000,2002,2,2001,5,22,7,0.338,0.0571,0.28,16257,101.7,101.7,96.77,3,2,2.142857142857143,558.1,517.7,594.8,463.7,432.7,94.43,85,107,0,-5.684e-14,5.684e-14,0.169,0.152,0.187,463.7,432.7,487.8,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.217,0.203,0.232,0.118,0.103,0.129,0.0049,0.0043,0.0054,0.575,0.523,0.616,0.024,0.022,0.026,23.31,23.15,23.53,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.12,34.96,51.85,45.96,33.91,48.2,0,0,0,0,0,0,0.538,0,0.058,0.17,0.83,0.17,48.1
1015192800000,2002,3,2001,6,23,7,0.377,0.0647,0.312,18018.5,111.6,111.6,107.3,3,3,3,623.1,602.7,644.8,516,495.7,107,107,107,1.624e-14,0,5.684e-14,0.172,0.166,0.178,516,495.7,537.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.237,0.261,0.146,0.133,0.16,0.0062,0.0056,0.0068,0.569,0.535,0.605,0.024,0.023,0.026,23.04,22.92,23.15,0.948,0.946,0.95,0.971,0.97,0.972,0.92,0.917,0.923,36.84,35.49,38.26,35.75,34.42,37.2,0,0,0,0,0,0,0.596,0,0.065,0.17,0.83,0.17,47.8
1015797600000,2002,3,2001,6,24,7,0.4,0.0647,0.335,19309.1,116,116,114.9,3,3,3,661.1,649.5,666.4,554.1,542.5,107,107,107,0,0,0,0.162,0.161,0.165,554.1,542.5,559.4,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.27,0.263,0.273,0.171,0.163,0.175,0.0073,0.007,0.0075,0.633,0.613,0.642,0.027,0.026,0.027,22.82,22.79,22.89,0.951,0.95,0.951,0.975,0.973,0.975,0.927,0.924,0.928,39.31,38.57,39.66,38.31,37.52,38.68,0,0,0,0,0,0,0.639,0,0.065,0.16,0.84,0.16,48.3
1016402400000,2002,3,2001,6,25,7,0.413,0.0647,0.348,20053.8,122.1,122.1,119.4,3,3,3,682.8,669.4,696.2,575.8,562.4,107,107,107,0,0,0,0.157,0.154,0.16,575.8,562.4,589.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.275,0.29,0.186,0.177,0.195,0.0079,0.0075,0.0083,0.669,0.647,0.692,0.029,0.028,0.03,22.7,22.62,22.78,0.953,0.952,0.954,0.978,0.976,0.979,0.931,0.929,0.934,40.7,39.85,41.55,39.79,38.88,40.7,0,0,0,0,0,0,0.663,0,0.065,0.16,0.84,0.16,48.6
1017007200000,2002,3,2001,6,26,7,0.436,0.0647,0.371,21286.2,129.8,129.8,126.7,3,3,3,721.1,701.4,738.6,614.1,594.4,107,107,107,0,0,0,0.149,0.145,0.153,614.1,594.4,631.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.304,0.293,0.314,0.211,0.198,0.223,0.0091,0.0085,0.0096,0.734,0.701,0.763,0.032,0.03,0.033,22.48,22.38,22.59,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.1,41.88,44.16,42.23,41.04,43.28,0,0,0,0,0,0,0.704,0,0.065,0.15,0.85,0.15,48.8
1017612000000,2002,4,2001,7,27,7,0.464,0.0756,0.388,22047,135.4,135.4,131.2,3,3,3,767.2,744.3,791.1,642.2,619.3,125,125,125,0,0,0,0.163,0.158,0.168,642.2,619.3,666.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.324,0.311,0.338,0.23,0.215,0.246,0.01,0.0093,0.011,0.786,0.747,0.826,0.034,0.032,0.036,22.25,22.11,22.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.64,43.27,46.06,43.74,42.4,45.14,0,0,0,0,0,0,0.729,0,0.076,0.16,0.84,0.16,47.5
1018216800000,2002,4,2001,7,28,7,0.531,0.0756,0.456,24807,164.7,164.7,147.7,4,3,3.2857142857142856,878.7,802.2,974.1,753.7,677.2,125,125,125,0,0,0,0.143,0.128,0.156,753.7,677.2,849.1,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.402,0.344,0.485,0.299,0.253,0.35,0.013,0.011,0.016,0.956,0.845,1.06,0.042,0.037,0.048,21.63,21.14,22.05,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.95,40.6,52.28,45.37,39.68,48.2,0,0,0,0,0,0,0.82,0,0.075,0.14,0.86,0.14,46.7
1018821600000,2002,4,2001,7,29,7,0.641,0.0756,0.565,29848.7,180.8,180.8,177.7,4,4,4,1060,1006,1081,934.9,881.1,125,125,125,0,-1.137e-13,1.137e-13,0.118,0.116,0.124,934.9,881.1,955.6,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.564,0.515,0.583,0.391,0.365,0.402,0.018,0.017,0.018,1.21,1.12,1.25,0.055,0.051,0.057,20.7,20.6,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.32,43.25,46.11,44.42,42.38,45.19,0,0,0,0,0,0,0.987,0,0.076,0.12,0.88,0.12,46.6
1019426400000,2002,4,2001,7,30,7,0.649,0.0756,0.573,30173.9,180.8,180.8,179.6,4,4,4,1073,1067,1081,947.7,942.5,125,125,125,-3.248e-14,-1.137e-13,1.137e-13,0.117,0.116,0.117,947.7,942.5,955.6,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.576,0.571,0.583,0.398,0.395,0.402,0.018,0.018,0.018,1.24,1.23,1.25,0.056,0.056,0.057,20.64,20.6,20.66,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.82,45.62,46.11,44.9,44.71,45.19,0,0,0,0,0,0,0.998,0,0.076,0.12,0.88,0.12,46.5
1020031200000,2002,4,2001,7,31,7,0.707,0.0851,0.622,31677.6,192.8,192.8,188.6,4,4,4,1168,1094,1244,1028,968.9,140.7,125,147,1.624e-14,-1.137e-13,1.137e-13,0.12,0.112,0.129,1028,968.9,1097,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.679,0.595,0.781,0.499,0.408,0.642,0.023,0.019,0.03,1.46,1.27,1.72,0.068,0.058,0.081,20.11,19.61,20.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.35,46.61,50.33,47.14,45.68,48.2,0,0,0,0,0,0,1.05,0,0.085,0.12,0.88,0.12,44.8
1020636000000,2002,5,2001,8,32,7,0.756,0.0967,0.652,32136.4,192.8,192.8,191.3,4,4,4,1249,1201,1273,1090,1009,159.9,147,192,11.79,-1.137e-13,26.44,0.128,0.115,0.16,1078,1009,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.761,0.664,0.796,0.598,0.444,0.648,0.028,0.021,0.031,1.65,1.39,1.74,0.078,0.065,0.082,19.66,19.5,20.08,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.56,47.46,50.4,47.82,46.51,48.2,0,0,0,0,0,0,1.06,0,0.104,0.13,0.86,0.14,42.5
1021240800000,2002,5,2001,8,33,7,0.657,0.116,0.541,28471.4,182.8,182.8,169.5,4,4,4,1087,1001,1176,895.1,809.1,192,192,192,4.872e-14,0,1.137e-13,0.177,0.163,0.192,895.1,809.1,984,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.537,0.457,0.627,0.372,0.331,0.415,0.017,0.015,0.019,1.15,1,1.32,0.053,0.045,0.061,20.67,20.23,21.09,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.27,39.88,46.62,42.37,38.92,45.69,0,0,0,0,0,0,0.942,0,0.116,0.18,0.82,0.18,43.3
1021845600000,2002,5,2001,8,34,7,0.548,0.0928,0.455,24427.5,155.8,155.8,145.4,4,3,3.142857142857143,905.6,845.8,974.1,752.2,698.8,153.4,147,192,0,0,0,0.169,0.155,0.197,752.2,698.8,800.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.4,0.357,0.442,0.3,0.268,0.327,0.013,0.012,0.015,0.967,0.882,1.04,0.043,0.039,0.047,21.51,21.16,21.83,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.65,39.92,51.85,46.61,38.96,48.2,0,0,0,0,0,0,0.808,0,0.093,0.17,0.83,0.17,44.6
1022450400000,2002,5,2001,8,35,7,0.475,0.0841,0.391,22103,137.5,137.5,131.6,3,3,3,785.1,743.8,828.6,646.1,623.6,139,119,147,0,0,0,0.177,0.157,0.191,646.1,623.6,681.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.327,0.313,0.347,0.233,0.218,0.256,0.01,0.0094,0.011,0.792,0.755,0.853,0.035,0.033,0.037,22.17,21.93,22.37,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.75,43.35,46.76,43.86,42.48,45.83,0,0,0,0,0,0,0.731,0,0.084,0.18,0.82,0.18,46.5
1023055200000,2002,6,2001,9,36,7,0.414,0.072,0.342,19622.2,125.4,125.4,116.8,3,3,3,683.9,642.9,727.7,564.9,523.9,119,119,119,0,0,0,0.174,0.164,0.185,564.9,523.9,608.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.279,0.255,0.304,0.178,0.151,0.208,0.0076,0.0064,0.009,0.654,0.585,0.728,0.028,0.025,0.031,22.71,22.46,22.94,0.952,0.949,0.955,0.976,0.97,0.98,0.928,0.92,0.936,39.9,37.28,42.67,38.93,36.16,41.81,0,0,0,0,0,0,0.649,0,0.072,0.17,0.83,0.17,47.4
1023660000000,2002,6,2001,9,37,7,0.36,0.072,0.288,16565.5,106,106,98.6,3,2,2.2857142857142856,595.1,562.2,630,476.1,443.2,119,119,119,0,-5.684e-14,5.684e-14,0.2,0.189,0.212,476.1,443.2,511,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.229,0.211,0.248,0.124,0.108,0.142,0.0052,0.0045,0.006,0.584,0.542,0.635,0.025,0.023,0.027,23.14,23.02,23.31,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.38,35.57,52.59,44.31,34.51,48.2,0,0,0,0,0,0,0.548,0,0.072,0.2,0.8,0.2,46
1024264800000,2002,6,2001,9,38,7,0.317,0.072,0.245,14721,93.1,93.1,87.62,2,2,2,524.7,498.5,552.1,405.7,379.5,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.227,0.216,0.239,405.7,379.5,433.1,990,990,990,966,965.8,966.1,24,23.9,24.2,0.198,0.189,0.208,0.0905,0.0781,0.103,0.0038,0.0032,0.0043,0.505,0.466,0.546,0.021,0.019,0.023,23.53,23.37,23.69,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.71,41.99,47.5,43.81,41.15,46.55,0,0,0,0,0,0,0.487,0,0.072,0.23,0.77,0.23,46.4
1024869600000,2002,6,2001,9,39,7,0.283,0.072,0.211,12669,80.4,80.4,75.41,2,2,2,467.9,446.3,490,348.9,327.3,119,119,119,0,0,0,0.255,0.243,0.267,348.9,327.3,371,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.17,0.186,0.0637,0.0535,0.0741,0.0026,0.0022,0.0031,0.42,0.387,0.453,0.017,0.016,0.019,23.87,23.74,24,0.948,0.945,0.951,0.974,0.97,0.978,0.923,0.917,0.931,38.73,36.4,41.09,37.71,35.31,40.2,0,0,0,0,0,0,0.419,0,0.072,0.25,0.75,0.25,44.8
1025474400000,2002,7,2001,10,40,7,0.254,0.0816,0.172,10326.8,65.63,65.63,61.47,2,2,2,420,401.2,439.5,285,266.2,135,135,135,0,0,0,0.322,0.307,0.337,285,266.2,304.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.15,0.164,0.0335,0.0246,0.0427,0.0014,0.001,0.0017,0.325,0.297,0.355,0.013,0.012,0.015,24.18,24.07,24.3,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.69,29.6,33.83,30.73,28.71,32.81,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.7
1026079200000,2002,7,2001,10,41,7,0.23,0.0723,0.157,9460.57,58.95,58.95,56.31,2,2,2,379.8,364.3,395.4,260.2,250,119.6,108,135,4.06e-15,0,2.842e-14,0.314,0.284,0.351,260.2,250,271.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.144,0.149,0.0218,0.017,0.0273,0.00088,0.00069,0.0011,0.287,0.273,0.303,0.012,0.011,0.012,24.41,24.33,24.5,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.03,27.81,30.39,28.16,26.98,29.47,0,0,0,0,0,0,0.313,0,0.073,0.31,0.68,0.32,41.1
1026684000000,2002,7,2001,10,42,7,0.209,0.0653,0.144,8662.34,54.59,54.59,51.56,2,1,1.8571428571428572,346.4,333.9,359.6,238.4,225.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.312,0.3,0.323,238.4,225.9,251.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.133,0.142,0.0161,0.015,0.0178,0.00065,0.0006,0.00072,0.279,0.248,0.396,0.011,0.0099,0.016,24.59,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.48,25.67,52.12,29.22,24.9,48.2,0,0,0,0,0,0,0.286,0,0.065,0.31,0.69,0.31,41.4
1027288800000,2002,7,2001,10,43,7,0.192,0.0653,0.127,7924.61,48.2,48.2,47.17,1,1,1,318.3,307.4,329.8,210.3,199.4,108,108,108,0,-2.842e-14,2.842e-14,0.339,0.327,0.351,210.3,199.4,221.8,990,990,990,965,964.9,965,25,25,25.1,0.128,0.124,0.132,0.0136,0.0127,0.0146,0.00054,0.00051,0.00059,0.368,0.348,0.388,0.015,0.014,0.016,24.64,24.56,24.71,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.935,0.939,48.61,46.13,51.21,47.17,45.21,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.3
1027893600000,2002,7,2001,10,44,7,0.178,0.0601,0.117,7406.77,45.64,45.64,44.09,1,1,1,293.6,283.1,303.8,194.2,189.8,99.43,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.338,0.317,0.363,194.2,189.8,200.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.119,0.123,0.0123,0.0119,0.0128,0.00049,0.00047,0.00051,0.338,0.33,0.349,0.013,0.013,0.014,24.79,24.74,24.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,44.99,43.89,46.57,44.09,43.01,45.64,0,0,0,0,0,0,0.245,0,0.061,0.34,0.66,0.34,41.6
1028498400000,2002,8,2001,11,45,7,0.164,0.0562,0.107,6746.94,42.35,42.35,40.16,1,1,1,270.4,261.4,279.5,177.4,168.4,93,93,93,0,-2.842e-14,2.842e-14,0.344,0.333,0.356,177.4,168.4,186.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.118,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.307,0.291,0.323,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.07,38.97,43.22,40.16,37.94,42.35,0,0,0,0,0,0,0.223,0,0.057,0.34,0.65,0.35,41.1
1029103200000,2002,8,2001,11,46,7,0.151,0.0562,0.0951,5922.46,37.2,37.2,35.25,1,1,1,250.2,242.6,258.4,157.2,149.6,93,93,93,0,0,0,0.372,0.36,0.383,157.2,149.6,165.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00911,0.00846,0.00981,0.00036,0.00033,0.00039,0.271,0.257,0.286,0.011,0.01,0.011,25.03,24.98,25.09,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.918,36.33,34.55,38.26,35.25,33.51,37.2,0,0,0,0,0,0,0.196,0,0.0559,0.37,0.63,0.37,39.2
1029708000000,2002,8,2001,11,47,7,0.141,0.0562,0.0851,5288.47,32.95,32.95,31.48,1,1,1,233.7,227.5,240.1,140.7,134.5,93,93,93,0,0,0,0.398,0.387,0.409,140.7,134.5,147.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0992,0.104,0.00771,0.00719,0.00826,0.0003,0.00028,0.00033,0.242,0.231,0.253,0.0095,0.0091,0.01,25.16,25.11,25.2,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.45,31.01,33.97,31.48,30.08,32.95,0,0,0,0,0,0,0.175,0,0.0559,0.4,0.6,0.4,37.5
1030312800000,2002,8,2001,11,48,7,0.133,0.0544,0.0785,4873.06,31.72,31.72,29.01,1,1,1,219.7,213.1,225.6,129.7,123.1,90,72,93,-2.03e-15,-1.421e-14,0,0.409,0.338,0.43,129.7,123.1,141.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0952,0.0994,0.00678,0.00621,0.00774,0.00027,0.00024,0.0003,0.222,0.21,0.24,0.0087,0.0082,0.0094,25.26,25.22,25.29,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.899,0.907,29.9,28.3,32.7,29.01,27.45,31.72,0,0,0,0,0,0,0.161,0,0.0545,0.41,0.59,0.41,36.6
1030917600000,2002,9,2001,12,49,7,0.122,0.0435,0.0789,4921.35,31.15,31.15,29.29,1,1,1,202.5,195.8,210.6,130.5,123.8,72,72,72,0,0,0,0.356,0.342,0.368,130.5,123.8,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.0933,0.0986,0.00684,0.00627,0.00753,0.00027,0.00025,0.00029,0.221,0.209,0.236,0.0086,0.0082,0.0092,25.36,25.3,25.38,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.2,28.59,32.12,29.29,27.73,31.15,0,0,0,0,0,0,0.163,0,0.0431,0.36,0.65,0.35,40.3
1031522400000,2002,9,2001,12,50,7,0.113,0.0435,0.0699,4323.17,27.26,27.26,25.73,1,1,1,187.6,181.9,193.9,115.6,109.9,72,72,72,0,-1.421e-14,1.421e-14,0.384,0.371,0.396,115.6,109.9,121.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0884,0.0927,0.00558,0.00509,0.00611,0.00022,0.0002,0.00024,0.195,0.184,0.206,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.53,25.1,28.11,25.73,24.34,27.26,0,0,0,0,0,0,0.143,0,0.0431,0.38,0.62,0.38,38.3
1032127200000,2002,9,2001,12,51,7,0.105,0.0435,0.0619,3787.18,23.88,23.88,22.54,1,1,1,174.3,169,180,102.3,97.03,72,72,72,0,-1.421e-14,1.421e-14,0.413,0.4,0.426,102.3,97.03,108,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0839,0.0878,0.00445,0.004,0.00493,0.00017,0.00016,0.00019,0.171,0.161,0.181,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.889,23.26,22.07,24.62,22.54,21.36,23.88,0,0,0,0,0,0,0.125,0,0.0431,0.41,0.59,0.41,36.1
1032732000000,2002,9,2001,12,52,7,0.0992,0.0435,0.0556,3413.55,21.08,21.08,20.32,1,1,1,163.9,160,167.7,91.95,88,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.439,0.429,0.45,91.95,88,95.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0807,0.0834,0.00357,0.00323,0.00388,0.00014,0.00013,0.00015,0.152,0.145,0.159,0.006,0.0057,0.0062,25.38,25.37,25.38,0.92,0.916,0.925,0.965,0.964,0.967,0.888,0.885,0.891,21.05,20.25,21.8,20.32,19.51,21.08,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1033336800000,2002,9,2001,12,53,7,0.0954,0.0332,0.0622,3814.8,23.6,23.6,22.71,1,1,1,157.7,156.4,158.9,102.9,86.64,54.86,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.348,0.327,0.454,102.9,86.64,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0802,0.0839,0.00449,0.00311,0.00484,0.00018,0.00012,0.00019,0.169,0.143,0.176,0.0066,0.0056,0.0069,25.35,25.34,25.37,0.916,0.914,0.926,0.969,0.963,0.97,0.888,0.887,0.892,23.43,19.97,24.33,22.71,19.23,23.6,0,0,0,0,0,0,0.126,0,0.0332,0.35,0.65,0.35,40
1033941600000,2002,10,2002,1,1,7,0.0915,0.0314,0.0601,3664.44,22.56,22.56,21.81,1,1,1,151.3,147.4,154.5,99.29,95.42,52,52,52,-8.121e-15,-1.421e-14,0,0.344,0.337,0.353,99.29,95.42,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0798,0.0823,0.00419,0.00386,0.00447,0.00016,0.00015,0.00018,0.162,0.155,0.168,0.0063,0.0061,0.0066,25.34,25.34,25.35,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.882,0.885,22.52,21.71,23.26,21.81,20.99,22.56,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40
1034546400000,2002,10,2002,1,2,7,0.0863,0.0314,0.0549,3365.49,20.71,20.71,20.03,1,1,1,142.7,140,146.1,90.74,88.04,52,52,52,0,-1.421e-14,1.421e-14,0.364,0.356,0.371,90.74,88.04,94.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0772,0.0793,0.00346,0.00323,0.00375,0.00014,0.00013,0.00015,0.147,0.142,0.153,0.0057,0.0056,0.006,25.35,25.35,25.36,0.92,0.917,0.924,0.965,0.963,0.966,0.888,0.886,0.89,20.77,20.22,21.44,20.03,19.48,20.71,0,0,0,0,0,0,0.111,0,0.0314,0.36,0.64,0.36,39
1035151200000,2002,10,2002,1,3,7,0.0829,0.0314,0.0514,3168.59,19.31,19.31,18.86,1,1,1,137,135.4,139.2,84.99,83.39,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.38,0.374,0.384,84.99,83.39,87.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0756,0.0769,0.00297,0.00284,0.00316,0.00012,0.00011,0.00012,0.136,0.133,0.14,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.927,0.925,0.929,0.962,0.961,0.963,0.892,0.89,0.893,19.6,19.28,20.05,18.86,18.53,19.31,0,0,0,0,0,0,0.105,0,0.0315,0.38,0.62,0.38,38.2
1035756000000,2002,10,2002,1,4,7,0.0808,0.0309,0.0499,3081.47,18.89,18.89,18.34,1,1,1,133.6,132.1,135.1,82.45,80.11,51.14,50,52,2.03e-15,-1.421e-14,1.421e-14,0.383,0.37,0.394,82.45,80.11,85.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0744,0.0758,0.00276,0.00256,0.00299,0.00011,0.0001,0.00012,0.132,0.128,0.136,0.0052,0.005,0.0053,25.37,25.36,25.37,0.93,0.927,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.09,18.61,19.63,18.34,17.86,18.89,0,0,0,0,0,0,0.102,0,0.0309,0.38,0.62,0.38,38.1
1036360800000,2002,11,2002,2,5,7,0.0855,0.0302,0.0553,3387.3,20.56,20.56,20.16,1,1,1,141.4,137,143.3,91.37,87.03,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.354,0.349,0.365,91.37,87.03,93.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0765,0.0787,0.00352,0.00315,0.00368,0.00014,0.00012,0.00014,0.147,0.14,0.151,0.0058,0.0055,0.0059,25.35,25.35,25.36,0.92,0.918,0.925,0.965,0.963,0.966,0.888,0.886,0.891,20.89,20.02,21.29,20.16,19.28,20.56,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.6
1036965600000,2002,11,2002,2,6,7,0.0865,0.0302,0.0563,3444.89,20.62,20.62,20.51,1,1,1,143.1,142.5,143.6,93.05,92.5,50,50,50,2.03e-15,0,1.421e-14,0.35,0.348,0.351,93.05,92.5,93.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0784,0.0788,0.00366,0.00361,0.00371,0.00014,0.00014,0.00015,0.15,0.149,0.151,0.0059,0.0059,0.0059,25.35,25.35,25.35,0.918,0.917,0.919,0.966,0.965,0.966,0.886,0.886,0.887,21.23,21.12,21.35,20.51,20.39,20.62,0,0,0,0,0,0,0.114,0,0.0302,0.35,0.65,0.35,39.8
1037570400000,2002,11,2002,2,7,7,0.0844,0.0302,0.0541,3322.99,20.39,20.39,19.78,1,1,1,139.5,136.2,142.5,89.49,86.21,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.358,0.351,0.367,89.49,86.21,92.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0762,0.0784,0.00336,0.00308,0.00361,0.00013,0.00012,0.00014,0.144,0.138,0.149,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.922,0.919,0.926,0.964,0.963,0.965,0.889,0.887,0.891,20.52,19.85,21.12,19.78,19.11,20.39,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
