datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038175200000,2002,11,2002,2,8,7,0.0856,0.031,0.0546,3349.83,20.34,20.34,19.94,1,1,1,141.6,140.6,142.2,90.28,82.68,51.29,50,59,0,-1.421e-14,1.421e-14,0.362,0.352,0.416,90.28,82.68,92.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0764,0.0783,0.00342,0.00278,0.00359,0.00013,0.00011,0.00014,0.146,0.133,0.149,0.0057,0.0052,0.0058,25.35,25.35,25.37,0.921,0.919,0.93,0.964,0.961,0.965,0.888,0.887,0.894,20.67,19.13,21.07,19.94,18.39,20.34,0,0,0,0,0,0,0.111,0,0.031,0.36,0.64,0.36,39.1
1038780000000,2002,12,2002,3,9,7,0.0876,0.0357,0.0519,3196.41,21.13,21.13,19.03,1,1,1,144.8,139.2,155.1,85.81,80.22,59,59,59,0,-1.421e-14,1.421e-14,0.408,0.38,0.424,85.81,80.22,96.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0755,0.0811,0.00304,0.00257,0.00392,0.00012,0.0001,0.00015,0.139,0.129,0.157,0.0054,0.0051,0.0062,25.36,25.35,25.37,0.926,0.915,0.933,0.963,0.96,0.967,0.892,0.885,0.896,19.76,18.63,21.86,19.03,17.88,21.13,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
1039384800000,2002,12,2002,3,10,7,0.0988,0.0357,0.0632,3867.19,23.51,23.51,23.02,1,1,1,163.4,159.2,165.5,104.4,100.2,59,59,59,4.06e-15,0,1.421e-14,0.361,0.357,0.371,104.4,100.2,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0825,0.0848,0.00463,0.00427,0.0048,0.00018,0.00017,0.00019,0.172,0.165,0.176,0.0067,0.0064,0.0069,25.35,25.35,25.36,0.914,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.888,23.73,22.69,24.23,23.02,21.98,23.51,0,0,0,0,0,0,0.128,0,0.0356,0.36,0.64,0.36,39.1
1039989600000,2002,12,2002,3,11,7,0.106,0.0357,0.07,4324.34,27.08,27.08,25.74,1,1,1,174.7,166.6,180.2,115.7,107.6,59,59,59,0,-1.421e-14,1.421e-14,0.338,0.327,0.354,115.7,107.6,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0851,0.09,0.00559,0.00489,0.00606,0.00022,0.00019,0.00024,0.192,0.178,0.202,0.0075,0.007,0.0079,25.36,25.36,25.36,0.922,0.916,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.54,24.5,27.91,25.74,23.77,27.08,0,0,0,0,0,0,0.143,0,0.036,0.34,0.66,0.34,40.8
1040594400000,2002,12,2002,3,12,7,0.114,0.0357,0.0785,4895.29,31.19,31.19,29.14,1,1,1,188.8,181.6,197.5,129.8,122.6,59,59,59,0,0,0,0.313,0.299,0.325,129.8,122.6,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0904,0.096,0.00679,0.00617,0.00752,0.00027,0.00024,0.00029,0.218,0.205,0.233,0.0085,0.008,0.0091,25.36,25.36,25.36,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,30.04,28.26,32.16,29.14,27.41,31.19,0,0,0,0,0,0,0.162,0,0.0355,0.31,0.69,0.31,42.9
1041199200000,2002,12,2002,3,13,7,0.122,0.0417,0.0799,4989.67,31.85,31.85,29.7,1,1,1,201.1,199.9,203.5,132.1,127.5,69,59,73,2.03e-15,0,1.421e-14,0.343,0.295,0.364,132.1,127.5,141.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0939,0.097,0.00698,0.00658,0.00775,0.00027,0.00026,0.0003,0.223,0.215,0.238,0.0087,0.0084,0.0093,25.37,25.36,25.38,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.902,0.907,30.62,29.49,32.83,29.7,28.61,31.85,0,0,0,0,0,0,0.165,0,0.0421,0.34,0.65,0.35,40.9
1041804000000,2003,1,2002,4,14,7,0.127,0.0442,0.0825,5147.96,33.43,33.43,30.64,1,1,1,209.4,203.5,221.5,136.4,130.5,73,73,73,0,0,0,0.349,0.33,0.359,136.4,130.5,148.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.095,0.101,0.00734,0.00684,0.00838,0.00029,0.00027,0.00033,0.231,0.22,0.253,0.009,0.0086,0.0099,25.31,25.22,25.36,0.933,0.931,0.938,0.97,0.97,0.97,0.905,0.903,0.91,31.59,30.2,34.46,30.64,29.29,33.43,0,0,0,0,0,0,0.17,0,0.0445,0.35,0.65,0.35,40.5
1042408800000,2003,1,2002,4,15,7,0.148,0.0442,0.103,6504.36,44.15,44.15,38.72,1,1,1,243.9,226.7,266.6,170.9,153.7,73,73,73,-4.06e-15,-2.842e-14,0,0.3,0.274,0.322,170.9,153.7,193.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.103,0.117,0.0103,0.00882,0.0122,0.00041,0.00035,0.00048,0.293,0.262,0.333,0.012,0.01,0.013,25.05,24.9,25.18,0.945,0.94,0.953,0.975,0.97,0.98,0.922,0.912,0.934,39.71,35.68,45.05,38.72,34.61,44.15,0,0,0,0,0,0,0.215,0,0.045,0.3,0.7,0.3,43.9
1043013600000,2003,1,2002,4,16,7,0.181,0.0442,0.137,8410.38,54.68,54.68,50.06,2,1,1.5714285714285714,299.4,273.5,323.2,226.4,200.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.245,0.226,0.267,226.4,200.5,250.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.12,0.137,0.015,0.0128,0.0171,0.0006,0.00051,0.00068,0.3,0.24,0.378,0.012,0.0096,0.015,24.8,24.72,24.86,0.939,0.922,0.958,0.974,0.97,0.98,0.915,0.895,0.939,36.24,25.58,50.83,35.14,24.81,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46.5
1043618400000,2003,1,2002,4,17,7,0.213,0.0462,0.167,10118.5,62.42,62.42,60.23,2,2,2,352.5,331.7,371.6,276,258.7,76.43,73,85,0,0,0,0.217,0.204,0.234,276,258.7,286.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.14,0.151,0.0293,0.0211,0.0343,0.0012,0.00085,0.0014,0.305,0.279,0.321,0.012,0.011,0.013,24.53,24.42,24.66,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.903,0.909,31.05,29.13,32.17,30.11,28.26,31.21,0,0,0,0,0,0,0.335,0,0.046,0.22,0.78,0.22,47.5
1044223200000,2003,2,2002,5,18,7,0.235,0.0514,0.184,11101.6,69.7,69.7,66.08,2,2,2,388.8,376.8,405.8,303.8,291.8,85,85,85,0,0,0,0.219,0.209,0.226,303.8,291.8,320.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.157,0.153,0.163,0.0424,0.0367,0.0504,0.0017,0.0015,0.0021,0.347,0.329,0.373,0.014,0.013,0.015,24.31,24.2,24.39,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.91,0.915,34.06,32.75,35.93,33.04,31.77,34.85,0,0,0,0,0,0,0.367,0,0.051,0.22,0.78,0.22,47.2
1044828000000,2003,2,2002,5,19,7,0.265,0.0514,0.214,12946.3,84.35,84.35,77.06,2,2,2,438.9,411.6,471.7,353.9,326.6,85,85,85,0,0,0,0.194,0.18,0.207,353.9,326.6,386.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.165,0.186,0.0661,0.0531,0.0815,0.0027,0.0022,0.0034,0.422,0.381,0.472,0.017,0.016,0.019,24,23.81,24.17,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.916,0.934,39.52,36.55,43.03,38.53,35.46,42.17,0,0,0,0,0,0,0.428,0,0.051,0.19,0.81,0.19,48.9
1045432800000,2003,2,2002,5,20,7,0.313,0.0514,0.262,15590.4,96.4,96.4,92.8,2,2,2,517.7,484.6,552.9,432.7,399.6,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.164,0.154,0.175,432.7,399.6,467.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.191,0.216,0.103,0.0876,0.12,0.0043,0.0036,0.005,0.541,0.491,0.594,0.022,0.02,0.025,23.53,23.32,23.73,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.75,44.4,51.19,46.4,43.51,48.2,0,0,0,0,0,0,0.516,0,0.051,0.16,0.84,0.16,49.8
1046037600000,2003,2,2002,5,21,7,0.365,0.0552,0.31,17849.9,112.6,112.6,106.2,3,2,2.857142857142857,603.4,563.6,649.5,512.1,478.6,91.29,85,107,0,-5.684e-14,5.684e-14,0.151,0.138,0.17,512.1,478.6,542.5,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.242,0.222,0.263,0.144,0.125,0.163,0.0061,0.0052,0.007,0.575,0.521,0.613,0.024,0.022,0.026,23.12,22.89,23.29,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.2,35.25,52.17,37.71,34.19,48.2,0,0,0,0,0,0,0.59,0,0.055,0.15,0.85,0.15,48.9
1046642400000,2003,3,2002,6,22,7,0.434,0.0647,0.369,21155.5,134.7,134.7,125.9,3,3,3,717.9,667.2,766.2,610.9,560.2,107,107,107,0,0,0,0.149,0.14,0.16,610.9,560.2,659.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.273,0.33,0.209,0.175,0.241,0.009,0.0075,0.01,0.729,0.643,0.81,0.031,0.027,0.035,22.5,22.23,22.79,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.928,0.937,42.87,39.71,45.82,41.98,38.73,44.9,0,0,0,0,0,0,0.7,0,0.065,0.15,0.85,0.15,48.7
1047247200000,2003,3,2002,6,23,7,0.478,0.0647,0.413,23299.5,140.8,140.8,138.7,3,3,3,789.5,773.7,802.2,682.5,666.7,107,107,107,0,0,0,0.135,0.133,0.138,682.5,666.7,695.2,990,990,990,967.1,967,967.1,22.9,22.9,23,0.343,0.334,0.35,0.257,0.246,0.265,0.011,0.011,0.012,0.849,0.823,0.871,0.037,0.036,0.038,22.09,22.02,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.17,46.26,47.89,46.23,45.34,46.93,0,0,0,0,0,0,0.77,0,0.065,0.14,0.86,0.14,48.7
1047852000000,2003,3,2002,6,24,7,0.491,0.0647,0.427,23938.9,143.9,143.9,142.5,3,3,3,812.4,803.8,821.2,705.4,696.8,107,107,107,0,0,0,0.132,0.13,0.133,705.4,696.8,714.2,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.356,0.351,0.361,0.272,0.266,0.278,0.012,0.012,0.012,0.888,0.873,0.903,0.039,0.038,0.04,21.96,21.91,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.47,47.98,48.96,47.5,47.02,47.98,0,0,0,0,0,0,0.792,0,0.064,0.13,0.87,0.13,48.8
1048456800000,2003,3,2002,6,25,7,0.51,0.0647,0.445,24292.8,144.6,144.6,144.6,3,3,3,843.5,826.7,866,736.5,719.7,107,107,107,0,0,0,0.127,0.124,0.129,736.5,719.7,759,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.376,0.364,0.396,0.293,0.282,0.306,0.013,0.012,0.014,0.942,0.912,0.984,0.041,0.04,0.043,21.78,21.65,21.88,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.18,49.26,51.39,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.6
1049061600000,2003,3,2002,6,26,7,0.553,0.074,0.479,25515,160.3,160.3,151.9,4,3,3.5714285714285716,913.8,880.7,947.9,791.4,766.4,122.4,107,125,0,0,0,0.134,0.121,0.14,791.4,766.4,822.9,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.431,0.409,0.461,0.322,0.31,0.337,0.014,0.014,0.015,0.999,0.959,1.02,0.044,0.043,0.046,21.45,21.29,21.57,0.955,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,45.29,39.58,52.16,43.13,38.59,48.2,0,0,0,0,0,0,0.844,0,0.074,0.13,0.87,0.13,46.1
1049666400000,2003,4,2002,7,27,7,0.663,0.0756,0.582,30147.2,192.8,192.8,179.4,4,4,4,1096,964.5,1288,971.1,839.5,125,125,125,9.02,0,63.14,0.115,0.097,0.13,962.1,839.5,1100,990,990,990,968.2,967.8,968.8,21.8,21.2,22.2,0.612,0.477,0.81,0.449,0.345,0.648,0.021,0.016,0.031,1.33,1.05,1.76,0.061,0.047,0.083,20.48,19.44,21.19,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.99,41.63,49.99,44.86,40.77,48.2,0,0,0,0,0,0,0.997,0,0.081,0.11,0.88,0.12,45.5
1050271200000,2003,4,2002,7,28,7,1.02,0.0756,0.665,30538.5,191.9,191.9,181.8,4,4,4,1682,1394,2071,1557,1269,125,125,125,457,168.5,846,0.0757,0.0604,0.0897,1100,1100,1100,990,990,990,970.1,969.1,971.3,19.9,18.7,20.9,0.905,0.854,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.8,1.87,0.093,0.086,0.1,18.08,16.85,19.06,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.37,43.07,48.96,45.44,42.21,47.98,0,0,0,0,0,0,1.01,0,0.355,0.074,0.65,0.35,29.9
1050876000000,2003,4,2002,7,29,7,1.53,0.0895,0.665,26329.6,164.7,164.7,156.7,4,4,4,2523,2235,2748,2375,2087,148,148,148,1275,987.2,1500,0.059,0.0539,0.0662,1100,1100,1100,990,990,990,972.4,971.7,972.9,17.6,17.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.22,16.46,0.944,0.942,0.946,0.976,0.973,0.98,0.922,0.917,0.927,40.13,38.66,42.01,39.18,37.63,41.17,0,0,0,0,0,0,0.871,0,0.865,0.058,0.43,0.57,17.2
1051480800000,2003,4,2002,7,30,7,1.7,0.134,0.665,24970.4,149.5,149.5,148.6,4,4,4,2816,2783,2835,2595,2523,221.1,148,276,1495,1423,1583,0.0785,0.0523,0.0986,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.06,15.01,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.915,0.916,38.22,38.1,38.43,37.16,37.03,37.38,0,0,0,0,0,0,0.826,0,1.035,0.079,0.39,0.61,14.7
1052085600000,2003,5,2002,8,31,7,1.62,0.171,0.665,25573.3,155.1,155.1,152.2,4,4,4,2686,2584,2779,2403,2263,282.4,276,321,1303,1163,1403,0.105,0.0993,0.124,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.14,15.62,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39.07,38.46,39.74,38.06,37.41,38.76,0,0,0,0,0,0,0.846,0,0.955,0.11,0.41,0.59,15.8
1052690400000,2003,5,2002,8,32,7,1.47,0.194,0.665,26798.7,163,163,159.5,4,4,4,2423,2298,2549,2102,1977,321,321,321,1002,877.3,1128,0.133,0.126,0.14,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.7,16.31,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.79,39.97,41.6,39.88,39,40.74,0,0,0,0,0,0,0.886,0,0.805,0.13,0.45,0.55,18.2
1053295200000,2003,5,2002,8,33,7,1.27,0.194,0.665,28269.1,172.5,172.5,168.3,4,4,4,2097,1946,2257,1776,1625,321,321,321,675.6,525.3,836.4,0.153,0.142,0.165,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.8,16.4,17.2,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.93,41.86,44,42.07,41.02,43.12,0,0,0,0,0,0,0.935,0,0.605,0.15,0.52,0.48,22.3
1053900000000,2003,5,2002,8,34,7,1.07,0.185,0.665,29982.2,182.5,182.5,178.5,4,4,4,1773,1656,1901,1468,1371,305.1,210,321,367.7,271.1,479.7,0.172,0.127,0.19,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.76,17.35,18.14,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.53,44.4,46.56,44.62,43.52,45.63,0,0,0,0,0,0,0.991,0,0.405,0.17,0.62,0.38,28
1054504800000,2003,6,2002,9,35,7,0.921,0.127,0.665,31448.5,190.5,190.5,187.2,4,4,4,1522,1434,1619,1312,1224,210,210,210,212.1,123.7,309.3,0.138,0.13,0.146,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.897,0.863,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.09,0.087,0.093,18.6,18.27,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.75,46.88,48.59,46.8,45.94,47.62,0,0,0,0,0,0,1.04,0,0.256,0.14,0.72,0.28,34.1
1055109600000,2003,6,2002,9,36,7,0.771,0.127,0.631,31499,192.8,192.8,187.5,4,4,4,1275,1154,1406,1065,943.7,210,210,210,22.39,0,95.84,0.165,0.149,0.182,1043,943.7,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.738,0.589,0.852,0.539,0.396,0.648,0.025,0.018,0.031,1.56,1.25,1.8,0.074,0.058,0.086,19.67,19.02,20.37,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.92,45.02,49.75,46.87,44.12,48.2,0,0,0,0,0,0,1.04,0,0.14,0.16,0.82,0.18,40.9
1055714400000,2003,6,2002,9,37,7,0.632,0.127,0.505,26540.7,172,172,158,4,3,3.7142857142857144,1045,974.1,1124,834.7,764.1,210,210,210,0,-1.137e-13,1.137e-13,0.202,0.187,0.216,834.7,764.1,913.5,990,990,990,968,967.8,968.3,22,21.7,22.2,0.489,0.425,0.562,0.343,0.309,0.381,0.016,0.014,0.018,1.08,1.01,1.19,0.049,0.046,0.055,20.88,20.52,21.19,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,44.43,39.74,51.76,42.94,38.76,48.2,0,0,0,0,0,0,0.878,0,0.127,0.2,0.8,0.2,42
1056319200000,2003,6,2002,9,38,7,0.548,0.127,0.421,23151.3,144.6,144.6,137.8,3,3,3,905.3,859.8,952.6,695.3,649.8,210,210,210,0,0,0,0.232,0.22,0.244,695.3,649.8,742.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.369,0.34,0.405,0.265,0.235,0.297,0.012,0.01,0.013,0.889,0.81,0.979,0.04,0.036,0.044,21.59,21.31,21.85,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.92,44.37,49.49,45.94,43.48,48.2,0,0,0,0,0,0,0.766,0,0.127,0.23,0.77,0.23,42.2
1056924000000,2003,6,2002,9,39,7,0.49,0.115,0.375,21139.7,130.5,130.5,125.8,3,3,3,809.9,781.1,845.8,620.5,595.1,189.4,186,210,0,0,0,0.234,0.223,0.248,620.5,595.1,646.3,990,990,990,967.1,967,967.3,22.9,22.7,23,0.319,0.304,0.333,0.216,0.199,0.233,0.0094,0.0086,0.01,0.756,0.713,0.799,0.033,0.031,0.035,22.1,21.93,22.26,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.81,41.31,44.37,41.94,40.43,43.48,0,0,0,0,0,0,0.699,0,0.115,0.23,0.77,0.23,43.1
1057528800000,2003,7,2002,10,40,7,0.45,0.123,0.327,18359.9,120.1,120.1,109.3,3,2,2.7142857142857144,744,709.9,774.8,540.4,482.9,203.6,186,227,0,0,0,0.275,0.24,0.32,540.4,482.9,588.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.276,0.246,0.3,0.163,0.127,0.194,0.007,0.0055,0.0084,0.655,0.568,0.702,0.028,0.025,0.031,22.47,22.3,22.62,0.953,0.947,0.956,0.976,0.97,0.98,0.93,0.918,0.937,42.73,35.38,52.25,41.02,34.32,48.2,0,0,0,0,0,0,0.607,0,0.123,0.27,0.73,0.27,40.8
1058133600000,2003,7,2002,10,41,7,0.405,0.137,0.267,15550.9,96.4,96.4,92.56,2,2,2,669.3,640.2,699.8,442.3,413.2,227,227,227,0,-5.684e-14,5.684e-14,0.339,0.324,0.355,442.3,413.2,472.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.224,0.21,0.241,0.108,0.094,0.122,0.0046,0.004,0.0052,0.573,0.525,0.624,0.024,0.022,0.027,22.85,22.68,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.41,44.56,50.3,46.28,43.66,48.2,0,0,0,0,0,0,0.514,0,0.138,0.34,0.66,0.34,38.4
1058738400000,2003,7,2002,10,42,7,0.366,0.137,0.229,13475.1,85.55,85.55,80.21,2,2,2,605.7,580.8,631.1,378.7,353.8,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.375,0.36,0.391,378.7,353.8,404.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.189,0.206,0.0777,0.066,0.0898,0.0033,0.0028,0.0038,0.473,0.436,0.511,0.02,0.018,0.022,23.21,23.06,23.35,0.952,0.949,0.955,0.977,0.973,0.98,0.931,0.923,0.936,41.03,38.45,43.65,40.1,37.4,42.78,0,0,0,0,0,0,0.446,0,0.137,0.37,0.63,0.37,36.8
1059343200000,2003,7,2002,10,43,7,0.334,0.126,0.207,12220.8,76.95,76.95,72.74,2,2,2,551.4,528,574,342.9,324.8,208.6,184,227,8.12e-15,-5.684e-14,5.684e-14,0.377,0.338,0.411,342.9,324.8,360.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.178,0.188,0.0608,0.0523,0.0691,0.0025,0.0022,0.0029,0.418,0.393,0.443,0.017,0.016,0.018,23.5,23.39,23.61,0.947,0.945,0.95,0.971,0.97,0.975,0.92,0.916,0.926,37.44,35.4,39.47,36.37,34.34,38.48,0,0,0,0,0,0,0.404,0,0.127,0.38,0.62,0.38,36.6
1059948000000,2003,8,2002,11,44,7,0.303,0.111,0.191,11333.6,71.8,71.8,67.46,2,2,2,500.2,480.7,521.2,316.2,296.7,184,184,184,1.624e-14,0,5.684e-14,0.368,0.353,0.383,316.2,296.7,337.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.172,0.165,0.18,0.0483,0.0391,0.0582,0.002,0.0016,0.0024,0.376,0.347,0.408,0.016,0.014,0.017,23.77,23.65,23.89,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.77,32.68,37.01,33.73,31.7,35.9,0,0,0,0,0,0,0.375,0,0.112,0.37,0.63,0.37,37.4
1060552800000,2003,8,2002,11,45,7,0.276,0.111,0.165,9795.49,62.07,62.07,58.31,2,2,2,456.8,440.6,474.5,272.8,256.6,184,184,184,0,0,0,0.403,0.388,0.418,272.8,256.6,290.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.151,0.163,0.0277,0.0201,0.0361,0.0011,0.00082,0.0015,0.311,0.287,0.338,0.013,0.012,0.014,24.03,23.93,24.13,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.05,28.27,32,29.15,27.43,31.04,0,0,0,0,0,0,0.324,0,0.111,0.4,0.6,0.4,35.5
1061157600000,2003,8,2002,11,46,7,0.254,0.111,0.143,8465.34,53.74,53.74,50.39,2,1,1.5714285714285714,420.2,405.8,435.4,236.2,221.8,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.438,0.423,0.453,236.2,221.8,251.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.0159,0.0146,0.0176,0.00065,0.00059,0.00072,0.327,0.261,0.412,0.013,0.011,0.017,24.18,24.12,24.25,0.941,0.925,0.958,0.974,0.97,0.98,0.917,0.897,0.939,37.34,25.93,52.33,35.52,25.16,48.2,0,0,0,0,0,0,0.28,0,0.111,0.44,0.56,0.44,33.3
1061762400000,2003,8,2002,11,47,7,0.235,0.111,0.124,7669.92,48.2,48.2,45.65,1,1,1,388.8,376.6,401.2,204.8,192.6,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.473,0.459,0.489,204.8,192.6,217.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.137,0.0132,0.0121,0.0142,0.00053,0.00049,0.00058,0.365,0.343,0.387,0.015,0.014,0.016,24.29,24.21,24.37,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.61,43.86,49.37,45.65,42.98,48.2,0,0,0,0,0,0,0.254,0,0.111,0.47,0.53,0.47,32.6
1062367200000,2003,9,2002,12,48,7,0.216,0.0835,0.132,8056.26,50.24,50.24,47.95,2,1,1.1428571428571428,356.5,341.8,371.4,218.5,203.8,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.387,0.372,0.404,218.5,203.8,233.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.139,0.0143,0.0131,0.0156,0.00058,0.00053,0.00063,0.363,0.254,0.404,0.015,0.01,0.016,24.45,24.36,24.53,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.19,25.9,52.37,44.37,25.12,48.2,0,0,0,0,0,0,0.266,0,0.084,0.39,0.61,0.39,37.3
1062972000000,2003,9,2002,12,49,7,0.197,0.0835,0.114,7119,45.13,45.13,42.38,1,1,1,326.2,314.8,338.3,188.2,176.8,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.423,0.408,0.438,188.2,176.8,200.3,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.127,0.0117,0.0108,0.0128,0.00047,0.00043,0.00051,0.331,0.311,0.353,0.013,0.012,0.014,24.64,24.56,24.72,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.26,40.61,46.05,42.38,39.69,45.13,0,0,0,0,0,0,0.235,0,0.083,0.42,0.58,0.42,36.1
1063576800000,2003,9,2002,12,50,7,0.182,0.0835,0.099,6132.68,38.81,38.81,36.5,1,1,1,301.6,292.6,311.2,163.6,154.6,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.458,0.443,0.472,163.6,154.6,173.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.117,0.00966,0.00889,0.0105,0.00039,0.00035,0.00042,0.287,0.271,0.304,0.011,0.011,0.012,24.8,24.74,24.86,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.924,37.56,35.46,39.78,36.5,34.4,38.81,0,0,0,0,0,0,0.203,0,0.083,0.46,0.54,0.46,33.7
1064181600000,2003,9,2002,12,51,7,0.17,0.0835,0.0863,5321.61,33.72,33.72,31.68,1,1,1,280.7,272.1,289.6,142.7,134.1,138,138,138,0,-2.842e-14,2.842e-14,0.492,0.477,0.507,142.7,134.1,151.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00788,0.00715,0.00864,0.00031,0.00028,0.00034,0.25,0.234,0.266,0.0099,0.0093,0.011,24.93,24.88,24.98,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.66,30.64,34.76,31.68,29.72,33.72,0,0,0,0,0,0,0.176,0,0.0837,0.49,0.51,0.49,31.3
1064786400000,2003,9,2002,12,52,7,0.159,0.0714,0.0873,5400.84,34.58,34.58,32.15,1,1,1,262.3,254.9,269.6,144.3,129.2,118,110,138,0,-2.842e-14,2.842e-14,0.449,0.416,0.516,144.3,129.2,154.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.00801,0.00673,0.0089,0.00032,0.00027,0.00035,0.251,0.226,0.268,0.0099,0.0089,0.011,25,24.97,25.03,0.937,0.931,0.941,0.97,0.97,0.97,0.909,0.903,0.912,33.14,29.48,35.65,32.15,28.6,34.58,0,0,0,0,0,0,0.179,0,0.0717,0.45,0.55,0.45,34
1065391200000,2003,10,2003,1,1,7,0.149,0.0643,0.0852,5279.94,32.76,32.76,31.43,1,1,1,247.2,241.5,252.4,140.9,135.3,106.3,97,110,0,0,0,0.43,0.399,0.448,140.9,135.3,146.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00772,0.00725,0.00819,0.00031,0.00029,0.00032,0.243,0.234,0.251,0.0096,0.0092,0.0099,25.08,25.04,25.1,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.4,31.07,33.77,31.43,30.14,32.76,0,0,0,0,0,0,0.175,0,0.0638,0.43,0.57,0.43,35.4
1065996000000,2003,10,2003,1,2,7,0.143,0.0587,0.0839,5211.29,31.88,31.88,31.02,1,1,1,235.8,233,239.6,138.8,136,97,97,97,0,0,0,0.411,0.405,0.416,138.8,136,142.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0994,0.102,0.00755,0.00731,0.00787,0.0003,0.00029,0.00031,0.238,0.233,0.245,0.0094,0.0092,0.0096,25.15,25.12,25.17,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,31.98,31.33,32.87,31.02,30.39,31.88,0,0,0,0,0,0,0.172,0,0.0591,0.41,0.59,0.41,36.4
1066600800000,2003,10,2003,1,3,7,0.139,0.0587,0.0806,5000.72,30.64,30.64,29.77,1,1,1,230.3,224,234.1,133.3,127,97,97,97,2.03e-15,0,1.421e-14,0.421,0.414,0.433,133.3,127,137.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0962,0.0998,0.00708,0.00654,0.0074,0.00028,0.00026,0.00029,0.228,0.217,0.235,0.009,0.0085,0.0092,25.19,25.16,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.69,29.21,31.58,29.77,28.34,30.64,0,0,0,0,0,0,0.165,0,0.0584,0.42,0.58,0.42,36
1067205600000,2003,10,2003,1,4,7,0.131,0.058,0.0726,4491.88,27.78,27.78,26.74,1,1,1,215.9,211.7,221.5,120.1,116.9,95.86,93,97,0,-1.421e-14,1.421e-14,0.444,0.438,0.454,120.1,116.9,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0937,0.0927,0.0954,0.00596,0.00568,0.00634,0.00023,0.00022,0.00025,0.204,0.199,0.212,0.008,0.0078,0.0083,25.3,25.26,25.33,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.56,26.78,28.63,26.74,25.98,27.78,0,0,0,0,0,0,0.149,0,0.0584,0.44,0.55,0.45,34.3
1067810400000,2003,11,2003,2,5,7,0.13,0.0562,0.0737,4562.87,27.58,27.58,27.16,1,1,1,214.8,211.4,216.6,121.8,118.4,93,93,93,0,-1.421e-14,1.421e-14,0.433,0.429,0.44,121.8,118.4,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0929,0.0947,0.0061,0.00581,0.00626,0.00024,0.00023,0.00025,0.207,0.201,0.21,0.0081,0.0079,0.0082,25.3,25.29,25.33,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,28,27.18,28.44,27.16,26.36,27.58,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
1068415200000,2003,11,2003,2,6,7,0.132,0.0562,0.076,4712.65,29.21,29.21,28.05,1,1,1,218.7,213.1,223.7,125.7,120,93,93,93,0,-1.421e-14,1.421e-14,0.426,0.416,0.437,125.7,120,130.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0934,0.0972,0.00643,0.00595,0.00686,0.00025,0.00023,0.00027,0.214,0.204,0.223,0.0084,0.008,0.0088,25.27,25.23,25.32,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.92,27.57,30.11,28.05,26.75,29.21,0,0,0,0,0,0,0.156,0,0.056,0.43,0.58,0.42,35.7
1069020000000,2003,11,2003,2,7,7,0.135,0.0495,0.0859,5357.47,36.28,36.28,31.89,1,1,1,223.9,219.6,227.8,142.1,126.6,81.86,67,93,2.03e-15,0,1.421e-14,0.366,0.294,0.423,142.1,126.6,160.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0998,0.0957,0.105,0.00783,0.00651,0.00942,0.00031,0.00026,0.00037,0.242,0.216,0.274,0.0095,0.0085,0.011,25.21,25.16,25.27,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,32.87,29.15,37.38,31.89,28.28,36.28,0,0,0,0,0,0,0.177,0,0.0491,0.37,0.64,0.36,39.7
1069624800000,2003,11,2003,2,8,7,0.141,0.0405,0.1,6311.24,38.03,38.03,37.57,1,1,1,233,230.3,234.9,166.1,163.3,67,67,67,0,0,0,0.288,0.285,0.291,166.1,163.3,167.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.106,0.107,0.00986,0.00963,0.01,0.00039,0.00038,0.00039,0.283,0.278,0.286,0.011,0.011,0.011,25.12,25.1,25.14,0.944,0.943,0.944,0.973,0.972,0.974,0.918,0.916,0.92,38.61,37.96,39.04,37.57,36.88,38.03,0,0,0,0,0,0,0.209,0,0.041,0.29,0.71,0.29,44.8
1070229600000,2003,12,2003,3,9,7,0.14,0.0466,0.0936,5847.98,35.83,35.83,34.81,1,1,1,231.8,226.2,236.3,154.8,149.2,77,77,77,0,0,0,0.332,0.326,0.34,154.8,149.2,159.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.102,0.106,0.0089,0.00843,0.00929,0.00035,0.00033,0.00037,0.264,0.254,0.272,0.01,0.01,0.011,25.15,25.11,25.19,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.89,34.58,36.94,34.81,33.54,35.83,0,0,0,0,0,0,0.193,0,0.0464,0.33,0.67,0.33,41.8
1070834400000,2003,12,2003,3,10,7,0.143,0.0403,0.103,6474.75,42.62,42.62,38.54,1,1,1,236.5,226.4,245.6,169.8,149.4,66.71,59,77,0,0,0,0.283,0.24,0.34,169.8,149.4,186.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.102,0.113,0.0102,0.00845,0.0116,0.0004,0.00033,0.00046,0.29,0.255,0.319,0.011,0.01,0.013,25.09,25.01,25.19,0.945,0.939,0.95,0.976,0.97,0.98,0.922,0.91,0.931,39.49,34.65,43.49,38.54,33.61,42.62,0,0,0,0,0,0,0.214,0,0.04,0.28,0.72,0.28,45.3
1071439200000,2003,12,2003,3,11,7,0.152,0.0357,0.116,7362.93,44.33,44.33,43.83,1,1,1,250.8,248.1,253,191.8,189.1,59,59,59,0,0,0,0.235,0.233,0.238,191.8,189.1,194,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.116,0.0121,0.0118,0.0122,0.00048,0.00047,0.00048,0.328,0.323,0.332,0.013,0.013,0.013,24.97,24.96,24.99,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.72,44.07,45.23,43.83,43.19,44.33,0,0,0,0,0,0,0.243,0,0.036,0.23,0.76,0.24,48.4
1072044000000,2003,12,2003,3,12,7,0.157,0.0357,0.121,7704.94,46.66,46.66,45.86,1,1,1,259.6,253.8,263.1,200.6,194.8,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.224,0.232,200.6,194.8,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.119,0.0128,0.0123,0.0131,0.00051,0.00049,0.00052,0.344,0.334,0.35,0.014,0.013,0.014,24.92,24.9,24.95,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.8,45.42,47.61,45.86,44.52,46.66,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1072648800000,2003,12,2003,3,13,7,0.161,0.0405,0.12,7640.91,46.47,46.47,45.48,1,1,1,266.2,260.4,271.8,199.2,192.8,67,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.251,0.225,0.275,199.2,192.8,203.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.117,0.119,0.0127,0.0121,0.013,0.0005,0.00048,0.00052,0.343,0.332,0.349,0.014,0.013,0.014,24.89,24.87,24.91,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.41,44.85,47.42,45.48,43.96,46.47,0,0,0,0,0,0,0.253,0,0.041,0.25,0.75,0.25,47.5
1073253600000,2004,1,2003,4,14,7,0.171,0.0442,0.127,7898.97,48.2,48.2,47.02,1,1,1,282.8,270.2,299.2,209.8,197.2,73,73,73,0,-2.842e-14,2.842e-14,0.258,0.244,0.27,209.8,197.2,226.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.129,0.0136,0.0125,0.015,0.00054,0.0005,0.0006,0.362,0.34,0.392,0.014,0.013,0.016,24.81,24.71,24.88,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.81,45.89,52.57,47.02,44.97,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.2
1073858400000,2004,1,2003,4,15,7,0.199,0.0442,0.154,9368.01,59.96,59.96,55.76,2,2,2,328.3,307.7,347.6,255.3,234.7,73,73,73,0,-2.842e-14,2.842e-14,0.223,0.21,0.237,255.3,234.7,274.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.132,0.146,0.0208,0.0157,0.0286,0.00083,0.00063,0.0012,0.275,0.248,0.302,0.011,0.0099,0.012,24.68,24.56,24.81,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.74,26.39,30.91,27.88,25.6,29.98,0,0,0,0,0,0,0.31,0,0.045,0.22,0.77,0.23,47.1
1074463200000,2004,1,2003,4,16,7,0.233,0.0442,0.188,11407,73.67,73.67,67.9,2,2,2,384.5,357.7,411.3,311.5,284.7,73,73,73,0,0,0,0.19,0.177,0.204,311.5,284.7,338.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.149,0.168,0.046,0.0334,0.0587,0.0019,0.0013,0.0024,0.358,0.317,0.398,0.014,0.013,0.016,24.32,24.15,24.49,0.942,0.937,0.946,0.97,0.97,0.972,0.914,0.909,0.919,34.99,32.04,37.92,33.95,31.07,36.84,0,0,0,0,0,0,0.377,0,0.045,0.19,0.81,0.19,49
1075068000000,2004,1,2003,4,17,7,0.276,0.0452,0.231,13994.6,89.93,89.93,83.3,2,2,2,456.5,419.2,499.1,381.8,346.2,74.71,73,85,0,0,0,0.164,0.151,0.174,381.8,346.2,414.1,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.184,0.171,0.196,0.0792,0.0624,0.0944,0.0033,0.0025,0.0039,0.463,0.41,0.513,0.019,0.017,0.021,23.88,23.64,24.1,0.952,0.948,0.956,0.978,0.973,0.98,0.932,0.922,0.937,42.57,38.78,45.88,41.65,37.75,44.97,0,0,0,0,0,0,0.463,0,0.045,0.16,0.84,0.16,50.7
1075672800000,2004,2,2003,5,18,7,0.337,0.0514,0.286,16714,108.3,108.3,99.49,3,2,2.4285714285714284,557.3,514.6,604.3,472.3,429.6,85,85,85,8.12e-15,0,5.684e-14,0.153,0.141,0.165,472.3,429.6,519.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.22,0.202,0.245,0.122,0.102,0.148,0.0051,0.0042,0.0062,0.556,0.514,0.598,0.023,0.022,0.025,23.34,23.11,23.55,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.73,34.92,51.41,42.25,33.87,48.2,0,0,0,0,0,0,0.553,0,0.051,0.15,0.85,0.15,49.6
1076277600000,2004,2,2003,5,19,7,0.418,0.0514,0.367,21085.6,139.3,139.3,125.5,3,3,3,691.8,623.2,767.6,606.8,538.2,85,85,85,0,0,0,0.123,0.111,0.136,606.8,538.2,682.6,990,990,990,966.7,966.4,967,23.3,23,23.6,0.295,0.256,0.338,0.206,0.161,0.257,0.0089,0.0068,0.011,0.717,0.601,0.844,0.031,0.025,0.037,22.62,22.19,23.01,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.924,0.938,42.77,38.45,47.38,41.84,37.4,46.43,0,0,0,0,0,0,0.697,0,0.051,0.12,0.88,0.12,50.4
1076882400000,2004,2,2003,5,20,7,0.505,0.0549,0.45,24456.2,154.3,154.3,145.6,4,3,3.142857142857143,834.9,782.4,889.2,744.2,697.4,90.71,85,105,0,0,0,0.109,0.0998,0.121,744.2,697.4,784.2,990,990,990,967.2,967,967.5,22.8,22.5,23,0.379,0.346,0.416,0.296,0.267,0.319,0.013,0.012,0.014,0.94,0.869,0.992,0.041,0.038,0.044,21.82,21.6,22.1,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.86,39.57,52.03,46.69,38.58,48.2,0,0,0,0,0,0,0.809,0,0.055,0.11,0.89,0.11,48.4
1077487200000,2004,2,2003,5,21,7,0.572,0.0635,0.509,27527.4,171.4,171.4,163.9,4,4,4,945.8,904.5,993.7,840.8,799.5,105,105,105,0,0,0,0.111,0.106,0.116,840.8,799.5,888.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.468,0.43,0.511,0.346,0.326,0.369,0.016,0.014,0.017,1.04,0.968,1.12,0.047,0.043,0.051,21.28,21,21.51,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.85,40.21,43.72,40.96,39.26,42.84,0,0,0,0,0,0,0.91,0,0.063,0.11,0.89,0.11,48.1
1078092000000,2004,3,2003,6,22,7,0.666,0.078,0.588,30580.1,192.8,192.8,182,4,4,4,1102,1016,1210,972.8,887.1,129,129,129,0,0,0,0.117,0.107,0.127,972.8,887.1,1081,990,990,990,968.2,968,968.6,21.8,21.4,22,0.611,0.518,0.752,0.44,0.368,0.605,0.02,0.017,0.028,1.32,1.13,1.65,0.061,0.051,0.077,20.46,19.79,20.92,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.56,43.46,50.05,45.51,42.59,48.2,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.9
1078696800000,2004,3,2003,6,23,7,0.844,0.0967,0.665,32079.4,192.8,192.8,190.9,4,4,4,1396,1259,1516,1236,1130,159.9,129,183,135.8,29.82,232.7,0.114,0.0944,0.13,1100,1100,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.847,0.793,0.898,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.74,1.85,0.086,0.082,0.09,19.06,18.62,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.96,47.81,50.28,47.74,46.85,48.2,0,0,0,0,0,0,1.06,0,0.179,0.11,0.79,0.21,38
1079301600000,2004,3,2003,6,24,7,1.07,0.111,0.665,29993.5,185.7,185.7,178.5,4,4,4,1774,1564,2057,1591,1381,183,183,183,491,280.9,773.6,0.104,0.089,0.117,1100,1100,1100,990,990,990,970.4,969.7,971.2,19.6,18.8,20.3,0.919,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.095,0.091,0.1,17.77,16.89,18.46,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.54,43.17,47.38,44.63,42.3,46.43,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
1079906400000,2004,3,2003,6,25,7,1.61,0.111,0.665,25723.7,165.4,165.4,153.1,4,4,4,2654,2206,3151,2471,2023,183,183,183,1371,922.7,1868,0.0699,0.0581,0.083,1100,1100,1100,990,990,990,972.7,971.6,973.9,17.3,16.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.45,14.25,16.53,0.942,0.936,0.947,0.975,0.97,0.98,0.919,0.908,0.928,39.26,35.99,42.2,38.28,34.91,41.35,0,0,0,0,0,0,0.851,0,0.945,0.069,0.41,0.59,16
1080511200000,2004,3,2003,6,26,7,2.29,0.122,0.665,21081.6,135.6,135.6,125.5,4,4,4,3778,3329,4166,3576,3146,202.4,183,217,2476,2046,2849,0.0536,0.0501,0.057,1100,1100,1100,990,990,990,975.2,974.3,976,14.8,14,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.92,12.14,13.87,0.928,0.921,0.934,0.97,0.97,0.97,0.9,0.894,0.906,32.34,30.17,34.94,31.37,29.26,33.89,0,0,0,0,0,0,0.697,0,1.625,0.053,0.29,0.71,9.21
1081116000000,2004,4,2003,7,27,7,2.66,0.138,0.665,18876.9,115.4,115.4,112.4,4,4,4,4403,4251,4494,4175,4034,228.1,217,295,3075,2934,3163,0.0518,0.0484,0.0656,1100,1100,1100,990,990,990,976.4,976.1,976.6,13.6,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.71,11.54,11.99,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,28.96,28.5,29.74,28.09,27.64,28.85,0,0,0,0,0,0,0.624,0,1.995,0.052,0.25,0.75,7.1
1081720800000,2004,4,2003,7,28,7,2.71,0.178,0.665,18608.9,111.5,111.5,110.8,4,4,4,4483,4444,4503,4188,4149,295,295,295,3088,3049,3108,0.0658,0.0655,0.0664,1100,1100,1100,990,990,990,976.6,976.5,976.6,13.4,13.4,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.56,11.53,11.63,0.916,0.915,0.916,0.97,0.97,0.97,0.888,0.888,0.889,28.55,28.45,28.75,27.69,27.6,27.89,0,0,0,0,0,0,0.615,0,2.045,0.066,0.25,0.75,6.87
1082325600000,2004,4,2003,7,29,7,2.61,0.178,0.665,19150.9,116.4,116.4,114,4,4,4,4321,4197,4421,4026,3902,295,295,295,2926,2802,3026,0.0683,0.0667,0.0703,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.86,11.67,12.09,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,29.38,28.86,30.01,28.5,28,29.11,0,0,0,0,0,0,0.633,0,1.945,0.068,0.25,0.75,7.34
1082930400000,2004,4,2003,7,30,7,2.4,0.183,0.665,20343.4,125.2,125.2,121.1,4,4,4,3973,3788,4148,3670,3467,302.4,295,321,2570,2367,2753,0.0763,0.0711,0.0847,1100,1100,1100,990,990,990,975.6,975.2,976,14.4,14,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.51,12.17,12.89,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,31.21,30.26,32.27,30.27,29.35,31.3,0,0,0,0,0,0,0.673,0,1.735,0.076,0.28,0.72,8.48
1083535200000,2004,5,2003,8,31,7,2.14,0.194,0.665,22009.1,135.3,135.3,131,4,4,4,3532,3341,3724,3211,3020,321,321,321,2111,1920,2303,0.091,0.0862,0.0961,1100,1100,1100,990,990,990,974.7,974.3,975.1,15.3,14.9,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.44,13.03,13.84,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.76,32.66,34.87,32.75,31.68,33.82,0,0,0,0,0,0,0.728,0,1.475,0.091,0.31,0.69,10.3
1084140000000,2004,5,2003,8,32,7,1.84,0.194,0.665,23933.7,148.4,148.4,142.5,4,4,4,3047,2823,3279,2726,2502,321,321,321,1626,1402,1858,0.106,0.0979,0.114,1100,1100,1100,990,990,990,973.6,973.1,974.2,16.4,15.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,13.97,15.04,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.915,36.7,35.23,38.17,35.62,34.17,37.11,0,0,0,0,0,0,0.791,0,1.175,0.11,0.36,0.64,13
1084744800000,2004,5,2003,8,33,7,1.55,0.194,0.665,26140.7,160.6,160.6,155.6,4,4,4,2564,2385,2756,2243,2064,321,321,321,1143,963.6,1335,0.125,0.116,0.135,1100,1100,1100,990,990,990,972.5,972,972.9,17.5,17.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.66,15.2,16.1,0.944,0.942,0.945,0.976,0.973,0.978,0.921,0.916,0.925,39.87,38.61,41.04,38.9,37.57,40.15,0,0,0,0,0,0,0.864,0,0.885,0.13,0.43,0.57,16.9
1085349600000,2004,5,2003,8,34,7,1.29,0.194,0.665,28111,172.9,172.9,167.3,4,4,4,2133,1936,2328,1812,1615,321,321,321,711.9,514.7,907.2,0.151,0.138,0.166,1100,1100,1100,990,990,990,971.4,970.9,971.9,18.6,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.71,16.23,17.23,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.69,41.4,44.1,41.83,40.54,43.21,0,0,0,0,0,0,0.93,0,0.625,0.15,0.52,0.48,21.8
1085954400000,2004,5,2003,8,35,7,1.04,0.161,0.665,30283.7,185.1,185.1,180.3,4,4,4,1721,1580,1876,1454,1323,266.1,257,321,354.4,223.1,460.5,0.155,0.141,0.171,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.93,17.43,18.39,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.98,44.62,47.21,45.07,43.73,46.27,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
1086559200000,2004,6,2003,9,36,7,0.857,0.143,0.662,31945.8,192.8,192.8,190.2,4,4,4,1417,1273,1538,1180,1063,236.9,210,257,85.62,0,181.1,0.167,0.151,0.18,1095,1063,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.85,0.758,0.911,0.636,0.566,0.648,0.031,0.027,0.032,1.79,1.62,1.86,0.086,0.076,0.091,19,18.53,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.57,47.58,49.61,47.54,46.63,48.2,0,0,0,0,0,0,1.06,0,0.195,0.17,0.77,0.23,37.3
1087164000000,2004,6,2003,9,37,7,0.665,0.127,0.538,28022.2,185.3,185.3,166.8,4,3,3.857142857142857,1099,998.6,1218,889.5,788.6,210,210,210,3.248e-14,-1.137e-13,1.137e-13,0.192,0.172,0.21,889.5,788.6,1008,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.544,0.447,0.677,0.372,0.321,0.442,0.017,0.015,0.021,1.17,1.02,1.4,0.054,0.047,0.065,20.62,20.01,21.05,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.72,40.05,51.89,43.42,39.09,48.2,0,0,0,0,0,0,0.927,0,0.127,0.19,0.81,0.19,42.1
1087768800000,2004,6,2003,9,38,7,0.549,0.127,0.422,23119.4,144.6,144.6,137.6,3,3,3,907,851.8,971.7,697,641.8,210,210,210,0,0,0,0.232,0.216,0.247,697,641.8,761.7,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.371,0.335,0.423,0.266,0.23,0.308,0.012,0.01,0.014,0.893,0.796,1.01,0.04,0.035,0.046,21.58,21.2,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47,43.9,50.49,45.87,43.02,48.2,0,0,0,0,0,0,0.765,0,0.127,0.23,0.77,0.23,42.1
1088373600000,2004,6,2003,9,39,7,0.485,0.119,0.367,20677.2,126.7,126.7,123.1,3,3,3,802.4,771.7,838.1,606.1,585.7,196.3,186,210,0,0,0,0.245,0.232,0.259,606.1,585.7,628.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.312,0.299,0.327,0.206,0.192,0.221,0.009,0.0084,0.0097,0.733,0.697,0.773,0.032,0.03,0.034,22.16,21.97,22.32,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,41.89,40.73,43.09,41.03,39.81,42.23,0,0,0,0,0,0,0.684,0,0.118,0.25,0.76,0.24,42.6
1088978400000,2004,7,2003,10,40,7,0.437,0.116,0.321,18290.9,117.4,117.4,108.9,3,2,2.857142857142857,723,686.9,761.3,531.2,459.9,191.9,186,227,-8.12e-15,-5.684e-14,0,0.266,0.244,0.33,531.2,459.9,575.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.268,0.233,0.293,0.157,0.116,0.185,0.0068,0.005,0.008,0.622,0.574,0.679,0.027,0.025,0.029,22.59,22.38,22.75,0.951,0.947,0.957,0.973,0.97,0.98,0.926,0.919,0.938,39.62,36.1,49.12,38.58,35.01,48.14,0,0,0,0,0,0,0.605,0,0.116,0.27,0.73,0.27,41.9
1089583200000,2004,7,2003,10,41,7,0.39,0.137,0.253,14837.5,94.23,94.23,88.32,2,2,2,645.4,616.1,675.7,418.4,389.1,227,227,227,0,-5.684e-14,5.684e-14,0.352,0.336,0.368,418.4,389.1,448.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.213,0.201,0.227,0.0965,0.0827,0.111,0.0041,0.0035,0.0047,0.534,0.489,0.583,0.023,0.021,0.025,22.98,22.81,23.15,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.06,42.11,48.08,44.16,41.26,47.12,0,0,0,0,0,0,0.491,0,0.137,0.35,0.65,0.35,38
1090188000000,2004,7,2003,10,42,7,0.352,0.137,0.215,12632.9,80.58,80.58,75.2,2,2,2,582.5,559,607.1,355.5,331.9,227,227,227,2.436e-14,-5.684e-14,5.684e-14,0.39,0.374,0.406,355.5,331.9,380.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.181,0.198,0.0668,0.0557,0.0784,0.0028,0.0023,0.0033,0.438,0.403,0.475,0.018,0.017,0.02,23.34,23.2,23.48,0.949,0.946,0.952,0.973,0.97,0.979,0.924,0.918,0.932,38.62,36.15,41.17,37.6,35.07,40.29,0,0,0,0,0,0,0.418,0,0.137,0.39,0.61,0.39,35.9
1090792800000,2004,7,2003,10,43,7,0.32,0.134,0.187,11004.2,69.26,69.26,65.5,2,2,2,529.9,508.9,551.6,309,288.7,220.9,184,227,-2.436e-14,-5.684e-14,5.684e-14,0.417,0.362,0.44,309,288.7,324.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.166,0.178,0.0449,0.0353,0.0524,0.0019,0.0015,0.0022,0.368,0.338,0.392,0.015,0.014,0.016,23.65,23.53,23.74,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.916,33.76,31.55,35.7,32.75,30.6,34.63,0,0,0,0,0,0,0.364,0,0.133,0.42,0.58,0.42,34.4
1091397600000,2004,8,2003,11,44,7,0.291,0.111,0.18,10672.3,67.85,67.85,63.53,2,2,2,481.4,462.1,502.1,297.4,278.1,184,184,184,0,0,0,0.383,0.366,0.398,297.4,278.1,318.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0394,0.0303,0.0491,0.0016,0.0012,0.002,0.348,0.319,0.379,0.014,0.013,0.016,23.89,23.76,24,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.75,30.65,34.97,31.76,29.73,33.92,0,0,0,0,0,0,0.353,0,0.111,0.38,0.62,0.38,36.7
1092002400000,2004,8,2003,11,45,7,0.266,0.111,0.154,9168.95,58.12,58.12,54.58,2,2,2,439.3,423.6,455.9,255.3,239.6,184,184,184,8.12e-15,0,2.842e-14,0.419,0.404,0.434,255.3,239.6,271.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.157,0.0204,0.0161,0.0273,0.00083,0.00066,0.0011,0.286,0.265,0.31,0.012,0.011,0.013,24.14,24.04,24.23,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.13,26.37,29.96,27.29,25.58,29.06,0,0,0,0,0,0,0.303,0,0.112,0.42,0.58,0.42,34.5
1092607200000,2004,8,2003,11,46,7,0.244,0.111,0.133,8057.31,50.01,50.01,47.96,2,1,1.1428571428571428,404.1,391.1,418.4,220.1,207.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.456,0.44,0.471,220.1,207.1,234.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.134,0.143,0.0145,0.0134,0.0157,0.00059,0.00054,0.00064,0.37,0.26,0.409,0.015,0.011,0.017,24.21,24.13,24.28,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.1,25.78,51.95,44.39,25.01,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,33
1093212000000,2004,8,2003,11,47,7,0.227,0.111,0.115,7154.32,45.29,45.29,42.59,1,1,1,374.9,363.4,387,190.9,179.4,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.491,0.476,0.506,190.9,179.4,203,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.011,0.013,0.00048,0.00044,0.00053,0.34,0.32,0.362,0.014,0.013,0.015,24.39,24.3,24.46,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.47,40.85,46.22,42.59,39.95,45.29,0,0,0,0,0,0,0.237,0,0.112,0.49,0.51,0.49,31.5
1093816800000,2004,8,2003,11,48,7,0.21,0.0914,0.118,7378.66,48.2,48.2,43.92,1,1,1,347,332.5,359.9,195.8,172.3,151.1,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.435,0.391,0.516,195.8,172.3,214.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.121,0.132,0.0124,0.0104,0.014,0.0005,0.00042,0.00056,0.346,0.307,0.379,0.014,0.012,0.015,24.52,24.46,24.59,0.953,0.947,0.957,0.979,0.974,0.98,0.933,0.922,0.938,44.89,39.22,49.32,43.92,38.21,48.2,0,0,0,0,0,0,0.244,0,0.092,0.44,0.56,0.44,35.1
1094421600000,2004,9,2003,12,49,7,0.191,0.0835,0.108,6719.29,42.78,42.78,40,1,1,1,316.1,304.4,327.9,178.1,166.4,138,138,138,-8.12e-15,-2.842e-14,0,0.437,0.421,0.453,178.1,166.4,189.9,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0109,0.00989,0.0119,0.00044,0.00039,0.00048,0.313,0.292,0.334,0.013,0.012,0.013,24.71,24.63,24.79,0.948,0.945,0.952,0.977,0.972,0.98,0.927,0.918,0.933,40.93,38.2,43.65,40,37.14,42.78,0,0,0,0,0,0,0.222,0,0.083,0.44,0.57,0.43,35.2
1095026400000,2004,9,2003,12,50,7,0.176,0.0835,0.0927,5727.03,36.27,36.27,34.09,1,1,1,291.3,282.2,300.8,153.3,144.2,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.474,0.459,0.489,153.3,144.2,162.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00878,0.00801,0.00959,0.00035,0.00032,0.00038,0.269,0.252,0.286,0.011,0.01,0.011,24.87,24.81,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.14,33.02,37.37,34.09,32.03,36.27,0,0,0,0,0,0,0.189,0,0.0833,0.47,0.53,0.47,32.5
1095631200000,2004,9,2003,12,51,7,0.164,0.0835,0.0807,4967.83,31.47,31.47,29.57,1,1,1,271.4,263.4,279.8,133.4,125.4,138,138,138,-2.03e-15,-2.842e-14,2.842e-14,0.509,0.493,0.524,133.4,125.4,141.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.103,0.101,0.106,0.00709,0.00641,0.0078,0.00028,0.00025,0.00031,0.233,0.219,0.248,0.0092,0.0087,0.0099,24.98,24.93,25.03,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.48,28.59,32.44,29.57,27.73,31.47,0,0,0,0,0,0,0.164,0,0.0833,0.51,0.49,0.51,30.3
1096236000000,2004,9,2003,12,52,7,0.155,0.0728,0.0824,5088.71,35.37,35.37,30.29,1,1,1,256.6,250,260.9,136.2,119.3,120.4,97,138,4.06e-15,-2.842e-14,2.842e-14,0.468,0.381,0.536,136.2,119.3,157.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0985,0.107,0.00733,0.00589,0.00917,0.00029,0.00023,0.00036,0.236,0.208,0.272,0.0093,0.0082,0.011,25.04,25.01,25.06,0.933,0.925,0.942,0.97,0.97,0.97,0.905,0.898,0.913,31.23,27.15,36.46,30.29,26.33,35.37,0,0,0,0,0,0,0.168,0,0.0726,0.47,0.53,0.47,32.8
1096840800000,2004,10,2004,1,1,7,0.146,0.0587,0.087,5404.36,33.69,33.69,32.17,1,1,1,240.8,234.9,247.5,143.8,137.9,97,97,97,0,0,0,0.403,0.392,0.413,143.8,137.9,150.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00797,0.00747,0.00854,0.00031,0.00029,0.00034,0.247,0.236,0.259,0.0097,0.0093,0.01,25.11,25.06,25.15,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.16,31.78,34.73,32.17,30.82,33.69,0,0,0,0,0,0,0.179,0,0.059,0.4,0.6,0.4,37
1097445600000,2004,10,2004,1,2,7,0.139,0.0587,0.0805,4993.19,30.39,30.39,29.72,1,1,1,230.1,225.9,233,133.1,128.9,97,97,97,0,0,0,0.422,0.416,0.429,133.1,128.9,136,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0984,0.0969,0.0994,0.00706,0.00671,0.00731,0.00028,0.00026,0.00029,0.228,0.22,0.233,0.009,0.0087,0.0092,25.19,25.17,25.22,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.64,29.66,31.33,29.72,28.77,30.39,0,0,0,0,0,0,0.165,0,0.0585,0.42,0.58,0.42,35.9
1098050400000,2004,10,2004,1,3,7,0.132,0.0587,0.0733,4536.23,28.34,28.34,27,1,1,1,218.2,212.5,224,121.2,115.5,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.444,0.433,0.456,121.2,115.5,127,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0922,0.0962,0.00606,0.00557,0.00654,0.00024,0.00022,0.00026,0.206,0.196,0.217,0.0081,0.0077,0.0085,25.28,25.24,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.84,26.45,29.21,27,25.65,28.34,0,0,0,0,0,0,0.15,0,0.0587,0.44,0.56,0.44,34.4
1098655200000,2004,10,2004,1,4,7,0.126,0.0587,0.0672,4134.71,25.21,25.21,24.61,1,1,1,208,205.1,210.6,111,108.1,97,97,97,-4.06e-15,-1.421e-14,0,0.466,0.461,0.473,111,108.1,113.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0896,0.0915,0.00519,0.00494,0.00541,0.0002,0.00019,0.00021,0.188,0.183,0.193,0.0074,0.0072,0.0075,25.36,25.34,25.39,0.919,0.916,0.92,0.97,0.97,0.97,0.891,0.889,0.893,25.37,24.67,25.99,24.61,23.93,25.21,0,0,0,0,0,0,0.137,0,0.0588,0.47,0.53,0.47,32.8
1099260000000,2004,11,2004,2,5,7,0.123,0.0562,0.0669,4118.74,24.75,24.75,24.52,1,1,1,203.6,202.7,204.6,110.6,109.7,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.457,0.455,0.459,110.6,109.7,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0898,0.0904,0.00515,0.00507,0.00523,0.0002,0.0002,0.0002,0.187,0.185,0.189,0.0073,0.0072,0.0074,25.39,25.38,25.4,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.891,25.27,25.06,25.52,24.52,24.31,24.75,0,0,0,0,0,0,0.136,0,0.0561,0.46,0.54,0.46,33.5
1099864800000,2004,11,2004,2,6,7,0.123,0.0473,0.0753,4680.24,30.52,30.52,27.86,1,1,1,202.7,201.3,204.3,124.5,110.5,78.14,67,93,-2.03e-15,-1.421e-14,1.421e-14,0.385,0.331,0.457,124.5,110.5,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0901,0.0958,0.00633,0.00514,0.00728,0.00025,0.0002,0.00028,0.21,0.187,0.229,0.0082,0.0073,0.0089,25.37,25.36,25.39,0.926,0.918,0.933,0.97,0.97,0.97,0.899,0.89,0.905,28.72,25.26,31.46,27.86,24.5,30.52,0,0,0,0,0,0,0.155,0,0.0477,0.38,0.61,0.39,38.1
