datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1162159200000,2006,10,2006,1,5,7,0.113,0.0416,0.071,4396.42,27.81,27.81,26.17,1,1,1,186.1,181.9,191.2,117.4,108.9,68.71,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.369,0.35,0.401,117.4,108.9,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0874,0.0917,0.00573,0.005,0.0063,0.00022,0.0002,0.00025,0.196,0.182,0.208,0.0077,0.0071,0.0081,25.38,25.37,25.38,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.889,0.9,26.98,24.85,28.67,26.17,24.11,27.81,0,0,0,0,0,0,0.145,0,0.042,0.37,0.63,0.37,38.9
1162764000000,2006,11,2006,2,6,7,0.119,0.0405,0.0781,4872.39,29.76,29.76,29,1,1,1,196.2,193.1,199.4,129.2,126.1,67,67,67,2.03e-15,0,1.421e-14,0.342,0.336,0.347,129.2,126.1,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0924,0.0946,0.00673,0.00647,0.007,0.00026,0.00025,0.00027,0.217,0.212,0.223,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.9,29.15,30.68,29,28.27,29.76,0,0,0,0,0,0,0.161,0,0.0409,0.34,0.66,0.34,40.9
1163368800000,2006,11,2006,2,7,7,0.119,0.0405,0.0782,4880.05,29.89,29.89,29.05,1,1,1,196.4,194.2,199.9,129.4,127.2,67,67,67,0,0,0,0.341,0.335,0.345,129.4,127.2,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0928,0.0948,0.00675,0.00656,0.00705,0.00026,0.00026,0.00028,0.217,0.214,0.224,0.0085,0.0083,0.0087,25.38,25.37,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.95,29.41,30.82,29.05,28.53,29.89,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
1163973600000,2006,11,2006,2,8,7,0.12,0.0317,0.0882,5532.09,34.24,34.24,32.93,1,1,1,198.2,194.2,201.8,145.8,134.8,52.43,50,67,0,0,0,0.264,0.248,0.332,145.8,134.8,151.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0955,0.0992,0.00814,0.00721,0.00861,0.00032,0.00028,0.00034,0.245,0.227,0.255,0.0096,0.0089,0.0099,25.35,25.34,25.36,0.937,0.932,0.939,0.97,0.97,0.97,0.909,0.904,0.911,33.95,31.27,35.29,32.93,30.33,34.24,0,0,0,0,0,0,0.183,0,0.0318,0.26,0.73,0.27,46.1
1164578400000,2006,11,2006,2,9,7,0.121,0.0326,0.0885,5552.42,35.23,35.23,33.05,1,1,1,200.2,194.5,205.7,146.3,135.5,53.86,50,59,0,0,0,0.269,0.243,0.303,146.3,135.5,155.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.095,0.101,0.00819,0.00726,0.00898,0.00032,0.00028,0.00035,0.246,0.228,0.262,0.0096,0.0089,0.01,25.34,25.3,25.36,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,34.07,31.42,36.32,33.05,30.48,35.23,0,0,0,0,0,0,0.184,0,0.0325,0.27,0.73,0.27,45.9
1165183200000,2006,12,2006,3,10,7,0.124,0.0357,0.0879,5510.74,34.36,34.36,32.8,1,1,1,204.4,195.8,211.1,145.4,136.8,59,59,59,0,0,0,0.289,0.279,0.301,145.4,136.8,152.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0955,0.101,0.00811,0.00738,0.00868,0.00032,0.00029,0.00034,0.245,0.23,0.257,0.0096,0.009,0.01,25.32,25.28,25.36,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.911,33.82,31.76,35.42,32.8,30.8,34.36,0,0,0,0,0,0,0.182,0,0.0361,0.29,0.71,0.29,44.4
1165788000000,2006,12,2006,3,11,7,0.132,0.0357,0.0961,6037.09,37.51,37.51,35.94,1,1,1,217.9,211.4,224.5,158.9,152.4,59,59,59,0,0,0,0.271,0.263,0.279,158.9,152.4,165.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00926,0.0087,0.00982,0.00036,0.00034,0.00039,0.27,0.258,0.281,0.011,0.01,0.011,25.22,25.17,25.27,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,37.01,35.48,38.56,35.94,34.42,37.51,0,0,0,0,0,0,0.2,0,0.0359,0.27,0.73,0.27,45.7
1166392800000,2006,12,2006,3,12,7,0.141,0.0357,0.106,6677.56,40.78,40.78,39.75,1,1,1,233.5,226.4,237.7,174.5,167.4,59,59,59,0,0,0,0.253,0.248,0.261,174.5,167.4,178.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.11,0.0106,0.00998,0.0109,0.00042,0.00039,0.00043,0.297,0.285,0.305,0.012,0.011,0.012,25.1,25.07,25.16,0.946,0.944,0.948,0.977,0.974,0.98,0.925,0.92,0.928,40.66,39.01,41.63,39.75,37.99,40.78,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1166997600000,2006,12,2006,3,13,7,0.149,0.0357,0.113,7172.24,45.47,45.47,42.69,1,1,1,245.9,236.6,257.9,186.9,177.6,59,59,59,0,0,0,0.24,0.229,0.249,186.9,177.6,198.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0116,0.0108,0.0127,0.00046,0.00043,0.0005,0.32,0.303,0.341,0.013,0.012,0.013,25.01,24.93,25.08,0.95,0.947,0.954,0.98,0.979,0.98,0.931,0.928,0.935,43.57,41.38,46.4,42.69,40.51,45.47,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.1
1167602400000,2007,1,2006,4,14,7,0.172,0.0442,0.128,7975.21,52,52,47.47,2,1,1.2857142857142858,285.1,263.1,311.2,212.1,190.1,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.257,0.235,0.277,212.1,190.1,238.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.124,0.116,0.133,0.0138,0.0119,0.016,0.00055,0.00047,0.00064,0.321,0.241,0.378,0.013,0.0096,0.015,24.84,24.76,24.92,0.946,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.34,25.64,50.83,40.2,24.87,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.4
1168207200000,2007,1,2006,4,15,7,0.213,0.0442,0.169,10234.3,67.83,67.83,60.92,2,2,2,352.1,321.3,384.2,279.1,248.3,73,73,73,-4.06e-15,-2.842e-14,0,0.208,0.19,0.227,279.1,248.3,311.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.159,0.0308,0.0169,0.0459,0.0012,0.00067,0.0019,0.309,0.264,0.357,0.012,0.011,0.014,24.53,24.32,24.73,0.936,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.914,31.4,27.97,34.97,30.46,27.13,33.92,0,0,0,0,0,0,0.338,0,0.044,0.21,0.79,0.21,48
1168812000000,2007,1,2006,4,16,7,0.276,0.0442,0.232,14021.7,96.1,96.1,83.46,2,2,2,456.2,400.4,516.8,383.2,327.4,73,73,73,8.12e-15,0,5.684e-14,0.161,0.141,0.182,383.2,327.4,443.8,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.184,0.164,0.206,0.0799,0.0535,0.108,0.0033,0.0022,0.0045,0.465,0.381,0.556,0.019,0.016,0.023,23.88,23.52,24.22,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.69,36.72,49.03,41.73,35.62,48.05,0,0,0,0,0,0,0.464,0,0.044,0.16,0.84,0.16,50.8
1169416800000,2007,1,2006,4,17,7,0.363,0.0442,0.319,18489.3,123.1,123.1,110.1,3,2,2.857142857142857,600,538.4,663.1,527,465.4,73,73,73,0,-5.684e-14,5.684e-14,0.122,0.11,0.136,527,465.4,590.1,990,990,990,966.3,966,966.6,23.7,23.4,24,0.248,0.213,0.283,0.154,0.119,0.195,0.0065,0.005,0.0083,0.597,0.513,0.687,0.025,0.021,0.029,23.11,22.76,23.39,0.951,0.945,0.957,0.975,0.97,0.98,0.926,0.916,0.938,40.25,35.04,51.08,38.98,33.99,48.2,0,0,0,0,0,0,0.611,0,0.044,0.12,0.88,0.12,50.9
1170021600000,2007,1,2006,4,18,7,0.452,0.0552,0.397,22594,142,142,134.5,3,3,3,747.4,684.2,807.2,656.1,611.2,91.29,73,105,0,0,0,0.121,0.1,0.14,656.1,611.2,702.2,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.324,0.295,0.352,0.239,0.209,0.27,0.01,0.009,0.012,0.801,0.722,0.881,0.035,0.031,0.039,22.31,21.99,22.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.74,43.2,48.31,44.83,42.33,47.34,0,0,0,0,0,0,0.747,0,0.055,0.12,0.88,0.12,50
1170626400000,2007,2,2006,5,19,7,0.596,0.0684,0.528,28007.4,186.3,186.3,166.7,4,3,3.7142857142857144,985.4,838.1,1156,872.3,733.1,113.1,105,162,0,-1.137e-13,1.137e-13,0.115,0.096,0.14,872.3,733.1,994.5,990,990,990,967.8,967.3,968.4,22.2,21.6,22.7,0.501,0.37,0.638,0.361,0.291,0.42,0.016,0.013,0.019,1.12,0.933,1.34,0.051,0.041,0.062,21.07,20.27,21.81,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.59,40.93,52.07,45.12,40.03,48.2,0,0,0,0,0,0,0.926,0,0.068,0.11,0.89,0.11,47
1171231200000,2007,2,2006,5,20,7,0.855,0.098,0.662,31943.1,192.8,192.8,190.1,4,4,4,1413,1227,1577,1251,1065,162,162,162,155.9,0,314.8,0.115,0.103,0.132,1095,1065,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.846,0.741,0.903,0.637,0.569,0.648,0.031,0.027,0.032,1.78,1.6,1.85,0.086,0.075,0.091,19.01,18.42,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.62,47.27,49.89,47.53,46.33,48.2,0,0,0,0,0,0,1.06,0,0.193,0.11,0.77,0.23,37.4
1171836000000,2007,2,2006,5,21,7,1.12,0.098,0.665,29585.7,183.2,183.2,176.1,4,4,4,1845,1639,2067,1683,1477,162,162,162,583.2,377,805.4,0.0883,0.0784,0.0988,1100,1100,1100,990,990,990,970.6,969.9,971.3,19.4,18.7,20.1,0.921,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.093,0.1,17.54,16.86,18.21,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.92,43.1,46.73,44.03,42.23,45.79,0,0,0,0,0,0,0.978,0,0.455,0.087,0.59,0.41,26.4
1172440800000,2007,2,2006,5,22,7,1.37,0.125,0.665,27512.9,167.2,167.2,163.8,4,4,4,2267,2136,2351,2061,1974,206,162,239,961.3,874.1,1012,0.0903,0.0719,0.104,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.18,16.7,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.8,41.26,42.65,40.94,40.38,41.8,0,0,0,0,0,0,0.91,0,0.705,0.091,0.49,0.51,20.1
1173045600000,2007,3,2006,6,23,7,1.46,0.145,0.665,26829.4,161,161,159.7,4,4,4,2417,2370,2468,2178,2131,239,239,239,1078,1031,1129,0.0989,0.0968,0.101,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.9,16.13,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.83,40.49,41.14,39.92,39.57,40.25,0,0,0,0,0,0,0.887,0,0.795,0.099,0.46,0.54,18.4
1173650400000,2007,3,2006,6,24,7,1.55,0.145,0.665,26151.2,157.7,157.7,155.7,4,4,4,2562,2487,2642,2323,2248,239,239,239,1223,1148,1303,0.0933,0.0905,0.0961,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.48,15.85,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.923,39.88,39.36,40.37,38.92,38.36,39.43,0,0,0,0,0,0,0.865,0,0.885,0.094,0.43,0.57,16.9
1174255200000,2007,3,2006,6,25,7,1.67,0.12,0.665,25223.8,152.5,152.5,150.1,4,4,4,2761,2677,2851,2562,2438,199,183,239,1462,1338,1568,0.0723,0.0642,0.0893,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.97,15.39,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.914,0.918,38.58,37.99,39.13,37.54,36.91,38.11,0,0,0,0,0,0,0.834,0,1.005,0.072,0.4,0.6,15.1
1174860000000,2007,3,2006,6,26,7,1.8,0.114,0.665,24187.8,146.6,146.6,144,4,4,4,2984,2887,3057,2796,2704,187.9,183,217,1696,1604,1761,0.0629,0.0601,0.071,1100,1100,1100,990,990,990,973.5,973.2,973.7,16.5,16.3,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.65,14.48,14.88,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.1,36.61,37.75,35.99,35.51,36.66,0,0,0,0,0,0,0.8,0,1.135,0.063,0.37,0.63,13.4
1175464800000,2007,4,2006,7,27,7,1.83,0.131,0.665,23966.7,143.8,143.8,142.7,4,4,4,3033,2988,3061,2816,2771,217,217,217,1716,1671,1744,0.0715,0.0709,0.0726,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.53,14.47,14.64,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.77,36.59,37.07,35.66,35.49,35.96,0,0,0,0,0,0,0.793,0,1.165,0.072,0.36,0.64,13.1
1176069600000,2007,4,2006,7,28,7,1.78,0.131,0.665,24377.1,145.5,145.5,145.1,4,4,4,2941,2927,2967,2724,2710,217,217,217,1624,1610,1650,0.0737,0.0731,0.0741,1100,1100,1100,990,990,990,973.4,973.3,973.4,16.6,16.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.69,14.79,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.912,37.38,37.21,37.48,36.28,36.09,36.38,0,0,0,0,0,0,0.806,0,1.115,0.074,0.37,0.63,13.7
1176674400000,2007,4,2006,7,29,7,1.82,0.131,0.665,24064,144.9,144.9,143.2,4,4,4,3011,2947,3085,2794,2730,217,217,217,1694,1630,1768,0.0721,0.0703,0.0736,1100,1100,1100,990,990,990,973.5,973.4,973.7,16.5,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.41,14.74,0.939,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.912,36.91,36.42,37.34,35.81,35.33,36.24,0,0,0,0,0,0,0.796,0,1.155,0.072,0.37,0.63,13.2
1177279200000,2007,4,2006,7,30,7,1.89,0.131,0.665,23558.6,140.8,140.8,140.2,4,4,4,3127,3106,3143,2910,2889,217,217,217,1810,1789,1826,0.0694,0.0691,0.0699,1100,1100,1100,990,990,990,973.8,973.8,973.9,16.2,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.3,14.27,14.36,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,36.14,36.04,36.29,35.06,34.96,35.2,0,0,0,0,0,0,0.779,0,1.225,0.069,0.35,0.65,12.5
1177884000000,2007,4,2006,7,31,7,1.84,0.185,0.665,23941.2,144.3,144.3,142.5,4,4,4,3039,2971,3102,2733,2650,306.1,217,321,1633,1550,1785,0.101,0.07,0.108,1100,1100,1100,990,990,990,973.6,973.4,973.8,16.4,16.2,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.37,14.68,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.73,36.31,37.18,35.63,35.22,36.07,0,0,0,0,0,0,0.792,0,1.175,0.1,0.36,0.64,13
1178488800000,2007,5,2006,8,32,7,1.7,0.194,0.665,24965.9,152.1,152.1,148.6,4,4,4,2816,2689,2935,2495,2368,321,321,321,1395,1268,1514,0.114,0.109,0.119,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.77,15.36,0.941,0.94,0.942,0.972,0.97,0.974,0.915,0.912,0.918,38.21,37.42,39.05,37.15,36.32,38.03,0,0,0,0,0,0,0.826,0,1.035,0.11,0.39,0.61,14.7
1179093600000,2007,5,2006,8,33,7,1.52,0.194,0.665,26394,160.8,160.8,157.1,4,4,4,2510,2377,2646,2189,2056,321,321,321,1089,956.1,1225,0.128,0.121,0.135,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.47,16.12,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.919,0.925,40.22,39.33,41.09,39.28,38.33,40.2,0,0,0,0,0,0,0.873,0,0.855,0.13,0.44,0.56,17.4
1179698400000,2007,5,2006,8,34,7,1.32,0.194,0.665,27891.7,170.3,170.3,166,4,4,4,2180,2014,2336,1859,1693,321,321,321,759.4,592.6,914.7,0.147,0.137,0.159,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.59,16.22,16.99,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.36,41.35,43.44,41.51,40.48,42.58,0,0,0,0,0,0,0.922,0,0.655,0.15,0.5,0.5,21.1
1180303200000,2007,5,2006,8,35,7,1.1,0.165,0.665,29713.6,181.5,181.5,176.9,4,4,4,1819,1685,1960,1546,1475,273.4,210,321,445.9,375.4,539.4,0.149,0.118,0.177,1100,1100,1100,990,990,990,970.5,970.1,971,19.5,19,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.61,17.15,18.05,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.12,43.88,46.3,44.22,43,45.38,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
1180908000000,2007,6,2006,9,36,7,0.933,0.127,0.665,31325.5,190.1,190.1,186.5,4,4,4,1543,1443,1649,1333,1233,210,210,210,232.9,133.1,338.9,0.136,0.127,0.146,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.901,0.867,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.53,18.17,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.57,46.62,48.5,46.62,45.69,47.53,0,0,0,0,0,0,1.04,0,0.268,0.14,0.71,0.29,33.6
1181512800000,2007,6,2006,9,37,7,0.775,0.127,0.632,31517.3,192.8,192.8,187.6,4,4,4,1282,1156,1415,1072,946.5,210,210,210,27.17,-1.137e-13,105.1,0.165,0.148,0.182,1045,946.5,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.742,0.592,0.855,0.541,0.397,0.648,0.026,0.018,0.031,1.57,1.25,1.8,0.074,0.058,0.087,19.64,18.99,20.36,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.93,45.12,49.66,46.9,44.22,48.2,0,0,0,0,0,0,1.04,0,0.143,0.16,0.82,0.18,40.7
1182117600000,2007,6,2006,9,38,7,0.629,0.127,0.502,26447.5,171.6,171.6,157.4,4,3,3.7142857142857144,1039,966.9,1121,829.3,756.9,210,210,210,-3.248e-14,-1.137e-13,0,0.202,0.187,0.217,829.3,756.9,910.8,990,990,990,968,967.8,968.3,22,21.7,22.2,0.485,0.418,0.559,0.34,0.305,0.38,0.015,0.014,0.017,1.07,0.998,1.19,0.049,0.045,0.055,20.91,20.53,21.23,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.19,39.43,51.38,42.8,38.43,48.2,0,0,0,0,0,0,0.875,0,0.127,0.2,0.8,0.2,42
1182722400000,2007,6,2006,9,39,7,0.544,0.125,0.419,23106.4,144.4,144.4,137.5,3,3,3,898.7,853.8,945.6,692.1,658.1,206.6,186,210,0,0,0,0.23,0.218,0.242,692.1,658.1,735.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.365,0.344,0.399,0.263,0.241,0.292,0.012,0.011,0.013,0.882,0.823,0.965,0.039,0.036,0.043,21.62,21.35,21.85,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.78,44.85,49.12,45.85,43.95,48.14,0,0,0,0,0,0,0.764,0,0.125,0.23,0.77,0.23,42.5
1183327200000,2007,7,2006,10,40,7,0.489,0.112,0.376,21196.8,131.8,131.8,126.2,3,3,3,807.9,782.4,840,621.9,596.4,186,186,186,0,0,0,0.23,0.221,0.238,621.9,596.4,654,990,990,990,967.1,967,967.3,22.9,22.7,23,0.319,0.305,0.337,0.216,0.199,0.238,0.0095,0.0087,0.01,0.758,0.715,0.812,0.033,0.031,0.036,22.11,21.93,22.26,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.92,41.39,44.82,42.06,40.52,43.92,0,0,0,0,0,0,0.701,0,0.113,0.23,0.77,0.23,43.3
1183932000000,2007,7,2006,10,41,7,0.452,0.13,0.322,17998,120.3,120.3,107.1,3,2,2.7142857142857144,747.3,714,776,532,487,215.3,186,227,1.624e-14,0,5.684e-14,0.289,0.24,0.318,532,487,590,990,990,990,966.9,966.8,967,23.1,23,23.2,0.273,0.249,0.301,0.157,0.129,0.195,0.0068,0.0055,0.0085,0.643,0.575,0.704,0.028,0.025,0.031,22.47,22.29,22.6,0.952,0.947,0.956,0.975,0.97,0.98,0.928,0.919,0.937,42.15,35.65,52.62,40.3,34.58,48.2,0,0,0,0,0,0,0.595,0,0.13,0.29,0.71,0.29,39.8
1184536800000,2007,7,2006,10,42,7,0.407,0.137,0.27,15645.2,96.4,96.4,93.13,2,2,2,673.4,644.3,703.9,446.4,417.3,227,227,227,0,-5.684e-14,5.684e-14,0.337,0.323,0.352,446.4,417.3,476.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.226,0.211,0.243,0.11,0.0959,0.124,0.0047,0.0041,0.0053,0.579,0.531,0.631,0.025,0.023,0.027,22.83,22.65,22.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.8,44.97,50.68,46.56,44.07,48.2,0,0,0,0,0,0,0.517,0,0.137,0.34,0.66,0.34,38.4
1185141600000,2007,7,2006,10,43,7,0.369,0.137,0.232,13621,86.36,86.36,81.08,2,2,2,609.8,584.9,635.2,382.8,357.9,227,227,227,0,-5.684e-14,5.684e-14,0.372,0.357,0.388,382.8,357.9,408.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.19,0.208,0.0797,0.0679,0.0917,0.0034,0.0029,0.0039,0.479,0.442,0.518,0.02,0.019,0.022,23.18,23.04,23.33,0.953,0.95,0.955,0.978,0.974,0.98,0.932,0.925,0.936,41.45,38.88,44.06,40.54,37.85,43.18,0,0,0,0,0,0,0.45,0,0.137,0.37,0.63,0.37,36.9
1185746400000,2007,7,2006,10,44,7,0.335,0.119,0.217,12805,80.9,80.9,76.22,2,2,2,554.3,531.1,578.1,358,343.7,196.3,184,227,8.12e-15,-5.684e-14,5.684e-14,0.354,0.327,0.398,358,343.7,378.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.183,0.194,0.068,0.0612,0.0775,0.0028,0.0026,0.0032,0.44,0.421,0.469,0.018,0.018,0.02,23.47,23.37,23.59,0.95,0.948,0.952,0.974,0.97,0.979,0.925,0.92,0.932,39.12,37.39,41.32,38.11,36.29,40.45,0,0,0,0,0,0,0.423,0,0.118,0.36,0.65,0.35,38.2
1186351200000,2007,8,2006,11,45,7,0.304,0.111,0.193,11419.8,72.32,72.32,67.98,2,2,2,502.7,483.2,523.7,318.7,299.2,184,184,184,-1.624e-14,-5.684e-14,0,0.366,0.351,0.381,318.7,299.2,339.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.18,0.0494,0.0402,0.0593,0.002,0.0017,0.0025,0.38,0.351,0.412,0.016,0.014,0.017,23.76,23.63,23.87,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.919,35.04,32.95,37.27,33.99,31.97,36.16,0,0,0,0,0,0,0.378,0,0.111,0.37,0.63,0.37,37.6
1186956000000,2007,8,2006,11,46,7,0.278,0.111,0.166,9875.08,62.59,62.59,58.78,2,2,2,459,442.5,476.9,275,258.5,184,184,184,0,0,0,0.401,0.386,0.416,275,258.5,292.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.152,0.164,0.0288,0.021,0.0373,0.0012,0.00086,0.0015,0.315,0.29,0.341,0.013,0.012,0.014,24.02,23.91,24.12,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.3,28.48,32.27,29.39,27.63,31.3,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.5
1187560800000,2007,8,2006,11,47,7,0.255,0.111,0.144,8505.57,54.15,54.15,50.63,2,1,1.5714285714285714,422.2,407.7,437.3,238.2,223.7,184,184,184,-8.12e-15,-2.842e-14,0,0.436,0.421,0.451,238.2,223.7,253.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.15,0.0162,0.0148,0.0185,0.00066,0.0006,0.00076,0.33,0.263,0.415,0.013,0.011,0.017,24.17,24.11,24.24,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.64,26.15,52.71,35.64,25.37,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.4
1188165600000,2007,8,2006,11,48,7,0.236,0.103,0.133,8119,52.48,52.48,48.33,2,1,1.2857142857142858,390.3,376.8,403.1,219.5,202.7,170.9,138,184,-1.218e-14,-2.842e-14,0,0.437,0.362,0.476,219.5,202.7,243.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.132,0.142,0.0144,0.013,0.0164,0.00058,0.00053,0.00067,0.343,0.26,0.391,0.014,0.011,0.016,24.31,24.2,24.46,0.948,0.926,0.958,0.977,0.97,0.98,0.926,0.898,0.939,41.9,26.52,49.79,40.9,25.73,48.2,0,0,0,0,0,0,0.268,0,0.103,0.44,0.56,0.44,34.4
1188770400000,2007,9,2006,12,49,7,0.216,0.0835,0.132,8076.47,50.3,50.3,48.07,2,1,1.1428571428571428,357,343.8,371.6,219,205.8,138,138,138,0,-2.842e-14,2.842e-14,0.387,0.371,0.401,219,205.8,233.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.139,0.0144,0.0132,0.0156,0.00058,0.00053,0.00063,0.364,0.255,0.403,0.015,0.01,0.016,24.45,24.36,24.52,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.3,25.93,52.31,44.48,25.15,48.2,0,0,0,0,0,0,0.267,0,0.084,0.39,0.61,0.39,37.4
1189375200000,2007,9,2006,12,50,7,0.198,0.0835,0.115,7172.34,45.44,45.44,42.69,1,1,1,327.6,316.1,339.6,189.6,178.1,138,138,138,0,-2.842e-14,2.842e-14,0.422,0.406,0.437,189.6,178.1,201.7,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.128,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.334,0.313,0.355,0.013,0.013,0.014,24.63,24.55,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.58,40.93,46.36,42.69,40.03,45.44,0,0,0,0,0,0,0.237,0,0.083,0.42,0.58,0.42,36.2
1189980000000,2007,9,2006,12,51,7,0.183,0.0835,0.0998,6187.1,39.15,39.15,36.83,1,1,1,303,294,312.6,165,156,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.456,0.441,0.469,165,156,174.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.118,0.00978,0.00901,0.0106,0.00039,0.00036,0.00042,0.29,0.274,0.307,0.012,0.011,0.012,24.79,24.73,24.85,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.925,37.88,35.78,40.1,36.83,34.71,39.15,0,0,0,0,0,0,0.205,0,0.0832,0.46,0.55,0.45,33.8
1190584800000,2007,9,2006,12,52,7,0.171,0.0835,0.0872,5380.16,34.03,34.03,32.02,1,1,1,282.2,274,291,144.2,136,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.489,0.474,0.504,144.2,136,153,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00801,0.00731,0.00875,0.00032,0.00029,0.00035,0.252,0.238,0.268,0.01,0.0094,0.011,24.92,24.87,24.97,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.02,31.09,35.08,32.02,30.16,34.03,0,0,0,0,0,0,0.178,0,0.0838,0.49,0.51,0.49,31.5
1191189600000,2007,10,2007,1,1,7,0.161,0.0665,0.0943,5853.74,36.13,36.13,34.84,1,1,1,265.9,259,271.6,155.9,149,110,110,110,0,-2.842e-14,2.842e-14,0.414,0.405,0.425,155.9,149,161.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.009,0.00841,0.00948,0.00036,0.00033,0.00038,0.271,0.258,0.281,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,35.92,34.3,37.25,34.84,33.27,36.13,0,0,0,0,0,0,0.194,0,0.0667,0.41,0.59,0.41,36.4
1191794400000,2007,10,2007,1,2,7,0.151,0.0665,0.0848,5249.02,32.7,32.7,31.24,1,1,1,250.2,242.8,256.5,140.2,132.8,110,110,110,-4.06e-15,-2.842e-14,0,0.44,0.429,0.453,140.2,132.8,146.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00766,0.00704,0.00821,0.0003,0.00028,0.00032,0.242,0.229,0.254,0.0096,0.009,0.01,25.06,25.02,25.11,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.21,30.49,33.72,31.24,29.58,32.7,0,0,0,0,0,0,0.174,0,0.0662,0.44,0.56,0.44,34.8
1192399200000,2007,10,2007,1,3,7,0.143,0.0654,0.0772,4770.89,29.7,29.7,28.4,1,1,1,235.7,230,241.5,127.6,121.9,108.1,97,110,2.03e-15,-1.421e-14,1.421e-14,0.459,0.422,0.474,127.6,121.9,133,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0966,0.0999,0.0066,0.00611,0.00706,0.00026,0.00024,0.00028,0.22,0.21,0.227,0.0087,0.0083,0.0089,25.17,25.12,25.2,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.28,27.92,30.62,28.4,27.08,29.7,0,0,0,0,0,0,0.158,0,0.0658,0.46,0.54,0.46,33.4
1193004000000,2007,10,2007,1,4,7,0.136,0.0587,0.0777,4817.17,29.27,29.27,28.67,1,1,1,225.5,222.9,228.1,128.5,125.9,97,97,97,-4.06e-15,-1.421e-14,0,0.43,0.425,0.435,128.5,125.9,131.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0958,0.0977,0.00667,0.00645,0.00689,0.00026,0.00025,0.00027,0.219,0.215,0.224,0.0086,0.0084,0.0088,25.23,25.21,25.25,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.56,28.96,30.17,28.67,28.09,29.27,0,0,0,0,0,0,0.159,0,0.0583,0.43,0.57,0.43,35.4
1193608800000,2007,10,2007,1,5,7,0.137,0.0573,0.0801,4971.22,30.14,30.14,29.59,1,1,1,227.2,225.1,229.7,132.4,129.7,94.71,93,97,0,0,0,0.417,0.408,0.428,132.4,129.7,134.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.098,0.0972,0.0986,0.00701,0.00678,0.00721,0.00028,0.00027,0.00028,0.226,0.222,0.23,0.0089,0.0087,0.0091,25.21,25.19,25.22,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.51,29.85,31.07,29.59,28.96,30.14,0,0,0,0,0,0,0.164,0,0.0569,0.42,0.58,0.42,36.3
1194213600000,2007,11,2007,2,6,7,0.137,0.0562,0.0812,5043.29,31.02,31.02,30.02,1,1,1,227.3,223.7,231.6,134.3,130.7,93,93,93,0,0,0,0.409,0.401,0.416,134.3,130.7,138.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0972,0.1,0.00716,0.00686,0.00753,0.00028,0.00027,0.0003,0.229,0.223,0.237,0.009,0.0088,0.0093,25.21,25.17,25.23,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.95,30.11,31.97,30.02,29.21,31.02,0,0,0,0,0,0,0.167,0,0.0558,0.41,0.59,0.41,36.8
1194818400000,2007,11,2007,2,7,7,0.135,0.0562,0.0787,4886.46,29.46,29.46,29.09,1,1,1,223.2,221,224.8,130.2,128,93,93,93,-2.03e-15,-1.421e-14,0,0.417,0.414,0.421,130.2,128,131.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.097,0.0962,0.0976,0.00681,0.00663,0.00695,0.00027,0.00026,0.00027,0.222,0.218,0.225,0.0087,0.0086,0.0088,25.24,25.23,25.26,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,29.99,29.47,30.37,29.09,28.59,29.46,0,0,0,0,0,0,0.162,0,0.0563,0.42,0.58,0.42,36.2
1195423200000,2007,11,2007,2,8,7,0.135,0.045,0.0898,5610.75,35.58,35.58,33.4,1,1,1,222.9,221.5,224.8,148.5,128.5,74.43,67,93,0,0,0,0.334,0.298,0.42,148.5,128.5,157.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0964,0.104,0.00837,0.00668,0.00916,0.00033,0.00026,0.00036,0.252,0.219,0.268,0.0099,0.0086,0.011,25.21,25.18,25.25,0.938,0.93,0.941,0.97,0.97,0.97,0.91,0.902,0.913,34.43,29.6,36.68,33.4,28.71,35.58,0,0,0,0,0,0,0.186,0,0.0452,0.33,0.67,0.33,41.6
1196028000000,2007,11,2007,2,9,7,0.134,0.0391,0.0946,5929.74,36.97,36.97,35.3,1,1,1,221.1,218,223.4,156.4,151,64.71,59,67,0,0,0,0.293,0.265,0.307,156.4,151,163.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00905,0.00858,0.00963,0.00036,0.00034,0.00038,0.266,0.256,0.277,0.01,0.01,0.011,25.21,25.19,25.24,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.38,35.08,38.05,35.3,34.03,36.97,0,0,0,0,0,0,0.196,0,0.0394,0.29,0.71,0.29,44.3
1196632800000,2007,12,2007,3,10,7,0.141,0.0357,0.106,6683.95,40.99,40.99,39.79,1,1,1,233.7,227.5,238.5,174.7,168.5,59,59,59,0,0,0,0.252,0.247,0.259,174.7,168.5,179.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0106,0.0101,0.011,0.00042,0.0004,0.00043,0.298,0.287,0.306,0.012,0.011,0.012,25.1,25.06,25.15,0.947,0.945,0.948,0.978,0.974,0.98,0.925,0.92,0.929,40.7,39.26,41.83,39.79,38.26,40.99,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1197237600000,2007,12,2007,3,11,7,0.151,0.0357,0.115,7305.94,44.96,44.96,43.49,1,1,1,249.3,241.5,255.7,190.3,182.5,59,59,59,0,0,0,0.237,0.231,0.244,190.3,182.5,196.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.112,0.117,0.0119,0.0113,0.0125,0.00047,0.00044,0.00049,0.326,0.312,0.337,0.013,0.012,0.013,24.98,24.94,25.04,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.38,42.53,45.88,43.49,41.68,44.96,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.4
1197842400000,2007,12,2007,3,12,7,0.16,0.0357,0.125,7897.48,48.2,48.2,47.01,1,1,1,265.1,257.6,272.9,206.1,198.6,59,59,59,0,-2.842e-14,2.842e-14,0.223,0.216,0.229,206.1,198.6,213.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.117,0.123,0.0133,0.0126,0.0139,0.00053,0.0005,0.00055,0.354,0.341,0.368,0.014,0.013,0.015,24.89,24.84,24.93,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.07,46.34,49.89,47.01,45.41,48.2,0,0,0,0,0,0,0.261,0,0.035,0.22,0.78,0.22,49.4
1198447200000,2007,12,2007,3,13,7,0.171,0.0357,0.136,8253.44,51.16,51.16,49.13,2,1,1.4285714285714286,283.1,275.9,292.9,224.1,216.9,59,59,59,0,-2.842e-14,2.842e-14,0.208,0.201,0.214,224.1,216.9,233.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.124,0.13,0.0148,0.0142,0.0156,0.00059,0.00056,0.00062,0.319,0.238,0.385,0.013,0.0095,0.015,24.85,24.79,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.36,25.55,52.04,38.34,24.78,48.2,0,0,0,0,0,0,0.273,0,0.035,0.21,0.8,0.2,48.3
1199052000000,2007,12,2007,3,14,7,0.187,0.0429,0.144,8742.23,54.56,54.56,52.04,2,2,2,309.3,297,322.7,238.3,228.1,71,59,73,4.06e-15,-2.842e-14,2.842e-14,0.229,0.199,0.242,238.3,228.1,249.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.129,0.137,0.016,0.0151,0.017,0.00064,0.0006,0.00068,0.252,0.241,0.265,0.01,0.0096,0.011,24.8,24.72,24.86,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,26.82,25.64,28.13,26.02,24.87,27.28,0,0,0,0,0,0,0.289,0,0.043,0.23,0.77,0.23,46.7
1199656800000,2008,1,2007,4,15,7,0.209,0.0442,0.165,9991.65,64.22,64.22,59.47,2,2,2,345.4,327.4,367.3,272.4,254.3,73,73,73,4.06e-15,0,2.842e-14,0.212,0.199,0.223,272.4,254.3,294.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.139,0.153,0.0276,0.0191,0.0379,0.0011,0.00076,0.0015,0.299,0.272,0.332,0.012,0.011,0.013,24.57,24.43,24.69,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.66,28.65,33.1,29.74,27.79,32.11,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.8
1200261600000,2008,1,2007,4,16,7,0.26,0.0442,0.216,13103,90.85,90.85,77.99,2,2,2,430.6,381.2,490.6,357.6,308.2,73,73,73,0,0,0,0.171,0.149,0.191,357.6,308.2,417.6,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.175,0.158,0.196,0.0678,0.0445,0.0961,0.0028,0.0018,0.004,0.427,0.353,0.517,0.017,0.014,0.021,24.04,23.68,24.34,0.949,0.942,0.956,0.975,0.97,0.98,0.925,0.913,0.937,39.98,34.64,46.35,39,33.6,45.43,0,0,0,0,0,0,0.433,0,0.044,0.17,0.83,0.17,50.4
1200866400000,2008,1,2007,4,17,7,0.357,0.0442,0.313,18249.1,124.9,124.9,108.6,3,2,2.7142857142857144,590.5,512.7,672.4,517.5,439.7,73,73,73,0,-5.684e-14,5.684e-14,0.125,0.109,0.142,517.5,439.7,599.4,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.243,0.204,0.289,0.15,0.107,0.201,0.0063,0.0044,0.0086,0.597,0.516,0.702,0.025,0.022,0.03,23.16,22.71,23.54,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,41.98,35.17,50.7,40.77,34.11,48.2,0,0,0,0,0,0,0.603,0,0.044,0.12,0.88,0.12,51.1
1201471200000,2008,1,2007,4,18,7,0.463,0.0607,0.402,22812.3,142.1,142.1,135.8,3,3,3,765.2,697.9,828.6,664.8,624.9,100.4,73,137,0,0,0,0.13,0.0948,0.174,664.8,624.9,697.3,990,990,990,967,966.7,967.2,23,22.8,23.3,0.33,0.303,0.351,0.245,0.218,0.267,0.011,0.0094,0.012,0.817,0.745,0.867,0.035,0.032,0.038,22.22,21.92,22.56,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.19,44.04,48.32,45.26,43.16,47.36,0,0,0,0,0,0,0.754,0,0.061,0.13,0.87,0.13,49.3
1202076000000,2008,2,2007,5,19,7,0.571,0.0829,0.488,26222.2,176.4,176.4,156.1,4,3,3.5714285714285716,944.1,853.8,1065,807.1,716.8,137,137,137,-1.624e-14,-1.137e-13,0,0.146,0.129,0.16,807.1,716.8,927.9,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.445,0.365,0.555,0.329,0.28,0.388,0.015,0.012,0.018,1.02,0.91,1.2,0.046,0.04,0.055,21.31,20.7,21.77,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.61,39.65,51.54,44.17,38.67,48.2,0,0,0,0,0,0,0.867,0,0.083,0.15,0.85,0.15,45.9
1202680800000,2008,2,2007,5,20,7,0.808,0.098,0.648,31776.2,192.8,192.8,189.1,4,4,4,1336,1126,1519,1174,964.3,162,162,162,102.8,0,256.9,0.123,0.107,0.144,1071,964.3,1100,990,990,990,969,968.3,969.5,21,20.5,21.7,0.793,0.596,0.894,0.592,0.406,0.648,0.028,0.019,0.032,1.68,1.27,1.84,0.08,0.059,0.09,19.36,18.61,20.43,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.42,46.15,50.15,47.29,45.23,48.2,0,0,0,0,0,0,1.05,0,0.16,0.12,0.8,0.2,39.3
1203285600000,2008,2,2007,5,21,7,1.08,0.098,0.665,29959.7,185.2,185.2,178.3,4,4,4,1778,1580,1960,1616,1418,162,162,162,516.3,318.1,698.4,0.0916,0.0826,0.103,1100,1100,1100,990,990,990,970.4,969.7,971,19.6,19,20.3,0.918,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.099,17.75,17.15,18.41,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.49,43.88,47.24,44.58,43,46.3,0,0,0,0,0,0,0.991,0,0.415,0.091,0.62,0.38,27.7
1203890400000,2008,2,2007,5,22,7,1.27,0.111,0.665,28256.4,170.5,170.5,168.2,4,4,4,2096,2007,2165,1912,1845,184,162,239,812.5,744.5,866.9,0.0874,0.0761,0.111,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.79,16.63,17.01,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.91,42.46,43.49,42.05,41.61,42.62,0,0,0,0,0,0,0.934,0,0.605,0.087,0.52,0.48,22.2
1204495200000,2008,3,2007,6,23,7,1.32,0.145,0.665,27885.9,166.2,166.2,166,4,4,4,2183,2176,2191,1944,1937,239,239,239,844.1,837.3,852,0.109,0.109,0.11,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.56,16.6,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.34,42.29,42.39,41.5,41.45,41.54,0,0,0,0,0,0,0.922,0,0.655,0.11,0.5,0.5,21.1
1205100000000,2008,3,2007,6,24,7,1.3,0.145,0.665,28048.7,167.6,167.6,167,4,4,4,2145,2122,2165,1906,1883,239,239,239,806,782.6,826.3,0.111,0.11,0.113,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.63,16.73,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.59,42.46,42.74,41.74,41.61,41.89,0,0,0,0,0,0,0.928,0,0.635,0.11,0.51,0.49,21.6
1205704800000,2008,3,2007,6,25,7,1.27,0.13,0.665,28237.3,168.7,168.7,168.1,4,4,4,2101,2075,2118,1886,1868,215,183,239,785.9,768.1,813.2,0.102,0.0873,0.113,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.74,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.88,42.77,43.05,42.02,41.91,42.19,0,0,0,0,0,0,0.934,0,0.605,0.1,0.52,0.48,22.2
1206309600000,2008,3,2007,6,26,7,1.23,0.111,0.665,28490.5,169.9,169.9,169.6,4,4,4,2042,2028,2064,1859,1845,183,183,183,758.7,744.9,780.8,0.0896,0.0887,0.0902,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.92,16.87,16.96,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.26,43.12,43.35,42.4,42.26,42.48,0,0,0,0,0,0,0.942,0,0.565,0.09,0.54,0.46,23.2
1206914400000,2008,3,2007,6,27,7,1.22,0.128,0.665,28610.9,170.6,170.6,170.3,4,4,4,2014,2003,2024,1801,1786,212.1,183,217,701.5,685.9,741.3,0.105,0.0904,0.108,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,16.99,16.97,17.02,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.44,43.37,43.51,42.58,42.51,42.64,0,0,0,0,0,0,0.946,0,0.555,0.1,0.55,0.45,23.5
1207519200000,2008,4,2007,7,28,7,1.18,0.113,0.665,28972.8,174.5,174.5,172.5,4,4,4,1947,1887,1992,1760,1736,187.4,148,217,660,636.3,687.7,0.096,0.0765,0.111,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.2,17.05,17.39,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.99,43.6,44.53,43.11,42.73,43.64,0,0,0,0,0,0,0.958,0,0.515,0.096,0.56,0.44,24.6
1208124000000,2008,4,2007,7,29,7,1.07,0.0895,0.665,29999.1,181.7,181.7,178.6,4,4,4,1770,1679,1862,1622,1531,148,148,148,522.1,430.8,614.4,0.0837,0.0795,0.0882,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.47,18.07,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.55,44.74,46.36,44.64,43.84,45.43,0,0,0,0,0,0,0.992,0,0.405,0.084,0.62,0.38,28
1208728800000,2008,4,2007,7,30,7,0.944,0.0895,0.665,31207.1,188.8,188.8,185.8,4,4,4,1561,1474,1649,1413,1326,148,148,148,313.1,226.4,400.9,0.0949,0.0898,0.1,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.911,0.895,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.87,0.091,0.089,0.093,18.46,18.17,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.62,48.16,46.44,45.69,47.2,0,0,0,0,0,0,1.03,0,0.279,0.095,0.7,0.3,33.1
1209333600000,2008,4,2007,7,31,7,0.814,0.105,0.659,32205.2,192.8,192.8,191.7,4,4,4,1346,1241,1446,1173,1049,173.1,148,192,82.51,0,198.2,0.13,0.102,0.155,1090,1049,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.816,0.723,0.878,0.626,0.534,0.648,0.03,0.025,0.031,1.74,1.55,1.83,0.083,0.072,0.088,19.27,18.86,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.09,48.45,49.86,47.92,47.48,48.2,0,0,0,0,0,0,1.06,0,0.155,0.13,0.81,0.19,39.6
1209938400000,2008,5,2007,8,32,7,0.68,0.112,0.567,29602.8,187,187,176.2,4,4,4,1124,1047,1210,938.1,878.1,185.6,147,192,0,-1.137e-13,1.137e-13,0.165,0.14,0.179,938.1,878.1,1018,990,990,990,968.3,968,968.6,21.7,21.4,22,0.58,0.52,0.676,0.398,0.364,0.463,0.018,0.017,0.022,1.24,1.12,1.42,0.057,0.051,0.066,20.48,20.02,20.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.95,42.66,47.71,44.05,41.81,46.76,0,0,0,0,0,0,0.979,0,0.113,0.16,0.83,0.17,43.5
1210543200000,2008,5,2007,8,33,7,0.586,0.0889,0.497,26594,168.3,168.3,158.3,4,3,3.857142857142857,968.3,918,1024,821.3,771,147,147,147,0,0,0,0.152,0.144,0.16,821.3,771,876.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.461,0.415,0.511,0.336,0.312,0.363,0.015,0.014,0.016,1.03,0.957,1.11,0.046,0.043,0.051,21.2,20.91,21.42,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.56,39.35,51.62,41.3,38.35,48.2,0,0,0,0,0,0,0.879,0,0.089,0.15,0.85,0.15,45.4
1211148000000,2008,5,2007,8,34,7,0.521,0.0889,0.432,23837.9,144.6,144.6,141.9,3,3,3,862,828.6,902.3,715,681.6,147,147,147,0,0,0,0.171,0.163,0.177,715,681.6,755.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.369,0.347,0.4,0.278,0.256,0.305,0.012,0.011,0.014,0.911,0.853,0.986,0.04,0.037,0.044,21.74,21.5,21.93,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.61,46.76,50.8,47.3,45.83,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.8
1211752800000,2008,5,2007,8,35,7,0.481,0.0865,0.394,22268.5,136,136,132.6,3,3,3,795.2,773.7,819.4,652.2,632.7,143,119,147,0,0,0,0.18,0.154,0.189,652.2,632.7,672.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.32,0.342,0.237,0.224,0.25,0.01,0.0097,0.011,0.803,0.771,0.837,0.035,0.034,0.037,22.12,21.98,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.09,43.9,46.24,44.18,43.02,45.32,0,0,0,0,0,0,0.736,0,0.087,0.18,0.82,0.18,46.3
1212357600000,2008,6,2007,9,36,7,0.442,0.072,0.37,21165.7,132.3,132.3,126,3,3,3,731.3,697.9,766.2,612.3,578.9,119,119,119,0,0,0,0.163,0.155,0.171,612.3,578.9,647.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.306,0.287,0.326,0.21,0.188,0.233,0.0091,0.0081,0.01,0.734,0.677,0.793,0.032,0.029,0.034,22.44,22.24,22.63,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.87,40.8,44.99,42,39.9,44.09,0,0,0,0,0,0,0.7,0,0.072,0.16,0.84,0.16,47.9
1212962400000,2008,6,2007,9,37,7,0.4,0.072,0.328,18871.1,117.5,117.5,112.3,3,3,3,661.6,634.1,687.2,542.6,515.1,119,119,119,0,0,0,0.18,0.173,0.188,542.6,515.1,568.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.266,0.251,0.281,0.163,0.145,0.181,0.007,0.0062,0.0077,0.616,0.57,0.659,0.026,0.024,0.028,22.84,22.69,22.99,0.95,0.948,0.952,0.973,0.97,0.976,0.924,0.919,0.929,38.48,36.7,40.13,37.44,35.6,39.18,0,0,0,0,0,0,0.624,0,0.072,0.18,0.82,0.18,47.2
1213567200000,2008,6,2007,9,38,7,0.362,0.0792,0.283,16344.9,105,105,97.29,3,2,2.4285714285714284,599.1,574.3,624.6,468.1,413.3,131,119,161,0,-5.684e-14,5.684e-14,0.22,0.191,0.28,468.1,413.3,505.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.204,0.245,0.12,0.0941,0.139,0.0051,0.0039,0.0059,0.558,0.519,0.623,0.024,0.022,0.026,23.15,23.05,23.3,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,42.95,34.93,51.96,41.27,33.89,48.2,0,0,0,0,0,0,0.541,0,0.079,0.22,0.78,0.22,45.2
1214172000000,2008,6,2007,9,39,7,0.33,0.0974,0.232,13845.7,86.86,86.86,82.41,2,2,2,544.9,523.7,566.3,383.9,362.7,161,161,161,0,-5.684e-14,5.684e-14,0.296,0.284,0.307,383.9,362.7,405.3,990,990,990,966.1,966,966.1,23.9,23.9,24,0.194,0.186,0.201,0.0802,0.0702,0.0903,0.0033,0.0029,0.0038,0.475,0.444,0.508,0.02,0.018,0.021,23.47,23.34,23.6,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.1,39.88,44.32,41.21,38.91,43.43,0,0,0,0,0,0,0.458,0,0.098,0.3,0.7,0.3,42
1214776800000,2008,6,2007,9,40,7,0.302,0.0839,0.218,13047.8,81.39,81.39,77.67,2,2,2,499.1,480.2,517.9,360.3,345.2,138.7,135,161,-8.12e-15,-5.684e-14,0,0.278,0.264,0.311,360.3,345.2,376.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.178,0.189,0.0691,0.0619,0.0768,0.0029,0.0026,0.0032,0.439,0.416,0.463,0.018,0.017,0.019,23.72,23.63,23.82,0.95,0.948,0.952,0.976,0.972,0.979,0.927,0.921,0.932,39.8,38.22,41.55,38.83,37.16,40.7,0,0,0,0,0,0,0.431,0,0.084,0.28,0.72,0.28,43.2
1215381600000,2008,7,2007,10,41,7,0.277,0.0816,0.196,11707.3,73.01,73.01,69.69,2,2,2,458.8,443.3,474.5,323.8,308.3,135,135,135,0,0,0,0.295,0.285,0.305,323.8,308.3,339.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.165,0.176,0.0518,0.0445,0.0592,0.0021,0.0018,0.0024,0.384,0.36,0.407,0.016,0.015,0.017,23.95,23.86,24.04,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,35.92,34.24,37.6,34.84,33.21,36.51,0,0,0,0,0,0,0.387,0,0.081,0.29,0.71,0.29,42.3
1215986400000,2008,7,2007,10,42,7,0.257,0.0816,0.175,10480.8,65.34,65.34,62.39,2,2,2,424.3,411.3,438.1,289.3,276.3,135,135,135,0,0,0,0.318,0.308,0.328,289.3,276.3,303.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.154,0.163,0.0355,0.0294,0.0421,0.0015,0.0012,0.0017,0.332,0.312,0.352,0.014,0.013,0.014,24.16,24.08,24.24,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.16,30.72,33.68,31.19,29.8,32.67,0,0,0,0,0,0,0.347,0,0.082,0.32,0.68,0.32,40.8
1216591200000,2008,7,2007,10,43,7,0.239,0.0816,0.157,9419.34,58.71,58.71,56.07,2,2,2,394.9,382.6,407.2,259.9,247.6,135,135,135,-8.12e-15,-2.842e-14,0,0.342,0.332,0.353,259.9,247.6,272.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.152,0.0218,0.0168,0.0275,0.00089,0.00068,0.0011,0.288,0.27,0.306,0.012,0.011,0.012,24.34,24.26,24.42,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.9,27.53,30.26,28.03,26.71,29.35,0,0,0,0,0,0,0.311,0,0.082,0.34,0.66,0.34,39.4
1217196000000,2008,7,2007,10,44,7,0.223,0.0765,0.146,8762.11,54.13,54.13,52.16,2,2,2,367.9,356.1,379,241.5,233.4,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.343,0.315,0.366,241.5,233.4,249.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.139,0.142,0.0163,0.0156,0.017,0.00066,0.00063,0.00069,0.262,0.254,0.27,0.011,0.01,0.011,24.5,24.44,24.56,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.902,26.88,25.91,27.9,26.08,25.14,27.06,0,0,0,0,0,0,0.29,0,0.077,0.34,0.65,0.35,39.3
1217800800000,2008,8,2007,11,45,7,0.206,0.0696,0.136,8223.44,51.28,51.28,48.95,2,1,1.2857142857142858,340.1,329,352,225.1,214,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.339,0.327,0.35,225.1,214,237,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.137,0.0149,0.0139,0.0159,0.0006,0.00056,0.00064,0.349,0.251,0.401,0.014,0.01,0.016,24.55,24.48,24.61,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.91,25.96,52.64,41.69,25.18,48.2,0,0,0,0,0,0,0.272,0,0.07,0.34,0.66,0.34,39.9
1218405600000,2008,8,2007,11,46,7,0.191,0.0696,0.122,7655.62,47.6,47.6,45.57,1,1,1,316.3,307.4,325.4,201.3,192.4,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.364,0.353,0.374,201.3,192.4,210.4,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.128,0.0129,0.0121,0.0136,0.00051,0.00048,0.00055,0.352,0.336,0.368,0.014,0.013,0.015,24.67,24.6,24.73,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,46.5,44.44,48.57,45.57,43.55,47.6,0,0,0,0,0,0,0.253,0,0.069,0.36,0.64,0.36,40.1
1219010400000,2008,8,2007,11,47,7,0.179,0.0696,0.109,6861.65,42.86,42.86,40.84,1,1,1,295.8,288,304.4,180.8,173,115,115,115,8.12e-15,0,2.842e-14,0.389,0.378,0.399,180.8,173,189.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.115,0.12,0.0111,0.0105,0.0118,0.00044,0.00042,0.00047,0.315,0.301,0.33,0.013,0.012,0.013,24.8,24.75,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.932,41.73,39.89,43.74,40.84,38.92,42.86,0,0,0,0,0,0,0.227,0,0.07,0.39,0.61,0.39,38.3
1219615200000,2008,8,2007,11,48,7,0.168,0.0696,0.0987,6134.88,38.31,38.31,36.52,1,1,1,278.1,270.7,285.5,163.1,155.7,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.403,0.425,163.1,155.7,170.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00962,0.00899,0.0102,0.00038,0.00036,0.00041,0.283,0.27,0.297,0.011,0.011,0.012,24.9,24.86,24.95,0.943,0.941,0.946,0.972,0.97,0.975,0.916,0.913,0.922,37.59,35.86,39.31,36.52,34.78,38.31,0,0,0,0,0,0,0.203,0,0.0693,0.41,0.59,0.41,36.5
1220220000000,2008,9,2007,12,49,7,0.156,0.055,0.101,6312.88,40.17,40.17,37.58,1,1,1,257.9,248.6,268.3,166.9,157.6,91,91,91,-4.06e-15,-2.842e-14,0,0.353,0.339,0.366,166.9,157.6,177.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.114,0.00993,0.00915,0.0108,0.00039,0.00036,0.00043,0.288,0.271,0.306,0.011,0.011,0.012,24.98,24.92,25.04,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.6,36.43,41.06,37.58,35.34,40.17,0,0,0,0,0,0,0.209,0,0.055,0.35,0.65,0.35,40.5
1220824800000,2008,9,2007,12,50,7,0.143,0.055,0.0883,5496.2,34.66,34.66,32.72,1,1,1,237,229.2,245.6,146,138.2,91,91,91,0,0,0,0.384,0.371,0.397,146,138.2,154.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0998,0.106,0.00816,0.0075,0.00889,0.00032,0.00029,0.00035,0.25,0.236,0.266,0.0099,0.0093,0.01,25.13,25.06,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.73,31.88,35.73,32.72,30.92,34.66,0,0,0,0,0,0,0.182,0,0.0547,0.38,0.62,0.38,38.4
1221429600000,2008,9,2007,12,51,7,0.134,0.055,0.0786,4878.4,30.36,30.36,29.04,1,1,1,220.9,215.2,226.7,129.9,124.2,91,91,91,2.03e-15,0,1.421e-14,0.412,0.401,0.423,129.9,124.2,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0949,0.099,0.00679,0.00631,0.00729,0.00027,0.00025,0.00029,0.222,0.211,0.232,0.0087,0.0083,0.0091,25.25,25.21,25.3,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.94,28.6,31.3,29.04,27.75,30.36,0,0,0,0,0,0,0.161,0,0.0554,0.41,0.59,0.41,36.4
1222034400000,2008,9,2007,12,52,7,0.126,0.055,0.0705,3768.06,27.29,27.29,22.43,1,1,1,207.6,201.8,213.3,116.6,110.8,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.438,0.427,0.451,116.6,110.8,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0902,0.0942,0.00566,0.00517,0.00615,0.00022,0.0002,0.00024,0.198,0.187,0.208,0.0077,0.0073,0.0082,25.36,25.31,25.4,0.791,0,0.927,0.831,0,0.97,0.768,0,0.899,23.12,0,28.14,22.43,0,27.29,0,1,0,0,0.143,0,0.125,0.143,0.0555,0.44,0.56,0.44,29.9
1222639200000,2008,9,2007,12,53,7,0.118,0.0473,0.0706,3220.2,27.69,27.69,19.17,1,1,1,194.8,190.1,199.9,116.7,107,78.14,73,91,-8.121e-15,-1.421e-14,1.421e-14,0.401,0.371,0.46,116.7,107,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0888,0.0926,0.00567,0.00485,0.00626,0.00022,0.00019,0.00024,0.196,0.181,0.208,0.0077,0.0071,0.0081,25.39,25.38,25.42,0.661,0,0.927,0.693,0,0.97,0.641,0,0.9,19.76,0,28.55,19.17,0,27.69,0,2,0,0,0.286,0,0.106,0.286,0.0474,0.4,0.6,0.4,27.3
1223244000000,2008,10,2008,1,1,7,0.112,0.0442,0.0675,4160.37,25.75,25.75,24.76,1,1,1,184.6,180.5,188.7,111.6,107.5,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.395,0.387,0.404,111.6,107.5,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0869,0.0898,0.00524,0.00489,0.00559,0.0002,0.00019,0.00022,0.187,0.179,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.53,24.51,26.55,24.76,23.78,25.75,0,0,0,0,0,0,0.138,0,0.0445,0.39,0.6,0.4,37.1
1223848800000,2008,10,2008,1,2,7,0.107,0.0442,0.0624,3817.87,23.45,23.45,22.73,1,1,1,176.1,173.1,179.1,103.1,100.1,73,73,73,0,-1.421e-14,1.421e-14,0.415,0.408,0.422,103.1,100.1,106.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0843,0.0864,0.00452,0.00426,0.00477,0.00018,0.00017,0.00019,0.172,0.166,0.177,0.0067,0.0065,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.882,0.888,23.43,22.7,24.17,22.73,21.99,23.45,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
