datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1349042400000,2012,10,2012,1,1,7,0.0948,0.0314,0.0633,3877.03,24.06,24.06,23.08,1,1,1,156.7,152.6,160.8,104.7,100.6,52,52,52,4.06e-15,0,1.421e-14,0.332,0.323,0.341,104.7,100.6,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0816,0.0845,0.00465,0.0043,0.005,0.00018,0.00017,0.0002,0.172,0.164,0.179,0.0067,0.0064,0.007,25.34,25.34,25.34,0.914,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.89,23.8,22.79,24.8,23.08,22.08,24.06,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1349647200000,2012,10,2012,1,2,7,0.0918,0.0314,0.0603,3677.22,22.15,22.15,21.89,1,1,1,151.8,150.7,152.9,99.76,98.71,52,52,52,0,-1.421e-14,1.421e-14,0.343,0.34,0.345,99.76,98.71,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.081,0.0817,0.00423,0.00414,0.00433,0.00017,0.00016,0.00017,0.163,0.161,0.165,0.0064,0.0063,0.0065,25.34,25.34,25.34,0.911,0.911,0.912,0.969,0.968,0.969,0.883,0.882,0.883,22.6,22.38,22.86,21.89,21.66,22.15,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.1
1350252000000,2012,10,2012,1,3,7,0.0894,0.0314,0.058,3542.48,21.72,21.72,21.09,1,1,1,147.9,145,151,95.89,92.96,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.352,0.344,0.359,95.89,92.96,98.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0789,0.0811,0.0039,0.00365,0.00416,0.00015,0.00014,0.00016,0.156,0.151,0.161,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.81,21.22,22.43,21.09,20.49,21.72,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.6
1350856800000,2012,10,2012,1,4,7,0.0879,0.0314,0.0564,3452.56,20.88,20.88,20.55,1,1,1,145.3,142.5,146.9,93.28,90.5,52,52,52,0,0,0,0.358,0.354,0.365,93.28,90.5,94.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0781,0.0796,0.00368,0.00344,0.00381,0.00014,0.00014,0.00015,0.151,0.146,0.154,0.0059,0.0057,0.006,25.35,25.35,25.35,0.918,0.916,0.921,0.966,0.965,0.966,0.886,0.885,0.888,21.28,20.72,21.6,20.55,19.98,20.88,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
1351461600000,2012,10,2012,1,5,7,0.0861,0.0308,0.0554,3394.04,21.06,21.06,20.2,1,1,1,142.4,138.4,145.8,91.57,86.4,50.86,50,52,0,-1.421e-14,1.421e-14,0.357,0.343,0.376,91.57,86.4,95.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0766,0.0796,0.00353,0.00309,0.00389,0.00014,0.00012,0.00015,0.148,0.139,0.155,0.0058,0.0054,0.0061,25.35,25.34,25.36,0.92,0.915,0.925,0.965,0.963,0.967,0.887,0.885,0.891,20.93,19.89,21.79,20.2,19.15,21.06,0,0,0,0,0,0,0.112,0,0.0307,0.36,0.64,0.36,39.4
1352066400000,2012,11,2012,2,6,7,0.0889,0.0302,0.0586,3582.33,22.64,22.64,21.32,1,1,1,146.9,143.9,152.9,96.92,93.87,50,50,50,-6.09e-15,-1.421e-14,0,0.341,0.327,0.348,96.92,93.87,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0789,0.0821,0.00399,0.00373,0.0045,0.00016,0.00015,0.00018,0.157,0.152,0.168,0.0062,0.006,0.0066,25.34,25.34,25.35,0.915,0.912,0.917,0.967,0.966,0.97,0.885,0.884,0.886,22.04,21.4,23.34,21.32,20.67,22.64,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.3
1352671200000,2012,11,2012,2,7,7,0.0926,0.0302,0.0623,3809.41,23.49,23.49,22.68,1,1,1,153,151.3,156.4,103,101.3,50,50,50,-2.03e-15,-1.421e-14,0,0.327,0.32,0.331,103,101.3,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0815,0.0833,0.00451,0.00436,0.0048,0.00018,0.00017,0.00019,0.168,0.165,0.174,0.0066,0.0065,0.0068,25.34,25.34,25.34,0.913,0.912,0.915,0.97,0.969,0.97,0.885,0.884,0.888,23.38,22.94,24.22,22.68,22.24,23.49,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.1
1353276000000,2012,11,2012,2,8,7,0.0956,0.0302,0.0654,4012.36,25.26,25.26,23.88,1,1,1,158.1,155.9,163.8,108.1,105.9,50,50,50,0,-1.421e-14,1.421e-14,0.316,0.305,0.321,108.1,105.9,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0859,0.00494,0.00475,0.00543,0.00019,0.00019,0.00021,0.177,0.173,0.188,0.0069,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.893,24.62,24.08,26.04,23.88,23.36,25.26,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
1353880800000,2012,11,2012,2,9,7,0.107,0.0318,0.0757,4702.59,29.54,29.54,27.99,1,1,1,177.7,167.9,186,125.1,117.9,52.57,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.296,0.275,0.318,125.1,117.9,131.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0874,0.0922,0.00638,0.00577,0.00694,0.00025,0.00023,0.00027,0.208,0.195,0.219,0.0081,0.0076,0.0086,25.35,25.34,25.36,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.86,27.07,30.46,27.99,26.25,29.54,0,0,0,0,0,0,0.156,0,0.0313,0.3,0.71,0.29,43.9
1354485600000,2012,12,2012,3,10,7,0.116,0.0357,0.0806,5034.44,31,31,29.97,1,1,1,192.3,186.3,196.6,133.3,127.3,59,59,59,0,0,0,0.307,0.3,0.317,133.3,127.3,137.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0921,0.0958,0.00708,0.00657,0.00745,0.00028,0.00026,0.00029,0.224,0.213,0.232,0.0087,0.0083,0.009,25.36,25.36,25.36,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.89,29.41,31.96,29.97,28.53,31,0,0,0,0,0,0,0.166,0,0.0354,0.31,0.69,0.31,43.4
1355090400000,2012,12,2012,3,11,7,0.122,0.0357,0.0862,5399.59,32.98,32.98,32.14,1,1,1,201.5,198.6,205.1,142.5,139.6,59,59,59,0,0,0,0.293,0.288,0.297,142.5,139.6,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0964,0.0987,0.00786,0.00761,0.00817,0.00031,0.0003,0.00032,0.24,0.235,0.247,0.0094,0.0092,0.0096,25.35,25.32,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.13,32.43,34,32.14,31.46,32.98,0,0,0,0,0,0,0.179,0,0.0358,0.29,0.71,0.29,44.3
1355695200000,2012,12,2012,3,12,7,0.129,0.0357,0.0931,5842.54,37.11,37.11,34.78,1,1,1,212.9,205.9,222.9,153.9,146.9,59,59,59,0,0,0,0.277,0.265,0.286,153.9,146.9,163.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.099,0.105,0.00883,0.00824,0.00968,0.00035,0.00032,0.00038,0.261,0.248,0.278,0.01,0.0097,0.011,25.26,25.18,25.32,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,35.84,34.19,38.17,34.78,33.17,37.11,0,0,0,0,0,0,0.193,0,0.0359,0.28,0.72,0.28,45.3
1356300000000,2012,12,2012,3,13,7,0.143,0.0357,0.107,6770.97,44.39,44.39,40.3,1,1,1,236,222.1,253.2,177,163.1,59,59,59,0,0,0,0.251,0.233,0.266,177,163.1,194.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.105,0.116,0.0108,0.00961,0.0123,0.00043,0.00038,0.00048,0.302,0.277,0.333,0.012,0.011,0.013,25.08,24.95,25.19,0.947,0.943,0.953,0.977,0.972,0.98,0.925,0.916,0.934,41.25,37.98,45.29,40.3,36.91,44.39,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.3
1356904800000,2012,12,2012,3,14,7,0.168,0.0429,0.125,7833.73,49.99,49.99,46.63,2,1,1.1428571428571428,278.2,260.6,302.2,207.2,192.3,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.255,0.226,0.275,207.2,192.3,229.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.117,0.13,0.0134,0.0121,0.0152,0.00053,0.00048,0.00061,0.335,0.242,0.383,0.013,0.0097,0.015,24.85,24.74,24.91,0.95,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.939,44.3,25.77,51.46,43.06,24.99,48.2,0,0,0,0,0,0,0.259,0,0.043,0.26,0.74,0.26,46.6
1357509600000,2013,1,2012,4,15,7,0.209,0.0442,0.165,9992.31,67.43,67.43,59.48,2,2,2,345.5,310.1,382.3,272.5,237.1,73,73,73,0,0,0,0.212,0.191,0.235,272.5,237.1,309.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.133,0.158,0.0284,0.0159,0.045,0.0011,0.00063,0.0018,0.3,0.251,0.354,0.012,0.01,0.014,24.57,24.33,24.8,0.934,0.925,0.942,0.97,0.97,0.97,0.906,0.897,0.913,30.66,26.68,34.76,29.74,25.88,33.71,0,0,0,0,0,0,0.33,0,0.044,0.21,0.79,0.21,47.8
1358114400000,2013,1,2012,4,16,7,0.268,0.0442,0.224,13577.4,92.88,92.88,80.82,2,2,2,443.6,394.6,500.7,370.6,321.6,73,73,73,0,0,0,0.166,0.146,0.185,370.6,321.6,427.7,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.18,0.162,0.2,0.0739,0.0508,0.101,0.003,0.0021,0.0042,0.446,0.373,0.532,0.018,0.015,0.022,23.96,23.61,24.25,0.951,0.944,0.957,0.976,0.97,0.98,0.928,0.915,0.938,41.37,36.1,47.39,40.41,35.01,46.44,0,0,0,0,0,0,0.449,0,0.044,0.16,0.84,0.16,50.7
1358719200000,2013,1,2012,4,17,7,0.361,0.0442,0.317,18388.7,125.4,125.4,109.5,3,2,2.7142857142857144,597.4,524,675.4,524.4,450.9,73,73,73,8.12e-15,0,5.684e-14,0.123,0.108,0.139,524.4,450.9,602.4,990,990,990,966.3,966,966.6,23.7,23.4,24,0.247,0.208,0.29,0.153,0.112,0.203,0.0065,0.0047,0.0087,0.608,0.532,0.707,0.026,0.022,0.03,23.11,22.69,23.48,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,42.54,35.88,51.93,41.08,34.8,48.2,0,0,0,0,0,0,0.608,0,0.044,0.12,0.88,0.12,50.9
1359324000000,2013,1,2012,4,18,7,0.466,0.0607,0.406,22984.4,142.8,142.8,136.8,3,3,3,771.2,702.5,834.2,670.8,629.5,100.4,73,137,0,0,0,0.129,0.0942,0.174,670.8,629.5,701.8,990,990,990,967,966.7,967.2,23,22.8,23.3,0.333,0.306,0.354,0.249,0.222,0.27,0.011,0.0095,0.012,0.827,0.753,0.877,0.036,0.032,0.039,22.19,21.89,22.54,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.53,44.32,48.58,45.6,43.43,47.61,0,0,0,0,0,0,0.76,0,0.06,0.13,0.87,0.13,49.3
1359928800000,2013,2,2012,5,19,7,0.556,0.0829,0.473,25489.1,159.5,159.5,151.7,4,3,3.5714285714285716,918.8,859.8,957.4,781.8,722.8,137,137,137,0,0,0,0.149,0.143,0.159,781.8,722.8,820.4,990,990,990,967.6,967.3,967.7,22.4,22.3,22.7,0.421,0.369,0.456,0.317,0.284,0.336,0.014,0.013,0.015,0.98,0.92,1.01,0.044,0.041,0.045,21.45,21.26,21.74,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.65,39.56,51.89,43.09,38.57,48.2,0,0,0,0,0,0,0.843,0,0.083,0.15,0.85,0.15,45.8
1360533600000,2013,2,2012,5,20,7,0.589,0.0829,0.506,27256.6,164.7,164.7,162.2,4,4,4,973.8,964.5,988.8,836.8,827.5,137,137,137,0,0,0,0.141,0.139,0.142,836.8,827.5,851.8,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.471,0.463,0.485,0.344,0.34,0.351,0.015,0.015,0.016,1.04,1.02,1.07,0.047,0.046,0.048,21.16,21.08,21.22,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.43,41.06,42.01,40.56,40.17,41.17,0,0,0,0,0,0,0.901,0,0.083,0.14,0.86,0.14,46.3
1361138400000,2013,2,2012,5,21,7,0.618,0.0829,0.536,28540,175.2,175.2,169.9,4,4,4,1022,996.2,1057,885.4,859.2,137,137,137,-1.624e-14,-1.137e-13,0,0.134,0.13,0.138,885.4,859.2,920,990,990,990,968,967.9,968.1,22,21.9,22.1,0.516,0.492,0.547,0.368,0.355,0.384,0.017,0.016,0.018,1.12,1.08,1.18,0.051,0.049,0.054,20.91,20.74,21.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.34,42.3,44.69,42.47,41.45,43.8,0,0,0,0,0,0,0.944,0,0.082,0.13,0.87,0.13,46.2
1361743200000,2013,2,2012,5,22,7,0.686,0.0948,0.591,30712.9,186.7,186.7,182.8,4,4,4,1134,1075,1196,977,938.4,156.7,137,183,3.248e-14,-1.137e-13,1.137e-13,0.138,0.121,0.159,977,938.4,1013,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.611,0.564,0.669,0.415,0.393,0.451,0.019,0.018,0.021,1.3,1.22,1.4,0.06,0.056,0.065,20.38,20.08,20.65,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.64,45.39,47.63,45.7,44.48,46.67,0,0,0,0,0,0,1.02,0,0.095,0.14,0.86,0.14,44.8
1362348000000,2013,3,2012,6,23,7,0.776,0.111,0.655,32275.9,192.8,192.8,192.1,4,4,4,1283,1216,1339,1100,1033,183,183,183,18.23,0,55.81,0.143,0.137,0.151,1082,1033,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.778,0.698,0.82,0.608,0.496,0.648,0.029,0.023,0.031,1.68,1.48,1.77,0.079,0.069,0.084,19.53,19.27,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.41,48.21,50.02,48.03,47.25,48.2,0,0,0,0,0,0,1.07,0,0.121,0.14,0.84,0.16,41.6
1362952800000,2013,3,2012,6,24,7,0.849,0.111,0.665,32188.9,192.8,192.8,191.6,4,4,4,1403,1360,1452,1220,1177,183,183,183,120.3,76.96,169.4,0.131,0.126,0.135,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.847,0.829,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.03,18.85,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.9,48.42,49.32,47.9,47.45,48.2,0,0,0,0,0,0,1.06,0,0.184,0.13,0.78,0.22,37.9
1363557600000,2013,3,2012,6,25,7,0.998,0.111,0.665,30702.5,188.7,188.7,182.8,4,4,4,1650,1481,1866,1467,1298,183,183,183,367.5,197.7,582.9,0.112,0.0981,0.124,1100,1100,1100,990,990,990,970,969.4,970.7,20,19.3,20.6,0.909,0.88,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.097,18.17,17.46,18.75,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.62,44.71,48.15,45.69,43.81,47.19,0,0,0,0,0,0,1.02,0,0.333,0.11,0.67,0.33,30.8
1364162400000,2013,3,2012,6,26,7,1.36,0.111,0.665,27618.8,171.8,171.8,164.4,4,4,4,2242,1967,2453,2059,1784,183,183,183,958.9,684.5,1170,0.0821,0.0746,0.093,1100,1100,1100,990,990,990,971.7,971,972.2,18.3,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.45,15.93,17.13,0.946,0.945,0.948,0.979,0.977,0.98,0.927,0.923,0.929,41.97,40.59,43.82,41.1,39.67,42.94,0,0,0,0,0,0,0.913,0,0.695,0.082,0.49,0.51,20.3
1364767200000,2013,4,2012,7,27,7,1.57,0.131,0.665,25970.3,157.3,157.3,154.6,4,4,4,2600,2503,2665,2383,2286,217,217,217,1283,1186,1348,0.0835,0.0814,0.0867,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.42,15.81,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.63,39.2,40.27,38.65,38.2,39.33,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1365372000000,2013,4,2012,7,28,7,1.59,0.131,0.665,25838.6,155.5,155.5,153.8,4,4,4,2629,2568,2669,2412,2351,217,217,217,1312,1251,1352,0.0826,0.0813,0.0845,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.41,15.65,0.943,0.943,0.944,0.975,0.974,0.976,0.919,0.918,0.921,39.44,39.18,39.84,38.45,38.17,38.87,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.3
1365976800000,2013,4,2012,7,29,7,1.48,0.131,0.665,26653.1,161.3,161.3,158.6,4,4,4,2454,2358,2541,2237,2141,217,217,217,1137,1041,1224,0.0885,0.0854,0.092,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.72,16.16,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.58,40.02,41.21,39.66,39.06,40.33,0,0,0,0,0,0,0.881,0,0.815,0.089,0.45,0.55,18
1366581600000,2013,4,2012,7,30,7,1.32,0.131,0.665,27859.6,169.8,169.8,165.8,4,4,4,2188,2031,2324,1971,1814,217,217,217,871.1,714.5,1007,0.0993,0.0934,0.107,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.24,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.31,41.43,43.33,41.46,40.56,42.46,0,0,0,0,0,0,0.921,0,0.655,0.099,0.5,0.5,21.1
1367186400000,2013,4,2012,7,31,7,1.12,0.12,0.665,29524.1,180,180,175.7,4,4,4,1852,1729,1985,1653,1537,199.1,192,217,553.1,437.1,668.2,0.107,0.101,0.112,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.5,17.07,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.66,45.92,43.93,42.79,45,0,0,0,0,0,0,0.976,0,0.455,0.11,0.59,0.41,26.4
1367791200000,2013,5,2012,8,32,7,0.959,0.116,0.665,31083.6,188.7,188.7,185,4,4,4,1585,1484,1692,1393,1292,192,192,192,292.9,191.9,400.1,0.121,0.113,0.129,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.905,0.877,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.39,18.03,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.25,48.13,46.26,45.33,47.17,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1368396000000,2013,5,2012,8,33,7,0.813,0.116,0.656,32115.2,192.8,192.8,191.2,4,4,4,1345,1216,1456,1153,1024,192,192,192,68.51,0,163.6,0.143,0.132,0.158,1084,1024,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.802,0.685,0.865,0.613,0.476,0.648,0.029,0.022,0.031,1.71,1.45,1.81,0.082,0.067,0.088,19.3,18.85,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.88,49.88,47.79,46.92,48.2,0,0,0,0,0,0,1.06,0,0.157,0.14,0.81,0.19,39.5
1369000800000,2013,5,2012,8,34,7,0.657,0.116,0.541,28441.9,183.1,183.1,169.3,4,4,4,1086,1004,1179,894,811.6,192,192,192,1.624e-14,0,1.137e-13,0.177,0.163,0.191,894,811.6,986.8,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.536,0.459,0.631,0.372,0.332,0.417,0.017,0.015,0.019,1.15,1.01,1.32,0.053,0.046,0.061,20.68,20.22,21.08,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.22,39.99,46.72,42.32,39.03,45.79,0,0,0,0,0,0,0.941,0,0.116,0.18,0.82,0.18,43.3
1369605600000,2013,5,2012,8,35,7,0.56,0.104,0.456,24212.4,144.6,144.6,144.1,3,3,3,925.3,876.4,981.4,754.1,714.8,171.1,119,192,0,0,0,0.184,0.133,0.212,754.1,714.8,789.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.404,0.371,0.439,0.302,0.278,0.321,0.014,0.012,0.014,0.986,0.913,1.05,0.044,0.041,0.047,21.41,21.12,21.61,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.49,48.19,52.13,48.04,47.23,48.2,0,0,0,0,0,0,0.801,0,0.104,0.19,0.81,0.19,43.2
1370210400000,2013,6,2012,9,36,7,0.498,0.072,0.426,23717.1,144.6,144.6,141.2,3,3,3,823,789.6,861.9,704,670.6,119,119,119,0,0,0,0.145,0.138,0.151,704,670.6,742.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.359,0.339,0.385,0.271,0.249,0.297,0.012,0.011,0.013,0.889,0.832,0.959,0.039,0.036,0.042,21.92,21.69,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.26,46.38,50.41,47.06,45.45,48.2,0,0,0,0,0,0,0.784,0,0.072,0.14,0.86,0.14,47.6
1370815200000,2013,6,2012,9,37,7,0.457,0.0937,0.363,20629.9,135.1,135.1,122.8,3,3,3,755.2,721.9,782.4,600.2,560.9,155,119,161,0,0,0,0.206,0.152,0.223,600.2,560.9,663.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.282,0.335,0.202,0.176,0.244,0.0088,0.0076,0.011,0.718,0.652,0.82,0.031,0.028,0.036,22.36,22.15,22.56,0.954,0.951,0.957,0.978,0.975,0.98,0.933,0.927,0.938,41.84,39.36,45.96,40.93,38.36,45.04,0,0,0,0,0,0,0.682,0,0.094,0.21,0.79,0.21,45.1
1371420000000,2013,6,2012,9,38,7,0.41,0.0974,0.313,17786,112.7,112.7,105.9,3,2,2.857142857142857,678.5,648.4,710.2,517.5,487.4,161,161,161,0,0,0,0.237,0.227,0.248,517.5,487.4,549.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.24,0.275,0.147,0.129,0.168,0.0063,0.0055,0.0072,0.595,0.544,0.64,0.025,0.023,0.027,22.79,22.63,22.93,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.09,35.19,52.24,37.59,34.13,48.2,0,0,0,0,0,0,0.588,0,0.097,0.24,0.76,0.24,43.4
1372024800000,2013,6,2012,9,39,7,0.37,0.0974,0.273,15894,96.4,96.4,94.61,2,2,2,612,586.3,638.8,451,425.3,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.263,0.252,0.275,451,425.3,477.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.22,0.208,0.234,0.112,0.0997,0.125,0.0047,0.0042,0.0053,0.579,0.538,0.624,0.024,0.023,0.027,23.07,22.92,23.22,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.83,46.33,51.36,47.3,45.4,48.2,0,0,0,0,0,0,0.526,0,0.097,0.26,0.74,0.26,43
1372629600000,2013,7,2012,10,40,7,0.335,0.0816,0.254,15130.7,94.71,94.71,90.06,2,2,2,554.3,531.9,577.8,419.3,396.9,135,135,135,-8.12e-15,-5.684e-14,5.684e-14,0.244,0.234,0.254,419.3,396.9,442.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.196,0.213,0.0969,0.0863,0.108,0.0041,0.0036,0.0045,0.527,0.493,0.562,0.022,0.021,0.024,23.38,23.24,23.51,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.95,43.68,48.32,45.03,42.8,47.36,0,0,0,0,0,0,0.5,0,0.081,0.24,0.76,0.24,45.2
1373234400000,2013,7,2012,10,41,7,0.305,0.0993,0.206,12264.9,84.09,84.09,73.01,2,2,2,504.2,485.1,524.5,340.1,299.1,164.1,135,186,0,0,0,0.327,0.257,0.383,340.1,299.1,389.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.165,0.194,0.0595,0.0402,0.0828,0.0025,0.0017,0.0034,0.41,0.35,0.482,0.017,0.014,0.02,23.72,23.56,23.87,0.947,0.941,0.954,0.974,0.97,0.98,0.922,0.913,0.935,37.45,32.93,42.9,36.5,31.94,42.05,0,0,0,0,0,0,0.406,0,0.099,0.33,0.68,0.32,40.2
1373839200000,2013,7,2012,10,42,7,0.279,0.112,0.166,9882.59,62.55,62.55,58.82,2,2,2,461.3,444.9,478.8,275.3,258.9,186,186,186,0,0,0,0.403,0.388,0.418,275.3,258.9,292.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.163,0.0289,0.0212,0.0372,0.0012,0.00087,0.0015,0.314,0.29,0.341,0.013,0.012,0.014,24.01,23.9,24.11,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.32,28.53,32.24,29.41,27.67,31.28,0,0,0,0,0,0,0.327,0,0.113,0.4,0.59,0.41,35.4
1374444000000,2013,7,2012,10,43,7,0.257,0.112,0.144,8513.56,54.23,54.23,50.68,2,1,1.5714285714285714,424.4,409.6,439.7,238.4,223.7,186,186,186,-8.12e-15,-2.842e-14,2.842e-14,0.439,0.423,0.454,238.4,223.7,253.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.149,0.0162,0.0148,0.0188,0.00066,0.0006,0.00077,0.33,0.263,0.415,0.013,0.011,0.017,24.16,24.1,24.23,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.65,26.2,52.68,35.67,25.41,48.2,0,0,0,0,0,0,0.282,0,0.113,0.44,0.56,0.44,33.1
1375048800000,2013,7,2012,10,44,7,0.236,0.102,0.135,8110.93,50.66,50.66,48.28,2,1,1.1428571428571428,390.8,376,405,222.5,209.7,168.3,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.43,0.396,0.47,222.5,209.7,236.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.134,0.14,0.0147,0.0136,0.0158,0.0006,0.00055,0.00064,0.372,0.258,0.409,0.015,0.01,0.017,24.27,24.19,24.39,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.74,26.11,52.72,44.66,25.33,48.2,0,0,0,0,0,0,0.268,0,0.101,0.43,0.57,0.43,34.4
1375653600000,2013,8,2012,11,45,7,0.216,0.0937,0.123,7633.97,48.2,48.2,45.44,1,1,1,357.6,345.1,370.8,202.6,190.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.434,0.418,0.449,202.6,190.1,215.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.124,0.133,0.013,0.0119,0.0141,0.00052,0.00048,0.00057,0.358,0.335,0.381,0.014,0.013,0.015,24.45,24.36,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.39,43.56,49.37,45.44,42.68,48.2,0,0,0,0,0,0,0.252,0,0.093,0.43,0.57,0.43,35.3
1376258400000,2013,8,2012,11,46,7,0.199,0.0937,0.106,6549.02,41.76,41.76,38.98,1,1,1,329.5,318.6,341,174.5,163.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.471,0.455,0.487,174.5,163.6,186,990,990,990,965,965,965.1,25,24.9,25,0.119,0.115,0.123,0.0106,0.00966,0.0116,0.00042,0.00039,0.00046,0.307,0.288,0.328,0.012,0.012,0.013,24.65,24.57,24.72,0.947,0.944,0.951,0.976,0.97,0.98,0.924,0.916,0.932,39.95,37.43,42.61,38.98,36.33,41.76,0,0,0,0,0,0,0.217,0,0.093,0.47,0.53,0.47,32.9
1376863200000,2013,8,2012,11,47,7,0.185,0.0765,0.109,6791.01,43.92,43.92,40.42,1,1,1,305.9,297,315,179.5,156.5,126.4,115,155,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.372,0.498,179.5,156.5,194,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.112,0.122,0.011,0.00905,0.0122,0.00044,0.00036,0.00049,0.314,0.275,0.339,0.013,0.011,0.014,24.76,24.72,24.79,0.949,0.942,0.953,0.977,0.97,0.98,0.927,0.913,0.934,41.35,35.79,44.82,40.42,34.72,43.92,0,0,0,0,0,0,0.225,0,0.076,0.41,0.59,0.41,36.7
1377468000000,2013,8,2012,11,48,7,0.172,0.0675,0.105,6563.3,42.01,42.01,39.07,1,1,1,285,275.9,294,173.5,164.5,111.6,91,115,0,-2.842e-14,2.842e-14,0.391,0.33,0.411,173.5,164.5,184.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.117,0.0105,0.00973,0.0115,0.00042,0.00039,0.00046,0.302,0.286,0.32,0.012,0.011,0.013,24.86,24.81,24.9,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.03,37.9,42.86,39.07,36.82,42.01,0,0,0,0,0,0,0.217,0,0.067,0.39,0.61,0.39,38.2
1378072800000,2013,9,2012,12,49,7,0.158,0.055,0.103,6431.04,41.19,41.19,38.28,1,1,1,260.7,250.5,272.4,169.7,159.5,91,91,91,-1.218e-14,-2.842e-14,0,0.349,0.334,0.363,169.7,159.5,181.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.107,0.115,0.0102,0.00931,0.0112,0.0004,0.00037,0.00044,0.293,0.275,0.314,0.012,0.011,0.012,24.96,24.9,25.02,0.945,0.942,0.949,0.975,0.97,0.98,0.921,0.914,0.93,39.28,36.88,42.03,38.28,35.77,41.19,0,0,0,0,0,0,0.213,0,0.055,0.35,0.65,0.35,40.7
1378677600000,2013,9,2012,12,50,7,0.144,0.055,0.0892,5554.39,35.09,35.09,33.06,1,1,1,238.6,230,247.5,147.6,139,91,91,91,0,0,0,0.382,0.368,0.396,147.6,139,156.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00829,0.00757,0.00905,0.00033,0.0003,0.00036,0.253,0.238,0.269,0.01,0.0094,0.011,25.12,25.05,25.18,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.08,32.07,36.18,33.06,31.11,35.09,0,0,0,0,0,0,0.184,0,0.0548,0.38,0.62,0.38,38.6
1379282400000,2013,9,2012,12,51,7,0.133,0.055,0.0782,4855.68,30.55,30.55,28.9,1,1,1,220.3,213.9,227.5,129.3,122.9,91,91,91,0,-1.421e-14,1.421e-14,0.413,0.4,0.425,129.3,122.9,136.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0944,0.0992,0.00674,0.00619,0.00736,0.00026,0.00024,0.00029,0.221,0.209,0.233,0.0087,0.0082,0.0092,25.26,25.2,25.31,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.8,28.27,31.5,28.9,27.42,30.55,0,0,0,0,0,0,0.161,0,0.0548,0.41,0.59,0.41,36.5
1379887200000,2013,9,2012,12,52,7,0.125,0.055,0.0697,3721.81,26.97,26.97,22.15,1,1,1,206.2,200.5,212,115.2,109.5,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.441,0.429,0.454,115.2,109.5,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0897,0.0938,0.00554,0.00505,0.00603,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.0081,25.37,25.32,25.41,0.79,0,0.926,0.831,0,0.97,0.767,0,0.898,22.84,0,27.81,22.15,0,26.97,0,1,0,0,0.143,0,0.123,0.143,0.0553,0.44,0.56,0.44,29.8
1380492000000,2013,9,2012,12,53,7,0.118,0.0457,0.0719,3883.28,27.96,27.96,23.11,1,1,1,194.5,189.8,199.1,118.9,108.1,75.57,73,91,2.03e-15,-1.421e-14,1.421e-14,0.388,0.369,0.457,118.9,108.1,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0892,0.093,0.00586,0.00494,0.00635,0.00023,0.00019,0.00025,0.2,0.183,0.21,0.0078,0.0071,0.0082,25.39,25.38,25.42,0.793,0,0.928,0.831,0,0.97,0.769,0,0.9,23.83,0,28.83,23.11,0,27.96,0,1,0,0,0.143,0,0.128,0.143,0.0461,0.39,0.61,0.39,32.9
1381096800000,2013,10,2013,1,1,7,0.111,0.0442,0.0673,4149.32,25.69,25.69,24.7,1,1,1,184.3,180.2,188.4,111.3,107.2,73,73,73,4.06e-15,0,1.421e-14,0.396,0.387,0.405,111.3,107.2,115.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0868,0.0897,0.00521,0.00487,0.00556,0.0002,0.00019,0.00022,0.186,0.179,0.194,0.0073,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.46,24.44,26.48,24.7,23.71,25.69,0,0,0,0,0,0,0.137,0,0.0437,0.4,0.61,0.39,37.4
1381701600000,2013,10,2013,1,2,7,0.106,0.0442,0.0616,3770.2,23.38,23.38,22.44,1,1,1,174.9,171.8,178.9,101.9,98.76,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.417,0.408,0.425,101.9,98.76,105.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0838,0.0863,0.00441,0.00414,0.00475,0.00017,0.00016,0.00019,0.169,0.164,0.176,0.0066,0.0064,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.15,22.42,24.11,22.44,21.71,23.38,0,0,0,0,0,0,0.125,0,0.0444,0.42,0.58,0.42,35.6
1382306400000,2013,10,2013,1,3,7,0.105,0.0442,0.0606,3704.43,22.73,22.73,22.05,1,1,1,173.2,170.1,176.1,100.2,97.12,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.421,0.414,0.429,100.2,97.12,103.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0832,0.0853,0.00427,0.00401,0.00452,0.00017,0.00016,0.00018,0.166,0.161,0.172,0.0065,0.0063,0.0067,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.885,22.76,22.09,23.43,22.05,21.38,22.73,0,0,0,0,0,0,0.123,0,0.0444,0.42,0.58,0.42,35.3
1382911200000,2013,10,2013,1,4,7,0.103,0.0426,0.0608,3722.57,24.16,24.16,22.16,1,1,1,171,167.9,176.1,100.6,95.21,70.43,67,73,2.03e-15,-1.421e-14,1.421e-14,0.412,0.38,0.434,100.6,95.21,109.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0825,0.0864,0.0043,0.00384,0.00503,0.00017,0.00015,0.0002,0.167,0.157,0.181,0.0065,0.0062,0.0071,25.38,25.37,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.885,0.882,0.89,22.88,21.71,24.91,22.16,20.99,24.16,0,0,0,0,0,0,0.123,0,0.0422,0.41,0.59,0.41,36.1
1383516000000,2013,11,2013,2,5,7,0.11,0.0405,0.0695,4293.09,26.34,26.34,25.55,1,1,1,181.9,176.4,185.2,114.9,109.4,67,67,67,0,-1.421e-14,1.421e-14,0.368,0.362,0.38,114.9,109.4,118.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0865,0.0896,0.00552,0.00505,0.00579,0.00022,0.0002,0.00023,0.192,0.182,0.197,0.0075,0.0071,0.0077,25.37,25.37,25.37,0.921,0.917,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.34,24.97,27.15,25.55,24.22,26.34,0,0,0,0,0,0,0.142,0,0.0405,0.37,0.63,0.37,39
1384120800000,2013,11,2013,2,6,7,0.108,0.0405,0.0679,4183.41,25.48,25.48,24.9,1,1,1,179.2,176.7,181.6,112.2,109.7,67,67,67,0,-1.421e-14,1.421e-14,0.374,0.369,0.379,112.2,109.7,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0866,0.0883,0.00529,0.00507,0.00549,0.00021,0.0002,0.00021,0.187,0.182,0.191,0.0073,0.0071,0.0075,25.37,25.37,25.37,0.919,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.67,25.04,26.26,24.9,24.29,25.48,0,0,0,0,0,0,0.138,0,0.0401,0.38,0.63,0.37,38.7
1384725600000,2013,11,2013,2,7,7,0.113,0.0346,0.078,4857.96,32.35,32.35,28.92,1,1,1,186.3,179.1,193.4,129,112.1,57.29,50,67,-2.03e-15,-1.421e-14,0,0.309,0.259,0.374,129,112.1,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0875,0.0964,0.00672,0.00528,0.00794,0.00026,0.00021,0.00031,0.216,0.187,0.24,0.0084,0.0073,0.0094,25.36,25.34,25.37,0.929,0.919,0.936,0.97,0.97,0.97,0.901,0.892,0.908,29.81,25.65,33.35,28.92,24.88,32.35,0,0,0,0,0,0,0.161,0,0.035,0.31,0.69,0.31,43
1385330400000,2013,11,2013,2,8,7,0.117,0.031,0.0855,5354.92,32.94,32.94,31.87,1,1,1,192.7,189.3,195.8,141.4,134.6,51.29,50,59,0,0,0,0.266,0.255,0.305,141.4,134.6,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0947,0.0972,0.00777,0.00719,0.00814,0.0003,0.00028,0.00032,0.237,0.226,0.245,0.0093,0.0088,0.0096,25.35,25.35,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.86,31.22,33.96,31.87,30.28,32.94,0,0,0,0,0,0,0.177,0,0.0315,0.26,0.73,0.27,45.8
1385935200000,2013,12,2013,3,9,7,0.124,0.0357,0.0882,5530.4,34.67,34.67,32.92,1,1,1,204.9,196.6,212.5,145.9,137.6,59,59,59,0,0,0,0.288,0.278,0.3,145.9,137.6,153.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0958,0.101,0.00815,0.00745,0.0088,0.00032,0.00029,0.00034,0.246,0.232,0.26,0.0096,0.009,0.01,25.32,25.27,25.36,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.911,33.94,31.96,35.74,32.92,31,34.67,0,0,0,0,0,0,0.183,0,0.0358,0.29,0.71,0.29,44.6
1386540000000,2013,12,2013,3,10,7,0.138,0.0357,0.102,6449.66,39.89,39.89,38.39,1,1,1,228,217.7,234.1,169,158.7,59,59,59,0,0,0,0.259,0.252,0.271,169,158.7,175.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.109,0.0101,0.00924,0.0106,0.0004,0.00036,0.00042,0.288,0.269,0.298,0.011,0.011,0.012,25.14,25.1,25.22,0.945,0.941,0.947,0.975,0.97,0.978,0.921,0.913,0.926,39.38,36.96,40.8,38.39,35.85,39.89,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1387144800000,2013,12,2013,3,11,7,0.151,0.0357,0.115,7294.31,45.22,45.22,43.42,1,1,1,249,239.3,256.8,190,180.3,59,59,59,0,0,0,0.237,0.23,0.247,190,180.3,197.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.117,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.325,0.308,0.339,0.013,0.012,0.013,24.99,24.93,25.06,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,44.3,42.02,46.14,43.42,41.18,45.22,0,0,0,0,0,0,0.241,0,0.036,0.24,0.76,0.24,48.3
1387749600000,2013,12,2013,3,12,7,0.165,0.0357,0.13,8062.18,50.12,50.12,47.99,2,1,1.1428571428571428,273.4,259.8,288.2,214.4,200.8,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.216,0.205,0.227,214.4,200.8,229.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.118,0.128,0.014,0.0128,0.0152,0.00055,0.00051,0.00061,0.347,0.241,0.383,0.014,0.0096,0.015,24.86,24.79,24.92,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.05,25.83,51.85,44.41,25.06,48.2,0,0,0,0,0,0,0.267,0,0.035,0.22,0.79,0.21,48.9
1388354400000,2013,12,2013,3,13,7,0.197,0.0417,0.155,9404.39,60.43,60.43,55.98,2,2,2,325.1,296.7,349.8,256.1,237.7,69,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.212,0.192,0.23,256.1,237.7,276.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.147,0.021,0.016,0.0296,0.00084,0.00064,0.0012,0.275,0.25,0.306,0.011,0.01,0.012,24.7,24.55,24.86,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,28.85,26.82,31.15,27.99,26.01,30.22,0,0,0,0,0,0,0.311,0,0.042,0.21,0.79,0.21,47.7
1388959200000,2014,1,2013,4,14,7,0.234,0.0442,0.189,11470.1,74.8,74.8,68.27,2,2,2,386.3,356.6,416.2,313.3,283.6,73,73,73,0,0,0,0.189,0.175,0.205,313.3,283.6,343.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.149,0.17,0.0469,0.0329,0.061,0.0019,0.0013,0.0025,0.36,0.316,0.405,0.015,0.013,0.017,24.31,24.12,24.5,0.942,0.937,0.947,0.97,0.97,0.973,0.914,0.909,0.921,35.18,31.91,38.45,34.14,30.95,37.4,0,0,0,0,0,0,0.379,0,0.045,0.19,0.81,0.19,49
1389564000000,2014,1,2013,4,15,7,0.284,0.0442,0.24,14548.3,96.15,96.15,86.6,2,2,2,470.4,429.1,517.1,397.4,356.1,73,73,73,0,0,0,0.156,0.141,0.17,397.4,356.1,444.1,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.189,0.175,0.206,0.0866,0.0671,0.109,0.0036,0.0027,0.0045,0.486,0.425,0.557,0.02,0.017,0.023,23.8,23.52,24.04,0.954,0.949,0.958,0.979,0.976,0.98,0.934,0.926,0.939,44.22,39.85,49.06,43.3,38.88,48.08,0,0,0,0,0,0,0.481,0,0.044,0.16,0.85,0.15,51.2
1390168800000,2014,1,2013,4,16,7,0.357,0.0535,0.304,17531.9,117.3,117.3,104.4,3,2,2.5714285714285716,591,535.4,654.6,502.6,460.6,88.43,73,91,-8.12e-15,-5.684e-14,5.684e-14,0.15,0.136,0.165,502.6,460.6,563.6,990,990,990,966.3,966,966.5,23.7,23.5,24,0.236,0.212,0.271,0.14,0.116,0.178,0.0059,0.0049,0.0076,0.59,0.533,0.645,0.025,0.022,0.027,23.16,22.84,23.41,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,43.5,35.7,51.98,41.67,34.63,48.2,0,0,0,0,0,0,0.58,0,0.053,0.15,0.85,0.15,49.1
1390773600000,2014,1,2013,4,17,7,0.46,0.063,0.397,22512.8,141.6,141.6,134,3,3,3,759.8,679.5,841.9,655.6,588.5,104.1,91,137,0,0,0,0.136,0.116,0.169,655.6,588.5,704.9,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.326,0.285,0.358,0.239,0.194,0.272,0.01,0.0083,0.012,0.802,0.687,0.89,0.035,0.029,0.039,22.26,21.84,22.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.58,41.64,48.16,44.67,40.79,47.2,0,0,0,0,0,0,0.744,0,0.063,0.14,0.86,0.14,48.9
1391378400000,2014,2,2013,5,18,7,0.578,0.0829,0.496,26553.1,168.9,168.9,158.1,4,3,3.7142857142857144,956.4,876.4,1016,819.4,739.4,137,137,137,0,0,0,0.144,0.135,0.156,819.4,739.4,879.1,990,990,990,967.7,967.4,968,22.3,22,22.6,0.455,0.382,0.51,0.335,0.295,0.364,0.015,0.013,0.017,1.03,0.952,1.11,0.046,0.042,0.051,21.24,20.94,21.64,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.36,40.03,51.77,42.96,39.07,48.2,0,0,0,0,0,0,0.878,0,0.082,0.14,0.86,0.14,45.9
1391983200000,2014,2,2013,5,19,7,0.648,0.0958,0.553,29159.4,178.2,178.2,173.6,4,4,4,1072,1029,1107,913.8,879.5,158.4,137,162,1.624e-14,0,1.137e-13,0.148,0.133,0.156,913.8,879.5,945.3,990,990,990,968.1,968,968.2,21.9,21.8,22,0.549,0.519,0.579,0.381,0.365,0.397,0.017,0.017,0.018,1.18,1.12,1.24,0.054,0.051,0.057,20.69,20.53,20.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.28,42.92,45.45,43.39,42.07,44.54,0,0,0,0,0,0,0.964,0,0.095,0.15,0.85,0.15,45
1392588000000,2014,2,2013,5,20,7,0.673,0.098,0.575,30081.6,180.1,180.1,179.1,4,4,4,1113,1099,1121,951.5,937.3,162,162,162,-1.624e-14,-1.137e-13,1.137e-13,0.145,0.145,0.147,951.5,937.3,958.8,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.584,0.571,0.591,0.4,0.393,0.403,0.018,0.018,0.019,1.25,1.22,1.26,0.057,0.056,0.058,20.5,20.46,20.57,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.68,45.15,45.95,44.76,44.24,45.03,0,0,0,0,0,0,0.995,0,0.098,0.15,0.85,0.15,44.7
1393192800000,2014,2,2013,5,21,7,0.64,0.102,0.539,28523.2,175,175,169.8,4,4,4,1059,1039,1086,890.6,856,168,162,183,0,-1.137e-13,1.137e-13,0.159,0.149,0.176,890.6,856,923.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.53,0.5,0.559,0.37,0.353,0.386,0.017,0.016,0.018,1.14,1.08,1.2,0.052,0.049,0.055,20.77,20.63,20.89,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.31,41.84,44.64,42.45,41,43.75,0,0,0,0,0,0,0.943,0,0.101,0.16,0.84,0.16,44.6
1393797600000,2014,3,2013,6,22,7,0.649,0.111,0.539,28442.2,178,178,169.3,4,4,4,1073,1042,1132,890.4,858.5,183,183,183,-4.872e-14,-1.137e-13,0,0.171,0.162,0.176,890.4,858.5,948.7,990,990,990,968.1,968,968.3,21.9,21.7,22,0.531,0.502,0.585,0.37,0.355,0.398,0.017,0.016,0.018,1.14,1.09,1.25,0.052,0.05,0.057,20.72,20.44,20.88,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.19,41.94,45.42,42.32,41.1,44.51,0,0,0,0,0,0,0.941,0,0.11,0.17,0.83,0.17,43.8
1394402400000,2014,3,2013,6,23,7,0.781,0.0827,0.653,32115.5,192.8,192.8,191.2,4,4,4,1291,1168,1409,1154,984.6,136.7,129,183,74.18,-1.137e-13,179.9,0.107,0.0916,0.157,1080,984.6,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.785,0.628,0.856,0.607,0.416,0.648,0.029,0.019,0.031,1.69,1.32,1.8,0.08,0.061,0.087,19.5,19.01,20.26,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.2,46.71,50.39,47.79,45.78,48.2,0,0,0,0,0,0,1.06,0,0.128,0.11,0.84,0.16,41.1
1395007200000,2014,3,2013,6,24,7,0.93,0.092,0.665,31358.4,190.3,190.3,186.7,4,4,4,1538,1437,1662,1386,1308,152.1,129,183,286.3,207.8,379.2,0.0984,0.0844,0.117,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.897,0.868,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.093,18.55,18.13,18.9,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.62,46.52,48.55,46.66,45.59,47.58,0,0,0,0,0,0,1.04,0,0.265,0.099,0.72,0.28,33.7
1395612000000,2014,3,2013,6,25,7,1.16,0.111,0.665,29198.8,180.6,180.6,173.8,4,4,4,1916,1712,2125,1733,1529,183,183,183,632.5,429.2,842.2,0.096,0.0861,0.107,1100,1100,1100,990,990,990,970.8,970.2,971.4,19.2,18.6,19.8,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.32,16.72,17.96,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.34,42.72,46.08,43.45,41.86,45.16,0,0,0,0,0,0,0.966,0,0.495,0.096,0.57,0.43,25.2
1396216800000,2014,3,2013,6,26,7,1.4,0.128,0.665,27276.3,165.9,165.9,162.4,4,4,4,2320,2187,2411,2107,2004,212.1,183,217,1007,904.3,1094,0.0914,0.0837,0.0964,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,16.03,16.57,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.46,40.87,42.32,40.59,39.96,41.47,0,0,0,0,0,0,0.902,0,0.735,0.091,0.48,0.52,19.5
1396821600000,2014,4,2013,7,27,7,1.48,0.131,0.665,26683,159.3,159.3,158.8,4,4,4,2448,2430,2461,2231,2213,217,217,217,1131,1113,1144,0.0886,0.0882,0.0893,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.91,15.99,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.63,40.54,40.74,39.71,39.62,39.83,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
1397426400000,2014,4,2013,7,28,7,1.5,0.131,0.665,26496.1,158.4,158.4,157.7,4,4,4,2488,2464,2526,2271,2247,217,217,217,1171,1147,1209,0.0872,0.0859,0.0881,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.85,15.76,15.9,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.36,40.12,40.52,39.43,39.17,39.59,0,0,0,0,0,0,0.876,0,0.835,0.087,0.44,0.56,17.7
1398031200000,2014,4,2013,7,29,7,1.57,0.131,0.665,25957.7,156.1,156.1,154.5,4,4,4,2603,2545,2661,2386,2328,217,217,217,1286,1228,1344,0.0834,0.0815,0.0853,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.43,15.71,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.921,39.61,39.23,39.99,38.63,38.22,39.03,0,0,0,0,0,0,0.858,0,0.905,0.083,0.42,0.58,16.5
1398636000000,2014,4,2013,7,30,7,1.63,0.152,0.665,25519.3,152.6,152.6,151.9,4,4,4,2697,2673,2716,2446,2397,250.7,217,276,1346,1297,1395,0.093,0.08,0.103,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.3,15.4,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.917,0.918,38.99,38.87,39.15,37.98,37.84,38.14,0,0,0,0,0,0,0.844,0,0.965,0.093,0.41,0.59,15.7
1399240800000,2014,5,2013,8,31,7,1.54,0.167,0.665,26189.5,158.7,158.7,155.9,4,4,4,2553,2453,2646,2277,2177,276,276,276,1177,1077,1270,0.108,0.104,0.113,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.69,15.47,15.93,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.94,39.33,40.59,38.97,38.33,39.67,0,0,0,0,0,0,0.866,0,0.875,0.11,0.43,0.57,17
1399845600000,2014,5,2013,8,32,7,1.4,0.167,0.665,27306.1,165.7,165.7,162.5,4,4,4,2313,2195,2419,2037,1919,276,276,276,937.1,818.6,1043,0.119,0.114,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.02,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.5,40.82,42.27,40.63,39.91,41.42,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1400450400000,2014,5,2013,8,33,7,1.21,0.167,0.665,28692.6,175.1,175.1,170.8,4,4,4,2007,1869,2147,1731,1593,276,276,276,631.3,493.3,771.1,0.138,0.129,0.148,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.67,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.57,42.58,44.68,42.7,41.73,43.78,0,0,0,0,0,0,0.949,0,0.545,0.14,0.55,0.45,23.7
1401055200000,2014,5,2013,8,34,7,1.03,0.161,0.665,30365.7,184.5,184.5,180.7,4,4,4,1707,1596,1824,1441,1356,266.6,210,276,340.6,256.4,448.4,0.156,0.132,0.169,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.59,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.11,45.07,47.08,45.19,44.17,46.13,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
1401660000000,2014,6,2013,9,35,7,0.885,0.127,0.665,31807.1,192.8,192.8,189.3,4,4,4,1463,1366,1561,1253,1156,210,210,210,153.4,56.03,250.6,0.144,0.135,0.154,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.877,0.835,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.81,18.46,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.39,49.25,47.33,46.44,48.2,0,0,0,0,0,0,1.05,0,0.22,0.14,0.75,0.25,35.9
1402264800000,2014,6,2013,9,36,7,0.72,0.127,0.592,30279.2,192.8,192.8,180.2,4,4,4,1190,1083,1315,979.9,873.3,210,210,210,0.6914,0,4.84,0.177,0.16,0.194,979.2,873.3,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.647,0.525,0.813,0.455,0.362,0.648,0.021,0.017,0.031,1.37,1.12,1.76,0.064,0.051,0.083,20.13,19.35,20.71,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.06,42.33,49.75,45.06,41.49,48.2,0,0,0,0,0,0,1,0,0.128,0.18,0.82,0.18,42.1
1402869600000,2014,6,2013,9,37,7,0.595,0.127,0.468,24834.1,161.2,161.2,147.8,4,3,3.2857142857142856,983.1,918,1054,773.1,708,210,210,210,0,0,0,0.214,0.199,0.229,773.1,708,844.4,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.433,0.374,0.498,0.312,0.274,0.348,0.014,0.012,0.016,1.01,0.909,1.07,0.045,0.041,0.049,21.17,20.86,21.52,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.23,40.05,52.16,45.49,39.09,48.2,0,0,0,0,0,0,0.821,0,0.127,0.21,0.79,0.21,41.7
1403474400000,2014,6,2013,9,38,7,0.519,0.127,0.392,21874.4,137.5,137.5,130.2,3,3,3,858.8,817.6,902.3,648.8,607.6,210,210,210,0,0,0,0.245,0.233,0.257,648.8,607.6,692.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.339,0.316,0.364,0.234,0.207,0.263,0.01,0.0091,0.012,0.808,0.738,0.881,0.036,0.032,0.039,21.86,21.61,22.09,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.29,41.88,46.78,43.4,41.04,45.85,0,0,0,0,0,0,0.723,0,0.127,0.24,0.76,0.24,42.1
1404079200000,2014,6,2013,9,39,7,0.469,0.115,0.354,20039.5,123.8,123.8,119.3,3,3,3,774.9,743,805.5,585.4,557,189.4,186,210,0,0,0,0.244,0.234,0.261,585.4,557,608.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.282,0.311,0.192,0.173,0.207,0.0084,0.0075,0.009,0.697,0.648,0.735,0.03,0.028,0.032,22.3,22.16,22.48,0.953,0.951,0.954,0.977,0.974,0.98,0.932,0.926,0.935,40.68,38.93,42.1,39.76,37.91,41.26,0,0,0,0,0,0,0.663,0,0.115,0.25,0.75,0.25,42.7
1404684000000,2014,7,2013,10,40,7,0.422,0.123,0.299,17161.5,111.5,111.5,102.2,3,2,2.5714285714285716,698,665.6,731.8,494.4,438.6,203.6,186,227,0,-5.684e-14,5.684e-14,0.293,0.254,0.341,494.4,438.6,545.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.249,0.221,0.276,0.136,0.106,0.166,0.0058,0.0045,0.0071,0.593,0.566,0.63,0.025,0.024,0.027,22.71,22.54,22.87,0.953,0.947,0.958,0.975,0.97,0.98,0.928,0.919,0.939,41.82,35.99,49.12,40.79,34.91,48.14,0,0,0,0,0,0,0.568,0,0.123,0.29,0.71,0.29,40.7
1405288800000,2014,7,2013,10,41,7,0.379,0.137,0.242,14197,90.22,90.22,84.51,2,2,2,626.4,598.6,654.9,399.4,371.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.363,0.347,0.379,399.4,371.6,427.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.195,0.215,0.0875,0.0744,0.101,0.0037,0.0031,0.0043,0.504,0.463,0.547,0.021,0.02,0.023,23.09,22.93,23.24,0.954,0.951,0.957,0.979,0.977,0.98,0.935,0.929,0.937,43.14,40.29,46.03,42.25,39.35,45.11,0,0,0,0,0,0,0.469,0,0.137,0.36,0.64,0.36,37.5
1405893600000,2014,7,2013,10,42,7,0.342,0.137,0.205,12035.4,76.96,76.96,71.64,2,2,2,565.9,542.5,590.7,338.9,315.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.401,0.384,0.418,338.9,315.5,363.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.183,0.175,0.192,0.0589,0.0479,0.0707,0.0025,0.002,0.003,0.414,0.379,0.451,0.017,0.016,0.019,23.44,23.29,23.58,0.947,0.943,0.95,0.971,0.97,0.975,0.92,0.915,0.926,36.88,34.42,39.47,35.82,33.39,38.48,0,0,0,0,0,0,0.398,0,0.137,0.4,0.6,0.4,35.2
1406498400000,2014,7,2013,10,43,7,0.311,0.126,0.184,10890.3,68.81,68.81,64.82,2,2,2,513.6,492,535.2,305,286.6,208.6,184,227,-1.624e-14,-5.684e-14,0,0.405,0.363,0.442,305,286.6,322.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.165,0.174,0.043,0.0343,0.0513,0.0018,0.0014,0.0021,0.361,0.335,0.386,0.015,0.014,0.016,23.73,23.62,23.82,0.942,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.41,31.31,35.47,32.41,30.37,34.41,0,0,0,0,0,0,0.36,0,0.127,0.41,0.59,0.41,35
1407103200000,2014,8,2013,11,44,7,0.281,0.111,0.17,10064.9,64.22,64.22,59.91,2,2,2,464.3,445.2,484.6,280.3,261.2,184,184,184,0,0,0,0.397,0.38,0.413,280.3,261.2,300.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0313,0.0223,0.0409,0.0013,0.00091,0.0017,0.323,0.294,0.353,0.013,0.012,0.015,23.99,23.87,24.1,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,30.88,28.79,33.1,29.95,27.92,32.11,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.8
1407708000000,2014,8,2013,11,45,7,0.255,0.111,0.144,8514.03,54.5,54.5,50.68,2,1,1.5714285714285714,421.9,406.1,438.9,237.9,222.1,184,184,184,1.218e-14,0,2.842e-14,0.436,0.419,0.453,237.9,222.1,254.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.151,0.0162,0.0146,0.0193,0.00066,0.0006,0.00079,0.33,0.263,0.415,0.013,0.011,0.017,24.17,24.11,24.24,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.57,26.09,52.6,35.67,25.31,48.2,0,0,0,0,0,0,0.282,0,0.111,0.44,0.56,0.44,33.4
1408312800000,2014,8,2013,11,46,7,0.234,0.111,0.122,7570.92,48.2,48.2,45.07,1,1,1,386.1,371.9,400.9,202.1,187.9,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.477,0.459,0.495,202.1,187.9,216.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.137,0.0129,0.0117,0.0142,0.00052,0.00047,0.00058,0.36,0.335,0.387,0.015,0.014,0.016,24.31,24.21,24.41,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,46,42.79,49.31,45.07,41.94,48.2,0,0,0,0,0,0,0.25,0,0.112,0.47,0.52,0.48,32.4
1408917600000,2014,8,2013,11,47,7,0.215,0.111,0.104,6411.35,41.14,41.14,38.16,1,1,1,356.1,343.8,368.4,172.1,159.8,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.517,0.5,0.535,172.1,159.8,184.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.121,0.117,0.126,0.0104,0.00933,0.0114,0.00042,0.00037,0.00046,0.306,0.284,0.328,0.012,0.011,0.013,24.51,24.43,24.6,0.947,0.943,0.95,0.974,0.97,0.98,0.922,0.915,0.931,39.16,36.33,41.98,38.16,35.24,41.14,0,0,0,0,0,0,0.212,0,0.111,0.52,0.48,0.52,29.8
1409522400000,2014,9,2013,12,48,7,0.196,0.0835,0.113,7035.75,45.2,45.2,41.88,1,1,1,324.1,310.1,338.6,186.1,172.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.426,0.408,0.445,186.1,172.1,200.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.117,0.127,0.0116,0.0104,0.0128,0.00046,0.00041,0.00051,0.327,0.302,0.353,0.013,0.012,0.014,24.65,24.55,24.75,0.951,0.946,0.955,0.979,0.975,0.98,0.931,0.923,0.936,42.78,39.53,46.12,41.88,38.54,45.2,0,0,0,0,0,0,0.233,0,0.083,0.43,0.58,0.42,35.9
1410127200000,2014,9,2013,12,49,7,0.178,0.0766,0.102,6327.34,39.73,39.73,37.66,1,1,1,294.7,283.6,306.6,168.2,160.4,126.6,118,138,-8.12e-15,-2.842e-14,2.842e-14,0.429,0.401,0.463,168.2,160.4,176.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.116,0.01,0.00938,0.0107,0.0004,0.00037,0.00043,0.293,0.281,0.307,0.012,0.011,0.012,24.83,24.77,24.88,0.945,0.943,0.947,0.973,0.97,0.977,0.92,0.914,0.926,38.69,36.8,40.64,37.66,35.7,39.73,0,0,0,0,0,0,0.209,0,0.076,0.43,0.57,0.43,35.5
