datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473026400000,2016,9,2015,12,49,7,0.172,0.0714,0.101,6299.97,40.34,40.34,37.5,1,1,1,285.2,274.3,296.7,167.2,156.3,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.414,0.398,0.43,167.2,156.3,178.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00996,0.00904,0.0109,0.0004,0.00036,0.00044,0.29,0.271,0.311,0.012,0.011,0.012,24.87,24.8,24.93,0.945,0.941,0.948,0.973,0.97,0.979,0.919,0.913,0.928,38.52,35.97,41.22,37.5,34.89,40.34,0,0,0,0,0,0,0.208,0,0.071,0.42,0.59,0.41,36.6
1473631200000,2016,9,2015,12,50,7,0.159,0.0714,0.0876,5421.26,34.33,34.33,32.27,1,1,1,262.8,253.8,271.8,144.8,135.8,118,118,118,-8.12e-15,-2.842e-14,0,0.449,0.434,0.465,144.8,135.8,153.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00806,0.00729,0.00883,0.00032,0.00029,0.00035,0.25,0.234,0.266,0.0099,0.0093,0.011,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.27,31.13,35.4,32.27,30.2,34.33,0,0,0,0,0,0,0.179,0,0.0714,0.45,0.55,0.45,34.1
1474236000000,2016,9,2015,12,51,7,0.148,0.0714,0.0762,4696.16,29.64,29.64,27.95,1,1,1,243.9,236.6,251.3,125.9,118.6,118,118,118,0,-1.421e-14,1.421e-14,0.484,0.47,0.499,125.9,118.6,133.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.095,0.1,0.00646,0.00583,0.00708,0.00025,0.00023,0.00028,0.217,0.203,0.23,0.0085,0.008,0.0091,25.12,25.06,25.18,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.82,27.06,30.55,27.95,26.25,29.64,0,0,0,0,0,0,0.155,0,0.0718,0.48,0.51,0.49,31.7
1474840800000,2016,9,2015,12,52,7,0.138,0.0677,0.0699,4300.41,28.09,28.09,25.6,1,1,1,227.6,221.5,234.1,115.6,107.9,112,97,118,-4.06e-15,-1.421e-14,0,0.492,0.435,0.522,115.6,107.9,125.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0935,0.0913,0.0958,0.00557,0.00492,0.00645,0.00022,0.00019,0.00025,0.198,0.184,0.215,0.0078,0.0072,0.0084,25.24,25.2,25.26,0.922,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.39,24.51,28.96,25.6,23.78,28.09,0,0,0,0,0,0,0.142,0,0.0681,0.49,0.51,0.49,31.2
1475445600000,2016,10,2016,1,1,7,0.129,0.0587,0.0703,4339.53,27.45,27.45,25.83,1,1,1,213.2,207.6,220.2,116.2,110.6,97,97,97,0,-1.421e-14,1.421e-14,0.455,0.441,0.467,116.2,110.6,123.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0904,0.0949,0.00563,0.00515,0.00622,0.00022,0.0002,0.00024,0.198,0.187,0.21,0.0077,0.0073,0.0082,25.32,25.27,25.37,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.63,25.26,28.3,25.83,24.5,27.45,0,0,0,0,0,0,0.144,0,0.0587,0.46,0.54,0.46,33.6
1476050400000,2016,10,2016,1,2,7,0.121,0.0587,0.0622,580.346,24.18,24.18,3.454,1,1,1,199.9,194.2,206.2,102.9,97.18,97,97,97,0,-1.421e-14,1.421e-14,0.485,0.47,0.5,102.9,97.18,109.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0857,0.09,0.0045,0.00401,0.00503,0.00018,0.00016,0.0002,0.174,0.163,0.185,0.0068,0.0064,0.0072,25.41,25.38,25.43,0.131,0,0.917,0.139,0,0.97,0.127,0,0.89,3.561,0,24.93,3.454,0,24.18,0,6,0,0,0.857,0,0.0192,0.857,0.0588,0.49,0.51,0.49,4.8
1476655200000,2016,10,2016,1,3,7,0.113,0.0524,0.0604,1749.73,24.76,24.76,10.42,1,1,1,186.5,180.8,192.3,99.81,89.53,86.71,73,97,2.03e-15,-1.421e-14,1.421e-14,0.464,0.395,0.52,99.81,89.53,111.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.083,0.0883,0.00423,0.00336,0.00524,0.00017,0.00013,0.0002,0.167,0.15,0.187,0.0065,0.0059,0.0073,25.41,25.38,25.42,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.74,0,25.53,10.42,0,24.76,0,4,0,0,0.571,0,0.0579,0.571,0.0526,0.46,0.53,0.47,15.5
1477260000000,2016,10,2016,1,4,7,0.106,0.0442,0.0622,3807.3,23.51,23.51,22.66,1,1,1,175.9,172.3,179.4,102.9,99.31,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.415,0.407,0.424,102.9,99.31,106.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.084,0.0865,0.00449,0.00419,0.0048,0.00018,0.00016,0.00019,0.171,0.165,0.177,0.0067,0.0064,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.97,0.968,0.97,0.885,0.883,0.888,23.37,22.53,24.24,22.66,21.82,23.51,0,0,0,0,0,0,0.126,0,0.0438,0.42,0.59,0.41,35.9
1477864800000,2016,10,2016,1,5,7,0.107,0.041,0.0663,4080.31,27.01,27.01,24.29,1,1,1,177.5,170.9,187.9,109.6,97.94,67.86,67,73,-6.09e-15,-1.421e-14,1.421e-14,0.383,0.357,0.427,109.6,97.94,120.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0835,0.0905,0.00507,0.00407,0.00603,0.0002,0.00016,0.00024,0.182,0.162,0.202,0.0071,0.0064,0.0079,25.37,25.37,25.38,0.918,0.913,0.926,0.97,0.968,0.97,0.89,0.884,0.898,25.05,22.26,27.84,24.29,21.54,27.01,0,0,0,0,0,0,0.135,0,0.0407,0.38,0.62,0.38,38.1
1478469600000,2016,11,2016,2,6,7,0.117,0.0405,0.0766,4767.29,29.83,29.83,28.38,1,1,1,193.6,186.8,199.7,126.6,119.8,67,67,67,0,-1.421e-14,1.421e-14,0.346,0.336,0.359,126.6,119.8,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0902,0.0947,0.00651,0.00593,0.00703,0.00025,0.00023,0.00027,0.212,0.2,0.223,0.0083,0.0078,0.0087,25.37,25.37,25.38,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.904,29.25,27.57,30.75,28.38,26.74,29.83,0,0,0,0,0,0,0.158,0,0.0404,0.35,0.65,0.35,40.7
1479074400000,2016,11,2016,2,7,7,0.119,0.0405,0.0786,4904.53,30.39,30.39,29.19,1,1,1,197,193.9,202.1,130,126.9,67,67,67,0,0,0,0.34,0.332,0.346,130,126.9,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0927,0.0956,0.0068,0.00654,0.00723,0.00027,0.00026,0.00028,0.219,0.213,0.228,0.0085,0.0083,0.0089,25.37,25.36,25.38,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.1,29.35,31.33,29.19,28.47,30.39,0,0,0,0,0,0,0.162,0,0.0404,0.34,0.66,0.34,41.2
1479679200000,2016,11,2016,2,8,7,0.125,0.0302,0.0946,5950.67,36.17,36.17,35.42,1,1,1,206.5,202.4,209.8,156.5,152.4,50,50,50,0,0,0,0.242,0.238,0.247,156.5,152.4,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0995,0.102,0.00905,0.0087,0.00933,0.00035,0.00034,0.00037,0.264,0.256,0.27,0.01,0.01,0.011,25.3,25.27,25.33,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.52,35.55,37.29,35.42,34.49,36.17,0,0,0,0,0,0,0.197,0,0.0304,0.24,0.76,0.24,47.6
1480284000000,2016,11,2016,2,9,7,0.124,0.0334,0.0908,5702.83,35.54,35.54,33.95,1,1,1,205.4,203.8,207.3,150.2,145.8,55.14,50,59,0,0,0,0.269,0.242,0.288,150.2,145.8,157,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0996,0.0987,0.101,0.00852,0.00815,0.0091,0.00033,0.00032,0.00036,0.253,0.246,0.265,0.0099,0.0096,0.01,25.31,25.29,25.32,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,35,33.93,36.64,33.95,32.92,35.54,0,0,0,0,0,0,0.189,0,0.0332,0.27,0.73,0.27,46
1480888800000,2016,12,2016,3,10,7,0.125,0.0357,0.0891,5587.07,34.61,34.61,33.26,1,1,1,206.3,203.2,212.2,147.3,144.2,59,59,59,0,0,0,0.286,0.278,0.29,147.3,144.2,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.0981,0.101,0.00827,0.00801,0.00877,0.00032,0.00031,0.00034,0.249,0.243,0.259,0.0097,0.0095,0.01,25.31,25.27,25.34,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,34.28,33.55,35.68,33.26,32.54,34.61,0,0,0,0,0,0,0.185,0,0.0359,0.29,0.71,0.29,44.7
1481493600000,2016,12,2016,3,11,7,0.134,0.0357,0.0988,6215.94,39.01,39.01,37,1,1,1,222.4,215.2,230.6,163.4,156.2,59,59,59,0,0,0,0.266,0.256,0.274,163.4,156.2,171.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00964,0.00903,0.0103,0.00038,0.00035,0.00041,0.278,0.265,0.292,0.011,0.01,0.011,25.19,25.12,25.24,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.912,0.923,38.06,36.38,39.97,37,35.29,39.01,0,0,0,0,0,0,0.206,0,0.0352,0.27,0.74,0.26,46.4
1482098400000,2016,12,2016,3,12,7,0.146,0.0357,0.11,6983.14,43.12,43.12,41.57,1,1,1,241.1,233,247.8,182.1,174,59,59,59,0,0,0,0.245,0.238,0.253,182.1,174,188.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0105,0.0118,0.00044,0.00041,0.00047,0.311,0.297,0.323,0.012,0.012,0.013,25.04,24.99,25.11,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.44,40.54,44,41.57,39.62,43.12,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1482703200000,2016,12,2016,3,13,7,0.153,0.0369,0.116,7358.96,45.03,45.03,43.8,1,1,1,252.8,247.5,260.6,191.8,187.6,61,59,73,0,0,0,0.241,0.23,0.28,191.8,187.6,197,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.117,0.0121,0.0117,0.0125,0.00048,0.00046,0.00049,0.329,0.322,0.338,0.013,0.013,0.013,24.96,24.93,24.99,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.7,43.63,45.95,43.8,42.75,45.03,0,0,0,0,0,0,0.243,0,0.037,0.24,0.76,0.24,48.1
1483308000000,2017,1,2016,4,14,7,0.17,0.0442,0.126,7895.6,48.2,48.2,47,1,1,1,280.8,266.9,293.2,207.8,193.9,73,73,73,1.624e-14,-2.842e-14,2.842e-14,0.26,0.249,0.273,207.8,193.9,220.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.127,0.0134,0.0122,0.0145,0.00053,0.00048,0.00058,0.359,0.334,0.381,0.014,0.013,0.015,24.82,24.75,24.9,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.35,45.12,51.21,47,44.21,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.4
1483912800000,2017,1,2016,4,15,7,0.195,0.0442,0.151,9153,60.19,60.19,54.48,2,2,2,322.5,300.6,348.7,249.5,227.6,73,73,73,0,-2.842e-14,2.842e-14,0.227,0.209,0.243,249.5,227.6,275.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.129,0.146,0.0197,0.0151,0.0291,0.00079,0.0006,0.0012,0.268,0.24,0.304,0.011,0.0096,0.012,24.72,24.55,24.86,0.928,0.922,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.08,25.58,31.03,27.24,24.81,30.1,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,46.9
1484517600000,2017,1,2016,4,16,7,0.232,0.0442,0.187,11350.1,72.92,72.92,67.56,2,2,2,383,357.1,408,310,284.1,73,73,73,0,0,0,0.191,0.179,0.204,310,284.1,335,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.149,0.167,0.0453,0.0331,0.0571,0.0018,0.0013,0.0023,0.355,0.317,0.393,0.014,0.013,0.016,24.33,24.17,24.5,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.918,34.82,31.97,37.56,33.78,31.01,36.46,0,0,0,0,0,0,0.375,0,0.045,0.19,0.81,0.19,48.9
1485122400000,2017,1,2016,4,17,7,0.264,0.0442,0.22,13347,84.08,84.08,79.45,2,2,2,436.6,417,457.5,363.6,344,73,73,73,0,0,0,0.167,0.16,0.175,363.6,344,384.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.185,0.0706,0.0614,0.0805,0.0029,0.0025,0.0033,0.436,0.406,0.467,0.018,0.017,0.019,24,23.87,24.12,0.95,0.947,0.953,0.977,0.973,0.98,0.928,0.922,0.934,40.65,38.54,42.9,39.72,37.5,42.04,0,0,0,0,0,0,0.441,0,0.044,0.17,0.83,0.17,50.6
1485727200000,2017,1,2016,4,18,7,0.299,0.0493,0.25,15096.4,95.55,95.55,89.86,2,2,2,495.1,464.3,527.2,413.5,391.3,81.57,73,85,-8.12e-15,-5.684e-14,0,0.165,0.155,0.176,413.5,391.3,442.2,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.187,0.206,0.0942,0.0837,0.108,0.0039,0.0034,0.0045,0.511,0.477,0.555,0.021,0.02,0.023,23.66,23.47,23.83,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.85,43.63,48.75,44.93,42.75,47.78,0,0,0,0,0,0,0.499,0,0.049,0.16,0.84,0.16,50.5
1486332000000,2017,2,2016,5,19,7,0.344,0.0514,0.293,16973,107.2,107.2,101,3,2,2.5714285714285716,569.3,536.8,598.6,484.3,451.8,85,85,85,-3.248e-14,-5.684e-14,0,0.149,0.142,0.158,484.3,451.8,513.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.209,0.242,0.128,0.112,0.144,0.0054,0.0047,0.0061,0.559,0.516,0.607,0.023,0.022,0.025,23.28,23.15,23.42,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.916,0.939,42.29,34.99,51.86,40.56,33.94,48.2,0,0,0,0,0,0,0.561,0,0.051,0.15,0.85,0.15,49.3
1486936800000,2017,2,2016,5,20,7,0.392,0.0514,0.34,19677.7,127,127,117.1,3,3,3,647.7,609.3,697.9,562.7,524.3,85,85,85,0,0,0,0.132,0.122,0.14,562.7,524.3,612.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.27,0.248,0.298,0.177,0.151,0.21,0.0075,0.0064,0.009,0.642,0.577,0.727,0.027,0.024,0.031,22.87,22.58,23.09,0.952,0.949,0.955,0.976,0.971,0.98,0.928,0.921,0.936,40.01,37.53,43.2,39.04,36.44,42.34,0,0,0,0,0,0,0.651,0,0.052,0.13,0.87,0.13,50.2
1487541600000,2017,2,2016,5,21,7,0.476,0.0514,0.425,23763.9,153.7,153.7,141.5,4,3,3.142857142857143,787.6,720,861.9,702.6,635,85,85,85,0,0,0,0.108,0.0986,0.118,702.6,635,776.9,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.351,0.311,0.404,0.27,0.225,0.315,0.012,0.0097,0.014,0.867,0.764,0.956,0.038,0.033,0.042,22.08,21.73,22.46,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.58,39.42,51,45.32,38.43,48.2,0,0,0,0,0,0,0.786,0,0.051,0.11,0.89,0.11,49.9
1488146400000,2017,2,2016,5,22,7,0.617,0.0704,0.547,29055.5,192.5,192.5,172.9,4,4,4,1021,893.6,1176,904.5,808.6,116.4,85,129,0,0,0,0.114,0.0912,0.133,904.5,808.6,1047,990,990,990,967.9,967.5,968.5,22.1,21.5,22.5,0.536,0.433,0.703,0.389,0.33,0.529,0.018,0.015,0.025,1.17,0.978,1.52,0.053,0.043,0.071,20.89,20.03,21.55,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,44.14,40.74,49.1,43.24,39.83,48.11,0,0,0,0,0,0,0.961,0,0.07,0.11,0.89,0.11,47.1
1488751200000,2017,3,2016,6,23,7,0.851,0.0874,0.665,31992.1,192.8,192.8,190.4,4,4,4,1408,1241,1548,1263,1112,144.4,129,183,163.1,12.41,264.7,0.102,0.0884,0.122,1100,1100,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.853,0.786,0.903,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.73,1.85,0.087,0.081,0.091,19.01,18.51,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,47.52,50.45,47.61,46.57,48.2,0,0,0,0,0,0,1.06,0,0.186,0.1,0.78,0.22,37.6
1489356000000,2017,3,2016,6,24,7,1.14,0.111,0.665,29379.5,184.1,184.1,174.9,4,4,4,1891,1609,2239,1708,1426,183,183,183,607.6,326.4,955.9,0.0981,0.0817,0.114,1100,1100,1100,990,990,990,970.7,969.8,971.7,19.3,18.3,20.2,0.922,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.092,0.1,17.42,16.45,18.3,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.933,44.61,41.98,46.98,43.72,41.14,46.04,0,0,0,0,0,0,0.972,0,0.475,0.097,0.58,0.42,25.8
1489960800000,2017,3,2016,6,25,7,1.65,0.111,0.665,25355.8,161.6,161.6,150.9,4,4,4,2735,2347,3167,2552,2164,183,183,183,1452,1064,1884,0.0676,0.0578,0.078,1100,1100,1100,990,990,990,972.9,971.9,973.9,17.1,16.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.25,14.21,16.19,0.942,0.936,0.946,0.974,0.97,0.979,0.917,0.908,0.925,38.74,35.88,41.28,37.73,34.81,40.41,0,0,0,0,0,0,0.838,0,0.985,0.067,0.4,0.6,15.4
1490565600000,2017,3,2016,6,26,7,2.16,0.13,0.665,21835.2,136.1,136.1,130,4,4,4,3578,3304,3788,3363,3121,215,183,295,2263,2021,2393,0.0598,0.0498,0.0789,1100,1100,1100,990,990,990,974.8,974.2,975.2,15.2,14.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.34,12.89,13.92,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.906,33.5,32.27,35.09,32.49,31.3,34.03,0,0,0,0,0,0,0.722,0,1.495,0.06,0.31,0.69,10.1
1491170400000,2017,4,2016,7,27,7,2.34,0.178,0.665,20742.1,124.5,124.5,123.5,4,4,4,3864,3819,3888,3569,3524,295,295,295,2469,2424,2493,0.0763,0.0759,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.4,14.6,14.6,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.73,12.68,12.83,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.9,31.82,31.68,32.09,30.87,30.73,31.13,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.86
1491775200000,2017,4,2016,7,28,7,2.34,0.178,0.665,20734.9,124.4,124.4,123.4,4,4,4,3866,3823,3893,3571,3528,295,295,295,2471,2428,2498,0.0763,0.0758,0.0772,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.73,12.67,12.82,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.898,0.9,31.81,31.65,32.07,30.86,30.7,31.1,0,0,0,0,0,0,0.686,0,1.675,0.076,0.28,0.72,8.86
1492380000000,2017,4,2016,7,29,7,2.23,0.178,0.665,21434.3,130.2,130.2,127.6,4,4,4,3684,3569,3793,3389,3274,295,295,295,2289,2174,2398,0.0801,0.0778,0.0826,1100,1100,1100,990,990,990,975,974.8,975.2,15,14.8,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.88,13.36,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.88,32.25,33.55,31.9,31.28,32.54,0,0,0,0,0,0,0.709,0,1.565,0.08,0.3,0.7,9.61
1492984800000,2017,4,2016,7,30,7,2.06,0.178,0.665,22491.1,136.5,136.5,133.9,4,4,4,3404,3287,3531,3109,2992,295,295,295,2009,1892,2136,0.0867,0.0835,0.0897,1100,1100,1100,990,990,990,974.4,974.2,974.7,15.6,15.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.44,13.96,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.5,33.77,35.18,33.47,32.75,34.13,0,0,0,0,0,0,0.744,0,1.395,0.086,0.32,0.68,10.9
1493589600000,2017,5,2016,8,31,7,1.89,0.194,0.665,23594.7,143,143,140.4,4,4,4,3121,3020,3242,2800,2699,321,321,321,1700,1599,1821,0.103,0.099,0.106,1100,1100,1100,990,990,990,973.8,973.6,974.1,16.2,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.32,14.05,14.56,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.2,35.45,36.86,35.11,34.38,35.75,0,0,0,0,0,0,0.78,0,1.225,0.1,0.35,0.65,12.5
1494194400000,2017,5,2016,8,32,7,1.77,0.194,0.665,24427.2,147.1,147.1,145.4,4,4,4,2931,2871,2992,2610,2550,321,321,321,1510,1450,1571,0.11,0.107,0.112,1100,1100,1100,990,990,990,973.3,973.2,973.5,16.7,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.63,14.92,0.94,0.939,0.941,0.971,0.97,0.971,0.912,0.911,0.914,37.45,37.05,37.85,36.35,35.94,36.77,0,0,0,0,0,0,0.808,0,1.105,0.11,0.38,0.62,13.8
1494799200000,2017,5,2016,8,33,7,1.66,0.194,0.665,25281.2,153.3,153.3,150.5,4,4,4,2749,2646,2843,2428,2325,321,321,321,1328,1225,1422,0.117,0.113,0.121,1100,1100,1100,990,990,990,972.9,972.7,973.1,17.1,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.99,15.47,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.919,38.66,38.04,39.33,37.62,36.97,38.33,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1495404000000,2017,5,2016,8,34,7,1.5,0.194,0.665,26550,161.5,161.5,158,4,4,4,2476,2351,2603,2155,2030,321,321,321,1055,929.7,1182,0.13,0.123,0.137,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.57,16.18,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.925,40.44,39.61,41.26,39.51,38.63,40.38,0,0,0,0,0,0,0.878,0,0.835,0.13,0.44,0.56,17.7
1496008800000,2017,5,2016,8,35,7,1.3,0.172,0.665,27996.2,170.8,170.8,166.6,4,4,4,2157,1996,2310,1872,1739,284.4,257,321,772.4,638.8,888.5,0.132,0.119,0.145,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.28,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.52,41.52,43.57,41.66,40.66,42.7,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
1496613600000,2017,6,2016,9,36,7,1.1,0.155,0.665,29722.3,181.1,181.1,176.9,4,4,4,1818,1695,1950,1561,1438,257,257,257,460.8,338.5,592.8,0.142,0.132,0.152,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.19,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,43.97,46.21,44.23,43.09,45.29,0,0,0,0,0,0,0.983,0,0.435,0.14,0.6,0.4,27
1497218400000,2017,6,2016,9,37,7,0.94,0.155,0.665,31257.7,189.6,189.6,186.1,4,4,4,1554,1459,1659,1297,1202,257,257,257,197.3,101.7,301.9,0.166,0.155,0.176,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.903,0.87,0.922,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.49,18.13,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.46,46.53,48.36,46.51,45.6,47.4,0,0,0,0,0,0,1.03,0,0.275,0.16,0.71,0.29,33.3
1497823200000,2017,6,2016,9,38,7,0.794,0.155,0.628,31181.4,192.8,192.8,185.6,4,4,4,1312,1187,1431,1055,930.2,257,257,257,17.91,-1.137e-13,73.61,0.197,0.18,0.216,1038,930.2,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.745,0.587,0.858,0.533,0.389,0.648,0.025,0.018,0.031,1.56,1.23,1.81,0.074,0.057,0.087,19.55,18.93,20.28,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.36,44.16,49.29,46.4,43.27,48.2,0,0,0,0,0,0,1.03,0,0.166,0.2,0.79,0.21,39.3
1498428000000,2017,6,2016,9,39,7,0.646,0.15,0.496,25822.9,167.8,167.8,153.7,4,3,3.5714285714285716,1068,993.7,1151,819.3,766.7,248.4,227,257,0,-1.137e-13,1.137e-13,0.233,0.223,0.247,819.3,766.7,893.9,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.483,0.43,0.554,0.336,0.31,0.372,0.015,0.014,0.017,1.07,1.02,1.17,0.049,0.046,0.054,20.81,20.46,21.1,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.38,39.29,51.78,43.59,38.29,48.2,0,0,0,0,0,0,0.854,0,0.15,0.23,0.77,0.23,40
1499032800000,2017,7,2016,10,40,7,0.556,0.137,0.419,22997,144.6,144.6,136.9,3,3,3,919.4,872.2,971.7,692.4,645.2,227,227,227,0,0,0,0.247,0.234,0.26,692.4,645.2,744.7,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.369,0.339,0.41,0.263,0.232,0.298,0.012,0.01,0.013,0.886,0.804,0.986,0.04,0.036,0.044,21.54,21.23,21.81,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.6,43.95,49.44,45.63,43.07,48.2,0,0,0,0,0,0,0.76,0,0.137,0.25,0.75,0.25,41.4
1499637600000,2017,7,2016,10,41,7,0.496,0.137,0.359,20128.6,126.7,126.7,119.8,3,3,3,820.3,789.6,857.8,593.3,562.6,227,227,227,0,0,0,0.277,0.265,0.288,593.3,562.6,630.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.309,0.292,0.33,0.197,0.177,0.222,0.0087,0.0077,0.0098,0.716,0.664,0.779,0.031,0.029,0.034,22.1,21.89,22.28,0.953,0.951,0.955,0.977,0.974,0.98,0.932,0.927,0.936,40.86,38.98,43.11,39.94,37.96,42.25,0,0,0,0,0,0,0.666,0,0.137,0.28,0.72,0.28,40.6
1500242400000,2017,7,2016,10,42,7,0.458,0.137,0.321,17946.6,112.5,112.5,106.8,3,2,2.857142857142857,757,725.2,782.4,530,498.2,227,227,227,1.624e-14,0,5.684e-14,0.3,0.29,0.313,530,498.2,555.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.273,0.255,0.288,0.155,0.134,0.172,0.0067,0.0058,0.0075,0.625,0.575,0.668,0.027,0.025,0.029,22.45,22.32,22.58,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.919,0.937,39.46,35.65,52.62,37.9,34.58,48.2,0,0,0,0,0,0,0.593,0,0.137,0.3,0.7,0.3,39.2
1500847200000,2017,7,2016,10,43,7,0.413,0.137,0.276,15843.6,96.4,96.4,94.31,2,2,2,683.3,653.8,714,456.3,426.8,227,227,227,0,-5.684e-14,5.684e-14,0.333,0.318,0.347,456.3,426.8,487,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.231,0.215,0.249,0.114,0.1,0.129,0.0049,0.0043,0.0055,0.596,0.546,0.649,0.026,0.023,0.028,22.77,22.6,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.75,45.92,51.6,47.15,45,48.2,0,0,0,0,0,0,0.524,0,0.137,0.33,0.67,0.33,38.4
1501452000000,2017,7,2016,10,44,7,0.372,0.124,0.248,14604.9,91.55,91.55,86.93,2,2,2,615.2,586.8,644.3,409.6,384.8,205.6,202,227,8.12e-15,-5.684e-14,5.684e-14,0.334,0.318,0.352,409.6,384.8,432.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.208,0.199,0.217,0.0923,0.0806,0.103,0.0039,0.0034,0.0044,0.519,0.482,0.555,0.022,0.02,0.024,23.12,22.99,23.28,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.35,41.86,46.71,43.47,41.02,45.78,0,0,0,0,0,0,0.483,0,0.124,0.33,0.67,0.33,39.3
1502056800000,2017,8,2016,11,45,7,0.335,0.122,0.213,12592.9,80.29,80.29,74.96,2,2,2,554.7,531.9,578.9,352.7,329.9,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.365,0.349,0.38,352.7,329.9,376.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.179,0.196,0.0655,0.0547,0.0769,0.0027,0.0023,0.0032,0.434,0.399,0.47,0.018,0.017,0.02,23.47,23.33,23.61,0.949,0.946,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.5,36.11,41.04,37.48,35.02,40.15,0,0,0,0,0,0,0.416,0,0.122,0.36,0.64,0.36,37.6
1502661600000,2017,8,2016,11,46,7,0.305,0.122,0.183,10804.6,68.52,68.52,64.31,2,2,2,504.2,485.1,524.5,302.2,283.1,202,202,202,0,0,0,0.401,0.385,0.416,302.2,283.1,322.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.17,0.163,0.177,0.0416,0.0326,0.0512,0.0017,0.0013,0.0021,0.358,0.329,0.388,0.015,0.014,0.016,23.77,23.65,23.89,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.15,31.08,35.32,32.16,30.15,34.26,0,0,0,0,0,0,0.357,0,0.122,0.4,0.6,0.4,35.4
1503266400000,2017,8,2016,11,47,7,0.279,0.122,0.157,9288.93,58.97,58.97,55.29,2,2,2,461.5,445.5,478.8,259.5,243.5,202,202,202,8.12e-15,0,2.842e-14,0.438,0.422,0.453,259.5,243.5,276.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.155,0.149,0.161,0.0219,0.0164,0.0297,0.0009,0.00067,0.0012,0.294,0.272,0.32,0.012,0.011,0.013,24.03,23.93,24.12,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.5,26.72,30.4,27.65,25.92,29.49,0,0,0,0,0,0,0.307,0,0.122,0.44,0.56,0.44,33.3
1503871200000,2017,8,2016,11,48,7,0.257,0.106,0.151,8955.79,60.56,60.56,53.31,2,1,1.5714285714285714,424.1,406.9,440.3,249.6,222.7,174.6,138,202,-8.12e-15,-2.842e-14,0,0.41,0.329,0.476,249.6,222.7,280.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.142,0.156,0.0211,0.0147,0.0316,0.00086,0.0006,0.0013,0.346,0.266,0.418,0.014,0.011,0.017,24.15,24.02,24.27,0.943,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.939,38.89,26.13,52.52,36.98,25.35,48.2,0,0,0,0,0,0,0.296,0,0.106,0.41,0.59,0.41,34.8
1504476000000,2017,9,2016,12,49,7,0.233,0.0835,0.149,8924.74,56.62,56.62,53.12,2,2,2,384.5,368.9,400.6,246.5,230.9,138,138,138,8.12e-15,0,2.842e-14,0.359,0.344,0.374,246.5,230.9,262.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.138,0.149,0.0178,0.0154,0.023,0.00072,0.00062,0.00093,0.27,0.252,0.292,0.011,0.01,0.012,24.41,24.31,24.5,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.905,27.38,25.62,29.19,26.56,24.85,28.31,0,0,0,0,0,0,0.295,0,0.084,0.36,0.64,0.36,38.3
1505080800000,2017,9,2016,12,50,7,0.212,0.0835,0.129,7936.52,48.2,48.2,47.24,1,1,1,351,338.6,364.3,213,200.6,138,138,138,0,-2.842e-14,2.842e-14,0.394,0.379,0.408,213,200.6,226.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.127,0.136,0.0139,0.0128,0.015,0.00056,0.00051,0.0006,0.375,0.353,0.399,0.015,0.014,0.016,24.47,24.38,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.91,46.12,51.86,47.24,45.2,48.2,0,0,0,0,0,0,0.262,0,0.083,0.39,0.61,0.39,37.4
1505685600000,2017,9,2016,12,51,7,0.195,0.0835,0.112,6990.78,44.27,44.27,41.61,1,1,1,322.9,312,334.5,184.9,174,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.428,0.413,0.442,184.9,174,196.5,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.126,0.0115,0.0105,0.0124,0.00046,0.00042,0.0005,0.325,0.306,0.346,0.013,0.012,0.014,24.66,24.58,24.73,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.5,39.97,45.17,41.61,39.01,44.27,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.9
1506290400000,2017,9,2016,12,52,7,0.181,0.081,0.1,6230.62,40.96,40.96,37.09,1,1,1,299.9,291,308.5,165.9,156,134,110,138,4.06e-15,-2.842e-14,2.842e-14,0.446,0.378,0.469,165.9,156,181,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.111,0.117,0.00985,0.00901,0.0111,0.00039,0.00036,0.00044,0.291,0.274,0.315,0.012,0.011,0.013,24.81,24.76,24.85,0.944,0.941,0.949,0.973,0.97,0.98,0.919,0.913,0.93,38.12,35.78,41.8,37.09,34.71,40.96,0,0,0,0,0,0,0.206,0,0.081,0.45,0.55,0.45,34.4
1506895200000,2017,10,2017,1,1,7,0.17,0.0665,0.104,6471.8,40.21,40.21,38.52,1,1,1,281.2,275.9,288,171.2,165.9,110,110,110,0,-2.842e-14,2.842e-14,0.391,0.382,0.399,171.2,165.9,178,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.112,0.116,0.0103,0.00985,0.0109,0.00041,0.00039,0.00043,0.298,0.288,0.31,0.012,0.011,0.012,24.88,24.84,24.91,0.946,0.944,0.948,0.975,0.972,0.978,0.922,0.918,0.927,39.51,38.27,41.1,38.52,37.21,40.21,0,0,0,0,0,0,0.214,0,0.066,0.39,0.61,0.39,38.1
1507500000000,2017,10,2017,1,2,7,0.162,0.0665,0.0957,5944.29,37.01,37.01,35.38,1,1,1,268.2,262,275.1,158.2,152,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.4,0.42,158.2,152,165.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.0092,0.00867,0.00979,0.00036,0.00034,0.00039,0.275,0.264,0.287,0.011,0.01,0.011,24.95,24.91,24.99,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.917,36.46,35.01,38.08,35.38,33.96,37.01,0,0,0,0,0,0,0.197,0,0.0663,0.41,0.59,0.41,36.7
1508104800000,2017,10,2017,1,3,7,0.153,0.0665,0.0861,5331.46,33.27,33.27,31.73,1,1,1,252.3,246.4,259,142.3,136.4,110,110,110,-4.06e-15,-2.842e-14,0,0.436,0.425,0.446,142.3,136.4,149,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00785,0.00734,0.00841,0.00031,0.00029,0.00033,0.246,0.236,0.258,0.0097,0.0093,0.01,25.05,25.01,25.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.72,31.33,34.3,31.73,30.39,33.27,0,0,0,0,0,0,0.176,0,0.0669,0.43,0.56,0.44,34.8
1508709600000,2017,10,2017,1,4,7,0.145,0.0665,0.0782,4831.09,29.95,29.95,28.76,1,1,1,239.2,235.2,244.5,129.2,125.2,110,110,110,0,-1.421e-14,1.421e-14,0.46,0.45,0.468,129.2,125.2,134.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.0977,0.101,0.00673,0.00639,0.00718,0.00027,0.00025,0.00028,0.223,0.216,0.232,0.0088,0.0085,0.0092,25.14,25.1,25.17,0.93,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.65,28.71,30.88,28.76,27.85,29.95,0,0,0,0,0,0,0.16,0,0.0668,0.46,0.54,0.46,33.3
1509314400000,2017,10,2017,1,5,7,0.142,0.0592,0.0825,5119.31,32.45,32.45,30.47,1,1,1,234.3,231.6,237.9,136.4,121.9,97.86,93,110,-2.03e-15,-1.421e-14,0,0.418,0.391,0.474,136.4,121.9,144.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0966,0.102,0.00734,0.00611,0.00807,0.00029,0.00024,0.00032,0.234,0.21,0.248,0.0092,0.0083,0.0098,25.16,25.12,25.2,0.933,0.927,0.937,0.97,0.97,0.97,0.905,0.899,0.909,31.41,27.92,33.45,30.47,27.08,32.45,0,0,0,0,0,0,0.169,0,0.0595,0.42,0.58,0.42,36.1
1509919200000,2017,11,2017,2,6,7,0.145,0.0562,0.0885,5503.96,34.32,34.32,32.76,1,1,1,239.3,234.1,246.1,146.3,141.1,93,93,93,0,0,0,0.389,0.378,0.397,146.3,141.1,153.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00819,0.00774,0.00877,0.00032,0.0003,0.00035,0.251,0.242,0.263,0.0099,0.0095,0.01,25.11,25.06,25.15,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.77,32.55,35.38,32.76,31.58,34.32,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
1510524000000,2017,11,2017,2,7,7,0.146,0.0562,0.0894,5559.86,33.89,33.89,33.09,1,1,1,240.7,237.7,244.2,147.7,144.7,93,93,93,0,0,0,0.386,0.381,0.391,147.7,144.7,151.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00831,0.00805,0.0086,0.00033,0.00032,0.00034,0.253,0.248,0.26,0.01,0.0098,0.01,25.1,25.07,25.13,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.12,33.39,34.93,33.09,32.39,33.89,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1511128800000,2017,11,2017,2,8,7,0.145,0.0562,0.0887,5518.76,34.69,34.69,32.85,1,1,1,239.7,232.2,247.8,146.7,139.2,93,93,93,0,0,0,0.388,0.375,0.401,146.7,139.2,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00822,0.00758,0.00891,0.00032,0.0003,0.00035,0.252,0.238,0.266,0.0099,0.0094,0.011,25.11,25.05,25.17,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.87,32.1,35.76,32.85,31.14,34.69,0,0,0,0,0,0,0.182,0,0.0563,0.39,0.61,0.39,38.1
1511733600000,2017,11,2017,2,9,7,0.144,0.0521,0.0923,5752.49,35.77,35.77,34.24,1,1,1,238.7,235.5,244.8,152.6,143.8,86.14,77,93,0,0,0,0.361,0.326,0.393,152.6,143.8,159,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.105,0.00872,0.00798,0.00927,0.00034,0.00031,0.00037,0.261,0.246,0.272,0.01,0.0097,0.011,25.11,25.07,25.13,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,35.3,33.2,36.88,34.24,32.2,35.77,0,0,0,0,0,0,0.19,0,0.0517,0.36,0.64,0.36,39.9
1512338400000,2017,12,2017,3,10,7,0.149,0.0466,0.103,6438.74,40.55,40.55,38.33,1,1,1,246.5,237.4,255.4,169.5,160.4,77,77,77,0,0,0,0.312,0.301,0.324,169.5,160.4,178.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.112,0.0102,0.00938,0.0109,0.0004,0.00037,0.00043,0.291,0.274,0.307,0.011,0.011,0.012,25.03,24.97,25.1,0.945,0.942,0.948,0.975,0.97,0.979,0.921,0.914,0.928,39.32,37.2,41.42,38.33,36.08,40.55,0,0,0,0,0,0,0.213,0,0.046,0.31,0.69,0.31,43.2
1512943200000,2017,12,2017,3,11,7,0.157,0.0357,0.122,7725.02,47.22,47.22,45.98,1,1,1,260.1,256.8,265.6,201.1,197.8,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.222,0.23,201.1,197.8,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.12,0.0128,0.0126,0.0133,0.00051,0.0005,0.00053,0.345,0.339,0.355,0.014,0.013,0.014,24.91,24.88,24.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.92,46.14,48.18,45.98,45.22,47.22,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.2
1513548000000,2017,12,2017,3,12,7,0.168,0.0357,0.132,8130.53,49.75,49.75,48.4,2,1,1.1428571428571428,277.5,269.1,286.6,218.5,210.1,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.213,0.206,0.219,218.5,210.1,227.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.128,0.0143,0.0136,0.0151,0.00057,0.00054,0.0006,0.354,0.239,0.382,0.014,0.0095,0.015,24.84,24.79,24.91,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,47.03,25.64,51.72,44.84,24.87,48.2,0,0,0,0,0,0,0.269,0,0.036,0.21,0.79,0.21,48.4
1514152800000,2017,12,2017,3,13,7,0.187,0.0357,0.151,9204.55,58.18,58.18,54.79,2,2,2,309.2,292.4,324.6,250.2,233.3,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.191,0.182,0.202,250.2,233.3,265.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.13,0.141,0.0189,0.0156,0.0244,0.00076,0.00062,0.00098,0.266,0.245,0.287,0.011,0.0098,0.011,24.79,24.69,24.89,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.24,26.31,29.99,27.39,25.52,29.09,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.2
1514757600000,2018,1,2017,4,14,7,0.213,0.0442,0.169,10265.9,64.99,64.99,61.11,2,2,2,352.9,331.4,370.8,279.9,258.4,73,73,73,0,0,0,0.207,0.197,0.22,279.9,258.4,297.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.14,0.154,0.0311,0.021,0.0396,0.0013,0.00084,0.0016,0.31,0.278,0.337,0.012,0.011,0.014,24.53,24.41,24.66,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,31.5,29.1,33.5,30.55,28.23,32.49,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.2
1515362400000,2018,1,2017,4,15,7,0.243,0.0442,0.198,12008.2,76.38,76.38,71.48,2,2,2,401.1,376.6,423.1,328.1,303.6,73,73,73,0,0,0,0.182,0.173,0.194,328.1,303.6,350.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.156,0.172,0.0538,0.0423,0.0642,0.0022,0.0017,0.0026,0.383,0.346,0.415,0.016,0.014,0.017,24.22,24.08,24.37,0.945,0.941,0.948,0.971,0.97,0.974,0.917,0.913,0.924,36.8,34.13,39.2,35.74,33.11,38.19,0,0,0,0,0,0,0.397,0,0.045,0.18,0.81,0.19,49.4
1515967200000,2018,1,2017,4,16,7,0.272,0.0442,0.228,13847.2,85.62,85.62,82.42,2,2,2,450,429.9,464.9,377,356.9,73,73,73,0,0,0,0.162,0.157,0.17,377,356.9,391.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.182,0.175,0.187,0.0769,0.0675,0.084,0.0032,0.0028,0.0035,0.456,0.426,0.478,0.019,0.017,0.02,23.92,23.83,24.04,0.952,0.949,0.954,0.979,0.976,0.98,0.932,0.926,0.935,42.09,39.94,43.68,41.21,38.97,42.81,0,0,0,0,0,0,0.458,0,0.044,0.16,0.84,0.16,50.9
1516572000000,2018,1,2017,4,17,7,0.295,0.0442,0.251,15175.5,93.54,93.54,90.33,2,2,2,488,471.2,504,415,398.2,73,73,73,0,0,0,0.15,0.145,0.155,415,398.2,431,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.195,0.189,0.201,0.0949,0.0869,0.102,0.0039,0.0036,0.0042,0.513,0.488,0.537,0.021,0.02,0.022,23.69,23.6,23.79,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.09,44.35,47.72,45.17,43.46,46.77,0,0,0,0,0,0,0.502,0,0.044,0.15,0.85,0.15,51.4
1517176800000,2018,1,2017,4,18,7,0.32,0.0483,0.272,16115.8,96.4,96.4,95.93,2,2,2,529.8,508.6,553.5,449.9,435.6,79.86,73,85,0,-5.684e-14,5.684e-14,0.151,0.14,0.161,449.9,435.6,468.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.203,0.216,0.111,0.105,0.12,0.0046,0.0043,0.005,0.566,0.544,0.595,0.024,0.023,0.025,23.45,23.31,23.57,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.54,48.2,51.24,47.96,47.23,48.2,0,0,0,0,0,0,0.533,0,0.048,0.15,0.85,0.15,50.4
1517781600000,2018,2,2017,5,19,7,0.368,0.0514,0.316,18234.4,118.4,118.4,108.5,3,2,2.857142857142857,607.8,564.7,653.3,522.8,479.7,85,85,85,0,-5.684e-14,5.684e-14,0.14,0.13,0.151,522.8,479.7,568.3,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.247,0.222,0.273,0.151,0.125,0.181,0.0064,0.0053,0.0077,0.591,0.525,0.652,0.025,0.022,0.028,23.08,22.84,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,39.95,35.43,52.26,38.47,34.37,48.2,0,0,0,0,0,0,0.603,0,0.052,0.14,0.86,0.14,49.6
1518386400000,2018,2,2017,5,20,7,0.443,0.0514,0.392,22357.4,144.6,144.6,133.1,3,3,3,732.9,667.8,800.5,647.9,582.8,85,85,85,0,0,0,0.116,0.106,0.127,647.9,582.8,715.5,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.318,0.281,0.356,0.234,0.19,0.279,0.01,0.0081,0.012,0.786,0.676,0.9,0.034,0.029,0.039,22.38,22,22.75,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.28,41.32,49.24,44.36,40.44,48.2,0,0,0,0,0,0,0.739,0,0.051,0.12,0.88,0.12,50.5
1518991200000,2018,2,2017,5,21,7,0.587,0.06,0.527,28143.4,191.9,191.9,167.5,4,3,3.857142857142857,970.2,830.5,1140,870.9,745.5,99.29,85,105,0,0,0,0.103,0.0921,0.116,870.9,745.5,1035,990,990,990,967.8,967.2,968.3,22.2,21.7,22.8,0.497,0.375,0.672,0.369,0.299,0.502,0.017,0.013,0.023,1.11,0.934,1.46,0.05,0.041,0.067,21.13,20.2,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.78,39.68,50.9,43.6,38.7,48.2,0,0,0,0,0,0,0.931,0,0.06,0.1,0.9,0.1,47.9
1519596000000,2018,2,2017,5,22,7,0.834,0.0905,0.665,32096.3,192.8,192.8,191,4,4,4,1378,1210,1506,1229,1105,149.6,105,183,128.7,4.85,223.1,0.107,0.0781,0.13,1100,1100,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.839,0.769,0.895,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.72,1.84,0.086,0.08,0.09,19.12,18.65,19.72,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,47.89,50.76,47.76,46.94,48.2,0,0,0,0,0,0,1.06,0,0.169,0.11,0.8,0.2,38.5
1520200800000,2018,3,2017,6,23,7,0.98,0.111,0.665,30876.6,186.7,186.7,183.8,4,4,4,1620,1535,1712,1437,1352,183,183,183,337.2,251.9,429.2,0.113,0.107,0.119,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.911,0.901,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.27,17.96,18.55,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.08,47.63,45.95,45.16,46.68,0,0,0,0,0,0,1.02,0,0.315,0.11,0.68,0.32,31.5
1520805600000,2018,3,2017,6,24,7,1.13,0.111,0.665,29456.4,179.3,179.3,175.3,4,4,4,1864,1749,1985,1681,1566,183,183,183,581,466.3,702.2,0.0983,0.0922,0.105,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.925,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.47,17.07,17.84,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.73,43.66,45.75,43.83,42.79,44.83,0,0,0,0,0,0,0.974,0,0.465,0.098,0.59,0.41,26.1
1521410400000,2018,3,2017,6,25,7,1.3,0.111,0.665,28026.4,170,170,166.8,4,4,4,2150,2024,2265,1967,1841,183,183,183,867.2,741.3,981.8,0.0852,0.0808,0.0904,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.66,16.39,16.97,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.56,41.81,43.37,41.71,40.97,42.51,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
1522015200000,2018,3,2017,6,26,7,1.43,0.114,0.665,27091.9,163.4,163.4,161.3,4,4,4,2360,2283,2457,2172,2100,187.9,183,217,1072,1000,1140,0.0796,0.0758,0.0883,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.92,16.34,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.2,40.57,41.69,40.32,39.65,40.85,0,0,0,0,0,0,0.896,0,0.765,0.08,0.47,0.53,18.9
1522620000000,2018,4,2017,7,27,7,1.61,0.131,0.665,25712.3,157.4,157.4,153,4,4,4,2656,2499,2835,2439,2282,217,217,217,1339,1182,1518,0.0818,0.0765,0.0868,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.01,15.82,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.26,38.1,40.29,38.26,37.03,39.35,0,0,0,0,0,0,0.85,0,0.945,0.081,0.41,0.59,16
1523224800000,2018,4,2017,7,28,7,1.89,0.131,0.665,23577.9,146,146,140.3,4,4,4,3129,2911,3312,2912,2694,217,217,217,1812,1594,1995,0.0695,0.0655,0.0745,1100,1100,1100,990,990,990,973.8,973.3,974.2,16.2,15.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.9,14.83,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.913,36.17,35.04,37.59,35.09,33.99,36.49,0,0,0,0,0,0,0.78,0,1.225,0.069,0.35,0.65,12.5
1523829600000,2018,4,2017,7,29,7,2.08,0.145,0.665,22352.7,135.1,135.1,133.1,4,4,4,3441,3350,3518,3201,3133,239.3,217,295,2101,2033,2151,0.0695,0.0626,0.0844,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.63,13.47,13.82,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.29,33.84,34.82,33.26,32.83,33.77,0,0,0,0,0,0,0.739,0,1.415,0.07,0.32,0.68,10.7
1524434400000,2018,4,2017,7,30,7,2.18,0.178,0.665,21765.4,130.8,130.8,129.6,4,4,4,3596,3540,3642,3301,3245,295,295,295,2201,2145,2247,0.082,0.081,0.0833,1100,1100,1100,990,990,990,974.8,974.7,974.9,15.2,15.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.3,13.2,13.42,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.39,33.13,33.72,32.39,32.13,32.71,0,0,0,0,0,0,0.72,0,1.515,0.082,0.31,0.69,9.98
1525039200000,2018,4,2017,7,31,7,2.22,0.192,0.665,21501,128.2,128.2,128,4,4,4,3667,3655,3676,3349,3334,317.3,295,321,2249,2234,2260,0.0865,0.0807,0.0878,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.15,13.13,13.18,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,32.99,32.93,33.05,32,31.94,32.06,0,0,0,0,0,0,0.711,0,1.555,0.086,0.3,0.7,9.69
1525644000000,2018,5,2017,8,32,7,2.14,0.199,0.665,21962.2,133.1,133.1,130.7,4,4,4,3544,3438,3633,3215,3098,329.1,321,340,2115,1998,2212,0.093,0.0883,0.0989,1100,1100,1100,990,990,990,974.7,974.5,974.9,15.3,15.1,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.41,13.22,13.64,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.69,33.18,34.31,32.68,32.18,33.28,0,0,0,0,0,0,0.726,0,1.475,0.093,0.31,0.69,10.3
1526248800000,2018,5,2017,8,33,7,1.96,0.206,0.665,23140.2,142,142,137.7,4,4,4,3236,3061,3392,2896,2721,340,340,340,1796,1621,1952,0.105,0.1,0.111,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.73,14.47,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.5,34.57,36.59,34.43,33.54,35.49,0,0,0,0,0,0,0.765,0,1.295,0.11,0.34,0.66,11.8
1526853600000,2018,5,2017,8,34,7,1.71,0.194,0.665,24948.4,153.4,153.4,148.5,4,4,4,2820,2642,3000,2499,2321,321,321,321,1399,1221,1579,0.114,0.107,0.122,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.61,15.48,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.919,38.19,36.99,39.36,37.13,35.88,38.36,0,0,0,0,0,0,0.825,0,1.045,0.11,0.39,0.61,14.6
1527458400000,2018,5,2017,8,35,7,1.48,0.178,0.665,26709,163.1,163.1,159,4,4,4,2442,2295,2591,2149,2038,293.6,257,321,1049,937.6,1170,0.12,0.107,0.131,1100,1100,1100,990,990,990,972.2,971.8,972.5,17.8,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.6,16.31,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.92,0.927,40.66,39.69,41.62,39.75,38.71,40.77,0,0,0,0,0,0,0.883,0,0.815,0.12,0.45,0.55,18
1528063200000,2018,6,2017,9,36,7,1.25,0.155,0.665,28411.8,174.1,174.1,169.1,4,4,4,2067,1901,2246,1810,1644,257,257,257,710.5,543.7,889.3,0.125,0.114,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.7,18.8,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.88,16.43,17.35,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.14,41.93,44.4,42.28,41.1,43.52,0,0,0,0,0,0,0.94,0,0.585,0.12,0.53,0.47,22.7
1528668000000,2018,6,2017,9,37,7,1.04,0.155,0.665,30252.6,184.2,184.2,180.1,4,4,4,1726,1606,1855,1469,1349,257,257,257,369,249.2,498.5,0.149,0.139,0.16,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.924,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.092,0.097,17.91,17.49,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,44.8,46.99,45.02,43.9,46.05,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
1529272800000,2018,6,2017,9,38,7,0.889,0.155,0.665,31777.5,192.8,192.8,189.2,4,4,4,1469,1369,1570,1212,1112,257,257,257,112.3,12.08,213.3,0.175,0.164,0.188,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.876,0.833,0.915,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.79,18.43,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.3,49.23,47.29,46.35,48.2,0,0,0,0,0,0,1.05,0,0.224,0.17,0.75,0.25,35.7
1529877600000,2018,6,2017,9,39,7,0.721,0.153,0.569,29229,189.4,189.4,174,4,4,4,1193,1086,1318,940,858.4,252.7,227,257,4.872e-14,-1.137e-13,1.137e-13,0.212,0.195,0.23,940,858.4,1061,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.611,0.514,0.77,0.412,0.354,0.56,0.019,0.016,0.027,1.28,1.1,1.62,0.06,0.05,0.077,20.21,19.48,20.73,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,44.39,41.42,48.32,43.5,40.55,47.36,0,0,0,0,0,0,0.967,0,0.152,0.21,0.79,0.21,40.5
1530482400000,2018,7,2017,10,40,7,0.599,0.137,0.462,24631.6,158.3,158.3,146.6,4,3,3.2857142857142856,990.4,929.4,1057,763.4,702.4,227,227,227,-1.624e-14,-1.137e-13,0,0.23,0.215,0.244,763.4,702.4,830,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.427,0.371,0.488,0.306,0.27,0.341,0.014,0.012,0.016,0.992,0.9,1.05,0.045,0.04,0.048,21.16,20.87,21.48,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.61,39.56,51.51,45.15,38.57,48.2,0,0,0,0,0,0,0.815,0,0.137,0.23,0.77,0.23,41.1
1531087200000,2018,7,2017,10,41,7,0.526,0.137,0.388,21604.1,136.1,136.1,128.6,3,3,3,869,826.7,913.5,642,599.7,227,227,227,0,0,0,0.262,0.249,0.275,642,599.7,686.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.337,0.313,0.362,0.23,0.202,0.26,0.01,0.0088,0.012,0.798,0.727,0.873,0.035,0.032,0.039,21.83,21.57,22.07,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,43.75,41.27,46.31,42.87,40.4,45.38,0,0,0,0,0,0,0.714,0,0.138,0.26,0.74,0.26,41.1
1531692000000,2018,7,2017,10,42,7,0.478,0.142,0.336,18875.3,118.7,118.7,112.4,3,3,3,790.7,770,814.1,555.4,514,235.3,227,256,0,0,0,0.298,0.279,0.332,555.4,514,587.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.289,0.269,0.306,0.172,0.144,0.193,0.0075,0.0063,0.0085,0.653,0.587,0.705,0.028,0.025,0.031,22.28,22.14,22.43,0.951,0.948,0.953,0.974,0.97,0.977,0.926,0.919,0.931,38.47,35.72,40.5,37.45,34.65,39.57,0,0,0,0,0,0,0.624,0,0.142,0.3,0.7,0.3,39.5
1532296800000,2018,7,2017,10,43,7,0.439,0.155,0.284,16121.9,102.1,102.1,95.96,3,2,2.142857142857143,726,693.2,759.9,470,437.2,256,256,256,2.436e-14,-5.684e-14,5.684e-14,0.353,0.337,0.369,470,437.2,503.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.244,0.225,0.263,0.121,0.105,0.138,0.0052,0.0045,0.006,0.608,0.568,0.663,0.026,0.024,0.029,22.59,22.44,22.76,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.22,35.07,51.85,45.55,34.02,48.2,0,0,0,0,0,0,0.533,0,0.155,0.35,0.65,0.35,36.7
1532901600000,2018,7,2017,10,44,7,0.395,0.132,0.263,15397.8,96.4,96.4,91.65,2,2,2,652.3,622.9,682.5,434.9,416.4,217.4,202,256,-2.436e-14,-5.684e-14,5.684e-14,0.333,0.305,0.381,434.9,416.4,460.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.22,0.212,0.232,0.104,0.0956,0.116,0.0044,0.0041,0.005,0.56,0.533,0.602,0.024,0.023,0.026,22.93,22.82,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,46.79,44.65,49.38,45.83,43.75,48.2,0,0,0,0,0,0,0.509,0,0.132,0.33,0.67,0.33,39
1533506400000,2018,8,2017,11,45,7,0.355,0.122,0.233,13764.9,87.36,87.36,81.93,2,2,2,587,562,613.4,385,360,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.344,0.329,0.359,385,360,411.4,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.199,0.19,0.208,0.0807,0.0689,0.0932,0.0034,0.0029,0.0039,0.482,0.444,0.522,0.02,0.019,0.022,23.28,23.12,23.43,0.953,0.95,0.956,0.978,0.974,0.98,0.932,0.926,0.936,41.87,39.28,44.57,40.97,38.27,43.68,0,0,0,0,0,0,0.455,0,0.122,0.34,0.66,0.34,38.8
1534111200000,2018,8,2017,11,46,7,0.322,0.122,0.2,11798.1,74.8,74.8,70.23,2,2,2,532.6,511.4,554,330.6,309.4,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.38,0.365,0.395,330.6,309.4,352,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.187,0.055,0.045,0.0652,0.0023,0.0019,0.0027,0.4,0.369,0.433,0.017,0.015,0.018,23.6,23.47,23.73,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.18,33.93,38.45,35.11,32.91,37.4,0,0,0,0,0,0,0.39,0,0.122,0.38,0.62,0.38,36.6
1534716000000,2018,8,2017,11,47,7,0.295,0.122,0.172,10197.2,64.63,64.63,60.7,2,2,2,487,469,505.6,285,267,202,202,202,0,0,0,0.415,0.4,0.431,285,267,303.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.157,0.17,0.0335,0.025,0.0423,0.0014,0.001,0.0018,0.332,0.305,0.36,0.014,0.013,0.015,23.88,23.76,23.98,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.29,29.32,33.31,30.35,28.44,32.31,0,0,0,0,0,0,0.337,0,0.123,0.41,0.58,0.42,34.6
