datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535320800000,2018,8,2017,11,48,7,0.271,0.112,0.158,9397.46,62.57,62.57,55.94,2,2,2,447.7,431,463.2,261.7,241,186,146,202,-8.12e-15,-2.842e-14,0,0.415,0.334,0.456,261.7,241,290.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0232,0.0162,0.0362,0.00095,0.00067,0.0015,0.296,0.27,0.335,0.012,0.011,0.014,24.09,24.02,24.14,0.932,0.927,0.939,0.97,0.97,0.97,0.904,0.899,0.911,28.83,26.44,32.25,27.97,25.65,31.28,0,0,0,0,0,0,0.311,0,0.113,0.41,0.58,0.42,34.7
1535925600000,2018,9,2017,12,49,7,0.247,0.0883,0.158,9464.47,59.99,59.99,56.34,2,2,2,407.7,391.9,424.7,261.7,245.9,146,146,146,0,0,0,0.359,0.344,0.373,261.7,245.9,278.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.145,0.156,0.0227,0.0166,0.0305,0.00093,0.00068,0.0012,0.292,0.27,0.317,0.012,0.011,0.013,24.27,24.17,24.37,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.04,27.28,30.92,28.17,26.46,29.99,0,0,0,0,0,0,0.313,0,0.089,0.36,0.64,0.36,38.3
1536530400000,2018,9,2017,12,50,7,0.226,0.0842,0.142,8463.49,52.6,52.6,50.38,2,1,1.7142857142857142,373.4,361,386.7,234.3,223,139.1,138,146,-4.06e-15,-2.842e-14,2.842e-14,0.373,0.361,0.382,234.3,223,244,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.143,0.0157,0.0147,0.0165,0.00063,0.00059,0.00067,0.299,0.252,0.401,0.012,0.01,0.016,24.43,24.37,24.5,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.61,25.65,52.03,32.07,24.88,48.2,0,0,0,0,0,0,0.28,0,0.084,0.37,0.63,0.37,37.4
1537135200000,2018,9,2017,12,51,7,0.209,0.0835,0.125,7795.48,48.2,48.2,46.4,1,1,1,344.8,333.4,356.9,206.8,195.4,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.4,0.387,0.414,206.8,195.4,218.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.134,0.0133,0.0124,0.0144,0.00054,0.0005,0.00058,0.364,0.344,0.386,0.015,0.014,0.016,24.51,24.43,24.59,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.52,44.92,50.23,46.4,44.02,48.2,0,0,0,0,0,0,0.258,0,0.084,0.4,0.6,0.4,37.3
1537740000000,2018,9,2017,12,52,7,0.193,0.0835,0.11,6847.18,43.21,43.21,40.76,1,1,1,319.3,309.6,329.8,181.3,171.6,138,138,138,-8.12e-15,-2.842e-14,0,0.432,0.418,0.446,181.3,171.6,191.8,990,990,990,965,964.9,965,25,25,25.1,0.12,0.117,0.124,0.0112,0.0103,0.0121,0.00045,0.00041,0.00048,0.319,0.301,0.338,0.013,0.012,0.014,24.68,24.61,24.75,0.949,0.946,0.952,0.978,0.975,0.98,0.929,0.922,0.933,41.66,39.4,44.1,40.76,38.41,43.21,0,0,0,0,0,0,0.226,0,0.083,0.43,0.57,0.43,35.5
1538344800000,2018,10,2018,1,1,7,0.179,0.0665,0.113,7088.46,44.3,44.3,42.19,1,1,1,296.4,287.4,305.5,186.4,177.4,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.371,0.36,0.383,186.4,177.4,195.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.00049,0.325,0.309,0.341,0.013,0.012,0.014,24.79,24.73,24.84,0.951,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.07,40.97,45.2,42.19,40.07,44.3,0,0,0,0,0,0,0.234,0,0.066,0.37,0.63,0.37,39.6
1538949600000,2018,10,2018,1,2,7,0.167,0.0665,0.1,6251.03,39.32,39.32,37.21,1,1,1,275.9,268,284.4,165.9,158,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.399,0.387,0.41,165.9,158,174.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00985,0.00918,0.0106,0.00039,0.00036,0.00042,0.288,0.274,0.304,0.011,0.011,0.012,24.91,24.86,24.95,0.944,0.942,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.25,36.41,40.26,37.21,35.32,39.32,0,0,0,0,0,0,0.207,0,0.067,0.4,0.6,0.4,37.4
1539554400000,2018,10,2018,1,3,7,0.158,0.0665,0.0914,5668.04,35.26,35.26,33.74,1,1,1,261.1,253.5,267.7,151.1,143.5,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.422,0.411,0.434,151.1,143.5,157.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00859,0.00795,0.00916,0.00034,0.00031,0.00036,0.262,0.248,0.274,0.01,0.0098,0.011,24.99,24.96,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.78,33,36.35,33.74,32.01,35.26,0,0,0,0,0,0,0.187,0,0.0666,0.42,0.58,0.42,35.9
1540159200000,2018,10,2018,1,4,7,0.147,0.0665,0.0808,5000.81,31.45,31.45,29.77,1,1,1,243.7,236.3,251.1,133.7,126.3,110,110,110,-2.03e-15,-1.421e-14,0,0.452,0.438,0.466,133.7,126.3,141.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0981,0.103,0.00711,0.00648,0.00774,0.00028,0.00026,0.00031,0.231,0.218,0.244,0.0091,0.0086,0.0096,25.11,25.05,25.16,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.69,28.96,32.42,29.77,28.09,31.45,0,0,0,0,0,0,0.165,0,0.0662,0.45,0.55,0.45,34
1540764000000,2018,10,2018,1,5,7,0.14,0.0607,0.0798,4945.77,31.51,31.51,29.44,1,1,1,232.2,230.3,234.9,131.9,121.1,100.3,93,110,-4.06e-15,-1.421e-14,0,0.432,0.398,0.476,131.9,121.1,140.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0963,0.101,0.00697,0.00604,0.00772,0.00027,0.00024,0.0003,0.226,0.208,0.241,0.0089,0.0082,0.0095,25.18,25.16,25.21,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.35,27.72,32.49,29.44,26.89,31.51,0,0,0,0,0,0,0.164,0,0.0602,0.43,0.57,0.43,35.3
1541368800000,2018,11,2018,2,6,7,0.144,0.0562,0.0882,5486.38,33.2,33.2,32.66,1,1,1,238.8,235.7,241.2,145.8,142.7,93,93,93,0,0,0,0.39,0.386,0.395,145.8,142.7,148.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.101,0.103,0.00815,0.00788,0.00835,0.00032,0.00031,0.00033,0.25,0.245,0.254,0.0099,0.0096,0.01,25.12,25.1,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.67,32.94,34.23,32.66,31.95,33.2,0,0,0,0,0,0,0.181,0,0.0558,0.39,0.61,0.39,38.1
1541973600000,2018,11,2018,2,7,7,0.144,0.0562,0.0875,5439.86,32.83,32.83,32.38,1,1,1,237.6,235.5,239.6,144.6,142.5,93,93,93,0,0,0,0.392,0.388,0.395,144.6,142.5,146.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.101,0.103,0.00804,0.00786,0.00821,0.00032,0.00031,0.00032,0.248,0.244,0.251,0.0098,0.0096,0.0099,25.13,25.11,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.909,33.38,32.88,33.84,32.38,31.89,32.83,0,0,0,0,0,0,0.18,0,0.0565,0.39,0.61,0.39,37.8
1542578400000,2018,11,2018,2,8,7,0.142,0.0562,0.0861,5351.39,32.45,32.45,31.85,1,1,1,235.3,234.1,237.9,142.3,141.1,93,93,93,0,0,0,0.395,0.391,0.397,142.3,141.1,144.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.102,0.00785,0.00774,0.00807,0.00031,0.0003,0.00032,0.244,0.242,0.248,0.0096,0.0095,0.0098,25.14,25.12,25.15,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.84,32.55,33.45,31.85,31.58,32.45,0,0,0,0,0,0,0.177,0,0.0559,0.4,0.61,0.39,37.7
1543183200000,2018,11,2018,2,9,7,0.147,0.0535,0.0932,5815.29,38.16,38.16,34.61,1,1,1,242.5,239.3,245.9,154.1,146.3,88.43,77,93,0,0,0,0.365,0.313,0.389,154.1,146.3,168.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.109,0.00885,0.00819,0.0101,0.00035,0.00032,0.0004,0.264,0.251,0.289,0.01,0.0099,0.011,25.08,25.04,25.11,0.94,0.937,0.945,0.971,0.97,0.974,0.913,0.909,0.921,35.64,33.78,39.17,34.61,32.76,38.16,0,0,0,0,0,0,0.192,0,0.0538,0.36,0.63,0.37,39.6
1543788000000,2018,12,2018,3,10,7,0.153,0.0466,0.107,6727.56,41.61,41.61,40.05,1,1,1,253.4,246.1,259.8,176.4,169.1,77,77,77,0,0,0,0.304,0.296,0.313,176.4,169.1,182.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.114,0.0107,0.0101,0.0113,0.00043,0.0004,0.00045,0.303,0.29,0.314,0.012,0.011,0.012,24.98,24.95,25.03,0.947,0.945,0.949,0.978,0.974,0.98,0.926,0.921,0.93,40.95,39.24,42.46,40.05,38.23,41.61,0,0,0,0,0,0,0.222,0,0.046,0.3,0.7,0.3,44
1544392800000,2018,12,2018,3,11,7,0.153,0.0372,0.116,7341.74,45.03,45.03,43.7,1,1,1,252.9,249.7,257.9,191.4,180.9,61.57,59,77,0,0,0,0.243,0.23,0.299,191.4,180.9,197,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.117,0.012,0.0111,0.0125,0.00048,0.00044,0.00049,0.328,0.311,0.338,0.013,0.012,0.013,24.96,24.94,24.98,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.59,42,45.95,43.7,41.16,45.03,0,0,0,0,0,0,0.243,0,0.037,0.24,0.76,0.24,48
1544997600000,2018,12,2018,3,12,7,0.15,0.0357,0.114,7258.29,43.62,43.62,43.2,1,1,1,248.1,246.1,250,189.1,187.1,59,59,59,0,0,0,0.238,0.236,0.24,189.1,187.1,191,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.115,0.0118,0.0117,0.012,0.00047,0.00046,0.00047,0.324,0.32,0.327,0.013,0.013,0.013,24.99,24.97,25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,44.09,43.62,44.51,43.2,42.75,43.62,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1545602400000,2018,12,2018,3,13,7,0.153,0.0357,0.118,7472.61,45.85,45.85,44.48,1,1,1,253.6,249.4,259.5,194.6,190.4,59,59,59,-4.06e-15,-2.842e-14,0,0.233,0.227,0.237,194.6,190.4,200.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.114,0.118,0.0123,0.0119,0.0128,0.00049,0.00047,0.00051,0.333,0.326,0.344,0.013,0.013,0.014,24.95,24.92,24.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.39,44.39,46.79,44.48,43.5,45.85,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1546207200000,2018,12,2018,3,14,7,0.159,0.0429,0.116,7357.18,46.16,46.16,43.79,1,1,1,263.1,260.4,266.9,192,187.3,71,59,73,4.06e-15,-2.842e-14,2.842e-14,0.27,0.226,0.28,192,187.3,201.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.118,0.0121,0.0117,0.0129,0.00048,0.00046,0.00051,0.33,0.322,0.346,0.013,0.013,0.014,24.92,24.9,24.94,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,44.69,43.56,47.1,43.79,42.69,46.16,0,0,0,0,0,0,0.243,0,0.043,0.27,0.73,0.27,46.3
1546812000000,2019,1,2018,4,15,7,0.164,0.0442,0.12,7573.61,46.29,46.29,45.08,1,1,1,270.7,267.7,275.9,197.7,194.7,73,73,73,-8.12e-15,-2.842e-14,0,0.27,0.265,0.273,197.7,194.7,202.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0126,0.0123,0.013,0.0005,0.00049,0.00052,0.341,0.335,0.35,0.014,0.013,0.014,24.88,24.85,24.89,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46,45.31,47.24,45.08,44.4,46.29,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,46.2
1547416800000,2019,1,2018,4,16,7,0.171,0.0442,0.127,8012.35,48.2,48.2,47.69,1,1,1,282.7,279.5,287.7,209.7,206.5,73,73,73,1.218e-14,0,2.842e-14,0.258,0.254,0.261,209.7,206.5,214.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.122,0.125,0.0136,0.0133,0.014,0.00054,0.00053,0.00056,0.362,0.356,0.371,0.014,0.014,0.015,24.81,24.78,24.83,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.79,48.06,49.95,47.69,47.09,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.9
1548021600000,2019,1,2018,4,17,7,0.187,0.0442,0.143,8660.1,55.57,55.57,51.55,2,1,1.8571428571428572,309.2,294,327.4,236.2,221,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.236,0.223,0.248,236.2,221,254.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.127,0.139,0.0161,0.0145,0.0191,0.00064,0.00058,0.00076,0.272,0.24,0.382,0.011,0.0096,0.015,24.78,24.69,24.86,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.894,0.939,30.36,25.55,51.4,29.22,24.78,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.3
1548626400000,2019,1,2018,4,18,7,0.224,0.0473,0.177,10700.9,69.12,69.12,63.7,2,2,2,370.4,337.5,403.1,292.2,264.5,78.14,73,85,0,0,0,0.211,0.197,0.224,292.2,264.5,318.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.153,0.142,0.162,0.0369,0.0238,0.0491,0.0015,0.00096,0.002,0.329,0.287,0.369,0.013,0.012,0.015,24.42,24.22,24.63,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.915,32.83,29.78,35.63,31.85,28.88,34.56,0,0,0,0,0,0,0.354,0,0.047,0.21,0.79,0.21,47.8
1549231200000,2019,2,2018,5,19,7,0.271,0.0514,0.22,13313.7,86.62,86.62,79.25,2,2,2,448.8,414.9,482.7,363.8,329.9,85,85,85,0,0,0,0.19,0.176,0.205,363.8,329.9,397.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.166,0.19,0.0707,0.0547,0.0867,0.0029,0.0022,0.0036,0.437,0.386,0.488,0.018,0.016,0.02,23.94,23.74,24.15,0.95,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,40.58,36.91,44.19,39.62,35.81,43.31,0,0,0,0,0,0,0.44,0,0.051,0.19,0.81,0.19,49.1
1549836000000,2019,2,2018,5,20,7,0.325,0.0514,0.274,16039.8,103.3,103.3,95.47,3,2,2.142857142857143,537.3,495,578.6,452.3,410,85,85,85,1.624e-14,0,5.684e-14,0.159,0.147,0.172,452.3,410,493.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.211,0.195,0.23,0.113,0.0925,0.132,0.0047,0.0038,0.0055,0.556,0.506,0.617,0.023,0.021,0.026,23.43,23.23,23.67,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.07,35.5,52.41,45.28,34.44,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,49.4
1550440800000,2019,2,2018,5,21,7,0.39,0.0514,0.339,19608,125.4,125.4,116.7,3,3,3,645.4,597,688.8,560.4,512,85,85,85,8.12e-15,0,5.684e-14,0.132,0.123,0.142,560.4,512,603.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.268,0.241,0.293,0.175,0.143,0.204,0.0075,0.006,0.0088,0.638,0.557,0.712,0.027,0.023,0.03,22.88,22.63,23.16,0.951,0.947,0.955,0.976,0.97,0.98,0.928,0.919,0.936,39.87,36.72,42.65,38.9,35.62,41.8,0,0,0,0,0,0,0.648,0,0.051,0.13,0.87,0.13,50.3
1551045600000,2019,2,2018,5,22,7,0.439,0.0571,0.382,21877,132.9,132.9,130.2,3,3,3,726.5,699,755.8,632.1,614,94.43,85,107,0,0,0,0.13,0.117,0.145,632.1,614,648.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.311,0.299,0.324,0.223,0.211,0.234,0.0096,0.0091,0.01,0.761,0.729,0.793,0.033,0.031,0.034,22.43,22.28,22.58,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.29,43.27,45.2,43.41,42.41,44.29,0,0,0,0,0,0,0.723,0,0.057,0.13,0.87,0.13,49.8
1551650400000,2019,3,2018,6,23,7,0.477,0.0647,0.412,23263.3,141.9,141.9,138.5,3,3,3,788.3,765.9,808.9,681.3,658.9,107,107,107,0,0,0,0.136,0.132,0.14,681.3,658.9,701.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.342,0.329,0.354,0.256,0.241,0.27,0.011,0.01,0.012,0.847,0.81,0.882,0.037,0.035,0.039,22.1,21.98,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.1,45.8,48.27,46.16,44.88,47.3,0,0,0,0,0,0,0.769,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.494,0.0647,0.43,24075.7,143.9,143.9,143.3,3,3,3,817.4,814.1,821.2,710.4,707.1,107,107,107,0,0,0,0.131,0.13,0.131,710.4,707.1,714.2,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.359,0.357,0.361,0.276,0.273,0.278,0.012,0.012,0.012,0.896,0.891,0.903,0.039,0.039,0.04,21.93,21.91,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.74,48.56,48.96,47.77,47.59,47.98,0,0,0,0,0,0,0.796,0,0.064,0.13,0.87,0.13,48.7
1552860000000,2019,3,2018,6,25,7,0.482,0.0647,0.418,23527.3,142.5,142.5,140,3,3,3,797.6,783.8,812.3,690.6,676.8,107,107,107,0,0,0,0.134,0.132,0.137,690.6,676.8,705.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.347,0.34,0.356,0.262,0.253,0.272,0.011,0.011,0.012,0.863,0.84,0.888,0.038,0.037,0.039,22.05,21.96,22.13,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,46.85,48.46,46.68,45.91,47.49,0,0,0,0,0,0,0.778,0,0.064,0.13,0.87,0.13,48.8
1553464800000,2019,3,2018,6,26,7,0.469,0.0647,0.404,22880.3,137.1,137.1,136.2,3,3,3,774.8,770.6,779.7,667.8,663.6,107,107,107,0,0,0,0.138,0.137,0.139,667.8,663.6,672.7,990,990,990,967,967,967,23,23,23,0.334,0.332,0.337,0.247,0.244,0.25,0.011,0.011,0.011,0.825,0.817,0.833,0.036,0.036,0.036,22.18,22.15,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.32,46.08,46.62,45.4,45.15,45.68,0,0,0,0,0,0,0.757,0,0.065,0.14,0.86,0.14,48.8
1554069600000,2019,4,2018,7,27,7,0.479,0.0756,0.403,22773.3,138.4,138.4,135.6,3,3,3,792,778.5,808.9,667,653.5,125,125,125,0,0,0,0.158,0.155,0.161,667,653.5,683.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.339,0.331,0.348,0.247,0.238,0.258,0.011,0.01,0.011,0.828,0.805,0.856,0.036,0.035,0.037,22.1,22.01,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.11,45.31,47.09,45.19,44.41,46.15,0,0,0,0,0,0,0.753,0,0.076,0.16,0.84,0.16,47.5
1554674400000,2019,4,2018,7,28,7,0.504,0.0756,0.429,23944,144.6,144.6,142.5,3,3,3,834,814.1,847.8,709,689.1,125,125,125,0,0,0,0.15,0.147,0.154,709,689.1,722.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.362,0.351,0.37,0.275,0.261,0.284,0.012,0.011,0.012,0.898,0.865,0.922,0.039,0.038,0.041,21.87,21.79,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.49,47.38,49.26,47.51,46.43,48.2,0,0,0,0,0,0,0.792,0,0.075,0.15,0.85,0.15,47.5
1555279200000,2019,4,2018,7,29,7,0.519,0.0756,0.444,24292.8,144.6,144.6,144.6,3,3,3,858.7,849.8,866,733.7,724.8,125,125,125,0,0,0,0.146,0.144,0.147,733.7,724.8,741,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.38,0.372,0.386,0.291,0.285,0.296,0.013,0.013,0.013,0.944,0.925,0.958,0.042,0.041,0.042,21.72,21.68,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.85,49.37,50.24,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.15,0.86,0.14,46.8
1555884000000,2019,4,2018,7,30,7,0.524,0.0756,0.448,24292.8,144.6,144.6,144.6,3,3,3,866,861.9,870.1,741,736.9,125,125,125,0,0,0,0.144,0.144,0.145,741,736.9,745.1,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.386,0.383,0.39,0.296,0.293,0.299,0.013,0.013,0.013,0.958,0.95,0.967,0.042,0.042,0.043,21.68,21.65,21.7,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.24,50.02,50.47,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.85,0.15,46.4
1556488800000,2019,4,2018,7,31,7,0.528,0.0851,0.442,24285,144.6,144.6,144.6,3,3,3,872.2,866,878.5,731.5,723.1,140.7,125,147,0,0,0,0.161,0.144,0.169,731.5,723.1,743.1,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.378,0.371,0.388,0.29,0.284,0.297,0.013,0.013,0.013,0.94,0.923,0.963,0.042,0.041,0.043,21.67,21.65,21.7,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.59,49.07,50.36,48.18,48.09,48.2,0,0,0,0,0,0,0.803,0,0.086,0.16,0.84,0.16,46
1557093600000,2019,5,2018,8,32,7,0.529,0.0889,0.44,24221,144.6,144.6,144.2,3,3,3,874.4,859.8,882.8,727.4,712.8,147,147,147,0,0,0,0.168,0.167,0.171,727.4,712.8,735.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.376,0.365,0.383,0.287,0.277,0.293,0.013,0.012,0.013,0.932,0.906,0.949,0.041,0.04,0.042,21.67,21.62,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.3,48.51,49.76,48.06,47.53,48.2,0,0,0,0,0,0,0.801,0,0.089,0.17,0.83,0.17,45.8
1557698400000,2019,5,2018,8,33,7,0.495,0.0889,0.407,22821.9,141,141,135.8,3,3,3,819.2,786.6,849.8,672.2,639.6,147,147,147,0,0,0,0.18,0.173,0.187,672.2,639.6,702.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.342,0.324,0.359,0.25,0.228,0.27,0.011,0.0099,0.012,0.837,0.782,0.889,0.037,0.034,0.039,21.99,21.81,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.21,44.31,47.95,45.28,43.42,46.99,0,0,0,0,0,0,0.755,0,0.088,0.18,0.82,0.18,46.1
1558303200000,2019,5,2018,8,34,7,0.448,0.0889,0.359,20437,128.6,128.6,121.6,3,3,3,740,698.4,777.2,593,551.4,147,147,147,0,0,0,0.199,0.189,0.21,593,551.4,630.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.273,0.318,0.197,0.169,0.222,0.0085,0.0073,0.0097,0.704,0.633,0.766,0.03,0.027,0.033,22.44,22.22,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.46,38.86,43.75,40.55,37.83,42.87,0,0,0,0,0,0,0.676,0,0.089,0.2,0.8,0.2,45.6
1558908000000,2019,5,2018,8,35,7,0.39,0.0841,0.306,17490.5,110.7,110.7,104.1,3,2,2.857142857142857,645.1,607.9,684.5,506.1,485,139,119,147,0,-5.684e-14,5.684e-14,0.215,0.192,0.233,506.1,485,537.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.247,0.236,0.265,0.14,0.128,0.16,0.0059,0.0054,0.0068,0.573,0.528,0.633,0.024,0.022,0.027,22.95,22.75,23.14,0.948,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.49,34.95,52.15,37,33.9,48.2,0,0,0,0,0,0,0.578,0,0.084,0.22,0.78,0.22,44.8
1559512800000,2019,6,2018,9,36,7,0.341,0.072,0.269,15816.1,96.4,96.4,94.14,2,2,2,564.5,534.3,596.1,445.5,415.3,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.211,0.2,0.223,445.5,415.3,477.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.214,0.202,0.229,0.109,0.095,0.124,0.0046,0.004,0.0052,0.566,0.519,0.618,0.024,0.022,0.026,23.29,23.1,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.68,45.71,51.68,47.07,44.79,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.4
1560117600000,2019,6,2018,9,37,7,0.302,0.072,0.23,13832.2,87.67,87.67,82.33,2,2,2,499.3,474.5,524.8,380.3,355.5,119,119,119,0,0,0,0.239,0.227,0.251,380.3,355.5,405.8,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.18,0.198,0.0785,0.0668,0.0905,0.0033,0.0028,0.0038,0.467,0.43,0.505,0.019,0.018,0.021,23.69,23.53,23.84,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.925,0.936,42.07,39.43,44.73,41.17,38.44,43.84,0,0,0,0,0,0,0.457,0,0.072,0.24,0.76,0.24,45.8
1560722400000,2019,6,2018,9,38,7,0.27,0.072,0.198,11874,75.33,75.33,70.68,2,2,2,446.3,426.6,467.6,327.3,307.6,119,119,119,0,0,0,0.267,0.254,0.279,327.3,307.6,348.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.178,0.0535,0.0442,0.0635,0.0022,0.0018,0.0026,0.387,0.358,0.419,0.016,0.015,0.017,24,23.88,24.12,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.41,34.27,38.7,35.34,33.24,37.67,0,0,0,0,0,0,0.393,0,0.072,0.27,0.73,0.27,44
1561327200000,2019,6,2018,9,39,7,0.244,0.072,0.172,10306.5,65.15,65.15,61.35,2,2,2,402.6,386.4,420.3,283.6,267.4,119,119,119,0,0,0,0.296,0.283,0.308,283.6,267.4,301.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.149,0.161,0.0329,0.0252,0.0412,0.0013,0.001,0.0017,0.322,0.298,0.348,0.013,0.012,0.014,24.27,24.16,24.37,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.62,29.83,33.58,30.67,28.93,32.58,0,0,0,0,0,0,0.341,0,0.072,0.3,0.7,0.3,42.2
1561932000000,2019,7,2018,10,40,7,0.22,0.0653,0.155,9344.64,59.01,59.01,55.62,2,2,2,364.5,348.9,380.1,256.5,240.9,108,108,108,-4.06e-15,-2.842e-14,0,0.296,0.284,0.309,256.5,240.9,272.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.139,0.15,0.0208,0.0162,0.0274,0.00084,0.00065,0.0011,0.28,0.26,0.303,0.011,0.01,0.012,24.5,24.4,24.6,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.67,26.92,30.42,27.81,26.12,29.5,0,0,0,0,0,0,0.309,0,0.065,0.3,0.7,0.3,42.5
1562536800000,2019,7,2018,10,41,7,0.2,0.0653,0.135,8208.02,51.2,51.2,48.86,2,1,1.2857142857142858,331.4,319.1,344.3,223.4,211.1,108,108,108,0,-2.842e-14,2.842e-14,0.326,0.314,0.338,223.4,211.1,236.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.137,0.0147,0.0137,0.0158,0.00059,0.00055,0.00064,0.346,0.25,0.398,0.014,0.01,0.016,24.6,24.53,24.65,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.63,25.86,52.35,41.62,25.09,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,41
1563141600000,2019,7,2018,10,42,7,0.184,0.0653,0.118,7444.42,46.92,46.92,44.31,1,1,1,303.5,292.6,315,195.5,184.6,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.356,0.343,0.369,195.5,184.6,207,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.127,0.0124,0.0114,0.0133,0.00049,0.00046,0.00053,0.341,0.322,0.362,0.014,0.013,0.014,24.74,24.66,24.81,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.22,42.67,47.87,44.31,41.82,46.92,0,0,0,0,0,0,0.246,0,0.066,0.35,0.64,0.36,40.5
1563746400000,2019,7,2018,10,43,7,0.17,0.0653,0.105,6554.33,41.25,41.25,39.01,1,1,1,281.1,272.1,290.2,173.1,164.1,108,108,108,0,-2.842e-14,2.842e-14,0.384,0.372,0.397,173.1,164.1,182.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.118,0.0105,0.0097,0.0112,0.00042,0.00038,0.00045,0.301,0.285,0.317,0.012,0.011,0.013,24.87,24.82,24.93,0.946,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,39.97,37.86,42.09,39.01,36.77,41.25,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.6
1564351200000,2019,7,2018,10,44,7,0.157,0.0601,0.097,6040.51,37.74,37.74,35.96,1,1,1,259.8,250.5,269.1,160.4,155.1,99.43,93,108,0,-2.842e-14,2.842e-14,0.382,0.357,0.411,160.4,155.1,167.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.00939,0.00893,0.01,0.00037,0.00035,0.0004,0.278,0.269,0.29,0.011,0.011,0.011,24.98,24.94,25.03,0.942,0.941,0.945,0.971,0.97,0.973,0.915,0.913,0.919,37.04,35.74,38.77,35.96,34.67,37.74,0,0,0,0,0,0,0.2,0,0.06,0.38,0.62,0.38,38.5
1564956000000,2019,8,2018,11,45,7,0.144,0.0562,0.088,5475.35,34.62,34.62,32.59,1,1,1,238.6,230,247.5,145.6,137,93,93,93,0,0,0,0.39,0.376,0.404,145.6,137,154.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00812,0.0074,0.00888,0.00032,0.00029,0.00035,0.25,0.235,0.266,0.0099,0.0092,0.011,25.12,25.05,25.19,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.6,31.59,35.69,32.59,30.64,34.62,0,0,0,0,0,0,0.181,0,0.056,0.39,0.61,0.39,38
1565560800000,2019,8,2018,11,46,7,0.133,0.0562,0.077,4776.09,30.08,30.08,28.43,1,1,1,220.3,213.9,227.5,127.3,120.9,93,93,93,0,-1.421e-14,1.421e-14,0.422,0.409,0.435,127.3,120.9,134.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0944,0.0992,0.00657,0.00602,0.00719,0.00026,0.00024,0.00028,0.218,0.206,0.231,0.0085,0.0081,0.0091,25.26,25.2,25.31,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.905,29.31,27.77,31.01,28.43,26.94,30.08,0,0,0,0,0,0,0.158,0,0.056,0.42,0.58,0.42,35.9
1566165600000,2019,8,2018,11,47,7,0.125,0.0562,0.0685,3070.69,26.49,26.49,18.28,1,1,1,206.2,200.5,212,113.2,107.5,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.451,0.439,0.464,113.2,107.5,119,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0897,0.0938,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.192,0.182,0.203,0.0075,0.0071,0.0079,25.37,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.897,18.84,0,27.31,18.28,0,26.49,0,2,0,0,0.286,0,0.102,0.286,0.0565,0.45,0.55,0.45,24.6
1566770400000,2019,8,2018,11,48,7,0.117,0.0544,0.0624,617.532,25.73,25.73,3.676,1,1,1,193.1,187.6,198.6,103.1,96.53,90,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.466,0.384,0.491,103.1,96.53,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0858,0.0905,0.00452,0.00396,0.00558,0.00018,0.00015,0.00022,0.174,0.163,0.195,0.0068,0.0064,0.0076,25.41,25.38,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.789,0,26.53,3.676,0,25.73,0,6,0,0,0.857,0,0.0204,0.857,0.0546,0.46,0.53,0.47,5.28
1567375200000,2019,9,2018,12,49,7,0.107,0.0435,0.0635,3890.5,25,25,23.16,1,1,1,176.9,170.4,184.6,104.9,98.39,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.407,0.39,0.423,104.9,98.39,112.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0844,0.0894,0.00467,0.00411,0.00532,0.00018,0.00016,0.00021,0.175,0.164,0.189,0.0069,0.0064,0.0074,25.38,25.38,25.38,0.915,0.911,0.92,0.97,0.968,0.97,0.887,0.882,0.892,23.89,22.34,25.77,23.16,21.63,25,0,0,0,0,0,0,0.129,0,0.0435,0.41,0.59,0.41,36.4
1567980000000,2019,9,2018,12,50,7,0.0984,0.0435,0.0549,3371.5,21.24,21.24,20.07,1,1,1,162.7,157,168.5,90.74,84.99,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.443,0.427,0.459,90.74,84.99,96.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0796,0.0837,0.00346,0.00297,0.00395,0.00014,0.00012,0.00015,0.15,0.14,0.16,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.915,0.928,0.965,0.962,0.967,0.889,0.885,0.893,20.8,19.63,21.96,20.07,18.88,21.24,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.3
1568584800000,2019,9,2018,12,51,7,0.0913,0.0435,0.0478,2963.93,18.49,18.49,17.64,1,1,1,151,146.9,155.1,78.98,74.88,72,72,72,6.09e-15,-1.421e-14,1.421e-14,0.477,0.464,0.49,78.98,74.88,83.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.079,0.00246,0.00211,0.00281,0.000097,0.000083,0.00011,0.129,0.122,0.136,0.0051,0.0048,0.0053,25.37,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.898,0.894,0.902,18.37,17.51,19.23,17.64,16.81,18.49,0,0,0,0,0,0,0.098,0,0.0435,0.48,0.52,0.48,32.5
1569189600000,2019,9,2018,12,52,7,0.0855,0.0435,0.042,2536.97,16.37,16.37,15.1,1,1,1,141.4,137.3,145.5,69.41,65.31,72,72,72,-8.121e-15,-1.421e-14,0,0.509,0.495,0.524,69.41,65.31,73.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0727,0.0756,0.00165,0.0013,0.002,0.000065,0.000051,0.000078,0.112,0.105,0.119,0.0044,0.0041,0.0047,25.39,25.38,25.4,0.91,0.887,0.932,0.96,0.96,0.96,0.873,0.852,0.895,15.73,14.43,17.05,15.1,13.85,16.37,0,0,0,0,0,0,0.0839,0,0.0435,0.51,0.49,0.51,29.7
1569794400000,2019,9,2018,12,53,7,0.0795,0.0332,0.0464,2858.2,18.37,18.37,17.01,1,1,1,131.5,127.2,135.9,76.67,63.94,54.86,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.416,0.386,0.53,76.67,63.94,82.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0722,0.0753,0.00227,0.00118,0.00277,0.000089,0.000046,0.00011,0.122,0.102,0.132,0.0048,0.004,0.0052,25.38,25.37,25.4,0.927,0.88,0.94,0.96,0.96,0.961,0.89,0.844,0.903,17.72,14.01,19.11,17.01,13.45,18.37,0,0,0,0,0,0,0.0945,0,0.0331,0.42,0.58,0.42,36
1570399200000,2019,10,2019,1,1,7,0.0755,0.0314,0.044,2712.73,16.48,16.48,16.15,1,1,1,124.8,124.2,125.8,72.77,72.18,52,52,52,0,0,0,0.417,0.413,0.419,72.77,72.18,73.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0716,0.0722,0.00194,0.00189,0.00202,0.000076,0.000074,0.000079,0.114,0.113,0.116,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.928,0.925,0.934,0.96,0.96,0.96,0.891,0.888,0.897,16.82,16.63,17.17,16.15,15.96,16.48,0,0,0,0,0,0,0.0897,0,0.0315,0.42,0.58,0.42,35.9
1571004000000,2019,10,2019,1,2,7,0.0715,0.0314,0.04,2062.84,15.37,15.37,12.28,1,1,1,118.2,114.1,122.3,66.17,62.06,52,52,52,1.015e-15,0,7.105e-15,0.44,0.425,0.456,66.17,62.06,70.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00137,0.00103,0.00172,0.000054,0.00004,0.000068,0.104,0.0981,0.11,0.0041,0.0038,0.0043,25.4,25.39,25.4,0.768,0,0.915,0.823,0,0.96,0.737,0,0.878,12.79,0,16.01,12.28,0,15.37,0,1,0,0,0.143,0,0.0682,0.143,0.0315,0.44,0.56,0.44,28.9
1571608800000,2019,10,2019,1,3,7,0.0672,0.0314,0.0358,0,0,0,0,1,1,1,111.2,110.2,112.7,59.18,58.24,52,52,52,0,-7.105e-15,7.105e-15,0.468,0.461,0.472,59.18,58.24,60.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00078,0.0007,0.00091,0.000031,0.000027,0.000036,0.094,0.0926,0.0962,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
1572213600000,2019,10,2019,1,4,7,0.0662,0.0309,0.0353,0,0,0,0,1,1,1,109.5,108.9,110.2,58.35,56.87,51.14,50,52,-1.015e-15,-7.105e-15,7.105e-15,0.467,0.454,0.478,58.35,56.87,60.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00071,0.000584,0.00087,0.000028,0.000023,0.000034,0.0928,0.0907,0.0955,0.0036,0.0036,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.47,0.53,0.47,0
1572818400000,2019,11,2019,2,5,7,0.0693,0.0302,0.0391,1078.11,15.39,15.39,6.417,1,1,1,114.6,110.5,120.3,64.61,60.51,50,50,50,0,-7.105e-15,7.105e-15,0.437,0.415,0.452,64.61,60.51,70.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00124,0.000893,0.00173,0.000049,0.000035,0.000068,0.102,0.0959,0.11,0.004,0.0038,0.0043,25.4,25.39,25.4,0.389,0,0.915,0.411,0,0.96,0.373,0,0.879,6.685,0,16.03,6.417,0,15.39,0,4,0,0,0.571,0,0.0357,0.571,0.0302,0.44,0.56,0.44,15.6
1573423200000,2019,11,2019,2,6,7,0.0763,0.0302,0.046,2848.63,18.05,18.05,16.96,1,1,1,126.1,121.2,131,76.13,71.17,50,50,50,2.03e-15,0,1.421e-14,0.397,0.382,0.413,76.13,71.17,81.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0709,0.0744,0.00222,0.0018,0.00264,0.000087,0.000071,0.0001,0.12,0.111,0.129,0.0047,0.0044,0.0051,25.38,25.37,25.39,0.932,0.92,0.941,0.96,0.96,0.96,0.895,0.883,0.903,17.66,16.3,18.79,16.96,15.65,18.05,0,0,0,0,0,0,0.0942,0,0.0303,0.4,0.6,0.4,37.3
1574028000000,2019,11,2019,2,7,7,0.0851,0.0302,0.0549,3364.58,20.84,20.84,20.03,1,1,1,140.7,134,144.7,90.71,84.03,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.356,0.346,0.373,90.71,84.03,94.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0754,0.0792,0.00346,0.00289,0.0038,0.00014,0.00011,0.00015,0.146,0.134,0.153,0.0057,0.0053,0.006,25.35,25.35,25.37,0.921,0.916,0.928,0.965,0.962,0.966,0.888,0.885,0.893,20.76,19.41,21.57,20.03,18.66,20.84,0,0,0,0,0,0,0.111,0,0.0302,0.35,0.65,0.35,39.5
1574632800000,2019,11,2019,2,8,7,0.0903,0.031,0.0593,3616.14,22.17,22.17,21.52,1,1,1,149.3,144.1,151.3,97.98,92.25,51.29,50,59,-6.09e-15,-1.421e-14,1.421e-14,0.344,0.331,0.39,97.98,92.25,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.079,0.0814,0.00408,0.00359,0.00433,0.00016,0.00014,0.00017,0.159,0.15,0.165,0.0063,0.0059,0.0065,25.34,25.34,25.35,0.913,0.911,0.919,0.968,0.965,0.969,0.884,0.882,0.887,22.24,21.07,22.88,21.52,20.34,22.17,0,0,0,0,0,0,0.12,0,0.031,0.34,0.66,0.34,40
1575237600000,2019,12,2019,3,9,7,0.101,0.0357,0.0649,3989,26.08,26.08,23.74,1,1,1,166.3,153.7,176.1,107.3,94.71,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.356,0.335,0.384,107.3,94.71,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0806,0.0885,0.00487,0.0038,0.00571,0.00019,0.00015,0.00022,0.177,0.155,0.195,0.0069,0.0061,0.0076,25.36,25.35,25.36,0.918,0.912,0.923,0.969,0.966,0.97,0.889,0.883,0.895,24.5,21.58,26.88,23.74,20.85,26.08,0,0,0,0,0,0,0.132,0,0.0361,0.35,0.64,0.36,39.5
1575842400000,2019,12,2019,3,10,7,0.106,0.0357,0.07,4323.64,26.28,26.28,25.74,1,1,1,174.7,173.4,177,115.7,114.4,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.338,0.333,0.34,115.7,114.4,118,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0876,0.0888,0.00559,0.00547,0.00578,0.00022,0.00021,0.00023,0.192,0.19,0.196,0.0075,0.0074,0.0077,25.36,25.36,25.36,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.893,0.896,26.53,26.2,27.09,25.74,25.41,26.28,0,0,0,0,0,0,0.143,0,0.036,0.34,0.66,0.34,40.8
1576447200000,2019,12,2019,3,11,7,0.111,0.0357,0.0753,4681.58,29.5,29.5,27.87,1,1,1,183.5,178.3,190.3,124.5,119.3,59,59,59,2.03e-15,0,1.421e-14,0.322,0.31,0.331,124.5,119.3,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0893,0.0935,0.00633,0.00589,0.00691,0.00025,0.00023,0.00027,0.208,0.199,0.22,0.0081,0.0078,0.0086,25.36,25.36,25.36,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.73,27.43,30.41,27.87,26.61,29.5,0,0,0,0,0,0,0.155,0,0.0357,0.32,0.68,0.32,42.2
1577052000000,2019,12,2019,3,12,7,0.119,0.0357,0.0835,5221.73,34.54,34.54,31.08,1,1,1,197.1,189,212,138.1,130,59,59,59,0,0,0,0.3,0.278,0.312,138.1,130,153,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0931,0.101,0.00749,0.0068,0.00875,0.00029,0.00027,0.00034,0.232,0.218,0.259,0.0091,0.0085,0.01,25.34,25.27,25.36,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.903,0.911,32.04,30.08,35.61,31.08,29.18,34.54,0,0,0,0,0,0,0.173,0,0.0355,0.3,0.7,0.3,43.9
1577656800000,2019,12,2019,3,13,7,0.137,0.0417,0.0956,5990.24,37.64,37.64,35.66,1,1,1,227.1,215,239.6,158.1,149.6,69,59,73,0,0,0,0.303,0.271,0.328,158.1,149.6,166.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.108,0.00919,0.00847,0.00991,0.00036,0.00033,0.00039,0.269,0.255,0.285,0.011,0.01,0.011,25.17,25.08,25.25,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.73,34.72,38.68,35.66,33.68,37.64,0,0,0,0,0,0,0.198,0,0.0414,0.3,0.7,0.3,43.7
1578261600000,2020,1,2019,4,14,7,0.151,0.0442,0.107,6769.09,42.63,42.63,40.29,1,1,1,250.4,242,260.1,177.4,169,73,73,73,-4.06e-15,-2.842e-14,0,0.292,0.281,0.302,177.4,169,187.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.115,0.0108,0.0101,0.0117,0.00043,0.0004,0.00046,0.304,0.289,0.322,0.012,0.011,0.013,25,24.94,25.06,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.2,39.25,43.5,40.29,38.24,42.63,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.8
1578866400000,2020,1,2019,4,15,7,0.167,0.0442,0.123,7757.75,48.2,48.2,46.18,1,1,1,276.6,263.6,291,203.6,190.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.264,0.251,0.277,203.6,190.6,218,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.116,0.126,0.0131,0.012,0.0143,0.00052,0.00047,0.00057,0.351,0.328,0.377,0.014,0.013,0.015,24.84,24.76,24.92,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.38,44.34,50.7,46.18,43.45,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.5
1579471200000,2020,1,2019,4,16,7,0.196,0.0442,0.151,9168.13,60.67,60.67,54.57,2,1,1.8571428571428572,323.4,297.3,350.9,250.4,224.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.226,0.208,0.246,250.4,224.3,277.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.147,0.0199,0.0148,0.0301,0.0008,0.00059,0.0012,0.29,0.247,0.388,0.012,0.0099,0.015,24.69,24.54,24.82,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.896,0.94,32.03,26.3,52.15,30.73,25.51,48.2,0,0,0,0,0,0,0.303,0,0.045,0.23,0.77,0.23,46.8
1580076000000,2020,1,2019,4,17,7,0.244,0.0462,0.197,11948.1,79.76,79.76,71.12,2,2,2,402.7,362.1,450.7,326.3,289.1,76.43,73,85,0,0,0,0.19,0.175,0.202,326.3,289.1,365.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.164,0.151,0.179,0.053,0.0354,0.0716,0.0022,0.0014,0.0029,0.38,0.324,0.44,0.015,0.013,0.018,24.21,23.93,24.47,0.944,0.938,0.951,0.972,0.97,0.978,0.918,0.91,0.929,36.58,32.52,40.79,35.56,31.55,39.88,0,0,0,0,0,0,0.395,0,0.047,0.19,0.81,0.19,49
1580680800000,2020,2,2019,5,18,7,0.311,0.0514,0.26,15387.6,96.4,96.4,91.59,2,2,2,515,466.8,568,430,381.8,85,85,85,0,-5.684e-14,5.684e-14,0.166,0.15,0.182,430,381.8,483,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.202,0.185,0.224,0.102,0.0792,0.127,0.0042,0.0033,0.0053,0.537,0.464,0.62,0.022,0.019,0.026,23.55,23.22,23.84,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.43,42.51,52.56,45.8,41.66,48.2,0,0,0,0,0,0,0.509,0,0.051,0.17,0.84,0.16,49.5
1581285600000,2020,2,2019,5,19,7,0.405,0.0514,0.354,20353.4,139.7,139.7,121.2,3,3,3,669.8,590.1,770,584.8,505.1,85,85,85,0,0,0,0.128,0.11,0.144,584.8,505.1,685,990,990,990,966.6,966.3,967,23.4,23,23.7,0.282,0.237,0.339,0.192,0.138,0.259,0.0082,0.0058,0.011,0.679,0.545,0.848,0.029,0.023,0.037,22.74,22.17,23.2,0.952,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,41.36,36.27,47.52,40.38,35.18,46.57,0,0,0,0,0,0,0.673,0,0.051,0.13,0.87,0.13,50.3
1581890400000,2020,2,2019,5,20,7,0.589,0.0566,0.533,28287.3,192.8,192.8,168.4,4,3,3.7142857142857144,974,798.9,1173,880.5,713.9,93.57,85,105,-1.624e-14,-1.137e-13,0,0.0965,0.0879,0.106,880.5,713.9,1068,990,990,990,967.8,967.1,968.4,22.2,21.6,22.9,0.51,0.356,0.721,0.381,0.278,0.576,0.017,0.012,0.027,1.15,0.897,1.59,0.052,0.039,0.074,21.09,19.97,22.01,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.9,40.83,51.41,45.54,39.92,48.2,0,0,0,0,0,0,0.935,0,0.056,0.096,0.9,0.1,48
1582495200000,2020,2,2019,5,21,7,0.825,0.0702,0.665,32242.1,192.8,192.8,191.9,4,4,4,1363,1239,1437,1247,1134,116.1,105,183,147.3,33.52,216.3,0.0849,0.0739,0.127,1100,1100,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.833,0.781,0.861,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.73,1.81,0.085,0.081,0.087,19.17,18.91,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.28,48.57,50.49,47.98,47.6,48.2,0,0,0,0,0,0,1.07,0,0.16,0.085,0.81,0.19,39.1
1583100000000,2020,3,2019,6,22,7,0.909,0.111,0.665,31573.3,190,190,187.9,4,4,4,1503,1446,1567,1320,1263,183,183,183,219.7,163.2,284.1,0.122,0.117,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.888,0.865,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.85,0.09,0.088,0.091,18.67,18.44,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.35,48.48,46.98,46.4,47.51,0,0,0,0,0,0,1.04,0,0.244,0.12,0.73,0.27,34.7
1583704800000,2020,3,2019,6,23,7,1.04,0.111,0.665,30319.1,184.6,184.6,180.5,4,4,4,1716,1596,1859,1533,1413,183,183,183,433,313.4,575.9,0.107,0.0984,0.115,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.918,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.95,17.48,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.04,44.77,47.09,45.12,43.87,46.15,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
1584309600000,2020,3,2019,6,24,7,1.28,0.111,0.665,28205,173.2,173.2,167.9,4,4,4,2112,1925,2280,1929,1742,183,183,183,829.4,642.2,996.7,0.0869,0.0803,0.0951,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.76,16.35,17.27,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.83,41.72,44.19,41.97,40.87,43.3,0,0,0,0,0,0,0.933,0,0.615,0.087,0.52,0.48,22
1584914400000,2020,3,2019,6,25,7,1.47,0.111,0.665,26737.7,162.6,162.6,159.2,4,4,4,2436,2313,2580,2253,2130,183,183,183,1153,1030,1297,0.0752,0.0709,0.0791,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.63,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.92,0.926,40.7,39.76,41.5,39.79,38.79,40.64,0,0,0,0,0,0,0.884,0,0.805,0.076,0.45,0.55,18.2
1585519200000,2020,3,2019,6,26,7,1.77,0.125,0.665,24478.3,153.3,153.3,145.7,4,4,4,2926,2646,3225,2718,2463,207.3,183,217,1618,1363,1908,0.0709,0.0671,0.077,1100,1100,1100,990,990,990,973.3,972.7,974,16.7,16,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.79,14.09,15.47,0.94,0.936,0.943,0.972,0.97,0.975,0.913,0.907,0.919,37.49,35.54,39.33,36.43,34.48,38.33,0,0,0,0,0,0,0.809,0,1.105,0.071,0.38,0.62,13.8
1586124000000,2020,4,2019,7,27,7,2.13,0.145,0.665,22056.9,135.9,135.9,131.3,4,4,4,3519,3312,3711,3280,3095,239.3,217,295,2180,1995,2316,0.0678,0.0604,0.0807,1100,1100,1100,990,990,990,974.7,974.2,975.1,15.3,14.9,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.46,13.06,13.9,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.84,32.73,35.04,32.82,31.75,33.99,0,0,0,0,0,0,0.729,0,1.465,0.068,0.31,0.69,10.4
1586728800000,2020,4,2019,7,28,7,2.35,0.178,0.665,20669.5,125.9,125.9,123,4,4,4,3883,3758,4002,3588,3463,295,295,295,2488,2363,2607,0.076,0.0737,0.0785,1100,1100,1100,990,990,990,975.4,975.2,975.7,14.6,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.69,12.44,12.96,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.71,31,32.45,30.76,30.07,31.48,0,0,0,0,0,0,0.684,0,1.685,0.076,0.28,0.72,8.8
1587333600000,2020,4,2019,7,29,7,2.47,0.178,0.665,19957.3,119.5,119.5,118.8,4,4,4,4078,4042,4099,3783,3747,295,295,295,2683,2647,2704,0.0723,0.072,0.073,1100,1100,1100,990,990,990,975.8,975.8,975.9,14.2,14.1,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.3,12.26,12.37,0.923,0.922,0.923,0.97,0.97,0.97,0.895,0.895,0.896,30.62,30.51,30.8,29.7,29.59,29.88,0,0,0,0,0,0,0.66,0,1.805,0.072,0.27,0.73,8.08
1587938400000,2020,4,2019,7,30,7,2.36,0.185,0.665,20613.4,125.9,125.9,122.7,4,4,4,3898,3758,4029,3592,3437,306.1,295,321,2492,2337,2634,0.0786,0.0732,0.0854,1100,1100,1100,990,990,990,975.5,975.2,975.7,14.5,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.66,12.39,12.96,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,31.62,30.87,32.45,30.67,29.94,31.48,0,0,0,0,0,0,0.682,0,1.695,0.078,0.28,0.72,8.73
1588543200000,2020,5,2019,8,31,7,2.15,0.194,0.665,21892.9,133.9,133.9,130.3,4,4,4,3563,3404,3711,3242,3083,321,321,321,2142,1983,2290,0.0902,0.0865,0.0943,1100,1100,1100,990,990,990,974.8,974.4,975.1,15.2,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.37,13.06,13.71,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.59,32.73,34.5,32.58,31.75,33.47,0,0,0,0,0,0,0.724,0,1.485,0.09,0.31,0.69,10.2
1589148000000,2020,5,2019,8,32,7,1.91,0.194,0.665,23446.8,144.5,144.5,139.6,4,4,4,3160,2963,3350,2839,2642,321,321,321,1739,1542,1929,0.102,0.0958,0.108,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,13.82,14.7,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.97,34.82,37.24,34.89,33.77,36.12,0,0,0,0,0,0,0.775,0,1.245,0.1,0.35,0.65,12.3
1589752800000,2020,5,2019,8,33,7,1.65,0.194,0.665,25385.6,155.8,155.8,151.1,4,4,4,2726,2556,2903,2405,2235,321,321,321,1305,1135,1482,0.118,0.111,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.27,14.85,15.68,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.81,37.64,39.92,37.78,36.55,38.95,0,0,0,0,0,0,0.839,0,0.985,0.12,0.4,0.6,15.4
1590357600000,2020,5,2019,8,34,7,1.43,0.194,0.665,27103.5,165.6,165.6,161.3,4,4,4,2357,2198,2506,2036,1877,321,321,321,935.8,777.3,1085,0.136,0.128,0.146,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.8,16.55,0.945,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.22,40.24,42.25,40.33,39.3,41.4,0,0,0,0,0,0,0.896,0,0.765,0.14,0.47,0.53,19
1590962400000,2020,6,2019,9,35,7,1.19,0.155,0.665,28888.9,176.9,176.9,172,4,4,4,1971,1818,2136,1714,1561,257,257,257,613.5,460.5,779.1,0.131,0.12,0.141,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.7,17.62,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.87,42.65,45.13,42.99,41.8,44.23,0,0,0,0,0,0,0.955,0,0.525,0.13,0.56,0.44,24.3
1591567200000,2020,6,2019,9,36,7,0.999,0.155,0.665,30676.9,186.4,186.4,182.6,4,4,4,1652,1541,1773,1395,1284,257,257,257,295.5,184.3,416.1,0.156,0.145,0.167,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.15,17.76,18.52,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.58,45.52,47.55,45.65,44.61,46.6,0,0,0,0,0,0,1.01,0,0.334,0.16,0.67,0.33,30.7
1592172000000,2020,6,2019,9,37,7,0.848,0.155,0.655,31809.9,192.5,192.5,189.3,4,4,4,1402,1273,1506,1145,1016,257,257,257,61.69,0,149.1,0.184,0.171,0.202,1083,1016,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.83,0.705,0.894,0.61,0.46,0.648,0.029,0.022,0.032,1.74,1.45,1.84,0.083,0.068,0.09,19.09,18.65,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.3,47.09,49.11,47.34,46.14,48.13,0,0,0,0,0,0,1.05,0,0.193,0.18,0.77,0.23,37.5
1592776800000,2020,6,2019,9,38,7,0.679,0.155,0.523,27269.1,179.1,179.1,162.3,4,3,3.857142857142857,1122,1029,1230,865.2,771.8,257,257,257,6.496e-14,0,1.137e-13,0.23,0.209,0.25,865.2,771.8,972.9,990,990,990,968.3,968,968.6,21.7,21.4,22,0.53,0.442,0.641,0.358,0.313,0.41,0.016,0.014,0.019,1.13,1.01,1.32,0.052,0.046,0.062,20.58,20.06,20.97,0.954,0.953,0.956,0.979,0.974,0.98,0.934,0.928,0.937,43.43,39.08,50.6,42.3,38.07,48.2,0,0,0,0,0,0,0.902,0,0.156,0.23,0.77,0.23,40.2
1593381600000,2020,6,2019,9,39,7,0.572,0.142,0.43,23446.2,144.6,144.6,139.6,3,3,3,945.8,893.6,1006,710.2,666.6,235.6,227,257,0,0,0,0.249,0.236,0.261,710.2,666.6,749.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.383,0.351,0.421,0.275,0.246,0.301,0.012,0.011,0.014,0.921,0.839,1,0.041,0.037,0.045,21.4,21.08,21.69,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.5,45.19,49.38,46.52,44.28,48.2,0,0,0,0,0,0,0.775,0,0.142,0.25,0.75,0.25,41
1593986400000,2020,7,2019,10,40,7,0.506,0.137,0.369,20656.1,130.3,130.3,123,3,3,3,837.3,798.9,878.5,610.3,571.9,227,227,227,0,0,0,0.271,0.258,0.284,610.3,571.9,651.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.319,0.297,0.342,0.209,0.183,0.236,0.0092,0.008,0.01,0.745,0.68,0.814,0.033,0.03,0.036,22.01,21.77,22.22,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,41.88,39.56,44.32,40.98,38.57,43.43,0,0,0,0,0,0,0.683,0,0.137,0.27,0.73,0.27,40.8
1594591200000,2020,7,2019,10,41,7,0.464,0.137,0.327,18408,114.2,114.2,109.6,3,3,3,767.5,738.3,791.1,540.5,511.3,227,227,227,8.12e-15,0,5.684e-14,0.296,0.287,0.307,540.5,511.3,564.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.627,0.578,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.59,35.74,39.07,36.52,34.66,38.06,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1595196000000,2020,7,2019,10,42,7,0.42,0.137,0.282,16119.7,101.8,101.8,95.95,3,2,2.142857142857143,693.6,662,726.6,466.6,435,227,227,227,-2.436e-14,-5.684e-14,0,0.328,0.312,0.343,466.6,435,499.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.237,0.219,0.256,0.119,0.104,0.135,0.0051,0.0044,0.0058,0.598,0.558,0.65,0.026,0.024,0.028,22.73,22.59,22.89,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.18,34.97,51.68,45.55,33.93,48.2,0,0,0,0,0,0,0.533,0,0.138,0.33,0.67,0.33,38.4
1595800800000,2020,7,2019,10,43,7,0.377,0.13,0.248,14575.4,89.69,89.69,86.76,2,2,2,624.1,596.1,651.9,409.4,387.7,214.7,184,227,8.12e-15,-5.684e-14,5.684e-14,0.344,0.304,0.369,409.4,387.7,424.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.201,0.214,0.0922,0.082,0.0996,0.0039,0.0035,0.0042,0.518,0.487,0.543,0.022,0.021,0.023,23.09,22.95,23.2,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.26,41.97,45.76,43.38,41.13,44.85,0,0,0,0,0,0,0.482,0,0.129,0.34,0.66,0.34,38.7
1596405600000,2020,8,2019,11,44,7,0.339,0.111,0.228,13501.6,85.92,85.92,80.37,2,2,2,560.2,535.2,586.6,376.2,351.2,184,184,184,-2.436e-14,-5.684e-14,5.684e-14,0.329,0.314,0.344,376.2,351.2,402.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.185,0.203,0.0766,0.0647,0.089,0.0032,0.0027,0.0037,0.466,0.429,0.506,0.02,0.018,0.021,23.41,23.25,23.56,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.11,38.49,43.84,40.18,37.45,42.96,0,0,0,0,0,0,0.446,0,0.111,0.33,0.67,0.33,39.8
1597010400000,2020,8,2019,11,45,7,0.306,0.111,0.195,11528.6,73.12,73.12,68.62,2,2,2,505.8,484.6,527.2,321.8,300.6,184,184,184,0,0,0,0.364,0.349,0.38,321.8,300.6,343.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.182,0.0509,0.0409,0.061,0.0021,0.0017,0.0025,0.385,0.353,0.417,0.016,0.015,0.017,23.74,23.61,23.87,0.944,0.941,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.37,33.1,37.65,34.31,32.11,36.56,0,0,0,0,0,0,0.381,0,0.111,0.36,0.64,0.36,37.7
