datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1597615200000,2020,8,2019,11,46,7,0.278,0.111,0.167,9918.26,63,63,59.04,2,2,2,460.2,442.2,478.8,276.2,258.2,184,184,184,0,0,0,0.4,0.384,0.416,276.2,258.2,294.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.165,0.0294,0.0209,0.0382,0.0012,0.00085,0.0016,0.316,0.289,0.344,0.013,0.012,0.014,24.01,23.9,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.43,28.45,32.47,29.52,27.6,31.5,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,35.7
1598220000000,2020,8,2019,11,47,7,0.255,0.111,0.144,8497.03,53.98,53.98,50.58,2,1,1.5714285714285714,421.3,405.8,436.4,237.3,221.8,184,184,184,0,-2.842e-14,2.842e-14,0.437,0.422,0.453,237.3,221.8,252.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.139,0.15,0.0161,0.0146,0.0182,0.00066,0.00059,0.00074,0.329,0.263,0.414,0.013,0.011,0.017,24.18,24.11,24.24,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.49,26.12,52.55,35.62,25.34,48.2,0,0,0,0,0,0,0.281,0,0.111,0.44,0.56,0.44,33.3
1598824800000,2020,8,2019,11,48,7,0.232,0.0874,0.145,8668.96,55.63,55.63,51.6,2,1,1.7142857142857142,383.8,367.3,400.6,239.2,216.6,144.6,138,184,0,-2.842e-14,2.842e-14,0.376,0.349,0.459,239.2,216.6,258,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.137,0.147,0.0166,0.0142,0.0208,0.00067,0.00058,0.00084,0.305,0.255,0.405,0.012,0.01,0.016,24.38,24.21,24.49,0.937,0.924,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.03,25.96,52.48,32.69,25.18,48.2,0,0,0,0,0,0,0.287,0,0.087,0.38,0.62,0.38,37.4
1599429600000,2020,9,2019,12,49,7,0.21,0.0835,0.126,7825.79,48.2,48.2,46.58,1,1,1,347,332.5,362.1,209,194.5,138,138,138,0,-2.842e-14,2.842e-14,0.398,0.381,0.415,209,194.5,224.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.125,0.135,0.0135,0.0123,0.0148,0.00054,0.00049,0.0006,0.368,0.342,0.395,0.015,0.014,0.016,24.5,24.39,24.59,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48,44.73,51.39,46.58,43.83,48.2,0,0,0,0,0,0,0.259,0,0.084,0.4,0.6,0.4,37.3
1600034400000,2020,9,2019,12,50,7,0.192,0.0835,0.108,6750.56,43.03,43.03,40.18,1,1,1,316.9,305.5,329,178.9,167.5,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.436,0.419,0.452,178.9,167.5,191,990,990,990,965,964.9,965,25,25,25.1,0.12,0.115,0.124,0.011,0.00998,0.012,0.00044,0.0004,0.00048,0.314,0.294,0.336,0.013,0.012,0.013,24.7,24.62,24.78,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.11,38.45,43.91,40.18,37.4,43.03,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.2
1600639200000,2020,9,2019,12,51,7,0.177,0.0835,0.0931,5754.33,36.54,36.54,34.25,1,1,1,292,282.8,301.9,154,144.8,138,138,138,0,-2.842e-14,2.842e-14,0.473,0.457,0.488,154,144.8,163.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.114,0.00884,0.00806,0.00968,0.00035,0.00032,0.00039,0.27,0.253,0.288,0.011,0.01,0.011,24.86,24.8,24.92,0.941,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.31,33.15,37.63,34.25,32.16,36.54,0,0,0,0,0,0,0.19,0,0.0839,0.47,0.53,0.47,32.5
1601244000000,2020,9,2019,12,52,7,0.164,0.0738,0.09,5568.53,35.94,35.94,33.15,1,1,1,270.7,261.7,279.8,148.7,135.8,122,110,138,4.06e-15,-2.842e-14,2.842e-14,0.45,0.406,0.504,148.7,135.8,160.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00839,0.00729,0.00941,0.00033,0.00029,0.00037,0.259,0.237,0.279,0.01,0.0094,0.011,24.96,24.93,24.99,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,34.17,31.03,37.05,33.15,30.09,35.94,0,0,0,0,0,0,0.184,0,0.074,0.45,0.55,0.45,34
1601848800000,2020,10,2020,1,1,7,0.152,0.0665,0.0858,5315.18,33.33,33.33,31.64,1,1,1,251.9,244.5,259.3,141.9,134.5,110,110,110,0,0,0,0.437,0.424,0.45,141.9,134.5,149.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00781,0.00718,0.00844,0.00031,0.00028,0.00033,0.245,0.232,0.259,0.0097,0.0092,0.01,25.05,25,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.62,30.88,34.36,31.64,29.95,33.33,0,0,0,0,0,0,0.176,0,0.0662,0.44,0.56,0.44,35
1602453600000,2020,10,2020,1,2,7,0.143,0.0665,0.0767,4736.41,29.39,29.39,28.19,1,1,1,236.8,230.6,242,126.8,120.5,110,110,110,0,-1.421e-14,1.421e-14,0.465,0.454,0.477,126.8,120.5,132,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0961,0.1,0.00652,0.006,0.00697,0.00026,0.00024,0.00028,0.218,0.207,0.228,0.0086,0.0082,0.009,25.16,25.12,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.06,27.59,30.3,28.19,26.76,29.39,0,0,0,0,0,0,0.157,0,0.0663,0.47,0.54,0.46,33.1
1603058400000,2020,10,2020,1,3,7,0.134,0.0609,0.0735,4544.81,28.4,28.4,27.05,1,1,1,222.3,216.6,228.1,121.6,115.6,100.7,97,110,0,-1.421e-14,1.421e-14,0.453,0.433,0.488,121.6,115.6,127.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0936,0.0963,0.00608,0.00558,0.00657,0.00024,0.00022,0.00026,0.208,0.199,0.217,0.0082,0.0078,0.0085,25.26,25.23,25.3,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,27.89,26.41,29.28,27.05,25.61,28.4,0,0,0,0,0,0,0.15,0,0.0605,0.45,0.55,0.45,33.9
1603663200000,2020,10,2020,1,4,7,0.127,0.0583,0.0684,4214.69,26.17,26.17,25.09,1,1,1,209.5,205.4,214.7,113.1,109.2,96.43,93,97,2.03e-15,-1.421e-14,1.421e-14,0.46,0.452,0.47,113.1,109.2,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0913,0.09,0.0929,0.00536,0.00503,0.00575,0.00021,0.0002,0.00023,0.192,0.185,0.2,0.0075,0.0072,0.0078,25.35,25.31,25.38,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.896,25.86,24.93,26.98,25.09,24.18,26.17,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
1604268000000,2020,11,2020,2,5,7,0.127,0.0562,0.0708,4373.13,27.26,27.26,26.03,1,1,1,210,204.6,215.2,117,111.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.443,0.432,0.455,117,111.6,122.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0904,0.0942,0.0057,0.00523,0.00614,0.00022,0.0002,0.00024,0.199,0.189,0.208,0.0078,0.0074,0.0081,25.34,25.3,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.84,25.52,28.11,26.03,24.75,27.26,0,0,0,0,0,0,0.145,0,0.0562,0.44,0.56,0.44,34.4
1604872800000,2020,11,2020,2,6,7,0.133,0.0562,0.0764,4734.44,30.27,30.27,28.18,1,1,1,219.3,211.7,228.4,126.3,118.7,93,93,93,-2.03e-15,-1.421e-14,0,0.424,0.407,0.439,126.3,118.7,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0929,0.0988,0.00648,0.00584,0.00726,0.00025,0.00023,0.00029,0.215,0.202,0.231,0.0084,0.0079,0.0091,25.27,25.2,25.33,0.928,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.05,27.24,31.2,28.18,26.42,30.27,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.6
1605477600000,2020,11,2020,2,7,7,0.141,0.0562,0.0852,5294.61,32.26,32.26,31.52,1,1,1,233.8,228.6,237.1,140.8,135.6,93,93,93,0,0,0,0.398,0.392,0.407,140.8,135.6,144.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0989,0.102,0.00772,0.00728,0.008,0.0003,0.00029,0.00032,0.241,0.232,0.247,0.0095,0.0091,0.0097,25.16,25.13,25.2,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.908,32.49,31.27,33.26,31.52,30.33,32.26,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
1606082400000,2020,11,2020,2,8,7,0.147,0.0562,0.0905,5631.34,34.87,34.87,33.52,1,1,1,242.6,238.8,248.6,149.6,145.8,93,93,93,0,0,0,0.383,0.374,0.39,149.6,145.8,155.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.106,0.00847,0.00814,0.00898,0.00033,0.00032,0.00035,0.257,0.25,0.268,0.01,0.0099,0.011,25.09,25.04,25.12,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.56,33.65,35.95,33.52,32.64,34.87,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,38.3
1606687200000,2020,11,2020,2,9,7,0.155,0.048,0.107,6767.31,43.26,43.26,40.28,1,1,1,256.8,247.8,266.9,177.5,154.8,79.29,77,93,4.06e-15,-2.842e-14,2.842e-14,0.309,0.288,0.375,177.5,154.8,189.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.106,0.116,0.0108,0.00891,0.0119,0.00043,0.00035,0.00047,0.305,0.266,0.327,0.012,0.011,0.013,24.97,24.91,25.05,0.948,0.941,0.952,0.978,0.97,0.98,0.926,0.912,0.933,41.2,35.76,44.14,40.28,34.69,43.26,0,0,0,0,0,0,0.224,0,0.048,0.31,0.69,0.31,43.7
1607292000000,2020,12,2020,3,10,7,0.172,0.0466,0.126,7880.26,48.2,48.2,46.91,1,1,1,284.6,272.1,296.2,207.6,195.1,77,77,77,8.12e-15,0,2.842e-14,0.271,0.26,0.283,207.6,195.1,219.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.118,0.127,0.0134,0.0123,0.0144,0.00053,0.00049,0.00057,0.359,0.336,0.379,0.014,0.013,0.015,24.8,24.74,24.88,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.27,45.37,50.94,46.91,44.46,48.2,0,0,0,0,0,0,0.261,0,0.046,0.27,0.73,0.27,45.8
1607896800000,2020,12,2020,3,11,7,0.194,0.0466,0.148,8941.46,57.8,57.8,53.22,2,1,1.8571428571428572,321.6,302.5,341.8,244.6,225.5,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.24,0.225,0.255,244.6,225.5,264.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.143,0.0177,0.0149,0.024,0.00071,0.00059,0.00096,0.283,0.245,0.391,0.011,0.0098,0.016,24.71,24.6,24.81,0.933,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31.37,26.04,52.38,30.05,25.26,48.2,0,0,0,0,0,0,0.296,0,0.046,0.24,0.76,0.24,46.1
1608501600000,2020,12,2020,3,12,7,0.232,0.0466,0.185,11223.5,75.27,75.27,66.81,2,2,2,383.6,348.7,422.5,306.6,271.7,77,77,77,0,0,0,0.201,0.182,0.221,306.6,271.7,345.5,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.145,0.171,0.0437,0.0272,0.0621,0.0018,0.0011,0.0025,0.351,0.298,0.409,0.014,0.012,0.017,24.33,24.09,24.56,0.941,0.934,0.948,0.97,0.97,0.973,0.913,0.906,0.922,34.42,30.56,38.67,33.4,29.64,37.64,0,0,0,0,0,0,0.371,0,0.047,0.2,0.8,0.2,48.4
1609106400000,2020,12,2020,3,13,7,0.292,0.0577,0.234,14131.6,88.61,88.61,84.12,2,2,2,482.2,438.6,530.5,386.8,361.6,95.43,77,120,8.12e-15,0,5.684e-14,0.196,0.16,0.242,386.8,361.6,410.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.188,0.177,0.198,0.0816,0.0697,0.0928,0.0034,0.0029,0.0039,0.473,0.433,0.511,0.02,0.018,0.021,23.76,23.5,23.99,0.953,0.95,0.956,0.979,0.977,0.98,0.934,0.928,0.937,42.94,40.42,45.21,42.06,39.49,44.3,0,0,0,0,0,0,0.467,0,0.058,0.2,0.8,0.2,48.4
1609711200000,2021,1,2020,4,14,7,0.357,0.0726,0.285,16471.1,106.6,106.6,98.04,3,2,2.2857142857142856,590.4,547.2,634.1,470.4,427.2,120,120,120,0,-5.684e-14,5.684e-14,0.204,0.189,0.219,470.4,427.2,514.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.224,0.204,0.248,0.121,0.101,0.144,0.0051,0.0042,0.0061,0.573,0.536,0.629,0.024,0.022,0.027,23.17,23,23.4,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.81,35.67,52.42,44.01,34.6,48.2,0,0,0,0,0,0,0.545,0,0.072,0.2,0.8,0.2,46.1
1610316000000,2021,1,2020,4,15,7,0.421,0.0841,0.337,19289.5,123.5,123.5,114.8,3,3,3,696.1,648.6,739.4,557.1,509.6,139,139,139,0,0,0,0.2,0.188,0.214,557.1,509.6,600.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.277,0.25,0.301,0.173,0.141,0.202,0.0074,0.006,0.0087,0.643,0.563,0.716,0.028,0.024,0.031,22.67,22.43,22.94,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.26,36.21,42.01,38.27,35.12,41.17,0,0,0,0,0,0,0.638,0,0.084,0.2,0.8,0.2,45.8
1610920800000,2021,1,2020,4,16,7,0.486,0.0841,0.401,22603.7,144.4,144.4,134.5,3,3,3,802.8,756.6,861.9,663.8,617.6,139,139,139,0,0,0,0.173,0.161,0.184,663.8,617.6,722.9,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.337,0.311,0.371,0.244,0.214,0.284,0.011,0.0093,0.013,0.823,0.745,0.923,0.036,0.032,0.041,22.07,21.73,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.76,43.05,49.13,44.85,42.19,48.15,0,0,0,0,0,0,0.747,0,0.085,0.17,0.83,0.17,46.5
1611525600000,2021,1,2020,4,17,7,0.594,0.0841,0.51,27272,176.4,176.4,162.3,4,3,3.857142857142857,982.2,893.6,1067,843.2,754.6,139,139,139,-1.624e-14,-1.137e-13,0,0.142,0.13,0.156,843.2,754.6,928.5,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.481,0.4,0.559,0.347,0.304,0.388,0.016,0.014,0.018,1.07,0.951,1.2,0.048,0.042,0.055,21.12,20.68,21.54,0.955,0.952,0.957,0.979,0.974,0.98,0.934,0.928,0.938,43.45,39.26,50.83,42.3,38.26,48.2,0,0,0,0,0,0,0.902,0,0.084,0.14,0.86,0.14,45.9
1612130400000,2021,2,2020,5,18,7,0.694,0.098,0.596,30828.4,191.1,191.1,183.5,4,4,4,1147,1086,1207,985.1,923.9,162,162,162,0,-1.137e-13,1.137e-13,0.141,0.134,0.149,985.1,923.9,1045,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.63,0.559,0.712,0.435,0.386,0.524,0.02,0.018,0.024,1.34,1.2,1.52,0.062,0.055,0.071,20.3,19.92,20.63,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.81,44.64,48.75,45.88,43.75,47.77,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.4
1612735200000,2021,2,2020,5,19,7,0.791,0.098,0.661,32365.6,192.8,192.8,192.7,4,4,4,1307,1227,1400,1145,1065,162,162,162,52.55,0,137.7,0.124,0.116,0.132,1093,1065,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.804,0.741,0.85,0.632,0.569,0.648,0.03,0.027,0.031,1.73,1.6,1.8,0.082,0.075,0.086,19.4,19.04,19.78,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.56,48.92,50.15,48.16,47.94,48.2,0,0,0,0,0,0,1.07,0,0.13,0.12,0.84,0.16,40.9
1613340000000,2021,2,2020,5,20,7,0.945,0.098,0.665,31227.2,190.7,190.7,185.9,4,4,4,1562,1428,1712,1400,1266,162,162,162,300.4,165.5,450.2,0.104,0.0946,0.113,1100,1100,1100,990,990,990,969.7,969.3,970.2,20.3,19.8,20.7,0.895,0.862,0.915,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.86,0.091,0.087,0.094,18.47,17.97,18.94,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.42,46.09,48.65,46.47,45.17,47.68,0,0,0,0,0,0,1.03,0,0.28,0.1,0.7,0.3,33
1613944800000,2021,2,2020,5,21,7,1.18,0.098,0.665,29001,178.9,178.9,172.6,4,4,4,1952,1763,2136,1790,1601,162,162,162,689.8,500.9,874.1,0.0834,0.0758,0.0919,1100,1100,1100,990,990,990,970.9,970.3,971.4,19.1,18.6,19.7,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.7,17.8,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.04,42.65,45.63,43.16,41.8,44.72,0,0,0,0,0,0,0.959,0,0.515,0.083,0.56,0.44,24.6
1614549600000,2021,3,2020,6,22,7,1.32,0.145,0.665,27867.9,166.3,166.3,165.9,4,4,4,2187,2169,2202,1948,1930,239,239,239,848.3,830,863,0.109,0.109,0.11,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.57,16.54,16.62,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.32,42.22,42.44,41.47,41.38,41.59,0,0,0,0,0,0,0.922,0,0.655,0.11,0.5,0.5,21.1
1615154400000,2021,3,2020,6,23,7,1.29,0.125,0.665,28133.1,168.3,168.3,167.5,4,4,4,2125,2093,2158,1918,1897,207,183,239,818.3,797.1,842.2,0.0973,0.0861,0.112,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.64,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.72,42.51,42.93,41.86,41.66,42.07,0,0,0,0,0,0,0.93,0,0.625,0.097,0.52,0.48,21.8
1615759200000,2021,3,2020,6,24,7,1.24,0.111,0.665,28453.2,170,170,169.4,4,4,4,2050,2024,2082,1867,1841,183,183,183,767.5,741.3,798.8,0.0893,0.0879,0.0904,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.83,16.97,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.21,43,43.37,42.34,42.14,42.51,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
1616364000000,2021,3,2020,6,25,7,1.24,0.111,0.665,28450.8,170.1,170.1,169.3,4,4,4,2051,2021,2107,1868,1838,183,183,183,768,737.8,824.1,0.0892,0.0868,0.0906,1100,1100,1100,990,990,990,971.2,971.2,971.4,18.8,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.77,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.2,42.84,43.4,42.34,41.98,42.53,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
1616968800000,2021,3,2020,6,26,7,1.36,0.122,0.665,27596.7,167.1,167.1,164.3,4,4,4,2249,2140,2339,2046,1957,202.4,183,217,946.3,856.8,1022,0.0899,0.0824,0.096,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.21,16.69,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.92,41.33,42.62,41.07,40.46,41.77,0,0,0,0,0,0,0.913,0,0.695,0.09,0.49,0.51,20.3
1617573600000,2021,4,2020,7,27,7,1.5,0.131,0.665,26550.9,160.9,160.9,158,4,4,4,2476,2373,2580,2259,2156,217,217,217,1159,1056,1263,0.0877,0.0841,0.0914,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.63,16.12,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.92,0.925,40.44,39.76,41.11,39.51,38.79,40.22,0,0,0,0,0,0,0.878,0,0.835,0.087,0.44,0.56,17.7
1618178400000,2021,4,2020,7,28,7,1.65,0.131,0.665,25396.2,154,154,151.2,4,4,4,2724,2622,2811,2507,2405,217,217,217,1407,1305,1494,0.0797,0.0772,0.0828,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.07,15.52,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.915,0.919,38.82,38.25,39.48,37.79,37.19,38.49,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
1618783200000,2021,4,2020,7,29,7,1.71,0.131,0.665,24938.9,149.3,149.3,148.4,4,4,4,2822,2791,2839,2605,2574,217,217,217,1505,1474,1522,0.0769,0.0764,0.0777,1100,1100,1100,990,990,990,973.1,973,973.1,16.9,16.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.04,15,15.12,0.941,0.941,0.941,0.972,0.972,0.973,0.915,0.915,0.916,38.18,38.07,38.38,37.11,37,37.33,0,0,0,0,0,0,0.825,0,1.045,0.077,0.39,0.61,14.6
1619388000000,2021,4,2020,7,30,7,1.63,0.141,0.665,25526.7,154.2,154.2,151.9,4,4,4,2696,2615,2771,2462,2339,233.9,217,276,1362,1239,1454,0.087,0.0783,0.106,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.35,15.16,15.54,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,39,38.51,39.53,37.99,37.46,38.55,0,0,0,0,0,0,0.844,0,0.965,0.087,0.41,0.59,15.7
1619992800000,2021,5,2020,8,31,7,1.52,0.167,0.665,26408.4,159.4,159.4,157.2,4,4,4,2507,2426,2587,2231,2150,276,276,276,1131,1050,1211,0.11,0.107,0.114,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.61,16,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.924,40.24,39.71,40.77,39.3,38.74,39.86,0,0,0,0,0,0,0.873,0,0.855,0.11,0.44,0.56,17.4
1620597600000,2021,5,2020,8,32,7,1.38,0.167,0.665,27433.5,166.5,166.5,163.3,4,4,4,2285,2162,2392,2009,1886,276,276,276,908.9,785.7,1016,0.121,0.115,0.128,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.08,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.68,40.99,42.48,40.82,40.09,41.63,0,0,0,0,0,0,0.907,0,0.715,0.12,0.48,0.52,19.9
1621202400000,2021,5,2020,8,33,7,1.21,0.167,0.665,28732.1,174.5,174.5,171,4,4,4,1997,1887,2114,1721,1611,276,276,276,621.4,510.7,738.3,0.138,0.131,0.146,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.06,16.75,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.63,42.79,44.53,42.76,41.93,43.64,0,0,0,0,0,0,0.95,0,0.545,0.14,0.55,0.45,23.7
1621807200000,2021,5,2020,8,34,7,1.06,0.167,0.665,30074.3,182.2,182.2,179,4,4,4,1757,1665,1855,1481,1389,276,276,276,381.5,289.5,479.5,0.157,0.149,0.166,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.097,17.81,17.49,18.11,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.67,44.8,46.48,44.75,43.9,45.55,0,0,0,0,0,0,0.995,0,0.395,0.16,0.63,0.37,28.4
1622412000000,2021,5,2020,8,35,7,0.936,0.133,0.665,31290.2,189.4,189.4,186.3,4,4,4,1548,1462,1636,1329,1252,219.4,210,276,228.8,151.8,296.1,0.142,0.131,0.169,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.904,0.875,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.51,18.21,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,46.74,48.32,46.56,45.81,47.36,0,0,0,0,0,0,1.03,0,0.271,0.14,0.71,0.29,33.4
1623016800000,2021,6,2020,9,36,7,0.799,0.127,0.647,31918.9,192.8,192.8,190,4,4,4,1321,1201,1434,1111,991.3,210,210,210,41.78,-1.137e-13,123.7,0.16,0.146,0.175,1069,991.3,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.784,0.652,0.863,0.581,0.419,0.648,0.028,0.02,0.031,1.66,1.35,1.81,0.079,0.063,0.087,19.43,18.92,20.12,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.54,46.71,49.69,47.5,45.77,48.2,0,0,0,0,0,0,1.06,0,0.152,0.16,0.81,0.19,39.9
1623621600000,2021,6,2020,9,37,7,0.654,0.127,0.527,27745.8,178.1,178.1,165.2,4,4,4,1081,1006,1165,870.8,796.1,210,210,210,-4.872e-14,-1.137e-13,0,0.195,0.18,0.209,870.8,796.1,954.8,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.523,0.454,0.599,0.36,0.324,0.401,0.017,0.015,0.019,1.12,0.99,1.27,0.051,0.045,0.059,20.73,20.32,21.09,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.19,39.22,45.43,41.29,38.21,44.52,0,0,0,0,0,0,0.918,0,0.127,0.19,0.81,0.19,42.4
1624226400000,2021,6,2020,9,38,7,0.565,0.127,0.438,23737.2,144.6,144.6,141.3,3,3,3,934.6,887.1,983.9,724.6,677.1,210,210,210,0,0,0,0.225,0.213,0.237,724.6,677.1,773.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.391,0.355,0.434,0.284,0.253,0.314,0.013,0.011,0.014,0.943,0.856,1.03,0.042,0.038,0.047,21.42,21.13,21.7,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.51,45.94,51.13,47.1,45.02,48.2,0,0,0,0,0,0,0.785,0,0.127,0.22,0.78,0.22,42
1624831200000,2021,6,2020,9,39,7,0.505,0.119,0.386,21650.9,132.6,132.6,128.9,3,3,3,835.1,803.8,872.2,638.8,617.8,196.3,186,210,0,0,0,0.235,0.223,0.249,638.8,617.8,662.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.331,0.317,0.347,0.228,0.214,0.243,0.01,0.0093,0.011,0.788,0.751,0.83,0.035,0.033,0.037,21.97,21.78,22.13,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.83,42.68,45.09,42.96,41.83,44.18,0,0,0,0,0,0,0.716,0,0.119,0.24,0.76,0.24,42.9
1625436000000,2021,7,2020,10,40,7,0.467,0.116,0.351,19881.7,124.1,124.1,118.3,3,3,3,772.7,744.6,795.7,580.8,517.6,191.9,186,227,0,0,0,0.249,0.234,0.305,580.8,517.6,609.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.297,0.266,0.312,0.189,0.147,0.208,0.0082,0.0063,0.0091,0.69,0.588,0.737,0.03,0.025,0.032,22.32,22.18,22.53,0.953,0.948,0.955,0.977,0.97,0.98,0.931,0.92,0.935,40.37,36.14,42.2,39.45,35.06,41.35,0,0,0,0,0,0,0.657,0,0.116,0.25,0.75,0.25,42.6
1626040800000,2021,7,2020,10,41,7,0.423,0.137,0.286,16226.8,103,103,96.59,3,2,2.142857142857143,699.9,668.3,732.9,472.9,441.3,227,227,227,1.624e-14,0,5.684e-14,0.325,0.31,0.34,472.9,441.3,505.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.241,0.223,0.259,0.122,0.107,0.139,0.0053,0.0046,0.006,0.609,0.568,0.661,0.026,0.024,0.028,22.69,22.55,22.86,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.74,35.38,52.25,45.84,34.32,48.2,0,0,0,0,0,0,0.537,0,0.137,0.32,0.68,0.32,38.4
1626645600000,2021,7,2020,10,42,7,0.382,0.137,0.245,14372.8,91.07,91.07,85.55,2,2,2,631.4,605.2,659.3,404.4,378.2,227,227,227,-2.436e-14,-5.684e-14,5.684e-14,0.36,0.344,0.375,404.4,378.2,432.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.197,0.218,0.0899,0.0775,0.103,0.0038,0.0033,0.0044,0.512,0.472,0.555,0.022,0.02,0.024,23.06,22.91,23.21,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.66,40.97,46.46,42.78,40.08,45.53,0,0,0,0,0,0,0.475,0,0.137,0.36,0.64,0.36,37.6
1627250400000,2021,7,2020,10,43,7,0.347,0.134,0.213,12525.1,78.28,78.28,74.55,2,2,2,573,549.6,596.7,352.1,331.1,220.9,184,227,0,-5.684e-14,5.684e-14,0.385,0.335,0.407,352.1,331.1,369.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.181,0.194,0.0652,0.0553,0.0735,0.0027,0.0023,0.0031,0.433,0.402,0.46,0.018,0.017,0.019,23.39,23.26,23.49,0.949,0.946,0.951,0.973,0.97,0.976,0.923,0.917,0.928,38.31,36.07,40.09,37.28,34.98,39.14,0,0,0,0,0,0,0.414,0,0.134,0.39,0.61,0.39,36.1
1627855200000,2021,8,2020,11,44,7,0.313,0.111,0.202,11969.7,76.35,76.35,71.25,2,2,2,518.2,495.8,541.7,334.2,311.8,184,184,184,-8.12e-15,-5.684e-14,0,0.355,0.34,0.371,334.2,311.8,357.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.171,0.187,0.0567,0.0462,0.0678,0.0024,0.0019,0.0028,0.403,0.37,0.439,0.017,0.015,0.018,23.66,23.52,23.8,0.946,0.943,0.95,0.971,0.97,0.974,0.919,0.914,0.925,36.69,34.3,39.18,35.62,33.27,38.17,0,0,0,0,0,0,0.396,0,0.111,0.35,0.65,0.35,38.2
1628460000000,2021,8,2020,11,45,7,0.284,0.111,0.173,10268.1,65.13,65.13,61.12,2,2,2,470,451.2,488.9,286,267.2,184,184,184,0,0,0,0.392,0.376,0.408,286,267.2,304.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.168,0.034,0.0251,0.0429,0.0014,0.001,0.0018,0.331,0.303,0.359,0.014,0.012,0.015,23.95,23.84,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.51,29.45,33.57,30.56,28.56,32.56,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1629064800000,2021,8,2020,11,46,7,0.26,0.111,0.148,8785.66,55.9,55.9,52.3,2,1,1.8571428571428572,429.3,413.8,445.5,245.3,229.8,184,184,184,0,-2.842e-14,2.842e-14,0.429,0.413,0.445,245.3,229.8,261.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.153,0.0176,0.0153,0.0224,0.00072,0.00062,0.00092,0.295,0.26,0.41,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.938,30.84,25.84,52.06,29.59,25.07,48.2,0,0,0,0,0,0,0.291,0,0.112,0.43,0.57,0.43,33.8
1629669600000,2021,8,2020,11,47,7,0.238,0.111,0.127,7818.03,48.2,48.2,46.54,1,1,1,394.3,381.2,408.6,210.3,197.2,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.467,0.45,0.483,210.3,197.2,224.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0125,0.0148,0.00055,0.00051,0.0006,0.375,0.351,0.4,0.015,0.014,0.016,24.25,24.16,24.34,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.84,44.92,51.01,46.54,44.02,48.2,0,0,0,0,0,0,0.259,0,0.111,0.47,0.53,0.47,32.8
1630274400000,2021,8,2020,11,48,7,0.219,0.0914,0.128,7803.6,48.2,48.2,46.45,1,1,1,362.4,347,377.1,211.2,189,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.416,0.375,0.493,211.2,189,229.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.137,0.0137,0.0118,0.0153,0.00055,0.00048,0.00062,0.373,0.337,0.405,0.015,0.014,0.016,24.41,24.36,24.5,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.37,43.04,52.59,46.45,42.18,48.2,0,0,0,0,0,0,0.258,0,0.091,0.42,0.58,0.42,35.6
1630879200000,2021,9,2020,12,49,7,0.199,0.0835,0.115,7210.97,45.92,45.92,42.92,1,1,1,328.6,316.1,341.8,190.6,178.1,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.42,0.404,0.437,190.6,178.1,203.8,990,990,990,965,965,965.1,25,24.9,25,0.124,0.119,0.128,0.012,0.0109,0.0131,0.00048,0.00044,0.00053,0.335,0.313,0.359,0.013,0.013,0.014,24.62,24.53,24.71,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.927,0.936,43.81,40.93,46.86,42.92,40.03,45.92,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
1631484000000,2021,9,2020,12,50,7,0.182,0.0835,0.0985,6104.78,39.01,39.01,36.34,1,1,1,300.9,290.2,312,162.9,152.2,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.459,0.442,0.476,162.9,152.2,174,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.0096,0.00868,0.0105,0.00038,0.00035,0.00042,0.286,0.267,0.306,0.011,0.011,0.012,24.81,24.73,24.87,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.39,34.89,39.97,36.34,33.85,39.01,0,0,0,0,0,0,0.202,0,0.0835,0.46,0.54,0.46,33.5
1632088800000,2021,9,2020,12,51,7,0.169,0.0835,0.0851,5245.21,33.29,33.29,31.22,1,1,1,278.7,269.6,287.7,140.7,131.7,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.496,0.48,0.512,140.7,131.7,149.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.109,0.00771,0.00694,0.00847,0.00031,0.00028,0.00034,0.246,0.23,0.262,0.0098,0.0091,0.01,24.94,24.89,24.99,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.19,30.06,34.32,31.22,29.16,33.29,0,0,0,0,0,0,0.173,0,0.0839,0.49,0.5,0.5,31
1632693600000,2021,9,2020,12,52,7,0.157,0.0728,0.0844,5219.42,36.05,36.05,31.07,1,1,1,260,255.7,266.6,139.6,120.2,120.4,97,138,0,-1.421e-14,1.421e-14,0.462,0.376,0.535,139.6,120.2,160.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0988,0.108,0.00762,0.00596,0.00943,0.0003,0.00024,0.00037,0.242,0.209,0.277,0.0096,0.0083,0.011,25.02,24.99,25.06,0.934,0.926,0.943,0.97,0.97,0.97,0.906,0.898,0.914,32.03,27.34,37.17,31.07,26.52,36.05,0,0,0,0,0,0,0.173,0,0.0726,0.46,0.54,0.46,33.2
1633298400000,2021,10,2021,1,1,7,0.152,0.0587,0.0931,5791.19,35.74,35.74,34.47,1,1,1,250.9,243.9,256.5,153.9,146.9,97,97,97,-4.06e-15,-2.842e-14,0,0.387,0.378,0.398,153.9,146.9,159.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.108,0.00884,0.00824,0.00931,0.00035,0.00033,0.00037,0.265,0.252,0.275,0.01,0.01,0.011,25.03,25,25.08,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.54,33.9,36.85,34.47,32.88,35.74,0,0,0,0,0,0,0.192,0,0.0589,0.39,0.61,0.39,38.1
1633903200000,2021,10,2021,1,2,7,0.142,0.0587,0.083,5153.06,32.32,32.32,30.67,1,1,1,234.3,227.8,241.5,137.3,130.8,97,97,97,0,0,0,0.414,0.402,0.426,137.3,130.8,144.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0976,0.102,0.00742,0.00687,0.00803,0.00029,0.00027,0.00032,0.235,0.224,0.248,0.0093,0.0088,0.0098,25.16,25.1,25.21,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.62,30.11,33.32,30.67,29.21,32.32,0,0,0,0,0,0,0.17,0,0.059,0.41,0.58,0.42,36.3
1634508000000,2021,10,2021,1,3,7,0.134,0.0587,0.0755,4675.61,28.77,28.77,27.83,1,1,1,221.8,218.2,225.9,124.8,121.2,97,97,97,6.09e-15,0,1.421e-14,0.437,0.429,0.444,124.8,121.2,128.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0942,0.0969,0.00636,0.00606,0.00671,0.00025,0.00024,0.00026,0.213,0.206,0.22,0.0084,0.0081,0.0087,25.26,25.22,25.28,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.69,27.84,29.66,27.83,27,28.77,0,0,0,0,0,0,0.155,0,0.0585,0.44,0.56,0.44,34.9
1635112800000,2021,10,2021,1,4,7,0.132,0.0587,0.0738,4567.35,27.97,27.97,27.19,1,1,1,219,216.9,222.3,122,119.9,97,97,97,8.121e-15,0,1.421e-14,0.443,0.436,0.447,122,119.9,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0945,0.0937,0.0957,0.00612,0.00594,0.0064,0.00024,0.00023,0.00025,0.208,0.204,0.214,0.0082,0.008,0.0084,25.28,25.25,25.29,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.03,27.51,28.83,27.19,26.68,27.97,0,0,0,0,0,0,0.151,0,0.0582,0.44,0.56,0.44,34.6
1635717600000,2021,11,2021,2,5,7,0.136,0.0562,0.0794,4929.18,30.83,30.83,29.34,1,1,1,224.3,215,230.8,131.3,122,93,93,93,2.03e-15,0,1.421e-14,0.415,0.403,0.433,131.3,122,137.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0941,0.0997,0.00691,0.00612,0.00746,0.00027,0.00024,0.00029,0.224,0.207,0.236,0.0088,0.0081,0.0093,25.23,25.18,25.3,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.25,28.04,31.78,29.34,27.2,30.83,0,0,0,0,0,0,0.163,0,0.0566,0.41,0.58,0.42,36.2
1636322400000,2021,11,2021,2,6,7,0.135,0.0562,0.0788,4892.48,30.89,30.89,29.12,1,1,1,223.3,219.3,231.1,130.3,126.3,93,93,93,0,0,0,0.416,0.402,0.424,130.3,126.3,138.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0971,0.0956,0.0998,0.00683,0.00649,0.00749,0.00027,0.00025,0.00029,0.222,0.215,0.236,0.0087,0.0084,0.0093,25.24,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.02,29.09,31.85,29.12,28.22,30.89,0,0,0,0,0,0,0.162,0,0.0562,0.42,0.58,0.42,36.2
1636927200000,2021,11,2021,2,7,7,0.139,0.054,0.0848,5274.73,36.61,36.61,31.4,1,1,1,229.5,226.2,233.6,140.2,133.2,89.29,67,93,0,0,0,0.389,0.292,0.411,140.2,133.2,162.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0981,0.105,0.00766,0.00707,0.00954,0.0003,0.00028,0.00038,0.239,0.227,0.276,0.0094,0.0089,0.011,25.18,25.15,25.22,0.935,0.932,0.943,0.97,0.97,0.971,0.907,0.904,0.915,32.36,30.69,37.7,31.4,29.77,36.61,0,0,0,0,0,0,0.174,0,0.0542,0.39,0.61,0.39,37.9
1637532000000,2021,11,2021,2,8,7,0.137,0.0405,0.097,6077.79,37.35,37.35,36.18,1,1,1,227.3,224.3,232.2,160.3,157.3,67,67,67,0,0,0,0.295,0.289,0.299,160.3,157.3,165.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.106,0.00938,0.00912,0.00979,0.00037,0.00036,0.00039,0.273,0.267,0.281,0.011,0.011,0.011,25.16,25.13,25.19,0.942,0.941,0.944,0.971,0.97,0.973,0.914,0.913,0.918,37.27,36.55,38.41,36.18,35.46,37.35,0,0,0,0,0,0,0.201,0,0.04,0.3,0.71,0.29,44.4
1638136800000,2021,11,2021,2,9,7,0.134,0.0371,0.0972,6099.57,36.91,36.91,36.31,1,1,1,222,219.9,225.3,160.7,157,61.29,59,67,0,0,0,0.276,0.266,0.299,160.7,157,163.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.105,0.00941,0.00909,0.00961,0.00037,0.00036,0.00038,0.273,0.267,0.277,0.011,0.01,0.011,25.2,25.18,25.21,0.942,0.941,0.943,0.971,0.97,0.972,0.915,0.913,0.916,37.4,36.49,37.98,36.31,35.4,36.91,0,0,0,0,0,0,0.202,0,0.0368,0.28,0.73,0.27,45.5
1638741600000,2021,12,2021,3,10,7,0.139,0.0357,0.103,6518.98,40.09,40.09,38.8,1,1,1,229.7,221.8,234.9,170.7,162.8,59,59,59,0,0,0,0.257,0.251,0.266,170.7,162.8,175.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.109,0.0103,0.00959,0.0107,0.0004,0.00038,0.00042,0.291,0.277,0.3,0.011,0.011,0.012,25.13,25.09,25.19,0.945,0.943,0.947,0.976,0.972,0.978,0.922,0.916,0.926,39.77,37.92,40.99,38.8,36.84,40.09,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,46.9
1639346400000,2021,12,2021,3,11,7,0.147,0.0357,0.111,7033.41,43.88,43.88,41.87,1,1,1,242.3,236.3,251.1,183.3,177.3,59,59,59,0,0,0,0.243,0.235,0.25,183.3,177.3,192.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.115,0.0113,0.0108,0.0121,0.00045,0.00043,0.00048,0.313,0.302,0.329,0.012,0.012,0.013,25.03,24.97,25.08,0.949,0.947,0.952,0.98,0.979,0.98,0.93,0.927,0.933,42.73,41.31,44.78,41.87,40.44,43.88,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,47.8
1639951200000,2021,12,2021,3,12,7,0.157,0.0357,0.122,7718.25,46.85,46.85,45.94,1,1,1,260,253.5,263.9,201,194.5,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.224,0.233,201,194.5,204.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.119,0.0128,0.0123,0.0132,0.00051,0.00049,0.00052,0.345,0.333,0.352,0.014,0.013,0.014,24.92,24.89,24.95,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,46.88,45.36,47.8,45.94,44.45,46.85,0,0,0,0,0,0,0.255,0,0.035,0.23,0.78,0.22,49.2
1640556000000,2021,12,2021,3,13,7,0.164,0.0381,0.125,7939.96,48.2,48.2,47.26,1,1,1,270.4,264.5,278.4,207.4,202.9,63,59,73,0,-2.842e-14,2.842e-14,0.233,0.216,0.265,207.4,202.9,214.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.123,0.0134,0.013,0.014,0.00053,0.00052,0.00055,0.357,0.35,0.369,0.014,0.014,0.015,24.86,24.83,24.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.35,47.24,50.02,47.26,46.29,48.2,0,0,0,0,0,0,0.263,0,0.039,0.23,0.76,0.24,48.4
1641160800000,2022,1,2021,4,14,7,0.183,0.0442,0.139,8476.8,54.26,54.26,50.46,2,1,1.5714285714285714,302.7,284.7,321.3,229.7,211.7,73,73,73,0,-2.842e-14,2.842e-14,0.241,0.227,0.256,229.7,211.7,248.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.124,0.137,0.0153,0.0137,0.0169,0.00061,0.00055,0.00067,0.306,0.243,0.386,0.012,0.0097,0.015,24.78,24.73,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.04,25.8,51.9,35.56,25.02,48.2,0,0,0,0,0,0,0.28,0,0.044,0.24,0.76,0.24,46.3
1641765600000,2022,1,2021,4,15,7,0.205,0.0442,0.16,9734.46,59.19,59.19,57.94,2,2,2,338.3,327.6,344,265.3,254.6,73,73,73,0,0,0,0.216,0.212,0.223,265.3,254.6,271,990,990,990,965.1,965,965.1,24.9,24.9,25,0.143,0.139,0.145,0.0242,0.0192,0.0269,0.00097,0.00077,0.0011,0.288,0.272,0.297,0.012,0.011,0.012,24.62,24.58,24.69,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,29.87,28.68,30.51,28.97,27.82,29.59,0,0,0,0,0,0,0.322,0,0.045,0.22,0.78,0.22,47.5
1642370400000,2022,1,2021,4,16,7,0.214,0.0442,0.17,10295.8,63.63,63.63,61.28,2,2,2,353.7,341,364.5,280.7,268,73,73,73,0,0,0,0.206,0.2,0.214,280.7,268,291.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.148,0.144,0.152,0.0315,0.0255,0.0366,0.0013,0.001,0.0015,0.311,0.292,0.328,0.013,0.012,0.013,24.52,24.45,24.6,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,31.59,30.17,32.8,30.64,29.27,31.81,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48.1
1642975200000,2022,1,2021,4,17,7,0.239,0.0442,0.195,11807.6,77.44,77.44,70.28,2,2,2,395.4,368.6,427.7,322.4,295.6,73,73,73,0,0,0,0.185,0.171,0.198,322.4,295.6,354.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.153,0.174,0.0512,0.0385,0.0664,0.0021,0.0016,0.0027,0.374,0.334,0.422,0.015,0.013,0.017,24.25,24.05,24.42,0.944,0.939,0.949,0.971,0.97,0.975,0.917,0.911,0.926,36.18,33.25,39.7,35.14,32.26,38.72,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.4
1643580000000,2022,1,2021,4,18,7,0.284,0.0504,0.234,14137.8,90.15,90.15,84.15,2,2,2,469.4,437.8,500.2,386.1,362.9,83.29,73,85,0,0,0,0.178,0.167,0.19,386.1,362.9,415.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.178,0.197,0.0813,0.0703,0.095,0.0033,0.0029,0.0039,0.471,0.436,0.514,0.019,0.018,0.021,23.82,23.64,23.99,0.953,0.95,0.956,0.979,0.977,0.98,0.933,0.928,0.937,42.97,40.49,46,42.08,39.57,45.08,0,0,0,0,0,0,0.468,0,0.05,0.18,0.82,0.18,49.8
1644184800000,2022,2,2021,5,19,7,0.322,0.0514,0.271,15975.3,96.4,96.4,95.09,2,2,2,532.8,509.2,558.4,447.8,424.2,85,85,85,8.12e-15,0,5.684e-14,0.16,0.152,0.167,447.8,424.2,473.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.2,0.219,0.11,0.0992,0.122,0.0046,0.0041,0.0051,0.563,0.528,0.603,0.023,0.022,0.025,23.44,23.28,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.26,46.92,51.69,47.55,45.98,48.2,0,0,0,0,0,0,0.528,0,0.051,0.16,0.84,0.16,49.6
1644789600000,2022,2,2021,5,20,7,0.371,0.0514,0.319,18396.3,120.3,120.3,109.5,3,2,2.857142857142857,613.1,568.5,662.6,528.1,483.5,85,85,85,-1.624e-14,-5.684e-14,0,0.139,0.128,0.15,528.1,483.5,577.6,990,990,990,966.3,966.2,966.6,23.7,23.4,23.8,0.25,0.225,0.278,0.154,0.127,0.187,0.0065,0.0053,0.008,0.6,0.532,0.667,0.025,0.022,0.028,23.05,22.78,23.25,0.95,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.31,35.72,52.61,38.8,34.65,48.2,0,0,0,0,0,0,0.608,0,0.052,0.14,0.86,0.14,49.6
1645394400000,2022,2,2021,5,21,7,0.457,0.0514,0.406,22910.4,144.6,144.6,136.4,3,3,3,756,682.5,828.6,671,597.5,85,85,85,0,0,0,0.113,0.103,0.125,671,597.5,743.6,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.331,0.289,0.373,0.249,0.2,0.298,0.011,0.0086,0.013,0.825,0.701,0.948,0.036,0.03,0.042,22.25,21.84,22.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.64,42.26,50.8,45.46,41.41,48.2,0,0,0,0,0,0,0.758,0,0.051,0.11,0.89,0.11,50.1
1645999200000,2022,2,2021,5,22,7,0.561,0.0742,0.487,25948.5,167.6,167.6,154.5,4,3,3.5714285714285716,927.6,857.8,998.6,804.9,751.7,122.7,85,129,0,0,0,0.132,0.0991,0.146,804.9,751.7,869.6,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.441,0.394,0.502,0.329,0.303,0.36,0.015,0.013,0.016,1.02,0.978,1.1,0.046,0.043,0.05,21.37,21.01,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.8,40.04,52.34,43.78,39.08,48.2,0,0,0,0,0,0,0.858,0,0.074,0.13,0.87,0.13,46.3
1646604000000,2022,3,2021,6,23,7,0.667,0.078,0.589,30750.8,191.8,191.8,183,4,4,4,1103,1026,1170,974.5,897.2,129,129,129,1.624e-14,0,1.137e-13,0.117,0.11,0.126,974.5,897.2,1041,990,990,990,968.2,968,968.4,21.8,21.6,22,0.609,0.527,0.695,0.427,0.373,0.516,0.02,0.017,0.024,1.31,1.15,1.5,0.06,0.052,0.07,20.47,20.07,20.87,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.69,43.86,48.93,45.76,42.99,47.95,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.1
1647208800000,2022,3,2021,6,24,7,0.74,0.078,0.657,32390.4,192.8,192.8,192.8,4,4,4,1224,1184,1265,1095,1055,129,129,129,9.057,0,35.66,0.105,0.102,0.109,1086,1055,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.764,0.715,0.796,0.616,0.548,0.648,0.029,0.025,0.03,1.68,1.55,1.74,0.078,0.072,0.082,19.72,19.52,19.97,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.09,49.34,50.5,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.083,0.11,0.89,0.11,43.8
1647813600000,2022,3,2021,6,25,7,0.836,0.078,0.665,32164.3,192.8,192.8,191.5,4,4,4,1382,1285,1481,1253,1156,129,129,129,153.5,56.19,251.7,0.0935,0.0871,0.1,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.845,0.804,0.888,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.84,0.086,0.083,0.089,19.1,18.74,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.08,48.13,50.03,47.86,47.17,48.2,0,0,0,0,0,0,1.06,0,0.171,0.093,0.8,0.2,38.5
1648418400000,2022,3,2021,6,26,7,0.982,0.0829,0.665,30855.2,187.4,187.4,183.7,4,4,4,1623,1516,1732,1486,1387,137.1,129,148,386.1,286.7,484.4,0.0844,0.0795,0.0892,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.913,0.899,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.095,18.26,17.89,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,45.88,47.8,45.92,44.97,46.85,0,0,0,0,0,0,1.02,0,0.317,0.084,0.68,0.32,31.4
1649023200000,2022,4,2021,7,27,7,1.14,0.0895,0.665,29348.5,178.6,178.6,174.7,4,4,4,1883,1770,2014,1735,1622,148,148,148,634.9,521.7,765.6,0.0787,0.0735,0.0836,1100,1100,1100,990,990,990,970.7,970.4,971.1,19.3,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,16.99,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.56,43.44,45.55,43.67,42.58,44.64,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.7
1649628000000,2022,4,2021,7,28,7,1.34,0.0895,0.665,27755.9,168.9,168.9,165.2,4,4,4,2212,2067,2332,2064,1919,148,148,148,964.1,819.4,1084,0.067,0.0635,0.0716,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.22,16.86,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.16,41.38,43.1,41.3,40.51,42.23,0,0,0,0,0,0,0.918,0,0.675,0.067,0.5,0.5,20.7
1650232800000,2022,4,2021,7,29,7,1.48,0.113,0.665,26704.1,161.3,161.3,159,4,4,4,2443,2358,2526,2256,2210,187.4,148,217,1156,1110,1209,0.0765,0.0612,0.0887,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.76,16.16,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.922,0.925,40.66,40.12,41.21,39.74,39.17,40.33,0,0,0,0,0,0,0.883,0,0.815,0.076,0.45,0.55,18
1650837600000,2022,4,2021,7,30,7,1.61,0.136,0.665,25672,155.7,155.7,152.8,4,4,4,2664,2560,2764,2439,2343,225.4,217,276,1339,1243,1419,0.0846,0.0793,0.0999,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.18,15.67,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.21,38.56,39.89,38.2,37.52,38.92,0,0,0,0,0,0,0.849,0,0.945,0.084,0.41,0.59,15.9
1651442400000,2022,5,2021,8,31,7,1.69,0.167,0.665,25070,149.5,149.5,149.2,4,4,4,2794,2783,2803,2518,2507,276,276,276,1418,1407,1427,0.0988,0.0985,0.0992,1100,1100,1100,990,990,990,973,973,973,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,15.09,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.916,0.915,0.916,38.36,38.3,38.43,37.31,37.24,37.38,0,0,0,0,0,0,0.829,0,1.025,0.099,0.39,0.61,14.8
1652047200000,2022,5,2021,8,32,7,1.61,0.186,0.665,25661.6,155.9,155.9,152.7,4,4,4,2667,2553,2764,2358,2232,308.1,276,321,1258,1132,1388,0.116,0.0999,0.126,1100,1100,1100,990,990,990,972.7,972.4,972.9,17.3,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.18,15.69,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.19,38.56,39.94,38.19,37.52,38.98,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,15.9
1652652000000,2022,5,2021,8,33,7,1.44,0.194,0.665,26975.2,164,164,160.6,4,4,4,2385,2261,2510,2064,1940,321,321,321,964.1,840.1,1089,0.135,0.128,0.142,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.79,16.4,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.03,40.22,41.84,40.14,39.27,41,0,0,0,0,0,0,0.892,0,0.775,0.13,0.46,0.54,18.7
1653256800000,2022,5,2021,8,34,7,1.23,0.194,0.665,28585.3,174.9,174.9,170.2,4,4,4,2031,1876,2198,1710,1555,321,321,321,609.9,455.3,777.3,0.158,0.146,0.171,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.55,17.43,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.41,42.25,44.62,42.54,41.4,43.73,0,0,0,0,0,0,0.945,0,0.565,0.16,0.54,0.46,23.2
1653861600000,2022,5,2021,8,35,7,1.03,0.146,0.665,30373.7,184.8,184.8,180.8,4,4,4,1705,1590,1831,1464,1380,241.7,210,321,363.6,279.8,432.6,0.141,0.121,0.18,1100,1100,1100,990,990,990,970.1,969.8,970.6,19.9,19.4,20.2,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.57,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.01,47.13,45.2,44.11,46.19,0,0,0,0,0,0,1,0,0.365,0.14,0.65,0.35,29.5
1654466400000,2022,6,2021,9,36,7,0.881,0.127,0.665,31840.9,192.8,192.8,189.5,4,4,4,1456,1354,1554,1246,1144,210,210,210,146.2,43.9,244.2,0.144,0.135,0.155,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.874,0.83,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.83,18.48,19.21,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.44,49.37,47.38,46.49,48.2,0,0,0,0,0,0,1.05,0,0.216,0.14,0.75,0.25,36.1
1655071200000,2022,6,2021,9,37,7,0.713,0.127,0.586,30062.6,192.8,192.8,178.9,4,4,4,1179,1073,1303,968.7,862.7,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.179,0.161,0.196,968.7,862.7,1093,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.634,0.515,0.801,0.442,0.357,0.632,0.021,0.016,0.03,1.34,1.11,1.73,0.062,0.051,0.082,20.2,19.42,20.77,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,45.71,41.91,49.61,44.74,41.08,48.2,0,0,0,0,0,0,0.994,0,0.127,0.18,0.82,0.18,42.2
1655676000000,2022,6,2021,9,38,7,0.592,0.127,0.465,24753.2,159.4,159.4,147.3,4,3,3.2857142857142856,978.2,918,1044,768.2,708,210,210,210,-1.624e-14,-1.137e-13,0,0.215,0.201,0.229,768.2,708,834.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.429,0.374,0.489,0.309,0.274,0.343,0.014,0.012,0.016,0.998,0.909,1.06,0.045,0.041,0.048,21.2,20.91,21.52,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47,39.84,51.89,45.36,38.87,48.2,0,0,0,0,0,0,0.819,0,0.127,0.21,0.79,0.21,41.8
1656280800000,2022,6,2021,9,39,7,0.519,0.121,0.399,22217.3,137.5,137.5,132.2,3,3,3,858.8,817.6,902.3,659.1,631.6,199.7,186,210,0,0,0,0.232,0.22,0.245,659.1,631.6,692.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.343,0.325,0.364,0.241,0.223,0.263,0.011,0.0098,0.012,0.823,0.774,0.881,0.036,0.034,0.039,21.84,21.61,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.98,43.51,46.78,44.08,42.64,45.85,0,0,0,0,0,0,0.735,0,0.12,0.23,0.77,0.23,42.8
1656885600000,2022,7,2021,10,40,7,0.469,0.112,0.357,20204.8,125.8,125.8,120.3,3,3,3,776.2,745.2,805.5,590.2,559.2,186,186,186,0,0,0,0.24,0.231,0.25,590.2,559.2,619.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.301,0.283,0.318,0.195,0.175,0.215,0.0085,0.0075,0.0094,0.705,0.652,0.754,0.031,0.028,0.033,22.29,22.12,22.47,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41,39.07,42.78,40.09,38.05,41.93,0,0,0,0,0,0,0.668,0,0.112,0.24,0.76,0.24,43.1
1657490400000,2022,7,2021,10,41,7,0.424,0.137,0.286,16234.2,103.2,103.2,96.63,3,2,2.142857142857143,700.5,668.3,734,473.5,441.3,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.324,0.309,0.34,473.5,441.3,506.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.241,0.223,0.26,0.123,0.107,0.14,0.0053,0.0046,0.006,0.61,0.57,0.663,0.026,0.024,0.029,22.69,22.55,22.86,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.79,35.45,52.35,45.86,34.39,48.2,0,0,0,0,0,0,0.537,0,0.138,0.32,0.67,0.33,38.3
1658095200000,2022,7,2021,10,42,7,0.381,0.137,0.244,14342.7,90.86,90.86,85.37,2,2,2,630.6,604.1,658.2,403.6,377.1,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.36,0.345,0.376,403.6,377.1,431.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.197,0.217,0.0895,0.077,0.103,0.0038,0.0033,0.0044,0.511,0.471,0.553,0.022,0.02,0.024,23.07,22.91,23.21,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.57,40.86,46.35,42.69,39.95,45.43,0,0,0,0,0,0,0.474,0,0.137,0.36,0.64,0.36,37.6
1658700000000,2022,7,2021,10,43,7,0.346,0.137,0.208,12229.7,78.04,78.04,72.8,2,2,2,571.3,548.6,595.6,344.3,321.6,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.398,0.381,0.414,344.3,321.6,368.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.185,0.177,0.194,0.0615,0.0508,0.073,0.0026,0.0021,0.0031,0.422,0.388,0.458,0.018,0.016,0.019,23.41,23.26,23.54,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.45,35.06,39.98,36.4,34,39.02,0,0,0,0,0,0,0.404,0,0.138,0.4,0.6,0.4,35.3
1659304800000,2022,8,2021,11,44,7,0.313,0.111,0.202,11941.2,75.98,75.98,71.08,2,2,2,517.4,495.2,540.1,333.4,311.2,184,184,184,8.12e-15,0,5.684e-14,0.356,0.341,0.372,333.4,311.2,356.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.17,0.186,0.0564,0.0459,0.0671,0.0023,0.0019,0.0028,0.402,0.369,0.436,0.017,0.015,0.018,23.67,23.53,23.8,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.914,0.925,36.6,34.24,39.01,35.54,33.22,37.99,0,0,0,0,0,0,0.395,0,0.111,0.35,0.65,0.35,38.2
1659909600000,2022,8,2021,11,45,7,0.284,0.111,0.173,10248.7,65.01,65.01,61,2,2,2,469.5,450.7,488.4,285.5,266.7,184,184,184,0,0,0,0.392,0.377,0.408,285.5,266.7,304.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0337,0.0249,0.0427,0.0014,0.001,0.0018,0.33,0.302,0.359,0.014,0.012,0.015,23.96,23.84,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.45,29.39,33.51,30.5,28.51,32.51,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1660514400000,2022,8,2021,11,46,7,0.259,0.111,0.148,8768.43,55.78,55.78,52.19,2,1,1.8571428571428572,428.8,413.2,444.9,244.8,229.2,184,184,184,0,-2.842e-14,2.842e-14,0.429,0.414,0.445,244.8,229.2,260.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.153,0.0174,0.0152,0.0222,0.00071,0.00062,0.00091,0.294,0.26,0.409,0.012,0.011,0.017,24.18,24.1,24.26,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.78,25.78,51.95,29.54,25.01,48.2,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.9
1661119200000,2022,8,2021,11,47,7,0.238,0.111,0.127,7803.75,48.2,48.2,46.45,1,1,1,393.8,380.7,408,209.8,196.7,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.468,0.451,0.483,209.8,196.7,224,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.13,0.14,0.0136,0.0125,0.0148,0.00055,0.0005,0.0006,0.374,0.35,0.399,0.015,0.014,0.016,24.26,24.16,24.35,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.939,47.72,44.8,50.88,46.45,43.9,48.2,0,0,0,0,0,0,0.258,0,0.111,0.47,0.53,0.47,32.8
1661724000000,2022,8,2021,11,48,7,0.219,0.0954,0.124,7631.13,48.2,48.2,45.42,1,1,1,362.6,347.6,376.6,204.9,184.4,157.7,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.434,0.38,0.5,204.9,184.4,225.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.136,0.0132,0.0114,0.0149,0.00053,0.00046,0.0006,0.363,0.328,0.397,0.015,0.013,0.016,24.42,24.37,24.49,0.955,0.95,0.959,0.98,0.98,0.98,0.936,0.931,0.94,46.89,41.98,51.64,45.42,41.14,48.2,0,0,0,0,0,0,0.252,0,0.095,0.44,0.57,0.43,34.8
1662328800000,2022,9,2021,12,49,7,0.199,0.0835,0.115,7201.41,46.04,46.04,42.87,1,1,1,328.4,315.6,342.4,190.4,177.6,138,138,138,0,-2.842e-14,2.842e-14,0.421,0.403,0.437,190.4,177.6,204.4,990,990,990,965,965,965.1,25,24.9,25,0.124,0.119,0.128,0.0119,0.0108,0.0131,0.00048,0.00043,0.00053,0.335,0.312,0.36,0.013,0.012,0.014,24.62,24.53,24.71,0.952,0.948,0.956,0.98,0.978,0.98,0.932,0.927,0.936,43.76,40.8,46.98,42.87,39.89,46.04,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
1662933600000,2022,9,2021,12,50,7,0.181,0.0835,0.0978,6056.07,38.88,38.88,36.05,1,1,1,299.7,288.5,311.5,161.7,150.5,138,138,138,-8.12e-15,-2.842e-14,0,0.461,0.443,0.478,161.7,150.5,173.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.113,0.109,0.118,0.00949,0.00854,0.0105,0.00038,0.00034,0.00042,0.284,0.264,0.305,0.011,0.01,0.012,24.81,24.74,24.88,0.943,0.94,0.947,0.972,0.97,0.976,0.916,0.911,0.924,37.1,34.51,39.85,36.05,33.47,38.88,0,0,0,0,0,0,0.2,0,0.0832,0.46,0.54,0.46,33.5
1663538400000,2022,9,2021,12,51,7,0.167,0.0835,0.0837,5158.1,32.66,32.66,30.7,1,1,1,276.4,267.5,285,138.4,129.5,138,138,138,0,-2.842e-14,2.842e-14,0.499,0.484,0.516,138.4,129.5,147,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00751,0.00675,0.00824,0.0003,0.00027,0.00033,0.242,0.226,0.257,0.0096,0.009,0.01,24.95,24.9,25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.65,29.55,33.67,30.7,28.66,32.66,0,0,0,0,0,0,0.171,0,0.0833,0.5,0.5,0.5,30.9
1664143200000,2022,9,2021,12,52,7,0.155,0.0764,0.0784,4829.56,34.37,34.37,28.75,1,1,1,255.9,248.1,264.5,129.6,115,126.3,97,138,-4.06e-15,-1.421e-14,0,0.493,0.387,0.546,129.6,115,153.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0969,0.106,0.00677,0.00552,0.0088,0.00027,0.00022,0.00035,0.225,0.2,0.264,0.0089,0.0079,0.01,25.05,25.02,25.09,0.93,0.923,0.94,0.97,0.97,0.97,0.902,0.895,0.912,29.64,26.1,35.43,28.75,25.31,34.37,0,0,0,0,0,0,0.16,0,0.0766,0.49,0.51,0.49,31.2
1664748000000,2022,10,2022,1,1,7,0.145,0.0587,0.0861,5346.12,33.26,33.26,31.82,1,1,1,239.3,233.6,245.6,142.3,136.6,97,97,97,0,0,0,0.405,0.395,0.415,142.3,136.6,148.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.104,0.00785,0.00736,0.00838,0.00031,0.00029,0.00033,0.244,0.234,0.255,0.0096,0.0092,0.01,25.12,25.07,25.16,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.81,31.46,34.29,31.82,30.51,33.26,0,0,0,0,0,0,0.177,0,0.0589,0.4,0.59,0.41,36.9
1665352800000,2022,10,2022,1,2,7,0.137,0.0587,0.078,4833.28,30.08,30.08,28.77,1,1,1,225.9,220.2,231.6,128.9,123.2,97,97,97,2.03e-15,0,1.421e-14,0.43,0.419,0.441,128.9,123.2,134.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.0949,0.0989,0.00671,0.00622,0.00719,0.00026,0.00024,0.00028,0.22,0.21,0.23,0.0087,0.0082,0.0091,25.22,25.18,25.27,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.66,28.3,31.01,28.77,27.45,30.08,0,0,0,0,0,0,0.16,0,0.059,0.43,0.57,0.43,35.3
1665957600000,2022,10,2022,1,3,7,0.129,0.0587,0.0702,4334.82,27,27,25.8,1,1,1,213.1,208.4,218.2,116.1,111.4,97,97,97,8.121e-15,-1.421e-14,1.421e-14,0.455,0.444,0.465,116.1,111.4,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0907,0.0942,0.00562,0.00522,0.00606,0.00022,0.0002,0.00024,0.197,0.189,0.206,0.0077,0.0074,0.0081,25.32,25.28,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.6,25.46,27.84,25.8,24.69,27,0,0,0,0,0,0,0.143,0,0.0588,0.46,0.54,0.46,33.6
1666562400000,2022,10,2022,1,4,7,0.124,0.0587,0.0653,2330.72,24.63,24.63,13.87,1,1,1,204.9,201.8,208.1,107.9,104.8,97,97,97,4.06e-15,0,1.421e-14,0.474,0.466,0.481,107.9,104.8,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0884,0.0906,0.00492,0.00466,0.0052,0.00019,0.00018,0.0002,0.183,0.177,0.188,0.0071,0.0069,0.0074,25.39,25.36,25.41,0.524,0,0.919,0.554,0,0.97,0.509,0,0.891,14.3,0,25.39,13.87,0,24.63,0,3,0,0,0.429,0,0.0771,0.429,0.0587,0.47,0.53,0.47,18.8
1667167200000,2022,10,2022,1,5,7,0.126,0.0566,0.0692,2555.36,27.84,27.84,15.21,1,1,1,208,201.6,217.7,114.4,104.8,93.57,93,97,-4.06e-15,-1.421e-14,1.421e-14,0.45,0.427,0.481,114.4,104.8,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0884,0.0951,0.00547,0.00466,0.00635,0.00021,0.00018,0.00025,0.194,0.177,0.212,0.0076,0.0069,0.0083,25.36,25.28,25.41,0.528,0,0.928,0.554,0,0.97,0.513,0,0.9,15.68,0,28.7,15.21,0,27.84,0,3,0,0,0.429,0,0.0845,0.429,0.0568,0.45,0.55,0.45,20.3
1667772000000,2022,11,2022,2,6,7,0.14,0.0562,0.0834,5179.57,33.27,33.27,30.83,1,1,1,230.8,222.3,241.5,137.8,129.3,93,93,93,0,0,0,0.403,0.385,0.418,137.8,129.3,148.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0997,0.0967,0.103,0.00746,0.00674,0.00837,0.00029,0.00026,0.00033,0.236,0.221,0.255,0.0093,0.0087,0.01,25.18,25.1,25.25,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.78,29.79,34.29,30.83,28.9,33.27,0,0,0,0,0,0,0.171,0,0.0566,0.4,0.6,0.4,37
1668376800000,2022,11,2022,2,7,7,0.145,0.0562,0.0885,5504.27,34.01,34.01,32.76,1,1,1,239.3,231.4,244.8,146.3,138.4,93,93,93,0,0,0,0.389,0.38,0.402,146.3,138.4,151.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0999,0.105,0.00819,0.00751,0.00865,0.00032,0.0003,0.00034,0.251,0.237,0.261,0.0099,0.0093,0.01,25.11,25.07,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.78,31.91,35.06,32.76,30.95,34.01,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
1668981600000,2022,11,2022,2,8,7,0.145,0.0562,0.0888,5526.13,35.24,35.24,32.89,1,1,1,239.9,230.6,250.2,146.9,137.6,93,93,93,0,0,0,0.388,0.372,0.403,146.9,137.6,157.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0996,0.107,0.00824,0.00744,0.00912,0.00032,0.00029,0.00036,0.252,0.235,0.27,0.0099,0.0093,0.011,25.11,25.03,25.18,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.91,31.72,36.33,32.89,30.77,35.24,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
1669586400000,2022,11,2022,2,9,7,0.152,0.0507,0.101,6320.3,39.38,39.38,37.62,1,1,1,250.6,250,251.3,166.8,157.5,83.86,77,93,0,0,0,0.334,0.307,0.371,166.8,157.5,173.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.107,0.111,0.00993,0.00914,0.0105,0.00039,0.00036,0.00042,0.286,0.271,0.298,0.011,0.011,0.012,25.01,25,25.03,0.944,0.941,0.946,0.974,0.97,0.977,0.919,0.913,0.924,38.63,36.4,40.32,37.62,35.3,39.38,0,0,0,0,0,0,0.209,0,0.051,0.33,0.66,0.34,41.6
1670191200000,2022,12,2022,3,10,7,0.162,0.0466,0.116,7303.77,47.58,47.58,43.47,1,1,1,268,250.8,285.8,191,173.8,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.288,0.269,0.307,191,173.8,208.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.123,0.012,0.0105,0.0135,0.00048,0.00042,0.00054,0.329,0.298,0.361,0.013,0.012,0.014,24.9,24.8,25,0.952,0.946,0.956,0.979,0.977,0.98,0.932,0.924,0.937,44.39,40.32,48.55,43.47,39.38,47.58,0,0,0,0,0,0,0.242,0,0.046,0.29,0.72,0.28,45.1
1670796000000,2022,12,2022,3,11,7,0.183,0.0466,0.137,8314.07,52.53,52.53,49.49,2,1,1.4285714285714286,303.3,290.4,317.8,226.3,213.4,77,77,77,-1.624e-14,-2.842e-14,0,0.254,0.242,0.265,226.3,213.4,240.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.134,0.015,0.0139,0.0162,0.0006,0.00055,0.00065,0.324,0.243,0.393,0.013,0.0097,0.016,24.76,24.69,24.82,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.51,25.82,52.67,38.52,25.05,48.2,0,0,0,0,0,0,0.275,0,0.046,0.25,0.75,0.25,45.4
1671400800000,2022,12,2022,3,12,7,0.205,0.0466,0.159,9613.4,60.58,60.58,57.22,2,2,2,339.2,324.6,354.7,262.2,247.6,77,77,77,8.12e-15,0,2.842e-14,0.227,0.217,0.237,262.2,247.6,277.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.147,0.0229,0.0168,0.0301,0.00092,0.00067,0.0012,0.284,0.263,0.307,0.011,0.011,0.012,24.62,24.52,24.71,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.5,27.86,31.23,28.61,27.03,30.29,0,0,0,0,0,0,0.318,0,0.046,0.23,0.78,0.22,46.9
1672005600000,2022,12,2022,3,13,6,0.193,0.0399,0.153,9273.19,69.24,69.24,64.4,2,2,2,372.4,357.7,395.2,295.4,280.7,77,77,77,0,0,0,0.207,0.195,0.215,295.4,280.7,318.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.148,0.162,0.0384,0.0315,0.0492,0.0016,0.0013,0.002,0.334,0.312,0.368,0.013,0.013,0.015,24.4,24.26,24.5,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,33.19,31.56,35.69,32.2,30.62,34.62,0,0,0,0,0,0,0.358,0,0.04,0.21,0.79,0.21,48