datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1537135200000,2018,9,2017,12,51,7,0.185,0.0835,0.102,6333.26,40.27,40.27,37.7,1,1,1,306.6,296.9,317.1,168.6,158.9,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.45,0.435,0.465,168.6,158.9,179.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00926,0.011,0.0004,0.00037,0.00044,0.296,0.279,0.315,0.012,0.011,0.013,24.77,24.7,24.83,0.945,0.942,0.949,0.974,0.97,0.979,0.92,0.914,0.928,38.72,36.46,41.15,37.7,35.37,40.27,0,0,0,0,0,0,0.209,0,0.083,0.45,0.55,0.45,34.2
1537740000000,2018,9,2017,12,52,7,0.172,0.0835,0.0888,5482.23,34.69,34.69,32.63,1,1,1,284.9,275.8,293.9,146.9,137.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.485,0.47,0.5,146.9,137.8,155.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00823,0.00747,0.009,0.00033,0.0003,0.00036,0.257,0.241,0.273,0.01,0.0096,0.011,24.9,24.85,24.96,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.64,31.51,35.76,32.63,30.57,34.69,0,0,0,0,0,0,0.181,0,0.0832,0.49,0.52,0.48,31.9
1538344800000,2018,10,2018,1,1,7,0.16,0.0665,0.0937,5818.73,36.44,36.44,34.64,1,1,1,265,257.5,272.8,155,147.5,110,110,110,4.06e-15,0,2.842e-14,0.415,0.403,0.427,155,147.5,162.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.111,0.00892,0.00829,0.00959,0.00035,0.00033,0.00038,0.269,0.256,0.283,0.011,0.01,0.011,24.97,24.93,25.01,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,35.7,33.95,37.54,34.64,32.93,36.44,0,0,0,0,0,0,0.192,0,0.0663,0.42,0.59,0.41,36.4
1538949600000,2018,10,2018,1,2,7,0.15,0.0665,0.0835,5171.39,32.36,32.36,30.78,1,1,1,248.1,241.9,255.1,138.1,131.9,110,110,110,0,0,0,0.443,0.431,0.455,138.1,131.9,145.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.105,0.00749,0.00696,0.00808,0.0003,0.00027,0.00032,0.239,0.228,0.251,0.0094,0.009,0.0099,25.07,25.03,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.73,30.28,33.36,30.78,29.37,32.36,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
1539554400000,2018,10,2018,1,3,7,0.143,0.0665,0.0766,4730.64,29.43,29.43,28.16,1,1,1,236.6,230.7,242.2,126.6,120.7,110,110,110,2.03e-15,0,1.421e-14,0.465,0.454,0.477,126.6,120.7,132.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0982,0.0961,0.1,0.00651,0.00601,0.00699,0.00026,0.00024,0.00028,0.218,0.208,0.228,0.0086,0.0082,0.009,25.16,25.12,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.03,27.63,30.34,28.16,26.8,29.43,0,0,0,0,0,0,0.156,0,0.0664,0.47,0.54,0.46,33.1
1540159200000,2018,10,2018,1,4,7,0.135,0.0665,0.0684,4202.44,26.35,26.35,25.01,1,1,1,223.1,217.3,228.8,113.1,107.3,110,110,110,-4.06e-15,-1.421e-14,1.421e-14,0.493,0.481,0.506,113.1,107.3,118.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0934,0.0914,0.0955,0.00536,0.00487,0.00585,0.00021,0.00019,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.27,25.22,25.31,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,25.79,24.41,27.17,25.01,23.68,26.35,0,0,0,0,0,0,0.139,0,0.0666,0.49,0.51,0.49,31.1
1540764000000,2018,10,2018,1,5,7,0.129,0.0607,0.0681,4193.31,27.17,27.17,24.96,1,1,1,212.9,210.8,215.4,112.6,101.6,100.3,93,110,4.06e-15,0,1.421e-14,0.471,0.433,0.52,112.6,101.6,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0894,0.0941,0.00532,0.00438,0.00611,0.00021,0.00017,0.00024,0.192,0.173,0.207,0.0075,0.0068,0.0081,25.33,25.3,25.36,0.92,0.912,0.926,0.97,0.97,0.97,0.892,0.884,0.899,25.73,23.03,28.01,24.96,22.33,27.17,0,0,0,0,0,0,0.139,0,0.0609,0.47,0.53,0.47,32.5
1541368800000,2018,11,2018,2,6,7,0.134,0.0562,0.0775,4807.55,29.25,29.25,28.62,1,1,1,221.1,216.8,223.9,128.1,123.8,93,93,93,4.06e-15,0,1.421e-14,0.421,0.415,0.429,128.1,123.8,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0963,0.0947,0.0973,0.00664,0.00627,0.00687,0.00026,0.00025,0.00027,0.218,0.211,0.223,0.0086,0.0083,0.0088,25.26,25.23,25.29,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.5,28.48,30.15,28.62,27.62,29.25,0,0,0,0,0,0,0.159,0,0.0565,0.42,0.58,0.42,35.9
1541973600000,2018,11,2018,2,7,7,0.134,0.0562,0.0776,4818.1,29.25,29.25,28.68,1,1,1,221.4,219.2,223.9,128.4,126.2,93,93,93,-2.03e-15,-1.421e-14,0,0.42,0.415,0.424,128.4,126.2,130.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0964,0.0956,0.0973,0.00666,0.00648,0.00687,0.00026,0.00025,0.00027,0.219,0.215,0.223,0.0086,0.0084,0.0088,25.25,25.23,25.27,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.57,29.06,30.15,28.68,28.19,29.25,0,0,0,0,0,0,0.159,0,0.0564,0.42,0.58,0.42,36
1542578400000,2018,11,2018,2,8,7,0.133,0.045,0.0876,5474.11,35,35,32.58,1,1,1,219.3,217.9,222.2,144.9,125.7,74.43,67,93,2.03e-15,0,1.421e-14,0.339,0.301,0.425,144.9,125.7,155.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0999,0.0954,0.103,0.00806,0.00643,0.00895,0.00032,0.00025,0.00035,0.246,0.214,0.264,0.0097,0.0084,0.01,25.24,25.2,25.27,0.936,0.929,0.94,0.97,0.97,0.97,0.908,0.901,0.912,33.59,28.93,36.08,32.58,28.07,35,0,0,0,0,0,0,0.181,0,0.0454,0.34,0.66,0.34,41.2
1543183200000,2018,11,2018,2,9,7,0.138,0.0391,0.0986,6194.07,39.18,39.18,36.87,1,1,1,227.8,224.2,231.3,163.1,157.2,64.71,59,67,0,0,0,0.284,0.255,0.299,163.1,157.2,172.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.108,0.00961,0.00911,0.0104,0.00038,0.00036,0.00041,0.277,0.267,0.293,0.011,0.01,0.012,25.16,25.12,25.19,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.913,0.923,37.93,36.53,40.13,36.87,35.43,39.18,0,0,0,0,0,0,0.205,0,0.0394,0.28,0.71,0.29,44.9
1543788000000,2018,12,2018,3,10,7,0.146,0.0357,0.11,6980.82,43.03,43.03,41.55,1,1,1,241,233.2,247.4,182,174.2,59,59,59,0,0,0,0.245,0.238,0.253,182,174.2,188.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0106,0.0118,0.00044,0.00042,0.00046,0.311,0.297,0.322,0.012,0.012,0.013,25.04,24.99,25.1,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.42,40.58,43.91,41.55,39.66,43.03,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1544392800000,2018,12,2018,3,11,7,0.146,0.0357,0.11,6991.15,42.72,42.72,41.61,1,1,1,241.2,237.3,246,182.2,178.3,59,59,59,0,0,0,0.245,0.24,0.249,182.2,178.3,187,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0116,0.00044,0.00043,0.00046,0.311,0.304,0.32,0.012,0.012,0.013,25.04,25,25.07,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.47,41.54,43.59,41.61,40.69,42.72,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
1544997600000,2018,12,2018,3,12,7,0.143,0.0357,0.108,6815.06,41.15,41.15,40.57,1,1,1,236.8,234.3,239.2,177.8,175.3,59,59,59,0,0,0,0.249,0.247,0.252,177.8,175.3,180.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.111,0.0109,0.0106,0.0111,0.00043,0.00042,0.00044,0.303,0.299,0.308,0.012,0.012,0.012,25.08,25.06,25.1,0.948,0.947,0.948,0.979,0.978,0.98,0.928,0.926,0.929,41.43,40.84,41.99,40.57,39.93,41.15,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.7
1545602400000,2018,12,2018,3,13,7,0.147,0.0357,0.111,7055.21,43.35,43.35,42,1,1,1,242.9,238.6,248.8,183.9,179.6,59,59,59,0,0,0,0.243,0.237,0.247,183.9,179.6,189.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.114,0.0114,0.011,0.0119,0.00045,0.00043,0.00047,0.314,0.307,0.325,0.012,0.012,0.013,25.03,24.98,25.06,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,42.85,41.86,44.23,42,41.03,43.35,0,0,0,0,0,0,0.233,0,0.036,0.24,0.76,0.24,48
1546207200000,2018,12,2018,3,14,7,0.154,0.0429,0.111,6995.29,43.92,43.92,41.64,1,1,1,253.8,250.1,258.3,182.8,177.1,71,59,73,-4.06e-15,-2.842e-14,0,0.28,0.235,0.292,182.8,177.1,192.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.115,0.0113,0.0108,0.0121,0.00045,0.00043,0.00048,0.314,0.304,0.329,0.012,0.012,0.013,24.97,24.95,25,0.949,0.947,0.952,0.98,0.978,0.98,0.93,0.927,0.933,42.51,41.14,44.81,41.64,40.25,43.92,0,0,0,0,0,0,0.231,0,0.043,0.28,0.72,0.28,45.4
1546812000000,2019,1,2018,4,15,7,0.159,0.0442,0.115,7293.99,44.82,44.82,43.42,1,1,1,263.5,260.3,269.5,190.5,187.3,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.277,0.271,0.28,190.5,187.3,196.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.118,0.0119,0.0117,0.0125,0.00047,0.00046,0.00049,0.328,0.322,0.339,0.013,0.013,0.013,24.92,24.88,24.94,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.3,43.54,45.74,43.42,42.66,44.82,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.9
1547416800000,2019,1,2018,4,16,7,0.168,0.0442,0.124,7865.31,48.2,48.2,46.82,1,1,1,278.4,273.6,285.1,205.4,200.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.262,0.256,0.267,205.4,200.6,212.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.124,0.0132,0.0128,0.0138,0.00052,0.00051,0.00055,0.354,0.346,0.366,0.014,0.014,0.015,24.83,24.79,24.86,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.8,46.7,49.36,46.82,45.77,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.8
1548021600000,2019,1,2018,4,17,7,0.185,0.0442,0.141,8535.92,54.54,54.54,50.81,2,1,1.7142857142857142,305.8,290.9,322.6,232.8,217.9,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.239,0.226,0.251,232.8,217.9,249.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.137,0.0155,0.0143,0.017,0.00062,0.00057,0.00068,0.289,0.241,0.388,0.012,0.0096,0.015,24.78,24.72,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.78,25.6,52.13,32.29,24.83,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1548626400000,2019,1,2018,4,18,7,0.22,0.0473,0.173,10484.5,67.31,67.31,62.41,2,2,2,364.4,333.3,394.5,286.2,260.3,78.14,73,85,0,0,0,0.214,0.2,0.228,286.2,260.3,309.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.15,0.141,0.159,0.0341,0.0218,0.0451,0.0014,0.00088,0.0018,0.32,0.281,0.356,0.013,0.011,0.014,24.46,24.27,24.65,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.17,29.31,34.69,31.2,28.43,33.65,0,0,0,0,0,0,0.347,0,0.047,0.21,0.79,0.21,47.7
1549231200000,2019,2,2018,5,19,7,0.264,0.0514,0.212,12832.1,83.24,83.24,76.38,2,2,2,435.8,405.2,466.4,350.8,320.2,85,85,85,0,0,0,0.195,0.182,0.21,350.8,320.2,381.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.174,0.163,0.185,0.0646,0.0501,0.079,0.0026,0.002,0.0033,0.418,0.372,0.464,0.017,0.015,0.019,24.02,23.84,24.21,0.948,0.944,0.953,0.975,0.97,0.98,0.924,0.915,0.934,39.18,35.86,42.47,38.19,34.78,41.62,0,0,0,0,0,0,0.424,0,0.052,0.19,0.8,0.2,48.6
1549836000000,2019,2,2018,5,20,7,0.312,0.0514,0.26,15514.1,96.4,96.4,92.35,2,2,2,515.7,477.6,553.1,430.7,392.6,85,85,85,0,-5.684e-14,5.684e-14,0.165,0.154,0.178,430.7,392.6,468.1,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.189,0.216,0.102,0.0843,0.12,0.0043,0.0035,0.005,0.538,0.48,0.594,0.022,0.02,0.025,23.54,23.32,23.77,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.54,43.66,51.2,46.17,42.79,48.2,0,0,0,0,0,0,0.513,0,0.052,0.16,0.83,0.17,49.7
1550440800000,2019,2,2018,5,21,7,0.37,0.0514,0.319,18375.1,118.2,118.2,109.4,3,2,2.857142857142857,612.6,568.7,652.4,527.6,483.7,85,85,85,-1.624e-14,-5.684e-14,0,0.139,0.13,0.149,527.6,483.7,567.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.25,0.225,0.272,0.154,0.127,0.18,0.0065,0.0053,0.0077,0.599,0.538,0.65,0.025,0.023,0.028,23.05,22.84,23.23,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.918,0.937,40.28,35.99,52.63,38.75,34.91,48.2,0,0,0,0,0,0,0.608,0,0.051,0.14,0.86,0.14,49.7
1551045600000,2019,2,2018,5,22,7,0.415,0.0571,0.358,20630.4,125.1,125.1,122.8,3,3,3,685.9,661.4,712.2,591.4,576.4,94.43,85,107,0,0,0,0.137,0.124,0.154,591.4,576.4,605.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.288,0.277,0.299,0.196,0.186,0.205,0.0084,0.0079,0.0088,0.693,0.665,0.719,0.03,0.028,0.031,22.66,22.53,22.79,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.79,40.91,42.56,40.93,40.01,41.71,0,0,0,0,0,0,0.682,0,0.057,0.14,0.86,0.14,49.7
1551650400000,2019,3,2018,6,23,7,0.453,0.0647,0.389,22142.9,135.3,135.3,131.8,3,3,3,749.8,721.3,769.9,642.8,614.3,107,107,107,0,0,0,0.143,0.139,0.148,642.8,614.3,662.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.32,0.304,0.332,0.23,0.211,0.244,0.01,0.0091,0.011,0.782,0.734,0.816,0.034,0.032,0.035,22.32,22.2,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.83,43.11,46.04,43.93,42.25,45.12,0,0,0,0,0,0,0.732,0,0.064,0.14,0.86,0.14,48.9
1552255200000,2019,3,2018,6,24,7,0.469,0.0647,0.404,22877.4,136.7,136.7,136.2,3,3,3,774.7,770.2,778,667.7,663.2,107,107,107,0,0,0,0.138,0.138,0.139,667.7,663.2,671,990,990,990,967,967,967,23,23,23,0.334,0.332,0.336,0.247,0.244,0.249,0.011,0.011,0.011,0.824,0.817,0.83,0.036,0.035,0.036,22.18,22.16,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.32,46.05,46.51,45.39,45.13,45.58,0,0,0,0,0,0,0.757,0,0.065,0.14,0.86,0.14,48.8
1552860000000,2019,3,2018,6,25,7,0.452,0.0647,0.388,22092.3,135.3,135.3,131.5,3,3,3,748.1,723.5,769.9,641.1,616.5,107,107,107,0,0,0,0.143,0.139,0.148,641.1,616.5,662.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.319,0.305,0.332,0.229,0.213,0.244,0.0099,0.0092,0.011,0.78,0.738,0.816,0.034,0.032,0.035,22.33,22.2,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.73,43.24,46.04,43.83,42.38,45.12,0,0,0,0,0,0,0.731,0,0.064,0.14,0.86,0.14,48.9
1553464800000,2019,3,2018,6,26,7,0.428,0.0647,0.363,20877.2,125.9,125.9,124.3,3,3,3,707.6,702.9,716.6,600.6,595.9,107,107,107,0,0,0,0.151,0.149,0.152,600.6,595.9,609.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.296,0.294,0.301,0.202,0.199,0.208,0.0087,0.0085,0.009,0.711,0.703,0.726,0.031,0.03,0.031,22.56,22.51,22.58,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.27,41.98,42.82,41.42,41.14,41.97,0,0,0,0,0,0,0.69,0,0.065,0.15,0.85,0.15,48.8
1554069600000,2019,4,2018,7,27,7,0.436,0.0756,0.36,20636.2,125.9,125.9,122.8,3,3,3,720.5,708.1,737.1,595.5,583.1,125,125,125,0,0,0,0.174,0.17,0.177,595.5,583.1,612.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.298,0.291,0.307,0.199,0.191,0.21,0.0086,0.0082,0.0091,0.707,0.686,0.735,0.03,0.029,0.032,22.51,22.42,22.58,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.8,41.03,42.83,40.94,40.14,41.97,0,0,0,0,0,0,0.682,0,0.076,0.17,0.83,0.17,47.3
1554674400000,2019,4,2018,7,28,7,0.456,0.0756,0.381,21669.5,130,130,129,3,3,3,754.4,742.9,760.4,629.4,617.9,125,125,125,0,0,0,0.166,0.164,0.168,629.4,617.9,635.4,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.317,0.311,0.321,0.221,0.214,0.225,0.0096,0.0092,0.0098,0.764,0.745,0.774,0.033,0.032,0.034,22.32,22.28,22.38,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.87,43.18,44.23,43,42.31,43.35,0,0,0,0,0,0,0.717,0,0.075,0.17,0.84,0.16,47.5
1555279200000,2019,4,2018,7,29,7,0.458,0.0756,0.383,21775.3,130.6,130.6,129.6,3,3,3,757.9,749.1,763.4,632.9,624.1,125,125,125,0,0,0,0.165,0.164,0.167,632.9,624.1,638.4,990,990,990,966.9,966.9,967,23.1,23,23.1,0.319,0.314,0.322,0.224,0.218,0.227,0.0097,0.0094,0.0099,0.77,0.755,0.779,0.033,0.033,0.034,22.3,22.27,22.35,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.09,43.56,44.41,43.21,42.69,43.52,0,0,0,0,0,0,0.72,0,0.075,0.17,0.84,0.16,47.5
1555884000000,2019,4,2018,7,30,7,0.44,0.0756,0.365,20859.7,127.6,127.6,124.2,3,3,3,727.8,706.2,746.7,602.8,581.2,125,125,125,0,0,0,0.172,0.167,0.177,602.8,581.2,621.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.302,0.29,0.313,0.204,0.189,0.216,0.0088,0.0081,0.0094,0.72,0.683,0.751,0.031,0.029,0.033,22.47,22.36,22.59,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.25,40.91,43.41,41.39,40.01,42.54,0,0,0,0,0,0,0.69,0,0.075,0.17,0.83,0.17,47.4
1556488800000,2019,4,2018,7,31,7,0.41,0.0851,0.325,18601,118.5,118.5,110.7,3,3,3,677.6,657.8,698.8,536.8,510.8,140.7,125,147,8.12e-15,0,5.684e-14,0.208,0.179,0.223,536.8,510.8,573.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.25,0.286,0.16,0.142,0.184,0.0068,0.0061,0.0079,0.609,0.565,0.671,0.026,0.024,0.029,22.78,22.63,22.9,0.95,0.947,0.952,0.972,0.97,0.977,0.923,0.919,0.931,37.96,36.23,40.44,36.91,35.15,39.51,0,0,0,0,0,0,0.615,0,0.085,0.21,0.79,0.21,45.4
1557093600000,2019,5,2018,8,32,7,0.382,0.0889,0.293,16679.6,104.2,104.2,99.28,3,2,2.4285714285714284,632,610,651.5,485,463,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.233,0.226,0.241,485,463,504.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.236,0.223,0.247,0.128,0.118,0.138,0.0054,0.005,0.0059,0.586,0.536,0.635,0.025,0.023,0.027,22.99,22.93,23.06,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.45,35.06,52.22,42.28,34.01,48.2,0,0,0,0,0,0,0.552,0,0.089,0.23,0.77,0.23,43.7
1557698400000,2019,5,2018,8,33,7,0.349,0.0889,0.26,15434.2,96.4,96.4,91.87,2,2,2,576.8,551.2,602,429.8,404.2,147,147,147,-3.248e-14,-5.684e-14,0,0.255,0.244,0.267,429.8,404.2,455,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.199,0.219,0.102,0.0898,0.114,0.0043,0.0038,0.0048,0.543,0.504,0.582,0.023,0.021,0.025,23.26,23.11,23.42,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.9,44.33,49.39,45.94,43.44,48.2,0,0,0,0,0,0,0.51,0,0.089,0.25,0.74,0.26,44.2
1558303200000,2019,5,2018,8,34,7,0.312,0.0889,0.224,13366.8,84.95,84.95,79.56,2,2,2,516.7,491.3,541.6,369.7,344.3,147,147,147,0,-5.684e-14,5.684e-14,0.285,0.271,0.299,369.7,344.3,394.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.178,0.196,0.0735,0.0615,0.0853,0.0031,0.0025,0.0036,0.452,0.414,0.49,0.019,0.017,0.02,23.62,23.47,23.77,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.921,0.935,40.72,38.04,43.34,39.78,36.96,42.47,0,0,0,0,0,0,0.442,0,0.088,0.28,0.72,0.28,42.8
1558908000000,2019,5,2018,8,35,7,0.279,0.0841,0.195,11625.9,72.14,72.14,69.2,2,2,2,460.8,439.1,483.4,321.8,306.3,139,119,147,0,0,0,0.301,0.267,0.324,321.8,306.3,336.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.164,0.175,0.0509,0.0436,0.0578,0.0021,0.0018,0.0024,0.38,0.357,0.402,0.016,0.015,0.017,23.95,23.82,24.05,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.67,33.95,37.19,34.6,32.93,36.07,0,0,0,0,0,0,0.384,0,0.084,0.3,0.7,0.3,41.7
1559512800000,2019,6,2018,9,36,7,0.25,0.072,0.178,10712.9,67.67,67.67,63.77,2,2,2,413.9,395.6,432.2,294.9,276.6,119,119,119,0,0,0,0.288,0.275,0.301,294.9,276.6,313.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.153,0.165,0.0382,0.0296,0.0468,0.0016,0.0012,0.0019,0.339,0.311,0.366,0.014,0.013,0.015,24.2,24.09,24.31,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.87,30.84,34.88,31.88,29.92,33.83,0,0,0,0,0,0,0.354,0,0.072,0.29,0.71,0.29,42.9
1560117600000,2019,6,2018,9,37,7,0.226,0.072,0.154,9277.81,58.61,58.61,55.23,2,2,2,374.2,358.7,389.9,255.2,239.7,119,119,119,-4.06e-15,-2.842e-14,0,0.318,0.305,0.332,255.2,239.7,270.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.14,0.151,0.0203,0.0161,0.0268,0.00082,0.00065,0.0011,0.28,0.26,0.303,0.011,0.01,0.012,24.45,24.35,24.55,0.93,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.47,26.72,30.21,27.61,25.92,29.3,0,0,0,0,0,0,0.307,0,0.072,0.32,0.68,0.32,41.1
1560722400000,2019,6,2018,9,38,7,0.206,0.072,0.134,8179.81,50.81,50.81,48.69,2,1,1.2857142857142858,341.2,328.9,354,222.2,209.9,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.349,0.336,0.362,222.2,209.9,235,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.138,0.0146,0.0136,0.0157,0.00059,0.00054,0.00063,0.346,0.25,0.397,0.014,0.01,0.016,24.55,24.48,24.6,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.28,25.66,51.97,41.5,24.89,48.2,0,0,0,0,0,0,0.27,0,0.072,0.35,0.65,0.35,39.7
1561327200000,2019,6,2018,9,39,7,0.189,0.072,0.117,7368.17,46.53,46.53,43.86,1,1,1,312.9,301.8,324.8,193.9,182.8,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.38,0.366,0.394,193.9,182.8,205.8,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0122,0.0113,0.0132,0.00049,0.00045,0.00053,0.34,0.32,0.361,0.014,0.013,0.014,24.7,24.61,24.77,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.75,42.17,47.48,43.86,41.32,46.53,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39
1561932000000,2019,7,2018,10,40,7,0.174,0.0653,0.108,6788.45,43.12,43.12,40.41,1,1,1,286.9,275.8,298.3,178.9,167.8,108,108,108,0,-2.842e-14,2.842e-14,0.377,0.362,0.392,178.9,167.8,190.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.113,0.121,0.011,0.01,0.0119,0.00044,0.0004,0.00047,0.312,0.292,0.332,0.012,0.012,0.013,24.84,24.78,24.9,0.948,0.945,0.952,0.978,0.973,0.98,0.927,0.92,0.933,41.32,38.73,44,40.41,37.69,43.12,0,0,0,0,0,0,0.224,0,0.066,0.38,0.62,0.38,39
1562536800000,2019,7,2018,10,41,7,0.16,0.0653,0.0942,5850.1,36.81,36.81,34.82,1,1,1,263.7,254.8,272.3,155.7,146.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.41,0.397,0.424,155.7,146.8,164.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.112,0.00899,0.00823,0.00971,0.00036,0.00033,0.00039,0.27,0.254,0.286,0.011,0.01,0.011,24.97,24.93,25.03,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.917,35.89,33.79,37.9,34.82,32.77,36.81,0,0,0,0,0,0,0.193,0,0.0658,0.41,0.59,0.41,36.6
1563141600000,2019,7,2018,10,42,7,0.148,0.0653,0.0822,5088.75,32.08,32.08,30.29,1,1,1,243.9,236.5,251.8,135.9,128.5,108,108,108,0,0,0,0.443,0.429,0.457,135.9,128.5,143.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0989,0.104,0.0073,0.00667,0.00797,0.00029,0.00026,0.00032,0.235,0.221,0.249,0.0093,0.0087,0.0098,25.1,25.04,25.16,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,31.23,29.48,33.07,30.29,28.6,32.08,0,0,0,0,0,0,0.168,0,0.0658,0.44,0.56,0.44,34.4
1563746400000,2019,7,2018,10,43,7,0.137,0.0653,0.0722,4449.4,28.04,28.04,26.48,1,1,1,227.3,221.4,234,119.3,113.4,108,108,108,0,-1.421e-14,1.421e-14,0.475,0.462,0.488,119.3,113.4,126,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0956,0.0936,0.098,0.00589,0.00539,0.00646,0.00023,0.00021,0.00025,0.205,0.195,0.217,0.0081,0.0076,0.0085,25.23,25.18,25.28,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.3,25.89,28.91,26.48,25.11,28.04,0,0,0,0,0,0,0.147,0,0.0648,0.48,0.53,0.47,32.5
1564351200000,2019,7,2018,10,44,7,0.129,0.0601,0.0684,4213.11,26.66,26.66,25.08,1,1,1,212.5,204.7,219.5,113.1,107.7,99.43,93,108,0,-1.421e-14,1.421e-14,0.467,0.437,0.501,113.1,107.7,119.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0912,0.094,0.00536,0.0049,0.00592,0.00021,0.00019,0.00023,0.193,0.184,0.204,0.0076,0.0072,0.008,25.33,25.29,25.38,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.85,24.51,27.48,25.08,23.77,26.66,0,0,0,0,0,0,0.139,0,0.0606,0.47,0.53,0.47,32.7
1564956000000,2019,8,2018,11,45,7,0.118,0.0562,0.0619,0,0,0,0,1,1,1,195.3,189.2,202.3,102.3,96.15,93,93,93,0,-1.421e-14,1.421e-14,0.476,0.46,0.492,102.3,96.15,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0857,0.0903,0.00444,0.00392,0.00504,0.00017,0.00015,0.0002,0.173,0.162,0.185,0.0068,0.0063,0.0072,25.42,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.48,0.52,0.48,0
1565560800000,2019,8,2018,11,46,7,0.11,0.0562,0.0535,0,0,0,0,1,1,1,181.5,175.8,187.2,88.5,82.75,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.513,0.497,0.529,88.5,82.75,94.24,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.081,0.085,0.00327,0.00278,0.00376,0.00013,0.00011,0.00015,0.148,0.138,0.159,0.0058,0.0054,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.51,0.49,0.51,0
1566165600000,2019,8,2018,11,47,7,0.103,0.0562,0.0464,0,0,0,0,1,1,1,169.7,165.6,173.8,76.74,72.64,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.548,0.535,0.561,76.74,72.64,80.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0774,0.0803,0.00227,0.00192,0.00262,0.000089,0.000075,0.0001,0.127,0.12,0.135,0.005,0.0047,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.55,0.45,0.55,0
1566770400000,2019,8,2018,11,48,7,0.0969,0.0544,0.0424,448.634,18.69,18.69,2.67,1,1,1,160.2,156.1,164.3,70.17,64.43,90,72,93,0,-1.421e-14,1.421e-14,0.562,0.461,0.591,70.17,64.43,84.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0745,0.0793,0.00171,0.00123,0.0029,0.000067,0.000048,0.00011,0.115,0.105,0.138,0.0045,0.0041,0.0054,25.41,25.37,25.41,0.133,0,0.929,0.137,0,0.962,0.128,0,0.894,2.777,0,19.44,2.67,0,18.69,0,6,0,0,0.857,0,0.0148,0.857,0.0545,0.56,0.44,0.56,4.63
1567375200000,2019,9,2018,12,49,7,0.0888,0.0435,0.0452,2788.18,18.06,18.06,16.6,1,1,1,146.8,141,153.1,74.77,69.03,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.491,0.47,0.511,74.77,69.03,81.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.074,0.0783,0.00211,0.00162,0.00264,0.000083,0.000063,0.0001,0.122,0.111,0.133,0.0048,0.0044,0.0052,25.38,25.37,25.39,0.928,0.908,0.939,0.96,0.96,0.96,0.891,0.871,0.901,17.29,15.6,18.81,16.6,14.98,18.06,0,0,0,0,0,0,0.0922,0,0.0436,0.49,0.51,0.49,31.4
1567980000000,2019,9,2018,12,50,7,0.0809,0.0435,0.0374,995.243,14.39,14.39,5.924,1,1,1,133.8,129.3,139.1,61.84,57.27,72,72,72,-1.015e-15,-1.421e-14,1.421e-14,0.538,0.518,0.557,61.84,57.27,67.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0733,0.00101,0.000618,0.00145,0.000039,0.000024,0.000057,0.0987,0.0913,0.108,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.38,0,0.897,0.411,0,0.96,0.365,0,0.861,6.171,0,14.99,5.924,0,14.39,0,4,0,0,0.571,0,0.0329,0.571,0.0435,0.54,0.46,0.54,12.3
1568584800000,2019,9,2018,12,51,7,0.0749,0.0435,0.023,0,0,0,0,1,0,0.7142857142857143,123.8,119.7,127.9,51.8,47.7,72,72,72,13.82,0,49.07,0.582,0.563,0.602,37.98,0,55.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000192,0,0.000501,0.0000075,0,0.00002,0.0812,0.0708,0.0893,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0519,0.58,0.31,0.69,0
1569189600000,2019,9,2018,12,52,7,0.0707,0.0435,0,0,0,0,0,0,0,0,117,114.5,119.4,44.97,42.5,72,72,72,44.97,42.5,47.43,0.616,0.603,0.629,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0707,0.62,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0663,0.0332,0.0295,0,0,0,0,1,0,0.8571428571428571,109.7,106,113.7,54.8,41.68,54.86,52,72,5.954,-7.105e-15,41.68,0.499,0.465,0.633,48.85,0,59.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000509,0,0.00083,0.00002,0,0.000033,0.088,0.0708,0.0948,0.0035,0.0028,0.0037,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0368,0.5,0.44,0.56,0
1570399200000,2019,10,2019,1,1,7,0.0635,0.0314,0.032,0,0,0,0,1,1,1,104.9,103,106.8,52.93,51.02,52,52,52,0,-7.105e-15,7.105e-15,0.496,0.487,0.505,52.93,51.02,54.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000249,0.0000867,0.000412,0.0000098,0.0000034,0.000016,0.085,0.0823,0.0878,0.0033,0.0032,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.5,0.5,0
1571004000000,2019,10,2019,1,2,7,0.0609,0.0314,0.0133,0,0,0,0,1,0,0.42857142857142855,100.8,96.73,104.4,48.76,44.73,52,52,52,26.73,-7.105e-15,48.83,0.517,0.498,0.538,22.02,0,52.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000505,0,0.000203,0.000002,0,0.000008,0.076,0.0708,0.0843,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0476,0.52,0.22,0.78,0
1571608800000,2019,10,2019,1,3,7,0.0573,0.0314,0,0,0,0,0,0,0,0,94.7,93.45,95.36,42.7,41.45,52,52,52,42.7,41.45,43.36,0.549,0.545,0.556,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0573,0.55,0,1,0
1572213600000,2019,10,2019,1,4,7,0.057,0.0309,0,0,0,0,0,0,0,0,94.27,93.72,95.09,43.13,41.72,51.14,50,52,43.13,41.72,45.09,0.543,0.526,0.555,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.057,0.54,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0608,0.0302,0.0142,0,0,0,0,1,0,0.42857142857142855,100.6,95.91,106.3,50.56,45.91,50,50,50,27.02,0,48.37,0.498,0.47,0.521,23.54,0,56.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00018,0,0.000535,0.000007,0,0.000021,0.0781,0.0708,0.0899,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0466,0.5,0.23,0.77,0
1573423200000,2019,11,2019,2,6,7,0.0679,0.0302,0.0376,1006.13,14.69,14.69,5.989,1,1,1,112.2,107.1,118.1,62.24,57.12,50,50,50,1.015e-15,0,7.105e-15,0.446,0.424,0.467,62.24,57.12,68.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0.000605,0.00154,0.000041,0.000024,0.00006,0.0984,0.091,0.107,0.0039,0.0036,0.0042,25.4,25.39,25.41,0.381,0,0.903,0.411,0,0.96,0.366,0,0.866,6.238,0,15.3,5.989,0,14.69,0,4,0,0,0.571,0,0.0333,0.571,0.0303,0.44,0.55,0.45,14.8
1574028000000,2019,11,2019,2,7,7,0.077,0.0302,0.0468,2897.54,18.08,18.08,17.25,1,1,1,127.4,120.5,131.2,77.36,70.52,50,50,50,2.03e-15,0,1.421e-14,0.393,0.381,0.415,77.36,70.52,81.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0744,0.00233,0.00174,0.00265,0.000091,0.000068,0.0001,0.122,0.11,0.129,0.0048,0.0043,0.0051,25.38,25.37,25.39,0.933,0.916,0.939,0.96,0.96,0.96,0.896,0.88,0.901,17.96,16.09,18.83,17.25,15.44,18.08,0,0,0,0,0,0,0.0958,0,0.0302,0.39,0.61,0.39,37.6
1574632800000,2019,11,2019,2,8,7,0.0821,0.031,0.0511,3150.82,19.37,19.37,18.75,1,1,1,135.8,130.6,137.8,84.47,78.75,51.29,50,59,-4.06e-15,-1.421e-14,0,0.378,0.364,0.428,84.47,78.75,87.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0742,0.0766,0.00293,0.00244,0.00318,0.00011,0.000096,0.00012,0.135,0.126,0.14,0.0053,0.005,0.0055,25.36,25.36,25.37,0.928,0.924,0.935,0.962,0.96,0.963,0.893,0.89,0.898,19.49,18.33,20.11,18.75,17.59,19.37,0,0,0,0,0,0,0.104,0,0.031,0.38,0.62,0.38,38.4
1575237600000,2019,12,2019,3,9,7,0.0935,0.0357,0.0578,3540.76,23.22,23.22,21.08,1,1,1,154.5,141.8,164.3,95.54,82.85,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.383,0.359,0.416,95.54,82.85,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0764,0.0843,0.00387,0.00279,0.0047,0.00015,0.00011,0.00018,0.156,0.134,0.174,0.0061,0.0052,0.0068,25.36,25.35,25.37,0.918,0.911,0.93,0.967,0.961,0.97,0.887,0.883,0.894,21.8,19.16,23.94,21.08,18.42,23.22,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.9
1575842400000,2019,12,2019,3,10,7,0.0982,0.0357,0.0625,3825.63,23.42,23.42,22.77,1,1,1,162.4,161,165.1,103.4,102,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.363,0.357,0.366,103.4,102,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0832,0.0846,0.00454,0.00442,0.00477,0.00018,0.00017,0.00019,0.17,0.168,0.175,0.0067,0.0066,0.0069,25.35,25.35,25.36,0.913,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.888,23.48,23.13,24.14,22.77,22.43,23.42,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
1576447200000,2019,12,2019,3,11,7,0.103,0.0357,0.0675,4154.74,26.38,26.38,24.73,1,1,1,170.6,165.4,177.4,111.6,106.4,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.346,0.333,0.357,111.6,106.4,118.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.0847,0.089,0.00523,0.00479,0.00581,0.0002,0.00019,0.00023,0.185,0.176,0.197,0.0072,0.0069,0.0077,25.36,25.36,25.36,0.919,0.915,0.924,0.97,0.97,0.97,0.891,0.888,0.896,25.5,24.21,27.2,24.73,23.48,26.38,0,0,0,0,0,0,0.137,0,0.0355,0.35,0.66,0.34,40.3
1577052000000,2019,12,2019,3,12,7,0.111,0.0357,0.0758,4713.1,31.69,31.69,28.05,1,1,1,184.3,176,199.5,125.3,117,59,59,59,0,0,0,0.321,0.296,0.335,125.3,117,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0885,0.0968,0.0064,0.0057,0.0077,0.00025,0.00022,0.0003,0.21,0.195,0.237,0.0082,0.0076,0.0092,25.36,25.36,25.36,0.927,0.923,0.935,0.97,0.97,0.97,0.9,0.895,0.907,28.92,26.86,32.67,28.05,26.05,31.69,0,0,0,0,0,0,0.156,0,0.0352,0.32,0.68,0.32,42.5
1577656800000,2019,12,2019,3,13,7,0.13,0.0417,0.0887,5547.17,35.08,35.08,33.02,1,1,1,215.6,202.6,228.8,146.6,137.8,69,59,73,0,0,0,0.319,0.287,0.346,146.6,137.8,155.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0976,0.104,0.00821,0.00746,0.00899,0.00032,0.00029,0.00035,0.249,0.233,0.266,0.0098,0.0091,0.01,25.26,25.16,25.34,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,34.04,31.91,36.16,33.02,30.95,35.08,0,0,0,0,0,0,0.183,0,0.0413,0.32,0.68,0.32,42.7
1578261600000,2020,1,2019,4,14,7,0.146,0.0442,0.102,6406.28,40.74,40.74,38.13,1,1,1,241.5,231.8,252,168.5,158.8,73,73,73,0,0,0,0.303,0.29,0.315,168.5,158.8,179,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.112,0.0101,0.00925,0.011,0.0004,0.00036,0.00043,0.289,0.271,0.307,0.011,0.011,0.012,25.06,24.98,25.14,0.945,0.942,0.948,0.974,0.97,0.979,0.92,0.913,0.929,39.13,36.86,41.59,38.13,35.76,40.74,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
1578866400000,2020,1,2019,4,15,7,0.164,0.0442,0.12,7562.5,48.2,48.2,45.01,1,1,1,270.7,255.6,286.2,197.7,182.6,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.27,0.255,0.286,197.7,182.6,213.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.113,0.124,0.0126,0.0113,0.0139,0.0005,0.00045,0.00055,0.341,0.314,0.368,0.014,0.012,0.015,24.88,24.79,24.96,0.954,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.99,42.43,49.61,45.01,41.59,48.2,0,0,0,0,0,0,0.25,0,0.044,0.27,0.73,0.27,46.1
1579471200000,2020,1,2019,4,16,7,0.194,0.0442,0.15,9083.99,60.11,60.11,54.07,2,1,1.8571428571428572,320.6,293.6,348.3,247.6,220.6,73,73,73,4.06e-15,0,2.842e-14,0.228,0.21,0.249,247.6,220.6,275.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.127,0.146,0.0193,0.0145,0.0289,0.00077,0.00058,0.0012,0.286,0.244,0.382,0.011,0.0097,0.015,24.71,24.56,24.84,0.933,0.923,0.958,0.971,0.97,0.98,0.907,0.896,0.939,31.65,25.94,51.31,30.48,25.16,48.2,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.8
1580076000000,2020,1,2019,4,17,7,0.242,0.0462,0.196,11850,79.05,79.05,70.54,2,2,2,400.1,359.5,447.6,323.7,286.5,76.43,73,85,0,0,0,0.191,0.176,0.203,323.7,286.5,362.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.15,0.178,0.0518,0.0342,0.0701,0.0021,0.0014,0.0029,0.376,0.32,0.435,0.015,0.013,0.018,24.23,23.95,24.48,0.944,0.937,0.95,0.972,0.97,0.977,0.917,0.909,0.928,36.29,32.24,40.45,35.27,31.27,39.52,0,0,0,0,0,0,0.392,0,0.046,0.19,0.81,0.19,49
1580680800000,2020,2,2019,5,18,7,0.308,0.0514,0.257,15261.4,96.4,96.4,90.84,2,2,2,509.3,462,559.9,424.3,377,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.167,0.152,0.184,424.3,377,474.9,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.2,0.183,0.22,0.0993,0.077,0.123,0.0041,0.0032,0.0052,0.528,0.457,0.606,0.022,0.019,0.025,23.58,23.27,23.86,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.86,42,51.83,45.42,41.16,48.2,0,0,0,0,0,0,0.505,0,0.051,0.17,0.83,0.17,49.5
1581285600000,2020,2,2019,5,19,7,0.397,0.0514,0.346,19933.6,136.9,136.9,118.7,3,3,3,656.6,581,753.3,571.6,496,85,85,85,0,0,0,0.13,0.113,0.146,571.6,496,668.3,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.275,0.232,0.33,0.183,0.133,0.247,0.0078,0.0056,0.011,0.657,0.53,0.82,0.028,0.022,0.036,22.82,22.27,23.26,0.952,0.946,0.957,0.976,0.97,0.98,0.928,0.917,0.938,40.53,35.66,46.55,39.55,34.59,45.62,0,0,0,0,0,0,0.659,0,0.051,0.13,0.87,0.13,50.2
1581890400000,2020,2,2019,5,20,7,0.573,0.0566,0.516,27756,190.9,190.9,165.2,4,3,3.7142857142857144,946.8,784.6,1131,853.2,699.6,93.57,85,105,-1.624e-14,-1.137e-13,0,0.0991,0.0904,0.108,853.2,699.6,1026,990,990,990,967.7,967,968.3,22.3,21.7,23,0.481,0.347,0.658,0.357,0.268,0.481,0.016,0.012,0.022,1.09,0.873,1.42,0.049,0.038,0.066,21.25,20.27,22.09,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.83,40,50.45,44.72,39.04,48.2,0,0,0,0,0,0,0.918,0,0.057,0.099,0.9,0.1,48.4
1582495200000,2020,2,2019,5,21,7,0.802,0.0702,0.664,32332.2,192.8,192.8,192.5,4,4,4,1326,1195,1408,1210,1090,116.1,105,183,111.2,0,193.5,0.0874,0.0751,0.13,1099,1090,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.816,0.752,0.849,0.645,0.624,0.648,0.031,0.029,0.031,1.76,1.67,1.8,0.084,0.078,0.086,19.31,19.02,19.81,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.59,48.85,50.52,48.11,47.88,48.2,0,0,0,0,0,0,1.07,0,0.138,0.088,0.83,0.17,40.3
1583100000000,2020,3,2019,6,22,7,0.891,0.111,0.665,31758.3,191.1,191.1,189,4,4,4,1473,1417,1537,1290,1234,183,183,183,190,134,253.8,0.124,0.119,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.877,0.853,0.901,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.089,0.087,0.091,18.78,18.55,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.22,47.62,48.76,47.26,46.67,47.79,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
1583704800000,2020,3,2019,6,23,7,1.02,0.111,0.665,30535.9,185.6,185.6,181.8,4,4,4,1679,1566,1806,1496,1383,183,183,183,395.7,282.8,522.9,0.109,0.101,0.117,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.916,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.096,18.07,17.65,18.45,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.37,45.24,47.36,45.44,44.33,46.41,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1584309600000,2020,3,2019,6,24,7,1.23,0.111,0.665,28564.4,175.3,175.3,170,4,4,4,2035,1864,2186,1852,1681,183,183,183,752.1,581.5,902.9,0.0902,0.0837,0.0982,1100,1100,1100,990,990,990,971.2,970.7,971.5,18.8,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.97,16.58,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.37,42.33,44.72,42.51,41.48,43.83,0,0,0,0,0,0,0.945,0,0.565,0.09,0.54,0.46,23.2
1584914400000,2020,3,2019,6,25,7,1.42,0.111,0.665,27159,164.7,164.7,161.7,4,4,4,2345,2234,2467,2162,2051,183,183,183,1062,950.7,1184,0.0781,0.0742,0.0819,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.19,15.9,16.46,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.29,40.5,42.02,40.42,39.58,41.18,0,0,0,0,0,0,0.898,0,0.755,0.078,0.47,0.53,19.1
1585519200000,2020,3,2019,6,26,7,1.67,0.125,0.665,25237.9,156.7,156.7,150.2,4,4,4,2758,2524,3006,2551,2341,207.3,183,217,1451,1241,1689,0.0752,0.0707,0.0812,1100,1100,1100,990,990,990,972.9,972.4,973.5,17.1,16.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.2,14.6,15.76,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.91,0.922,38.59,36.95,40.13,37.56,35.84,39.18,0,0,0,0,0,0,0.835,0,1.005,0.075,0.4,0.6,15.1
1586124000000,2020,4,2019,7,27,7,1.99,0.131,0.665,22920.3,141.1,141.1,136.4,4,4,4,3292,3092,3449,3075,2875,217,217,217,1975,1775,2132,0.066,0.0629,0.0702,1100,1100,1100,990,990,990,974.2,973.7,974.5,15.8,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.95,13.61,14.39,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.16,34.24,36.38,34.11,33.22,35.29,0,0,0,0,0,0,0.758,0,1.325,0.066,0.33,0.67,11.5
1586728800000,2020,4,2019,7,28,7,2.16,0.131,0.665,21867.9,132,132,130.2,4,4,4,3569,3487,3640,3352,3270,217,217,217,2252,2170,2323,0.0608,0.0596,0.0622,1100,1100,1100,990,990,990,974.8,974.6,974.9,15.2,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.36,13.21,13.53,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.55,33.14,34.02,32.54,32.14,33,0,0,0,0,0,0,0.723,0,1.495,0.061,0.31,0.69,10.1
1587333600000,2020,4,2019,7,29,7,2.21,0.172,0.665,21534.9,129.2,129.2,128.2,4,4,4,3658,3610,3679,3374,3315,283.9,217,295,2274,2215,2345,0.0776,0.0593,0.0817,1100,1100,1100,990,990,990,975,974.9,975,15,15,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.17,13.13,13.27,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,33.04,32.91,33.31,32.05,31.93,32.31,0,0,0,0,0,0,0.712,0,1.545,0.078,0.3,0.7,9.74
1587938400000,2020,4,2019,7,30,7,2.08,0.185,0.665,22333.5,136,136,132.9,4,4,4,3446,3311,3572,3140,2990,306.1,295,321,2040,1890,2177,0.089,0.0826,0.097,1100,1100,1100,990,990,990,974.5,974.2,974.8,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.35,13.91,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.26,33.53,35.05,33.23,32.52,33.99,0,0,0,0,0,0,0.739,0,1.415,0.089,0.32,0.68,10.7
1588543200000,2020,5,2019,8,31,7,1.86,0.194,0.665,23814.5,146.6,146.6,141.8,4,4,4,3072,2889,3257,2751,2568,321,321,321,1651,1468,1836,0.105,0.0986,0.111,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.02,14.88,0.938,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.913,36.53,35.36,37.73,35.44,34.3,36.64,0,0,0,0,0,0,0.788,0,1.195,0.1,0.36,0.64,12.8
1589148000000,2020,5,2019,8,32,7,1.61,0.194,0.665,25696.2,157.3,157.3,153,4,4,4,2659,2501,2829,2338,2180,321,321,321,1238,1080,1408,0.121,0.113,0.128,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.02,15.82,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.24,38.13,40.28,38.24,37.06,39.34,0,0,0,0,0,0,0.85,0,0.945,0.12,0.41,0.59,16
1589752800000,2020,5,2019,8,33,7,1.39,0.194,0.665,27366.6,167.3,167.3,162.9,4,4,4,2299,2131,2451,1978,1810,321,321,321,877.7,710.1,1030,0.14,0.131,0.151,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.3,15.94,16.71,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.59,40.6,42.68,40.72,39.68,41.83,0,0,0,0,0,0,0.905,0,0.725,0.14,0.48,0.52,19.7
1590357600000,2020,5,2019,8,34,7,1.16,0.194,0.665,29185.5,178.6,178.6,173.7,4,4,4,1914,1768,2070,1593,1447,321,321,321,492.8,347.3,648.5,0.168,0.155,0.182,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.31,16.86,17.77,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.32,43.08,45.57,43.43,42.22,44.65,0,0,0,0,0,0,0.965,0,0.495,0.17,0.57,0.43,25.2
1590962400000,2020,6,2019,9,35,7,0.974,0.127,0.665,30927.1,187.9,187.9,184.1,4,4,4,1610,1502,1724,1400,1292,210,210,210,299.8,191.7,414.4,0.131,0.122,0.14,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.898,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.3,17.92,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,45.96,47.93,46.02,45.04,46.97,0,0,0,0,0,0,1.02,0,0.309,0.13,0.68,0.32,31.8
1591567200000,2020,6,2019,9,36,7,0.819,0.127,0.653,31973.7,192.8,192.8,190.3,4,4,4,1355,1220,1467,1145,1010,210,210,210,64.43,0,156.9,0.156,0.143,0.172,1081,1010,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.81,0.68,0.877,0.604,0.446,0.648,0.029,0.021,0.031,1.71,1.41,1.83,0.082,0.066,0.089,19.27,18.8,20,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.64,47.31,49.76,47.58,46.36,48.2,0,0,0,0,0,0,1.06,0,0.166,0.16,0.8,0.2,39
1592172000000,2020,6,2019,9,37,7,0.657,0.127,0.53,27696.5,180.6,180.6,164.9,4,3,3.857142857142857,1087,1003,1183,876.5,792.6,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.194,0.177,0.209,876.5,792.6,973.3,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.529,0.451,0.626,0.363,0.323,0.41,0.017,0.015,0.019,1.14,1.02,1.31,0.052,0.046,0.061,20.69,20.22,21.03,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.26,40.01,52.1,42.94,39.05,48.2,0,0,0,0,0,0,0.916,0,0.127,0.19,0.81,0.19,42.2
1592776800000,2020,6,2019,9,38,7,0.559,0.127,0.432,23517.2,144.6,144.6,140,3,3,3,924.4,875.6,980.5,714.4,665.6,210,210,210,0,0,0,0.228,0.214,0.24,714.4,665.6,770.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.383,0.349,0.431,0.278,0.246,0.312,0.012,0.011,0.014,0.924,0.836,1.03,0.041,0.037,0.046,21.48,21.15,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.96,45.28,50.95,46.66,44.38,48.2,0,0,0,0,0,0,0.778,0,0.127,0.23,0.77,0.23,42.1
1593381600000,2020,6,2019,9,39,7,0.497,0.117,0.38,21377.5,130.7,130.7,127.2,3,3,3,821.9,786.1,861.1,629,600.1,192.9,186,210,0,0,0,0.235,0.223,0.248,629,600.1,651.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.324,0.307,0.34,0.221,0.202,0.236,0.0097,0.0088,0.01,0.771,0.721,0.812,0.034,0.031,0.036,22.04,21.84,22.23,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.935,0.937,43.28,41.62,44.44,42.42,40.76,43.55,0,0,0,0,0,0,0.707,0,0.117,0.24,0.76,0.24,43
1593986400000,2020,7,2019,10,40,7,0.452,0.12,0.333,18781,120.4,120.4,111.8,3,2,2.857142857142857,747.8,714.1,776.7,550.1,487.1,197.7,186,227,-8.12e-15,-5.684e-14,0,0.265,0.239,0.318,550.1,487.1,590.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.28,0.249,0.301,0.169,0.129,0.196,0.0073,0.0055,0.0085,0.655,0.557,0.705,0.028,0.024,0.031,22.45,22.29,22.64,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,40.88,34.93,51.62,39.56,33.88,48.2,0,0,0,0,0,0,0.621,0,0.119,0.27,0.74,0.26,41.6
1594591200000,2020,7,2019,10,41,7,0.406,0.137,0.269,15600.7,96.4,96.4,92.86,2,2,2,671.8,641.7,702.9,444.8,414.7,227,227,227,2.436e-14,-5.684e-14,5.684e-14,0.338,0.323,0.354,444.8,414.7,475.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.225,0.21,0.242,0.109,0.0947,0.124,0.0047,0.004,0.0053,0.577,0.527,0.63,0.025,0.022,0.027,22.84,22.66,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,47.65,44.71,50.59,46.43,43.81,48.2,0,0,0,0,0,0,0.516,0,0.137,0.34,0.66,0.34,38.4
1595196000000,2020,7,2019,10,42,7,0.366,0.137,0.229,13444.6,85.75,85.75,80.03,2,2,2,604.9,579.1,632.1,377.9,352.1,227,227,227,0,-5.684e-14,5.684e-14,0.376,0.359,0.392,377.9,352.1,405.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.197,0.188,0.207,0.0774,0.0652,0.0902,0.0033,0.0027,0.0038,0.472,0.433,0.513,0.02,0.018,0.022,23.21,23.06,23.36,0.952,0.949,0.955,0.977,0.972,0.98,0.93,0.923,0.936,40.94,38.27,43.75,40.01,37.21,42.87,0,0,0,0,0,0,0.445,0,0.137,0.37,0.63,0.37,36.7
1595800800000,2020,7,2019,10,43,7,0.331,0.13,0.201,11845.6,74.19,74.19,70.51,2,2,2,547.5,524.1,570.6,332.8,313.5,214.7,184,227,-1.624e-14,-5.684e-14,0,0.392,0.346,0.42,332.8,313.5,348,990,990,990,966.1,966,966.2,23.9,23.8,24,0.18,0.174,0.185,0.0561,0.047,0.0633,0.0023,0.002,0.0026,0.404,0.376,0.424,0.017,0.016,0.018,23.53,23.41,23.63,0.946,0.943,0.948,0.97,0.97,0.972,0.918,0.915,0.922,36.33,34.2,38.16,35.25,33.18,37.1,0,0,0,0,0,0,0.392,0,0.13,0.39,0.61,0.39,35.8
1596405600000,2020,8,2019,11,44,7,0.298,0.111,0.187,11097.1,70.65,70.65,66.05,2,2,2,493.5,471.9,515.6,309.5,287.9,184,184,184,0,0,0,0.373,0.357,0.39,309.5,287.9,331.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.162,0.178,0.0451,0.0349,0.0555,0.0019,0.0014,0.0023,0.366,0.334,0.4,0.015,0.014,0.017,23.81,23.68,23.94,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.917,34.05,31.71,36.42,33.03,30.76,35.33,0,0,0,0,0,0,0.367,0,0.111,0.37,0.63,0.37,37.2
1597010400000,2020,8,2019,11,45,7,0.27,0.111,0.159,9441.16,60.07,60.07,56.2,2,2,2,446.9,429,465.1,262.9,245,184,184,184,-4.06e-15,-2.842e-14,0,0.412,0.396,0.429,262.9,245,281.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.16,0.0234,0.0166,0.0317,0.00096,0.00068,0.0013,0.297,0.271,0.324,0.012,0.011,0.013,24.09,23.98,24.2,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,28.97,26.98,30.97,28.1,26.17,30.04,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,35
1597615200000,2020,8,2019,11,46,7,0.247,0.111,0.136,8157.35,51.07,51.07,48.56,2,1,1.2857142857142858,408.1,392.6,423.2,224.1,208.6,184,184,184,8.12e-15,-2.842e-14,2.842e-14,0.451,0.435,0.469,224.1,208.6,239.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.134,0.145,0.0148,0.0135,0.0161,0.0006,0.00055,0.00066,0.354,0.26,0.409,0.014,0.011,0.017,24.21,24.13,24.27,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,42.98,25.8,51.98,41.33,25.02,48.2,0,0,0,0,0,0,0.27,0,0.111,0.45,0.55,0.45,33
1598220000000,2020,8,2019,11,47,7,0.227,0.111,0.115,7146.28,45.51,45.51,42.54,1,1,1,374.7,362.2,387.9,190.7,178.2,184,184,184,0,-2.842e-14,2.842e-14,0.491,0.474,0.508,190.7,178.2,203.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.123,0.133,0.012,0.0109,0.0131,0.00048,0.00044,0.00053,0.34,0.318,0.363,0.014,0.013,0.015,24.39,24.3,24.47,0.952,0.949,0.956,0.98,0.977,0.98,0.933,0.927,0.936,43.43,40.58,46.44,42.54,39.65,45.51,0,0,0,0,0,0,0.236,0,0.112,0.49,0.51,0.49,31.5
1598824800000,2020,8,2019,11,48,7,0.207,0.0874,0.12,7488.17,48.2,48.2,44.57,1,1,1,342.9,327.5,358.1,198.4,174.1,144.6,138,184,0,-2.842e-14,2.842e-14,0.421,0.391,0.514,198.4,174.1,214.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.132,0.0126,0.0106,0.014,0.00051,0.00043,0.00056,0.35,0.31,0.379,0.014,0.013,0.015,24.54,24.46,24.63,0.954,0.947,0.957,0.979,0.975,0.98,0.934,0.924,0.938,45.53,39.64,49.35,44.57,38.65,48.2,0,0,0,0,0,0,0.248,0,0.087,0.42,0.58,0.42,36.2
1599429600000,2020,9,2019,12,49,7,0.187,0.0835,0.104,6471.74,41.64,41.64,38.52,1,1,1,310,297.7,322.9,172,159.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.445,0.427,0.464,172,159.7,184.9,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.122,0.0104,0.00933,0.0115,0.00041,0.00037,0.00046,0.302,0.28,0.325,0.012,0.011,0.013,24.75,24.66,24.83,0.946,0.942,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.51,36.65,42.48,38.52,35.55,41.64,0,0,0,0,0,0,0.214,0,0.083,0.45,0.56,0.44,34.6
