datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.736,0.174,0.563,34502.1,56.07,56.07,46.37,2,1,1.3548387096774193,274.9,235.6,314.9,210.1,158.6,64.81,59,77,-1.834e-15,-2.842e-14,2.842e-14,0.24,0.187,0.327,210.1,158.6,255.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.122,0.105,0.138,0.0137,0.00923,0.0198,0.00054,0.00036,0.00079,0.304,0.238,0.387,0.012,0.0095,0.015,24.9,24.75,25.11,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,38.66,25.57,52.33,37.04,24.8,48.2,0,0,0,0,0,0,0.258,0,0.173,0.24,0.76,0.24,46.9
1262296800000,2010,1,2009,4,31,1.16,0.196,0.961,57434.2,117.3,117.3,77.2,3,2,2.129032258064516,431.6,319.6,634.6,358.6,246.6,73,73,73,-2.75e-15,-5.684e-14,5.684e-14,0.177,0.115,0.228,358.6,246.6,561.6,990,990,990,965.5,965,966.4,24.5,23.6,25,0.177,0.136,0.267,0.0692,0.0167,0.176,0.0029,0.00067,0.0075,0.416,0.262,0.639,0.017,0.01,0.027,24.05,22.92,24.74,0.944,0.928,0.958,0.973,0.97,0.98,0.919,0.9,0.939,37.31,27.77,52.52,36.2,26.93,48.2,0,0,0,0,0,0,0.429,0,0.199,0.17,0.83,0.17,49.5
1264975200000,2010,2,2009,5,28,2.5,0.304,2.02,105466,192.8,192.8,156.9,4,3,3.5,1032,650.2,1671,906.7,545.2,125.6,105,137,71.15,-1.137e-13,433.9,0.129,0.082,0.168,835.6,545.2,1100,990,990,990,967.9,966.5,970,22.1,20,23.5,0.529,0.263,0.909,0.389,0.165,0.648,0.018,0.007,0.032,1.17,0.616,1.86,0.054,0.026,0.093,20.92,18.11,22.88,0.954,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,45.81,38.76,51.04,44.74,37.72,48.2,0,0,0,0,0,0,0.872,0,0.48,0.12,0.81,0.19,42.2
1267394400000,2010,3,2009,6,31,6.85,0.592,2.95,115965,180.3,180.3,155.9,4,4,4,2556,1721,3006,2335,1482,220.9,183,239,1235,382.1,1667,0.0899,0.0633,0.139,1100,1100,1100,990,990,990,972.4,970.2,973.5,17.6,16.5,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.037,0.033,0.039,1.87,1.87,1.87,0.11,0.094,0.11,15.71,14.6,17.93,0.943,0.939,0.951,0.975,0.97,0.98,0.919,0.91,0.932,39.97,36.95,45.99,38.97,35.84,45.07,0,0,0,0,0,0,0.866,0,3.9,0.086,0.43,0.57,16.9
1270072800000,2010,4,2009,7,30,8.02,0.562,2.85,101622,144.5,144.5,141.1,4,4,4,3093,2962,3182,2876,2745,217,217,217,1776,1645,1865,0.0702,0.0682,0.0733,1100,1100,1100,990,990,990,973.7,973.4,973.9,16.3,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.39,14.18,14.7,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,36.38,35.79,37.25,35.29,34.72,36.13,0,0,0,0,0,0,0.784,0,5.17,0.07,0.36,0.64,12.7
1272664800000,2010,5,2009,8,31,6.97,0.86,2.95,114987,174.7,174.7,154.6,4,4,4,2602,1882,3174,2281,1561,321,321,321,1181,460.9,1753,0.127,0.101,0.171,1100,1100,1100,990,990,990,972.5,970.7,973.9,17.5,16.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.097,0.12,15.58,14.2,17.41,0.943,0.936,0.949,0.975,0.97,0.98,0.919,0.908,0.93,39.62,35.84,44.57,38.64,34.77,43.68,0,0,0,0,0,0,0.859,0,4.02,0.12,0.42,0.58,16.5
1275343200000,2010,6,2009,9,30,3.41,0.666,2.46,121527,192.7,192.7,168.8,4,3,3.7333333333333334,1316,903.7,1837,1059,646.7,257,257,257,109.6,-1.137e-13,479.9,0.205,0.14,0.284,949.7,646.7,1100,990,990,990,968.9,967.5,970.6,21.1,19.4,22.5,0.683,0.344,0.926,0.484,0.233,0.648,0.023,0.01,0.033,1.44,0.811,1.87,0.069,0.036,0.096,19.66,17.55,21.67,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.29,39.36,51.23,45.26,38.36,48.2,0,0,0,0,0,0,0.938,0,0.95,0.2,0.72,0.28,35.6
1277935200000,2010,7,2009,10,31,1.94,0.608,1.33,75971.6,132,132,102.1,3,2,2.5161290322580645,725.3,581.3,888.4,498.3,354.3,227,227,227,-3.667e-15,-5.684e-14,5.684e-14,0.318,0.256,0.391,498.3,354.3,661.4,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.257,0.189,0.348,0.142,0.0662,0.243,0.0061,0.0028,0.011,0.611,0.437,0.831,0.026,0.018,0.037,22.59,21.72,23.35,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.938,42.18,34.93,51.62,41.08,33.89,48.2,0,0,0,0,0,0,0.567,0,0.61,0.31,0.69,0.31,39.2
1280613600000,2010,8,2009,11,31,1.26,0.493,0.764,45499,83.25,83.25,61.15,2,1,1.7741935483870968,469.2,385.8,573.3,285.2,201.8,184,184,184,4.584e-15,-2.842e-14,5.684e-14,0.398,0.321,0.477,285.2,201.8,389.3,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.161,0.132,0.198,0.0369,0.0129,0.0828,0.0015,0.00052,0.0035,0.366,0.261,0.486,0.015,0.011,0.02,23.92,23.33,24.31,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,37.05,25.95,52.26,35.91,25.18,48.2,0,0,0,0,0,0,0.34,0,0.496,0.39,0.61,0.39,36.1
1283292000000,2010,9,2009,12,30,0.818,0.358,0.461,28384.9,52.39,52.39,39.42,2,1,1.1,315.8,264.9,381.1,177.8,126.9,138,138,138,0,-2.842e-14,2.842e-14,0.442,0.362,0.521,177.8,126.9,243.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.101,0.142,0.0109,0.00654,0.0164,0.00043,0.00026,0.00066,0.296,0.221,0.399,0.012,0.0088,0.016,24.72,24.38,25.02,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.98,25.64,51.9,36.87,24.87,48.2,0,0,0,0,0,0,0.219,0,0.357,0.44,0.56,0.44,34.7
1285884000000,2010,10,2010,1,31,0.63,0.271,0.359,22224.2,33.93,33.93,29.87,1,1,1,235.1,213.8,261.9,133.9,116.8,101.2,97,110,2.75e-15,-1.421e-14,2.842e-14,0.431,0.405,0.455,133.9,116.8,151.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0993,0.0926,0.107,0.00713,0.00568,0.00866,0.00028,0.00022,0.00034,0.23,0.198,0.263,0.009,0.0078,0.01,25.16,24.99,25.32,0.932,0.923,0.94,0.97,0.97,0.97,0.904,0.895,0.912,30.8,26.76,34.98,29.87,25.95,33.93,0,0,0,0,0,0,0.166,0,0.271,0.43,0.57,0.43,35.3
1288562400000,2010,11,2010,2,30,0.586,0.219,0.367,22884.3,39.7,39.7,31.78,1,1,1,225.9,212.4,241.7,141.6,119.4,84.33,67,93,0,0,0,0.374,0.277,0.438,141.6,119.4,174.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0932,0.11,0.00778,0.0059,0.0106,0.00031,0.00023,0.00042,0.241,0.203,0.298,0.0095,0.0079,0.012,25.2,25.05,25.32,0.935,0.925,0.947,0.971,0.97,0.977,0.908,0.897,0.925,32.73,27.42,40.62,31.78,26.59,39.7,0,0,0,0,0,0,0.177,0,0.219,0.37,0.63,0.37,39.1
1291154400000,2010,12,2010,3,31,0.819,0.189,0.63,38922.2,80.92,80.92,52.31,2,1,1.3870967741935485,305.8,245.2,427.9,235.2,168.2,70.61,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.24,0.138,0.314,235.2,168.2,368.9,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.132,0.109,0.177,0.0229,0.01,0.0731,0.00092,0.0004,0.003,0.337,0.241,0.442,0.013,0.0096,0.018,24.72,24.03,25.04,0.947,0.922,0.959,0.976,0.97,0.98,0.925,0.895,0.939,40.95,25.62,51.42,39.8,24.85,48.2,0,0,0,0,0,0,0.291,0,0.189,0.23,0.77,0.23,47.5
1293832800000,2011,1,2010,4,31,1.99,0.314,1.67,93393.7,177.8,177.8,125.5,4,2,2.935483870967742,741.2,443.5,1077,623.8,352.5,117.4,91,139,3.667e-15,-5.684e-14,5.684e-14,0.162,0.129,0.205,623.8,352.5,938,990,990,990,966.8,965.6,968.1,23.2,21.9,24.4,0.324,0.175,0.568,0.218,0.0654,0.393,0.0096,0.0027,0.018,0.77,0.421,1.22,0.034,0.017,0.056,22.38,20.64,23.98,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.19,35.38,52.18,42.95,34.32,48.2,0,0,0,0,0,0,0.697,0,0.32,0.16,0.84,0.16,46.9
1296511200000,2011,2,2010,5,28,3.94,0.392,2.64,122272,192.8,192.8,182,4,4,4,1628,1117,1899,1466,955.1,162,162,162,376.4,-1.137e-13,637.4,0.102,0.0853,0.145,1090,955.1,1100,990,990,990,969.9,968.3,970.8,20.1,19.2,21.7,0.875,0.588,0.926,0.628,0.401,0.648,0.031,0.018,0.034,1.8,1.25,1.87,0.09,0.058,0.097,18.3,17.35,20.48,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,46.47,44.42,50.16,45.49,43.53,48.2,0,0,0,0,0,0,1.01,0,1.3,0.099,0.67,0.33,31
1298930400000,2011,3,2010,6,31,5.52,0.539,2.95,125910,174,174,169.2,4,4,4,2062,1903,2293,1861,1664,201.1,183,239,761,563.9,1010,0.0983,0.0798,0.126,1100,1100,1100,990,990,990,971.2,970.8,971.8,18.8,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.32,17.34,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.17,41.63,44.38,42.31,40.78,43.5,0,0,0,0,0,0,0.94,0,2.57,0.098,0.53,0.47,22.8
1301608800000,2011,4,2010,7,30,6.97,0.562,2.85,109512,162.4,162.4,152.1,4,4,4,2690,2319,2869,2473,2102,217,217,217,1373,1002,1552,0.081,0.0756,0.0936,1100,1100,1100,990,990,990,972.8,971.9,973.2,17.2,16.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.36,14.93,16.25,0.942,0.941,0.946,0.974,0.971,0.979,0.918,0.914,0.926,39.04,37.86,41.46,38.03,36.78,40.6,0,0,0,0,0,0,0.845,0,4.12,0.081,0.41,0.59,15.7
1304200800000,2011,5,2010,8,31,5.3,0.739,2.95,128364,189.9,189.9,172.5,4,4,4,1980,1454,2540,1704,1178,276,276,276,604,78.41,1164,0.144,0.109,0.19,1100,1100,1100,990,990,990,970.9,969.3,972.4,19.1,17.6,20.7,0.917,0.85,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.8,1.87,0.098,0.087,0.11,17.21,15.72,18.86,0.949,0.944,0.952,0.979,0.976,0.98,0.929,0.921,0.933,44.04,40.03,48.45,43.13,39.07,47.48,0,0,0,0,0,0,0.959,0,2.35,0.14,0.56,0.44,24.2
1306879200000,2011,6,2010,9,30,2.61,0.544,2.05,108416,192.8,192.8,150.6,4,3,3.433333333333333,1008,774.4,1426,798.1,564.4,210,210,210,8.255,-1.137e-13,116.3,0.216,0.147,0.271,789.9,564.4,1100,990,990,990,967.9,967,969.2,22.1,20.8,23,0.477,0.291,0.86,0.337,0.178,0.648,0.015,0.0077,0.031,1.06,0.666,1.81,0.049,0.029,0.087,21.08,18.95,22.34,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.84,39.22,51.21,43.79,38.21,48.2,0,0,0,0,0,0,0.837,0,0.56,0.21,0.79,0.21,41.5
1309471200000,2011,7,2010,10,31,1.65,0.573,1.08,62248.3,118.6,118.6,83.67,3,2,2.2580645161290325,615.7,494,767.5,401.9,267,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.356,0.242,0.459,401.9,267,581.5,990,990,990,966.3,965.8,967,23.7,23,24.2,0.211,0.158,0.296,0.0907,0.025,0.189,0.0039,0.001,0.0082,0.484,0.306,0.69,0.021,0.013,0.03,23.17,22.34,23.87,0.948,0.934,0.957,0.974,0.97,0.98,0.923,0.906,0.937,38.24,29.19,52.22,37.09,28.32,48.2,0,0,0,0,0,0,0.465,0,0.57,0.35,0.65,0.35,37.7
1312149600000,2011,8,2010,11,31,1.08,0.465,0.61,36983.4,64.65,64.65,49.71,2,1,1.3548387096774193,401.5,333.5,486.7,227.8,178.5,173.7,155,184,9.168e-16,-2.842e-14,2.842e-14,0.435,0.378,0.487,227.8,178.5,302.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.12,0.167,0.018,0.0109,0.0419,0.00073,0.00044,0.0017,0.343,0.264,0.415,0.014,0.011,0.017,24.26,23.85,24.62,0.947,0.926,0.958,0.976,0.97,0.98,0.925,0.898,0.939,40.68,26.26,52.69,39.49,25.48,48.2,0,0,0,0,0,0,0.276,0,0.47,0.43,0.56,0.44,34.2
1314828000000,2011,9,2010,12,30,0.71,0.306,0.404,25134.3,47.92,47.92,34.91,1,1,1,273.9,230.7,330,155.9,112.7,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.436,0.358,0.511,155.9,112.7,212,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.093,0.128,0.009,0.00533,0.0138,0.00036,0.00021,0.00055,0.27,0.193,0.37,0.011,0.0076,0.015,24.94,24.58,25.22,0.94,0.92,0.957,0.973,0.97,0.98,0.915,0.893,0.938,35.84,25.66,48.89,34.91,24.89,47.92,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
1317420000000,2011,10,2011,1,31,0.565,0.26,0.305,14642.8,30.8,30.8,19.68,1,1,1,210.8,188.3,234.8,113.8,91.34,97,97,97,0,-1.421e-14,1.421e-14,0.462,0.413,0.515,113.8,91.34,137.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0836,0.1,0.00542,0.00351,0.00746,0.00021,0.00014,0.00029,0.193,0.153,0.236,0.0076,0.006,0.0093,25.33,25.16,25.43,0.685,0,0.934,0.72,0,0.97,0.665,0,0.906,20.29,0,31.75,19.68,0,30.8,0,8,0,0,0.258,0,0.109,0.258,0.26,0.46,0.54,0.46,25.9
1320098400000,2011,11,2011,2,30,0.528,0.174,0.354,22121.1,38,38,30.72,1,1,1,203.7,187.5,234.8,136.7,120.5,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.33,0.285,0.357,136.7,120.5,167.8,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0961,0.0904,0.107,0.00737,0.00599,0.01,0.00029,0.00023,0.00039,0.23,0.202,0.286,0.009,0.0079,0.011,25.32,25.1,25.38,0.933,0.925,0.944,0.97,0.97,0.974,0.905,0.897,0.92,31.67,27.75,39.02,30.72,26.92,38,0,0,0,0,0,0,0.171,0,0.174,0.33,0.67,0.33,41.9
1322690400000,2011,12,2011,3,31,0.767,0.158,0.609,37574.5,60.23,60.23,50.5,2,1,1.5483870967741935,286.5,235.1,334.1,227.5,176.1,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.209,0.177,0.251,227.5,176.1,275.1,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.127,0.109,0.144,0.0168,0.0107,0.0288,0.00067,0.00042,0.0012,0.3,0.239,0.383,0.012,0.0095,0.015,24.85,24.63,25.09,0.94,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.28,25.63,51.82,35.26,24.86,48.2,0,0,0,0,0,0,0.281,0,0.158,0.21,0.79,0.21,49
1325368800000,2012,1,2011,4,31,1.07,0.196,0.873,52923.7,92.86,92.86,71.13,2,2,2,399.1,336,500.6,326.1,263,73,73,73,0,0,0,0.185,0.146,0.217,326.1,263,427.6,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.164,0.142,0.2,0.0529,0.0231,0.101,0.0022,0.00093,0.0042,0.38,0.285,0.532,0.015,0.011,0.022,24.23,23.62,24.64,0.944,0.932,0.957,0.973,0.97,0.98,0.918,0.904,0.938,36.54,29.61,47.38,35.57,28.72,46.43,0,0,0,0,0,0,0.395,0,0.197,0.18,0.82,0.18,49.5
1328047200000,2012,2,2011,5,29,1.56,0.213,1.35,77997.9,120.9,120.9,112.1,3,2,2.8275862068965516,622.3,515.6,665.5,537.3,430.6,85,85,85,1.96e-15,0,5.684e-14,0.137,0.128,0.165,537.3,430.6,580.5,990,990,990,966.4,965.9,966.6,23.6,23.4,24.1,0.256,0.202,0.28,0.161,0.102,0.189,0.0068,0.0042,0.0081,0.619,0.533,0.672,0.026,0.022,0.029,23,22.77,23.54,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,41.31,35.77,52.58,40.11,34.7,48.2,0,0,0,0,0,0,0.623,0,0.21,0.14,0.87,0.13,50
1330552800000,2012,3,2011,6,31,2.38,0.307,2.07,112997,176.1,176.1,151.9,4,3,3.5483870967741935,887.1,672.3,1053,772.3,565.3,114.8,107,129,-3.667e-15,-1.137e-13,0,0.131,0.11,0.159,772.3,565.3,924.5,990,990,990,967.4,966.6,968.1,22.6,21.9,23.4,0.422,0.276,0.552,0.305,0.179,0.386,0.014,0.0076,0.018,0.963,0.652,1.19,0.043,0.028,0.054,21.59,20.74,22.76,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.02,39.52,51.68,42.98,38.53,48.2,0,0,0,0,0,0,0.844,0,0.31,0.13,0.87,0.13,47.5
1333231200000,2012,4,2011,7,30,2.95,0.324,2.63,134346,192.8,192.8,186.6,4,4,4,1139,1018,1235,1014,892.7,125,125,125,0.765,-1.137e-13,9.57,0.11,0.101,0.123,1014,892.7,1100,990,990,990,968.3,968,968.6,21.7,21.4,22,0.663,0.525,0.787,0.491,0.371,0.648,0.023,0.017,0.03,1.43,1.14,1.74,0.066,0.052,0.081,20.23,19.63,20.9,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.95,43.71,50.54,46.65,42.83,48.2,0,0,0,0,0,0,1.04,0,0.32,0.11,0.89,0.11,45.5
1335823200000,2012,5,2011,8,31,2.05,0.394,1.65,92440.6,163.8,163.8,124.2,4,2,2.903225806451613,764.1,581.3,995.2,617.1,434.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.197,0.148,0.253,617.1,434.3,848.2,990,990,990,967,966.2,967.9,23,22.1,23.8,0.316,0.21,0.485,0.213,0.104,0.35,0.0093,0.0044,0.016,0.76,0.543,1.06,0.033,0.023,0.048,22.28,21.06,23.24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.56,35.37,52.29,43.21,34.31,48.2,0,0,0,0,0,0,0.69,0,0.4,0.19,0.8,0.2,45.1
1338501600000,2012,6,2011,9,30,1.21,0.308,0.897,53776.4,96.4,96.4,74.69,2,2,2,464.9,381.1,571.7,345.9,262.1,119,119,119,0,-5.684e-14,5.684e-14,0.26,0.208,0.312,345.9,262.1,452.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.177,0.147,0.215,0.0623,0.0227,0.113,0.0026,0.00092,0.0047,0.415,0.29,0.576,0.017,0.012,0.024,23.89,23.25,24.4,0.946,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,38.32,29.24,49.45,37.34,28.36,48.2,0,0,0,0,0,0,0.415,0,0.313,0.25,0.74,0.26,44.4
1341093600000,2012,7,2011,10,31,0.859,0.289,0.57,35044,58.22,58.22,47.1,2,1,1.3225806451612903,320.7,274.7,376.5,212.7,166.7,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.34,0.287,0.393,212.7,166.7,268.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.129,0.112,0.148,0.0144,0.00992,0.0257,0.00058,0.00039,0.001,0.318,0.249,0.398,0.013,0.01,0.016,24.67,24.42,24.91,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.56,25.79,52.45,38.38,25.01,48.2,0,0,0,0,0,0,0.262,0,0.289,0.34,0.66,0.34,40.8
1343772000000,2012,8,2011,11,31,0.622,0.249,0.373,22621.8,40.66,40.66,30.41,1,1,1,232.3,200.6,272.3,139.3,107.6,93,93,93,4.584e-16,-2.842e-14,2.842e-14,0.404,0.342,0.464,139.3,107.6,179.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0898,0.115,0.00759,0.0049,0.011,0.0003,0.00019,0.00044,0.239,0.182,0.311,0.0094,0.0071,0.012,25.17,24.9,25.41,0.904,0,0.948,0.94,0,0.979,0.877,0,0.929,31.31,0,41.52,30.41,0,40.66,0,1,0,0,0.0323,0,0.169,0.0323,0.249,0.4,0.6,0.4,36.4
1346450400000,2012,9,2011,12,30,0.434,0.187,0.247,15243.4,28.17,28.17,21.17,1,1,1,167.3,147.1,197.6,95.31,75.05,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.434,0.364,0.49,95.31,75.05,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0761,0.094,0.00385,0.00213,0.00643,0.00015,0.000083,0.00025,0.158,0.122,0.213,0.0062,0.0048,0.0083,25.38,25.37,25.38,0.925,0.911,0.94,0.965,0.96,0.97,0.893,0.882,0.902,21.92,17.56,29.04,21.17,16.85,28.17,0,0,0,0,0,0,0.118,0,0.187,0.43,0.57,0.43,35.1
1349042400000,2012,10,2012,1,31,0.382,0.139,0.242,14870.5,20.8,20.8,19.99,1,1,1,142.5,137.5,146.5,90.51,85.48,52,52,52,0,-1.421e-14,1.421e-14,0.365,0.355,0.378,90.51,85.48,94.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0763,0.0795,0.00344,0.00302,0.00378,0.00014,0.00012,0.00015,0.146,0.137,0.153,0.0057,0.0054,0.006,25.35,25.35,25.36,0.921,0.916,0.927,0.965,0.962,0.966,0.888,0.886,0.892,20.72,19.7,21.53,19.99,18.96,20.8,0,0,0,0,0,0,0.111,0,0.14,0.36,0.63,0.37,38.9
1351720800000,2012,11,2012,2,30,0.396,0.13,0.266,16307.2,29.07,29.07,22.65,1,1,1,152.6,139.9,179.6,102.6,89.94,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.329,0.278,0.357,102.6,89.94,129.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.082,0.0775,0.0915,0.00447,0.00339,0.00677,0.00018,0.00013,0.00026,0.167,0.145,0.216,0.0066,0.0057,0.0084,25.34,25.34,25.36,0.917,0.911,0.93,0.968,0.964,0.97,0.888,0.883,0.902,23.39,20.61,29.96,22.65,19.87,29.07,0,0,0,0,0,0,0.126,0,0.13,0.33,0.67,0.33,41.2
1354312800000,2012,12,2012,3,31,0.57,0.158,0.412,25868.1,48.2,48.2,34.77,1,1,1,212.8,183.7,273.4,153.8,124.7,59,59,59,1.834e-15,0,2.842e-14,0.28,0.216,0.321,153.8,124.7,214.4,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0912,0.123,0.00882,0.00635,0.014,0.00035,0.00025,0.00055,0.26,0.208,0.369,0.01,0.0081,0.015,25.24,24.84,25.36,0.939,0.928,0.957,0.972,0.97,0.98,0.913,0.9,0.938,35.76,28.78,49.99,34.77,27.92,48.2,0,0,0,0,0,0,0.193,0,0.158,0.28,0.72,0.28,45.4
1356991200000,2013,1,2012,4,31,1.36,0.213,1.15,67278.1,144.3,144.3,90.43,3,1,2.2903225806451615,506.9,280.2,804.9,427.5,207.2,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.17,0.113,0.261,427.5,207.2,713.9,990,990,990,965.9,964.8,967.1,24.1,22.9,25.2,0.212,0.122,0.357,0.11,0.0134,0.278,0.0047,0.00053,0.012,0.515,0.245,0.898,0.022,0.0098,0.039,23.63,21.98,24.83,0.949,0.923,0.958,0.976,0.97,0.98,0.926,0.896,0.939,40.6,26.04,51.12,39.52,25.26,48.2,0,0,0,0,0,0,0.502,0,0.21,0.16,0.85,0.15,49.5
1359669600000,2013,2,2012,5,28,2.34,0.331,2,107778,180.9,180.9,160.4,4,3,3.8214285714285716,965.2,820.6,1096,828.2,683.6,137,137,137,-4.06e-15,-1.137e-13,1.137e-13,0.143,0.125,0.167,828.2,683.6,958.6,990,990,990,967.8,967.2,968.2,22.2,21.8,22.8,0.464,0.346,0.583,0.339,0.258,0.403,0.015,0.011,0.018,1.04,0.854,1.25,0.047,0.037,0.057,21.21,20.55,21.96,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,43.27,39.52,51.61,42.22,38.53,48.2,0,0,0,0,0,0,0.891,0,0.34,0.14,0.85,0.15,46.1
1362088800000,2013,3,2012,6,31,4,0.439,2.88,137258,192.8,192.8,184.5,4,4,4,1493,1114,2193,1329,931.4,163.8,129,183,254.5,0,964.3,0.117,0.0588,0.164,1075,931.4,1100,990,990,990,969.5,968.3,971.6,20.5,18.4,21.7,0.818,0.569,0.926,0.6,0.39,0.648,0.029,0.018,0.035,1.71,1.22,1.87,0.084,0.056,0.1,18.83,16.56,20.52,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,47.19,42.28,50.03,46.12,41.43,48.2,0,0,0,0,0,0,1.02,0,1.12,0.11,0.72,0.28,34.3
1364767200000,2013,4,2012,7,30,5.4,0.503,2.85,121790,183.9,183.9,169.2,4,4,4,2083,1615,2338,1889,1467,194,148,217,788.9,366.8,1021,0.0927,0.0758,0.109,1100,1100,1100,990,990,990,971.2,969.9,971.9,18.8,18.1,20.1,0.926,0.916,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.86,1.87,0.1,0.093,0.1,16.89,16.21,18.28,0.948,0.946,0.952,0.98,0.979,0.98,0.928,0.926,0.933,43.16,41.34,46.92,42.29,40.47,45.98,0,0,0,0,0,0,0.94,0,2.55,0.093,0.53,0.47,22.6
1367359200000,2013,5,2012,8,31,3.02,0.471,2.42,123876,192.8,192.8,166.5,4,3,3.6774193548387095,1127,804.9,1579,950.8,657.9,176,147,192,48.96,-1.137e-13,286.9,0.16,0.122,0.198,901.8,657.9,1100,990,990,990,968.3,967.1,969.7,21.7,20.3,22.9,0.588,0.334,0.91,0.432,0.24,0.648,0.02,0.011,0.032,1.29,0.813,1.86,0.06,0.036,0.092,20.45,18.4,22.07,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.63,39.31,51.58,45.42,38.31,48.2,0,0,0,0,0,0,0.925,0,0.6,0.16,0.8,0.2,41
1370037600000,2013,6,2012,9,30,1.69,0.345,1.35,77804,137,137,108.1,3,2,2.6333333333333333,653,525.8,793.6,520,364.8,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.21,0.15,0.306,520,364.8,674.6,990,990,990,966.5,966,967.1,23.5,22.9,24,0.258,0.187,0.341,0.155,0.0712,0.252,0.0066,0.003,0.011,0.623,0.447,0.839,0.027,0.019,0.037,22.87,22.09,23.59,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.35,35.29,52.4,41.3,34.24,48.2,0,0,0,0,0,0,0.6,0,0.34,0.2,0.8,0.2,46
1372629600000,2013,7,2012,10,31,1.16,0.362,0.795,47547.5,82.83,82.83,63.91,2,1,1.935483870967742,431.7,360.3,518.4,296.7,225.3,135,135,135,-2.75e-15,-2.842e-14,0,0.316,0.26,0.375,296.7,225.3,383.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.161,0.136,0.192,0.0401,0.0149,0.08,0.0016,0.0006,0.0033,0.354,0.255,0.473,0.014,0.01,0.02,24.11,23.59,24.5,0.941,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.64,25.93,52.55,33.51,25.15,48.2,0,0,0,0,0,0,0.355,0,0.365,0.31,0.69,0.31,41
1375308000000,2013,8,2012,11,31,0.803,0.308,0.495,30645.6,52.22,52.22,41.19,2,1,1.096774193548387,299.9,255.1,356.2,184.9,140.1,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.387,0.323,0.451,184.9,140.1,241.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.139,0.0115,0.00766,0.0163,0.00046,0.0003,0.00065,0.307,0.242,0.397,0.012,0.0096,0.016,24.78,24.49,25.04,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.9,25.79,52.22,38.72,25.02,48.2,0,0,0,0,0,0,0.229,0,0.308,0.38,0.62,0.38,38.2
1377986400000,2013,9,2012,12,30,0.551,0.219,0.331,19970.1,36.26,36.26,27.74,1,1,1,212.5,184,252.6,127.8,109.4,84.67,72,91,9.474e-16,-1.421e-14,1.421e-14,0.399,0.36,0.454,127.8,109.4,161.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0957,0.0892,0.108,0.00661,0.00505,0.00949,0.00026,0.0002,0.00038,0.217,0.185,0.278,0.0085,0.0072,0.011,25.28,25.01,25.41,0.898,0,0.943,0.938,0,0.97,0.871,0,0.915,28.59,0,37.37,27.74,0,36.26,0,1,0,0,0.0333,0,0.154,0.0333,0.22,0.4,0.6,0.4,36.2
1380578400000,2013,10,2013,1,31,0.449,0.139,0.309,19091.6,29.18,29.18,25.66,1,1,1,167.5,158.8,182.1,115.5,106.8,52,52,52,0,-1.421e-14,1.421e-14,0.311,0.286,0.327,115.5,106.8,130.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0838,0.092,0.00556,0.00483,0.0068,0.00022,0.00019,0.00027,0.191,0.175,0.217,0.0075,0.0069,0.0085,25.34,25.34,25.35,0.922,0.916,0.93,0.97,0.97,0.97,0.894,0.888,0.903,26.45,24.31,30.08,25.66,23.58,29.18,0,0,0,0,0,0,0.143,0,0.14,0.31,0.69,0.31,42.5
1383256800000,2013,11,2013,2,30,0.463,0.13,0.333,20751.8,32.32,32.32,28.82,1,1,1,178.6,162.1,193.3,128.6,112.1,50,50,50,0,-1.421e-14,1.421e-14,0.281,0.259,0.308,128.6,112.1,143.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0853,0.0963,0.00668,0.00528,0.00793,0.00026,0.00021,0.00031,0.214,0.184,0.24,0.0084,0.0072,0.0094,25.34,25.34,25.35,0.929,0.919,0.936,0.97,0.97,0.97,0.902,0.892,0.908,29.71,25.61,33.32,28.82,24.84,32.32,0,0,0,0,0,0,0.16,0,0.13,0.28,0.72,0.28,44.8
1385848800000,2013,12,2013,3,31,0.661,0.158,0.503,31384.5,58.87,58.87,42.18,2,1,1.1935483870967742,246.9,192.2,327.8,187.9,133.2,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.244,0.18,0.307,187.9,133.2,268.8,990,990,990,964.7,964.4,965,25.3,25,25.6,0.113,0.0942,0.142,0.012,0.00707,0.0259,0.00048,0.00028,0.001,0.29,0.224,0.385,0.011,0.0087,0.015,25.05,24.67,25.36,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.895,0.94,38.07,25.63,52.08,36.99,24.86,48.2,0,0,0,0,0,0,0.234,0,0.158,0.24,0.76,0.24,47.5
1388527200000,2014,1,2013,4,31,1.47,0.213,1.25,73356.5,144.6,144.6,98.6,3,2,2.4516129032258065,547.6,340.6,817,468.2,267.6,79.39,73,91,-1.834e-15,-5.684e-14,0,0.152,0.111,0.214,468.2,267.6,726,990,990,990,966,965.1,967.2,24,22.8,24.9,0.228,0.143,0.364,0.129,0.0253,0.286,0.0055,0.001,0.013,0.554,0.292,0.919,0.023,0.012,0.04,23.41,21.91,24.6,0.95,0.933,0.958,0.976,0.97,0.98,0.927,0.905,0.939,41.1,30.13,51.35,40.01,29.23,48.2,0,0,0,0,0,0,0.548,0,0.22,0.14,0.85,0.15,49.9
1391205600000,2014,2,2013,5,28,2.44,0.353,2.09,111490,176.2,176.2,165.9,4,3,3.892857142857143,1009,841.2,1072,863.4,704.2,145.9,137,162,-8.121e-15,-1.137e-13,1.137e-13,0.145,0.129,0.163,863.4,704.2,926.9,990,990,990,967.9,967.3,968.1,22.1,21.9,22.7,0.499,0.358,0.554,0.356,0.271,0.388,0.016,0.012,0.018,1.1,0.889,1.2,0.05,0.039,0.055,20.99,20.7,21.85,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,43.72,39.43,51.04,42.76,38.43,48.2,0,0,0,0,0,0,0.922,0,0.35,0.14,0.86,0.14,45.7
1393624800000,2014,3,2013,6,31,3.64,0.346,2.76,135218,192.8,192.8,181.7,4,4,4,1361,995.2,1931,1232,866.2,129,129,129,199.6,-1.137e-13,701.9,0.0992,0.0668,0.13,1032,866.2,1100,990,990,990,969,967.9,970.9,21,19.1,22.1,0.756,0.499,0.926,0.552,0.358,0.648,0.027,0.016,0.034,1.59,1.09,1.87,0.077,0.049,0.098,19.36,17.25,21.03,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.936,46.48,42.64,50.51,45.44,41.78,48.2,0,0,0,0,0,0,1.01,0,0.88,0.095,0.76,0.24,37.1
1396303200000,2014,4,2013,7,30,5.62,0.384,2.85,119745,171.4,171.4,166.3,4,4,4,2169,1977,2368,2021,1829,148,148,148,921.4,728.8,1120,0.0684,0.0625,0.0749,1100,1100,1100,990,990,990,971.5,971,972,18.5,18,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.62,16.14,17.1,0.947,0.945,0.948,0.98,0.978,0.98,0.928,0.925,0.929,42.43,41.15,43.74,41.58,40.26,42.86,0,0,0,0,0,0,0.924,0,2.77,0.068,0.51,0.49,21.3
1398895200000,2014,5,2013,8,31,5.18,0.739,2.95,129349,190.6,190.6,173.9,4,4,4,1934,1436,2372,1658,1160,276,276,276,558.5,59.67,995.9,0.146,0.116,0.192,1100,1100,1100,990,990,990,970.8,969.3,972,19.2,18,20.7,0.915,0.842,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.79,1.87,0.097,0.086,0.1,17.33,16.13,18.93,0.949,0.945,0.952,0.98,0.978,0.98,0.93,0.925,0.933,44.36,41.12,48.63,43.46,40.23,47.66,0,0,0,0,0,0,0.966,0,2.23,0.14,0.57,0.43,25
1401573600000,2014,6,2013,9,30,2.55,0.46,2.07,110310,192.8,192.8,153.2,4,3,3.466666666666667,982,743.7,1408,804.7,582.7,177.3,161,210,5.414,-1.137e-13,97.78,0.183,0.149,0.216,799.3,582.7,1100,990,990,990,967.8,966.9,969.2,22.2,20.8,23.1,0.473,0.294,0.852,0.34,0.19,0.648,0.015,0.0082,0.031,1.06,0.689,1.8,0.048,0.03,0.087,21.17,19.01,22.44,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.37,39.78,51.89,44.26,38.8,48.2,0,0,0,0,0,0,0.851,0,0.48,0.18,0.81,0.19,43.3
1404165600000,2014,7,2013,10,31,1.57,0.537,1.03,59946,111.4,111.4,80.57,3,2,2.161290322580645,585,468.3,731.4,384.5,241.3,200.5,186,227,-4.072e-31,-5.684e-14,5.684e-14,0.353,0.254,0.485,384.5,241.3,545.4,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.201,0.149,0.276,0.0813,0.0163,0.165,0.0034,0.00067,0.0071,0.465,0.271,0.643,0.02,0.011,0.027,23.32,22.55,24.02,0.947,0.927,0.958,0.975,0.97,0.98,0.923,0.899,0.939,38.54,26.36,51.99,37.42,25.57,48.2,0,0,0,0,0,0,0.448,0,0.54,0.34,0.66,0.34,38.2
1406844000000,2014,8,2013,11,31,1.02,0.44,0.575,34824.1,59.2,59.2,46.81,2,1,1.3225806451612903,379,313.3,461,214.7,158.3,164.4,155,184,9.168e-16,-2.842e-14,2.842e-14,0.436,0.387,0.495,214.7,158.3,277,990,990,990,965.3,965,965.7,24.7,24.3,25,0.134,0.113,0.158,0.0149,0.00921,0.0297,0.0006,0.00037,0.0012,0.326,0.257,0.414,0.013,0.01,0.017,24.38,24.01,24.76,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.44,25.98,52.58,38.1,25.2,48.2,0,0,0,0,0,0,0.26,0,0.445,0.43,0.56,0.44,34.1
1409522400000,2014,9,2013,12,30,0.671,0.306,0.365,22614.7,43.37,43.37,31.41,1,1,1,258.8,218.7,309.7,140.8,100.7,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.461,0.381,0.54,140.8,100.7,191.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0887,0.121,0.00772,0.00431,0.012,0.00031,0.00017,0.00048,0.243,0.171,0.334,0.0096,0.0067,0.013,25.04,24.72,25.32,0.933,0.912,0.952,0.972,0.969,0.98,0.907,0.883,0.933,32.31,22.79,44.26,31.41,22.08,43.37,0,0,0,0,0,0,0.174,0,0.306,0.46,0.54,0.46,33.7
1412114400000,2014,10,2014,1,31,0.527,0.216,0.311,14404,32.34,32.34,19.36,1,1,1,196.7,173.6,216.8,115.9,94.89,80.74,73,97,4.584e-16,-1.421e-14,1.421e-14,0.412,0.337,0.505,115.9,94.89,143.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0844,0.0997,0.00561,0.00382,0.00797,0.00022,0.00015,0.00031,0.195,0.159,0.244,0.0076,0.0062,0.0096,25.37,25.26,25.43,0.656,0,0.936,0.688,0,0.97,0.636,0,0.908,19.96,0,33.34,19.36,0,32.34,0,9,0,0,0.29,0,0.108,0.29,0.216,0.41,0.59,0.41,27.3
1414792800000,2014,11,2014,2,30,0.484,0.159,0.325,20193.1,31.8,31.8,28.05,1,1,1,186.6,173.3,194.6,125.3,106.3,61.33,50,67,3.316e-15,0,1.421e-14,0.329,0.262,0.387,125.3,106.3,141.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0854,0.0956,0.0064,0.00479,0.00774,0.00025,0.00019,0.0003,0.209,0.176,0.236,0.0082,0.0069,0.0092,25.36,25.34,25.37,0.927,0.915,0.935,0.97,0.97,0.97,0.899,0.888,0.907,28.91,24.2,32.78,28.05,23.48,31.8,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.7
1417384800000,2014,12,2014,3,31,0.575,0.158,0.417,26222.1,40.41,40.41,35.24,1,1,1,214.7,188.6,236.2,155.7,129.6,59,59,59,0,0,0,0.276,0.25,0.313,155.7,129.6,177.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0929,0.11,0.00899,0.00677,0.0108,0.00035,0.00026,0.00043,0.264,0.217,0.302,0.01,0.0085,0.012,25.24,25.08,25.36,0.94,0.93,0.947,0.972,0.97,0.979,0.914,0.902,0.927,36.25,29.99,41.29,35.24,29.09,40.41,0,0,0,0,0,0,0.196,0,0.158,0.27,0.73,0.27,45.6
1420063200000,2015,1,2014,4,31,0.862,0.196,0.666,40937,85.2,85.2,55.02,2,1,1.5161290322580645,321.8,240.8,462.9,248.8,167.8,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.236,0.158,0.303,248.8,167.8,389.9,990,990,990,965,964.6,965.7,25,24.3,25.4,0.137,0.108,0.187,0.0276,0.01,0.083,0.0011,0.0004,0.0034,0.338,0.246,0.475,0.014,0.0098,0.02,24.64,23.84,25.07,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.12,26.1,52.25,38.02,25.32,48.2,0,0,0,0,0,0,0.306,0,0.196,0.23,0.77,0.23,47.5
1422741600000,2015,2,2014,5,28,1.82,0.237,1.58,88563.7,167.6,167.6,131.8,4,2,3.107142857142857,751.5,482.3,968.4,653.7,397.3,97.86,85,105,-2.03e-15,-5.684e-14,0,0.134,0.108,0.176,653.7,397.3,863.4,990,990,990,966.9,965.8,967.8,23.1,22.2,24.2,0.334,0.19,0.488,0.236,0.0865,0.357,0.01,0.0036,0.016,0.798,0.487,1.08,0.035,0.02,0.049,22.3,21.15,23.74,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.04,35.55,51.88,42.84,34.49,48.2,0,0,0,0,0,0,0.732,0,0.24,0.13,0.87,0.13,48.7
1425160800000,2015,3,2014,6,31,2.9,0.346,2.53,131594,192.8,192.8,176.9,4,4,4,1083,970.8,1278,954.1,841.8,129,129,129,7.732,-1.137e-13,49.22,0.12,0.101,0.133,946.4,841.8,1100,990,990,990,968.2,967.8,968.8,21.8,21.2,22.2,0.594,0.477,0.801,0.443,0.346,0.648,0.02,0.016,0.031,1.3,1.05,1.75,0.06,0.047,0.082,20.55,19.48,21.17,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.37,41.69,50.49,44.22,40.84,48.2,0,0,0,0,0,0,0.983,0,0.37,0.12,0.87,0.13,45.4
1427839200000,2015,4,2014,7,30,3.44,0.364,2.79,136639,192.8,192.8,189.8,4,4,4,1327,1144,1592,1187,999.1,140.3,125,148,111.6,0,343.9,0.107,0.089,0.129,1076,999.1,1100,990,990,990,968.9,968.4,969.8,21.1,20.2,21.6,0.799,0.647,0.915,0.593,0.423,0.648,0.028,0.02,0.032,1.69,1.35,1.86,0.08,0.062,0.092,19.38,18.36,20.29,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.69,47.12,50.47,47.44,46.17,48.2,0,0,0,0,0,0,1.05,0,0.65,0.11,0.81,0.19,39.7
1430431200000,2015,5,2014,8,31,3.22,0.471,2.56,128959,192.8,192.8,173.3,4,3,3.806451612903226,1203,849,1579,1027,702,176,147,192,72.56,0,286.9,0.149,0.122,0.183,954.4,702,1100,990,990,990,968.5,967.3,969.7,21.5,20.3,22.7,0.652,0.359,0.91,0.479,0.27,0.648,0.023,0.012,0.032,1.4,0.887,1.86,0.066,0.039,0.092,20.07,18.4,21.82,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.83,39.6,51.93,45.65,38.61,48.2,0,0,0,0,0,0,0.963,0,0.66,0.15,0.8,0.2,40
1433109600000,2015,6,2014,9,30,1.84,0.381,1.45,82914.7,144,144,115.2,3,2,2.7,708.2,577.7,835.4,561.2,416.7,147,119,161,5.684e-15,-5.684e-14,5.684e-14,0.213,0.142,0.279,561.2,416.7,716.4,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.28,0.205,0.365,0.179,0.0957,0.28,0.0077,0.004,0.012,0.685,0.525,0.909,0.03,0.022,0.04,22.58,21.85,23.28,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.3,35.18,52.18,43.1,34.13,48.2,0,0,0,0,0,0,0.64,0,0.39,0.21,0.79,0.21,45.1
1435701600000,2015,7,2014,10,31,1.25,0.41,0.841,50443.1,93.03,93.03,67.8,2,1,1.7419354838709677,467.2,383.9,569.2,314.1,197.8,153.1,135,186,5.501e-15,-5.684e-14,5.684e-14,0.337,0.237,0.485,314.1,197.8,434.2,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.168,0.13,0.21,0.0511,0.0126,0.104,0.0021,0.00051,0.0044,0.411,0.262,0.549,0.017,0.011,0.023,23.89,23.29,24.33,0.949,0.926,0.958,0.976,0.97,0.98,0.927,0.898,0.939,41.13,26.09,52.49,39.96,25.31,48.2,0,0,0,0,0,0,0.377,0,0.409,0.33,0.67,0.33,40.4
1438380000000,2015,8,2014,11,31,0.848,0.308,0.54,33251.9,57.22,57.22,44.69,2,1,1.2580645161290323,316.6,266,379.2,201.6,151,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.367,0.303,0.432,201.6,151,264.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.107,0.147,0.0132,0.00858,0.0237,0.00053,0.00034,0.00096,0.31,0.248,0.395,0.012,0.01,0.016,24.7,24.41,24.97,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.92,25.64,51.94,37.8,24.87,48.2,0,0,0,0,0,0,0.248,0,0.308,0.36,0.64,0.36,39.2
1441058400000,2015,9,2014,12,30,0.563,0.219,0.344,21342.8,38.7,38.7,29.64,1,1,1,217.2,182.9,262.4,132.5,110.9,84.67,72,91,0,-1.421e-14,1.421e-14,0.391,0.347,0.449,132.5,110.9,171.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0974,0.0888,0.112,0.00702,0.00517,0.0103,0.00028,0.0002,0.00041,0.226,0.186,0.296,0.0089,0.0073,0.012,25.25,24.95,25.4,0.93,0.918,0.946,0.97,0.97,0.975,0.903,0.891,0.922,30.55,25.34,39.68,29.64,24.58,38.7,0,0,0,0,0,0,0.165,0,0.219,0.39,0.61,0.39,37.9
1443650400000,2015,10,2015,1,31,0.447,0.139,0.308,18988.8,29.05,29.05,25.52,1,1,1,166.9,149.8,181.5,114.9,97.78,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.313,0.287,0.347,114.9,97.78,129.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0806,0.0918,0.00551,0.00406,0.00676,0.00022,0.00016,0.00026,0.19,0.159,0.216,0.0074,0.0062,0.0084,25.34,25.34,25.35,0.921,0.911,0.93,0.97,0.968,0.97,0.893,0.883,0.902,26.32,22.19,29.95,25.52,21.47,29.05,0,0,0,0,0,0,0.142,0,0.139,0.31,0.69,0.31,42.5
1446328800000,2015,11,2015,2,30,0.442,0.13,0.313,19375.4,31.87,31.87,26.91,1,1,1,170.7,152.2,191.3,120.7,102.2,50,50,50,2.842e-15,-1.421e-14,1.421e-14,0.295,0.261,0.328,120.7,102.2,141.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0818,0.0957,0.00601,0.00444,0.00776,0.00024,0.00017,0.0003,0.2,0.167,0.237,0.0078,0.0065,0.0093,25.34,25.34,25.35,0.924,0.913,0.935,0.97,0.97,0.97,0.896,0.885,0.907,27.74,23.18,32.85,26.91,22.48,31.87,0,0,0,0,0,0,0.15,0,0.129,0.29,0.71,0.29,43.8
1448920800000,2015,12,2015,3,31,0.614,0.158,0.456,28778.8,47.94,47.94,38.68,1,1,1,229.2,190.3,268.7,170.2,131.3,59,59,59,1.834e-15,0,2.842e-14,0.26,0.22,0.31,170.2,131.3,209.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0935,0.121,0.0102,0.00691,0.0136,0.0004,0.00027,0.00054,0.29,0.22,0.36,0.011,0.0086,0.014,25.13,24.86,25.36,0.945,0.931,0.956,0.975,0.97,0.98,0.921,0.903,0.937,39.65,30.39,48.92,38.68,29.48,47.94,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.9
1451599200000,2016,1,2015,4,31,0.98,0.196,0.785,47747.6,84.34,84.34,64.18,2,1,1.7741935483870968,366,269,458.8,293,196,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.205,0.159,0.271,293,196,385.8,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.152,0.118,0.185,0.0411,0.0124,0.0811,0.0017,0.00049,0.0033,0.366,0.248,0.469,0.015,0.0099,0.019,24.41,23.87,24.89,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.6,26.32,52.43,37.4,25.53,48.2,0,0,0,0,0,0,0.357,0,0.195,0.2,0.8,0.2,48.7
1454277600000,2016,2,2015,5,29,1.63,0.213,1.42,81095.8,160.3,160.3,116.5,4,2,2.7241379310344827,650,467.2,899.3,565,382.2,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.136,0.0945,0.182,565,382.2,814.3,990,990,990,966.5,965.7,967.5,23.5,22.5,24.3,0.275,0.185,0.438,0.183,0.0794,0.333,0.0078,0.0033,0.015,0.682,0.465,0.988,0.029,0.019,0.044,22.83,21.51,23.83,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.5,35,52.03,43.21,33.95,48.2,0,0,0,0,0,0,0.647,0,0.21,0.13,0.87,0.13,49.8
1456783200000,2016,3,2015,6,31,3.59,0.346,2.79,136551,192.8,192.8,183.5,4,4,4,1341,928.5,1782,1212,799.5,129,129,129,171.5,-1.137e-13,553,0.1,0.0724,0.139,1040,799.5,1100,990,990,990,969,967.6,970.4,21,19.6,22.4,0.761,0.438,0.923,0.56,0.326,0.648,0.027,0.015,0.033,1.61,0.976,1.87,0.077,0.044,0.095,19.42,17.73,21.41,0.953,0.95,0.956,0.98,0.976,0.98,0.934,0.93,0.937,47,40.01,50.46,45.88,39.05,48.2,0,0,0,0,0,0,1.02,0,0.8,0.096,0.78,0.22,38
1459461600000,2016,4,2015,7,30,4.73,0.384,2.85,127181,181.7,181.7,176.6,4,4,4,1826,1681,1889,1678,1533,148,148,148,577.8,432.9,640.9,0.0811,0.0784,0.088,1100,1100,1100,990,990,990,970.5,970.1,970.7,19.5,19.3,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.59,17.38,18.06,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.06,44.51,46.34,44.16,43.62,45.41,0,0,0,0,0,0,0.981,0,1.88,0.081,0.6,0.4,26.9
1462053600000,2016,5,2015,8,31,3.4,0.514,2.63,130701,192.8,192.8,175.7,4,3,3.838709677419355,1271,903.7,1658,1079,711.7,192,192,192,98.48,0,365.6,0.157,0.116,0.212,980.3,711.7,1100,990,990,990,968.7,967.5,970,21.3,20,22.5,0.692,0.369,0.916,0.505,0.276,0.648,0.024,0.012,0.032,1.48,0.908,1.86,0.07,0.04,0.093,19.78,18.14,21.58,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.97,39.45,51.45,45.85,38.46,48.2,0,0,0,0,0,0,0.976,0,0.77,0.15,0.77,0.23,38.4
1464732000000,2016,6,2015,9,30,1.88,0.381,1.5,84741.3,144.6,144.6,117.7,3,2,2.7333333333333334,725.9,583.2,888.4,578.9,422.2,147,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.208,0.134,0.276,578.9,422.2,769.4,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.291,0.207,0.41,0.19,0.0983,0.311,0.0082,0.0041,0.014,0.711,0.533,1.01,0.031,0.022,0.045,22.49,21.54,23.24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.8,35.02,52.01,43.43,33.97,48.2,0,0,0,0,0,0,0.654,0,0.38,0.2,0.8,0.2,45.1
1467324000000,2016,7,2015,10,31,1.27,0.454,0.816,48724.4,94.11,94.11,65.49,2,1,1.8064516129032258,474.2,393.1,574.7,304.6,207.1,169.5,135,186,8.251e-15,-2.842e-14,5.684e-14,0.367,0.235,0.473,304.6,207.1,439.7,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.166,0.133,0.212,0.0456,0.0134,0.107,0.0019,0.00054,0.0045,0.388,0.259,0.557,0.016,0.011,0.023,23.88,23.26,24.27,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,38.44,25.78,51.95,37.35,25.01,48.2,0,0,0,0,0,0,0.364,0,0.454,0.36,0.64,0.36,38.4
1470002400000,2016,8,2015,11,31,0.874,0.377,0.497,30771.2,49.98,49.98,41.36,2,1,1.032258064516129,326.3,276.9,387.9,185.5,154.5,140.8,115,155,1.834e-15,-2.842e-14,2.842e-14,0.431,0.375,0.501,185.5,154.5,232.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.111,0.139,0.0115,0.00888,0.0156,0.00046,0.00035,0.00063,0.321,0.255,0.403,0.013,0.01,0.016,24.64,24.28,24.91,0.949,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,41.68,25.76,52.09,40.55,24.99,48.2,0,0,0,0,0,0,0.23,0,0.377,0.43,0.57,0.43,35.2
1472680800000,2016,9,2015,12,30,0.598,0.236,0.362,20808.6,41.42,41.42,28.9,1,1,1,230.8,198.2,273.4,139.8,107.2,91,91,91,1.895e-15,-1.421e-14,2.842e-14,0.398,0.333,0.459,139.8,107.2,182.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0889,0.115,0.00763,0.00486,0.0113,0.0003,0.00019,0.00045,0.239,0.181,0.315,0.0094,0.0071,0.013,25.18,24.89,25.42,0.842,0,0.949,0.874,0,0.98,0.817,0,0.93,29.74,0,42.26,28.9,0,41.42,0,3,0,0,0.1,0,0.161,0.1,0.236,0.39,0.61,0.39,34.8
1475272800000,2016,10,2016,1,31,0.468,0.196,0.273,16799.8,27.6,27.6,22.58,1,1,1,174.8,155.3,196.3,101.8,82.25,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.42,0.372,0.47,101.8,82.25,123.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.078,0.0924,0.0044,0.00274,0.00623,0.00017,0.00011,0.00024,0.169,0.134,0.208,0.0066,0.0053,0.0081,25.38,25.38,25.38,0.922,0.911,0.931,0.967,0.961,0.97,0.891,0.883,0.899,23.34,19.06,28.45,22.58,18.32,27.6,0,0,0,0,0,0,0.125,0,0.195,0.42,0.58,0.42,35.9
1477951200000,2016,11,2016,2,30,0.472,0.13,0.343,21368.7,33.31,33.31,29.68,1,1,1,182.2,156.1,197.4,132.2,106.1,50,50,50,1.895e-15,0,1.421e-14,0.276,0.253,0.32,132.2,106.1,147.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0832,0.0978,0.00699,0.00477,0.00828,0.00027,0.00019,0.00032,0.22,0.174,0.247,0.0086,0.0068,0.0097,25.34,25.34,25.35,0.931,0.915,0.937,0.97,0.97,0.97,0.903,0.888,0.909,30.6,24.12,34.34,29.68,23.4,33.31,0,0,0,0,0,0,0.165,0,0.129,0.28,0.73,0.27,45.3
1480543200000,2016,12,2016,3,31,0.579,0.158,0.421,26488.2,43.29,43.29,35.6,1,1,1,216.1,191.3,248.5,157.1,132.3,59,59,59,0,0,0,0.275,0.237,0.308,157.1,132.3,189.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.103,0.0939,0.114,0.00911,0.007,0.0119,0.00036,0.00027,0.00047,0.266,0.222,0.324,0.01,0.0087,0.013,25.22,24.98,25.36,0.94,0.931,0.951,0.973,0.97,0.98,0.915,0.903,0.932,36.56,30.66,44.17,35.6,29.74,43.29,0,0,0,0,0,0,0.198,0,0.158,0.27,0.73,0.27,45.7
1483221600000,2017,1,2016,4,31,0.957,0.196,0.762,46513.3,84.23,84.23,62.52,2,1,1.7096774193548387,357.4,254.8,458.2,284.4,181.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.212,0.159,0.287,284.4,181.8,385.2,990,990,990,965.2,964.7,965.7,24.8,24.3,25.3,0.149,0.113,0.185,0.0389,0.0112,0.0808,0.0016,0.00044,0.0033,0.363,0.245,0.468,0.015,0.0098,0.019,24.45,23.87,24.97,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39,26.01,52.43,37.91,25.23,48.2,0,0,0,0,0,0,0.347,0,0.195,0.2,0.8,0.2,48.6
1485900000000,2017,2,2016,5,28,1.47,0.206,1.26,72896,144.6,144.6,108.5,3,2,2.5,605.7,467.2,827.9,520.7,382.2,85,85,85,-6.09e-15,-5.684e-14,0,0.144,0.103,0.182,520.7,382.2,742.9,990,990,990,966.3,965.7,967.2,23.7,22.8,24.3,0.249,0.185,0.373,0.155,0.0794,0.297,0.0066,0.0033,0.013,0.63,0.465,0.947,0.027,0.019,0.042,23.07,21.84,23.83,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.3,35.37,52.58,43.87,34.31,48.2,0,0,0,0,0,0,0.603,0,0.21,0.14,0.86,0.14,49.6
1488319200000,2017,3,2016,6,31,4.92,0.443,2.8,125393,192.8,192.8,168.5,4,3,3.935483870967742,1837,857.1,3133,1671,728.1,165.6,129,183,627.4,0,1850,0.1,0.0584,0.151,1044,728.1,1100,990,990,990,970.4,967.3,973.8,19.6,16.2,22.7,0.807,0.373,0.926,0.58,0.287,0.648,0.03,0.013,0.04,1.68,0.93,1.87,0.088,0.041,0.12,17.95,14.29,21.74,0.949,0.937,0.957,0.978,0.97,0.98,0.928,0.909,0.938,44.01,36.11,51.19,42.91,35.02,48.2,0,0,0,0,0,0,0.936,0,2.12,0.09,0.57,0.43,25.5
1490997600000,2017,4,2016,7,30,7.96,0.562,2.85,102231,153.8,153.8,142,4,4,4,3069,2629,3282,2852,2412,217,217,217,1752,1312,1965,0.0711,0.0661,0.0826,1100,1100,1100,990,990,990,973.7,972.6,974.2,16.3,15.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.46,13.97,15.51,0.938,0.935,0.943,0.971,0.97,0.975,0.91,0.907,0.919,36.56,35.22,39.44,35.5,34.16,38.45,0,0,0,0,0,0,0.789,0,5.11,0.071,0.36,0.64,12.8
1493589600000,2017,5,2016,8,31,6.07,0.739,2.95,121909,177.4,177.4,163.9,4,4,4,2265,1803,2594,1989,1527,276,276,276,889,426.5,1218,0.123,0.106,0.153,1100,1100,1100,990,990,990,971.7,970.5,972.5,18.3,17.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.4,15.59,17.66,0.946,0.943,0.95,0.979,0.975,0.98,0.926,0.92,0.931,41.86,39.67,45.27,40.96,38.69,44.36,0,0,0,0,0,0,0.91,0,3.12,0.12,0.49,0.51,20.1
1496268000000,2017,6,2016,9,30,3.35,0.585,2.47,122696,192.8,192.8,170.4,4,3,3.7333333333333334,1292,905.9,1765,1067,648.9,225.7,210,257,112,0,455,0.186,0.119,0.284,954.7,648.9,1100,990,990,990,968.8,967.5,970.3,21.2,19.7,22.5,0.684,0.345,0.926,0.489,0.234,0.648,0.023,0.01,0.033,1.45,0.814,1.87,0.069,0.036,0.095,19.73,17.78,21.66,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.72,39.25,51.09,45.67,38.25,48.2,0,0,0,0,0,0,0.947,0,0.88,0.17,0.74,0.26,36.6
1498860000000,2017,7,2016,10,31,1.95,0.608,1.35,76554.8,132.3,132.3,102.9,3,2,2.5161290322580645,729.7,586.5,890.6,502.7,359.5,227,227,227,3.667e-15,-5.684e-14,5.684e-14,0.316,0.255,0.387,502.7,359.5,663.6,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.26,0.191,0.349,0.144,0.0687,0.244,0.0063,0.0029,0.011,0.619,0.444,0.834,0.027,0.019,0.037,22.56,21.7,23.32,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.55,35.27,52.09,41.41,34.21,48.2,0,0,0,0,0,0,0.572,0,0.6,0.31,0.69,0.31,39.3
1501538400000,2017,8,2016,11,31,1.27,0.493,0.778,46287.6,84.31,84.31,62.21,2,1,1.8064516129032258,474.5,392.6,578.5,290.5,208.6,184,184,184,-4.584e-15,-5.684e-14,5.684e-14,0.393,0.318,0.469,290.5,208.6,394.5,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.163,0.134,0.2,0.0387,0.0135,0.0852,0.0016,0.00055,0.0036,0.369,0.261,0.494,0.015,0.011,0.021,23.9,23.3,24.27,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.88,25.95,52.26,35.73,25.18,48.2,0,0,0,0,0,0,0.346,0,0.492,0.39,0.61,0.39,36.4
1504216800000,2017,9,2016,12,30,0.838,0.358,0.48,29526.2,53.79,53.79,41.01,2,1,1.1333333333333333,323.1,272.8,387.4,185.1,134.8,138,138,138,-3.79e-15,-2.842e-14,2.842e-14,0.432,0.356,0.506,185.1,134.8,249.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.122,0.104,0.144,0.0115,0.00721,0.0169,0.00046,0.00029,0.00069,0.304,0.236,0.401,0.012,0.0093,0.016,24.68,24.37,24.97,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.68,25.82,52.12,37.55,25.05,48.2,0,0,0,0,0,0,0.228,0,0.358,0.43,0.57,0.43,35.2
1506808800000,2017,10,2017,1,31,0.662,0.295,0.367,22718.2,35.86,35.86,30.54,1,1,1,247.1,225.5,270.4,137.1,115.5,110,110,110,4.584e-16,-2.842e-14,2.842e-14,0.447,0.407,0.488,137.1,115.5,160.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0943,0.11,0.0074,0.00557,0.00938,0.00029,0.00022,0.00037,0.237,0.198,0.279,0.0094,0.0078,0.011,25.09,24.94,25.25,0.933,0.922,0.942,0.97,0.97,0.97,0.905,0.895,0.914,31.48,26.38,36.97,30.54,25.59,35.86,0,0,0,0,0,0,0.17,0,0.295,0.45,0.55,0.45,34.3
1509487200000,2017,11,2017,2,30,0.605,0.241,0.364,22598.4,33.74,33.74,31.39,1,1,1,233.3,224.7,243.6,140.3,131.7,93,93,93,0,0,0,0.399,0.382,0.414,140.3,131.7,150.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0975,0.104,0.00767,0.00695,0.00855,0.0003,0.00027,0.00034,0.24,0.225,0.259,0.0095,0.0088,0.01,25.16,25.08,25.23,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.36,30.35,34.78,31.39,29.44,33.74,0,0,0,0,0,0,0.174,0,0.241,0.4,0.6,0.4,37.4
1512079200000,2017,12,2017,3,31,0.725,0.174,0.551,34163.3,60.35,60.35,45.92,2,1,1.2580645161290323,270.6,231.8,334.6,205.8,154.8,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.245,0.176,0.332,205.8,154.8,275.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.12,0.104,0.144,0.0141,0.00891,0.0291,0.00056,0.00035,0.0012,0.311,0.242,0.386,0.012,0.0096,0.015,24.91,24.62,25.14,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,40.06,25.98,52.26,38.76,25.2,48.2,0,0,0,0,0,0,0.255,0,0.174,0.24,0.76,0.24,47.1
1514757600000,2018,1,2017,4,31,1.22,0.213,1.01,61084.2,96.4,96.4,82.1,2,2,2,457.1,344.2,539.4,377.7,271.2,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.175,0.148,0.212,377.7,271.2,448.4,990,990,990,965.7,965.1,966,24.3,24,24.9,0.183,0.145,0.209,0.0773,0.027,0.111,0.0032,0.0011,0.0046,0.458,0.297,0.565,0.019,0.012,0.024,23.89,23.41,24.58,0.951,0.934,0.958,0.977,0.97,0.98,0.929,0.906,0.939,42.01,30.53,49.32,41.05,29.61,48.2,0,0,0,0,0,0,0.456,0,0.21,0.17,0.83,0.17,50.1
1517436000000,2018,2,2017,5,28,1.86,0.219,1.63,89875,192.8,192.8,133.7,4,2,3.107142857142857,767.2,546.8,1264,676.5,461.8,90.71,85,105,2.092,-5.684e-14,58.57,0.123,0.0831,0.155,674.4,461.8,1100,990,990,990,966.9,966.1,968.7,23.1,21.3,23.9,0.36,0.213,0.792,0.257,0.117,0.648,0.011,0.0049,0.03,0.849,0.521,1.74,0.037,0.022,0.082,22.21,19.53,23.36,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.65,35.24,52.36,43.14,34.18,48.2,0,0,0,0,0,0,0.743,0,0.23,0.12,0.88,0.12,48.3
1519855200000,2018,3,2017,6,31,4.78,0.49,2.95,132645,192.8,192.8,178.3,4,4,4,1786,1332,2186,1603,1149,183,183,183,503.3,48.68,903,0.105,0.0837,0.137,1100,1100,1100,990,990,990,970.4,968.9,971.5,19.6,18.5,21.1,0.91,0.817,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.77,1.87,0.095,0.084,0.1,17.76,16.58,19.29,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.49,42.33,49.6,44.57,41.48,48.2,0,0,0,0,0,0,0.99,0,1.83,0.1,0.62,0.38,27.8
1522533600000,2018,4,2017,7,30,7.12,0.562,2.85,108377,165.1,165.1,150.5,4,4,4,2749,2219,3137,2532,2002,217,217,217,1432,902,1820,0.0799,0.0692,0.0978,1100,1100,1100,990,990,990,972.9,971.6,973.8,17.1,16.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.22,14.28,16.5,0.941,0.937,0.946,0.974,0.97,0.98,0.917,0.909,0.928,38.65,36.08,42.11,37.63,35,41.27,0,0,0,0,0,0,0.836,0,4.27,0.079,0.4,0.6,15.2
