datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0997,0.0357,0.064,3922.56,24.04,24.04,23.35,1,1,1,164.8,161.9,167.7,105.8,103,59,59,59,0,-1.421e-14,1.421e-14,0.358,0.352,0.364,105.8,103,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0835,0.0855,0.00474,0.0045,0.00499,0.00019,0.00018,0.0002,0.175,0.169,0.18,0.0068,0.0066,0.007,25.36,25.35,25.36,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,24.07,23.37,24.78,23.35,22.67,24.04,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.3
787788000000,1994,12,1994,3,12,7,0.101,0.0357,0.0651,3993.74,25.89,25.89,23.77,1,1,1,166.6,161.1,175.3,107.6,102.1,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.354,0.336,0.366,107.6,102.1,116.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0832,0.0882,0.00489,0.00443,0.00564,0.00019,0.00017,0.00022,0.178,0.168,0.193,0.007,0.0066,0.0076,25.36,25.35,25.36,0.916,0.912,0.922,0.97,0.97,0.97,0.889,0.885,0.895,24.51,23.17,26.69,23.77,22.47,25.89,0,0,0,0,0,0,0.132,0,0.0359,0.35,0.64,0.36,39.5
788392800000,1994,12,1994,3,13,7,0.111,0.0369,0.0737,4576.76,29.19,29.19,27.24,1,1,1,182.9,177.8,189.8,121.9,116.8,61,59,73,-4.06e-15,-1.421e-14,0,0.333,0.312,0.385,121.9,116.8,130,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0891,0.0931,0.00611,0.00568,0.0068,0.00024,0.00022,0.00027,0.204,0.196,0.218,0.008,0.0077,0.0085,25.36,25.36,25.38,0.926,0.923,0.93,0.97,0.97,0.97,0.898,0.895,0.903,28.09,26.83,30.09,27.24,26.03,29.19,0,0,0,0,0,0,0.151,0,0.0373,0.33,0.66,0.34,41.2
788997600000,1995,1,1994,4,14,7,0.112,0.0442,0.0682,4204.95,26.43,26.43,25.03,1,1,1,185.7,178.6,191.5,112.7,105.6,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.393,0.381,0.409,112.7,105.6,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0862,0.0908,0.00533,0.00473,0.00582,0.00021,0.00019,0.00023,0.189,0.176,0.199,0.0074,0.0069,0.0078,25.38,25.38,25.38,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.887,0.896,25.8,24.05,27.25,25.03,23.33,26.43,0,0,0,0,0,0,0.139,0,0.0438,0.39,0.61,0.39,37.5
789602400000,1995,1,1994,4,15,7,0.112,0.0442,0.0678,4178.11,26.43,26.43,24.87,1,1,1,185,177.3,191.5,112,104.3,73,73,73,0,-1.421e-14,1.421e-14,0.395,0.381,0.412,112,104.3,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0857,0.0908,0.00527,0.00461,0.00582,0.00021,0.00018,0.00023,0.188,0.174,0.199,0.0073,0.0068,0.0078,25.38,25.38,25.38,0.919,0.914,0.924,0.97,0.97,0.97,0.892,0.886,0.896,25.64,23.71,27.25,24.87,23,26.43,0,0,0,0,0,0,0.138,0,0.0442,0.39,0.61,0.39,37.3
790207200000,1995,1,1994,4,16,7,0.119,0.0442,0.0753,4689.29,28.86,28.86,27.91,1,1,1,197.6,194.5,201.6,124.6,121.5,73,73,73,4.06e-15,0,1.421e-14,0.37,0.362,0.375,124.6,121.5,128.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0918,0.0943,0.00634,0.00608,0.00668,0.00025,0.00024,0.00026,0.21,0.204,0.217,0.0082,0.008,0.0085,25.38,25.37,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.78,28,29.76,27.91,27.16,28.86,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
790812000000,1995,1,1994,4,17,7,0.124,0.0442,0.0796,4965.96,30.24,30.24,29.56,1,1,1,204.6,202.4,207.6,131.6,129.4,73,73,73,0,0,0,0.357,0.352,0.361,131.6,129.4,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0946,0.0965,0.00694,0.00675,0.00719,0.00027,0.00026,0.00028,0.223,0.219,0.228,0.0087,0.0085,0.0089,25.35,25.33,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.47,29.95,31.17,29.56,29.05,30.24,0,0,0,0,0,0,0.164,0,0.0444,0.36,0.64,0.36,40
791416800000,1995,1,1994,4,18,7,0.127,0.0493,0.0776,4829.06,30.05,30.05,28.74,1,1,1,209.9,206.5,216.9,128.3,121.5,81.57,73,85,2.03e-15,0,1.421e-14,0.388,0.353,0.412,128.3,121.5,133.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.095,0.0929,0.0966,0.00666,0.00608,0.00712,0.00026,0.00024,0.00028,0.217,0.206,0.226,0.0085,0.008,0.0089,25.32,25.27,25.36,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.63,27.98,30.98,28.74,27.14,30.05,0,0,0,0,0,0,0.16,0,0.0494,0.39,0.61,0.39,38
792021600000,1995,2,1994,5,19,7,0.136,0.0514,0.0843,5249.93,32.6,32.6,31.25,1,1,1,224.4,219.4,230.3,139.4,134.4,85,85,85,0,0,0,0.379,0.369,0.387,139.4,134.4,145.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0992,0.0974,0.101,0.0076,0.00717,0.0081,0.0003,0.00028,0.00032,0.238,0.228,0.248,0.0093,0.009,0.0098,25.22,25.17,25.26,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.22,31.03,33.61,31.25,30.1,32.6,0,0,0,0,0,0,0.174,0,0.0517,0.38,0.62,0.38,38.6
792626400000,1995,2,1994,5,20,7,0.142,0.0514,0.0906,5647.62,34.03,34.03,33.62,1,1,1,234.8,232.8,236.6,149.8,147.8,85,85,85,0,0,0,0.362,0.359,0.365,149.8,147.8,151.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.104,0.00848,0.00831,0.00864,0.00033,0.00033,0.00034,0.256,0.252,0.259,0.01,0.0099,0.01,25.14,25.12,25.15,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,34.66,34.19,35.09,33.62,33.16,34.03,0,0,0,0,0,0,0.187,0,0.0514,0.36,0.64,0.36,39.8
793231200000,1995,2,1994,5,21,7,0.157,0.0514,0.105,6625.09,45.03,45.03,39.44,1,1,1,259.3,240.2,282.8,174.3,155.2,85,85,85,0,0,0,0.329,0.301,0.354,174.3,155.2,197.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.105,0.12,0.0106,0.00894,0.0126,0.00042,0.00035,0.0005,0.3,0.266,0.342,0.012,0.01,0.014,24.97,24.83,25.09,0.947,0.941,0.954,0.976,0.97,0.98,0.923,0.912,0.935,40.41,35.91,45.95,39.44,34.83,45.03,0,0,0,0,0,0,0.219,0,0.052,0.33,0.67,0.33,42.2
793836000000,1995,2,1994,5,22,7,0.19,0.0609,0.13,8014.92,50.71,50.71,47.71,2,1,1.1428571428571428,314.8,289.6,341.1,214.1,199.1,100.7,85,107,-4.06e-15,-2.842e-14,2.842e-14,0.319,0.285,0.35,214.1,199.1,234.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.122,0.136,0.014,0.0127,0.0156,0.00056,0.00051,0.00063,0.351,0.252,0.394,0.014,0.01,0.016,24.67,24.55,24.79,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,45.57,26.14,51.95,44.09,25.36,48.2,0,0,0,0,0,0,0.265,0,0.06,0.32,0.68,0.32,42.2
794440800000,1995,3,1994,6,23,7,0.233,0.0647,0.169,10149.1,68.13,68.13,60.41,2,2,2,385.7,351.7,421.7,278.7,244.7,107,107,107,0,-2.842e-14,2.842e-14,0.278,0.254,0.304,278.7,244.7,314.7,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.152,0.14,0.164,0.0308,0.0166,0.0475,0.0013,0.00067,0.0019,0.313,0.264,0.367,0.013,0.011,0.015,24.36,24.14,24.58,0.936,0.928,0.943,0.97,0.97,0.97,0.908,0.9,0.915,31.14,27.36,35.12,30.21,26.54,34.07,0,0,0,0,0,0,0.336,0,0.064,0.28,0.73,0.27,43.6
795045600000,1995,3,1994,6,24,7,0.28,0.0647,0.215,12966.7,82.38,82.38,77.18,2,2,2,462.9,432.9,486,355.9,325.9,107,107,107,0,0,0,0.232,0.22,0.247,355.9,325.9,379,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.179,0.168,0.187,0.067,0.0528,0.0779,0.0028,0.0022,0.0032,0.428,0.384,0.463,0.018,0.016,0.019,23.89,23.75,24.07,0.949,0.945,0.952,0.975,0.97,0.98,0.926,0.916,0.933,39.56,36.34,42.03,38.59,35.25,41.19,0,0,0,0,0,0,0.429,0,0.065,0.23,0.77,0.23,46.3
795650400000,1995,3,1994,6,25,7,0.304,0.0647,0.24,14438.4,87.56,87.56,85.94,2,2,2,503.2,490.1,511.1,396.2,383.1,107,107,107,0,0,0,0.213,0.209,0.218,396.2,383.1,404.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.188,0.196,0.086,0.0798,0.0897,0.0036,0.0033,0.0037,0.489,0.469,0.501,0.02,0.019,0.021,23.65,23.6,23.73,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.85,42.46,44.67,42.97,41.61,43.78,0,0,0,0,0,0,0.477,0,0.064,0.21,0.79,0.21,47.5
796255200000,1995,3,1994,6,26,7,0.304,0.0678,0.236,14214.7,87.06,87.06,84.61,2,2,2,502.6,489.8,508.7,390.4,364.8,112.1,107,125,0,0,0,0.223,0.21,0.255,390.4,364.8,401.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.192,0.185,0.195,0.0833,0.0712,0.0886,0.0035,0.0029,0.0037,0.481,0.445,0.497,0.02,0.018,0.021,23.66,23.61,23.75,0.954,0.95,0.955,0.979,0.977,0.98,0.934,0.928,0.936,43.2,40.38,44.42,42.31,39.44,43.53,0,0,0,0,0,0,0.47,0,0.068,0.22,0.78,0.22,46.8
796860000000,1995,4,1994,7,27,7,0.28,0.0756,0.204,12219.1,77.35,77.35,72.73,2,2,2,462.2,444.7,483,337.2,319.7,125,125,125,0,0,0,0.271,0.259,0.281,337.2,319.7,358,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0582,0.0499,0.068,0.0024,0.002,0.0028,0.403,0.377,0.434,0.017,0.015,0.018,23.92,23.79,24.02,0.946,0.944,0.95,0.972,0.97,0.975,0.92,0.916,0.926,37.43,35.54,39.65,36.37,34.48,38.67,0,0,0,0,0,0,0.404,0,0.076,0.27,0.73,0.27,43.6
797464800000,1995,4,1994,7,28,7,0.262,0.0756,0.186,11155.3,68.2,68.2,66.4,2,2,2,432.6,427.5,441.1,307.6,302.5,125,125,125,0,0,0,0.289,0.283,0.292,307.6,302.5,316.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.163,0.168,0.0442,0.0418,0.0482,0.0018,0.0017,0.002,0.359,0.351,0.372,0.015,0.014,0.015,24.09,24.04,24.13,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.915,34.23,33.67,35.16,33.2,32.66,34.1,0,0,0,0,0,0,0.369,0,0.076,0.29,0.71,0.29,42.6
798069600000,1995,4,1994,7,29,7,0.254,0.0756,0.179,10713,65.15,65.15,63.77,2,2,2,420.2,409.7,426.6,295.2,284.7,125,125,125,0,0,0,0.298,0.293,0.305,295.2,284.7,301.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.156,0.162,0.0383,0.0334,0.0414,0.0016,0.0014,0.0017,0.34,0.325,0.35,0.014,0.013,0.014,24.17,24.13,24.23,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.87,31.7,33.58,31.88,30.75,32.58,0,0,0,0,0,0,0.354,0,0.075,0.3,0.7,0.3,42.2
798674400000,1995,4,1994,7,30,7,0.235,0.0756,0.159,9554.19,60.51,60.51,56.87,2,2,2,388.1,370,405,263.1,245,125,125,125,0,-2.842e-14,2.842e-14,0.322,0.309,0.338,263.1,245,280,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.142,0.155,0.0235,0.0166,0.0312,0.00095,0.00067,0.0013,0.292,0.267,0.318,0.012,0.011,0.013,24.37,24.26,24.48,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.31,27.3,31.19,28.44,26.48,30.25,0,0,0,0,0,0,0.316,0,0.076,0.32,0.68,0.32,40.7
799279200000,1995,5,1994,8,31,7,0.211,0.0889,0.122,7603.24,48.2,48.2,45.26,1,1,1,348.6,333.1,363.8,201.6,186.1,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.404,0.441,201.6,186.1,216.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.122,0.133,0.0129,0.0116,0.0142,0.00052,0.00046,0.00057,0.355,0.327,0.382,0.014,0.013,0.015,24.5,24.4,24.61,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.938,46.25,42.7,49.66,45.26,41.85,48.2,0,0,0,0,0,0,0.251,0,0.089,0.42,0.58,0.42,36
799884000000,1995,5,1994,8,32,7,0.189,0.0889,0.1,6204.83,40.64,40.64,36.93,1,1,1,312.6,297.9,327.9,165.6,150.8,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.471,0.448,0.494,165.6,150.8,180.9,990,990,990,965,964.9,965,25,25,25.1,0.115,0.11,0.12,0.00982,0.00857,0.0111,0.00039,0.00034,0.00045,0.291,0.264,0.318,0.012,0.011,0.013,24.75,24.64,24.84,0.944,0.94,0.949,0.973,0.97,0.979,0.919,0.912,0.929,37.95,34.54,41.5,36.93,33.5,40.64,0,0,0,0,0,0,0.205,0,0.089,0.47,0.53,0.47,32.8
800488800000,1995,5,1994,8,33,7,0.17,0.0889,0.0809,4975,32.44,32.44,29.61,1,1,1,280.8,268.6,293.2,133.8,121.6,147,147,147,-8.12e-15,-2.842e-14,0,0.524,0.501,0.547,133.8,121.6,146.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.104,0.0993,0.108,0.00712,0.00609,0.00818,0.00028,0.00024,0.00033,0.234,0.212,0.256,0.0093,0.0084,0.01,24.94,24.87,25.01,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,30.53,27.64,33.44,29.61,26.82,32.44,0,0,0,0,0,0,0.165,0,0.0891,0.52,0.48,0.52,29.3
801093600000,1995,5,1994,8,34,7,0.154,0.0889,0.0648,3945.57,25.86,25.86,23.49,1,1,1,254.2,244.8,264.5,107.2,97.8,147,147,147,8.121e-15,0,1.421e-14,0.578,0.556,0.6,107.2,97.8,117.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0942,0.0909,0.0978,0.00486,0.00406,0.00574,0.00019,0.00016,0.00023,0.186,0.169,0.205,0.0074,0.0067,0.0081,25.1,25.04,25.16,0.918,0.912,0.924,0.969,0.967,0.97,0.89,0.883,0.897,24.22,22.02,26.66,23.49,21.3,25.86,0,0,0,0,0,0,0.13,0,0.0892,0.58,0.42,0.58,25.6
801698400000,1995,5,1994,8,35,7,0.141,0.0792,0.0617,3762.24,25.13,25.13,22.39,1,1,1,233,224.8,241.8,102,88.78,131,119,147,2.03e-15,-1.421e-14,1.421e-14,0.561,0.511,0.623,102,88.78,113.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0915,0.0877,0.0951,0.00442,0.0033,0.00542,0.00017,0.00013,0.00021,0.176,0.153,0.197,0.0069,0.006,0.0077,25.23,25.19,25.27,0.917,0.913,0.921,0.968,0.963,0.97,0.887,0.882,0.894,23.14,20.12,25.91,22.39,19.38,25.13,0,0,0,0,0,0,0.124,0,0.0793,0.56,0.44,0.56,26.7
802303200000,1995,6,1994,9,36,7,0.13,0.072,0.0582,3557.95,22.72,22.72,21.18,1,1,1,215.2,208.7,222.4,96.16,89.71,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.553,0.535,0.57,96.16,89.71,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0889,0.0866,0.0914,0.00392,0.00338,0.00454,0.00015,0.00013,0.00018,0.165,0.154,0.178,0.0065,0.006,0.007,25.34,25.29,25.39,0.917,0.912,0.923,0.967,0.964,0.97,0.886,0.883,0.891,21.9,20.63,23.43,21.18,19.9,22.72,0,0,0,0,0,0,0.118,0,0.0718,0.55,0.45,0.55,27.4
802908000000,1995,6,1994,9,37,7,0.122,0.072,0.0496,0,0,0,0,1,1,1,201.1,195.3,206.8,82.05,76.31,119,119,119,0,-1.421e-14,1.421e-14,0.592,0.575,0.609,82.05,76.31,87.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0819,0.0859,0.00272,0.00224,0.00321,0.00011,0.000087,0.00013,0.14,0.13,0.15,0.0055,0.0051,0.0059,25.44,25.41,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0724,0.59,0.41,0.59,0
803512800000,1995,6,1994,9,38,7,0.114,0.072,0.0417,0,0,0,0,1,1,1,187.9,183,193.4,68.89,64.01,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.633,0.615,0.65,68.89,64.01,74.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0793,0.0775,0.0812,0.00161,0.00119,0.00207,0.000063,0.000047,0.000081,0.116,0.108,0.126,0.0045,0.0042,0.0049,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0723,0.63,0.37,0.63,0
804117600000,1995,6,1994,9,39,7,0.107,0.0701,0.0373,0,0,0,0,1,1,1,177.5,173.4,181.6,61.68,57.17,115.9,108,119,-1.015e-15,-1.421e-14,1.421e-14,0.652,0.618,0.675,61.68,57.17,66.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0763,0.0751,0.0771,0.000993,0.000609,0.00143,0.000039,0.000024,0.000056,0.103,0.0954,0.111,0.004,0.0037,0.0044,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0697,0.66,0.35,0.65,0
804722400000,1995,7,1994,10,40,7,0.101,0.0653,0.0354,0,0,0,0,1,1,1,166.6,162.2,171.5,58.56,54.23,108,108,108,5.075e-15,-7.105e-15,1.421e-14,0.649,0.63,0.666,58.56,54.23,63.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0727,0.0759,0.000728,0.00036,0.00115,0.000028,0.000014,0.000045,0.0965,0.0887,0.105,0.0038,0.0035,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.65,0.35,0.65,0
805327200000,1995,7,1994,10,41,7,0.0948,0.0653,0.0133,0,0,0,0,1,0,0.42857142857142855,156.8,152.7,160.9,48.76,44.65,108,108,108,26.69,7.105e-15,48.76,0.689,0.671,0.708,22.07,0,52.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.0000543,0,0.000243,0.0000021,0,0.0000095,0.0764,0.0708,0.0863,0.003,0.0028,0.0034,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0815,0.69,0.14,0.86,0
805932000000,1995,7,1994,10,42,7,0.0903,0.0653,0,0,0,0,0,0,0,0,149.3,146.9,151.3,41.29,38.91,108,108,108,41.29,38.91,43.29,0.723,0.714,0.735,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0903,0.72,0,1,0
806536800000,1995,7,1994,10,43,7,0.0869,0.0653,0,0,0,0,0,0,0,0,143.6,141.2,146.1,35.63,33.17,108,108,108,35.63,33.17,38.09,0.752,0.739,0.765,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0869,0.75,0,1,0
807141600000,1995,7,1994,10,44,7,0.0819,0.0575,0,0,0,0,0,0,0,0,135.5,131.1,140.3,40.32,32.35,95.14,93,108,40.32,32.35,45.44,0.702,0.672,0.77,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0819,0.7,0,1,0
807746400000,1995,8,1994,11,45,7,0.076,0.0562,0,0,0,0,0,0,0,0,125.7,122.6,129.7,32.74,29.58,93,93,93,32.74,29.58,36.69,0.74,0.717,0.759,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.076,0.74,0,1,0
808351200000,1995,8,1994,11,46,7,0.0722,0.0562,0,0,0,0,0,0,0,0,119.3,116.8,121.8,26.3,23.83,93,93,93,26.3,23.83,28.76,0.78,0.764,0.796,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0722,0.78,0,1,0
808956000000,1995,8,1994,11,47,7,0.0687,0.0562,0,0,0,0,0,0,0,0,113.5,111.1,116,20.55,18.09,93,93,93,20.55,18.09,23.01,0.819,0.802,0.837,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0687,0.82,0,1,0
809560800000,1995,8,1994,11,48,7,0.0647,0.0508,0,0,0,0,0,0,0,0,107,102.6,110.3,23.03,14.81,84,72,93,23.03,14.81,33.9,0.783,0.68,0.863,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0647,0.79,0,1,0
810165600000,1995,9,1994,12,49,7,0.0579,0.0435,0,0,0,0,0,0,0,0,95.74,91.4,100.7,23.74,19.4,72,72,72,23.74,19.4,28.7,0.753,0.715,0.788,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0579,0.75,0,1,0
810770400000,1995,9,1994,12,50,7,0.0529,0.0435,0,0,0,0,0,0,0,0,87.5,85.12,90.04,15.5,13.12,72,72,72,15.5,13.12,18.04,0.823,0.8,0.846,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0529,0.82,0,1,0
811375200000,1995,9,1994,12,51,7,0.0515,0.0435,0,0,0,0,0,0,0,0,85.12,83.48,87.3,13.12,11.48,72,72,72,13.12,11.48,15.3,0.846,0.825,0.862,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0515,0.84,0,1,0
811980000000,1995,9,1994,12,52,7,0.049,0.0418,0,0,0,0,0,0,0,0,81.01,78.55,83.48,11.87,7.37,69.14,52,72,11.87,7.37,26.55,0.853,0.662,0.907,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.049,0.85,0,1,0
812584800000,1995,10,1995,1,1,7,0.0458,0.0314,0,0,0,0,0,0,0,0,75.74,74.45,77.73,23.74,22.45,52,52,52,23.74,22.45,25.73,0.687,0.669,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0458,0.69,0,1,0
813189600000,1995,10,1995,1,2,7,0.0434,0.0314,0,0,0,0,0,0,0,0,71.8,69.8,74.18,19.8,17.8,52,52,52,19.8,17.8,22.18,0.725,0.701,0.745,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0434,0.72,0,1,0
813794400000,1995,10,1995,1,3,7,0.0418,0.0314,0,0,0,0,0,0,0,0,69.14,68.8,69.53,17.14,16.8,52,52,52,17.14,16.8,17.53,0.752,0.748,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0418,0.75,0,1,0
814399200000,1995,10,1995,1,4,7,0.0457,0.0314,0,0,0,0,0,0,0,0,75.49,72.4,76.78,23.49,20.4,52,52,52,23.49,20.4,24.78,0.689,0.677,0.718,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0457,0.69,0,1,0
815004000000,1995,10,1995,1,5,7,0.0497,0.0306,0,0,0,0,0,0,0,0,82.16,78.14,83.88,31.59,26.14,50.57,50,52,31.59,26.14,33.88,0.616,0.596,0.665,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0497,0.62,0,1,0
815608800000,1995,11,1995,2,6,7,0.0498,0.0302,0,0,0,0,0,0,0,0,82.36,81.7,82.79,32.36,31.7,50,50,50,32.36,31.7,32.79,0.607,0.604,0.612,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0498,0.61,0,1,0
816213600000,1995,11,1995,2,7,7,0.0551,0.0302,0,0,0,0,0,0,0,0,91.07,86.35,98.38,41.07,36.35,50,50,50,41.07,36.35,48.38,0.55,0.508,0.579,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0551,0.55,0,1,0
816818400000,1995,11,1995,2,8,7,0.0647,0.0302,0.0345,0,0,0,0,1,1,1,107,102.5,110.1,56.97,52.48,50,50,50,-4.06e-15,-7.105e-15,7.105e-15,0.468,0.454,0.488,56.97,52.48,60.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000593,0.000211,0.000861,0.000023,0.0000083,0.000034,0.0908,0.0844,0.0954,0.0036,0.0033,0.0037,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
817423200000,1995,11,1995,2,9,7,0.0709,0.0326,0.0383,1347.02,14.61,14.61,8.018,1,1,1,117.2,108.8,126.8,63.31,58.77,53.86,50,59,-1.015e-15,-7.105e-15,7.105e-15,0.459,0.426,0.497,63.31,58.77,67.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00113,0.000745,0.00151,0.000044,0.000029,0.000059,0.1,0.0934,0.107,0.0039,0.0037,0.0042,25.4,25.39,25.41,0.509,0,0.901,0.549,0,0.96,0.488,0,0.865,8.352,0,15.22,8.018,0,14.61,0,3,0,0,0.429,0,0.0445,0.429,0.0326,0.46,0.54,0.46,19
818028000000,1995,12,1995,3,10,7,0.0793,0.0357,0.0437,2679.64,17,17,15.95,1,1,1,131.2,126.5,134.7,72.19,67.54,59,59,59,0,-1.421e-14,1.421e-14,0.45,0.438,0.466,72.19,67.54,75.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.071,0.0739,0.00189,0.00149,0.00219,0.000074,0.000058,0.000086,0.114,0.106,0.121,0.0045,0.0042,0.0047,25.39,25.38,25.39,0.924,0.9,0.94,0.96,0.96,0.96,0.887,0.864,0.902,16.61,15.13,17.71,15.95,14.53,17,0,0,0,0,0,0,0.0886,0,0.0356,0.45,0.55,0.45,33.8
818632800000,1995,12,1995,3,11,7,0.078,0.0357,0.0423,2566.19,16.39,16.39,15.27,1,1,1,129,125.2,132.6,69.96,66.17,59,59,59,-6.09e-15,-1.421e-14,0,0.458,0.445,0.471,69.96,66.17,73.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0731,0.0017,0.00137,0.002,0.000067,0.000054,0.000079,0.111,0.104,0.117,0.0043,0.0041,0.0046,25.39,25.38,25.4,0.913,0.892,0.933,0.96,0.96,0.96,0.876,0.856,0.895,15.91,14.7,17.08,15.27,14.11,16.39,0,0,0,0,0,0,0.0849,0,0.0357,0.46,0.54,0.46,32.9
819237600000,1995,12,1995,3,12,7,0.0795,0.0357,0.0438,2694.21,16.57,16.57,16.04,1,1,1,131.4,129.8,133.1,72.42,70.82,59,59,59,2.03e-15,0,1.421e-14,0.449,0.443,0.454,72.42,70.82,74.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0722,0.0733,0.00191,0.00177,0.00205,0.000075,0.000069,0.00008,0.115,0.112,0.118,0.0045,0.0044,0.0046,25.39,25.38,25.39,0.926,0.918,0.936,0.96,0.96,0.96,0.889,0.881,0.898,16.71,16.18,17.26,16.04,15.53,16.57,0,0,0,0,0,0,0.0891,0,0.0357,0.45,0.55,0.45,33.9
819842400000,1995,12,1995,3,13,7,0.0788,0.0357,0.0432,2638.06,16.95,16.95,15.7,1,1,1,130.4,127.9,134.5,71.37,68.91,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.453,0.439,0.461,71.37,68.91,75.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0715,0.0738,0.00182,0.00161,0.00216,0.000071,0.000063,0.000085,0.113,0.109,0.12,0.0044,0.0043,0.0047,25.39,25.38,25.39,0.92,0.907,0.94,0.96,0.96,0.96,0.883,0.871,0.902,16.36,15.57,17.65,15.7,14.95,16.95,0,0,0,0,0,0,0.0872,0,0.0356,0.45,0.55,0.45,33.5
820447200000,1996,1,1995,4,14,7,0.0812,0.0442,0.037,1021.02,14.76,14.76,6.078,1,1,1,134.2,129.3,141.3,61.24,56.28,73,73,73,-1.015e-15,-1.421e-14,1.421e-14,0.545,0.517,0.565,61.24,56.28,68.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0731,0.000955,0.000534,0.00156,0.000037,0.000021,0.000061,0.0976,0.0898,0.109,0.0038,0.0035,0.0043,25.4,25.39,25.41,0.383,0,0.904,0.411,0,0.96,0.367,0,0.868,6.331,0,15.37,6.078,0,14.76,0,4,0,0,0.571,0,0.0338,0.571,0.0442,0.54,0.46,0.54,12.6
821052000000,1996,1,1995,4,15,7,0.0933,0.0442,0.0491,3024.38,20.8,20.8,18,1,1,1,154.2,143.8,167.3,81.2,70.77,73,73,73,4.06e-15,0,1.421e-14,0.475,0.436,0.508,81.2,70.77,94.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.0739,0.0822,0.00265,0.00177,0.00376,0.0001,0.000069,0.00015,0.132,0.114,0.156,0.0052,0.0045,0.0061,25.38,25.38,25.39,0.926,0.917,0.939,0.962,0.96,0.966,0.891,0.881,0.902,18.71,16.16,21.53,18,15.51,20.8,0,0,0,0,0,0,0.1,0,0.0442,0.47,0.53,0.47,32.4
821656800000,1996,1,1995,4,16,7,0.11,0.0442,0.0654,4022.02,24.67,24.67,23.94,1,1,1,181.2,172.5,184.2,108.2,99.48,73,73,73,0,-1.421e-14,1.421e-14,0.403,0.396,0.423,108.2,99.48,111.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0841,0.0882,0.00495,0.00421,0.00521,0.00019,0.00016,0.0002,0.181,0.165,0.186,0.0071,0.0065,0.0073,25.38,25.38,25.38,0.917,0.911,0.919,0.97,0.969,0.97,0.889,0.883,0.891,24.69,22.56,25.44,23.94,21.85,24.67,0,0,0,0,0,0,0.133,0,0.0446,0.4,0.59,0.41,36.6
822261600000,1996,1,1995,4,17,7,0.119,0.0442,0.075,4660.7,31.14,31.14,27.74,1,1,1,197,185.3,211.6,124,112.3,73,73,73,4.06e-15,0,1.421e-14,0.371,0.345,0.394,124,112.3,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0886,0.0979,0.00629,0.0053,0.00753,0.00025,0.00021,0.00029,0.209,0.188,0.235,0.0082,0.0074,0.0092,25.37,25.3,25.39,0.927,0.919,0.934,0.97,0.97,0.97,0.899,0.892,0.906,28.6,25.71,32.11,27.74,24.94,31.14,0,0,0,0,0,0,0.154,0,0.044,0.37,0.63,0.37,39.2
822866400000,1996,1,1995,4,18,7,0.147,0.0483,0.0982,6155.36,41.01,41.01,36.64,1,1,1,242.3,218.4,265.4,162.4,145.4,79.86,73,85,0,0,0,0.33,0.312,0.352,162.4,145.4,180.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.107,0.1,0.114,0.00956,0.00811,0.0111,0.00038,0.00032,0.00044,0.278,0.247,0.311,0.011,0.0097,0.012,25.08,24.93,25.24,0.943,0.937,0.949,0.973,0.97,0.98,0.917,0.909,0.93,37.66,33.72,41.85,36.64,32.71,41.01,0,0,0,0,0,0,0.204,0,0.0488,0.33,0.67,0.33,41.9
823471200000,1996,2,1995,5,19,7,0.169,0.0514,0.118,7450.8,46.62,46.62,44.35,1,1,1,279.9,270.1,289.8,194.9,185.1,85,85,85,-1.218e-14,-2.842e-14,2.842e-14,0.304,0.293,0.315,194.9,185.1,204.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.122,0.0123,0.0115,0.0132,0.00049,0.00046,0.00052,0.337,0.319,0.354,0.013,0.013,0.014,24.84,24.79,24.9,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,45.26,42.94,47.57,44.35,42.09,46.62,0,0,0,0,0,0,0.246,0,0.051,0.3,0.7,0.3,44.1
824076000000,1996,2,1995,5,20,7,0.179,0.0514,0.127,7978.2,48.2,48.2,47.49,1,1,1,295.2,289.8,302.6,210.2,204.8,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.288,0.281,0.293,210.2,204.8,217.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.122,0.127,0.0136,0.0132,0.0142,0.00054,0.00052,0.00057,0.364,0.354,0.377,0.014,0.014,0.015,24.75,24.71,24.79,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.81,47.57,50.52,47.49,46.62,48.2,0,0,0,0,0,0,0.264,0,0.052,0.29,0.71,0.29,44.6
824680800000,1996,2,1995,5,21,7,0.19,0.0514,0.139,8428.14,53.81,53.81,50.17,2,1,1.5714285714285714,315,302.4,331.9,230,217.4,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.27,0.256,0.281,230,217.4,246.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.127,0.137,0.0153,0.0142,0.0167,0.00061,0.00057,0.00067,0.308,0.244,0.39,0.012,0.0097,0.016,24.72,24.66,24.78,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.13,25.76,52.07,35.41,24.99,48.2,0,0,0,0,0,0,0.279,0,0.051,0.27,0.73,0.27,44.4
825285600000,1996,2,1995,5,22,7,0.226,0.0571,0.169,10223.8,65.27,65.27,60.86,2,2,2,374.4,341.5,408.2,280,256.5,94.43,85,107,0,0,0,0.252,0.228,0.277,280,256.5,301.2,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.15,0.141,0.159,0.0311,0.02,0.0412,0.0013,0.00081,0.0017,0.313,0.276,0.346,0.013,0.011,0.014,24.42,24.22,24.62,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,31.37,28.81,33.64,30.43,27.95,32.63,0,0,0,0,0,0,0.338,0,0.057,0.25,0.75,0.25,45.2
825890400000,1996,3,1995,6,23,7,0.275,0.0647,0.21,12652.8,82.86,82.86,75.31,2,2,2,454.4,418.3,488.3,347.4,311.3,107,107,107,0,0,0,0.236,0.219,0.256,347.4,311.3,381.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.176,0.163,0.188,0.063,0.0459,0.079,0.0026,0.0019,0.0033,0.416,0.362,0.467,0.017,0.015,0.019,23.94,23.74,24.16,0.948,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.65,34.75,42.27,37.66,33.7,41.43,0,0,0,0,0,0,0.418,0,0.065,0.24,0.76,0.24,46
826495200000,1996,3,1995,6,24,7,0.319,0.0647,0.254,15209.8,96.4,96.4,90.53,2,2,2,526.9,497.3,560.8,419.9,390.3,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.203,0.191,0.215,419.9,390.3,453.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.201,0.191,0.213,0.0972,0.0832,0.113,0.004,0.0034,0.0047,0.524,0.48,0.575,0.022,0.02,0.024,23.5,23.3,23.68,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.26,43.23,49.66,45.27,42.36,48.2,0,0,0,0,0,0,0.503,0,0.065,0.2,0.8,0.2,47.7
827100000000,1996,3,1995,6,25,7,0.371,0.0647,0.306,17574.3,112.6,112.6,104.6,3,2,2.7142857142857144,613.2,573.1,649.6,506.2,466.1,107,107,107,-8.12e-15,-5.684e-14,0,0.175,0.165,0.187,506.2,466.1,542.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.243,0.22,0.263,0.141,0.119,0.163,0.006,0.005,0.007,0.584,0.536,0.622,0.025,0.023,0.026,23.07,22.89,23.23,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.938,41.17,35.51,52.17,39.46,34.45,48.2,0,0,0,0,0,0,0.581,0,0.065,0.17,0.82,0.18,47.4
827704800000,1996,3,1995,6,26,7,0.415,0.0647,0.35,20169.4,124.5,124.5,120.1,3,3,3,686.3,659.7,709,579.3,552.7,107,107,107,0,0,0,0.156,0.151,0.162,579.3,552.7,602,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.269,0.297,0.188,0.17,0.203,0.0081,0.0073,0.0087,0.675,0.631,0.714,0.029,0.027,0.031,22.68,22.55,22.83,0.953,0.951,0.954,0.978,0.974,0.98,0.932,0.927,0.935,40.92,39.23,42.36,40.02,38.22,41.51,0,0,0,0,0,0,0.667,0,0.065,0.16,0.84,0.16,48.6
828309600000,1996,4,1995,7,27,7,0.432,0.0756,0.357,20452.3,122.3,122.3,121.7,3,3,3,714.7,709.8,717.4,589.7,584.8,125,125,125,0,0,0,0.175,0.174,0.176,589.7,584.8,592.4,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.295,0.292,0.296,0.195,0.192,0.197,0.0084,0.0082,0.0085,0.697,0.689,0.702,0.03,0.03,0.03,22.54,22.53,22.57,0.954,0.953,0.954,0.979,0.978,0.979,0.934,0.933,0.934,41.44,41.13,41.61,40.58,40.25,40.76,0,0,0,0,0,0,0.676,0,0.075,0.18,0.83,0.17,47.3
828914400000,1996,4,1995,7,28,7,0.42,0.0756,0.344,19760.6,120.2,120.2,117.6,3,3,3,694.4,678.3,707.3,569.4,553.3,125,125,125,0,0,0,0.18,0.177,0.184,569.4,553.3,582.3,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.274,0.29,0.181,0.171,0.19,0.0078,0.0073,0.0082,0.663,0.636,0.685,0.028,0.027,0.029,22.66,22.59,22.75,0.952,0.951,0.953,0.976,0.974,0.978,0.93,0.926,0.932,40.16,39.13,40.98,39.21,38.12,40.08,0,0,0,0,0,0,0.653,0,0.076,0.18,0.82,0.18,47
829519200000,1996,4,1995,7,29,7,0.39,0.0756,0.315,18105.3,112.9,112.9,107.8,3,3,3,645.4,616.8,671,520.4,491.8,125,125,125,-8.12e-15,-5.684e-14,0,0.194,0.186,0.203,520.4,491.8,546,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.255,0.239,0.27,0.149,0.131,0.166,0.0063,0.0055,0.0071,0.581,0.534,0.624,0.025,0.023,0.027,22.94,22.79,23.1,0.948,0.945,0.95,0.971,0.97,0.973,0.921,0.917,0.925,37,35.11,38.66,35.92,34.06,37.62,0,0,0,0,0,0,0.599,0,0.075,0.19,0.81,0.19,46.4
830124000000,1996,4,1995,7,30,7,0.348,0.0756,0.272,15878.7,96.4,96.4,94.52,2,2,2,574.7,542.7,606.7,449.7,417.7,125,125,125,1.624e-14,-5.684e-14,5.684e-14,0.218,0.206,0.23,449.7,417.7,481.7,990,990,990,966.2,966,966.3,23.8,23.7,24,0.217,0.203,0.233,0.111,0.0962,0.126,0.0047,0.004,0.0053,0.574,0.524,0.627,0.024,0.022,0.026,23.24,23.05,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.03,45.89,52.05,47.26,44.97,48.2,0,0,0,0,0,0,0.525,0,0.076,0.22,0.78,0.22,45.6
830728800000,1996,4,1995,7,31,7,0.304,0.0851,0.219,13075.7,87.82,87.82,77.83,2,2,2,502.4,474.6,532,361.7,327.6,140.7,125,147,-8.12e-15,-5.684e-14,0,0.281,0.235,0.31,361.7,327.6,407.1,990,990,990,965.9,965.7,966,24.1,24,24.3,0.184,0.172,0.2,0.0697,0.0536,0.0911,0.0029,0.0022,0.0038,0.44,0.389,0.508,0.018,0.016,0.021,23.7,23.5,23.87,0.95,0.945,0.955,0.975,0.97,0.98,0.926,0.917,0.936,39.92,36.25,44.81,38.92,35.16,43.91,0,0,0,0,0,0,0.432,0,0.085,0.28,0.72,0.28,43
831333600000,1996,5,1995,8,32,7,0.268,0.0889,0.179,10675.8,68.67,68.67,63.55,2,2,2,442.4,419.7,466.7,295.4,272.7,147,147,147,0,0,0,0.333,0.315,0.35,295.4,272.7,319.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.153,0.169,0.0384,0.0277,0.0499,0.0016,0.0011,0.0021,0.341,0.307,0.377,0.014,0.013,0.016,24.07,23.92,24.2,0.939,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.916,32.76,30.25,35.4,31.77,29.34,34.34,0,0,0,0,0,0,0.353,0,0.089,0.33,0.67,0.33,39.8
831938400000,1996,5,1995,8,33,7,0.238,0.0889,0.149,8872.06,57.1,57.1,52.81,2,1,1.8571428571428572,392.9,374.6,412.3,245.9,227.6,147,147,147,0,-2.842e-14,2.842e-14,0.375,0.357,0.392,245.9,227.6,265.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.15,0.0181,0.0151,0.0242,0.00073,0.00061,0.00099,0.292,0.254,0.401,0.012,0.01,0.016,24.34,24.25,24.44,0.933,0.924,0.958,0.971,0.97,0.98,0.907,0.896,0.939,31.1,25.84,52.03,29.85,25.07,48.2,0,0,0,0,0,0,0.293,0,0.089,0.37,0.63,0.37,37.3
832543200000,1996,5,1995,8,34,7,0.214,0.0889,0.125,7740.49,48.2,48.2,46.07,1,1,1,353.2,338.2,368.8,206.2,191.2,147,147,147,0,-2.842e-14,2.842e-14,0.417,0.399,0.435,206.2,191.2,221.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.129,0.124,0.135,0.0133,0.012,0.0146,0.00053,0.00048,0.00059,0.363,0.336,0.391,0.015,0.014,0.016,24.47,24.36,24.57,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,47.29,43.87,50.79,46.07,42.99,48.2,0,0,0,0,0,0,0.256,0,0.089,0.42,0.58,0.42,36.2
833148000000,1996,5,1995,8,35,7,0.194,0.0841,0.11,6878.77,43.89,43.89,40.95,1,1,1,321.1,308.9,333.5,182.2,170.1,139,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.432,0.38,0.464,182.2,170.1,194,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.123,0.0112,0.0102,0.0122,0.00045,0.00041,0.00049,0.32,0.299,0.34,0.013,0.012,0.014,24.67,24.6,24.72,0.949,0.946,0.953,0.978,0.974,0.98,0.929,0.921,0.934,41.85,39,44.78,40.95,37.98,43.89,0,0,0,0,0,0,0.227,0,0.084,0.43,0.57,0.43,35.5
833752800000,1996,6,1995,9,36,7,0.178,0.072,0.106,6630.83,42.01,42.01,39.47,1,1,1,294.3,284.6,304.8,175.3,165.6,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.39,0.418,175.3,165.6,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.0107,0.00983,0.0115,0.00042,0.00039,0.00046,0.307,0.289,0.325,0.012,0.011,0.013,24.82,24.75,24.87,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.41,38.14,42.87,39.47,37.07,42.01,0,0,0,0,0,0,0.219,0,0.072,0.4,0.6,0.4,37.3
834357600000,1996,6,1995,9,37,7,0.165,0.072,0.0929,5755.85,36.33,36.33,34.26,1,1,1,272.6,263.5,281.6,153.6,144.5,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.437,0.423,0.452,153.6,144.5,162.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.0088,0.00804,0.00957,0.00035,0.00032,0.00038,0.268,0.252,0.284,0.011,0.01,0.011,24.94,24.89,24.99,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.32,33.19,37.43,34.26,32.2,36.33,0,0,0,0,0,0,0.19,0,0.0721,0.44,0.56,0.44,34.9
834962400000,1996,6,1995,9,38,7,0.153,0.072,0.0815,5030.57,31.63,31.63,29.94,1,1,1,253.7,246.3,261.1,134.7,127.3,119,119,119,-4.06e-15,-2.842e-14,0,0.469,0.456,0.483,134.7,127.3,142.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0999,0.105,0.0072,0.00657,0.00783,0.00028,0.00026,0.00031,0.234,0.221,0.247,0.0093,0.0087,0.0098,25.05,25.01,25.1,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.87,29.14,32.61,29.94,28.26,31.63,0,0,0,0,0,0,0.166,0,0.0715,0.47,0.53,0.47,32.9
835567200000,1996,6,1995,9,39,7,0.144,0.072,0.0723,4448.62,27.71,27.71,26.48,1,1,1,238.6,232.9,243.8,119.6,113.9,119,119,119,0,-1.421e-14,1.421e-14,0.499,0.488,0.511,119.6,113.9,124.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0971,0.0951,0.099,0.00591,0.00543,0.00636,0.00023,0.00021,0.00025,0.207,0.197,0.216,0.0082,0.0077,0.0085,25.16,25.12,25.21,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.3,25.94,28.56,26.48,25.16,27.71,0,0,0,0,0,0,0.147,0,0.0717,0.5,0.5,0.5,30.9
836172000000,1996,7,1995,10,40,7,0.136,0.0653,0.0706,4347.13,27.34,27.34,25.88,1,1,1,224.7,219,231,116.7,111,108,108,108,6.09e-15,-1.421e-14,1.421e-14,0.481,0.468,0.493,116.7,111,123,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0927,0.0969,0.00567,0.00518,0.0062,0.00022,0.0002,0.00024,0.2,0.19,0.212,0.0079,0.0075,0.0083,25.25,25.2,25.3,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.9,26.68,25.29,28.19,25.88,24.53,27.34,0,0,0,0,0,0,0.144,0,0.0654,0.48,0.52,0.48,32
836776800000,1996,7,1995,10,41,7,0.128,0.0653,0.0625,3308.09,24.09,24.09,19.69,1,1,1,211.3,205.6,217.1,103.3,97.56,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.511,0.498,0.525,103.3,97.56,109,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.09,0.088,0.092,0.00453,0.00404,0.00502,0.00018,0.00016,0.0002,0.176,0.166,0.187,0.0069,0.0065,0.0073,25.36,25.31,25.4,0.783,0,0.917,0.831,0,0.97,0.76,0,0.89,20.31,0,24.83,19.69,0,24.09,0,1,0,0,0.143,0,0.109,0.143,0.0655,0.51,0.49,0.51,25.8
837381600000,1996,7,1995,10,42,7,0.12,0.0653,0.0551,0,0,0,0,1,1,1,199.1,194.9,203.7,91.08,86.9,108,108,108,4.06e-15,0,1.421e-14,0.542,0.53,0.554,91.08,86.9,95.65,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0842,0.0873,0.00349,0.00314,0.00388,0.00014,0.00012,0.00015,0.155,0.147,0.163,0.006,0.0058,0.0064,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.54,0.46,0.54,0
837986400000,1996,7,1995,10,43,7,0.115,0.0653,0.0492,0,0,0,0,1,1,1,189.4,185.3,193.5,81.43,77.33,108,108,108,0,-1.421e-14,1.421e-14,0.57,0.558,0.583,81.43,77.33,85.53,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0823,0.0808,0.0837,0.00267,0.00232,0.00302,0.0001,0.000091,0.00012,0.137,0.13,0.145,0.0054,0.0051,0.0057,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.57,0.43,0.57,0
838591200000,1996,7,1995,10,44,7,0.108,0.0601,0.0478,0,0,0,0,1,1,1,178.5,171.4,184,79.1,73.23,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.556,0.517,0.596,79.1,73.23,86.86,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0804,0.0794,0.0824,0.00247,0.00197,0.00313,0.000097,0.000077,0.00012,0.132,0.123,0.145,0.0052,0.0048,0.0057,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0602,0.56,0.44,0.56,0
839196000000,1996,8,1995,11,45,7,0.0986,0.0562,0.0424,0,0,0,0,1,1,1,163.1,157.4,168.9,70.1,64.44,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.571,0.551,0.591,70.1,64.44,75.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0745,0.0786,0.00171,0.00123,0.0022,0.000067,0.000048,0.000086,0.115,0.105,0.126,0.0045,0.0041,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
839800800000,1996,8,1995,11,46,7,0.0911,0.0562,0.0348,0,0,0,0,1,1,1,150.6,146.2,155.5,57.57,53.23,93,93,93,1.015e-15,-1.421e-14,1.421e-14,0.618,0.598,0.636,57.57,53.23,62.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0738,0.000643,0.000275,0.00107,0.000025,0.000011,0.000042,0.093,0.0855,0.102,0.0036,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.62,0.38,0.62,0
840405600000,1996,8,1995,11,47,7,0.0852,0.0562,0.00884,0,0,0,0,1,0,0.2857142857142857,140.9,137.8,144.9,47.92,44.75,93,93,93,33.29,7.105e-15,49.13,0.66,0.642,0.675,14.62,0,51.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000285,0,0.000158,0.0000011,0,0.0000062,0.0742,0.0708,0.0835,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.07636,0.66,0.1,0.9,0
841010400000,1996,8,1995,11,48,7,0.0809,0.0544,0.00504,0,0,0,0,1,0,0.14285714285714285,133.7,130.4,135.8,43.69,39.28,90,72,93,35.35,7.105e-15,42.84,0.673,0.552,0.703,8.339,0,58.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000102,0,0.000711,0.000004,0,0.000028,0.074,0.0708,0.0928,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.07586,0.67,0.062,0.94,0
841615200000,1996,9,1995,12,49,7,0.0742,0.0435,0.0185,0,0,0,0,1,0,0.5714285714285714,122.6,117,127.9,50.63,44.97,72,72,72,20.09,-7.105e-15,48.8,0.588,0.563,0.616,30.54,0,55.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000167,0,0.000502,0.0000066,0,0.00002,0.0794,0.0708,0.0893,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0557,0.59,0.25,0.75,0
842220000000,1996,9,1995,12,50,7,0.0675,0.0435,0,0,0,0,0,0,0,0,111.7,108.5,115.6,39.66,36.49,72,72,72,39.66,36.49,43.6,0.645,0.623,0.664,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0675,0.64,0,1,0
842824800000,1996,9,1995,12,51,7,0.0634,0.0435,0,0,0,0,0,0,0,0,104.8,102.2,107.7,32.82,30.21,72,72,72,32.82,30.21,35.67,0.687,0.669,0.704,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0634,0.69,0,1,0
843429600000,1996,9,1995,12,52,7,0.0598,0.0435,0,0,0,0,0,0,0,0,98.92,96.46,101.4,26.92,24.46,72,72,72,26.92,24.46,29.38,0.728,0.71,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0598,0.73,0,1,0
844034400000,1996,9,1995,12,53,7,0.0566,0.0332,0,0,0,0,0,0,0,0,93.65,92.36,95.64,38.79,23.64,54.86,52,72,38.79,23.64,42.82,0.585,0.548,0.753,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0566,0.59,0,1,0
844639200000,1996,10,1996,1,1,7,0.0549,0.0314,0,0,0,0,0,0,0,0,90.72,89.08,92.09,38.72,37.08,52,52,52,38.72,37.08,40.09,0.573,0.565,0.584,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0549,0.57,0,1,0
845244000000,1996,10,1996,1,2,7,0.053,0.0314,0,0,0,0,0,0,0,0,87.56,86.35,89.08,35.56,34.35,52,52,52,35.56,34.35,37.08,0.594,0.584,0.602,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.053,0.59,0,1,0
845848800000,1996,10,1996,1,3,7,0.0529,0.0314,0,0,0,0,0,0,0,0,87.52,85.53,88.81,35.52,33.53,52,52,52,35.52,33.53,36.81,0.594,0.586,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0529,0.59,0,1,0
846453600000,1996,10,1996,1,4,7,0.0551,0.0309,0,0,0,0,0,0,0,0,91.15,87.99,95.1,40.01,35.99,51.14,50,52,40.01,35.99,45.1,0.562,0.526,0.591,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0551,0.56,0,1,0
847058400000,1996,11,1996,2,5,7,0.06,0.0302,0.00895,0,0,0,0,1,0,0.2857142857142857,99.16,96.46,102.5,49.16,46.46,50,50,50,34.36,0,49.2,0.504,0.488,0.518,14.8,0,52.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000436,0,0.000211,0.0000017,0,0.0000083,0.0744,0.0708,0.0844,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.05105,0.5,0.15,0.85,0
847663200000,1996,11,1996,2,6,7,0.067,0.0302,0.0367,683.341,14.85,14.85,4.068,1,1,1,110.8,106,118.6,60.76,56.03,50,50,50,0,-7.105e-15,7.105e-15,0.452,0.422,0.472,60.76,56.03,68.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000915,0.000513,0.00158,0.000036,0.00002,0.000062,0.0963,0.0895,0.108,0.0038,0.0035,0.0042,25.4,25.39,25.41,0.255,0,0.906,0.274,0,0.96,0.245,0,0.869,4.237,0,15.47,4.068,0,14.85,0,5,0,0,0.714,0,0.0226,0.714,0.0303,0.45,0.55,0.45,10.2
848268000000,1996,11,1996,2,7,7,0.0746,0.0302,0.0443,2740.05,16.95,16.95,16.31,1,1,1,123.3,121.1,125.5,73.3,71.07,50,50,50,0,0,0,0.406,0.399,0.413,73.3,71.07,75.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0724,0.00198,0.00179,0.00216,0.000078,0.00007,0.000085,0.115,0.111,0.119,0.0045,0.0044,0.0047,25.38,25.38,25.39,0.931,0.919,0.94,0.96,0.96,0.96,0.894,0.882,0.902,16.99,16.27,17.65,16.31,15.62,16.95,0,0,0,0,0,0,0.0906,0,0.0303,0.4,0.59,0.41,36.7
848872800000,1996,11,1996,2,8,7,0.0811,0.031,0.05,3093.01,19.42,19.42,18.41,1,1,1,134,126.8,137.8,82.75,76.56,51.29,50,59,0,-1.421e-14,1.421e-14,0.383,0.363,0.435,82.75,76.56,87.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0729,0.0767,0.00278,0.00226,0.00321,0.00011,0.000089,0.00013,0.132,0.121,0.141,0.0052,0.0048,0.0055,25.37,25.36,25.38,0.93,0.924,0.938,0.962,0.96,0.963,0.895,0.89,0.901,19.14,17.88,20.16,18.41,17.16,19.42,0,0,0,0,0,0,0.102,0,0.0311,0.38,0.62,0.38,38.1
849477600000,1996,12,1996,3,9,7,0.0843,0.0357,0.0486,3011.01,18.48,18.48,17.92,1,1,1,139.4,136.4,142.1,80.39,77.38,59,59,59,4.06e-15,0,1.421e-14,0.424,0.415,0.433,80.39,77.38,83.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0745,0.0765,0.00258,0.00233,0.00282,0.0001,0.000091,0.00011,0.129,0.124,0.134,0.0051,0.0049,0.0053,25.37,25.37,25.38,0.933,0.929,0.937,0.96,0.96,0.961,0.896,0.894,0.9,18.66,18.04,19.22,17.92,17.32,18.48,0,0,0,0,0,0,0.0996,0,0.0357,0.42,0.58,0.42,35.7
850082400000,1996,12,1996,3,10,7,0.0875,0.0357,0.0518,3191.25,19.54,19.54,19,1,1,1,144.7,140.5,147.3,85.67,81.49,59,59,59,4.06e-15,0,1.421e-14,0.408,0.4,0.42,85.67,81.49,88.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0759,0.0783,0.00303,0.00268,0.00326,0.00012,0.0001,0.00013,0.139,0.131,0.143,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.926,0.923,0.932,0.962,0.961,0.964,0.892,0.89,0.895,19.74,18.89,20.28,19,18.14,19.54,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
850687200000,1996,12,1996,3,11,7,0.0909,0.0357,0.0552,3386.72,22.03,22.03,20.16,1,1,1,150.3,144.6,159.3,91.33,85.59,59,59,59,-4.06e-15,-1.421e-14,0,0.393,0.37,0.408,91.33,85.59,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0774,0.0826,0.00351,0.00303,0.00428,0.00014,0.00012,0.00017,0.149,0.138,0.165,0.0058,0.0054,0.0065,25.36,25.35,25.36,0.92,0.911,0.926,0.965,0.962,0.969,0.888,0.883,0.892,20.89,19.72,22.73,20.16,18.98,22.03,0,0,0,0,0,0,0.112,0,0.0357,0.39,0.61,0.39,37.3
851292000000,1996,12,1996,3,12,7,0.102,0.0357,0.066,4058.69,25.52,25.52,24.16,1,1,1,168.2,162.9,173.8,109.2,103.9,59,59,59,6.09e-15,0,1.421e-14,0.351,0.339,0.362,109.2,103.9,114.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0839,0.0877,0.00503,0.00458,0.00551,0.0002,0.00018,0.00022,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.36,25.35,25.36,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.894,24.91,23.6,26.31,24.16,22.9,25.52,0,0,0,0,0,0,0.134,0,0.036,0.35,0.65,0.35,39.8
851896800000,1996,12,1996,3,13,7,0.109,0.0417,0.0669,4119.96,26.58,26.58,24.52,1,1,1,179.6,176.8,185.1,110.6,105.2,69,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.384,0.331,0.41,110.6,105.2,119.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0861,0.0893,0.00515,0.00469,0.00588,0.0002,0.00018,0.00023,0.184,0.175,0.199,0.0072,0.0069,0.0078,25.37,25.36,25.38,0.918,0.914,0.924,0.97,0.97,0.97,0.891,0.887,0.897,25.28,23.95,27.41,24.52,23.23,26.58,0,0,0,0,0,0,0.136,0,0.0421,0.38,0.61,0.39,37.8
852501600000,1997,1,1996,4,14,7,0.116,0.0442,0.0719,4457.54,29.27,29.27,26.53,1,1,1,191.9,185.3,203.4,118.9,112.3,73,73,73,0,-1.421e-14,1.421e-14,0.381,0.359,0.394,118.9,112.3,130.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0886,0.095,0.00586,0.0053,0.00683,0.00023,0.00021,0.00027,0.2,0.188,0.22,0.0078,0.0074,0.0086,25.38,25.36,25.39,0.924,0.919,0.931,0.97,0.97,0.97,0.896,0.892,0.903,27.35,25.71,30.18,26.53,24.94,29.27,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
853106400000,1997,1,1996,4,15,7,0.134,0.0442,0.0903,5648,37.28,37.28,33.62,1,1,1,222.4,208,238.1,149.4,135,73,73,73,0,0,0,0.329,0.307,0.351,149.4,135,165.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0966,0.107,0.00845,0.00723,0.00978,0.00033,0.00028,0.00039,0.254,0.229,0.282,0.01,0.0089,0.011,25.21,25.09,25.32,0.938,0.932,0.944,0.97,0.97,0.972,0.91,0.905,0.918,34.65,31.27,38.33,33.62,30.33,37.28,0,0,0,0,0,0,0.187,0,0.0437,0.33,0.67,0.33,42.1
