datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
915400800000,1999,1,1998,4,14,7,0.185,0.0442,0.14,8583.63,57.27,57.27,51.09,2,1,1.5714285714285714,305.2,281.6,335.2,232.2,208.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.24,0.218,0.259,232.2,208.6,262.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.123,0.141,0.0162,0.0135,0.0227,0.00065,0.00054,0.00091,0.309,0.242,0.386,0.012,0.0097,0.015,24.76,24.64,24.85,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.23,25.75,51.81,35.83,24.98,48.2,0,0,0,0,0,0,0.284,0,0.045,0.24,0.76,0.24,46.4
916005600000,1999,1,1998,4,15,7,0.235,0.0442,0.191,11558.7,78.23,78.23,68.8,2,2,2,388.5,347.5,431.1,315.5,274.5,73,73,73,0,0,0,0.189,0.169,0.21,315.5,274.5,358.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.16,0.146,0.175,0.0479,0.0286,0.068,0.0019,0.0011,0.0028,0.364,0.302,0.428,0.015,0.012,0.017,24.3,24.03,24.56,0.942,0.935,0.949,0.971,0.97,0.976,0.915,0.907,0.927,35.41,30.89,40.07,34.4,29.97,39.12,0,0,0,0,0,0,0.382,0,0.044,0.19,0.81,0.19,49.2
916610400000,1999,1,1998,4,16,7,0.288,0.0442,0.244,14776.2,95.1,95.1,87.95,2,2,2,476.6,441.3,511.8,403.6,368.3,73,73,73,0,0,0,0.153,0.143,0.165,403.6,368.3,438.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.179,0.204,0.0895,0.0728,0.106,0.0037,0.003,0.0044,0.496,0.443,0.549,0.02,0.018,0.023,23.76,23.55,23.97,0.955,0.951,0.958,0.98,0.979,0.98,0.935,0.93,0.938,44.88,41.16,48.52,43.98,40.28,47.55,0,0,0,0,0,0,0.489,0,0.044,0.15,0.85,0.15,51.3
917215200000,1999,1,1998,4,17,7,0.338,0.0442,0.294,17072.4,109.6,109.6,101.6,3,2,2.5714285714285716,559.5,524.7,597.4,486.5,451.7,73,73,73,-3.248e-14,-5.684e-14,0,0.131,0.122,0.139,486.5,451.7,524.4,990,990,990,966.1,966,966.3,23.9,23.7,24,0.225,0.208,0.246,0.13,0.112,0.151,0.0054,0.0047,0.0064,0.561,0.513,0.605,0.023,0.021,0.025,23.32,23.14,23.47,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.939,42.54,35.03,51.97,40.76,33.98,48.2,0,0,0,0,0,0,0.565,0,0.044,0.13,0.87,0.13,50.5
917820000000,1999,2,1998,5,18,7,0.423,0.0635,0.36,20605.6,138.3,138.3,122.7,3,3,3,699.8,617.4,784.7,594.8,512.4,105,105,105,0,0,0,0.151,0.134,0.17,594.8,512.4,679.7,990,990,990,966.7,966.4,967,23.3,23,23.6,0.291,0.244,0.339,0.198,0.143,0.255,0.0085,0.0061,0.011,0.7,0.561,0.843,0.03,0.024,0.037,22.6,22.12,23.07,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.84,36.61,47.04,40.88,35.51,46.1,0,0,0,0,0,0,0.681,0,0.063,0.15,0.85,0.15,48.7
918424800000,1999,2,1998,5,19,7,0.547,0.0746,0.472,25368.5,163.8,163.8,151,4,3,3.4285714285714284,903.9,811.7,983,780.6,706.7,123.3,105,137,0,0,0,0.136,0.12,0.15,780.6,706.7,846,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.418,0.355,0.48,0.315,0.273,0.348,0.014,0.012,0.016,0.986,0.888,1.06,0.044,0.039,0.048,21.5,21.11,21.96,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,46.52,40.09,52.14,44.61,39.14,48.2,0,0,0,0,0,0,0.839,0,0.075,0.14,0.86,0.14,46.4
919029600000,1999,2,1998,5,20,7,0.631,0.0829,0.548,29059.3,178.2,178.2,173,4,4,4,1043,1005,1077,905.6,868.2,137,137,137,-3.248e-14,-1.137e-13,1.137e-13,0.131,0.127,0.136,905.6,868.2,940,990,990,990,968,967.9,968.1,22,21.9,22.1,0.534,0.5,0.566,0.377,0.359,0.394,0.017,0.016,0.018,1.16,1.09,1.22,0.053,0.05,0.056,20.81,20.64,20.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.13,42.65,45.45,43.24,41.8,44.54,0,0,0,0,0,0,0.961,0,0.083,0.13,0.87,0.13,46.1
919634400000,1999,2,1998,5,21,7,0.673,0.0829,0.59,30800.8,187.6,187.6,183.3,4,4,4,1113,1085,1144,976,948,137,137,137,4.872e-14,0,1.137e-13,0.123,0.12,0.126,976,948,1007,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.603,0.573,0.643,0.413,0.398,0.44,0.019,0.018,0.02,1.29,1.23,1.36,0.059,0.056,0.063,20.46,20.28,20.6,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.77,45.75,47.87,45.83,44.83,46.91,0,0,0,0,0,0,1.02,0,0.083,0.12,0.88,0.12,45.8
920239200000,1999,3,1998,6,22,7,0.74,0.111,0.628,31693.3,192.8,192.8,188.7,4,4,4,1223,1158,1290,1040,975.2,183,183,183,1,-1.137e-13,7,0.15,0.142,0.158,1039,975.2,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.707,0.614,0.8,0.519,0.411,0.648,0.024,0.019,0.031,1.51,1.3,1.75,0.071,0.06,0.082,19.89,19.44,20.31,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.32,46.38,50,47.16,45.45,48.2,0,0,0,0,0,0,1.05,0,0.112,0.15,0.85,0.15,42.8
920844000000,1999,3,1998,6,23,7,0.793,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1311,1305,1317,1128,1122,183,183,183,28.18,21.8,33.71,0.14,0.139,0.14,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.808,0.806,0.811,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.76,0.083,0.083,0.083,19.37,19.35,19.39,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.79,49.74,49.86,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.128,0.14,0.84,0.16,40.8
921448800000,1999,3,1998,6,24,7,0.836,0.106,0.665,32230.4,192.8,192.8,191.8,4,4,4,1383,1320,1454,1207,1137,175.3,129,183,107.4,36.7,225.4,0.127,0.0887,0.139,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.839,0.812,0.875,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.82,0.086,0.083,0.088,19.11,18.84,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.1,48.39,49.71,47.96,47.42,48.2,0,0,0,0,0,0,1.07,0,0.171,0.13,0.8,0.2,38.6
922053600000,1999,3,1998,6,25,7,0.995,0.078,0.665,30728.9,188.3,188.3,182.9,4,4,4,1646,1489,1827,1517,1360,129,129,129,416.5,260.1,597.6,0.0788,0.0706,0.0866,1100,1100,1100,990,990,990,970,969.4,970.5,20,19.5,20.6,0.911,0.894,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.19,17.59,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.66,45.05,48.04,45.73,44.15,47.08,0,0,0,0,0,0,1.02,0,0.33,0.078,0.67,0.33,30.9
922658400000,1999,3,1998,6,26,7,1.24,0.0846,0.665,28504.2,174.3,174.3,169.7,4,4,4,2046,1892,2186,1906,1763,139.9,129,148,806.4,663.4,938,0.0683,0.0643,0.0721,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.93,16.58,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.28,42.33,44.48,42.42,41.48,43.59,0,0,0,0,0,0,0.943,0,0.575,0.068,0.54,0.46,23
923263200000,1999,4,1998,7,27,7,1.41,0.0955,0.665,27234.3,164.7,164.7,162.1,4,4,4,2329,2234,2406,2171,2086,157.9,148,217,1071,985.8,1139,0.0677,0.062,0.0902,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.05,16.46,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.4,40.9,42.01,40.53,40,41.17,0,0,0,0,0,0,0.901,0,0.745,0.068,0.47,0.53,19.3
923868000000,1999,4,1998,7,28,7,1.48,0.131,0.665,26702.4,159.5,159.5,158.9,4,4,4,2444,2425,2455,2227,2208,217,217,217,1127,1108,1138,0.0888,0.0884,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.93,16,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.58,40.78,39.74,39.66,39.87,0,0,0,0,0,0,0.883,0,0.815,0.089,0.45,0.55,18
924472800000,1999,4,1998,7,29,7,1.43,0.131,0.665,27036.6,162.9,162.9,160.9,4,4,4,2372,2301,2429,2155,2084,217,217,217,1055,983.7,1112,0.0915,0.0893,0.0943,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,15.99,16.3,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.12,40.75,41.58,40.23,39.84,40.73,0,0,0,0,0,0,0.894,0,0.765,0.092,0.47,0.53,18.9
925077600000,1999,4,1998,7,30,7,1.3,0.127,0.665,28011.7,169.8,169.8,166.7,4,4,4,2154,2034,2275,1944,1842,209.9,192,217,843.7,741.7,957.6,0.0975,0.0926,0.103,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.36,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,41.75,43.31,41.68,40.91,42.45,0,0,0,0,0,0,0.926,0,0.635,0.098,0.51,0.49,21.5
925682400000,1999,5,1998,8,31,7,1.14,0.116,0.665,29362.4,178.5,178.5,174.8,4,4,4,1880,1772,1995,1688,1580,192,192,192,588,479.8,702.5,0.102,0.0963,0.108,1100,1100,1100,990,990,990,970.7,970.4,971.1,19.3,18.9,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,17.04,17.76,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.59,43.58,45.54,43.69,42.71,44.63,0,0,0,0,0,0,0.971,0,0.475,0.1,0.58,0.42,25.8
926287200000,1999,5,1998,8,32,7,0.999,0.116,0.665,30691.8,185.7,185.7,182.7,4,4,4,1651,1563,1741,1459,1371,192,192,192,359.4,270.7,449.3,0.116,0.11,0.123,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.909,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.16,17.86,18.46,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.6,45.81,47.38,45.67,44.9,46.43,0,0,0,0,0,0,1.01,0,0.334,0.12,0.67,0.33,30.7
926892000000,1999,5,1998,8,33,7,0.874,0.116,0.665,31909.5,192.8,192.8,189.9,4,4,4,1445,1341,1534,1253,1149,192,192,192,153.2,48.7,241.7,0.133,0.125,0.143,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.862,0.817,0.905,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.087,0.084,0.091,18.88,18.55,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.5,47.64,49.52,47.48,46.68,48.2,0,0,0,0,0,0,1.06,0,0.209,0.13,0.76,0.24,36.5
927496800000,1999,5,1998,8,34,7,0.715,0.116,0.599,30615.5,192.8,192.8,182.2,4,4,4,1182,1082,1296,990.2,890.3,192,192,192,0.5586,0,3.91,0.163,0.148,0.177,989.7,890.3,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.646,0.531,0.798,0.464,0.37,0.648,0.022,0.017,0.031,1.38,1.14,1.75,0.064,0.052,0.082,20.14,19.42,20.7,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.6,43.14,49.95,45.56,42.28,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.8
928101600000,1999,5,1998,8,35,7,0.597,0.1,0.497,26363.9,166.7,166.7,156.9,4,3,3.7142857142857144,987,926.2,1053,821.6,765.2,165.4,161,192,-1.624e-14,-1.137e-13,0,0.168,0.156,0.182,821.6,765.2,869.4,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.466,0.414,0.509,0.337,0.309,0.36,0.015,0.014,0.016,1.05,0.989,1.1,0.047,0.044,0.05,21.12,20.84,21.39,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.28,39.87,52.01,42.67,38.9,48.2,0,0,0,0,0,0,0.872,0,0.1,0.17,0.83,0.17,44.2
928706400000,1999,6,1998,9,36,7,0.524,0.0974,0.426,23566.3,144.6,144.6,140.3,3,3,3,866.1,824.2,910.4,705.1,663.2,161,161,161,0,0,0,0.186,0.177,0.195,705.1,663.2,749.4,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.366,0.34,0.4,0.272,0.244,0.302,0.012,0.011,0.013,0.898,0.825,0.981,0.04,0.036,0.044,21.74,21.48,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.93,45.58,50.34,46.76,44.67,48.2,0,0,0,0,0,0,0.779,0,0.098,0.19,0.81,0.19,45
929311200000,1999,6,1998,9,37,7,0.474,0.0974,0.377,21342.8,131.8,131.8,127,3,3,3,784.4,757.1,811.7,623.4,596.1,161,161,161,0,0,0,0.205,0.198,0.213,623.4,596.1,650.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.302,0.333,0.217,0.199,0.236,0.0095,0.0086,0.01,0.758,0.712,0.804,0.033,0.031,0.035,22.2,22.05,22.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.21,41.57,44.84,42.35,40.71,43.95,0,0,0,0,0,0,0.706,0,0.097,0.21,0.8,0.2,45
929916000000,1999,6,1998,9,38,7,0.43,0.0974,0.333,18960.2,119.7,119.7,112.9,3,3,3,710.8,678.1,744.8,549.8,517.1,161,161,161,0,0,0,0.227,0.216,0.237,549.8,517.1,583.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.257,0.295,0.168,0.146,0.191,0.0072,0.0063,0.0083,0.634,0.578,0.691,0.027,0.025,0.03,22.62,22.43,22.81,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.92,0.932,38.65,36.55,40.8,37.62,35.45,39.89,0,0,0,0,0,0,0.627,0,0.097,0.23,0.77,0.23,44.1
930520800000,1999,6,1998,9,39,7,0.386,0.106,0.28,16197.1,104.3,104.3,96.41,3,2,2.2857142857142856,638.7,610.5,667.4,463.4,424.5,175.3,161,186,0,-5.684e-14,5.684e-14,0.275,0.241,0.305,463.4,424.5,506.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.228,0.21,0.251,0.118,0.0994,0.139,0.005,0.0042,0.0059,0.569,0.538,0.64,0.024,0.023,0.027,22.98,22.87,23.12,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.71,35.18,52.23,43.28,34.13,48.2,0,0,0,0,0,0,0.536,0,0.106,0.27,0.73,0.27,42
931125600000,1999,7,1998,10,40,7,0.349,0.112,0.236,14020.2,88.44,88.44,83.45,2,2,2,576.9,553.4,601.5,390.9,367.4,186,186,186,1.624e-14,0,5.684e-14,0.323,0.309,0.336,390.9,367.4,415.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.19,0.207,0.0835,0.0724,0.0951,0.0035,0.003,0.004,0.488,0.452,0.525,0.02,0.019,0.022,23.32,23.17,23.46,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.61,40.18,45.12,41.73,39.23,44.22,0,0,0,0,0,0,0.464,0,0.113,0.32,0.68,0.32,40.2
931730400000,1999,7,1998,10,41,7,0.317,0.112,0.205,12124,76.82,76.82,72.17,2,2,2,524.6,503.9,546,338.6,317.9,186,186,186,-8.12e-15,-5.684e-14,0,0.355,0.341,0.369,338.6,317.9,360,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.172,0.187,0.0588,0.049,0.0689,0.0024,0.002,0.0029,0.409,0.378,0.441,0.017,0.016,0.018,23.63,23.5,23.75,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.15,34.94,39.41,36.08,33.89,38.41,0,0,0,0,0,0,0.401,0,0.112,0.35,0.65,0.35,38.2
932335200000,1999,7,1998,10,42,7,0.29,0.112,0.178,10531.2,66.6,66.6,62.69,2,2,2,479.5,461.5,498.1,293.5,275.5,186,186,186,0,0,0,0.388,0.373,0.403,293.5,275.5,312.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.163,0.157,0.17,0.0375,0.029,0.0463,0.0015,0.0012,0.0019,0.342,0.315,0.37,0.014,0.013,0.015,23.9,23.79,24.01,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.31,30.35,34.33,31.34,29.44,33.3,0,0,0,0,0,0,0.348,0,0.112,0.39,0.61,0.39,36.3
932940000000,1999,7,1998,10,43,7,0.266,0.11,0.156,9283.69,57.71,57.71,55.26,2,2,2,439.9,423.5,455.8,258.4,243.8,181.6,155,186,4.06e-15,-2.842e-14,2.842e-14,0.413,0.366,0.433,258.4,243.8,269.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.155,0.0213,0.0165,0.0263,0.00087,0.00067,0.0011,0.289,0.269,0.306,0.012,0.011,0.013,24.13,24.04,24.2,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,28.48,26.84,29.75,27.63,26.03,28.85,0,0,0,0,0,0,0.307,0,0.11,0.41,0.59,0.41,34.9
933544800000,1999,8,1998,11,44,7,0.243,0.0937,0.149,8867.24,56.48,56.48,52.78,2,1,1.8571428571428572,401.6,386,417.8,246.6,231,155,155,155,0,-2.842e-14,2.842e-14,0.386,0.371,0.402,246.6,231,262.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.15,0.0179,0.0154,0.023,0.00073,0.00062,0.00094,0.293,0.258,0.408,0.012,0.01,0.017,24.3,24.23,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.938,31.18,26.13,52.64,29.83,25.35,48.2,0,0,0,0,0,0,0.293,0,0.094,0.39,0.61,0.39,36.5
934149600000,1999,8,1998,11,45,7,0.222,0.0937,0.128,7900.45,48.2,48.2,47.03,1,1,1,367.3,354.6,380.8,212.3,199.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.407,0.437,212.3,199.6,225.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0138,0.0127,0.0149,0.00056,0.00051,0.00061,0.375,0.352,0.399,0.015,0.014,0.016,24.39,24.3,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.58,45.74,51.59,47.03,44.82,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.6
934754400000,1999,8,1998,11,46,7,0.205,0.0937,0.111,6915.53,43.9,43.9,41.16,1,1,1,338.7,327.5,350.5,183.7,172.5,155,155,155,-8.12e-15,-2.842e-14,0,0.458,0.442,0.473,183.7,172.5,195.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0104,0.0124,0.00046,0.00042,0.0005,0.324,0.304,0.345,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.934,42.06,39.49,44.79,41.16,38.5,43.9,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.7
935359200000,1999,8,1998,11,47,7,0.19,0.0937,0.0962,5930.99,37.63,37.63,35.3,1,1,1,314,304.8,324,159,149.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.494,0.478,0.508,159,149.8,169,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00927,0.00848,0.0101,0.00037,0.00034,0.0004,0.28,0.263,0.297,0.011,0.01,0.012,24.75,24.68,24.81,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.37,34.25,38.67,35.3,33.22,37.63,0,0,0,0,0,0,0.196,0,0.0938,0.49,0.51,0.49,31.2
935964000000,1999,8,1998,11,48,7,0.176,0.0778,0.0984,6114,39.84,39.84,36.39,1,1,1,291.2,280.5,301.8,162.7,143.8,128.6,118,155,0,-2.842e-14,2.842e-14,0.441,0.4,0.519,162.7,143.8,176.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.108,0.116,0.00958,0.00797,0.0108,0.00038,0.00032,0.00043,0.283,0.252,0.307,0.011,0.01,0.012,24.85,24.81,24.9,0.943,0.937,0.948,0.973,0.97,0.978,0.918,0.909,0.926,37.4,32.84,40.75,36.39,31.85,39.84,0,0,0,0,0,0,0.202,0,0.0776,0.44,0.56,0.44,34.7
936568800000,1999,9,1998,12,49,7,0.162,0.0714,0.0909,5634.9,35.49,35.49,33.54,1,1,1,268.4,259.4,276.9,150.4,141.4,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.44,0.426,0.455,150.4,141.4,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00853,0.00777,0.00926,0.00034,0.00031,0.00037,0.26,0.244,0.276,0.01,0.0097,0.011,24.97,24.92,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.58,32.47,36.59,33.54,31.49,35.49,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
937173600000,1999,9,1998,12,50,7,0.151,0.0714,0.0793,4891.92,30.8,30.8,29.12,1,1,1,249,241.7,256.4,131,123.7,118,118,118,4.06e-15,0,2.842e-14,0.474,0.46,0.488,131,123.7,138.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0968,0.102,0.00689,0.00626,0.00752,0.00027,0.00025,0.0003,0.226,0.213,0.239,0.0089,0.0084,0.0095,25.08,25.04,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.02,28.29,31.75,29.12,27.44,30.8,0,0,0,0,0,0,0.162,0,0.0717,0.47,0.53,0.47,32.4
937778400000,1999,9,1998,12,51,7,0.141,0.0714,0.0695,4267.82,26.87,26.87,25.4,1,1,1,232.9,227.2,239.2,114.9,109.2,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.507,0.493,0.519,114.9,109.2,121.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0937,0.0917,0.096,0.00552,0.00503,0.00605,0.00022,0.0002,0.00024,0.197,0.187,0.208,0.0078,0.0073,0.0082,25.21,25.16,25.25,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.19,24.82,27.7,25.4,24.07,26.87,0,0,0,0,0,0,0.141,0,0.0715,0.51,0.49,0.51,30.3
938383200000,1999,9,1998,12,52,7,0.133,0.0597,0.0734,4535.28,32.77,32.77,27,1,1,1,220.1,214.9,225.3,121.3,102.1,98.71,73,118,-2.03e-15,-1.421e-14,0,0.447,0.334,0.536,121.3,102.1,145.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0942,0.0892,0.1,0.00606,0.00443,0.00813,0.00024,0.00017,0.00032,0.207,0.174,0.248,0.0081,0.0068,0.0097,25.27,25.24,25.31,0.924,0.913,0.937,0.97,0.97,0.97,0.896,0.885,0.909,27.83,23.12,33.79,27,22.42,32.77,0,0,0,0,0,0,0.15,0,0.0596,0.45,0.55,0.45,34.1
938988000000,1999,10,1999,1,1,7,0.128,0.0442,0.0836,5220.37,32.02,32.02,31.07,1,1,1,211.3,205.8,215.4,138.3,132.8,73,73,73,0,0,0,0.346,0.339,0.355,138.3,132.8,142.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0958,0.0992,0.0075,0.00704,0.00785,0.00029,0.00028,0.00031,0.234,0.225,0.242,0.0092,0.0088,0.0095,25.3,25.27,25.34,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.907,32.03,30.75,33.01,31.07,29.83,32.02,0,0,0,0,0,0,0.173,0,0.0444,0.35,0.65,0.35,40.8
939592800000,1999,10,1999,1,2,7,0.12,0.0587,0.0616,567.488,23.65,23.65,3.378,1,1,1,198.9,193.5,203.9,101.9,96.53,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.488,0.476,0.501,101.9,96.53,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0855,0.0891,0.00441,0.00396,0.00484,0.00017,0.00015,0.00019,0.172,0.162,0.181,0.0067,0.0063,0.0071,25.42,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.482,0,24.38,3.378,0,23.65,0,6,0,0,0.857,0,0.0188,0.857,0.0584,0.49,0.51,0.49,4.73
940197600000,1999,10,1999,1,3,7,0.113,0.0504,0.0628,2384.42,25.33,25.33,14.19,1,1,1,187,182.9,191.6,103.8,91.34,83.29,73,97,4.06e-15,0,1.421e-14,0.444,0.39,0.515,103.8,91.34,114,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0836,0.0892,0.00457,0.00351,0.00544,0.00018,0.00014,0.00021,0.174,0.153,0.191,0.0068,0.006,0.0075,25.4,25.38,25.42,0.525,0,0.921,0.554,0,0.97,0.509,0,0.893,14.63,0,26.12,14.19,0,25.33,0,3,0,0,0.429,0,0.0788,0.429,0.0502,0.45,0.56,0.44,21.1
940802400000,1999,10,1999,1,4,7,0.108,0.0442,0.0643,3947.95,24.01,24.01,23.5,1,1,1,179.4,176,181.5,106.4,103,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.402,0.415,106.4,103,108.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0853,0.0872,0.00479,0.00451,0.00497,0.00019,0.00018,0.00019,0.177,0.171,0.181,0.0069,0.0067,0.0071,25.38,25.38,25.38,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.885,0.889,24.23,23.41,24.76,23.5,22.71,24.01,0,0,0,0,0,0,0.131,0,0.0437,0.41,0.6,0.4,36.6
941407200000,1999,11,1999,2,5,7,0.108,0.0405,0.0678,4177.7,25.52,25.52,24.87,1,1,1,179.1,175.8,181.8,112.1,108.8,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.374,0.369,0.381,112.1,108.8,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0863,0.0884,0.00528,0.00499,0.00551,0.00021,0.0002,0.00022,0.187,0.181,0.191,0.0073,0.0071,0.0075,25.37,25.37,25.37,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.889,0.894,25.64,24.81,26.31,24.87,24.07,25.52,0,0,0,0,0,0,0.138,0,0.0402,0.38,0.63,0.37,38.7
942012000000,1999,11,1999,2,6,7,0.114,0.0405,0.0731,4536.77,28.12,28.12,27,1,1,1,187.9,181,192.4,120.9,114,67,67,67,0,-1.421e-14,1.421e-14,0.357,0.348,0.37,120.9,114,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0881,0.0922,0.00602,0.00544,0.00641,0.00024,0.00021,0.00025,0.202,0.19,0.21,0.0079,0.0074,0.0082,25.37,25.37,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.893,0.901,27.84,26.1,28.99,27,25.32,28.12,0,0,0,0,0,0,0.15,0,0.0409,0.36,0.64,0.36,39.8
942616800000,1999,11,1999,2,7,7,0.114,0.0391,0.0747,4641.38,30.49,30.49,27.63,1,1,1,188.1,185.6,191.6,123.5,119.4,64.57,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.269,0.359,123.5,119.4,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.09,0.0936,0.00625,0.0059,0.00728,0.00024,0.00023,0.00028,0.207,0.2,0.226,0.0081,0.0078,0.0089,25.37,25.34,25.37,0.927,0.924,0.933,0.97,0.97,0.97,0.899,0.897,0.905,28.48,27.47,31.44,27.63,26.65,30.49,0,0,0,0,0,0,0.153,0,0.0393,0.34,0.66,0.34,40.7
943221600000,1999,11,1999,2,8,7,0.113,0.0302,0.083,5185.79,32.39,32.39,30.87,1,1,1,187.2,182.1,193.5,137.2,132.1,50,50,50,0,0,0,0.267,0.258,0.275,137.2,132.1,143.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0924,0.0964,0.00741,0.00697,0.00795,0.00029,0.00027,0.00031,0.229,0.22,0.241,0.009,0.0086,0.0094,25.35,25.34,25.35,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.82,30.57,33.39,30.87,29.65,32.39,0,0,0,0,0,0,0.171,0,0.03,0.27,0.73,0.27,45.9
943826400000,1999,11,1999,2,9,7,0.119,0.0341,0.085,5326.73,33.57,33.57,31.71,1,1,1,197.1,194.9,198.7,140.6,135.9,56.43,50,59,0,0,0,0.286,0.252,0.303,140.6,135.9,148.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0951,0.0982,0.0077,0.0073,0.00837,0.0003,0.00029,0.00033,0.236,0.228,0.249,0.0092,0.0089,0.0097,25.36,25.35,25.36,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.69,31.53,34.61,31.71,30.58,33.57,0,0,0,0,0,0,0.176,0,0.034,0.29,0.71,0.29,44.8
944431200000,1999,12,1999,3,10,7,0.12,0.0357,0.084,5258.95,32.7,32.7,31.3,1,1,1,197.9,193.8,203.9,138.9,134.8,59,59,59,0,0,0,0.298,0.289,0.304,138.9,134.8,144.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0948,0.0983,0.00756,0.00721,0.00807,0.0003,0.00028,0.00032,0.234,0.226,0.245,0.0091,0.0089,0.0096,25.36,25.33,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.27,31.26,33.71,31.3,30.32,32.7,0,0,0,0,0,0,0.174,0,0.036,0.3,0.7,0.3,43.8
945036000000,1999,12,1999,3,11,7,0.125,0.0357,0.0894,5602.92,34.09,34.09,33.35,1,1,1,206.7,203.7,209.9,147.7,144.7,59,59,59,0,0,0,0.285,0.281,0.29,147.7,144.7,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0982,0.1,0.00831,0.00805,0.00858,0.00033,0.00031,0.00034,0.25,0.244,0.255,0.0098,0.0095,0.01,25.31,25.29,25.33,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.38,33.65,35.14,33.35,32.64,34.09,0,0,0,0,0,0,0.185,0,0.0356,0.29,0.72,0.28,44.8
945640800000,1999,12,1999,3,12,7,0.127,0.0357,0.0915,5736.68,34.64,34.64,34.15,1,1,1,210.2,207.2,212.4,151.2,148.2,59,59,59,0,0,0,0.281,0.278,0.285,151.2,148.2,153.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0995,0.101,0.0086,0.00835,0.00879,0.00034,0.00033,0.00034,0.256,0.25,0.26,0.01,0.0098,0.01,25.28,25.27,25.31,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,35.2,34.49,35.72,34.15,33.46,34.64,0,0,0,0,0,0,0.19,0,0.0355,0.28,0.72,0.28,45.2
946245600000,1999,12,1999,3,13,7,0.126,0.0381,0.0875,5477.06,34.09,34.09,32.6,1,1,1,207.6,205.6,209.9,144.6,132.6,63,59,73,0,0,0,0.304,0.281,0.355,144.6,132.6,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0957,0.1,0.00804,0.00702,0.00858,0.00031,0.00027,0.00034,0.244,0.224,0.255,0.0096,0.0088,0.01,25.31,25.29,25.34,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.61,30.69,35.14,32.6,29.77,34.09,0,0,0,0,0,0,0.181,0,0.0385,0.3,0.69,0.31,43.5
946850400000,2000,1,1999,4,14,7,0.135,0.0442,0.0906,5663.18,36.4,36.4,33.71,1,1,1,222.8,210.5,234.6,149.8,137.5,73,73,73,0,0,0,0.328,0.311,0.347,149.8,137.5,161.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0975,0.106,0.00848,0.00744,0.00948,0.00033,0.00029,0.00037,0.255,0.233,0.276,0.01,0.0091,0.011,25.21,25.12,25.3,0.938,0.934,0.942,0.97,0.97,0.971,0.91,0.906,0.915,34.75,31.85,37.5,33.71,30.9,36.4,0,0,0,0,0,0,0.187,0,0.0444,0.33,0.67,0.33,41.9
947455200000,2000,1,1999,4,15,7,0.142,0.0442,0.0983,6158.44,37.68,37.68,36.66,1,1,1,235.6,232.1,239.7,162.6,159.1,73,73,73,0,0,0,0.31,0.304,0.315,162.6,159.1,166.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.105,0.108,0.00957,0.00927,0.00992,0.00038,0.00036,0.00039,0.278,0.272,0.285,0.011,0.011,0.011,25.11,25.08,25.14,0.943,0.942,0.944,0.971,0.97,0.973,0.916,0.913,0.919,37.74,36.93,38.71,36.66,35.82,37.68,0,0,0,0,0,0,0.204,0,0.0437,0.31,0.69,0.31,43.4
948060000000,2000,1,1999,4,16,7,0.155,0.0442,0.111,7025.17,44.95,44.95,41.82,1,1,1,256.8,243.8,270.1,183.8,170.8,73,73,73,8.12e-15,0,2.842e-14,0.284,0.27,0.299,183.8,170.8,197.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.119,0.0114,0.0103,0.0125,0.00045,0.00041,0.0005,0.316,0.293,0.34,0.012,0.012,0.013,24.96,24.88,25.04,0.95,0.945,0.954,0.979,0.975,0.98,0.929,0.922,0.935,42.72,39.67,45.87,41.82,38.69,44.95,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.3
948664800000,2000,1,1999,4,17,7,0.176,0.0442,0.131,8119.66,51.42,51.42,48.33,2,1,1.2857142857142858,290.3,272.6,308.6,217.3,199.6,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.252,0.237,0.268,217.3,199.6,235.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.119,0.132,0.0142,0.0127,0.0158,0.00057,0.0005,0.00063,0.331,0.244,0.386,0.013,0.0097,0.015,24.81,24.73,24.87,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.54,25.91,51.88,41.07,25.13,48.2,0,0,0,0,0,0,0.269,0,0.045,0.25,0.74,0.26,46.1
949269600000,2000,1,1999,4,18,7,0.201,0.0504,0.151,9120.58,58.79,58.79,54.29,2,2,2,332.4,312.2,354.9,249.1,234.6,83.29,73,85,-1.218e-14,-2.842e-14,0,0.251,0.234,0.266,249.1,234.6,269.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.133,0.145,0.0187,0.0157,0.0264,0.00075,0.00063,0.0011,0.267,0.249,0.296,0.011,0.01,0.012,24.67,24.53,24.79,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.897,0.906,27.98,26.32,30.31,27.14,25.53,29.4,0,0,0,0,0,0,0.302,0,0.05,0.25,0.75,0.25,45.4
949874400000,2000,2,1999,5,19,7,0.239,0.0514,0.188,11351.6,74.05,74.05,67.57,2,2,2,395.7,366.1,425.7,310.7,281.1,85,85,85,0,0,0,0.215,0.2,0.232,310.7,281.1,340.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.16,0.149,0.17,0.0457,0.0317,0.0598,0.0019,0.0013,0.0024,0.358,0.313,0.402,0.015,0.013,0.016,24.27,24.08,24.46,0.942,0.936,0.947,0.97,0.97,0.972,0.914,0.908,0.92,34.82,31.55,38.09,33.78,30.61,37.02,0,0,0,0,0,0,0.375,0,0.051,0.22,0.79,0.21,47.5
950479200000,2000,2,1999,5,20,7,0.283,0.0514,0.232,14024.8,89.53,89.53,83.48,2,2,2,468.2,435.8,497.1,383.2,350.8,85,85,85,0,0,0,0.182,0.171,0.195,383.2,350.8,412.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.174,0.195,0.0799,0.0646,0.0935,0.0033,0.0026,0.0039,0.466,0.418,0.51,0.019,0.017,0.021,23.83,23.65,24.02,0.953,0.948,0.956,0.979,0.974,0.98,0.932,0.924,0.937,42.64,39.19,45.68,41.74,38.18,44.77,0,0,0,0,0,0,0.464,0,0.051,0.18,0.82,0.18,49.6
951084000000,2000,2,1999,5,21,7,0.318,0.0514,0.267,15941.8,96.4,96.4,94.89,2,2,2,526.3,503.9,539.4,441.3,418.9,85,85,85,-1.624e-14,-5.684e-14,5.684e-14,0.162,0.158,0.169,441.3,418.9,454.4,990,990,990,966,965.9,966,24,24,24.1,0.206,0.198,0.21,0.107,0.0967,0.113,0.0045,0.004,0.0047,0.553,0.52,0.573,0.023,0.022,0.024,23.48,23.4,23.61,0.958,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.64,46.38,49.94,47.45,45.45,48.2,0,0,0,0,0,0,0.527,0,0.051,0.16,0.84,0.16,50.1
951688800000,2000,2,1999,5,22,7,0.342,0.0609,0.281,16195.2,96.4,96.4,96.4,2,2,2,564.7,544.1,585.1,464,451.9,100.7,85,107,2.436e-14,0,5.684e-14,0.178,0.154,0.191,464,451.9,478.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.217,0.212,0.227,0.118,0.112,0.125,0.0049,0.0047,0.0052,0.591,0.572,0.617,0.025,0.024,0.026,23.27,23.15,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.67,49.49,51.9,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.061,0.18,0.82,0.18,47.4
952293600000,2000,3,1999,6,23,7,0.376,0.0647,0.311,17863.5,114.4,114.4,106.3,3,2,2.857142857142857,621.7,592.5,658.6,514.7,485.5,107,107,107,1.624e-14,0,5.684e-14,0.172,0.162,0.181,514.7,485.5,551.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.231,0.268,0.145,0.128,0.17,0.0062,0.0054,0.0072,0.583,0.533,0.629,0.025,0.022,0.027,23.03,22.84,23.16,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.28,35.37,52.57,37.74,34.31,48.2,0,0,0,0,0,0,0.591,0,0.065,0.17,0.83,0.17,47.5
952898400000,2000,3,1999,6,24,7,0.459,0.0647,0.394,22233.5,144.6,144.6,132.3,3,3,3,758.6,677.5,855,651.6,570.5,107,107,107,0,0,0,0.142,0.125,0.158,651.6,570.5,748,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.326,0.279,0.386,0.236,0.182,0.301,0.01,0.0078,0.013,0.798,0.66,0.965,0.035,0.028,0.043,22.27,21.71,22.73,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,45.27,40.37,50.81,44.11,39.43,48.2,0,0,0,0,0,0,0.735,0,0.065,0.14,0.86,0.14,48.4
953503200000,2000,3,1999,6,25,7,0.721,0.0647,0.608,30673.7,192.8,192.8,182.6,4,4,4,1193,912.6,1476,1086,805.6,107,107,107,80.73,0,269.4,0.0922,0.0725,0.117,1005,805.6,1100,990,990,990,968.5,967.6,969.4,21.5,20.6,22.4,0.689,0.438,0.885,0.52,0.329,0.648,0.024,0.015,0.031,1.48,0.982,1.83,0.069,0.044,0.089,20.02,18.76,21.47,0.954,0.952,0.956,0.98,0.977,0.98,0.934,0.932,0.937,46.82,40.43,50.05,45.65,39.5,48.2,0,0,0,0,0,0,1.01,0,0.113,0.09,0.84,0.16,42.5
954108000000,2000,3,1999,6,26,7,1.07,0.0718,0.665,30039.7,186.2,186.2,178.8,4,4,4,1764,1550,1941,1645,1443,118.7,107,148,545.3,342.8,693.4,0.0671,0.058,0.0781,1100,1100,1100,990,990,990,970.3,969.6,970.9,19.7,19.1,20.4,0.919,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.091,0.098,17.8,17.21,18.5,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.61,44.05,47.5,44.7,43.17,46.55,0,0,0,0,0,0,0.993,0,0.405,0.067,0.62,0.38,28.1
954712800000,2000,4,1999,7,27,7,1.25,0.0895,0.665,28399.6,171.1,171.1,169,4,4,4,2064,1987,2109,1916,1839,148,148,148,815.6,739.4,861.4,0.0718,0.0702,0.0745,1100,1100,1100,990,990,990,971.3,971.1,971.4,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.76,17.07,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.12,42.82,43.64,42.26,41.97,42.77,0,0,0,0,0,0,0.939,0,0.585,0.072,0.53,0.47,22.7
955317600000,2000,4,1999,7,28,7,1.26,0.0895,0.665,28280.6,169.2,169.2,168.3,4,4,4,2091,2055,2113,1943,1907,148,148,148,842.8,807.3,865,0.0708,0.07,0.072,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.81,16.75,16.89,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.8,43.17,42.08,41.94,42.31,0,0,0,0,0,0,0.935,0,0.595,0.071,0.53,0.47,22.4
955922400000,2000,4,1999,7,29,7,1.19,0.0895,0.665,28860.9,174.2,174.2,171.8,4,4,4,1969,1896,2037,1821,1748,148,148,148,720.9,647.9,789.3,0.0752,0.0726,0.0781,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.13,16.94,17.36,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.82,43.29,44.45,42.95,42.42,43.56,0,0,0,0,0,0,0.954,0,0.525,0.075,0.56,0.44,24.3
956527200000,2000,4,1999,7,30,7,1.08,0.0895,0.665,29885.2,181,181,177.9,4,4,4,1790,1701,1872,1642,1553,148,148,148,541.7,452.9,623.5,0.0828,0.0791,0.087,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.71,17.44,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.38,44.66,46.17,44.47,43.77,45.24,0,0,0,0,0,0,0.988,0,0.415,0.083,0.62,0.38,27.7
957132000000,2000,5,1999,8,31,7,0.957,0.116,0.665,31094,188.2,188.2,185.1,4,4,4,1583,1495,1671,1391,1303,192,192,192,290.6,203.4,378.9,0.121,0.115,0.128,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.907,0.882,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.092,0.089,0.093,18.39,18.1,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.22,46.44,48.02,46.27,45.51,47.06,0,0,0,0,0,0,1.03,0,0.292,0.12,0.69,0.31,32.5
957736800000,2000,5,1999,8,32,7,0.832,0.116,0.663,32187.3,192.8,192.8,191.6,4,4,4,1376,1261,1467,1184,1069,192,192,192,88.69,0,175,0.14,0.131,0.152,1096,1069,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.827,0.751,0.87,0.638,0.577,0.648,0.031,0.027,0.031,1.76,1.62,1.82,0.084,0.076,0.088,19.15,18.8,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.01,48.29,49.87,47.9,47.33,48.2,0,0,0,0,0,0,1.06,0,0.169,0.14,0.8,0.2,38.7
958341600000,2000,5,1999,8,33,7,0.683,0.116,0.567,29533.4,188.5,188.5,175.8,4,4,4,1129,1048,1223,937.4,856.3,192,192,192,0,-1.137e-13,1.137e-13,0.17,0.157,0.183,937.4,856.3,1031,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.582,0.5,0.696,0.401,0.353,0.493,0.018,0.016,0.023,1.24,1.09,1.47,0.057,0.049,0.069,20.45,19.92,20.86,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.85,41.8,48.1,43.95,40.95,47.13,0,0,0,0,0,0,0.977,0,0.116,0.17,0.83,0.17,43.2
958946400000,2000,5,1999,8,34,7,0.587,0.116,0.47,25111.1,159.9,159.9,149.5,4,3,3.4285714285714284,969.8,919.4,1025,777.8,727.4,192,192,192,0,0,0,0.198,0.187,0.209,777.8,727.4,833.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.428,0.382,0.479,0.315,0.287,0.342,0.014,0.013,0.016,0.995,0.939,1.05,0.045,0.042,0.047,21.23,20.98,21.48,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.82,39.26,51.45,44.24,38.25,48.2,0,0,0,0,0,0,0.83,0,0.117,0.2,0.8,0.2,42.8
959551200000,2000,5,1999,8,35,7,0.521,0.0909,0.43,23802.5,144.6,144.6,141.7,3,3,3,861.6,826,903.7,711.3,681.5,150.3,119,192,0,0,0,0.173,0.139,0.22,711.3,681.5,740.1,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.366,0.352,0.383,0.276,0.256,0.295,0.012,0.011,0.013,0.904,0.857,0.954,0.04,0.038,0.042,21.75,21.58,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.39,46.36,50.26,47.23,45.43,48.2,0,0,0,0,0,0,0.787,0,0.091,0.17,0.83,0.17,45.7
960156000000,2000,6,1999,9,36,7,0.48,0.0756,0.404,22794.4,140.9,140.9,135.7,3,3,3,792.9,770.5,817,667.9,609.5,125,119,161,0,0,0,0.158,0.146,0.209,667.9,609.5,698,990,990,990,967.1,967,967.2,22.9,22.8,23,0.338,0.309,0.354,0.247,0.208,0.267,0.011,0.009,0.012,0.828,0.734,0.878,0.036,0.032,0.038,22.1,21.95,22.28,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.15,42.38,47.94,45.23,41.54,46.98,0,0,0,0,0,0,0.754,0,0.076,0.16,0.84,0.16,47.5
960760800000,2000,6,1999,9,37,7,0.441,0.0974,0.343,19559.2,123.4,123.4,116.4,3,3,3,728.7,695.8,763.6,567.7,534.8,161,161,161,0,0,0,0.221,0.211,0.231,567.7,534.8,602.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.286,0.267,0.305,0.18,0.158,0.204,0.0078,0.0068,0.0088,0.664,0.608,0.723,0.029,0.026,0.031,22.52,22.32,22.71,0.952,0.949,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.78,37.7,41.97,38.81,36.61,41.13,0,0,0,0,0,0,0.647,0,0.098,0.22,0.78,0.22,44.4
961365600000,2000,6,1999,9,38,7,0.397,0.0974,0.3,17015.3,107.7,107.7,101.3,3,2,2.5714285714285716,656.5,628.3,685.2,495.5,467.3,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.245,0.235,0.256,495.5,467.3,524.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.228,0.261,0.134,0.12,0.151,0.0057,0.0051,0.0065,0.59,0.543,0.638,0.025,0.023,0.027,22.88,22.77,22.98,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.57,35.13,52.11,40.65,34.07,48.2,0,0,0,0,0,0,0.563,0,0.097,0.25,0.76,0.24,42.9
961970400000,2000,6,1999,9,39,7,0.36,0.0929,0.267,15795.8,96.4,96.4,94.02,2,2,2,595.4,571.1,620.4,441.8,426,153.6,135,161,8.12e-15,-5.684e-14,5.684e-14,0.258,0.233,0.274,441.8,426,459.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.214,0.208,0.224,0.108,0.1,0.116,0.0045,0.0042,0.0049,0.563,0.539,0.592,0.024,0.023,0.025,23.16,23.03,23.28,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.04,46.4,49.66,47.01,45.47,48.2,0,0,0,0,0,0,0.522,0,0.093,0.26,0.74,0.26,43.9
962575200000,2000,7,1999,10,40,7,0.327,0.0816,0.246,14688.4,91.85,91.85,87.43,2,2,2,541.1,519.5,563.2,406.1,384.5,135,135,135,8.12e-15,-5.684e-14,5.684e-14,0.25,0.24,0.26,406.1,384.5,428.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.207,0.0907,0.0805,0.101,0.0038,0.0033,0.0042,0.507,0.475,0.54,0.021,0.02,0.023,23.46,23.33,23.59,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.61,42.38,46.86,43.72,41.53,45.92,0,0,0,0,0,0,0.486,0,0.081,0.25,0.75,0.25,44.9
963180000000,2000,7,1999,10,41,7,0.299,0.108,0.191,11341.2,81.61,81.61,67.51,2,2,2,494.3,476,512.6,315.6,290,178.7,135,186,0,0,0,0.362,0.263,0.391,315.6,290,377.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.162,0.19,0.048,0.0359,0.0772,0.002,0.0015,0.0032,0.374,0.336,0.464,0.015,0.014,0.019,23.8,23.63,23.92,0.943,0.939,0.952,0.971,0.97,0.98,0.916,0.911,0.933,34.74,31.93,41.66,33.75,30.98,40.81,0,0,0,0,0,0,0.375,0,0.108,0.36,0.64,0.36,37.9
963784800000,2000,7,1999,10,42,7,0.275,0.112,0.162,9643.02,60.73,60.73,57.4,2,2,2,454.6,439.1,470.3,268.6,253.1,186,186,186,-4.06e-15,-2.842e-14,0,0.409,0.396,0.424,268.6,253.1,284.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.16,0.0258,0.0185,0.0332,0.0011,0.00076,0.0014,0.304,0.281,0.328,0.012,0.012,0.013,24.05,23.96,24.14,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,29.59,27.88,31.31,28.7,27.05,30.37,0,0,0,0,0,0,0.319,0,0.113,0.41,0.59,0.41,35.1
964389600000,2000,7,1999,10,43,7,0.254,0.112,0.141,8399.08,52.97,52.97,49.99,2,1,1.5714285714285714,419.6,406.5,433.9,233.6,220.5,186,186,186,1.218e-14,0,2.842e-14,0.444,0.429,0.458,233.6,220.5,247.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.138,0.147,0.0156,0.0145,0.0168,0.00064,0.00059,0.00069,0.323,0.258,0.407,0.013,0.011,0.017,24.19,24.13,24.25,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.939,36.95,25.66,51.84,35.33,24.89,48.2,0,0,0,0,0,0,0.278,0,0.113,0.44,0.56,0.44,33.1
964994400000,2000,7,1999,10,44,7,0.235,0.0964,0.138,8299.19,52.02,52.02,49.4,2,1,1.4285714285714286,388.2,375.1,402.4,228.8,216.4,159.4,155,186,4.06e-15,-2.842e-14,2.842e-14,0.41,0.39,0.462,228.8,216.4,242.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.135,0.143,0.0152,0.0141,0.0163,0.00062,0.00058,0.00066,0.336,0.255,0.403,0.014,0.01,0.016,24.32,24.2,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.23,25.76,52.09,38.47,24.99,48.2,0,0,0,0,0,0,0.274,0,0.097,0.41,0.59,0.41,35.3
965599200000,2000,8,1999,11,45,7,0.217,0.0937,0.123,7677.53,48.2,48.2,45.7,1,1,1,358.8,346.9,371,203.8,191.9,155,155,155,0,-2.842e-14,2.842e-14,0.432,0.418,0.447,203.8,191.9,216,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.0131,0.0121,0.0141,0.00053,0.00049,0.00057,0.36,0.338,0.381,0.014,0.014,0.015,24.45,24.36,24.53,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.66,43.97,49.41,45.7,43.09,48.2,0,0,0,0,0,0,0.254,0,0.094,0.43,0.57,0.43,35.4
966204000000,2000,8,1999,11,46,7,0.201,0.0937,0.108,6695.43,42.29,42.29,39.85,1,1,1,333.1,323.7,343.4,178.1,168.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.465,0.451,0.479,178.1,168.7,188.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.124,0.0109,0.0101,0.0118,0.00044,0.0004,0.00047,0.314,0.297,0.332,0.013,0.012,0.013,24.62,24.55,24.68,0.948,0.945,0.951,0.977,0.973,0.98,0.927,0.92,0.932,40.78,38.61,43.15,39.85,37.57,42.29,0,0,0,0,0,0,0.221,0,0.093,0.47,0.54,0.46,33.3
966808800000,2000,8,1999,11,47,7,0.188,0.0937,0.0947,5839.8,36.83,36.83,34.76,1,1,1,311.7,302.6,320.7,156.7,147.6,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.497,0.483,0.512,156.7,147.6,165.7,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.116,0.00907,0.0083,0.00983,0.00036,0.00033,0.00039,0.275,0.259,0.292,0.011,0.01,0.012,24.77,24.71,24.83,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.91,0.918,35.83,33.74,37.91,34.76,32.72,36.83,0,0,0,0,0,0,0.193,0,0.0933,0.5,0.5,0.5,31.1
967413600000,2000,8,1999,11,48,7,0.176,0.0842,0.0916,5660.41,38.2,38.2,33.69,1,1,1,290.5,279.9,299.6,151.4,136.7,139.1,118,155,4.06e-15,0,2.842e-14,0.478,0.41,0.531,151.4,136.7,170.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.105,0.113,0.00862,0.00737,0.0102,0.00034,0.00029,0.00041,0.264,0.24,0.296,0.011,0.0095,0.012,24.87,24.85,24.9,0.939,0.934,0.946,0.971,0.97,0.974,0.912,0.906,0.921,34.7,31.17,39.21,33.69,30.23,38.2,0,0,0,0,0,0,0.187,0,0.0844,0.48,0.52,0.48,32.2
968018400000,2000,9,1999,12,49,7,0.16,0.0714,0.0886,5484.72,35.24,35.24,32.65,1,1,1,264.5,254.5,275.8,146.5,136.5,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.447,0.428,0.464,146.5,136.5,157.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.109,0.0082,0.00735,0.00917,0.00032,0.00029,0.00036,0.253,0.235,0.274,0.01,0.0093,0.011,24.99,24.92,25.05,0.938,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,33.66,31.3,36.33,32.65,30.36,35.24,0,0,0,0,0,0,0.181,0,0.0714,0.45,0.55,0.45,34.3
968623200000,2000,9,1999,12,50,7,0.147,0.055,0.0921,5734.08,36,36,34.13,1,1,1,243.3,237.3,251.5,152.3,146.3,91,91,91,0,0,0,0.374,0.362,0.384,152.3,146.3,160.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00869,0.00818,0.00939,0.00034,0.00032,0.00037,0.262,0.251,0.276,0.01,0.0099,0.011,25.08,25.02,25.13,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.19,33.79,37.11,34.13,32.77,36,0,0,0,0,0,0,0.19,0,0.0549,0.37,0.63,0.37,39
969228000000,2000,9,1999,12,51,7,0.139,0.055,0.0836,5194.66,32.59,32.59,30.92,1,1,1,229.2,221.7,236.5,138.2,130.7,91,91,91,0,0,0,0.397,0.385,0.41,138.2,130.7,145.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0972,0.102,0.00749,0.00686,0.00811,0.00029,0.00027,0.00032,0.236,0.223,0.249,0.0093,0.0088,0.0098,25.19,25.13,25.25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.88,30.12,33.59,30.92,29.22,32.59,0,0,0,0,0,0,0.172,0,0.0554,0.4,0.6,0.4,37.4
969832800000,2000,9,1999,12,52,7,0.129,0.0535,0.0753,4672.75,30.14,30.14,27.81,1,1,1,212.9,207.2,219.2,124.5,118.1,88.43,73,91,-2.03e-15,-1.421e-14,0,0.415,0.352,0.435,124.5,118.1,134.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0947,0.0927,0.0963,0.00633,0.00579,0.00716,0.00025,0.00023,0.00028,0.212,0.201,0.227,0.0083,0.0078,0.0089,25.31,25.27,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.67,27.12,31.08,27.81,26.3,30.14,0,0,0,0,0,0,0.155,0,0.0537,0.41,0.58,0.42,36.2
970437600000,2000,10,2000,1,1,7,0.121,0.0442,0.0767,4775.93,29.71,29.71,28.43,1,1,1,199.8,194.9,205.3,126.8,121.9,73,73,73,4.06e-15,0,1.421e-14,0.366,0.356,0.375,126.8,121.9,132.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.092,0.0956,0.00653,0.00611,0.00699,0.00026,0.00024,0.00027,0.214,0.205,0.224,0.0084,0.008,0.0087,25.37,25.34,25.39,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.31,28.11,30.62,28.43,27.26,29.71,0,0,0,0,0,0,0.158,0,0.0443,0.37,0.63,0.37,39.5
971042400000,2000,10,2000,1,2,7,0.115,0.0442,0.0709,4391.48,26.93,26.93,26.14,1,1,1,190.3,186.4,193.5,117.3,113.4,73,73,73,-8.121e-15,-1.421e-14,0,0.384,0.377,0.392,117.3,113.4,120.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.089,0.0915,0.00572,0.00539,0.006,0.00022,0.00021,0.00023,0.197,0.19,0.203,0.0077,0.0074,0.0079,25.38,25.38,25.38,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.95,25.98,27.76,26.14,25.2,26.93,0,0,0,0,0,0,0.145,0,0.0441,0.38,0.62,0.38,38.2
971647200000,2000,10,2000,1,3,7,0.109,0.0442,0.0653,4012.57,24.87,24.87,23.88,1,1,1,181,176.8,185.1,108,103.8,73,73,73,2.03e-15,0,1.421e-14,0.403,0.394,0.413,108,103.8,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0856,0.0885,0.00493,0.00458,0.00528,0.00019,0.00018,0.00021,0.18,0.173,0.188,0.007,0.0068,0.0073,25.38,25.38,25.38,0.916,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.892,24.62,23.61,25.64,23.88,22.9,24.87,0,0,0,0,0,0,0.133,0,0.0437,0.41,0.6,0.4,36.8
972252000000,2000,10,2000,1,4,7,0.105,0.0442,0.0612,3735.51,22.58,22.58,22.24,1,1,1,174.1,173.3,175.5,101.1,100.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.419,0.416,0.421,101.1,100.3,102.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0843,0.0851,0.00435,0.00428,0.00446,0.00017,0.00017,0.00017,0.168,0.167,0.17,0.0066,0.0065,0.0067,25.38,25.38,25.38,0.911,0.911,0.912,0.969,0.969,0.97,0.883,0.882,0.885,22.94,22.74,23.27,22.24,22.03,22.58,0,0,0,0,0,0,0.124,0,0.0438,0.42,0.58,0.42,35.6
972856800000,2000,10,2000,1,5,7,0.106,0.0416,0.0645,3961.16,24.86,24.86,23.58,1,1,1,175.4,171.7,179,106.7,98.66,68.71,67,73,-6.09e-15,-1.421e-14,0,0.392,0.374,0.425,106.7,98.66,112,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0838,0.0874,0.00482,0.00414,0.00527,0.00019,0.00016,0.00021,0.177,0.164,0.186,0.0069,0.0064,0.0073,25.37,25.37,25.38,0.916,0.911,0.919,0.97,0.968,0.97,0.888,0.883,0.892,24.32,22.4,25.63,23.58,21.69,24.86,0,0,0,0,0,0,0.131,0,0.0415,0.39,0.61,0.39,37.4
973461600000,2000,11,2000,2,6,7,0.112,0.0405,0.0712,4405.22,26.92,26.92,26.22,1,1,1,184.7,179.3,187.5,117.7,112.3,67,67,67,6.09e-15,-1.421e-14,1.421e-14,0.363,0.357,0.374,117.7,112.3,120.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0875,0.0904,0.00575,0.0053,0.00599,0.00022,0.00021,0.00023,0.197,0.187,0.202,0.0077,0.0073,0.0079,25.37,25.37,25.37,0.923,0.919,0.925,0.97,0.97,0.97,0.896,0.892,0.897,27.03,25.69,27.75,26.22,24.92,26.92,0,0,0,0,0,0,0.146,0,0.0408,0.36,0.64,0.36,39.3
974066400000,2000,11,2000,2,7,7,0.113,0.0405,0.0726,4502.63,27.45,27.45,26.8,1,1,1,187,183.4,189.7,120,116.4,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.358,0.353,0.365,120,116.4,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.089,0.0912,0.00595,0.00565,0.00618,0.00023,0.00022,0.00024,0.201,0.194,0.206,0.0079,0.0076,0.008,25.37,25.37,25.37,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.63,26.72,28.3,26.8,25.92,27.45,0,0,0,0,0,0,0.149,0,0.0404,0.36,0.64,0.36,39.8
974671200000,2000,11,2000,2,8,7,0.109,0.0317,0.0775,4825.75,29.65,29.65,28.72,1,1,1,180.6,179.3,182.1,128.2,115,52.43,50,67,2.03e-15,0,1.421e-14,0.29,0.275,0.368,128.2,115,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0885,0.0924,0.00664,0.00553,0.00697,0.00026,0.00022,0.00027,0.213,0.192,0.22,0.0084,0.0075,0.0086,25.35,25.34,25.37,0.929,0.921,0.931,0.97,0.97,0.97,0.901,0.894,0.903,29.61,26.38,30.57,28.72,25.58,29.65,0,0,0,0,0,0,0.16,0,0.0315,0.29,0.71,0.29,44.3
975276000000,2000,11,2000,2,9,7,0.119,0.0326,0.0868,5438.76,33.44,33.44,32.37,1,1,1,197.4,187.8,205.8,143.5,137.8,53.86,50,59,0,0,0,0.273,0.253,0.291,143.5,137.8,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0944,0.099,0.00795,0.00746,0.00832,0.00031,0.00029,0.00033,0.241,0.23,0.248,0.0094,0.009,0.0097,25.34,25.32,25.35,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,33.37,31.97,34.47,32.37,31.01,33.44,0,0,0,0,0,0,0.18,0,0.0322,0.27,0.73,0.27,45.7
975880800000,2000,12,2000,3,10,7,0.129,0.0357,0.0932,5845.41,36.75,36.75,34.79,1,1,1,213,208.8,221.4,154,149.8,59,59,59,0,0,0,0.277,0.266,0.282,154,149.8,162.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.105,0.00884,0.00849,0.00956,0.00035,0.00033,0.00038,0.261,0.253,0.276,0.01,0.0099,0.011,25.26,25.2,25.29,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.916,35.86,34.88,37.83,34.79,33.84,36.75,0,0,0,0,0,0,0.193,0,0.0358,0.28,0.72,0.28,45.3
976485600000,2000,12,2000,3,11,7,0.135,0.0357,0.0993,6244.77,38.71,38.71,37.17,1,1,1,223.1,220.1,229.3,164.1,161.1,59,59,59,0,0,0,0.264,0.257,0.268,164.1,161.1,170.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.0097,0.00944,0.0102,0.00038,0.00037,0.0004,0.279,0.273,0.29,0.011,0.011,0.011,25.18,25.13,25.21,0.943,0.942,0.945,0.972,0.971,0.975,0.917,0.915,0.922,38.23,37.51,39.69,37.17,36.41,38.71,0,0,0,0,0,0,0.207,0,0.0357,0.26,0.74,0.26,46.3
