datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287957600000,2010,10,2010,1,4,7,0.133,0.0587,0.0744,4607.13,28.5,28.5,27.42,1,1,1,220.1,213.8,224.7,123.1,116.8,97,97,97,6.09e-15,-1.421e-14,1.421e-14,0.441,0.432,0.454,123.1,116.8,127.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0926,0.0965,0.00621,0.00568,0.00661,0.00024,0.00022,0.00026,0.21,0.198,0.218,0.0082,0.0078,0.0086,25.27,25.23,25.32,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.27,26.76,29.38,27.42,25.95,28.5,0,0,0,0,0,0,0.152,0,0.0586,0.44,0.56,0.44,34.6
1288562400000,2010,11,2010,2,5,7,0.134,0.0562,0.0773,4797.6,29.68,29.68,28.56,1,1,1,220.9,212.4,225.8,127.9,119.4,93,93,93,0,0,0,0.421,0.412,0.438,127.9,119.4,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0932,0.0979,0.00662,0.0059,0.00704,0.00026,0.00023,0.00028,0.218,0.203,0.227,0.0086,0.0079,0.0089,25.26,25.22,25.32,0.929,0.925,0.932,0.97,0.97,0.97,0.902,0.897,0.904,29.44,27.42,30.6,28.56,26.59,29.68,0,0,0,0,0,0,0.159,0,0.0567,0.42,0.58,0.42,35.8
1289167200000,2010,11,2010,2,6,7,0.136,0.0562,0.0799,4961.62,30.68,30.68,29.53,1,1,1,225.1,222.8,230.2,132.1,129.8,93,93,93,0,0,0,0.413,0.404,0.417,132.1,129.8,137.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0969,0.0995,0.00698,0.00678,0.00741,0.00027,0.00027,0.00029,0.226,0.221,0.235,0.0089,0.0087,0.0092,25.22,25.18,25.24,0.931,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.45,29.9,31.63,29.53,29,30.68,0,0,0,0,0,0,0.164,0,0.0561,0.41,0.59,0.41,36.5
1289772000000,2010,11,2010,2,7,7,0.135,0.054,0.0814,5062.36,34.5,34.5,30.13,1,1,1,223.9,220.1,227.7,134.6,129,89.29,67,93,0,0,0,0.398,0.304,0.419,134.6,129,153.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0966,0.102,0.00719,0.00671,0.00876,0.00028,0.00026,0.00034,0.23,0.22,0.26,0.009,0.0086,0.01,25.23,25.2,25.25,0.932,0.93,0.94,0.97,0.97,0.97,0.904,0.902,0.911,31.07,29.7,35.57,30.13,28.81,34.5,0,0,0,0,0,0,0.167,0,0.0536,0.4,0.6,0.4,37.5
1290376800000,2010,11,2010,2,8,7,0.139,0.0405,0.0984,6175.08,37.94,37.94,36.76,1,1,1,229.7,221.4,234.6,162.7,154.4,67,67,67,0,0,0,0.292,0.286,0.303,162.7,154.4,167.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.107,0.00958,0.00888,0.00999,0.00038,0.00035,0.00039,0.277,0.262,0.286,0.011,0.01,0.011,25.15,25.11,25.21,0.943,0.94,0.944,0.972,0.97,0.974,0.916,0.912,0.92,37.82,35.89,38.96,36.76,34.81,37.94,0,0,0,0,0,0,0.204,0,0.0406,0.29,0.71,0.29,44.4
1290981600000,2010,11,2010,2,9,7,0.151,0.0448,0.106,6682.88,41.52,41.52,39.78,1,1,1,249.4,238.7,259.4,175.3,168.2,74.14,67,77,-4.06e-15,-2.842e-14,0,0.297,0.277,0.314,175.3,168.2,182.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.114,0.0106,0.01,0.0113,0.00042,0.0004,0.00045,0.3,0.288,0.314,0.012,0.011,0.012,25.01,24.95,25.08,0.947,0.945,0.949,0.977,0.974,0.98,0.925,0.92,0.93,40.7,39.02,42.37,39.78,38,41.52,0,0,0,0,0,0,0.221,0,0.045,0.3,0.7,0.3,44.3
1291586400000,2010,12,2010,3,10,7,0.164,0.0466,0.118,7447.05,46.01,46.01,44.33,1,1,1,271.5,261.4,278.9,194.5,184.3,77,77,77,1.218e-14,-2.842e-14,2.842e-14,0.284,0.276,0.295,194.5,184.3,201.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.114,0.121,0.0123,0.0114,0.0129,0.00049,0.00045,0.00051,0.335,0.317,0.348,0.013,0.013,0.014,24.88,24.84,24.94,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.23,42.82,46.95,44.33,41.97,46.01,0,0,0,0,0,0,0.246,0,0.046,0.28,0.72,0.28,45.4
1292191200000,2010,12,2010,3,11,7,0.176,0.0466,0.13,8050.55,48.2,48.2,47.92,1,1,1,291.4,282.4,298.3,214.4,205.4,77,77,77,-1.624e-14,-2.842e-14,0,0.264,0.258,0.273,214.4,205.4,221.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.127,0.014,0.0132,0.0146,0.00056,0.00052,0.00058,0.371,0.355,0.383,0.015,0.014,0.015,24.76,24.72,24.82,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.85,47.77,51.42,47.92,46.82,48.2,0,0,0,0,0,0,0.266,0,0.046,0.26,0.74,0.26,45.7
1292796000000,2010,12,2010,3,12,7,0.198,0.0372,0.161,9796.55,64.27,64.27,58.31,2,2,2,328,305.1,352.7,266.5,228.1,61.57,59,77,4.06e-15,0,2.842e-14,0.189,0.167,0.252,266.5,228.1,293.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.142,0.13,0.151,0.026,0.0151,0.0376,0.001,0.0006,0.0015,0.29,0.241,0.329,0.012,0.0096,0.013,24.67,24.51,24.83,0.932,0.922,0.939,0.97,0.97,0.97,0.904,0.895,0.911,30.06,25.62,33.13,29.16,24.85,32.13,0,0,0,0,0,0,0.324,0,0.037,0.19,0.81,0.19,49.5
1293400800000,2010,12,2010,3,13,7,0.249,0.0412,0.208,12600.2,80.92,80.92,75,2,2,2,411.5,364.4,459.6,343.4,305.4,68.14,59,91,0,0,0,0.164,0.138,0.205,343.4,305.4,368.9,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.169,0.155,0.181,0.0611,0.0432,0.0731,0.0025,0.0017,0.003,0.405,0.347,0.445,0.016,0.014,0.018,24.15,23.89,24.43,0.947,0.941,0.951,0.974,0.97,0.979,0.922,0.913,0.931,38.49,34.43,41.33,37.5,33.4,40.46,0,0,0,0,0,0,0.417,0,0.041,0.17,0.84,0.16,50.6
1294005600000,2011,1,2010,4,14,7,0.318,0.055,0.263,15588.1,103,103,92.79,3,2,2.142857142857143,525.2,475.7,583.5,434.2,384.7,91,91,91,1.624e-14,-5.684e-14,5.684e-14,0.174,0.156,0.191,434.2,384.7,492.5,990,990,990,966,965.7,966.2,24,23.8,24.3,0.205,0.186,0.231,0.104,0.0806,0.131,0.0043,0.0033,0.0055,0.529,0.469,0.597,0.022,0.019,0.025,23.51,23.25,23.79,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.21,35.38,51.25,43.94,34.32,48.2,0,0,0,0,0,0,0.515,0,0.055,0.17,0.83,0.17,49
1294610400000,2011,1,2010,4,15,7,0.411,0.0701,0.341,19595.6,129.6,129.6,116.6,3,3,3,680.1,607.8,752.2,564.2,512.1,115.9,91,120,0,0,0,0.171,0.15,0.19,564.2,512.1,632.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.276,0.245,0.315,0.178,0.143,0.223,0.0076,0.0061,0.0097,0.65,0.563,0.765,0.028,0.024,0.033,22.73,22.33,23.1,0.951,0.947,0.956,0.975,0.97,0.98,0.928,0.919,0.936,39.86,36.5,44.09,38.88,35.4,43.21,0,0,0,0,0,0,0.648,0,0.07,0.17,0.83,0.17,47.7
1295215200000,2011,1,2010,4,16,7,0.502,0.0775,0.424,23605.9,144.6,144.6,140.5,3,3,3,830,772.3,888.4,701.8,652.3,128.1,120,139,0,0,0,0.154,0.145,0.163,701.8,652.3,749.4,990,990,990,967.2,967,967.5,22.8,22.5,23,0.358,0.326,0.395,0.27,0.237,0.302,0.012,0.01,0.013,0.886,0.799,0.976,0.039,0.035,0.043,21.89,21.57,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.04,45.29,50.56,46.84,44.39,48.2,0,0,0,0,0,0,0.781,0,0.078,0.15,0.84,0.16,47
1295820000000,2011,1,2010,4,17,7,0.583,0.0841,0.499,26570.3,171.9,171.9,158.2,4,3,3.7142857142857144,964.4,903.7,1038,825.4,764.7,139,139,139,0,0,0,0.144,0.134,0.154,825.4,764.7,899,990,990,990,967.8,967.5,968,22.2,22,22.5,0.464,0.409,0.532,0.338,0.309,0.374,0.015,0.014,0.017,1.05,0.982,1.15,0.047,0.044,0.052,21.2,20.83,21.48,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.64,39.99,52.18,42.98,39.03,48.2,0,0,0,0,0,0,0.879,0,0.084,0.14,0.86,0.14,45.6
1296424800000,2011,1,2010,4,18,7,0.74,0.096,0.626,31525.4,192.8,192.8,187.7,4,4,4,1223,1077,1386,1065,938,158.7,139,162,28.76,-1.137e-13,124.3,0.13,0.117,0.145,1036,938,1100,990,990,990,968.6,968.1,969.1,21.4,20.9,21.9,0.713,0.568,0.844,0.53,0.393,0.648,0.025,0.018,0.031,1.53,1.22,1.79,0.072,0.056,0.086,19.87,19.09,20.64,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.07,45.35,50.16,46.91,44.44,48.2,0,0,0,0,0,0,1.04,0,0.114,0.13,0.85,0.15,42.6
1297029600000,2011,2,2010,5,19,7,0.928,0.098,0.665,31386.3,191,191,186.8,4,4,4,1535,1420,1644,1373,1258,162,162,162,272.9,158.1,382.4,0.106,0.0985,0.114,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.892,0.859,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.56,18.19,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.66,46.68,48.72,46.71,45.75,47.75,0,0,0,0,0,0,1.04,0,0.263,0.11,0.72,0.28,33.8
1297634400000,2011,2,2010,5,20,7,1.06,0.098,0.665,30077.1,182,182,179,4,4,4,1759,1674,1830,1597,1512,162,162,162,496.5,412.2,568,0.0922,0.0885,0.0968,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.919,0.912,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.81,17.58,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.67,45.03,46.42,44.76,44.13,45.49,0,0,0,0,0,0,0.995,0,0.395,0.092,0.63,0.37,28.4
1298239200000,2011,2,2010,5,21,7,1.14,0.098,0.665,29370.7,175.9,175.9,174.8,4,4,4,1878,1847,1896,1716,1685,162,162,162,616.5,585.3,633.9,0.0862,0.0854,0.0877,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.42,17.36,17.52,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.6,44.45,44.87,43.71,43.56,43.98,0,0,0,0,0,0,0.971,0,0.475,0.086,0.58,0.42,25.8
1298844000000,2011,2,2010,5,22,7,1.16,0.138,0.665,29148.8,174.1,174.1,173.5,4,4,4,1917,1899,1948,1689,1664,228,162,239,588.9,563.9,637.4,0.119,0.0853,0.126,1100,1100,1100,990,990,990,970.8,970.8,970.9,19.2,19.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.29,17.19,17.35,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.26,43.98,44.42,43.38,43.1,43.53,0,0,0,0,0,0,0.964,0,0.495,0.12,0.57,0.43,25.1
1299448800000,2011,3,2010,6,23,7,1.2,0.13,0.665,28737.9,172.1,172.1,171.1,4,4,4,1989,1959,2016,1774,1720,215,183,239,674,620.1,732.9,0.108,0.0908,0.122,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.06,16.99,17.16,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.64,43.43,43.89,42.76,42.56,43.01,0,0,0,0,0,0,0.95,0,0.535,0.11,0.55,0.45,23.9
1300053600000,2011,3,2010,6,24,7,1.25,0.111,0.665,28417.1,170,170,169.1,4,4,4,2059,2027,2091,1876,1844,183,183,183,775.9,743.6,808.3,0.0889,0.0875,0.0903,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.88,16.81,16.96,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.15,42.94,43.36,42.29,42.08,42.49,0,0,0,0,0,0,0.94,0,0.585,0.089,0.53,0.47,22.7
1300658400000,2011,3,2010,6,25,7,1.3,0.111,0.665,28025.4,167.9,167.9,166.8,4,4,4,2150,2109,2197,1967,1926,183,183,183,867.5,826.4,914,0.0851,0.0833,0.0868,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.55,16.76,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.56,42.25,42.82,41.7,41.41,41.97,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
1301263200000,2011,3,2010,6,26,7,1.39,0.119,0.665,27383.6,165.2,165.2,163,4,4,4,2297,2215,2387,2099,2032,197.6,183,217,999.1,932.4,1070,0.0859,0.0798,0.0936,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.09,16.51,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.61,41.02,42.13,40.75,40.13,41.29,0,0,0,0,0,0,0.906,0,0.725,0.086,0.48,0.52,19.7
1301868000000,2011,4,2010,7,27,7,1.57,0.131,0.665,26014.3,159.4,159.4,154.8,4,4,4,2591,2429,2746,2374,2212,217,217,217,1274,1112,1429,0.0839,0.079,0.0893,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.6,15.22,15.99,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.924,39.69,38.67,40.75,38.71,37.64,39.84,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
1302472800000,2011,4,2010,7,28,7,1.72,0.131,0.665,24865.1,149.6,149.6,148,4,4,4,2838,2782,2869,2621,2565,217,217,217,1521,1465,1552,0.0765,0.0756,0.078,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.93,15.14,0.941,0.941,0.942,0.972,0.971,0.973,0.914,0.914,0.916,38.07,37.86,38.44,37,36.78,37.39,0,0,0,0,0,0,0.822,0,1.055,0.076,0.39,0.61,14.5
1303077600000,2011,4,2010,7,29,7,1.7,0.131,0.665,24963.1,150.3,150.3,148.6,4,4,4,2817,2754,2865,2600,2537,217,217,217,1500,1437,1548,0.077,0.0757,0.0788,1100,1100,1100,990,990,990,973.1,972.9,973.2,16.9,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.94,15.21,0.941,0.941,0.942,0.972,0.971,0.973,0.915,0.914,0.916,38.21,37.89,38.62,37.15,36.81,37.58,0,0,0,0,0,0,0.825,0,1.035,0.077,0.39,0.61,14.7
1303682400000,2011,4,2010,7,30,7,1.6,0.136,0.665,25795.7,156.3,156.3,153.5,4,4,4,2638,2540,2727,2412,2264,225.4,217,276,1312,1164,1410,0.0857,0.0796,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.27,15.72,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.921,39.38,38.8,40.03,38.39,37.77,39.07,0,0,0,0,0,0,0.853,0,0.935,0.085,0.42,0.58,16.1
1304287200000,2011,5,2010,8,31,7,1.45,0.167,0.665,26894.6,162.9,162.9,160.1,4,4,4,2402,2301,2505,2126,2025,276,276,276,1026,924.7,1129,0.115,0.11,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.81,16.3,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.92,40.25,41.58,40.02,39.31,40.73,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.5
1304892000000,2011,5,2010,8,32,7,1.29,0.167,0.665,28109.6,170.5,170.5,167.3,4,4,4,2131,2005,2267,1855,1729,276,276,276,754.7,629.2,891.1,0.13,0.122,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.38,17.01,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.68,41.8,43.5,41.83,40.96,42.63,0,0,0,0,0,0,0.93,0,0.625,0.13,0.52,0.48,21.8
1305496800000,2011,5,2010,8,33,7,1.12,0.167,0.665,29528.7,179.7,179.7,175.8,4,4,4,1851,1738,1966,1575,1462,276,276,276,475.3,361.9,590.1,0.149,0.14,0.159,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.51,17.14,17.87,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.84,43.83,45.84,43.94,42.95,44.92,0,0,0,0,0,0,0.976,0,0.455,0.15,0.59,0.41,26.4
1306101600000,2011,5,2010,8,34,7,0.969,0.167,0.665,30989.8,187.8,187.8,184.5,4,4,4,1602,1511,1701,1326,1235,276,276,276,225.7,135.3,324.9,0.173,0.162,0.183,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.905,0.874,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.33,18,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.17,47.91,46.12,45.25,46.95,0,0,0,0,0,0,1.02,0,0.304,0.17,0.69,0.31,32
1306706400000,2011,5,2010,8,35,7,0.836,0.138,0.66,32079.7,192.8,192.8,191,4,4,4,1382,1258,1483,1153,1048,228.9,210,276,61.83,0,116.3,0.165,0.147,0.19,1091,1048,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.826,0.735,0.862,0.629,0.53,0.648,0.03,0.025,0.032,1.75,1.55,1.81,0.084,0.073,0.088,19.14,18.76,19.74,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.8,48.18,49.58,47.74,47.22,48.2,0,0,0,0,0,0,1.06,0,0.176,0.17,0.79,0.21,38.4
1307311200000,2011,6,2010,9,36,7,0.675,0.127,0.548,28645.8,184.8,184.8,170.5,4,4,4,1116,1030,1214,906,820.4,210,210,210,0,-1.137e-13,1.137e-13,0.189,0.173,0.204,906,820.4,1004,990,990,990,968.3,968,968.6,21.7,21.4,22,0.559,0.476,0.671,0.379,0.336,0.433,0.017,0.015,0.02,1.19,1.03,1.39,0.055,0.047,0.065,20.55,20.04,20.97,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,43.53,40.21,47.14,42.63,39.27,46.2,0,0,0,0,0,0,0.947,0,0.127,0.19,0.81,0.19,42.4
1307916000000,2011,6,2010,9,37,7,0.574,0.127,0.447,24135.5,153.1,153.1,143.7,4,3,3.142857142857143,949.8,899.3,1008,739.8,689.3,210,210,210,0,0,0,0.222,0.208,0.234,739.8,689.3,797.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.404,0.362,0.456,0.293,0.261,0.325,0.013,0.012,0.015,0.959,0.876,1.04,0.043,0.039,0.047,21.34,21.08,21.63,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.45,39.29,51.21,46.06,38.28,48.2,0,0,0,0,0,0,0.798,0,0.127,0.22,0.78,0.22,42
1308520800000,2011,6,2010,9,38,7,0.51,0.127,0.383,21409.4,134.6,134.6,127.4,3,3,3,842.8,806.5,884.1,632.8,596.5,210,210,210,0,0,0,0.25,0.238,0.26,632.8,596.5,674.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.33,0.309,0.353,0.224,0.199,0.251,0.0098,0.0087,0.011,0.781,0.72,0.851,0.034,0.031,0.038,21.95,21.71,22.15,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.933,0.937,43.36,41.21,45.77,42.48,40.33,44.86,0,0,0,0,0,0,0.708,0,0.127,0.25,0.75,0.25,42
1309125600000,2011,6,2010,9,39,7,0.468,0.121,0.347,19594.6,119.4,119.4,116.6,3,3,3,773,742.3,798.3,573.3,556.3,199.7,186,210,0,0,0,0.258,0.242,0.271,573.3,556.3,588.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.294,0.282,0.305,0.184,0.173,0.194,0.008,0.0075,0.0085,0.679,0.647,0.706,0.029,0.028,0.031,22.33,22.2,22.48,0.952,0.951,0.953,0.976,0.974,0.978,0.929,0.926,0.932,39.85,38.89,40.7,38.88,37.86,39.79,0,0,0,0,0,0,0.648,0,0.121,0.26,0.74,0.26,41.9
1309730400000,2011,7,2010,10,40,7,0.422,0.112,0.309,17451.4,111.3,111.3,103.9,3,2,2.7142857142857144,697.3,664.9,731.1,511.3,478.9,186,186,186,8.12e-15,0,5.684e-14,0.267,0.254,0.28,511.3,478.9,545.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.256,0.238,0.276,0.143,0.125,0.165,0.0062,0.0053,0.0071,0.603,0.553,0.647,0.026,0.024,0.028,22.71,22.55,22.81,0.951,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41,35.29,52.22,39.22,34.23,48.2,0,0,0,0,0,0,0.577,0,0.113,0.27,0.73,0.27,41.4
1310335200000,2011,7,2010,10,41,7,0.379,0.137,0.241,14193.5,90.2,90.2,84.49,2,2,2,626.3,598.5,654.8,399.3,371.5,227,227,227,0,-5.684e-14,5.684e-14,0.363,0.347,0.379,399.3,371.5,427.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.195,0.215,0.0875,0.0743,0.101,0.0037,0.0031,0.0043,0.504,0.462,0.547,0.021,0.02,0.023,23.09,22.93,23.24,0.954,0.951,0.957,0.979,0.977,0.98,0.935,0.929,0.937,43.13,40.28,46.02,42.24,39.34,45.1,0,0,0,0,0,0,0.469,0,0.138,0.36,0.64,0.36,37.4
1310940000000,2011,7,2010,10,42,7,0.342,0.137,0.205,12031.7,76.94,76.94,71.62,2,2,2,565.8,542.4,590.6,338.8,315.4,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.401,0.384,0.418,338.8,315.4,363.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.183,0.175,0.192,0.0589,0.0479,0.0706,0.0025,0.002,0.003,0.413,0.378,0.451,0.017,0.016,0.019,23.44,23.29,23.58,0.947,0.943,0.95,0.971,0.97,0.975,0.92,0.915,0.926,36.87,34.41,39.46,35.81,33.38,38.47,0,0,0,0,0,0,0.398,0,0.137,0.4,0.6,0.4,35.2
1311544800000,2011,7,2010,10,43,7,0.311,0.137,0.173,10214.1,65.23,65.23,60.8,2,2,2,513.8,494,535.1,286.8,267,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.442,0.424,0.459,286.8,267,308.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.165,0.158,0.172,0.0344,0.025,0.0444,0.0014,0.001,0.0019,0.336,0.306,0.367,0.014,0.013,0.015,23.75,23.62,23.87,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.34,29.19,33.63,30.4,28.32,32.62,0,0,0,0,0,0,0.338,0,0.138,0.44,0.56,0.44,32.8
1312149600000,2011,8,2010,11,44,7,0.282,0.111,0.171,10130.8,64.65,64.65,60.3,2,2,2,466.2,446.7,486.7,282.2,262.7,184,184,184,0,0,0,0.395,0.378,0.412,282.2,262.7,302.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.167,0.0322,0.023,0.0419,0.0013,0.00094,0.0017,0.325,0.296,0.356,0.013,0.012,0.015,23.98,23.85,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.08,28.95,33.33,30.15,28.09,32.33,0,0,0,0,0,0,0.335,0,0.111,0.39,0.61,0.39,35.9
1312754400000,2011,8,2010,11,45,7,0.256,0.111,0.145,8546.32,54.83,54.83,50.87,2,1,1.5714285714285714,423.1,407.1,440.4,239.1,223.1,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.435,0.418,0.452,239.1,223.1,256.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.139,0.151,0.0164,0.0147,0.02,0.00067,0.0006,0.00082,0.331,0.264,0.415,0.014,0.011,0.017,24.16,24.11,24.23,0.941,0.926,0.958,0.974,0.97,0.98,0.917,0.898,0.939,37.74,26.26,52.69,35.76,25.48,48.2,0,0,0,0,0,0,0.283,0,0.111,0.43,0.57,0.43,33.4
1313359200000,2011,8,2010,11,46,7,0.234,0.109,0.125,7747.47,48.2,48.2,46.12,1,1,1,387.1,372.9,401.9,207.2,193.6,179.9,155,184,4.06e-15,-2.842e-14,2.842e-14,0.465,0.416,0.487,207.2,193.6,217.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.129,0.137,0.0134,0.0122,0.0143,0.00054,0.00049,0.00058,0.369,0.345,0.388,0.015,0.014,0.016,24.3,24.2,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.2,44.09,49.84,46.12,43.2,48.2,0,0,0,0,0,0,0.256,0,0.109,0.47,0.53,0.47,33.1
1313964000000,2011,8,2010,11,47,7,0.216,0.0937,0.122,7618.7,48.06,48.06,45.35,1,1,1,357,344.7,369.4,202,189.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.434,0.42,0.45,202,189.7,214.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0129,0.0119,0.014,0.00052,0.00048,0.00056,0.357,0.335,0.379,0.014,0.013,0.015,24.46,24.37,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.27,43.47,49.05,45.35,42.6,48.06,0,0,0,0,0,0,0.252,0,0.094,0.43,0.56,0.44,35.3
1314568800000,2011,8,2010,11,48,7,0.199,0.081,0.118,7376.57,47.92,47.92,43.91,1,1,1,328.6,314.9,340.6,194.8,178.5,133.9,118,155,-1.218e-14,-2.842e-14,2.842e-14,0.406,0.358,0.465,194.8,178.5,212,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.0123,0.0109,0.0138,0.00049,0.00044,0.00055,0.341,0.315,0.37,0.014,0.013,0.015,24.62,24.57,24.68,0.953,0.948,0.957,0.98,0.978,0.98,0.934,0.928,0.938,44.82,40.88,48.89,43.91,39.98,47.92,0,0,0,0,0,0,0.244,0,0.081,0.41,0.59,0.41,37.1
1315173600000,2011,9,2010,12,49,7,0.18,0.0714,0.109,6817.45,43.5,43.5,40.58,1,1,1,297.9,285.7,310.3,179.9,167.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.396,0.38,0.413,179.9,167.7,192.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.112,0.121,0.011,0.01,0.0121,0.00044,0.0004,0.00048,0.313,0.291,0.335,0.012,0.012,0.013,24.79,24.71,24.87,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.919,0.933,41.5,38.63,44.39,40.58,37.59,43.5,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.9
1315778400000,2011,9,2010,12,50,7,0.165,0.0714,0.0932,5781.17,36.72,36.72,34.41,1,1,1,272.2,263,282.1,154.2,145,118,118,118,-8.12e-15,-2.842e-14,0,0.434,0.418,0.449,154.2,145,164.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.111,0.00885,0.00807,0.0097,0.00035,0.00032,0.00039,0.267,0.251,0.285,0.011,0.0099,0.011,24.94,24.89,25,0.94,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.917,35.47,33.31,37.8,34.41,32.31,36.72,0,0,0,0,0,0,0.191,0,0.0718,0.43,0.56,0.44,35
1316383200000,2011,9,2010,12,51,7,0.152,0.0714,0.0806,4974.59,31.62,31.62,29.61,1,1,1,251.2,243,260,133.2,125,118,118,118,1.015e-14,0,2.842e-14,0.47,0.454,0.486,133.2,125,142,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0973,0.103,0.00707,0.00638,0.00782,0.00028,0.00025,0.00031,0.23,0.215,0.245,0.0091,0.0085,0.0097,25.07,25.01,25.13,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.53,28.61,32.6,29.61,27.76,31.62,0,0,0,0,0,0,0.165,0,0.0714,0.47,0.53,0.47,32.7
1316988000000,2011,9,2010,12,52,7,0.142,0.0677,0.0739,4556.65,30.11,30.11,27.12,1,1,1,234.2,229.3,240.6,122.2,112.7,112,97,118,-2.03e-15,-1.421e-14,0,0.478,0.418,0.511,122.2,112.7,134.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0958,0.093,0.099,0.00614,0.00533,0.00721,0.00024,0.00021,0.00028,0.209,0.193,0.231,0.0082,0.0076,0.0091,25.19,25.15,25.22,0.926,0.92,0.933,0.97,0.97,0.97,0.898,0.893,0.905,27.96,25.66,31.05,27.12,24.89,30.11,0,0,0,0,0,0,0.151,0,0.0681,0.48,0.52,0.48,32.1
1317592800000,2011,10,2011,1,1,7,0.138,0.0587,0.0789,4895.1,30.8,30.8,29.14,1,1,1,227.5,220.1,234.8,130.5,123.1,97,97,97,0,-1.421e-14,1.421e-14,0.426,0.413,0.441,130.5,123.1,137.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0948,0.1,0.00684,0.00621,0.00746,0.00027,0.00024,0.00029,0.223,0.21,0.236,0.0088,0.0082,0.0093,25.21,25.16,25.27,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.04,28.28,31.75,29.14,27.43,30.8,0,0,0,0,0,0,0.162,0,0.0591,0.43,0.57,0.43,35.5
1318197600000,2011,10,2011,1,2,7,0.128,0.0587,0.0694,4281.58,26.85,26.85,25.49,1,1,1,211.8,206.1,217.6,114.8,109.1,97,97,97,4.06e-15,0,1.421e-14,0.458,0.446,0.471,114.8,109.1,120.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0899,0.094,0.00551,0.00502,0.006,0.00022,0.0002,0.00024,0.195,0.185,0.205,0.0076,0.0072,0.0081,25.33,25.29,25.38,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.27,24.9,27.68,25.49,24.16,26.85,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.4
1318802400000,2011,10,2011,1,3,7,0.124,0.0587,0.0656,4034.02,24.54,24.54,24.01,1,1,1,205.5,203.4,207.8,108.5,106.4,97,97,97,-6.09e-15,-1.421e-14,0,0.472,0.467,0.477,108.5,106.4,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.089,0.0905,0.00497,0.00479,0.00516,0.00019,0.00019,0.0002,0.184,0.18,0.188,0.0072,0.007,0.0073,25.38,25.37,25.4,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.75,24.25,25.3,24.01,23.52,24.54,0,0,0,0,0,0,0.133,0,0.0584,0.47,0.53,0.47,32.5
1319407200000,2011,10,2011,1,4,7,0.119,0.0587,0.0599,0,0,0,0,1,1,1,196,190.3,202.3,98.99,93.25,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.495,0.48,0.51,98.99,93.25,105.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0843,0.0886,0.00416,0.00368,0.0047,0.00016,0.00014,0.00018,0.167,0.156,0.178,0.0065,0.0061,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0591,0.49,0.5,0.5,0
1320012000000,2011,10,2011,1,5,7,0.114,0.0431,0.0714,3944.88,27.92,27.92,23.48,1,1,1,189.3,187.5,191.6,118,91.34,71.29,67,97,0,-1.421e-14,1.421e-14,0.377,0.35,0.515,118,91.34,124.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0836,0.0919,0.00578,0.00351,0.00634,0.00023,0.00014,0.00025,0.198,0.153,0.209,0.0077,0.006,0.0082,25.38,25.37,25.42,0.794,0,0.928,0.831,0,0.97,0.77,0,0.9,24.21,0,28.78,23.48,0,27.92,0,1,0,0,0.143,0,0.13,0.143,0.0426,0.38,0.63,0.37,34.6
1320616800000,2011,11,2011,2,6,7,0.118,0.0405,0.0776,4840.21,29.35,29.35,28.81,1,1,1,195.4,193.3,197.6,128.4,126.3,67,67,67,-2.03e-15,-1.421e-14,0,0.343,0.339,0.347,128.4,126.3,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0924,0.094,0.00666,0.00648,0.00685,0.00026,0.00025,0.00027,0.216,0.212,0.22,0.0084,0.0083,0.0086,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.7,29.19,30.25,28.81,28.31,29.35,0,0,0,0,0,0,0.16,0,0.0404,0.34,0.66,0.34,41
1321221600000,2011,11,2011,2,7,7,0.123,0.0405,0.0825,5157.52,31.75,31.75,30.7,1,1,1,203.5,198.2,208,136.5,131.2,67,67,67,0,0,0,0.329,0.322,0.338,136.5,131.2,141,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0942,0.0977,0.00735,0.0069,0.00774,0.00029,0.00027,0.0003,0.23,0.221,0.238,0.009,0.0086,0.0093,25.35,25.31,25.38,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.65,30.39,32.73,30.7,29.48,31.75,0,0,0,0,0,0,0.171,0,0.0405,0.33,0.67,0.33,41.9
1321826400000,2011,11,2011,2,8,7,0.128,0.0405,0.0879,5502.12,35.43,35.43,32.75,1,1,1,212.4,206.1,224.2,145.4,139.1,67,67,67,0,0,0,0.316,0.299,0.325,145.4,139.1,157.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.097,0.103,0.00811,0.00757,0.00911,0.00032,0.0003,0.00036,0.246,0.235,0.267,0.0096,0.0092,0.01,25.28,25.19,25.33,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.76,32.28,36.53,32.75,31.31,35.43,0,0,0,0,0,0,0.182,0,0.0401,0.32,0.69,0.31,43
1322431200000,2011,11,2011,2,9,7,0.142,0.0378,0.104,6591.13,41.53,41.53,39.23,1,1,1,235,227.7,240.8,172.6,160.7,62.43,59,67,0,0,0,0.266,0.245,0.294,172.6,160.7,181.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.105,0.111,0.0104,0.00941,0.0112,0.00041,0.00037,0.00044,0.294,0.273,0.311,0.012,0.011,0.012,25.1,25.04,25.16,0.946,0.942,0.949,0.976,0.97,0.98,0.923,0.914,0.93,40.18,37.36,42.38,39.23,36.25,41.53,0,0,0,0,0,0,0.218,0,0.038,0.27,0.73,0.27,46.4
1323036000000,2011,12,2011,3,10,7,0.154,0.0357,0.118,7503.15,47.5,47.5,44.66,1,1,1,254.4,245.5,266.8,195.4,186.5,59,59,59,-4.06e-15,-2.842e-14,0,0.232,0.221,0.24,195.4,186.5,207.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.121,0.0124,0.0116,0.0134,0.00049,0.00046,0.00053,0.335,0.319,0.357,0.013,0.013,0.014,24.95,24.88,25.01,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.57,43.47,48.47,44.66,42.6,47.5,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
1323640800000,2011,12,2011,3,11,7,0.173,0.0357,0.137,8374.2,52.13,52.13,49.85,2,1,1.5714285714285714,285.6,271.5,297.2,226.6,212.5,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.207,0.199,0.217,226.6,212.5,238.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.122,0.131,0.015,0.0138,0.016,0.0006,0.00055,0.00064,0.3,0.239,0.383,0.012,0.0095,0.015,24.86,24.79,24.92,0.939,0.922,0.959,0.974,0.97,0.98,0.914,0.895,0.94,36.76,25.63,51.82,35.25,24.86,48.2,0,0,0,0,0,0,0.277,0,0.036,0.21,0.79,0.21,48.4
1324245600000,2011,12,2011,3,12,7,0.19,0.0357,0.154,9375.26,57.62,57.62,55.81,2,2,2,313.7,302.9,322.1,254.7,243.9,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.188,0.183,0.195,254.7,243.9,263.1,990,990,990,965,964.9,965,25,25,25.1,0.137,0.133,0.14,0.0196,0.0165,0.0232,0.00078,0.00066,0.00093,0.271,0.257,0.283,0.011,0.01,0.011,24.76,24.71,24.83,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.77,27.54,29.7,27.9,26.71,28.81,0,0,0,0,0,0,0.31,0,0.036,0.19,0.81,0.19,49.3
1324850400000,2011,12,2011,3,13,7,0.198,0.0369,0.161,9785.86,60.23,60.23,58.25,2,2,2,327.1,321.2,336,266.1,262.2,61,59,73,0,0,0,0.187,0.177,0.217,266.1,262.2,275.1,990,990,990,965,965,965.1,25,24.9,25,0.141,0.14,0.144,0.0246,0.0228,0.0288,0.00098,0.00091,0.0012,0.288,0.282,0.301,0.012,0.011,0.012,24.68,24.63,24.71,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,30.03,29.61,31.05,29.12,28.72,30.12,0,0,0,0,0,0,0.324,0,0.037,0.19,0.81,0.19,49.4
1325455200000,2012,1,2011,4,14,7,0.209,0.0442,0.165,10026.4,61.77,61.77,59.68,2,2,2,346.3,339,356,273.3,266,73,73,73,0,0,0,0.211,0.205,0.215,273.3,266,283,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.145,0.143,0.149,0.028,0.0246,0.0326,0.0011,0.00099,0.0013,0.3,0.289,0.315,0.012,0.012,0.013,24.57,24.51,24.62,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,30.76,29.95,31.84,29.84,29.05,30.89,0,0,0,0,0,0,0.332,0,0.044,0.21,0.79,0.21,48
1326060000000,2012,1,2011,4,15,7,0.226,0.0442,0.182,11007.3,68.74,68.74,65.52,2,2,2,373.4,360.1,388.5,300.4,287.1,73,73,73,0,0,0,0.196,0.188,0.203,300.4,287.1,315.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.15,0.16,0.0408,0.0345,0.0479,0.0016,0.0014,0.0019,0.341,0.321,0.364,0.014,0.013,0.015,24.39,24.29,24.48,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.77,32.3,35.43,32.76,31.33,34.37,0,0,0,0,0,0,0.364,0,0.044,0.2,0.81,0.19,48.7
1326664800000,2012,1,2011,4,16,7,0.247,0.0442,0.203,12288.7,76.04,76.04,73.15,2,2,2,408.8,394.2,421.6,335.8,321.2,73,73,73,0,0,0,0.179,0.173,0.185,335.8,321.2,348.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.162,0.172,0.0575,0.0506,0.0635,0.0023,0.0021,0.0026,0.394,0.372,0.413,0.016,0.015,0.017,24.17,24.09,24.26,0.946,0.944,0.948,0.972,0.97,0.974,0.919,0.915,0.923,37.64,36.06,39.04,36.57,34.97,38.02,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.8
1327269600000,2012,1,2011,4,17,7,0.272,0.0442,0.228,13808.5,88.8,88.8,82.19,2,2,2,449.2,426.8,480.4,376.2,353.8,73,73,73,0,0,0,0.163,0.152,0.171,376.2,353.8,407.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.174,0.193,0.0766,0.066,0.0913,0.0031,0.0027,0.0038,0.455,0.421,0.501,0.019,0.017,0.021,23.92,23.74,24.06,0.952,0.949,0.955,0.978,0.975,0.98,0.931,0.925,0.936,42,39.6,45.31,41.1,38.62,44.4,0,0,0,0,0,0,0.457,0,0.044,0.16,0.84,0.16,50.8
1327874400000,2012,1,2011,4,18,7,0.32,0.0493,0.27,15899.7,96.4,96.4,94.64,2,2,2,528.7,491.6,568.1,447.2,418.6,81.57,73,85,0,0,0,0.154,0.146,0.165,447.2,418.6,483.1,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.197,0.224,0.11,0.0966,0.127,0.0046,0.004,0.0053,0.563,0.518,0.62,0.023,0.021,0.026,23.46,23.22,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.2,46.46,52.58,47.32,45.53,48.2,0,0,0,0,0,0,0.526,0,0.05,0.15,0.84,0.16,49.7
1328479200000,2012,2,2011,5,19,7,0.371,0.0514,0.319,18510.3,114.4,114.4,110.2,3,3,3,613.2,582.6,634,528.2,497.6,85,85,85,8.12e-15,0,5.684e-14,0.139,0.134,0.146,528.2,497.6,549,990,990,990,966.4,966.2,966.4,23.6,23.6,23.8,0.25,0.233,0.262,0.154,0.134,0.168,0.0065,0.0056,0.0071,0.584,0.533,0.619,0.025,0.022,0.026,23.06,22.94,23.25,0.949,0.946,0.951,0.972,0.97,0.974,0.922,0.918,0.926,37.79,35.77,39.15,36.73,34.7,38.14,0,0,0,0,0,0,0.612,0,0.052,0.14,0.86,0.14,49.9
1329084000000,2012,2,2011,5,20,7,0.391,0.0514,0.339,19629.4,118.3,118.3,116.8,3,3,3,645.8,636.5,652.9,560.8,551.5,85,85,85,0,0,0,0.132,0.13,0.134,560.8,551.5,567.9,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.269,0.263,0.273,0.176,0.169,0.18,0.0075,0.0072,0.0077,0.639,0.623,0.651,0.027,0.026,0.028,22.88,22.84,22.93,0.952,0.951,0.952,0.976,0.975,0.977,0.929,0.927,0.93,39.91,39.31,40.37,38.95,38.31,39.43,0,0,0,0,0,0,0.649,0,0.052,0.13,0.87,0.13,50.2
1329688800000,2012,2,2011,5,21,7,0.393,0.0514,0.342,19773.5,118.7,118.7,117.7,3,3,3,650,647.7,654.8,565,562.7,85,85,85,0,0,0,0.131,0.13,0.131,565,562.7,569.8,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.271,0.27,0.274,0.178,0.177,0.182,0.0076,0.0075,0.0077,0.646,0.642,0.654,0.027,0.027,0.028,22.85,22.83,22.87,0.952,0.952,0.952,0.976,0.976,0.977,0.929,0.929,0.93,40.18,40.03,40.49,39.23,39.08,39.56,0,0,0,0,0,0,0.654,0,0.051,0.13,0.87,0.13,50.3
1330293600000,2012,2,2011,5,22,7,0.409,0.059,0.349,20160.7,124,124,120,3,3,3,675.4,651.8,706,577.9,565.3,97.57,85,107,0,0,0,0.144,0.128,0.159,577.9,565.3,599,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.281,0.272,0.295,0.187,0.179,0.201,0.008,0.0076,0.0086,0.671,0.649,0.708,0.029,0.028,0.03,22.73,22.57,22.84,0.953,0.952,0.954,0.978,0.976,0.98,0.932,0.929,0.935,40.91,40.03,42.17,40,39.08,41.33,0,0,0,0,0,0,0.667,0,0.06,0.14,0.85,0.15,49.3
1330898400000,2012,3,2011,6,23,7,0.466,0.0647,0.401,22726.7,143.5,143.5,135.3,3,3,3,770.1,719.9,818.8,663.1,612.9,107,107,107,0,0,0,0.139,0.131,0.149,663.1,612.9,711.8,990,990,990,967,966.8,967.2,23,22.8,23.2,0.332,0.303,0.359,0.244,0.21,0.276,0.011,0.0091,0.012,0.817,0.732,0.899,0.035,0.032,0.039,22.2,21.93,22.49,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.01,43.02,48.82,45.09,42.16,47.84,0,0,0,0,0,0,0.752,0,0.065,0.14,0.86,0.14,48.8
1331503200000,2012,3,2011,6,24,7,0.54,0.0647,0.475,25729.5,164.6,164.6,153.2,4,3,3.5714285714285716,892.6,835.4,951.8,785.6,728.4,107,107,107,0,0,0,0.12,0.112,0.128,785.6,728.4,844.8,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.42,0.369,0.474,0.319,0.288,0.348,0.014,0.013,0.016,0.982,0.927,1.05,0.044,0.041,0.047,21.55,21.24,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.05,39.52,51.68,43.45,38.53,48.2,0,0,0,0,0,0,0.851,0,0.065,0.12,0.88,0.12,47.6
1332108000000,2012,3,2011,6,25,7,0.597,0.0742,0.523,28082.7,169.1,169.1,167.2,4,4,4,987.6,963.6,1008,864.9,849.1,122.7,107,129,0,0,0,0.124,0.11,0.132,864.9,849.1,878.6,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.496,0.483,0.511,0.358,0.35,0.364,0.016,0.016,0.017,1.09,1.06,1.11,0.049,0.048,0.05,21.06,20.96,21.18,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.64,41.97,43.13,41.79,41.13,42.26,0,0,0,0,0,0,0.929,0,0.074,0.12,0.88,0.12,47
1332712800000,2012,3,2011,6,26,7,0.627,0.0777,0.549,29166.6,177.9,177.9,173.6,4,4,4,1037,1010,1061,908.2,881.1,128.4,125,129,-1.624e-14,-1.137e-13,0,0.124,0.118,0.128,908.2,881.1,936.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.538,0.513,0.565,0.379,0.365,0.392,0.017,0.017,0.018,1.17,1.12,1.22,0.053,0.051,0.055,20.82,20.69,20.95,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.29,43.23,45.39,43.4,42.36,44.48,0,0,0,0,0,0,0.965,0,0.078,0.12,0.88,0.12,46.5
1333317600000,2012,4,2011,7,27,7,0.658,0.0756,0.582,30539,185.2,185.2,181.8,4,4,4,1088,1064,1112,962.7,938.9,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.115,0.112,0.117,962.7,938.9,986.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.59,0.567,0.617,0.405,0.393,0.417,0.019,0.018,0.019,1.26,1.22,1.31,0.058,0.056,0.06,20.56,20.44,20.68,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.37,45.48,47.25,45.44,44.58,46.31,0,0,0,0,0,0,1.01,0,0.076,0.11,0.88,0.12,46.4
1333922400000,2012,4,2011,7,28,7,0.704,0.0756,0.628,32011.3,192.8,192.8,190.5,4,4,4,1164,1120,1209,1039,994.8,125,125,125,3.248e-14,0,1.137e-13,0.108,0.103,0.112,1039,994.8,1084,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.694,0.629,0.76,0.511,0.42,0.612,0.024,0.019,0.029,1.49,1.33,1.67,0.069,0.061,0.078,20.09,19.78,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.86,47.54,50.16,47.64,46.59,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.5
1334527200000,2012,4,2011,7,29,7,0.739,0.0756,0.662,32390.4,192.8,192.8,192.8,4,4,4,1223,1200,1235,1098,1075,125,125,125,3.279,0,9.57,0.102,0.101,0.104,1094,1075,1100,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.777,0.747,0.787,0.635,0.592,0.648,0.03,0.028,0.03,1.71,1.63,1.74,0.08,0.076,0.081,19.69,19.63,19.84,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.41,49.92,50.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.077,0.1,0.9,0.1,43.8
1335132000000,2012,4,2011,7,30,7,0.672,0.0756,0.597,31023.1,192.8,192.8,184.7,4,4,4,1112,1041,1181,986.6,915.6,125,125,125,0,-1.137e-13,1.137e-13,0.113,0.106,0.12,986.6,915.6,1056,990,990,990,968.3,968,968.5,21.7,21.5,22,0.626,0.546,0.718,0.442,0.382,0.548,0.02,0.017,0.025,1.34,1.18,1.56,0.062,0.054,0.072,20.41,19.98,20.79,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.13,44.6,49.37,46.17,43.71,48.2,0,0,0,0,0,0,1.03,0,0.075,0.11,0.89,0.11,46.2
1335736800000,2012,4,2011,7,31,7,0.576,0.087,0.489,26051.8,171.3,171.3,155.1,4,3,3.5714285714285716,952.8,890.6,1018,809,743.6,143.9,125,147,0,0,0,0.151,0.123,0.165,809,743.6,892.7,990,990,990,967.7,967.5,968,22.3,22,22.5,0.449,0.39,0.525,0.33,0.298,0.371,0.015,0.013,0.017,1.03,0.965,1.14,0.046,0.043,0.052,21.26,20.9,21.57,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,45.74,40.07,52.29,43.93,39.12,48.2,0,0,0,0,0,0,0.862,0,0.087,0.15,0.85,0.15,45.2
1336341600000,2012,5,2011,8,32,7,0.503,0.0889,0.414,23151.5,144.5,144.5,137.8,3,3,3,831,793.6,871.5,684,646.6,147,147,147,0,0,0,0.177,0.169,0.185,684,646.6,724.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.349,0.327,0.372,0.258,0.233,0.285,0.011,0.01,0.013,0.857,0.794,0.926,0.038,0.035,0.041,21.92,21.69,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.87,44.72,49.14,45.94,43.83,48.16,0,0,0,0,0,0,0.766,0,0.089,0.18,0.82,0.18,46
1336946400000,2012,5,2011,8,33,7,0.452,0.0889,0.363,20688.5,129.7,129.7,123.1,3,3,3,747.8,707.3,783.3,600.8,560.3,147,147,147,0,0,0,0.197,0.188,0.208,600.8,560.3,636.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.302,0.278,0.322,0.202,0.175,0.226,0.0088,0.0075,0.0098,0.717,0.648,0.776,0.031,0.028,0.034,22.39,22.19,22.62,0.954,0.951,0.956,0.979,0.975,0.98,0.933,0.927,0.937,41.94,39.42,44.11,41.05,38.43,43.23,0,0,0,0,0,0,0.684,0,0.089,0.2,0.8,0.2,45.8
1337551200000,2012,5,2011,8,34,7,0.397,0.0889,0.308,17536,112.5,112.5,104.4,3,2,2.7142857142857144,656.9,621.7,693.4,509.9,474.7,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.224,0.212,0.236,509.9,474.7,546.4,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.25,0.23,0.271,0.143,0.123,0.166,0.0061,0.0052,0.0071,0.595,0.543,0.635,0.025,0.023,0.027,22.88,22.7,23,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.937,41.16,35.37,52.24,39.38,34.31,48.2,0,0,0,0,0,0,0.58,0,0.089,0.22,0.78,0.22,44.2
1338156000000,2012,5,2011,8,35,7,0.352,0.0816,0.27,15957,96.4,96.4,94.98,2,2,2,581.5,552.6,611.6,446.5,433.6,135,119,147,0,-5.684e-14,5.684e-14,0.232,0.208,0.253,446.5,433.6,464.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.208,0.224,0.11,0.104,0.118,0.0046,0.0043,0.005,0.568,0.547,0.599,0.024,0.023,0.025,23.22,23.06,23.37,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.67,47.36,50.28,47.49,46.41,48.2,0,0,0,0,0,0,0.528,0,0.082,0.23,0.77,0.23,45.3
1338760800000,2012,6,2011,9,36,7,0.314,0.072,0.242,14542,91.41,91.41,86.56,2,2,2,519.4,496.5,543.5,400.4,377.5,119,119,119,0,0,0,0.229,0.219,0.24,400.4,377.5,424.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.188,0.205,0.088,0.0772,0.0994,0.0037,0.0032,0.0041,0.497,0.463,0.533,0.021,0.019,0.022,23.57,23.42,23.7,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,44.16,41.77,46.64,43.28,40.93,45.7,0,0,0,0,0,0,0.481,0,0.072,0.23,0.77,0.23,46.3
1339365600000,2012,6,2011,9,37,7,0.284,0.072,0.212,12703.6,80.19,80.19,75.62,2,2,2,468.8,449.7,489.1,349.8,330.7,119,119,119,0,0,0,0.254,0.243,0.265,349.8,330.7,370.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.172,0.186,0.0641,0.0551,0.0737,0.0026,0.0023,0.003,0.421,0.393,0.452,0.017,0.016,0.019,23.87,23.75,23.98,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.917,0.93,38.83,36.78,40.99,37.81,35.67,40.1,0,0,0,0,0,0,0.42,0,0.072,0.25,0.75,0.25,44.7
1339970400000,2012,6,2011,9,38,7,0.258,0.072,0.186,11162.3,70.03,70.03,66.44,2,2,2,426.5,410.6,443.5,307.5,291.6,119,119,119,0,0,0,0.279,0.268,0.29,307.5,291.6,324.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.158,0.169,0.0441,0.0367,0.0521,0.0018,0.0015,0.0021,0.358,0.334,0.383,0.015,0.014,0.016,24.12,24.02,24.22,0.942,0.939,0.945,0.97,0.97,0.97,0.913,0.911,0.916,34.25,32.51,36.1,33.22,31.54,35.02,0,0,0,0,0,0,0.369,0,0.072,0.28,0.72,0.28,43.3
1340575200000,2012,6,2011,9,39,7,0.236,0.071,0.165,9933.74,61.96,61.96,59.13,2,2,2,390.6,376.5,405.4,273.2,262.1,117.4,108,119,0,0,0,0.301,0.287,0.312,273.2,262.1,286.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.147,0.156,0.028,0.0227,0.0342,0.0011,0.00092,0.0014,0.306,0.29,0.326,0.012,0.012,0.013,24.34,24.25,24.42,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,30.48,29.24,31.94,29.56,28.36,30.98,0,0,0,0,0,0,0.328,0,0.071,0.3,0.7,0.3,42.1
1341180000000,2012,7,2011,10,40,7,0.217,0.0653,0.152,9161.82,57.22,57.22,54.53,2,2,2,359.4,347.2,371.8,251.4,239.2,108,108,108,0,-2.842e-14,2.842e-14,0.3,0.29,0.311,251.4,239.2,263.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.147,0.0188,0.0161,0.0235,0.00076,0.00065,0.00095,0.273,0.258,0.291,0.011,0.01,0.012,24.53,24.45,24.61,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.11,26.73,29.49,27.27,25.92,28.61,0,0,0,0,0,0,0.303,0,0.065,0.3,0.7,0.3,42.2
1341784800000,2012,7,2011,10,41,7,0.201,0.0653,0.135,8207.13,50.94,50.94,48.85,2,1,1.2857142857142858,332,321.2,343.1,224,213.2,108,108,108,0,-2.842e-14,2.842e-14,0.326,0.315,0.336,224,213.2,235.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.137,0.0148,0.0139,0.0157,0.00059,0.00056,0.00063,0.347,0.249,0.398,0.014,0.01,0.016,24.59,24.52,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.77,25.79,52.45,41.64,25.01,48.2,0,0,0,0,0,0,0.271,0,0.066,0.32,0.67,0.33,40.8
1342389600000,2012,7,2011,10,42,7,0.187,0.0653,0.121,7637.61,47.5,47.5,45.46,1,1,1,308.6,299.6,317.7,200.6,191.6,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.35,0.34,0.36,200.6,191.6,209.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.128,0.0128,0.012,0.0136,0.00051,0.00048,0.00054,0.35,0.334,0.367,0.014,0.013,0.015,24.71,24.64,24.77,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.39,44.32,48.47,45.46,43.43,47.5,0,0,0,0,0,0,0.253,0,0.066,0.35,0.65,0.35,40.8
1342994400000,2012,7,2011,10,43,7,0.174,0.0653,0.109,6829.21,42.74,42.74,40.65,1,1,1,287.8,279.7,296.6,179.8,171.7,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.375,0.364,0.386,179.8,171.7,188.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0103,0.0118,0.00044,0.00041,0.00047,0.313,0.299,0.329,0.012,0.012,0.013,24.84,24.78,24.88,0.949,0.946,0.951,0.978,0.975,0.98,0.928,0.923,0.932,41.55,39.63,43.61,40.65,38.65,42.74,0,0,0,0,0,0,0.226,0,0.065,0.38,0.63,0.37,39.2
1343599200000,2012,7,2011,10,44,7,0.162,0.0588,0.103,6479.37,40.66,40.66,38.57,1,1,1,268.3,259.2,277.2,171.1,166.2,97.29,93,108,0,-2.842e-14,2.842e-14,0.362,0.342,0.393,171.1,166.2,179.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0103,0.00987,0.011,0.00041,0.00039,0.00044,0.296,0.287,0.311,0.012,0.011,0.012,24.93,24.9,24.98,0.946,0.944,0.948,0.975,0.973,0.979,0.922,0.918,0.929,39.55,38.43,41.52,38.57,37.38,40.66,0,0,0,0,0,0,0.214,0,0.059,0.36,0.64,0.36,40
1344204000000,2012,8,2011,11,45,7,0.15,0.0562,0.0934,5812.63,36.63,36.63,34.6,1,1,1,247.4,239.2,256.1,154.4,146.2,93,93,93,-4.06e-15,-2.842e-14,0,0.376,0.363,0.389,154.4,146.2,163.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00887,0.00818,0.00962,0.00035,0.00032,0.00038,0.266,0.251,0.282,0.011,0.0099,0.011,25.05,24.99,25.11,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.66,33.75,37.72,34.6,32.74,36.63,0,0,0,0,0,0,0.192,0,0.0566,0.37,0.62,0.38,38.8
1344808800000,2012,8,2011,11,46,7,0.139,0.0562,0.0827,5137.97,32.18,32.18,30.58,1,1,1,229.7,223.6,236.7,136.7,130.6,93,93,93,0,0,0,0.405,0.393,0.416,136.7,130.6,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0979,0.102,0.00737,0.00685,0.00797,0.00029,0.00027,0.00031,0.235,0.224,0.247,0.0092,0.0088,0.0097,25.19,25.13,25.23,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.53,30.09,33.17,30.58,29.19,32.18,0,0,0,0,0,0,0.17,0,0.0563,0.4,0.59,0.41,37
1345413600000,2012,8,2011,11,47,7,0.131,0.0562,0.0744,4607.16,28.75,28.75,27.42,1,1,1,216,210.2,221.7,123,117.2,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.431,0.419,0.442,123,117.2,128.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0931,0.0972,0.0062,0.00571,0.00669,0.00024,0.00022,0.00026,0.21,0.2,0.22,0.0082,0.0078,0.0086,25.29,25.25,25.34,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.27,26.88,29.64,27.42,26.08,28.75,0,0,0,0,0,0,0.152,0,0.0566,0.43,0.57,0.43,35.2
1346018400000,2012,8,2011,11,48,7,0.122,0.0526,0.0697,3733.51,28.17,28.17,22.22,1,1,1,202.2,195.2,208.3,115.2,107.6,87,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.364,0.464,115.2,107.6,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0898,0.094,0.00554,0.0049,0.00643,0.00022,0.00019,0.00025,0.195,0.182,0.213,0.0076,0.0071,0.0083,25.38,25.35,25.41,0.791,0,0.929,0.831,0,0.97,0.767,0,0.901,22.91,0,29.04,22.22,0,28.17,0,1,0,0,0.143,0,0.123,0.143,0.0523,0.43,0.57,0.43,30.6
1346623200000,2012,9,2011,12,49,7,0.111,0.0435,0.0679,4189.09,26.84,26.84,24.94,1,1,1,184.3,176.8,192.2,112.3,104.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.375,0.407,112.3,104.8,120.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0867,0.0921,0.0053,0.00466,0.00596,0.00021,0.00018,0.00023,0.189,0.175,0.203,0.0074,0.0069,0.0079,25.38,25.38,25.38,0.919,0.914,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.71,23.85,27.67,24.94,23.14,26.84,0,0,0,0,0,0,0.139,0,0.0431,0.39,0.61,0.39,37.7
1347228000000,2012,9,2011,12,50,7,0.103,0.0435,0.0591,3617.03,22.81,22.81,21.53,1,1,1,169.7,164,175.5,97.74,92,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.424,0.41,0.439,97.74,92,103.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0821,0.0862,0.00406,0.00357,0.00455,0.00016,0.00014,0.00018,0.163,0.152,0.173,0.0064,0.006,0.0068,25.38,25.38,25.38,0.915,0.911,0.92,0.968,0.965,0.97,0.885,0.882,0.888,22.25,21.06,23.52,21.53,20.33,22.81,0,0,0,0,0,0,0.12,0,0.0439,0.42,0.57,0.43,35.1
1347832800000,2012,9,2011,12,51,7,0.0953,0.0435,0.0517,3190.75,19.94,19.94,18.99,1,1,1,157.5,153.3,162.1,85.52,81.34,72,72,72,0,-1.421e-14,1.421e-14,0.457,0.444,0.47,85.52,81.34,90.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0784,0.0814,0.00302,0.00266,0.00341,0.00012,0.0001,0.00013,0.141,0.133,0.149,0.0055,0.0052,0.0058,25.37,25.37,25.38,0.927,0.922,0.932,0.962,0.961,0.964,0.893,0.889,0.895,19.73,18.87,20.67,18.99,18.12,19.94,0,0,0,0,0,0,0.106,0,0.0436,0.46,0.54,0.46,33.5
1348437600000,2012,9,2011,12,52,7,0.0903,0.0435,0.0468,2908.67,17.84,17.84,17.31,1,1,1,149.4,147.1,152,77.35,75.05,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.482,0.474,0.49,77.35,75.05,79.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0761,0.0779,0.00233,0.00213,0.00255,0.000091,0.000083,0.0001,0.126,0.122,0.131,0.0049,0.0048,0.0051,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.899,0.896,0.902,18.03,17.56,18.58,17.31,16.85,17.84,0,0,0,0,0,0,0.0962,0,0.0435,0.48,0.52,0.48,32.2
1349042400000,2012,10,2012,1,1,7,0.0866,0.0314,0.0551,3379.35,20.52,20.52,20.12,1,1,1,143.1,140.8,145.1,91.14,88.76,52,52,52,0,-1.421e-14,1.421e-14,0.363,0.358,0.369,91.14,88.76,93.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0774,0.079,0.0035,0.00329,0.00367,0.00014,0.00013,0.00014,0.147,0.143,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.918,0.923,0.965,0.964,0.966,0.888,0.886,0.889,20.85,20.37,21.25,20.12,19.63,20.52,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39
1349647200000,2012,10,2012,1,2,7,0.0859,0.0314,0.0545,3343.21,20.8,20.8,19.9,1,1,1,142.1,139.1,146.5,90.09,87.12,52,52,52,-2.03e-15,-1.421e-14,0,0.366,0.355,0.374,90.09,87.12,94.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0769,0.0795,0.00341,0.00316,0.00378,0.00013,0.00012,0.00015,0.145,0.14,0.153,0.0057,0.0055,0.006,25.35,25.35,25.36,0.921,0.916,0.925,0.964,0.963,0.966,0.888,0.886,0.89,20.63,20.03,21.53,19.9,19.29,20.8,0,0,0,0,0,0,0.111,0,0.0314,0.37,0.63,0.37,38.9
