datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411941600000,2014,9,2013,12,52,7,0.131,0.0519,0.0787,4891.11,32.34,32.34,29.11,1,1,1,216,212.9,220.1,130.2,100.7,85.86,73,118,0,0,0,0.397,0.337,0.54,130.2,100.7,143.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0887,0.0997,0.00682,0.00431,0.00797,0.00027,0.00017,0.00031,0.221,0.171,0.244,0.0087,0.0067,0.0096,25.28,25.26,25.32,0.929,0.912,0.936,0.97,0.969,0.97,0.901,0.883,0.908,30.02,22.79,33.34,29.11,22.08,32.34,0,0,0,0,0,0,0.162,0,0.0523,0.4,0.6,0.4,37.3
1412546400000,2014,10,2014,1,1,7,0.125,0.0483,0.0771,4234.29,31.52,31.52,25.2,1,1,1,207.3,202.3,213.2,127.5,105.3,79.86,73,97,0,0,0,0.386,0.342,0.48,127.5,105.3,140.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0886,0.0984,0.00658,0.0047,0.00767,0.00026,0.00018,0.0003,0.216,0.178,0.238,0.0084,0.007,0.0093,25.34,25.28,25.41,0.797,0,0.935,0.831,0,0.97,0.773,0,0.907,25.98,0,32.5,25.2,0,31.52,0,1,0,0,0.143,0,0.14,0.143,0.0479,0.39,0.62,0.38,33.9
1413151200000,2014,10,2014,1,2,7,0.12,0.0587,0.0608,0,0,0,0,1,1,1,197.6,193.8,200.4,100.6,96.81,97,97,97,0,-1.421e-14,1.421e-14,0.491,0.484,0.5,100.6,96.81,103.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0856,0.0879,0.0043,0.00398,0.00454,0.00017,0.00016,0.00018,0.17,0.163,0.174,0.0066,0.0064,0.0068,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0592,0.49,0.51,0.49,0
1413756000000,2014,10,2014,1,3,7,0.113,0.0462,0.0665,3592.62,26.06,26.06,21.38,1,1,1,186.3,181.5,191.9,109.9,94.89,76.43,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.41,0.384,0.505,109.9,94.89,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0849,0.0902,0.00509,0.00382,0.00569,0.0002,0.00015,0.00022,0.184,0.159,0.196,0.0072,0.0062,0.0077,25.39,25.38,25.42,0.788,0,0.923,0.831,0,0.97,0.764,0,0.895,22.05,0,26.87,21.38,0,26.06,0,1,0,0,0.143,0,0.119,0.143,0.0465,0.41,0.59,0.41,31.8
1414360800000,2014,10,2014,1,4,7,0.107,0.0431,0.0634,3885.69,23.82,23.82,23.13,1,1,1,176.1,173.3,180.7,104.8,100.6,71.29,67,73,6.09e-15,0,1.421e-14,0.405,0.385,0.421,104.8,100.6,107.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0844,0.0869,0.00466,0.0043,0.0049,0.00018,0.00017,0.00019,0.174,0.167,0.18,0.0068,0.0065,0.007,25.38,25.37,25.38,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.85,22.8,24.55,23.13,22.1,23.82,0,0,0,0,0,0,0.128,0,0.0436,0.4,0.59,0.41,36.3
1414965600000,2014,11,2014,2,5,7,0.11,0.0405,0.0691,4265.14,26.52,26.52,25.39,1,1,1,181.2,177.1,185.9,114.2,110.1,67,67,67,2.03e-15,0,1.421e-14,0.37,0.36,0.378,114.2,110.1,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0868,0.0898,0.00546,0.00511,0.00585,0.00021,0.0002,0.00023,0.19,0.183,0.199,0.0074,0.0072,0.0078,25.37,25.37,25.37,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.17,25.15,27.34,25.39,24.4,26.52,0,0,0,0,0,0,0.141,0,0.0409,0.37,0.63,0.37,38.8
1415570400000,2014,11,2014,2,6,7,0.116,0.0405,0.0756,4707.34,28.64,28.64,28.02,1,1,1,192.1,190.5,194.6,125,123.5,67,67,67,6.09e-15,0,1.421e-14,0.349,0.344,0.352,125,123.5,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0915,0.0929,0.00638,0.00625,0.0066,0.00025,0.00024,0.00026,0.21,0.207,0.214,0.0082,0.0081,0.0084,25.37,25.37,25.37,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.902,28.89,28.51,29.52,28.02,27.65,28.64,0,0,0,0,0,0,0.156,0,0.0404,0.35,0.65,0.35,40.6
1416175200000,2014,11,2014,2,7,7,0.114,0.0361,0.0777,4839.33,31.47,31.47,28.81,1,1,1,188.2,186.4,189.7,128.5,120.2,59.71,50,67,4.06e-15,0,1.421e-14,0.317,0.264,0.358,128.5,120.2,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0903,0.0951,0.00667,0.00597,0.00763,0.00026,0.00023,0.0003,0.215,0.201,0.234,0.0084,0.0079,0.0091,25.36,25.34,25.37,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.897,0.906,29.7,27.68,32.45,28.81,26.85,31.47,0,0,0,0,0,0,0.16,0,0.0363,0.32,0.68,0.32,42.5
1416780000000,2014,11,2014,2,8,7,0.114,0.0302,0.0839,5249.68,31.8,31.8,31.25,1,1,1,188.8,186.7,191.1,138.8,136.7,50,50,50,0,0,0,0.265,0.262,0.268,138.8,136.7,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.094,0.0956,0.00755,0.00737,0.00774,0.00029,0.00029,0.0003,0.232,0.228,0.236,0.0091,0.0089,0.0092,25.35,25.34,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.21,31.71,32.78,31.25,30.75,31.8,0,0,0,0,0,0,0.174,0,0.0301,0.26,0.74,0.26,46
1417384800000,2014,12,2014,3,9,7,0.119,0.0357,0.0837,5236.39,33.33,33.33,31.17,1,1,1,197.4,188.6,206.7,138.4,129.6,59,59,59,0,0,0,0.299,0.285,0.313,138.4,129.6,147.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0929,0.0993,0.00751,0.00677,0.0083,0.00029,0.00026,0.00032,0.233,0.217,0.249,0.0091,0.0085,0.0098,25.35,25.31,25.36,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,32.13,29.99,34.36,31.17,29.09,33.33,0,0,0,0,0,0,0.173,0,0.0353,0.3,0.7,0.3,44
1417989600000,2014,12,2014,3,10,7,0.126,0.0357,0.0899,5639.08,34.21,34.21,33.57,1,1,1,207.7,205,210.5,148.7,146,59,59,59,0,0,0,0.284,0.28,0.288,148.7,146,151.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0996,0.0987,0.101,0.00839,0.00816,0.00863,0.00033,0.00032,0.00034,0.251,0.247,0.256,0.0098,0.0096,0.01,25.3,25.28,25.32,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.6,33.97,35.27,33.57,32.96,34.21,0,0,0,0,0,0,0.186,0,0.0361,0.28,0.71,0.29,44.8
1418594400000,2014,12,2014,3,11,7,0.131,0.0357,0.0952,5979.74,37.56,37.56,35.59,1,1,1,216.5,208.3,224.7,157.5,149.3,59,59,59,0,0,0,0.273,0.263,0.283,157.5,149.3,165.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0999,0.106,0.00913,0.00844,0.00984,0.00036,0.00033,0.00039,0.267,0.252,0.282,0.01,0.0099,0.011,25.23,25.17,25.3,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.918,36.67,34.75,38.6,35.59,33.71,37.56,0,0,0,0,0,0,0.198,0,0.0358,0.27,0.73,0.27,45.6
1419199200000,2014,12,2014,3,12,7,0.139,0.0357,0.103,6521.07,39.46,39.46,38.82,1,1,1,229.8,225.5,232.4,170.8,166.5,59,59,59,0,0,0,0.257,0.254,0.262,170.8,166.5,173.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0103,0.00991,0.0105,0.0004,0.00039,0.00041,0.291,0.283,0.295,0.011,0.011,0.012,25.13,25.11,25.16,0.945,0.944,0.946,0.976,0.973,0.977,0.922,0.919,0.924,39.79,38.79,40.39,38.82,37.76,39.46,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,46.9
1419804000000,2014,12,2014,3,13,7,0.145,0.0405,0.105,6593.2,40.46,40.46,39.25,1,1,1,239.8,230.2,251,172.8,167.8,67,59,73,0,0,0,0.279,0.25,0.303,172.8,167.8,178,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.108,0.112,0.0104,0.01,0.0109,0.00041,0.0004,0.00043,0.295,0.287,0.305,0.012,0.011,0.012,25.07,24.99,25.13,0.946,0.944,0.948,0.976,0.974,0.979,0.924,0.92,0.928,40.19,38.97,41.34,39.25,37.95,40.46,0,0,0,0,0,0,0.218,0,0.04,0.28,0.72,0.28,45.5
1420408800000,2015,1,2014,4,14,7,0.159,0.0442,0.115,7280.18,46.27,46.27,43.33,1,1,1,263.1,254,275.8,190.1,181,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.278,0.265,0.287,190.1,181,202.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.113,0.121,0.0119,0.0111,0.013,0.00047,0.00044,0.00052,0.327,0.311,0.35,0.013,0.012,0.014,24.92,24.85,24.97,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.22,42.05,47.21,43.33,41.21,46.27,0,0,0,0,0,0,0.241,0,0.044,0.28,0.72,0.28,45.8
1421013600000,2015,1,2014,4,15,7,0.181,0.0442,0.137,8396.72,54.54,54.54,49.98,2,1,1.4285714285714286,299.7,280.5,322.6,226.7,207.5,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.244,0.226,0.26,226.7,207.5,249.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.137,0.015,0.0134,0.017,0.0006,0.00053,0.00068,0.323,0.246,0.389,0.013,0.0098,0.015,24.77,24.72,24.83,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.32,26.1,52.25,38.7,25.32,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46.4
1421618400000,2015,1,2014,4,16,7,0.217,0.0442,0.173,10466.7,67.35,67.35,62.3,2,2,2,358.5,332.2,381.9,285.5,259.2,73,73,73,0,0,0,0.204,0.191,0.22,285.5,259.2,308.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.14,0.158,0.0337,0.0213,0.0448,0.0014,0.00086,0.0018,0.319,0.279,0.354,0.013,0.011,0.014,24.49,24.34,24.66,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.913,32.11,29.18,34.72,31.15,28.31,33.67,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.2
1422223200000,2015,1,2014,4,17,7,0.262,0.0452,0.217,13123,86.54,86.54,78.11,2,2,2,432.8,391.5,482.3,358.1,318.5,74.71,73,85,0,0,0,0.173,0.158,0.186,358.1,318.5,397.3,990,990,990,965.5,965.4,965.8,24.5,24.2,24.6,0.175,0.161,0.19,0.068,0.0493,0.0865,0.0028,0.002,0.0036,0.428,0.368,0.487,0.018,0.015,0.02,24.03,23.74,24.27,0.949,0.943,0.955,0.975,0.97,0.98,0.926,0.915,0.936,40.03,35.76,44.15,39.06,34.69,43.27,0,0,0,0,0,0,0.434,0,0.045,0.17,0.83,0.17,50.1
1422828000000,2015,2,2014,5,18,7,0.339,0.0514,0.288,16831.1,112.6,112.6,100.2,3,2,2.4285714285714284,561.3,502.8,625.3,476.3,417.8,85,85,85,-8.12e-15,-5.684e-14,0,0.152,0.136,0.169,476.3,417.8,540.3,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.223,0.197,0.257,0.125,0.0962,0.162,0.0053,0.004,0.0069,0.563,0.518,0.607,0.024,0.021,0.026,23.31,22.99,23.62,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.9,35.55,51.88,42.39,34.49,48.2,0,0,0,0,0,0,0.557,0,0.051,0.15,0.85,0.15,49.6
1423432800000,2015,2,2014,5,19,7,0.433,0.06,0.373,21374.7,136.9,136.9,127.2,3,3,3,716.3,650.7,776.8,617,565.7,99.29,85,105,0,0,0,0.138,0.126,0.151,617,565.7,671.8,990,990,990,966.8,966.5,967,23.2,23,23.5,0.303,0.271,0.335,0.213,0.179,0.25,0.0092,0.0076,0.011,0.736,0.647,0.829,0.032,0.028,0.036,22.5,22.16,22.85,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.3,40.23,46.58,42.41,39.28,45.65,0,0,0,0,0,0,0.707,0,0.06,0.14,0.86,0.14,49.4
1424037600000,2015,2,2014,5,20,7,0.513,0.0635,0.449,24626.9,156.9,156.9,146.6,4,3,3.2857142857142856,847.4,792,903.7,742.4,687,105,105,105,0,0,0,0.124,0.116,0.133,742.4,687,798.7,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.382,0.344,0.429,0.295,0.26,0.326,0.013,0.011,0.014,0.928,0.855,0.984,0.041,0.037,0.043,21.78,21.52,22.08,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.71,39.36,51.48,45.17,38.36,48.2,0,0,0,0,0,0,0.814,0,0.064,0.12,0.88,0.12,48
1424642400000,2015,2,2014,5,21,7,0.575,0.0656,0.51,27574.7,167.6,167.6,164.1,4,4,4,950.9,919.4,970.8,842.5,814.4,108.4,105,129,0,0,0,0.114,0.108,0.133,842.5,814.4,863.4,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.47,0.443,0.488,0.347,0.333,0.357,0.016,0.015,0.016,1.04,0.994,1.08,0.047,0.044,0.049,21.25,21.15,21.43,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,41.89,40.81,42.74,41.03,39.9,41.89,0,0,0,0,0,0,0.912,0,0.065,0.11,0.89,0.11,48
1425247200000,2015,3,2014,6,22,7,0.596,0.078,0.518,27828.3,166.8,166.8,165.6,4,4,4,985.4,978.1,992.8,856.4,849.1,129,129,129,0,0,0,0.131,0.13,0.132,856.4,849.1,863.8,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.49,0.483,0.497,0.354,0.35,0.357,0.016,0.016,0.016,1.08,1.06,1.09,0.049,0.048,0.049,21.08,21.04,21.13,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.26,41.97,42.54,41.41,41.13,41.69,0,0,0,0,0,0,0.92,0,0.078,0.13,0.87,0.13,46.7
1425852000000,2015,3,2014,6,23,7,0.605,0.078,0.527,28215.3,169.4,169.4,167.9,4,4,4,1001,995.2,1010,871.6,866.2,129,129,129,0,0,0,0.129,0.128,0.13,871.6,866.2,881.1,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.504,0.499,0.513,0.361,0.358,0.365,0.016,0.016,0.017,1.1,1.09,1.12,0.05,0.049,0.051,21,20.95,21.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.84,42.64,43.23,41.99,41.78,42.36,0,0,0,0,0,0,0.933,0,0.078,0.13,0.87,0.13,46.6
1426456800000,2015,3,2014,6,24,7,0.649,0.078,0.571,30026.4,188.2,188.2,178.7,4,4,4,1072,1018,1139,943.3,888.7,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.12,0.113,0.127,943.3,888.7,1010,990,990,990,968.1,968,968.3,21.9,21.7,22,0.573,0.52,0.649,0.398,0.369,0.445,0.018,0.017,0.021,1.23,1.13,1.38,0.056,0.051,0.064,20.64,20.29,20.91,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.59,43.53,48,44.68,42.66,47.04,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,46.3
1427061600000,2015,3,2014,6,25,7,0.748,0.078,0.656,32348.6,192.8,192.8,192.6,4,4,4,1237,1164,1278,1108,1035,129,129,129,22.27,0,49.22,0.104,0.101,0.111,1085,1035,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.768,0.685,0.801,0.615,0.501,0.648,0.029,0.023,0.031,1.68,1.47,1.75,0.079,0.068,0.082,19.68,19.48,20.11,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.95,48.74,50.49,48.14,47.76,48.2,0,0,0,0,0,0,1.07,0,0.092,0.1,0.88,0.12,43.2
1427666400000,2015,3,2014,6,26,7,0.754,0.0862,0.66,32390.4,192.8,192.8,192.8,4,4,4,1247,1212,1275,1104,1064,142.6,129,148,13.5,0,46.28,0.114,0.101,0.122,1091,1064,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.783,0.742,0.8,0.627,0.566,0.648,0.029,0.026,0.031,1.71,1.6,1.75,0.08,0.075,0.082,19.62,19.49,19.83,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.04,49.38,50.36,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.094,0.11,0.88,0.12,43
1428271200000,2015,4,2014,7,27,7,0.703,0.0855,0.617,31733.9,191.4,191.4,188.9,4,4,4,1162,1144,1192,1020,999.1,141.4,125,148,3.248e-14,0,1.137e-13,0.122,0.108,0.129,1020,999.1,1044,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.675,0.647,0.713,0.469,0.423,0.522,0.022,0.02,0.024,1.43,1.35,1.52,0.066,0.062,0.071,20.16,19.97,20.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.19,47.49,48.82,47.22,46.54,47.84,0,0,0,0,0,0,1.05,0,0.086,0.12,0.88,0.12,45.1
1428876000000,2015,4,2014,7,28,7,0.756,0.0756,0.656,32369.6,192.8,192.8,192.7,4,4,4,1250,1167,1365,1125,1042,125,125,125,40.79,0,139.9,0.1,0.0916,0.107,1084,1042,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.777,0.698,0.842,0.612,0.516,0.648,0.029,0.024,0.031,1.69,1.5,1.79,0.079,0.07,0.085,19.63,19.16,20.07,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.76,48.96,50.47,48.17,47.98,48.2,0,0,0,0,0,0,1.07,0,0.1,0.1,0.87,0.13,42.8
1429480800000,2015,4,2014,7,29,7,0.899,0.0875,0.665,31652.8,191.5,191.5,188.4,4,4,4,1487,1405,1563,1342,1280,144.7,125,148,242.1,179.7,314.7,0.0972,0.089,0.103,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.893,0.859,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.72,18.45,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.06,47.37,48.85,47.1,46.42,47.88,0,0,0,0,0,0,1.05,0,0.234,0.097,0.74,0.26,35.2
1430085600000,2015,4,2014,7,30,7,0.955,0.101,0.665,31107.9,186.1,186.1,185.2,4,4,4,1578,1553,1592,1412,1361,166.9,148,192,311.6,261,343.9,0.106,0.093,0.124,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.912,0.908,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.4,18.36,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.24,47.12,47.46,46.29,46.17,46.51,0,0,0,0,0,0,1.03,0,0.29,0.11,0.7,0.3,32.6
1430690400000,2015,5,2014,8,31,7,0.893,0.116,0.665,31744.8,191.4,191.4,189,4,4,4,1476,1411,1537,1284,1219,192,192,192,183.8,118.9,244.9,0.13,0.125,0.136,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.876,0.847,0.905,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.089,0.086,0.091,18.77,18.54,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.2,47.61,48.83,47.24,46.65,47.86,0,0,0,0,0,0,1.05,0,0.228,0.13,0.74,0.26,35.5
1431295200000,2015,5,2014,8,32,7,0.759,0.116,0.631,31604.8,192.8,192.8,188.1,4,4,4,1255,1139,1383,1063,946.9,192,192,192,19.69,0,91.2,0.154,0.139,0.169,1044,946.9,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.724,0.583,0.835,0.539,0.397,0.648,0.025,0.018,0.031,1.55,1.24,1.78,0.073,0.057,0.085,19.75,19.11,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.16,45.28,49.98,47.03,44.38,48.2,0,0,0,0,0,0,1.05,0,0.128,0.15,0.83,0.17,41.6
1431900000000,2015,5,2014,8,33,7,0.624,0.101,0.523,27843.1,173.1,173.1,165.7,4,4,4,1031,961.3,1109,864.7,814.3,166.3,147,192,3.248e-14,0,1.137e-13,0.161,0.143,0.183,864.7,814.3,917,990,990,990,968,967.7,968.2,22,21.8,22.3,0.504,0.454,0.556,0.358,0.333,0.383,0.016,0.015,0.018,1.1,1,1.19,0.05,0.045,0.055,20.91,20.57,21.25,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.3,40.45,44.17,41.43,39.52,43.28,0,0,0,0,0,0,0.921,0,0.101,0.16,0.84,0.16,44.6
1432504800000,2015,5,2014,8,34,7,0.54,0.0889,0.452,24404.3,154.5,154.5,145.3,4,3,3.142857142857143,893.6,849,940,746.6,702,147,147,147,0,0,0,0.165,0.156,0.173,746.6,702,793,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.394,0.359,0.435,0.298,0.27,0.323,0.013,0.012,0.014,0.956,0.887,1.02,0.042,0.039,0.046,21.57,21.37,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.43,39.6,51.93,46.58,38.61,48.2,0,0,0,0,0,0,0.807,0,0.088,0.16,0.84,0.16,45.2
1433109600000,2015,6,2014,9,35,7,0.489,0.072,0.417,23452.6,144,144,139.6,3,3,3,809,784.7,835.4,690,665.7,119,119,119,0,0,0,0.147,0.142,0.152,690,665.7,716.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.336,0.365,0.262,0.246,0.28,0.011,0.011,0.012,0.865,0.824,0.909,0.038,0.036,0.04,22,21.85,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.48,46.09,48.96,46.53,45.17,47.98,0,0,0,0,0,0,0.776,0,0.072,0.15,0.85,0.15,48
1433714400000,2015,6,2014,9,36,7,0.456,0.0865,0.369,20986.1,134.3,134.3,124.9,3,3,3,753.5,724.8,778,610.5,563.8,143,119,161,0,0,0,0.19,0.153,0.222,610.5,563.8,659,990,990,990,966.9,966.8,967,23.1,23,23.2,0.308,0.283,0.332,0.209,0.178,0.241,0.009,0.0077,0.01,0.734,0.657,0.813,0.032,0.028,0.035,22.35,22.18,22.54,0.954,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.937,42.56,39.54,45.7,41.64,38.55,44.78,0,0,0,0,0,0,0.694,0,0.087,0.19,0.81,0.19,46
1434319200000,2015,6,2014,9,37,7,0.415,0.0974,0.317,18131.6,113.6,113.6,107.9,3,3,3,685.9,657.3,714.7,524.9,496.3,161,161,161,0,0,0,0.235,0.225,0.245,524.9,496.3,553.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.261,0.245,0.278,0.152,0.133,0.171,0.0065,0.0057,0.0074,0.592,0.544,0.64,0.025,0.023,0.028,22.76,22.6,22.93,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.05,35.18,38.9,35.98,34.13,37.88,0,0,0,0,0,0,0.6,0,0.098,0.23,0.76,0.24,43.7
1434924000000,2015,6,2014,9,38,7,0.375,0.0974,0.278,16027,96.4,96.4,95.4,2,2,2,620.6,594.7,647.7,459.6,433.7,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.26,0.249,0.271,459.6,433.7,486.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.224,0.211,0.239,0.116,0.104,0.129,0.0049,0.0044,0.0055,0.593,0.55,0.639,0.025,0.023,0.027,23.03,22.87,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.65,47.16,52.18,47.7,46.22,48.2,0,0,0,0,0,0,0.53,0,0.097,0.26,0.74,0.26,42.7
1435528800000,2015,6,2014,9,39,7,0.339,0.0861,0.253,15086.6,93.03,93.03,89.8,2,2,2,561,536.4,586.2,418.6,401.4,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.254,0.237,0.279,418.6,401.4,434.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.198,0.21,0.0966,0.0885,0.104,0.004,0.0037,0.0044,0.526,0.5,0.549,0.022,0.021,0.023,23.35,23.22,23.49,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.82,44.15,47.46,44.9,43.27,46.52,0,0,0,0,0,0,0.499,0,0.086,0.25,0.75,0.25,44.5
1436133600000,2015,7,2014,10,40,7,0.307,0.0816,0.226,13522,85.14,85.14,80.49,2,2,2,507.9,486.9,529.6,372.9,351.9,135,135,135,2.436e-14,0,5.684e-14,0.266,0.255,0.277,372.9,351.9,394.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.181,0.196,0.075,0.0651,0.0852,0.0031,0.0027,0.0035,0.457,0.426,0.49,0.019,0.018,0.02,23.66,23.53,23.78,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.16,38.94,43.44,40.24,37.92,42.57,0,0,0,0,0,0,0.447,0,0.081,0.27,0.74,0.26,44
1436738400000,2015,7,2014,10,41,7,0.28,0.0816,0.198,11844,74.54,74.54,70.5,2,2,2,462.6,444.6,481.2,327.6,309.6,135,135,135,0,0,0,0.292,0.281,0.304,327.6,309.6,346.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.166,0.179,0.0536,0.0451,0.0624,0.0022,0.0018,0.0026,0.389,0.362,0.417,0.016,0.015,0.017,23.93,23.82,24.04,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.914,0.922,36.32,34.38,38.33,35.25,33.35,37.27,0,0,0,0,0,0,0.392,0,0.082,0.29,0.71,0.29,42.3
1437343200000,2015,7,2014,10,42,7,0.256,0.108,0.148,8766.16,65.49,65.49,52.18,2,1,1.5714285714285714,423.1,407.6,438.8,244.4,221.6,178.7,135,186,0,-2.842e-14,2.842e-14,0.423,0.308,0.456,244.4,221.6,303.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.138,0.164,0.0195,0.0146,0.0424,0.0008,0.00059,0.0017,0.338,0.262,0.413,0.014,0.011,0.017,24.16,24.07,24.23,0.942,0.926,0.958,0.974,0.97,0.98,0.918,0.898,0.939,38.29,26.09,52.49,36.42,25.31,48.2,0,0,0,0,0,0,0.29,0,0.108,0.42,0.58,0.42,34.2
1437948000000,2015,7,2014,10,43,7,0.235,0.1,0.135,8264.46,57.22,57.22,49.19,2,1,1.2857142857142858,388.5,374.6,402.4,222.8,197.8,165.7,115,186,8.12e-15,0,2.842e-14,0.425,0.303,0.485,222.8,197.8,264.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.137,0.13,0.147,0.016,0.0126,0.0237,0.00065,0.00051,0.00096,0.345,0.284,0.385,0.014,0.011,0.016,24.31,24.2,24.44,0.949,0.932,0.957,0.977,0.97,0.98,0.928,0.904,0.938,42.01,28.98,49.19,41.09,28.11,48.2,0,0,0,0,0,0,0.273,0,0.1,0.43,0.57,0.43,35.2
1438552800000,2015,8,2014,11,44,7,0.214,0.0696,0.145,8698.31,55.11,55.11,51.78,2,1,1.8571428571428572,354.5,340.4,369.4,239.5,225.4,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.325,0.311,0.338,239.5,225.4,254.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0164,0.0149,0.0191,0.00066,0.0006,0.00077,0.28,0.248,0.395,0.011,0.01,0.016,24.55,24.48,24.63,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.56,25.64,51.94,29.33,24.87,48.2,0,0,0,0,0,0,0.288,0,0.069,0.33,0.68,0.32,40.6
1439157600000,2015,8,2014,11,45,7,0.196,0.0696,0.127,7892.02,48.2,48.2,46.98,1,1,1,324.6,312.8,336.8,209.6,197.8,115,115,115,0,-2.842e-14,2.842e-14,0.355,0.341,0.368,209.6,197.8,221.8,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.132,0.0136,0.0126,0.0146,0.00054,0.0005,0.00059,0.367,0.345,0.388,0.015,0.014,0.016,24.61,24.53,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.38,45.69,51.14,46.98,44.77,48.2,0,0,0,0,0,0,0.261,0,0.069,0.36,0.65,0.35,40.3
1439762400000,2015,8,2014,11,46,7,0.181,0.0696,0.111,6997.45,43.96,43.96,41.65,1,1,1,299.2,290.1,309.2,184.2,175.1,115,115,115,-8.12e-15,-2.842e-14,0,0.384,0.372,0.396,184.2,175.1,194.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.115,0.122,0.0114,0.0106,0.0123,0.00045,0.00042,0.00049,0.321,0.305,0.339,0.013,0.012,0.014,24.78,24.72,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.53,40.38,44.86,41.65,39.45,43.96,0,0,0,0,0,0,0.231,0,0.07,0.38,0.61,0.39,38.7
1440367200000,2015,8,2014,11,47,7,0.168,0.0696,0.0986,6132.42,38.7,38.7,36.5,1,1,1,278,269,287.1,163,154,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.414,0.401,0.428,163,154,172.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00961,0.00884,0.0104,0.00038,0.00035,0.00041,0.283,0.267,0.299,0.011,0.011,0.012,24.9,24.85,24.96,0.943,0.94,0.946,0.972,0.97,0.975,0.917,0.912,0.923,37.56,35.45,39.68,36.5,34.39,38.7,0,0,0,0,0,0,0.203,0,0.0694,0.41,0.59,0.41,36.5
1440972000000,2015,8,2014,11,48,7,0.154,0.0571,0.097,6049.01,38.7,38.7,36.01,1,1,1,254.8,244.1,266,160.4,151,94.43,91,115,0,0,0,0.37,0.347,0.432,160.4,151,171.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.112,0.00938,0.00858,0.0103,0.00037,0.00034,0.00041,0.276,0.262,0.296,0.011,0.01,0.012,25.01,24.95,25.07,0.942,0.94,0.946,0.971,0.97,0.975,0.915,0.911,0.922,37.06,34.75,39.68,36.01,33.7,38.7,0,0,0,0,0,0,0.2,0,0.057,0.37,0.63,0.37,39.3
1441576800000,2015,9,2014,12,49,7,0.139,0.055,0.0843,5244.12,33.4,33.4,31.22,1,1,1,230.4,221.4,240,139.4,130.4,91,91,91,0,0,0,0.395,0.379,0.411,139.4,130.4,149,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0971,0.104,0.0076,0.00684,0.00842,0.0003,0.00027,0.00033,0.239,0.222,0.256,0.0094,0.0087,0.01,25.18,25.1,25.25,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,32.18,30.06,34.43,31.22,29.16,33.4,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
1442181600000,2015,9,2014,12,50,7,0.127,0.055,0.0721,4460.47,28.47,28.47,26.55,1,1,1,210.2,202.6,218.4,119.2,111.6,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.433,0.417,0.449,119.2,111.6,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0904,0.096,0.00588,0.00523,0.00658,0.00023,0.0002,0.00026,0.202,0.189,0.217,0.0079,0.0074,0.0085,25.34,25.27,25.4,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.37,25.53,29.36,26.55,24.76,28.47,0,0,0,0,0,0,0.148,0,0.0549,0.43,0.57,0.43,35.1
1442786400000,2015,9,2014,12,51,7,0.117,0.0435,0.074,4594.89,28.76,28.76,27.35,1,1,1,194.3,188.6,200.1,122.3,116.6,72,72,72,4.06e-15,0,1.421e-14,0.371,0.36,0.382,122.3,116.6,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0908,0.0949,0.00614,0.00566,0.00664,0.00024,0.00022,0.00026,0.207,0.196,0.217,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.2,26.77,29.64,27.35,25.97,28.76,0,0,0,0,0,0,0.152,0,0.043,0.37,0.63,0.37,39.3
1443391200000,2015,9,2014,12,52,7,0.11,0.0366,0.0737,4569.97,29.05,29.05,27.2,1,1,1,182.4,179.9,186.7,121.8,110.9,60.57,52,72,0,-1.421e-14,1.421e-14,0.332,0.287,0.394,121.8,110.9,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0888,0.0918,0.0061,0.00517,0.00676,0.00024,0.0002,0.00026,0.204,0.186,0.216,0.008,0.0073,0.0084,25.36,25.35,25.38,0.926,0.918,0.93,0.97,0.97,0.97,0.898,0.891,0.902,28.04,25.34,29.95,27.2,24.58,29.05,0,0,0,0,0,0,0.151,0,0.0363,0.33,0.67,0.33,41.5
1443996000000,2015,10,2015,1,1,7,0.107,0.0314,0.0752,4671.49,28.79,28.79,27.81,1,1,1,176.3,172.2,180.4,124.3,120.2,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.295,0.288,0.302,124.3,120.2,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0885,0.0914,0.00632,0.00597,0.00666,0.00025,0.00023,0.00026,0.207,0.199,0.214,0.0081,0.0078,0.0084,25.35,25.35,25.35,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.67,27.64,29.68,27.81,26.81,28.79,0,0,0,0,0,0,0.154,0,0.0318,0.29,0.7,0.3,43.7
1444600800000,2015,10,2015,1,2,7,0.102,0.0314,0.0707,4370.28,26.48,26.48,26.01,1,1,1,168.9,167,170.8,116.9,115,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.308,0.304,0.311,116.9,115,118.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0867,0.0881,0.00569,0.00553,0.00585,0.00022,0.00022,0.00023,0.193,0.19,0.197,0.0076,0.0074,0.0077,25.34,25.34,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.82,26.34,27.3,26.01,25.55,26.48,0,0,0,0,0,0,0.145,0,0.0313,0.31,0.69,0.31,42.8
1445205600000,2015,10,2015,1,3,7,0.097,0.0314,0.0656,4027.42,25.22,25.22,23.97,1,1,1,160.4,155.3,165.6,108.4,103.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.314,0.335,108.4,103.3,113.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0826,0.0862,0.00497,0.00453,0.00541,0.00019,0.00018,0.00021,0.178,0.169,0.188,0.007,0.0066,0.0073,25.34,25.34,25.34,0.917,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.893,24.71,23.43,26,23.97,22.73,25.22,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
1445810400000,2015,10,2015,1,4,7,0.0918,0.0313,0.0605,3692.45,22.48,22.48,21.98,1,1,1,151.8,149.8,153.9,100.1,97.78,51.71,50,52,4.06e-15,-1.421e-14,1.421e-14,0.341,0.328,0.347,100.1,97.78,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0806,0.0821,0.00426,0.00406,0.00444,0.00017,0.00016,0.00017,0.163,0.159,0.167,0.0064,0.0062,0.0065,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.885,22.69,22.19,23.18,21.98,21.47,22.48,0,0,0,0,0,0,0.122,0,0.0313,0.34,0.66,0.34,40.2
1446415200000,2015,11,2015,2,5,7,0.0951,0.0302,0.0649,3981.4,24.05,24.05,23.7,1,1,1,157.3,155.8,158.8,107.3,105.8,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.318,0.315,0.321,107.3,105.8,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0831,0.0842,0.00487,0.00474,0.005,0.00019,0.00019,0.0002,0.176,0.173,0.179,0.0069,0.0068,0.007,25.34,25.34,25.34,0.916,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.89,24.43,24.06,24.8,23.7,23.33,24.05,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
1447020000000,2015,11,2015,2,6,7,0.0979,0.0302,0.0676,4162.54,25.5,25.5,24.78,1,1,1,161.8,158.8,164.8,111.8,108.8,50,50,50,0,-1.421e-14,1.421e-14,0.309,0.303,0.315,111.8,108.8,114.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0842,0.0863,0.00525,0.005,0.00551,0.00021,0.0002,0.00022,0.184,0.179,0.189,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.54,24.8,26.29,24.78,24.05,25.5,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.5
1447624800000,2015,11,2015,2,7,7,0.106,0.0302,0.0753,4677.3,30.56,30.56,27.84,1,1,1,174.5,163.5,185.9,124.5,113.5,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.287,0.269,0.306,124.5,113.5,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0858,0.0937,0.00633,0.00539,0.0073,0.00025,0.00021,0.00029,0.207,0.187,0.227,0.0081,0.0073,0.0089,25.34,25.34,25.34,0.927,0.92,0.933,0.97,0.97,0.97,0.899,0.893,0.905,28.7,25.95,31.5,27.84,25.17,30.56,0,0,0,0,0,0,0.155,0,0.0307,0.28,0.71,0.29,44.1
1448229600000,2015,11,2015,2,8,7,0.114,0.0302,0.0841,5259.19,31.87,31.87,31.3,1,1,1,189,186.7,191.3,139,136.7,50,50,50,0,0,0,0.265,0.261,0.268,139,136.7,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.094,0.0957,0.00757,0.00737,0.00776,0.0003,0.00029,0.0003,0.233,0.228,0.237,0.0091,0.0089,0.0093,25.35,25.34,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.27,31.71,32.85,31.3,30.75,31.87,0,0,0,0,0,0,0.174,0,0.0299,0.26,0.74,0.26,46.1
1448834400000,2015,11,2015,2,9,7,0.119,0.0349,0.0837,5234.27,33.21,33.21,31.16,1,1,1,196.1,189.7,206.1,138.4,131.3,57.71,50,59,0,0,0,0.294,0.264,0.31,138.4,131.3,147.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0935,0.0991,0.00751,0.00691,0.00825,0.00029,0.00027,0.00032,0.233,0.22,0.248,0.0091,0.0086,0.0097,25.35,25.31,25.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.12,30.39,34.23,31.16,29.48,33.21,0,0,0,0,0,0,0.173,0,0.0353,0.29,0.7,0.3,44
1449439200000,2015,12,2015,3,10,7,0.13,0.0357,0.0943,5920.55,37.35,37.35,35.24,1,1,1,214.9,208,223.9,155.9,149,59,59,59,0,0,0,0.275,0.264,0.284,155.9,149,164.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0998,0.105,0.009,0.00842,0.00976,0.00035,0.00033,0.00038,0.264,0.252,0.28,0.01,0.0099,0.011,25.25,25.18,25.3,0.94,0.938,0.943,0.971,0.97,0.973,0.913,0.91,0.918,36.31,34.69,38.41,35.24,33.65,37.35,0,0,0,0,0,0,0.196,0,0.0357,0.27,0.73,0.27,45.5
1450044000000,2015,12,2015,3,11,7,0.141,0.0357,0.105,6625.19,41.85,41.85,39.44,1,1,1,232.3,223.1,242.2,173.3,164.1,59,59,59,0,0,0,0.254,0.244,0.265,173.3,164.1,183.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0105,0.0097,0.0113,0.00041,0.00038,0.00045,0.295,0.279,0.313,0.012,0.011,0.012,25.11,25.03,25.18,0.946,0.943,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.38,38.21,42.7,39.44,37.15,41.85,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
1450648800000,2015,12,2015,3,12,7,0.149,0.0357,0.114,7208.64,45.32,45.32,42.91,1,1,1,246.8,238.4,257.2,187.8,179.4,59,59,59,0,0,0,0.239,0.229,0.248,187.8,179.4,198.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.117,0.0117,0.011,0.0126,0.00046,0.00043,0.0005,0.321,0.306,0.34,0.013,0.012,0.013,25,24.93,25.06,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.78,41.8,46.24,42.91,40.96,45.32,0,0,0,0,0,0,0.238,0,0.035,0.24,0.77,0.23,48.4
1451253600000,2015,12,2015,3,13,7,0.163,0.0393,0.123,7822.54,47.94,47.94,46.56,1,1,1,268.9,261.9,277.2,203.9,196,65,59,73,0,-2.842e-14,2.842e-14,0.241,0.22,0.271,203.9,196,209.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.121,0.0131,0.0124,0.0136,0.00052,0.00049,0.00054,0.351,0.338,0.36,0.014,0.013,0.014,24.87,24.84,24.9,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.51,45.61,48.92,46.56,44.7,47.94,0,0,0,0,0,0,0.259,0,0.04,0.24,0.75,0.25,48
1451858400000,2016,1,2015,4,14,7,0.182,0.0442,0.138,8413.3,53.87,53.87,50.08,2,1,1.4285714285714286,301.7,285.7,319.6,228.7,212.7,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.242,0.228,0.256,228.7,212.7,246.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.124,0.136,0.0152,0.0138,0.0167,0.00061,0.00055,0.00067,0.326,0.248,0.39,0.013,0.0099,0.016,24.76,24.72,24.82,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.81,26.32,52.43,38.81,25.53,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,46.2
1452463200000,2016,1,2015,4,15,7,0.214,0.0442,0.17,10314.9,67.41,67.41,61.4,2,2,2,354.3,328.1,382.2,281.3,255.1,73,73,73,0,0,0,0.207,0.191,0.223,281.3,255.1,309.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.139,0.158,0.0318,0.0194,0.0449,0.0013,0.00078,0.0018,0.312,0.273,0.354,0.013,0.011,0.014,24.52,24.33,24.69,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.913,31.65,28.73,34.75,30.7,27.86,33.7,0,0,0,0,0,0,0.341,0,0.044,0.21,0.79,0.21,48.2
1453068000000,2016,1,2015,4,16,7,0.247,0.0442,0.203,12262.7,76.6,76.6,72.99,2,2,2,408.1,391.8,424,335.1,318.8,73,73,73,0,0,0,0.179,0.172,0.186,335.1,318.8,351,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.161,0.173,0.0572,0.0495,0.0647,0.0023,0.002,0.0026,0.393,0.369,0.417,0.016,0.015,0.017,24.17,24.07,24.27,0.946,0.943,0.948,0.972,0.97,0.975,0.919,0.915,0.924,37.56,35.79,39.3,36.5,34.72,38.3,0,0,0,0,0,0,0.406,0,0.044,0.18,0.82,0.18,49.6
1453672800000,2016,1,2015,4,17,7,0.266,0.0442,0.222,13479.7,84.34,84.34,80.24,2,2,2,440.1,427.1,458.8,367.1,354.1,73,73,73,0,0,0,0.166,0.159,0.171,367.1,354.1,385.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.174,0.185,0.0723,0.0661,0.0811,0.003,0.0027,0.0033,0.441,0.421,0.469,0.018,0.017,0.019,23.98,23.87,24.06,0.951,0.949,0.953,0.978,0.975,0.98,0.93,0.925,0.934,41.03,39.63,43.03,40.12,38.65,42.17,0,0,0,0,0,0,0.446,0,0.044,0.17,0.83,0.17,50.7
1454277600000,2016,2,2015,5,18,7,0.302,0.0514,0.251,15104.1,96.4,96.4,89.91,2,2,2,499.3,467.2,532.9,414.3,382.2,85,85,85,8.12e-15,0,5.684e-14,0.171,0.16,0.182,414.3,382.2,447.9,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.185,0.208,0.0946,0.0794,0.11,0.0039,0.0033,0.0046,0.513,0.465,0.563,0.021,0.019,0.023,23.64,23.44,23.83,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.89,42.56,49.32,44.95,41.71,48.2,0,0,0,0,0,0,0.499,0,0.051,0.17,0.83,0.17,50
1454882400000,2016,2,2015,5,19,7,0.348,0.0514,0.296,17106.3,110.3,110.3,101.8,3,2,2.5714285714285716,574.8,542.4,614.1,489.8,457.4,85,85,85,0,-5.684e-14,5.684e-14,0.148,0.138,0.157,489.8,457.4,529.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.228,0.211,0.25,0.131,0.115,0.154,0.0055,0.0048,0.0065,0.568,0.516,0.61,0.024,0.022,0.026,23.25,23.06,23.38,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.938,42.69,35,52.03,40.83,33.95,48.2,0,0,0,0,0,0,0.566,0,0.052,0.15,0.85,0.15,49.2
1455487200000,2016,2,2015,5,20,7,0.412,0.0514,0.361,20794.9,133.7,133.7,123.8,3,3,3,681.8,628.6,735.2,596.8,543.6,85,85,85,0,0,0,0.125,0.116,0.135,596.8,543.6,650.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.289,0.259,0.319,0.2,0.164,0.235,0.0085,0.007,0.01,0.7,0.61,0.79,0.03,0.026,0.034,22.67,22.37,22.98,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,42.17,38.8,45.47,41.26,37.76,44.56,0,0,0,0,0,0,0.688,0,0.051,0.12,0.88,0.12,50.5
1456092000000,2016,2,2015,5,21,7,0.489,0.0514,0.438,24243.4,155.4,155.4,144.3,4,3,3.142857142857143,808.5,757.9,871.5,723.5,672.9,85,85,85,0,0,0,0.106,0.0975,0.112,723.5,672.9,786.5,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.364,0.332,0.412,0.283,0.251,0.32,0.012,0.011,0.014,0.902,0.828,0.978,0.039,0.036,0.043,21.96,21.67,22.24,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.76,39.82,51.68,46.25,38.85,48.2,0,0,0,0,0,0,0.802,0,0.051,0.11,0.9,0.1,49.6
1456696800000,2016,2,2015,5,22,7,0.596,0.0742,0.521,27979.9,178.4,178.4,166.5,4,4,4,984.9,899.3,1069,862.2,799.5,122.7,85,129,-3.248e-14,-1.137e-13,0,0.125,0.0945,0.139,862.2,799.5,940.1,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.494,0.438,0.567,0.356,0.326,0.394,0.016,0.015,0.018,1.08,0.976,1.22,0.049,0.044,0.056,21.09,20.66,21.51,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.936,42.53,40.01,45.51,41.64,39.05,44.6,0,0,0,0,0,0,0.925,0,0.075,0.12,0.87,0.13,46.9
1457301600000,2016,3,2015,6,23,7,0.702,0.078,0.624,31811.4,192.8,192.8,189.4,4,4,4,1161,1093,1220,1032,963.9,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.111,0.106,0.118,1032,963.9,1091,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.681,0.589,0.768,0.506,0.406,0.628,0.023,0.019,0.029,1.47,1.26,1.69,0.068,0.058,0.079,20.12,19.71,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.58,46.4,50.33,47.34,45.47,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.3
1457906400000,2016,3,2015,6,24,7,0.81,0.078,0.665,32283.6,192.8,192.8,192.2,4,4,4,1339,1240,1439,1210,1111,129,129,129,110.5,11.34,209.8,0.0966,0.0897,0.104,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.827,0.785,0.869,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.73,1.82,0.084,0.081,0.088,19.26,18.9,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.5,48.54,50.46,48.04,47.57,48.2,0,0,0,0,0,0,1.07,0,0.145,0.096,0.82,0.18,39.9
1458511200000,2016,3,2015,6,25,7,0.955,0.078,0.665,31115,189,189,185.2,4,4,4,1580,1473,1688,1451,1344,129,129,129,350.6,244.3,458.6,0.0818,0.0764,0.0876,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.904,0.883,0.916,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.86,0.091,0.089,0.094,18.41,18.05,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.25,46.3,48.2,46.3,45.37,47.24,0,0,0,0,0,0,1.03,0,0.29,0.082,0.7,0.3,32.6
1459116000000,2016,3,2015,6,26,7,1.07,0.0829,0.665,29967.1,180.4,180.4,178.4,4,4,4,1776,1718,1820,1639,1589,137.1,129,148,539.2,488.7,571.7,0.0772,0.0724,0.0823,1100,1100,1100,990,990,990,970.4,970.2,970.5,19.6,19.5,19.8,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.75,17.61,17.95,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.5,45.11,46.03,44.59,44.21,45.11,0,0,0,0,0,0,0.991,0,0.405,0.077,0.62,0.38,28
1459720800000,2016,4,2015,7,27,7,1.11,0.0895,0.665,29602.4,176.7,176.7,176.2,4,4,4,1838,1823,1851,1690,1675,148,148,148,590.4,575.1,602.7,0.0805,0.08,0.0812,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.55,17.51,17.6,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.95,44.84,45.08,44.05,43.95,44.18,0,0,0,0,0,0,0.979,0,0.445,0.081,0.6,0.4,26.7
1460325600000,2016,4,2015,7,28,7,1.13,0.0895,0.665,29393.6,175.7,175.7,175,4,4,4,1875,1854,1889,1727,1706,148,148,148,626.5,606.2,640.9,0.079,0.0784,0.0798,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.43,17.38,17.5,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.63,44.51,44.81,43.74,43.62,43.92,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1460930400000,2016,4,2015,7,29,7,1.12,0.0895,0.665,29545,177.4,177.4,175.9,4,4,4,1848,1803,1885,1700,1655,148,148,148,600.3,554.5,637.4,0.0801,0.0785,0.0821,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.52,17.4,17.66,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.86,44.54,45.27,43.97,43.65,44.36,0,0,0,0,0,0,0.977,0,0.455,0.08,0.59,0.41,26.4
1461535200000,2016,4,2015,7,30,7,1.04,0.0933,0.665,30261,182.5,182.5,180.1,4,4,4,1725,1658,1785,1571,1466,154.3,148,192,470.8,365.6,537.4,0.0897,0.0829,0.116,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.924,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.92,17.72,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.95,45.42,46.55,45.03,44.51,45.62,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.1
1462140000000,2016,5,2015,8,31,7,0.947,0.116,0.665,31188.2,188.1,188.1,185.6,4,4,4,1566,1499,1634,1374,1307,192,192,192,274.2,206.6,342.5,0.123,0.117,0.128,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.905,0.883,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.45,18.22,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.36,46.75,47.99,46.41,45.82,47.03,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1462744800000,2016,5,2015,8,32,7,0.848,0.116,0.665,32126.5,192.8,192.8,191.2,4,4,4,1402,1305,1476,1210,1113,192,192,192,109.7,12.8,184.4,0.137,0.13,0.147,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.843,0.802,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.82,0.086,0.083,0.088,19.04,18.77,19.39,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.2,49.87,47.81,47.24,48.2,0,0,0,0,0,0,1.06,0,0.183,0.14,0.78,0.22,37.9
1463349600000,2016,5,2015,8,33,7,0.707,0.116,0.591,30431.7,192.8,192.8,181.1,4,4,4,1169,1082,1266,977.1,890.3,192,192,192,3.248e-14,0,1.137e-13,0.165,0.152,0.177,977.1,890.3,1074,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.628,0.531,0.759,0.441,0.37,0.591,0.02,0.017,0.028,1.34,1.14,1.64,0.062,0.052,0.077,20.23,19.62,20.7,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.23,43.14,49.31,45.29,42.28,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43
1463954400000,2016,5,2015,8,34,7,0.601,0.116,0.485,25737.8,165.5,165.5,153.2,4,3,3.5714285714285716,993.2,935.4,1059,801.2,743.4,192,192,192,1.624e-14,0,1.137e-13,0.194,0.181,0.205,801.2,743.4,866.7,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.45,0.397,0.51,0.327,0.298,0.358,0.015,0.013,0.016,1.02,0.971,1.1,0.046,0.043,0.05,21.12,20.81,21.39,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.01,39.45,51.45,43.46,38.46,48.2,0,0,0,0,0,0,0.851,0,0.116,0.19,0.81,0.19,42.8
1464559200000,2016,5,2015,8,35,7,0.529,0.0846,0.444,24158.5,144.6,144.6,143.8,3,3,3,874.4,831.6,919.4,734.6,711.7,139.9,119,192,0,0,0,0.159,0.134,0.212,734.6,711.7,769.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.382,0.363,0.41,0.291,0.276,0.311,0.013,0.012,0.014,0.945,0.903,1.01,0.042,0.04,0.045,21.66,21.48,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.75,48.02,51.81,47.93,47.06,48.2,0,0,0,0,0,0,0.799,0,0.085,0.16,0.84,0.16,45.7
1465164000000,2016,6,2015,9,36,7,0.478,0.0792,0.399,22534.9,141.2,141.2,134.1,3,3,3,790.9,767.5,818.8,659.9,606.5,131,119,161,0,0,0,0.166,0.145,0.21,659.9,606.5,699.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.334,0.308,0.355,0.242,0.206,0.268,0.011,0.009,0.012,0.816,0.729,0.881,0.036,0.032,0.039,22.12,21.94,22.3,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.62,42.2,48.04,44.71,41.36,47.07,0,0,0,0,0,0,0.745,0,0.079,0.17,0.83,0.17,47.1
1465768800000,2016,6,2015,9,37,7,0.435,0.0974,0.338,19256.3,121.6,121.6,114.6,3,3,3,719.7,686.3,754.6,558.7,525.3,161,161,161,0,0,0,0.224,0.213,0.235,558.7,525.3,593.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.28,0.261,0.3,0.174,0.152,0.198,0.0075,0.0065,0.0086,0.648,0.592,0.707,0.028,0.025,0.031,22.57,22.37,22.76,0.951,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.934,39.21,37.08,41.41,38.21,35.97,40.55,0,0,0,0,0,0,0.637,0,0.097,0.22,0.78,0.22,44.3
1466373600000,2016,6,2015,9,38,7,0.391,0.0974,0.293,16733.8,105.9,105.9,99.61,3,2,2.4285714285714284,645.9,617.1,675.6,484.9,456.1,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.249,0.238,0.261,484.9,456.1,514.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.238,0.222,0.255,0.128,0.114,0.145,0.0055,0.0048,0.0062,0.588,0.54,0.636,0.025,0.023,0.027,22.93,22.82,23.04,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.26,35.02,52.01,42.38,33.97,48.2,0,0,0,0,0,0,0.553,0,0.098,0.25,0.75,0.25,42.8
1466978400000,2016,6,2015,9,39,7,0.353,0.0906,0.262,15550.1,95.06,95.06,92.56,2,2,2,583.1,557.8,608.1,433.2,422.2,149.9,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.257,0.235,0.276,433.2,422.2,447.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.21,0.206,0.217,0.103,0.0983,0.11,0.0044,0.0041,0.0046,0.549,0.532,0.571,0.023,0.022,0.024,23.23,23.1,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.22,46.01,48.5,46.28,45.09,47.53,0,0,0,0,0,0,0.514,0,0.091,0.26,0.74,0.26,44.1
1467583200000,2016,7,2015,10,40,7,0.319,0.0816,0.238,14248,89.2,89.2,84.81,2,2,2,528.2,506.6,549.8,393.2,371.6,135,135,135,2.436e-14,0,5.684e-14,0.256,0.246,0.266,393.2,371.6,414.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.188,0.203,0.0846,0.0744,0.0948,0.0035,0.0031,0.004,0.488,0.455,0.52,0.02,0.019,0.022,23.54,23.41,23.66,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.931,0.937,43.28,41.02,45.51,42.4,40.13,44.6,0,0,0,0,0,0,0.471,0,0.081,0.26,0.75,0.25,44.7
1468188000000,2016,7,2015,10,41,7,0.291,0.112,0.179,10600.2,66.94,66.94,63.1,2,2,2,481.5,463.1,499.8,295.5,277.1,186,186,186,0,0,0,0.386,0.372,0.402,295.5,277.1,313.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.158,0.171,0.0385,0.0298,0.0471,0.0016,0.0012,0.002,0.345,0.317,0.372,0.014,0.013,0.015,23.89,23.78,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.52,30.53,34.5,31.55,29.61,33.47,0,0,0,0,0,0,0.351,0,0.112,0.38,0.62,0.38,36.4
1468792800000,2016,7,2015,10,42,7,0.267,0.112,0.154,9163.38,58,58,54.54,2,2,2,441.3,425.7,457.4,255.3,239.7,186,186,186,-4.06e-15,-2.842e-14,0,0.422,0.407,0.437,255.3,239.7,271.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.144,0.156,0.0203,0.0161,0.0271,0.00083,0.00066,0.0011,0.285,0.265,0.308,0.012,0.011,0.013,24.13,24.03,24.22,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.12,26.37,29.9,27.27,25.58,29,0,0,0,0,0,0,0.303,0,0.113,0.42,0.58,0.42,34.3
1469397600000,2016,7,2015,10,43,7,0.246,0.112,0.133,8057.46,50.01,50.01,47.96,2,1,1.1428571428571428,406.2,393.1,420.5,220.2,207.1,186,186,186,8.12e-15,0,2.842e-14,0.458,0.442,0.473,220.2,207.1,234.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.133,0.143,0.0145,0.0134,0.0157,0.00059,0.00054,0.00064,0.369,0.259,0.408,0.015,0.011,0.017,24.2,24.12,24.27,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.1,25.78,51.95,44.39,25.01,48.2,0,0,0,0,0,0,0.266,0,0.113,0.46,0.54,0.46,32.8
1470002400000,2016,8,2015,11,44,7,0.226,0.0937,0.132,8031.31,49.98,49.98,47.81,2,1,1.1428571428571428,373.1,358.4,387.9,218.1,203.4,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.416,0.4,0.432,218.1,203.4,232.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0143,0.013,0.0156,0.00058,0.00053,0.00063,0.363,0.255,0.403,0.015,0.01,0.016,24.37,24.28,24.45,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.94,25.76,52.09,44.24,24.99,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.5
1470607200000,2016,8,2015,11,45,7,0.207,0.0937,0.113,7044.04,44.64,44.64,41.93,1,1,1,341.9,329.7,353.8,186.9,174.7,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.454,0.438,0.47,186.9,174.7,198.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0116,0.0106,0.0126,0.00047,0.00042,0.00051,0.33,0.308,0.351,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.935,42.82,40,45.55,41.93,39.04,44.64,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1471212000000,2016,8,2015,11,46,7,0.191,0.0903,0.101,6238.21,43.34,43.34,37.13,1,1,1,315.9,306.5,326.1,166.6,154.5,149.3,115,155,4.06e-15,-2.842e-14,2.842e-14,0.472,0.375,0.501,166.6,154.5,191.5,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.121,0.00991,0.00888,0.012,0.0004,0.00035,0.00048,0.293,0.271,0.334,0.012,0.011,0.013,24.73,24.67,24.78,0.945,0.941,0.952,0.972,0.97,0.98,0.919,0.913,0.933,38.17,35.32,44.22,37.13,34.26,43.34,0,0,0,0,0,0,0.206,0,0.09,0.47,0.53,0.47,32.7
1471816800000,2016,8,2015,11,47,7,0.178,0.0696,0.109,6804.81,42.65,42.65,40.5,1,1,1,294.4,285.4,303.5,179.4,170.4,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.391,0.379,0.403,179.4,170.4,188.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0102,0.0118,0.00044,0.00041,0.00047,0.313,0.296,0.329,0.012,0.012,0.013,24.81,24.75,24.86,0.948,0.946,0.951,0.978,0.974,0.98,0.928,0.922,0.932,41.41,39.29,43.52,40.5,38.29,42.65,0,0,0,0,0,0,0.225,0,0.069,0.39,0.61,0.39,38.2
1472421600000,2016,8,2015,11,48,7,0.165,0.0613,0.104,6495.95,41.42,41.42,38.67,1,1,1,272.8,262.2,282.4,171.5,161.9,101.3,91,115,4.06e-15,-2.842e-14,2.842e-14,0.37,0.333,0.415,171.5,161.9,182.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.111,0.115,0.0103,0.00951,0.0113,0.00041,0.00038,0.00045,0.297,0.281,0.315,0.012,0.011,0.013,24.91,24.88,24.96,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.65,37.3,42.26,38.67,36.19,41.42,0,0,0,0,0,0,0.215,0,0.061,0.37,0.63,0.37,39.4
1473026400000,2016,9,2015,12,49,7,0.151,0.055,0.0956,5959.05,37.75,37.75,35.47,1,1,1,249,240,258.6,158,149,91,91,91,0,0,0,0.366,0.352,0.379,158,149,167.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00918,0.00842,0.01,0.00036,0.00033,0.0004,0.272,0.256,0.289,0.011,0.01,0.011,25.04,24.98,25.1,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.91,0.919,36.54,34.43,38.78,35.47,33.4,37.75,0,0,0,0,0,0,0.197,0,0.0554,0.36,0.63,0.37,39.5
1473631200000,2016,9,2015,12,50,7,0.139,0.055,0.0837,5200.62,32.71,32.71,30.96,1,1,1,229.3,222.8,237,138.3,131.8,91,91,91,0,0,0,0.397,0.384,0.408,138.3,131.8,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0976,0.103,0.00751,0.00695,0.00816,0.0003,0.00027,0.00032,0.237,0.225,0.25,0.0093,0.0088,0.0099,25.19,25.13,25.24,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.91,30.38,33.72,30.96,29.47,32.71,0,0,0,0,0,0,0.172,0,0.0553,0.4,0.6,0.4,37.4
