datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474236000000,2016,9,2015,12,51,7,0.129,0.055,0.0741,4591.1,28.78,28.78,27.33,1,1,1,213.5,207.8,219.8,122.5,116.8,91,91,91,4.06e-15,-1.421e-14,1.421e-14,0.426,0.414,0.438,122.5,116.8,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0923,0.0965,0.00616,0.00567,0.0067,0.00024,0.00022,0.00026,0.208,0.198,0.22,0.0082,0.0078,0.0086,25.31,25.26,25.36,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.17,26.79,29.67,27.33,25.98,28.78,0,0,0,0,0,0,0.152,0,0.0549,0.43,0.57,0.43,35.6
1474840800000,2016,9,2015,12,52,7,0.121,0.0519,0.0692,2534.69,27.6,27.6,15.09,1,1,1,200.3,195.4,205.8,114.4,107.2,85.86,73,91,-4.06e-15,-1.421e-14,1.421e-14,0.428,0.372,0.459,114.4,107.2,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0889,0.0924,0.00547,0.00486,0.00623,0.00021,0.00019,0.00024,0.193,0.181,0.208,0.0076,0.0071,0.0081,25.39,25.37,25.42,0.528,0,0.927,0.554,0,0.97,0.512,0,0.899,15.55,0,28.45,15.09,0,27.6,0,3,0,0,0.429,0,0.0838,0.429,0.0518,0.43,0.57,0.43,20.9
1475445600000,2016,10,2016,1,1,7,0.115,0.0442,0.071,4394.75,27.33,27.33,26.16,1,1,1,190.4,186.4,195.2,117.4,113.4,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.384,0.374,0.392,117.4,113.4,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.089,0.0921,0.00573,0.00539,0.00613,0.00022,0.00021,0.00024,0.197,0.19,0.206,0.0077,0.0074,0.008,25.38,25.38,25.38,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.899,26.97,25.98,28.18,26.16,25.2,27.33,0,0,0,0,0,0,0.145,0,0.044,0.38,0.62,0.38,38.2
1476050400000,2016,10,2016,1,2,7,0.109,0.0442,0.0646,3965.2,24.87,24.87,23.6,1,1,1,179.8,174.1,185.1,106.8,101.1,73,73,73,0,-1.421e-14,1.421e-14,0.406,0.394,0.419,106.8,101.1,112.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0846,0.0885,0.00483,0.00435,0.00528,0.00019,0.00017,0.00021,0.178,0.168,0.188,0.007,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24.33,22.94,25.64,23.6,22.24,24.87,0,0,0,0,0,0,0.131,0,0.0444,0.41,0.59,0.41,36.4
1476655200000,2016,10,2016,1,3,7,0.101,0.0442,0.0568,3482.19,21.8,21.8,20.73,1,1,1,166.9,162.4,172.2,93.93,89.36,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.438,0.424,0.45,93.93,89.36,99.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0805,0.084,0.00373,0.00335,0.00418,0.00015,0.00013,0.00016,0.155,0.147,0.165,0.0061,0.0058,0.0064,25.38,25.38,25.38,0.918,0.912,0.923,0.966,0.964,0.968,0.887,0.883,0.89,21.45,20.53,22.51,20.73,19.79,21.8,0,0,0,0,0,0,0.115,0,0.0442,0.44,0.56,0.44,34.5
1477260000000,2016,10,2016,1,4,7,0.096,0.0442,0.0518,3197.96,19.51,19.51,19.04,1,1,1,158.7,157.2,161,85.69,84.17,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.46,0.453,0.464,85.69,84.17,87.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0786,0.08,0.00303,0.0029,0.00323,0.00012,0.00011,0.00013,0.14,0.138,0.145,0.0055,0.0054,0.0057,25.38,25.38,25.38,0.927,0.925,0.929,0.963,0.962,0.964,0.893,0.891,0.894,19.78,19.46,20.25,19.04,18.72,19.51,0,0,0,0,0,0,0.106,0,0.0442,0.46,0.54,0.46,33.3
1477864800000,2016,10,2016,1,5,7,0.0982,0.0322,0.066,4070.2,27.56,27.56,24.23,1,1,1,162.4,155.3,173.3,109.1,82.25,53.29,50,73,6.09e-15,0,1.421e-14,0.33,0.289,0.47,109.1,82.25,123.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.078,0.0893,0.00502,0.00274,0.00623,0.0002,0.00011,0.00024,0.18,0.134,0.204,0.007,0.0053,0.008,25.35,25.34,25.38,0.922,0.915,0.931,0.969,0.961,0.97,0.893,0.888,0.899,25,19.06,28.42,24.23,18.32,27.56,0,0,0,0,0,0,0.135,0,0.0322,0.33,0.67,0.33,41.4
1478469600000,2016,11,2016,2,6,7,0.109,0.0302,0.0785,4890.21,30.88,30.88,29.11,1,1,1,179.8,172.8,187.2,129.8,122.8,50,50,50,2.03e-15,0,1.421e-14,0.278,0.267,0.289,129.8,122.8,137.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0891,0.0942,0.00678,0.00618,0.00742,0.00027,0.00024,0.00029,0.216,0.203,0.229,0.0085,0.008,0.009,25.34,25.34,25.35,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,30.01,28.28,31.84,29.11,27.43,30.88,0,0,0,0,0,0,0.162,0,0.0305,0.28,0.72,0.28,44.9
1479074400000,2016,11,2016,2,7,7,0.111,0.0302,0.0812,5070.07,31.47,31.47,30.18,1,1,1,184.3,181,189.7,134.3,131,50,50,50,0,0,0,0.271,0.264,0.276,134.3,131,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.092,0.0951,0.00716,0.00688,0.00763,0.00028,0.00027,0.0003,0.224,0.218,0.234,0.0088,0.0085,0.0091,25.34,25.34,25.35,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.11,30.3,32.45,30.18,29.39,31.47,0,0,0,0,0,0,0.168,0,0.0298,0.27,0.73,0.27,45.7
1479679200000,2016,11,2016,2,8,7,0.117,0.0302,0.0871,5463.24,33.31,33.31,32.52,1,1,1,194.1,190,197.4,144.1,140,50,50,50,0,0,0,0.258,0.253,0.263,144.1,140,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0952,0.0978,0.008,0.00765,0.00828,0.00031,0.0003,0.00032,0.242,0.234,0.247,0.0094,0.0092,0.0097,25.35,25.35,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.53,32.51,34.34,32.52,31.54,33.31,0,0,0,0,0,0,0.181,0,0.0299,0.26,0.74,0.26,46.7
1480284000000,2016,11,2016,2,9,7,0.117,0.0334,0.0835,5225.71,32.65,32.65,31.11,1,1,1,193.3,191.3,194.9,138.1,134,55.14,50,59,0,0,0,0.285,0.257,0.306,138.1,134,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0945,0.0968,0.00749,0.00714,0.00804,0.00029,0.00028,0.00031,0.232,0.225,0.243,0.0091,0.0088,0.0095,25.35,25.35,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.07,31.06,33.66,31.11,30.13,32.65,0,0,0,0,0,0,0.173,0,0.0335,0.29,0.71,0.29,44.7
1480888800000,2016,12,2016,3,10,7,0.118,0.0357,0.0819,5120.88,31.89,31.89,30.48,1,1,1,194.5,191.3,200.4,135.5,132.3,59,59,59,0,0,0,0.303,0.294,0.308,135.5,132.3,141.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0939,0.0971,0.00727,0.007,0.00777,0.00028,0.00027,0.0003,0.228,0.222,0.238,0.0089,0.0087,0.0093,25.36,25.36,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.42,30.66,32.87,30.48,29.74,31.89,0,0,0,0,0,0,0.169,0,0.0361,0.3,0.69,0.31,43.4
1481493600000,2016,12,2016,3,11,7,0.128,0.0357,0.0924,5796.79,36.61,36.61,34.5,1,1,1,211.8,203.4,220.9,152.8,144.4,59,59,59,0,0,0,0.279,0.267,0.29,152.8,144.4,161.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0981,0.104,0.00874,0.00802,0.00951,0.00034,0.00031,0.00037,0.259,0.244,0.275,0.01,0.0095,0.011,25.27,25.2,25.34,0.939,0.936,0.942,0.97,0.97,0.971,0.911,0.908,0.915,35.57,33.59,37.7,34.5,32.58,36.61,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1482098400000,2016,12,2016,3,12,7,0.14,0.0357,0.104,6596.38,41.15,41.15,39.26,1,1,1,231.6,223.3,239.2,172.6,164.3,59,59,59,0,0,0,0.255,0.247,0.264,172.6,164.3,180.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0104,0.00972,0.0111,0.00041,0.00038,0.00044,0.294,0.279,0.308,0.012,0.011,0.012,25.12,25.06,25.18,0.946,0.943,0.948,0.976,0.972,0.98,0.924,0.917,0.929,40.21,38.28,41.99,39.26,37.22,41.15,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1482703200000,2016,12,2016,3,13,7,0.148,0.0369,0.111,7056.63,43.29,43.29,42,1,1,1,245,238.4,254.8,184,179.4,61,59,73,0,0,0,0.249,0.237,0.287,184,179.4,189.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.114,0.0114,0.011,0.0119,0.00045,0.00043,0.00047,0.315,0.306,0.324,0.012,0.012,0.013,25.02,24.97,25.06,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,42.86,41.8,44.17,42,40.96,43.29,0,0,0,0,0,0,0.233,0,0.037,0.25,0.75,0.25,47.7
1483308000000,2017,1,2016,4,14,7,0.167,0.0442,0.123,7749.85,48.2,48.2,46.13,1,1,1,276.2,260.5,290.6,203.2,187.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.265,0.251,0.28,203.2,187.5,217.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.126,0.013,0.0117,0.0142,0.00052,0.00046,0.00057,0.35,0.322,0.376,0.014,0.013,0.015,24.84,24.76,24.94,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.28,43.6,50.62,46.13,42.73,48.2,0,0,0,0,0,0,0.256,0,0.044,0.26,0.74,0.26,46.4
1483912800000,2017,1,2016,4,15,7,0.195,0.0442,0.151,9120.75,60.7,60.7,54.29,2,1,1.8571428571428572,322.3,298.5,351,249.3,225.5,73,73,73,0,-2.842e-14,2.842e-14,0.227,0.208,0.245,249.3,225.5,278,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.129,0.147,0.0199,0.0149,0.0302,0.0008,0.00059,0.0012,0.289,0.245,0.39,0.012,0.0098,0.016,24.7,24.54,24.83,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.93,26.01,52.43,30.59,25.23,48.2,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.8
1484517600000,2017,1,2016,4,16,7,0.233,0.0442,0.189,11434.9,73.21,73.21,68.06,2,2,2,385.3,359,409.3,312.3,286,73,73,73,0,0,0,0.19,0.178,0.203,312.3,286,336.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.15,0.168,0.0464,0.034,0.0577,0.0019,0.0014,0.0024,0.359,0.319,0.395,0.015,0.013,0.016,24.32,24.16,24.49,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.919,35.08,32.18,37.7,34.03,31.21,36.61,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.1
1485122400000,2017,1,2016,4,17,7,0.262,0.0442,0.218,13200.2,82.05,82.05,78.57,2,2,2,432.6,417.2,447.8,359.6,344.2,73,73,73,0,0,0,0.169,0.163,0.175,359.6,344.2,374.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.176,0.17,0.181,0.0687,0.0615,0.0759,0.0028,0.0025,0.0031,0.43,0.407,0.453,0.018,0.017,0.019,24.02,23.93,24.12,0.95,0.947,0.952,0.977,0.973,0.98,0.927,0.922,0.933,40.23,38.56,41.86,39.29,37.52,41.03,0,0,0,0,0,0,0.437,0,0.044,0.17,0.83,0.17,50.4
1485727200000,2017,1,2016,4,18,7,0.288,0.0493,0.239,14466.9,90.57,90.57,86.11,2,2,2,476.7,452.5,502.2,395.1,379.5,81.57,73,85,0,0,0,0.171,0.159,0.182,395.1,379.5,417.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.189,0.183,0.197,0.0855,0.0781,0.0959,0.0035,0.0032,0.004,0.484,0.46,0.517,0.02,0.019,0.021,23.77,23.62,23.9,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.94,42.36,46.21,43.06,41.51,45.29,0,0,0,0,0,0,0.478,0,0.049,0.17,0.83,0.17,50.2
1486332000000,2017,2,2016,5,19,7,0.323,0.0514,0.271,16003.4,96.4,96.4,95.26,2,2,2,533.5,509.1,555,448.5,424.1,85,85,85,-1.624e-14,-5.684e-14,0,0.159,0.153,0.167,448.5,424.1,470,990,990,990,966,965.9,966.1,24,23.9,24.1,0.208,0.2,0.217,0.111,0.0992,0.121,0.0046,0.0041,0.0051,0.564,0.528,0.598,0.024,0.022,0.025,23.43,23.3,23.58,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.33,46.91,51.38,47.63,45.97,48.2,0,0,0,0,0,0,0.529,0,0.052,0.16,0.84,0.16,49.5
1486936800000,2017,2,2016,5,20,7,0.359,0.0514,0.307,17618.2,114.2,114.2,104.9,3,2,2.7142857142857144,592.8,563.5,633,507.8,478.5,85,85,85,-8.12e-15,-5.684e-14,0,0.144,0.134,0.151,507.8,478.5,548,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.238,0.222,0.261,0.142,0.125,0.167,0.006,0.0052,0.0071,0.582,0.524,0.62,0.025,0.022,0.026,23.15,22.95,23.28,0.95,0.945,0.956,0.974,0.97,0.98,0.925,0.917,0.937,41.5,35.37,52.58,39.55,34.31,48.2,0,0,0,0,0,0,0.583,0,0.052,0.14,0.86,0.14,49.1
1487541600000,2017,2,2016,5,21,7,0.434,0.0514,0.382,21880.9,141.7,141.7,130.2,3,3,3,717.1,651.3,781.9,632.1,566.3,85,85,85,0,0,0,0.119,0.109,0.131,632.1,566.3,696.9,990,990,990,966.8,966.5,967,23.2,23,23.5,0.309,0.272,0.346,0.223,0.179,0.267,0.0096,0.0076,0.012,0.759,0.648,0.868,0.033,0.028,0.038,22.47,22.1,22.85,0.955,0.952,0.957,0.979,0.977,0.98,0.936,0.93,0.938,44.32,40.26,48.19,43.41,39.32,47.23,0,0,0,0,0,0,0.724,0,0.052,0.12,0.88,0.12,50.4
1488146400000,2017,2,2016,5,22,7,0.545,0.0704,0.475,25712,172.2,172.2,153,4,3,3.4285714285714284,901.3,801.5,1028,784.9,716.5,116.4,85,129,0,0,0,0.129,0.103,0.151,784.9,716.5,898.8,990,990,990,967.5,967.1,968,22.5,22,22.9,0.422,0.357,0.529,0.317,0.28,0.374,0.014,0.012,0.017,0.994,0.902,1.15,0.044,0.039,0.052,21.5,20.86,21.99,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.67,40.1,51.19,45.15,39.15,48.2,0,0,0,0,0,0,0.85,0,0.07,0.13,0.87,0.13,47.2
1488751200000,2017,3,2016,6,23,7,0.763,0.0874,0.642,31903.3,192.8,192.8,189.9,4,4,4,1262,1082,1436,1117,953.3,144.4,129,183,55.79,0,152.7,0.114,0.0973,0.131,1062,953.3,1100,990,990,990,968.7,968.2,969.3,21.3,20.7,21.8,0.754,0.579,0.861,0.574,0.4,0.648,0.027,0.018,0.031,1.62,1.24,1.81,0.076,0.057,0.087,19.66,18.91,20.6,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.74,46,50.29,47.48,45.08,48.2,0,0,0,0,0,0,1.06,0,0.121,0.11,0.84,0.16,41.8
1489356000000,2017,3,2016,6,24,7,1.02,0.111,0.665,30453.2,188.7,188.7,181.3,4,4,4,1693,1483,1952,1510,1300,183,183,183,410.3,199.7,669,0.109,0.0937,0.123,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.912,0.881,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.83,1.87,0.094,0.089,0.098,18.03,17.18,18.74,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.24,43.95,48.13,45.32,43.07,47.17,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1489960800000,2017,3,2016,6,25,7,1.44,0.111,0.665,26968.6,169.1,169.1,160.5,4,4,4,2383,2062,2695,2200,1879,183,183,183,1100,779.4,1412,0.0774,0.0679,0.0887,1100,1100,1100,990,990,990,972,971.3,972.8,18,17.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.35,16.88,0.945,0.942,0.948,0.978,0.974,0.98,0.924,0.918,0.929,41.04,39.01,43.13,40.13,37.99,42.26,0,0,0,0,0,0,0.892,0,0.775,0.077,0.46,0.54,18.7
1490565600000,2017,3,2016,6,26,7,1.84,0.117,0.665,23938.1,149,149,142.5,4,4,4,3044,2802,3223,2852,2619,192.7,183,217,1752,1519,1906,0.0633,0.0584,0.0681,1100,1100,1100,990,990,990,973.6,973,974,16.4,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.09,15.09,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.907,0.915,36.71,35.55,38.31,35.62,34.49,37.25,0,0,0,0,0,0,0.792,0,1.175,0.064,0.36,0.64,13
1491170400000,2017,4,2016,7,27,7,1.98,0.131,0.665,22995.4,137.3,137.3,136.9,4,4,4,3271,3252,3282,3054,3035,217,217,217,1954,1935,1965,0.0663,0.0661,0.0667,1100,1100,1100,990,990,990,974.1,974.1,974.2,15.9,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.97,14.03,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.28,35.22,35.38,34.22,34.16,34.32,0,0,0,0,0,0,0.76,0,1.315,0.066,0.34,0.66,11.6
1491775200000,2017,4,2016,7,28,7,1.94,0.131,0.665,23209.7,139.7,139.7,138.2,4,4,4,3215,3149,3265,2998,2932,217,217,217,1898,1832,1948,0.0675,0.0665,0.0689,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,14,14.25,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.908,35.61,35.31,36,34.54,34.25,34.92,0,0,0,0,0,0,0.768,0,1.275,0.068,0.34,0.66,12
1492380000000,2017,4,2016,7,29,7,1.82,0.131,0.665,24071.1,146.2,146.2,143.3,4,4,4,3011,2901,3120,2794,2684,217,217,217,1694,1584,1803,0.0721,0.0695,0.0748,1100,1100,1100,990,990,990,973.5,973.3,973.8,16.5,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.32,14.85,0.939,0.937,0.94,0.97,0.97,0.971,0.911,0.909,0.913,36.92,36.19,37.65,35.82,35.1,36.56,0,0,0,0,0,0,0.796,0,1.155,0.072,0.37,0.63,13.2
1492984800000,2017,4,2016,7,30,7,1.66,0.131,0.665,25313.4,153.8,153.8,150.7,4,4,4,2742,2629,2865,2525,2412,217,217,217,1425,1312,1548,0.0792,0.0757,0.0826,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.24,14.94,15.51,0.942,0.941,0.943,0.973,0.971,0.975,0.917,0.914,0.919,38.7,37.89,39.44,37.67,36.81,38.45,0,0,0,0,0,0,0.837,0,0.995,0.079,0.4,0.6,15.2
1493589600000,2017,5,2016,8,31,7,1.52,0.167,0.665,26348.4,158.6,158.6,156.8,4,4,4,2519,2455,2594,2243,2179,276,276,276,1143,1079,1218,0.11,0.106,0.112,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.59,15.93,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.16,39.67,40.58,39.21,38.69,39.66,0,0,0,0,0,0,0.871,0,0.855,0.11,0.44,0.56,17.3
1494194400000,2017,5,2016,8,32,7,1.45,0.167,0.665,26896.8,161,161,160.1,4,4,4,2402,2368,2436,2126,2092,276,276,276,1026,992.1,1060,0.115,0.113,0.117,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.97,16.14,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.925,40.92,40.7,41.15,40.03,39.79,40.26,0,0,0,0,0,0,0.889,0,0.785,0.12,0.46,0.54,18.5
1494799200000,2017,5,2016,8,33,7,1.38,0.167,0.665,27431.5,165.7,165.7,163.3,4,4,4,2286,2193,2357,2010,1917,276,276,276,910,817.3,980.9,0.121,0.117,0.126,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.16,16.56,0.946,0.945,0.947,0.979,0.979,0.98,0.927,0.925,0.928,41.68,41.22,42.28,40.82,40.34,41.43,0,0,0,0,0,0,0.907,0,0.715,0.12,0.48,0.52,19.9
1495404000000,2017,5,2016,8,34,7,1.23,0.167,0.665,28550.9,173.5,173.5,169.9,4,4,4,2034,1917,2153,1758,1641,276,276,276,658.3,540.9,777,0.136,0.128,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.96,16.66,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.35,42.54,44.26,42.49,41.69,43.38,0,0,0,0,0,0,0.944,0,0.565,0.14,0.54,0.46,23.2
1496008800000,2017,5,2016,8,35,7,1.07,0.144,0.665,30024.8,182.6,182.6,178.7,4,4,4,1766,1654,1878,1527,1444,238.3,210,276,427.3,344.3,502.5,0.135,0.119,0.153,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.78,17.42,18.15,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.59,44.6,46.57,44.68,43.71,45.64,0,0,0,0,0,0,0.993,0,0.405,0.13,0.62,0.38,28.1
1496613600000,2017,6,2016,9,36,7,0.926,0.127,0.665,31394.2,190.1,190.1,186.9,4,4,4,1531,1445,1618,1321,1235,210,210,210,220.9,135,308,0.137,0.13,0.145,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.9,0.868,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.57,18.27,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,46.89,48.48,46.72,45.95,47.51,0,0,0,0,0,0,1.04,0,0.261,0.14,0.72,0.28,33.9
1497218400000,2017,6,2016,9,37,7,0.784,0.127,0.638,31717.1,192.8,192.8,188.8,4,4,4,1296,1175,1417,1086,964.9,210,210,210,30.58,0,107,0.163,0.148,0.179,1056,964.9,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.759,0.613,0.856,0.557,0.406,0.648,0.026,0.019,0.031,1.61,1.29,1.8,0.076,0.06,0.087,19.56,18.98,20.26,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.23,45.79,49.53,47.2,44.87,48.2,0,0,0,0,0,0,1.05,0,0.146,0.16,0.81,0.19,40.5
1497823200000,2017,6,2016,9,38,7,0.644,0.147,0.496,26115,175.1,175.1,155.4,4,3,3.5714285714285716,1064,992.8,1144,820.9,735.8,243.6,210,257,3.248e-14,0,1.137e-13,0.23,0.184,0.259,820.9,735.8,934.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.484,0.409,0.581,0.336,0.292,0.391,0.015,0.013,0.018,1.08,0.975,1.23,0.049,0.044,0.057,20.82,20.42,21.15,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.33,39.25,51.09,44.01,38.25,48.2,0,0,0,0,0,0,0.864,0,0.148,0.23,0.77,0.23,40.6
1498428000000,2017,6,2016,9,39,7,0.558,0.15,0.408,22418.6,139.7,139.7,133.4,3,3,3,922.4,875.6,970.8,673.9,648.6,248.4,227,257,0,0,0,0.269,0.255,0.284,673.9,648.6,713.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.359,0.341,0.389,0.251,0.234,0.278,0.011,0.01,0.013,0.856,0.809,0.931,0.038,0.036,0.042,21.55,21.29,21.79,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.39,43.91,47.51,44.48,43.03,46.56,0,0,0,0,0,0,0.741,0,0.15,0.27,0.73,0.27,40.2
1499032800000,2017,7,2016,10,40,7,0.499,0.137,0.361,20267.1,127.3,127.3,120.6,3,3,3,824.6,795.1,861.1,597.6,568.1,227,227,227,0,0,0,0.276,0.264,0.285,597.6,568.1,634.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.312,0.295,0.332,0.2,0.181,0.225,0.0088,0.0079,0.0099,0.723,0.673,0.785,0.032,0.029,0.035,22.08,21.87,22.25,0.954,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,41.12,39.32,43.31,40.21,38.32,42.44,0,0,0,0,0,0,0.67,0,0.138,0.27,0.72,0.28,40.6
1499637600000,2017,7,2016,10,41,7,0.461,0.137,0.324,18249.4,113.5,113.5,108.6,3,3,3,762.6,731.1,787.5,535.6,504.1,227,227,227,0,0,0,0.298,0.288,0.31,535.6,504.1,560.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.276,0.258,0.291,0.159,0.138,0.175,0.0069,0.0059,0.0076,0.619,0.566,0.661,0.027,0.024,0.029,22.43,22.29,22.61,0.949,0.947,0.951,0.971,0.97,0.974,0.922,0.918,0.926,37.28,35.27,38.85,36.21,34.21,37.83,0,0,0,0,0,0,0.603,0,0.137,0.3,0.7,0.3,39.6
1500242400000,2017,7,2016,10,42,7,0.416,0.137,0.279,15916.4,96.4,96.4,94.74,2,2,2,687.7,657.6,719.4,460.7,430.6,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.33,0.316,0.345,460.7,430.6,492.4,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.234,0.217,0.252,0.116,0.102,0.131,0.005,0.0044,0.0057,0.604,0.552,0.658,0.026,0.024,0.028,22.75,22.56,22.92,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.16,46.29,52.09,47.37,45.36,48.2,0,0,0,0,0,0,0.526,0,0.137,0.33,0.67,0.33,38.3
1500847200000,2017,7,2016,10,43,7,0.375,0.137,0.238,14005.1,88.86,88.86,83.36,2,2,2,620.8,594.9,648,393.8,367.9,227,227,227,0,-5.684e-14,5.684e-14,0.366,0.35,0.382,393.8,367.9,421,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.194,0.212,0.0849,0.0727,0.0977,0.0036,0.0031,0.0042,0.496,0.457,0.537,0.021,0.019,0.023,23.12,22.97,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.57,39.91,45.34,41.68,38.95,44.43,0,0,0,0,0,0,0.463,0,0.137,0.37,0.63,0.37,37.3
1501452000000,2017,7,2016,10,44,7,0.339,0.115,0.224,13297.9,84.31,84.31,79.15,2,2,2,561.1,536.1,586.5,371,352.1,190.1,184,227,1.624e-14,-5.684e-14,5.684e-14,0.339,0.318,0.387,371,352.1,394.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.185,0.2,0.0741,0.0652,0.0852,0.0031,0.0027,0.0036,0.459,0.43,0.494,0.019,0.018,0.021,23.42,23.3,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.52,38.6,43.01,39.58,37.56,42.15,0,0,0,0,0,0,0.44,0,0.115,0.34,0.66,0.34,39.2
1502056800000,2017,8,2016,11,45,7,0.307,0.111,0.196,11599.3,73.58,73.58,69.04,2,2,2,507.8,487.8,529.3,323.8,303.8,184,184,184,-2.436e-14,-5.684e-14,0,0.363,0.348,0.377,323.8,303.8,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0518,0.0424,0.062,0.0021,0.0018,0.0026,0.388,0.358,0.42,0.016,0.015,0.017,23.73,23.6,23.85,0.945,0.942,0.948,0.97,0.97,0.971,0.916,0.913,0.921,35.58,33.44,37.87,34.52,32.44,36.79,0,0,0,0,0,0,0.384,0,0.111,0.36,0.64,0.36,37.8
1502661600000,2017,8,2016,11,46,7,0.28,0.111,0.169,10020.8,63.56,63.56,59.65,2,2,2,463.1,445.4,481.5,279.1,261.4,184,184,184,0,0,0,0.398,0.382,0.413,279.1,261.4,297.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0307,0.0224,0.0394,0.0013,0.00092,0.0016,0.321,0.294,0.348,0.013,0.012,0.014,24,23.89,24.1,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.75,28.8,32.76,29.82,27.94,31.78,0,0,0,0,0,0,0.331,0,0.111,0.4,0.6,0.4,35.8
1503266400000,2017,8,2016,11,47,7,0.257,0.111,0.146,8629.5,54.89,54.89,51.37,2,1,1.7142857142857142,425.2,410.1,440.7,241.2,226.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.433,0.417,0.449,241.2,226.1,256.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.151,0.0167,0.015,0.0202,0.00068,0.00061,0.00083,0.312,0.261,0.411,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.18,25.95,52.26,32.57,25.18,48.2,0,0,0,0,0,0,0.285,0,0.111,0.43,0.57,0.43,33.6
1503871200000,2017,8,2016,11,48,7,0.237,0.0994,0.137,8340.47,53.79,53.79,49.65,2,1,1.4285714285714286,391.3,375.4,405.4,227,208.6,164.3,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.419,0.356,0.469,227,208.6,249.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.134,0.144,0.015,0.0135,0.0169,0.00061,0.00055,0.00069,0.332,0.259,0.395,0.013,0.01,0.016,24.31,24.18,24.46,0.944,0.925,0.958,0.976,0.97,0.98,0.922,0.898,0.939,39.49,26.35,50.32,38.41,25.56,48.2,0,0,0,0,0,0,0.276,0,0.1,0.42,0.58,0.42,35.2
1504476000000,2017,9,2016,12,49,7,0.215,0.0835,0.132,8042.51,50.1,50.1,47.87,2,1,1.1428571428571428,355.6,341.2,370.7,217.6,203.2,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.388,0.372,0.404,217.6,203.2,232.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.128,0.138,0.0142,0.013,0.0155,0.00057,0.00052,0.00063,0.361,0.254,0.401,0.015,0.01,0.016,24.46,24.37,24.54,0.952,0.924,0.958,0.979,0.97,0.98,0.932,0.896,0.939,46.01,25.82,52.12,44.29,25.05,48.2,0,0,0,0,0,0,0.266,0,0.083,0.39,0.61,0.39,37.4
1505080800000,2017,9,2016,12,50,7,0.197,0.0835,0.113,7087.16,44.99,44.99,42.19,1,1,1,325.4,313.6,337.6,187.4,175.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.424,0.409,0.44,187.4,175.6,199.6,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.127,0.0117,0.0107,0.0127,0.00047,0.00043,0.00051,0.33,0.309,0.352,0.013,0.012,0.014,24.64,24.56,24.72,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.07,40.33,45.91,42.19,39.39,44.99,0,0,0,0,0,0,0.234,0,0.084,0.42,0.57,0.43,36
1505685600000,2017,9,2016,12,51,7,0.181,0.0835,0.098,6070.11,38.52,38.52,36.13,1,1,1,300.1,290.9,310,162.1,152.9,138,138,138,0,-2.842e-14,2.842e-14,0.46,0.445,0.474,162.1,152.9,172,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.117,0.00952,0.00874,0.0104,0.00038,0.00035,0.00041,0.284,0.268,0.302,0.011,0.011,0.012,24.81,24.75,24.87,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.923,37.19,35.06,39.51,36.13,34.01,38.52,0,0,0,0,0,0,0.201,0,0.083,0.46,0.54,0.46,33.5
1506290400000,2017,9,2016,12,52,7,0.169,0.081,0.0877,5411.64,35.86,35.86,32.21,1,1,1,278.9,270.4,287.9,144.9,134.8,134,110,138,0,-2.842e-14,2.842e-14,0.48,0.407,0.506,144.9,134.8,160.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.00807,0.00721,0.00938,0.00032,0.00029,0.00037,0.253,0.236,0.279,0.01,0.0093,0.011,24.93,24.89,24.97,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.21,30.81,36.97,32.21,29.88,35.86,0,0,0,0,0,0,0.179,0,0.0813,0.48,0.52,0.48,32
1506895200000,2017,10,2017,1,1,7,0.16,0.0665,0.093,5773.86,35.55,35.55,34.37,1,1,1,263.8,260,269,153.8,150,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.417,0.409,0.423,153.8,150,159,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00882,0.0085,0.00927,0.00035,0.00034,0.00037,0.267,0.26,0.276,0.011,0.01,0.011,24.98,24.95,25,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.43,34.54,36.65,34.37,33.5,35.55,0,0,0,0,0,0,0.191,0,0.067,0.42,0.58,0.42,36.1
1507500000000,2017,10,2017,1,2,7,0.155,0.0665,0.0886,5493.06,34.12,34.12,32.7,1,1,1,256.5,250.7,262.7,146.5,140.7,110,110,110,-8.12e-15,-2.842e-14,0,0.429,0.419,0.439,146.5,140.7,152.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.107,0.0082,0.00771,0.00873,0.00032,0.0003,0.00035,0.254,0.243,0.265,0.01,0.0096,0.01,25.02,24.98,25.05,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.71,32.33,35.17,32.7,31.36,34.12,0,0,0,0,0,0,0.182,0,0.0664,0.43,0.57,0.43,35.4
1508104800000,2017,10,2017,1,3,7,0.146,0.0665,0.0795,4913.4,30.67,30.67,29.25,1,1,1,241.4,235.6,247.7,131.4,125.6,110,110,110,-2.03e-15,-1.421e-14,0,0.456,0.444,0.467,131.4,125.6,137.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0979,0.102,0.00692,0.00643,0.00745,0.00027,0.00025,0.00029,0.227,0.216,0.238,0.0089,0.0085,0.0094,25.13,25.08,25.17,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.15,28.81,31.62,29.25,27.95,30.67,0,0,0,0,0,0,0.162,0,0.0665,0.46,0.54,0.46,33.7
1508709600000,2017,10,2017,1,4,7,0.139,0.0665,0.0722,4447.48,27.5,27.5,26.47,1,1,1,229.3,226.6,233.7,119.3,116.6,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.48,0.471,0.485,119.3,116.6,123.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0956,0.0947,0.0972,0.00589,0.00566,0.00627,0.00023,0.00022,0.00025,0.205,0.2,0.213,0.0081,0.0079,0.0084,25.22,25.18,25.24,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.29,26.64,28.35,26.47,25.84,27.5,0,0,0,0,0,0,0.147,0,0.0668,0.48,0.52,0.48,32
1509314400000,2017,10,2017,1,5,7,0.138,0.0592,0.0783,4854.85,30.99,30.99,28.9,1,1,1,227.4,224.7,231.5,129.5,115.5,97.86,93,110,2.03e-15,0,1.421e-14,0.431,0.402,0.488,129.5,115.5,138.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0943,0.1,0.00676,0.00557,0.00753,0.00027,0.00022,0.0003,0.222,0.198,0.237,0.0087,0.0078,0.0093,25.21,25.17,25.25,0.93,0.922,0.934,0.97,0.97,0.97,0.902,0.895,0.906,29.79,26.38,31.95,28.9,25.59,30.99,0,0,0,0,0,0,0.161,0,0.0597,0.43,0.57,0.43,35.2
1509919200000,2017,11,2017,2,6,7,0.14,0.0562,0.084,5217.42,32.62,32.62,31.06,1,1,1,231.8,226.6,238.7,138.8,133.6,93,93,93,0,0,0,0.401,0.39,0.41,138.8,133.6,145.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0982,0.102,0.00755,0.00711,0.00813,0.0003,0.00028,0.00032,0.238,0.228,0.25,0.0093,0.009,0.0098,25.17,25.12,25.21,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.02,30.8,33.62,31.06,29.87,32.62,0,0,0,0,0,0,0.173,0,0.056,0.4,0.6,0.4,37.3
1510524000000,2017,11,2017,2,7,7,0.142,0.0562,0.0855,5317.59,32.3,32.3,31.65,1,1,1,234.4,231.8,237.3,141.4,138.8,93,93,93,0,0,0,0.397,0.392,0.401,141.4,138.8,144.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.102,0.00777,0.00755,0.00801,0.00031,0.0003,0.00032,0.242,0.237,0.247,0.0095,0.0093,0.0097,25.15,25.13,25.17,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.908,32.63,32.01,33.3,31.65,31.05,32.3,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
1511128800000,2017,11,2017,2,8,7,0.142,0.0562,0.0858,5337.28,33.74,33.74,31.77,1,1,1,234.9,227.4,243.6,141.9,134.4,93,93,93,0,0,0,0.396,0.382,0.409,141.9,134.4,150.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0985,0.104,0.00781,0.00718,0.00855,0.00031,0.00028,0.00034,0.243,0.23,0.259,0.0096,0.009,0.01,25.15,25.08,25.21,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.75,30.99,34.78,31.77,30.06,33.74,0,0,0,0,0,0,0.176,0,0.0562,0.4,0.6,0.4,37.6
1511733600000,2017,11,2017,2,9,7,0.142,0.0521,0.0901,5615.78,35.07,35.07,33.43,1,1,1,235.1,231.8,240.6,149,140.2,86.14,77,93,0,0,0,0.366,0.331,0.399,149,140.2,155.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.101,0.104,0.00841,0.00767,0.009,0.00033,0.0003,0.00035,0.255,0.24,0.266,0.01,0.0094,0.01,25.13,25.1,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.46,32.34,36.15,33.43,31.37,35.07,0,0,0,0,0,0,0.186,0,0.0519,0.37,0.63,0.37,39.5
1512338400000,2017,12,2017,3,10,7,0.148,0.0466,0.101,6343.46,40.05,40.05,37.76,1,1,1,244.2,234.3,253.4,167.2,157.3,77,77,77,0,0,0,0.316,0.304,0.329,167.2,157.3,176.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.105,0.112,0.00996,0.00912,0.0107,0.00039,0.00036,0.00042,0.286,0.269,0.303,0.011,0.011,0.012,25.05,24.98,25.13,0.944,0.941,0.947,0.974,0.97,0.978,0.919,0.913,0.926,38.78,36.47,40.95,37.76,35.38,40.05,0,0,0,0,0,0,0.21,0,0.047,0.31,0.68,0.32,42.9
1512943200000,2017,12,2017,3,11,7,0.157,0.0357,0.121,7707.42,47.26,47.26,45.88,1,1,1,259.7,256.4,265.7,200.7,197.4,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.227,0.222,0.23,200.7,197.4,206.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.12,0.0128,0.0125,0.0133,0.00051,0.0005,0.00053,0.344,0.338,0.355,0.014,0.013,0.014,24.92,24.88,24.94,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.81,46.05,48.22,45.88,45.13,47.26,0,0,0,0,0,0,0.255,0,0.036,0.23,0.77,0.23,49.1
1513548000000,2017,12,2017,3,12,7,0.169,0.0357,0.133,8150.48,50.4,50.4,48.51,2,1,1.1428571428571428,279.3,270.4,289.5,220.3,211.4,59,59,59,0,-2.842e-14,2.842e-14,0.211,0.204,0.218,220.3,211.4,230.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.125,0.122,0.129,0.0145,0.0137,0.0153,0.00057,0.00054,0.00061,0.357,0.242,0.386,0.014,0.0096,0.015,24.83,24.78,24.9,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.4,25.98,52.26,44.91,25.2,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,48.2
1514152800000,2017,12,2017,3,13,7,0.191,0.0357,0.155,9447.25,60.35,60.35,56.23,2,2,2,315.8,296.9,334.6,256.8,237.9,59,59,59,0,0,0,0.187,0.176,0.199,256.8,237.9,275.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.131,0.144,0.0212,0.016,0.0291,0.00085,0.00064,0.0012,0.275,0.25,0.302,0.011,0.01,0.012,24.75,24.62,24.86,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.898,0.907,28.99,26.84,31.11,28.12,26.03,30.18,0,0,0,0,0,0,0.312,0,0.036,0.19,0.81,0.19,49.5
1514757600000,2018,1,2017,4,14,7,0.223,0.0442,0.179,10856.2,69.31,69.31,64.62,2,2,2,369.2,344.2,391.2,296.2,271.2,73,73,73,0,0,0,0.198,0.187,0.212,296.2,271.2,318.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.145,0.161,0.0388,0.027,0.0492,0.0016,0.0011,0.002,0.335,0.297,0.368,0.014,0.012,0.015,24.42,24.28,24.58,0.939,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,33.31,30.53,35.73,32.31,29.61,34.66,0,0,0,0,0,0,0.359,0,0.044,0.2,0.8,0.2,48.7
1515362400000,2018,1,2017,4,15,7,0.258,0.0442,0.214,12977.6,82.97,82.97,77.25,2,2,2,426.9,398.6,452.2,353.9,325.6,73,73,73,0,0,0,0.171,0.161,0.183,353.9,325.6,379.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.164,0.183,0.066,0.0527,0.078,0.0027,0.0021,0.0032,0.421,0.379,0.459,0.017,0.015,0.019,24.06,23.91,24.23,0.949,0.944,0.952,0.975,0.97,0.98,0.925,0.916,0.933,39.6,36.53,42.33,38.62,35.44,41.49,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.3
1515967200000,2018,1,2017,4,16,7,0.291,0.0457,0.246,14861.3,91.38,91.38,88.46,2,2,2,481.6,460.1,497.3,406,387.1,75.57,73,91,0,0,0,0.157,0.148,0.183,406,387.1,420.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.192,0.186,0.197,0.0906,0.0817,0.0973,0.0037,0.0034,0.004,0.5,0.471,0.521,0.021,0.019,0.022,23.73,23.66,23.86,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,45.13,43.18,46.62,44.23,42.31,45.69,0,0,0,0,0,0,0.491,0,0.045,0.16,0.85,0.15,51.1
1516572000000,2018,1,2017,4,17,7,0.313,0.055,0.258,15486.4,94.55,94.55,92.18,2,2,2,516.9,503.1,528.8,425.9,412.1,91,91,91,-8.12e-15,-5.684e-14,5.684e-14,0.176,0.172,0.181,425.9,412.1,437.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.201,0.196,0.205,0.1,0.0935,0.106,0.0042,0.0039,0.0044,0.531,0.51,0.549,0.022,0.021,0.023,23.54,23.47,23.63,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.03,45.63,48.24,46.09,44.71,47.28,0,0,0,0,0,0,0.512,0,0.055,0.18,0.82,0.18,49.5
1517176800000,2018,1,2017,4,18,7,0.331,0.053,0.278,16157.2,96.4,96.4,96.17,2,2,2,547.7,532.9,565.7,460.1,441.9,87.57,85,91,-8.12e-15,-5.684e-14,5.684e-14,0.16,0.15,0.171,460.1,441.9,480.7,990,990,990,966.1,966,966.1,23.9,23.9,24,0.214,0.207,0.223,0.116,0.108,0.126,0.0049,0.0045,0.0053,0.583,0.555,0.616,0.024,0.023,0.026,23.35,23.24,23.45,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.42,48.66,52.36,48.09,47.68,48.2,0,0,0,0,0,0,0.534,0,0.053,0.16,0.84,0.16,48.8
1517781600000,2018,2,2017,5,19,7,0.368,0.0514,0.317,18354.1,116.5,116.5,109.3,3,3,3,608.5,574.7,644.2,523.5,489.7,85,85,85,1.624e-14,0,5.684e-14,0.14,0.132,0.148,523.5,489.7,559.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.247,0.228,0.268,0.151,0.13,0.175,0.0064,0.0055,0.0074,0.576,0.521,0.636,0.024,0.022,0.027,23.09,22.89,23.29,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.917,0.928,37.47,35.24,39.8,36.42,34.18,38.83,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,49.9
1518386400000,2018,2,2017,5,20,7,0.431,0.0514,0.379,21740.3,140.6,140.6,129.4,3,3,3,712.2,655.4,775.6,627.2,570.4,85,85,85,0,0,0,0.12,0.11,0.13,627.2,570.4,690.6,990,990,990,966.7,966.5,967,23.3,23,23.5,0.306,0.274,0.342,0.22,0.182,0.262,0.0095,0.0078,0.011,0.751,0.655,0.858,0.032,0.028,0.037,22.5,22.14,22.82,0.955,0.952,0.957,0.979,0.977,0.98,0.936,0.931,0.938,44.04,40.52,47.83,43.14,39.6,46.88,0,0,0,0,0,0,0.719,0,0.052,0.12,0.88,0.12,50.4
1518991200000,2018,2,2017,5,21,7,0.554,0.06,0.494,26683.4,183.1,183.1,158.8,4,3,3.5714285714285716,916.7,796.7,1072,817.4,711.7,99.29,85,105,0,0,0,0.109,0.098,0.122,817.4,711.7,966.8,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.446,0.354,0.583,0.333,0.276,0.407,0.015,0.012,0.019,1.03,0.893,1.26,0.046,0.039,0.058,21.41,20.62,22.02,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.3,40.17,51.16,44.87,39.22,48.2,0,0,0,0,0,0,0.882,0,0.06,0.11,0.89,0.11,48.2
1519596000000,2018,2,2017,5,22,7,0.796,0.0905,0.658,32204.7,192.8,192.8,191.7,4,4,4,1316,1133,1458,1166,1028,149.6,105,183,77.24,0,174.6,0.112,0.0831,0.137,1089,1028,1100,990,990,990,968.9,968.3,969.3,21.1,20.7,21.7,0.8,0.662,0.87,0.623,0.487,0.648,0.03,0.022,0.031,1.72,1.44,1.82,0.082,0.066,0.088,19.39,18.83,20.25,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.32,48.37,50.6,47.92,47.41,48.2,0,0,0,0,0,0,1.06,0,0.138,0.11,0.83,0.17,40.5
1520200800000,2018,3,2017,6,23,7,0.941,0.111,0.665,31250.4,188.6,188.6,186,4,4,4,1556,1486,1634,1373,1303,183,183,183,273.1,202.9,351.5,0.118,0.112,0.123,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.902,0.882,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.48,18.22,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.45,46.76,48.1,46.5,45.82,47.14,0,0,0,0,0,0,1.03,0,0.276,0.12,0.71,0.29,33.2
1520805600000,2018,3,2017,6,24,7,1.06,0.111,0.665,30085.1,182.3,182.3,179.1,4,4,4,1756,1664,1854,1573,1481,183,183,183,473.2,381.3,571.2,0.104,0.0987,0.11,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.5,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.81,46.5,44.77,43.92,45.57,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
1521410400000,2018,3,2017,6,25,7,1.2,0.111,0.665,28826.8,174.6,174.6,171.6,4,4,4,1977,1885,2055,1794,1702,183,183,183,693.6,602.4,772.3,0.0927,0.089,0.0971,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.89,17.4,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.77,43.17,44.54,42.9,42.31,43.65,0,0,0,0,0,0,0.953,0,0.535,0.092,0.55,0.45,24
1522015200000,2018,3,2017,6,26,7,1.29,0.114,0.665,28082.8,168.8,168.8,167.2,4,4,4,2137,2073,2219,1949,1890,187.9,183,217,849.2,790.2,903,0.0879,0.0837,0.0978,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.5,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.64,42.11,43.06,41.79,41.27,42.2,0,0,0,0,0,0,0.929,0,0.625,0.088,0.52,0.48,21.8
1522620000000,2018,4,2017,7,27,7,1.43,0.131,0.665,27107.4,164.2,164.2,161.4,4,4,4,2357,2252,2471,2140,2035,217,217,217,1040,935.3,1154,0.0921,0.0878,0.0963,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.89,16.42,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.22,40.48,41.9,40.34,39.55,41.06,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,19
1523224800000,2018,4,2017,7,28,7,1.61,0.131,0.665,25673,156.8,156.8,152.8,4,4,4,2664,2520,2794,2447,2303,217,217,217,1347,1203,1477,0.0815,0.0777,0.0861,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.11,15.77,0.943,0.941,0.944,0.974,0.973,0.976,0.918,0.916,0.922,39.21,38.36,40.15,38.2,37.31,39.2,0,0,0,0,0,0,0.849,0,0.945,0.081,0.41,0.59,15.9
1523829600000,2018,4,2017,7,29,7,1.76,0.131,0.665,24494,148.3,148.3,145.8,4,4,4,2917,2830,2998,2700,2613,217,217,217,1600,1513,1681,0.0744,0.0724,0.0767,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.62,15.02,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.915,37.55,37,38.13,36.45,35.89,37.06,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
1524434400000,2018,4,2017,7,30,7,1.86,0.131,0.665,23780.8,143,143,141.6,4,4,4,3076,3019,3125,2859,2802,217,217,217,1759,1702,1808,0.0705,0.0694,0.0719,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.43,14.31,14.57,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.48,36.16,36.87,35.39,35.07,35.76,0,0,0,0,0,0,0.786,0,1.195,0.07,0.36,0.64,12.8
1525039200000,2018,4,2017,7,31,7,1.91,0.185,0.665,23429.5,140,140,139.5,4,4,4,3157,3137,3170,2851,2828,306.1,217,321,1751,1728,1820,0.0969,0.0692,0.102,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.23,14.2,14.28,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,35.94,35.87,36.08,34.87,34.79,35,0,0,0,0,0,0,0.775,0,1.245,0.097,0.35,0.65,12.3
1525644000000,2018,5,2017,8,32,7,1.84,0.194,0.665,23934.2,145.4,145.4,142.5,4,4,4,3041,2930,3133,2720,2609,321,321,321,1620,1509,1712,0.106,0.102,0.11,1100,1100,1100,990,990,990,973.6,973.3,973.8,16.4,16.2,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.29,14.78,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.912,36.71,36.11,37.46,35.62,35.02,36.36,0,0,0,0,0,0,0.791,0,1.175,0.11,0.36,0.64,13
1526248800000,2018,5,2017,8,33,7,1.66,0.194,0.665,25268.3,154.3,154.3,150.4,4,4,4,2751,2609,2885,2430,2288,321,321,321,1330,1188,1464,0.117,0.111,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.89,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.92,38.64,37.76,39.57,37.6,36.67,38.58,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1526853600000,2018,5,2017,8,34,7,1.47,0.194,0.665,26752.2,162.7,162.7,159.2,4,4,4,2433,2308,2559,2112,1987,321,321,321,1012,887.1,1138,0.132,0.125,0.139,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.68,16.28,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.72,39.9,41.53,39.81,38.93,40.67,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1527458400000,2018,5,2017,8,35,7,1.27,0.178,0.665,28295.8,173.1,173.1,168.4,4,4,4,2092,1927,2267,1798,1670,293.6,257,321,698.2,570.4,846.1,0.14,0.126,0.154,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.81,16.38,17.26,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.97,41.8,44.17,42.11,40.96,43.29,0,0,0,0,0,0,0.936,0,0.605,0.14,0.52,0.48,22.3
1528063200000,2018,6,2017,9,36,7,1.06,0.155,0.665,30087.6,183.1,183.1,179.1,4,4,4,1755,1638,1882,1498,1381,257,257,257,397.6,280.8,524.9,0.147,0.137,0.157,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.82,17.41,18.2,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.69,44.57,46.71,44.77,43.68,45.78,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
1528668000000,2018,6,2017,9,37,7,0.908,0.155,0.665,31580.7,191.4,191.4,188,4,4,4,1501,1411,1602,1244,1154,257,257,257,144.4,53.86,244.7,0.171,0.16,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.888,0.85,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.092,18.68,18.32,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.03,48.82,47,46.08,47.85,0,0,0,0,0,0,1.04,0,0.243,0.17,0.73,0.27,34.8
1529272800000,2018,6,2017,9,38,7,0.75,0.155,0.593,30083.1,192.7,192.7,179.1,4,4,4,1241,1123,1377,983.7,865.5,257,257,257,2.87,-1.137e-13,20.09,0.208,0.187,0.229,980.9,865.5,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.664,0.528,0.836,0.461,0.358,0.648,0.022,0.016,0.031,1.4,1.12,1.78,0.066,0.052,0.085,19.95,19.13,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.68,41.7,49.15,44.77,40.85,48.17,0,0,0,0,0,0,0.995,0,0.157,0.21,0.79,0.21,40.1
1529877600000,2018,6,2017,9,39,7,0.616,0.153,0.464,24643.1,158.4,158.4,146.7,4,3,3.2857142857142856,1019,951.8,1093,766.6,716.3,252.7,227,257,1.624e-14,-1.137e-13,1.137e-13,0.248,0.235,0.264,766.6,716.3,835.9,990,990,990,968,967.7,968.2,22,21.8,22.3,0.436,0.391,0.501,0.308,0.279,0.344,0.014,0.013,0.016,1,0.935,1.07,0.046,0.042,0.049,21.04,20.74,21.35,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,46.56,39.36,51.23,45.18,38.36,48.2,0,0,0,0,0,0,0.815,0,0.152,0.25,0.75,0.25,40
1530482400000,2018,7,2017,10,40,7,0.538,0.137,0.401,22182.4,139.7,139.7,132,3,3,3,889.2,845.1,935.4,662.2,618.1,227,227,227,0,0,0,0.256,0.243,0.269,662.2,618.1,708.4,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.349,0.323,0.377,0.243,0.214,0.274,0.011,0.0094,0.012,0.833,0.758,0.912,0.037,0.033,0.041,21.71,21.45,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.91,42.36,47.5,44.01,41.52,46.55,0,0,0,0,0,0,0.734,0,0.137,0.25,0.75,0.25,41.2
1531087200000,2018,7,2017,10,41,7,0.484,0.137,0.347,19502.9,122.1,122.1,116.1,3,3,3,800.8,776.8,831.6,573.8,549.8,227,227,227,0,0,0,0.283,0.273,0.292,573.8,549.8,604.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.284,0.316,0.184,0.168,0.205,0.0081,0.0073,0.009,0.683,0.643,0.735,0.03,0.028,0.032,22.21,22.04,22.35,0.952,0.951,0.954,0.975,0.972,0.979,0.929,0.924,0.935,39.67,38.18,41.57,38.7,37.11,40.71,0,0,0,0,0,0,0.645,0,0.137,0.28,0.72,0.28,40.3
1531692000000,2018,7,2017,10,42,7,0.446,0.137,0.309,17342.6,110,110,103.2,3,2,2.7142857142857144,737.6,704.6,770.2,510.6,477.6,227,227,227,0,-5.684e-14,5.684e-14,0.308,0.295,0.322,510.6,477.6,543.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.262,0.243,0.281,0.143,0.124,0.164,0.0062,0.0053,0.0071,0.609,0.557,0.65,0.026,0.024,0.028,22.54,22.39,22.65,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.63,34.93,51.67,39,33.89,48.2,0,0,0,0,0,0,0.573,0,0.137,0.31,0.69,0.31,38.9
1532296800000,2018,7,2017,10,43,7,0.401,0.137,0.264,15408.8,96.4,96.4,91.72,2,2,2,663.8,634.9,693.9,436.8,407.9,227,227,227,-1.624e-14,-5.684e-14,0,0.342,0.327,0.358,436.8,407.9,466.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.221,0.208,0.237,0.105,0.0915,0.119,0.0045,0.0039,0.0051,0.564,0.517,0.614,0.024,0.022,0.026,22.88,22.71,23.04,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.88,44.02,49.76,45.86,43.14,48.2,0,0,0,0,0,0,0.51,0,0.137,0.34,0.66,0.34,38.4
1532901600000,2018,7,2017,10,44,7,0.362,0.126,0.236,13934.3,86.37,86.37,82.94,2,2,2,599.2,572.8,625.8,390.1,370.8,209.1,202,227,-8.12e-15,-5.684e-14,5.684e-14,0.349,0.332,0.367,390.1,370.8,406.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.201,0.194,0.206,0.0831,0.074,0.0908,0.0035,0.0031,0.0038,0.49,0.461,0.514,0.021,0.019,0.022,23.22,23.09,23.36,0.954,0.951,0.955,0.979,0.977,0.98,0.934,0.929,0.936,42.34,40.4,44.06,41.47,39.47,43.18,0,0,0,0,0,0,0.461,0,0.126,0.35,0.65,0.35,38.5
1533506400000,2018,8,2017,11,45,7,0.327,0.119,0.208,12281.6,77.07,77.07,73.1,2,2,2,540.8,518.4,564.3,343.9,331.1,196.9,184,202,-8.12e-15,-5.684e-14,5.684e-14,0.364,0.35,0.379,343.9,331.1,362.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.179,0.191,0.0613,0.0553,0.07,0.0026,0.0023,0.0029,0.42,0.401,0.448,0.018,0.017,0.019,23.55,23.41,23.66,0.948,0.946,0.95,0.971,0.97,0.975,0.921,0.917,0.926,37.63,36.24,39.52,36.55,35.15,38.53,0,0,0,0,0,0,0.406,0,0.119,0.36,0.64,0.36,37.6
1534111200000,2018,8,2017,11,46,7,0.298,0.111,0.186,11050,69.81,69.81,65.77,2,2,2,492.1,473.3,511.5,308.1,289.3,184,184,184,0,0,0,0.374,0.36,0.389,308.1,289.3,327.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.176,0.0444,0.0355,0.0536,0.0018,0.0015,0.0022,0.364,0.336,0.393,0.015,0.014,0.016,23.82,23.7,23.93,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.9,31.86,35.98,32.89,30.91,34.9,0,0,0,0,0,0,0.365,0,0.112,0.37,0.62,0.38,37.1
1534716000000,2018,8,2017,11,47,7,0.272,0.111,0.161,9569.64,60.48,60.48,56.96,2,2,2,450.4,434.7,467,266.4,250.7,184,184,184,-8.12e-15,-2.842e-14,0,0.409,0.394,0.423,266.4,250.7,283,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.16,0.0248,0.0173,0.0326,0.001,0.00071,0.0013,0.302,0.278,0.327,0.012,0.011,0.013,24.07,23.97,24.17,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.36,27.63,31.18,28.48,26.8,30.24,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.2
1535320800000,2018,8,2017,11,48,7,0.251,0.103,0.148,8749.26,57.72,57.72,52.08,2,1,1.7142857142857142,414.9,399.4,429.5,244,226.4,170.9,138,184,0,-2.842e-14,2.842e-14,0.411,0.34,0.448,244,226.4,267.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.14,0.151,0.0181,0.015,0.0254,0.00074,0.00061,0.001,0.315,0.261,0.412,0.013,0.011,0.017,24.22,24.12,24.31,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.897,0.939,34.56,25.92,52.31,32.93,25.15,48.2,0,0,0,0,0,0,0.289,0,0.103,0.41,0.59,0.41,34.9
1535925600000,2018,9,2017,12,49,7,0.23,0.0835,0.147,8745.35,55.37,55.37,52.06,2,1,1.8571428571428572,380.4,367.4,394.8,242.4,229.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.363,0.35,0.376,242.4,229.4,256.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.147,0.0168,0.0153,0.0202,0.00068,0.00062,0.00082,0.287,0.255,0.405,0.012,0.01,0.016,24.41,24.34,24.49,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.79,25.92,52.51,29.47,25.14,48.2,0,0,0,0,0,0,0.289,0,0.083,0.36,0.64,0.36,38
