datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1536530400000,2018,9,2017,12,50,7,0.213,0.0835,0.13,7992.55,48.2,48.2,47.57,1,1,1,352.7,342,363.3,214.7,204,138,138,138,0,-2.842e-14,2.842e-14,0.391,0.38,0.403,214.7,204,225.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.136,0.014,0.0131,0.0149,0.00056,0.00053,0.0006,0.378,0.359,0.397,0.015,0.014,0.016,24.46,24.39,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.29,46.9,51.67,47.57,45.96,48.2,0,0,0,0,0,0,0.264,0,0.083,0.39,0.61,0.39,37.5
1537135200000,2018,9,2017,12,51,7,0.199,0.0835,0.115,7227.32,45.17,45.17,43.02,1,1,1,329,319.9,338.5,191,181.9,138,138,138,-1.218e-14,-2.842e-14,0,0.419,0.408,0.431,191,181.9,200.5,990,990,990,965,965,965.1,25,24.9,25,0.124,0.121,0.127,0.012,0.0112,0.0128,0.00048,0.00045,0.00051,0.336,0.32,0.353,0.013,0.013,0.014,24.62,24.55,24.68,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,43.9,41.79,46.1,43.02,40.95,45.17,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.3
1537740000000,2018,9,2017,12,52,7,0.186,0.0835,0.103,6382.03,40.2,40.2,37.99,1,1,1,307.8,298.8,316.9,169.8,160.8,138,138,138,0,-2.842e-14,2.842e-14,0.449,0.436,0.462,169.8,160.8,178.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.119,0.0102,0.00942,0.011,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.013,24.76,24.7,24.82,0.946,0.943,0.948,0.974,0.97,0.978,0.921,0.914,0.928,39,36.91,41.09,37.99,35.8,40.2,0,0,0,0,0,0,0.211,0,0.083,0.45,0.55,0.45,34.3
1538344800000,2018,10,2018,1,1,7,0.173,0.0665,0.107,6702.14,42.08,42.08,39.89,1,1,1,286.8,277.8,295.8,176.8,167.8,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.384,0.372,0.396,176.8,167.8,185.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.308,0.292,0.324,0.012,0.012,0.013,24.85,24.79,24.9,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.82,38.7,42.94,39.89,37.66,42.08,0,0,0,0,0,0,0.222,0,0.066,0.38,0.62,0.38,38.7
1538949600000,2018,10,2018,1,2,7,0.161,0.0665,0.0949,5893.2,36.92,36.92,35.08,1,1,1,266.9,259.4,274.7,156.9,149.4,110,110,110,0,-2.842e-14,2.842e-14,0.412,0.4,0.424,156.9,149.4,164.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00909,0.00845,0.00975,0.00036,0.00033,0.00039,0.272,0.259,0.286,0.011,0.01,0.011,24.96,24.91,25,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36.15,34.4,37.99,35.08,33.37,36.92,0,0,0,0,0,0,0.195,0,0.0661,0.41,0.59,0.41,36.6
1539554400000,2018,10,2018,1,3,7,0.155,0.0665,0.0882,5464.53,33.87,33.87,32.53,1,1,1,255.8,248.2,261.6,145.8,138.2,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.43,0.42,0.443,145.8,138.2,151.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00814,0.0075,0.00864,0.00032,0.0003,0.00034,0.252,0.239,0.263,0.01,0.0094,0.01,25.03,24.99,25.07,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.53,31.75,34.92,32.53,30.8,33.87,0,0,0,0,0,0,0.181,0,0.0668,0.43,0.57,0.43,35.3
1540159200000,2018,10,2018,1,4,7,0.145,0.0665,0.0784,4843.03,30.49,30.49,28.83,1,1,1,239.5,232.1,246.8,129.5,122.1,110,110,110,0,-1.421e-14,1.421e-14,0.459,0.446,0.474,129.5,122.1,136.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0993,0.0966,0.102,0.00676,0.00613,0.00738,0.00027,0.00024,0.00029,0.223,0.21,0.236,0.0088,0.0083,0.0093,25.14,25.08,25.2,0.93,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,29.72,27.96,31.43,28.83,27.12,30.49,0,0,0,0,0,0,0.16,0,0.0666,0.46,0.54,0.46,33.4
1540764000000,2018,10,2018,1,5,7,0.138,0.0607,0.0769,4759.02,30.43,30.43,28.33,1,1,1,227.4,225.5,229.6,127.1,116.3,100.3,93,110,-2.03e-15,-1.421e-14,0,0.441,0.406,0.486,127.1,116.3,136.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.0946,0.0991,0.00655,0.00564,0.00732,0.00026,0.00022,0.00029,0.218,0.2,0.233,0.0086,0.0079,0.0091,25.22,25.19,25.24,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.2,26.58,31.37,28.33,25.78,30.43,0,0,0,0,0,0,0.157,0,0.0611,0.44,0.56,0.44,34.5
1541368800000,2018,11,2018,2,6,7,0.142,0.0562,0.0858,5331.08,32.37,32.37,31.73,1,1,1,234.8,231,237.6,141.8,138,93,93,93,0,0,0,0.396,0.391,0.403,141.8,138,144.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0998,0.102,0.0078,0.00748,0.00804,0.00031,0.00029,0.00032,0.243,0.236,0.248,0.0096,0.0093,0.0098,25.15,25.13,25.18,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.71,31.82,33.37,31.73,30.87,32.37,0,0,0,0,0,0,0.176,0,0.0562,0.4,0.6,0.4,37.5
1541973600000,2018,11,2018,2,7,7,0.141,0.0562,0.0847,5266.67,31.99,31.99,31.35,1,1,1,233.1,230.7,235.9,140.1,137.7,93,93,93,0,0,0,0.399,0.394,0.403,140.1,137.7,142.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0997,0.102,0.00766,0.00746,0.0079,0.0003,0.00029,0.00031,0.24,0.236,0.245,0.0094,0.0093,0.0096,25.16,25.14,25.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.32,31.76,32.98,31.35,30.81,31.99,0,0,0,0,0,0,0.174,0,0.0563,0.4,0.6,0.4,37.4
1542578400000,2018,11,2018,2,8,7,0.14,0.045,0.0946,5921.34,37.73,37.73,35.25,1,1,1,230.8,229.3,233.7,156.4,137.2,74.43,67,93,0,0,0,0.323,0.287,0.404,156.4,137.2,166.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.0995,0.107,0.00904,0.00741,0.00992,0.00036,0.00029,0.00039,0.267,0.235,0.284,0.01,0.0092,0.011,25.15,25.11,25.18,0.94,0.934,0.944,0.971,0.97,0.973,0.914,0.906,0.919,36.28,31.63,38.77,35.25,30.68,37.73,0,0,0,0,0,0,0.196,0,0.0454,0.32,0.68,0.32,42.3
1543183200000,2018,11,2018,2,9,7,0.144,0.0422,0.102,6407.88,39.09,39.09,38.14,1,1,1,238.3,235.1,241.7,168.5,162.7,69.86,67,77,0,0,0,0.293,0.28,0.321,168.5,162.7,172.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0101,0.00958,0.0104,0.0004,0.00038,0.00041,0.288,0.279,0.294,0.011,0.011,0.012,25.08,25.07,25.1,0.945,0.943,0.946,0.974,0.971,0.976,0.92,0.916,0.923,39.15,37.75,40.05,38.14,36.66,39.09,0,0,0,0,0,0,0.212,0,0.042,0.29,0.71,0.29,44.5
1543788000000,2018,12,2018,3,10,7,0.151,0.0466,0.104,6576.01,40.74,40.74,39.14,1,1,1,249.8,241.9,256.1,172.8,164.9,77,77,77,-4.06e-15,-2.842e-14,0,0.308,0.301,0.318,172.8,164.9,179.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.108,0.113,0.0104,0.00977,0.011,0.00041,0.00039,0.00043,0.296,0.282,0.308,0.012,0.011,0.012,25.01,24.97,25.07,0.946,0.944,0.948,0.976,0.972,0.979,0.924,0.917,0.929,40.09,38.26,41.59,39.14,37.2,40.74,0,0,0,0,0,0,0.217,0,0.047,0.31,0.69,0.31,43.5
1544392800000,2018,12,2018,3,11,7,0.151,0.0372,0.114,7228.82,44.3,44.3,43.03,1,1,1,250.1,247.1,254.8,188.5,177.8,61.57,59,77,0,0,0,0.246,0.233,0.302,188.5,177.8,193.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0118,0.0109,0.0122,0.00047,0.00043,0.00048,0.323,0.305,0.332,0.013,0.012,0.013,24.98,24.96,25,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.91,41.27,45.21,43.03,40.39,44.3,0,0,0,0,0,0,0.239,0,0.037,0.25,0.75,0.25,47.9
1544997600000,2018,12,2018,3,12,7,0.149,0.0357,0.113,7180.58,43.29,43.29,42.74,1,1,1,246.1,243.6,248.5,187.1,184.6,59,59,59,0,0,0,0.24,0.237,0.242,187.1,184.6,189.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0117,0.0114,0.0119,0.00046,0.00045,0.00047,0.32,0.315,0.324,0.013,0.012,0.013,25,24.98,25.02,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,43.61,43.02,44.17,42.74,42.16,43.29,0,0,0,0,0,0,0.237,0,0.036,0.24,0.76,0.24,48.2
1545602400000,2018,12,2018,3,13,7,0.153,0.0357,0.117,7415.58,45.51,45.51,44.14,1,1,1,252.2,247.9,258.1,193.2,188.9,59,59,59,0,0,0,0.234,0.229,0.238,193.2,188.9,199.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.114,0.117,0.0122,0.0118,0.0127,0.00048,0.00047,0.0005,0.331,0.323,0.341,0.013,0.013,0.014,24.96,24.93,24.99,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,45.04,44.04,46.44,44.14,43.16,45.51,0,0,0,0,0,0,0.245,0,0.036,0.23,0.76,0.24,48.5
1546207200000,2018,12,2018,3,14,7,0.159,0.0429,0.116,7336.52,45.83,45.83,43.67,1,1,1,262.5,258.9,267.1,191.5,185.9,71,59,73,4.06e-15,-2.842e-14,2.842e-14,0.27,0.227,0.282,191.5,185.9,200.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.115,0.118,0.012,0.0115,0.0128,0.00048,0.00046,0.00051,0.329,0.32,0.344,0.013,0.013,0.014,24.92,24.9,24.94,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.56,43.21,46.76,43.67,42.35,45.83,0,0,0,0,0,0,0.243,0,0.043,0.27,0.73,0.27,46.1
1546812000000,2019,1,2018,4,15,7,0.164,0.0442,0.12,7580.27,46.33,46.33,45.12,1,1,1,270.8,267.9,276.1,197.8,194.9,73,73,73,8.12e-15,0,2.842e-14,0.269,0.264,0.272,197.8,194.9,203.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0126,0.0123,0.013,0.0005,0.00049,0.00052,0.341,0.336,0.35,0.014,0.013,0.014,24.88,24.85,24.89,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.04,45.35,47.28,45.12,44.44,46.33,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1547416800000,2019,1,2018,4,16,7,0.171,0.0442,0.127,8016.15,48.2,48.2,47.72,1,1,1,282.8,279.7,287.3,209.8,206.7,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.258,0.254,0.261,209.8,206.7,214.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.122,0.125,0.0136,0.0133,0.014,0.00054,0.00053,0.00056,0.362,0.357,0.37,0.014,0.014,0.015,24.81,24.78,24.82,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.81,48.1,49.86,47.72,47.14,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.74,0.26,46.9
1548021600000,2019,1,2018,4,17,7,0.184,0.0442,0.14,8489.18,53.68,53.68,50.53,2,1,1.7142857142857142,305,293.1,318.8,232,220.1,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.239,0.229,0.249,232,220.1,245.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.127,0.136,0.0155,0.0145,0.0166,0.00062,0.00058,0.00067,0.288,0.241,0.389,0.011,0.0096,0.015,24.79,24.72,24.86,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.72,25.6,52.25,32.15,24.83,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.1
1548626400000,2019,1,2018,4,18,7,0.214,0.0473,0.167,10111.2,64.17,64.17,60.19,2,2,2,354.1,327.2,379.7,275.9,254.2,78.14,73,85,0,0,0,0.22,0.206,0.235,275.9,254.2,294.7,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.139,0.154,0.0292,0.019,0.0381,0.0012,0.00076,0.0015,0.305,0.272,0.334,0.012,0.011,0.014,24.52,24.37,24.69,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,31.02,28.63,33.08,30.09,27.77,32.08,0,0,0,0,0,0,0.334,0,0.047,0.22,0.78,0.22,47.2
1549231200000,2019,2,2018,5,19,7,0.251,0.0514,0.2,12069.3,77.49,77.49,71.84,2,2,2,415.4,389.3,440.7,330.4,304.3,85,85,85,0,0,0,0.205,0.193,0.218,330.4,304.3,355.7,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.167,0.157,0.176,0.055,0.0426,0.0669,0.0022,0.0017,0.0027,0.387,0.348,0.425,0.016,0.014,0.017,24.14,23.99,24.31,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.913,0.926,36.98,34.13,39.72,35.92,33.11,38.74,0,0,0,0,0,0,0.399,0,0.051,0.2,0.8,0.2,48.1
1549836000000,2019,2,2018,5,20,7,0.292,0.0514,0.241,14548.4,92.76,92.76,86.6,2,2,2,483,450.3,513.2,398,365.3,85,85,85,-8.12e-15,-5.684e-14,0,0.176,0.166,0.189,398,365.3,428.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.179,0.201,0.0868,0.0714,0.101,0.0036,0.0029,0.0042,0.488,0.439,0.534,0.02,0.018,0.022,23.74,23.56,23.93,0.954,0.95,0.957,0.98,0.978,0.98,0.935,0.929,0.938,44.2,40.75,47.33,43.3,39.84,46.38,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1550440800000,2019,2,2018,5,21,7,0.342,0.0514,0.29,16813.9,107.3,107.3,100.1,3,2,2.4285714285714284,564.7,527.1,599.3,479.7,442.1,85,85,85,0,-5.684e-14,5.684e-14,0.151,0.142,0.161,479.7,442.1,514.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.223,0.206,0.242,0.126,0.108,0.145,0.0053,0.0045,0.0061,0.567,0.525,0.612,0.024,0.022,0.026,23.29,23.14,23.47,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.41,35.42,52.16,42.52,34.36,48.2,0,0,0,0,0,0,0.556,0,0.052,0.15,0.85,0.15,49.2
1551045600000,2019,2,2018,5,22,7,0.382,0.0571,0.325,18769.4,114.2,114.2,111.7,3,3,3,631.4,607.2,657.6,537,522.2,94.43,85,107,0,0,0,0.149,0.135,0.167,537,522.2,550.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.257,0.247,0.268,0.16,0.15,0.169,0.0068,0.0063,0.0072,0.601,0.574,0.627,0.025,0.024,0.027,22.97,22.84,23.1,0.95,0.948,0.951,0.972,0.97,0.974,0.923,0.92,0.926,38.3,37.4,39.09,37.24,36.29,38.07,0,0,0,0,0,0,0.621,0,0.057,0.15,0.85,0.15,49.1
1551650400000,2019,3,2018,6,23,7,0.421,0.0647,0.356,20483.8,126.4,126.4,121.9,3,3,3,696,666.6,719.6,589,559.6,107,107,107,0,0,0,0.154,0.149,0.161,589,559.6,612.6,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.29,0.273,0.303,0.194,0.175,0.21,0.0083,0.0075,0.0091,0.692,0.642,0.732,0.03,0.027,0.032,22.62,22.49,22.79,0.953,0.951,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.53,39.67,43.01,40.64,38.69,42.15,0,0,0,0,0,0,0.677,0,0.065,0.15,0.85,0.15,48.7
1552255200000,2019,3,2018,6,24,7,0.44,0.0647,0.375,21482.4,128.6,128.6,127.9,3,3,3,727.6,722.1,731.9,620.6,615.1,107,107,107,0,0,0,0.147,0.146,0.148,620.6,615.1,624.9,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.308,0.304,0.31,0.216,0.212,0.218,0.0093,0.0091,0.0094,0.745,0.736,0.752,0.032,0.032,0.032,22.44,22.42,22.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.49,43.16,43.76,42.62,42.3,42.88,0,0,0,0,0,0,0.71,0,0.065,0.15,0.85,0.15,48.8
1552860000000,2019,3,2018,6,25,7,0.423,0.0647,0.358,20591.2,126.5,126.5,122.6,3,3,3,699.1,677,720.2,592.1,570,107,107,107,0,0,0,0.153,0.149,0.158,592.1,570,613.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.291,0.279,0.303,0.197,0.182,0.211,0.0084,0.0078,0.0091,0.697,0.66,0.732,0.03,0.028,0.032,22.61,22.49,22.73,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,41.73,40.33,43.04,40.86,39.39,42.18,0,0,0,0,0,0,0.681,0,0.065,0.15,0.85,0.15,48.7
1553464800000,2019,3,2018,6,26,7,0.398,0.0647,0.334,19222.6,116.7,116.7,114.4,3,3,3,658.5,653.5,669.6,551.5,546.5,107,107,107,0,0,0,0.163,0.16,0.164,551.5,546.5,562.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.268,0.265,0.275,0.169,0.166,0.177,0.0072,0.0071,0.0075,0.628,0.62,0.647,0.027,0.026,0.028,22.84,22.77,22.87,0.951,0.95,0.952,0.974,0.973,0.976,0.926,0.925,0.929,39.15,38.82,39.86,38.14,37.79,38.89,0,0,0,0,0,0,0.636,0,0.064,0.16,0.84,0.16,48.3
1554069600000,2019,4,2018,7,27,7,0.4,0.0756,0.324,18609.6,113.1,113.1,110.8,3,3,3,660.7,654,672,535.7,529,125,125,125,0,0,0,0.189,0.186,0.191,535.7,529,547,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.264,0.26,0.27,0.159,0.154,0.166,0.0068,0.0066,0.0071,0.606,0.595,0.625,0.026,0.025,0.027,22.85,22.79,22.89,0.95,0.949,0.95,0.972,0.971,0.973,0.923,0.921,0.925,38,37.57,38.73,36.92,36.47,37.7,0,0,0,0,0,0,0.615,0,0.076,0.19,0.81,0.19,46.5
1554674400000,2019,4,2018,7,28,7,0.416,0.0756,0.34,19534.7,117.5,117.5,116.3,3,3,3,687.8,677.2,693.6,562.8,552.2,125,125,125,0,0,0,0.182,0.18,0.185,562.8,552.2,568.6,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.279,0.273,0.283,0.177,0.17,0.181,0.0076,0.0073,0.0078,0.652,0.634,0.662,0.028,0.027,0.028,22.7,22.66,22.76,0.952,0.951,0.952,0.975,0.974,0.976,0.928,0.926,0.929,39.73,39.06,40.11,38.76,38.05,39.16,0,0,0,0,0,0,0.646,0,0.076,0.18,0.82,0.18,47
1555279200000,2019,4,2018,7,29,7,0.424,0.0756,0.348,19980.3,119.7,119.7,118.9,3,3,3,700.8,692.8,704.6,575.8,567.8,125,125,125,0,0,0,0.178,0.177,0.18,575.8,567.8,579.6,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.287,0.282,0.289,0.186,0.18,0.188,0.008,0.0077,0.0081,0.674,0.661,0.68,0.029,0.028,0.029,22.62,22.6,22.67,0.953,0.952,0.953,0.977,0.976,0.978,0.931,0.929,0.932,40.57,40.06,40.8,39.64,39.1,39.9,0,0,0,0,0,0,0.661,0,0.076,0.18,0.82,0.18,47.1
1555884000000,2019,4,2018,7,30,7,0.43,0.0756,0.355,20339.6,121.3,121.3,121.1,3,3,3,711.4,707.3,712.8,586.4,582.3,125,125,125,0,0,0,0.176,0.175,0.177,586.4,582.3,587.8,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.293,0.29,0.294,0.193,0.19,0.194,0.0083,0.0082,0.0083,0.692,0.685,0.694,0.03,0.029,0.03,22.56,22.55,22.59,0.953,0.953,0.953,0.979,0.978,0.979,0.933,0.932,0.933,41.24,40.98,41.32,40.36,40.08,40.45,0,0,0,0,0,0,0.673,0,0.075,0.18,0.83,0.17,47.3
1556488800000,2019,4,2018,7,31,7,0.436,0.0851,0.351,20058.8,122,122,119.4,3,3,3,720.7,714.7,727.8,580,570.4,140.7,125,147,0,0,0,0.195,0.175,0.205,580,570.4,591.1,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.289,0.284,0.295,0.188,0.182,0.196,0.0081,0.0078,0.0084,0.681,0.665,0.7,0.029,0.029,0.03,22.54,22.51,22.56,0.953,0.952,0.954,0.978,0.976,0.979,0.931,0.929,0.934,40.71,40.07,41.53,39.8,39.11,40.67,0,0,0,0,0,0,0.663,0,0.085,0.2,0.81,0.19,46
1557093600000,2019,5,2018,8,32,7,0.441,0.0889,0.352,20091.7,120.4,120.4,119.6,3,3,3,728.7,719.9,732.5,581.7,572.9,147,147,147,0,0,0,0.202,0.201,0.204,581.7,572.9,585.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.291,0.286,0.293,0.19,0.184,0.192,0.0082,0.0079,0.0083,0.684,0.67,0.691,0.03,0.029,0.03,22.5,22.48,22.55,0.953,0.952,0.953,0.978,0.976,0.978,0.932,0.93,0.932,40.77,40.22,41.01,39.86,39.28,40.12,0,0,0,0,0,0,0.664,0,0.089,0.2,0.8,0.2,45.6
1557698400000,2019,5,2018,8,33,7,0.416,0.0889,0.327,18696.3,116.6,116.6,111.3,3,3,3,687.4,658.4,713.6,540.4,511.4,147,147,147,0,0,0,0.214,0.206,0.223,540.4,511.4,566.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.251,0.282,0.162,0.143,0.179,0.0069,0.0061,0.0077,0.615,0.566,0.659,0.026,0.024,0.028,22.74,22.59,22.9,0.95,0.947,0.952,0.972,0.97,0.976,0.924,0.919,0.929,38.15,36.27,39.82,37.1,35.18,38.85,0,0,0,0,0,0,0.618,0,0.089,0.21,0.79,0.21,44.9
1558303200000,2019,5,2018,8,34,7,0.371,0.0889,0.282,16246.3,103.5,103.5,96.7,3,2,2.142857142857143,614,581.5,647.7,467,434.5,147,147,147,2.436e-14,-5.684e-14,5.684e-14,0.24,0.227,0.253,467,434.5,500.7,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.226,0.21,0.245,0.119,0.104,0.135,0.0051,0.0044,0.0058,0.587,0.548,0.64,0.025,0.023,0.027,23.06,22.92,23.23,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.9,35.57,52.52,45.89,34.5,48.2,0,0,0,0,0,0,0.537,0,0.089,0.24,0.76,0.24,43.8
1558908000000,2019,5,2018,8,35,7,0.327,0.0841,0.243,14508.5,90.78,90.78,86.36,2,2,2,540.1,510.7,570.9,401.1,382.3,139,119,147,-2.436e-14,-5.684e-14,5.684e-14,0.257,0.229,0.278,401.1,382.3,423.9,990,990,990,966,965.9,966.2,24,23.8,24.1,0.197,0.191,0.206,0.0883,0.0795,0.0991,0.0037,0.0033,0.0042,0.499,0.471,0.534,0.021,0.02,0.022,23.47,23.3,23.62,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.06,42.05,46.31,43.18,41.21,45.39,0,0,0,0,0,0,0.48,0,0.084,0.26,0.74,0.26,44.4
1559512800000,2019,6,2018,9,36,7,0.288,0.072,0.216,12968.3,82.84,82.84,77.19,2,2,2,475.9,451.4,501.1,356.9,332.4,119,119,119,0,0,0,0.25,0.237,0.264,356.9,332.4,382.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.181,0.172,0.19,0.0674,0.0559,0.0794,0.0028,0.0023,0.0033,0.432,0.395,0.47,0.018,0.016,0.019,23.83,23.68,23.97,0.949,0.946,0.953,0.975,0.97,0.98,0.926,0.917,0.934,39.58,36.95,42.26,38.6,35.85,41.42,0,0,0,0,0,0,0.429,0,0.072,0.25,0.75,0.25,45
1560117600000,2019,6,2018,9,37,7,0.256,0.072,0.184,11058.2,70.26,70.26,65.82,2,2,2,423.6,404.1,444.6,304.6,285.1,119,119,119,0,0,0,0.281,0.268,0.294,304.6,285.1,325.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.17,0.0428,0.0336,0.0527,0.0017,0.0014,0.0022,0.353,0.324,0.385,0.014,0.013,0.016,24.14,24.01,24.26,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.93,31.78,36.22,32.91,30.83,35.13,0,0,0,0,0,0,0.366,0,0.072,0.28,0.72,0.28,43.2
1560722400000,2019,6,2018,9,38,7,0.23,0.072,0.158,9506.76,60.31,60.31,56.59,2,2,2,380.5,364.4,397.8,261.5,245.4,119,119,119,-4.06e-15,-2.842e-14,0,0.313,0.299,0.327,261.5,245.4,278.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.153,0.0227,0.0166,0.0306,0.00092,0.00067,0.0012,0.289,0.266,0.315,0.012,0.011,0.013,24.41,24.3,24.51,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.17,27.38,31.09,28.29,26.56,30.15,0,0,0,0,0,0,0.314,0,0.072,0.31,0.69,0.31,41.3
1561327200000,2019,6,2018,9,39,7,0.208,0.072,0.136,8280.29,51.96,51.96,49.29,2,1,1.4285714285714286,344.6,331.4,359.2,225.6,212.3,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.345,0.331,0.359,225.6,212.3,240.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.14,0.0149,0.0138,0.0162,0.0006,0.00055,0.00065,0.329,0.249,0.396,0.013,0.01,0.016,24.55,24.48,24.61,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.99,25.6,51.85,38.4,24.83,48.2,0,0,0,0,0,0,0.274,0,0.072,0.35,0.65,0.35,39.8
1561932000000,2019,7,2018,10,40,7,0.189,0.0653,0.124,7768.33,48.2,48.2,46.24,1,1,1,312.9,300.4,326.1,204.9,192.4,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.345,0.331,0.359,204.9,192.4,218.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.131,0.0132,0.0121,0.0143,0.00053,0.00048,0.00057,0.358,0.336,0.382,0.014,0.013,0.015,24.68,24.59,24.76,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.38,44.51,50.39,46.24,43.62,48.2,0,0,0,0,0,0,0.257,0,0.065,0.35,0.66,0.34,41.1
1562536800000,2019,7,2018,10,41,7,0.172,0.0653,0.107,6720.96,42.68,42.68,40.01,1,1,1,285.2,274.5,296.4,177.2,166.5,108,108,108,0,-2.842e-14,2.842e-14,0.379,0.364,0.393,177.2,166.5,188.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.12,0.0108,0.0099,0.0118,0.00043,0.00039,0.00047,0.309,0.289,0.329,0.012,0.011,0.013,24.85,24.79,24.91,0.948,0.944,0.951,0.977,0.973,0.98,0.926,0.918,0.932,40.93,38.41,43.55,40.01,37.36,42.68,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,39.1
1563141600000,2019,7,2018,10,42,7,0.159,0.0653,0.0937,5821.43,36.75,36.75,34.65,1,1,1,263,254,272,155,146,108,108,108,8.12e-15,0,2.842e-14,0.411,0.397,0.425,155,146,164,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00892,0.00816,0.00969,0.00035,0.00032,0.00038,0.269,0.253,0.285,0.011,0.01,0.011,24.98,24.93,25.03,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.72,33.59,37.83,34.65,32.58,36.75,0,0,0,0,0,0,0.193,0,0.0653,0.41,0.59,0.41,36.6
1563746400000,2019,7,2018,10,43,7,0.147,0.0653,0.082,5075.45,31.89,31.89,30.21,1,1,1,243.6,236.2,251,135.6,128.2,108,108,108,0,0,0,0.444,0.43,0.457,135.6,128.2,143,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0988,0.104,0.00727,0.00665,0.0079,0.00029,0.00026,0.00031,0.234,0.221,0.247,0.0092,0.0087,0.0098,25.1,25.05,25.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.15,29.42,32.88,30.21,28.54,31.89,0,0,0,0,0,0,0.168,0,0.065,0.44,0.56,0.44,34.5
1564351200000,2019,7,2018,10,44,7,0.137,0.0601,0.0766,4745.37,29.81,29.81,28.25,1,1,1,226.1,217.9,233.7,126.7,120.8,99.43,93,108,0,-1.421e-14,1.421e-14,0.439,0.411,0.472,126.7,120.8,133.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0958,0.0988,0.00652,0.00602,0.00708,0.00026,0.00024,0.00028,0.217,0.208,0.228,0.0085,0.0082,0.009,25.23,25.18,25.28,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.12,27.66,30.73,28.25,26.83,29.81,0,0,0,0,0,0,0.157,0,0.0604,0.44,0.56,0.44,34.6
1564956000000,2019,8,2018,11,45,7,0.125,0.0562,0.0692,3704.57,27.17,27.17,22.05,1,1,1,207.5,200.1,214.9,114.5,107.1,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.449,0.433,0.465,114.5,107.1,121.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0896,0.0948,0.00548,0.00485,0.00611,0.00021,0.00019,0.00024,0.195,0.182,0.208,0.0076,0.0071,0.0081,25.36,25.3,25.42,0.79,0,0.926,0.831,0,0.97,0.766,0,0.899,22.73,0,28.01,22.05,0,27.17,0,1,0,0,0.143,0,0.123,0.143,0.0558,0.45,0.55,0.45,29.6
1565560800000,2019,8,2018,11,46,7,0.117,0.0562,0.0605,0,0,0,0,1,1,1,193,187.2,198.7,99.99,94.24,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.482,0.468,0.497,99.99,94.24,105.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0871,0.085,0.0891,0.00425,0.00376,0.00474,0.00017,0.00015,0.00019,0.169,0.159,0.179,0.0066,0.0062,0.007,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.48,0.52,0.48,0
1566165600000,2019,8,2018,11,47,7,0.109,0.0562,0.0525,0,0,0,0,1,1,1,179.8,174.9,185.3,86.82,81.94,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.517,0.502,0.532,86.82,81.94,92.33,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0824,0.0807,0.0844,0.00313,0.00271,0.0036,0.00012,0.00011,0.00014,0.145,0.137,0.155,0.0057,0.0053,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.52,0.48,0.52,0
1566770400000,2019,8,2018,11,48,7,0.102,0.0544,0.0481,494.667,20.61,20.61,2.944,1,1,1,169.5,165.4,173.6,79.47,73.74,90,72,93,4.06e-15,0,1.421e-14,0.531,0.435,0.558,79.47,73.74,93.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0778,0.0826,0.00251,0.00202,0.00369,0.000098,0.000079,0.00014,0.132,0.122,0.155,0.0052,0.0048,0.0061,25.41,25.38,25.41,0.131,0,0.918,0.138,0,0.966,0.127,0,0.887,3.048,0,21.34,2.944,0,20.61,0,6,0,0,0.857,0,0.0164,0.857,0.0539,0.53,0.47,0.53,4.85
1567375200000,2019,9,2018,12,49,7,0.0944,0.0435,0.0508,3140.28,19.99,19.99,18.69,1,1,1,156.1,150.3,162.4,84.07,78.33,72,72,72,6.09e-15,0,1.421e-14,0.461,0.443,0.479,84.07,78.33,90.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0773,0.0815,0.0029,0.00241,0.00343,0.00011,0.000094,0.00013,0.138,0.128,0.149,0.0054,0.005,0.0059,25.37,25.37,25.38,0.929,0.922,0.936,0.962,0.96,0.965,0.894,0.889,0.898,19.43,18.23,20.73,18.69,17.5,19.99,0,0,0,0,0,0,0.104,0,0.0436,0.46,0.54,0.46,33.3
1567980000000,2019,9,2018,12,50,7,0.0866,0.0435,0.043,2623.45,17.13,17.13,15.62,1,1,1,143.1,138.6,148.4,71.14,66.57,72,72,72,-4.06e-15,-1.421e-14,0,0.503,0.485,0.52,71.14,66.57,76.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0731,0.0766,0.0018,0.00141,0.00225,0.00007,0.000055,0.000088,0.115,0.107,0.125,0.0045,0.0042,0.0049,25.38,25.38,25.39,0.918,0.894,0.938,0.96,0.96,0.96,0.881,0.858,0.901,16.27,14.82,17.84,15.62,14.23,17.13,0,0,0,0,0,0,0.0868,0,0.0436,0.5,0.5,0.5,30.3
1568584800000,2019,9,2018,12,51,7,0.0805,0.0435,0.037,653.771,13.82,13.82,3.891,1,1,1,133.1,129,137.2,61.1,57,72,72,72,3.045e-15,-7.105e-15,1.421e-14,0.541,0.525,0.558,61.1,57,65.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0727,0.000944,0.000595,0.00129,0.000037,0.000023,0.000051,0.0974,0.0909,0.104,0.0038,0.0036,0.0041,25.4,25.4,25.41,0.252,0,0.887,0.274,0,0.96,0.242,0,0.851,4.054,0,14.4,3.891,0,13.82,0,5,0,0,0.714,0,0.0216,0.714,0.0435,0.54,0.46,0.54,8.12
1569189600000,2019,9,2018,12,52,7,0.0757,0.0435,0.0322,0,0,0,0,1,1,1,125.2,122.7,127.6,53.17,50.71,72,72,72,-3.045e-15,-7.105e-15,0,0.575,0.564,0.587,53.17,50.71,55.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00027,0.0000604,0.000479,0.000011,0.0000024,0.000019,0.0854,0.0818,0.0889,0.0033,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
1569794400000,2019,9,2018,12,53,7,0.0714,0.0332,0.0339,1680.23,14.66,14.66,10,1,0,0.8571428571428571,118,115.3,121.9,63.17,49.89,54.86,52,72,7.127,0,49.89,0.464,0.433,0.591,56.04,0,67.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00112,0,0.00153,0.000044,0,0.00006,0.0983,0.0708,0.107,0.0039,0.0028,0.0042,25.4,25.39,25.43,0.636,0,0.902,0.686,0,0.96,0.61,0,0.866,10.42,0,15.27,10,0,14.66,1,2,0,0.143,0.286,0,0.0556,0.429,0.0375,0.46,0.47,0.53,23.5
1570399200000,2019,10,2019,1,1,7,0.0697,0.0314,0.0383,1006.06,14.16,14.16,5.988,1,1,1,115.3,112,118.3,63.25,60.05,52,52,52,1.015e-15,0,7.105e-15,0.451,0.439,0.464,63.25,60.05,66.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000854,0.00139,0.000044,0.000033,0.000054,0.0998,0.0952,0.104,0.0039,0.0037,0.0041,25.4,25.4,25.4,0.381,0,0.893,0.411,0,0.96,0.366,0,0.857,6.238,0,14.76,5.988,0,14.16,0,4,0,0,0.571,0,0.0333,0.571,0.0314,0.45,0.55,0.45,14.4
1571004000000,2019,10,2019,1,2,7,0.0676,0.0314,0.0362,322.357,13.43,13.43,1.919,1,1,1,111.8,107.7,115.9,59.78,55.67,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.466,0.449,0.483,59.78,55.67,63.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000831,0.000482,0.00118,0.000033,0.000019,0.000046,0.0949,0.089,0.101,0.0037,0.0035,0.004,25.41,25.4,25.41,0.126,0,0.879,0.137,0,0.96,0.121,0,0.844,1.999,0,13.99,1.919,0,13.43,0,6,0,0,0.857,0,0.0107,0.857,0.0314,0.46,0.54,0.46,4.77
1571608800000,2019,10,2019,1,3,7,0.0638,0.0314,0.0323,0,0,0,0,1,1,1,105.4,103.6,106.8,53.41,51.57,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.493,0.487,0.502,53.41,51.57,54.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00029,0.000133,0.000412,0.000011,0.0000052,0.000016,0.0857,0.0831,0.0878,0.0034,0.0033,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1572213600000,2019,10,2019,1,4,7,0.0639,0.0309,0.0329,0,0,0,0,1,1,1,105.6,104.4,106.6,54.46,52.67,51.14,50,52,-1.015e-15,-7.105e-15,0,0.484,0.472,0.497,54.46,52.67,56.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000379,0.000227,0.000513,0.000015,0.0000089,0.00002,0.0872,0.0847,0.0895,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.031,0.48,0.51,0.49,0
1572818400000,2019,11,2019,2,5,7,0.0666,0.0302,0.0364,667.317,13.94,13.94,3.972,1,1,1,110.2,106.3,115.6,60.17,56.31,50,50,50,1.015e-15,0,7.105e-15,0.454,0.433,0.47,60.17,56.31,65.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000865,0.000536,0.00133,0.000034,0.000021,0.000052,0.0954,0.0899,0.103,0.0037,0.0035,0.004,25.4,25.4,25.41,0.254,0,0.889,0.274,0,0.96,0.244,0,0.853,4.138,0,14.52,3.972,0,13.94,0,5,0,0,0.714,0,0.0221,0.714,0.0302,0.45,0.55,0.45,10
1573423200000,2019,11,2019,2,6,7,0.0734,0.0302,0.0431,2632.5,17.21,17.21,15.67,1,1,1,121.3,116.4,126.8,71.3,66.42,50,50,50,0,0,0,0.412,0.394,0.429,71.3,66.42,76.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0729,0.00181,0.0014,0.00228,0.000071,0.000055,0.000089,0.112,0.104,0.121,0.0044,0.0041,0.0048,25.39,25.38,25.4,0.919,0.893,0.938,0.96,0.96,0.96,0.882,0.858,0.9,16.32,14.78,17.93,15.67,14.19,17.21,0,0,0,0,0,0,0.0871,0,0.0303,0.41,0.59,0.41,35.9
1574028000000,2019,11,2019,2,7,7,0.0821,0.0302,0.0518,3193.74,19.76,19.76,19.01,1,1,1,135.7,129.3,139.4,85.72,79.28,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.369,0.359,0.387,85.72,79.28,89.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0737,0.0773,0.00304,0.00249,0.00335,0.00012,0.000098,0.00013,0.137,0.126,0.144,0.0054,0.0049,0.0056,25.36,25.36,25.37,0.926,0.922,0.935,0.963,0.96,0.964,0.892,0.889,0.897,19.75,18.44,20.49,19.01,17.7,19.76,0,0,0,0,0,0,0.106,0,0.0303,0.37,0.63,0.37,38.9
1574632800000,2019,11,2019,2,8,7,0.0872,0.031,0.0561,3437.47,21.16,21.16,20.46,1,1,1,144.1,138.8,146.5,92.83,87.5,51.29,50,59,0,-1.421e-14,1.421e-14,0.356,0.342,0.403,92.83,87.5,96.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0771,0.0797,0.00364,0.00319,0.00393,0.00014,0.00013,0.00015,0.15,0.142,0.156,0.0059,0.0056,0.0061,25.35,25.34,25.36,0.918,0.915,0.924,0.966,0.963,0.967,0.887,0.884,0.89,21.19,20.11,21.88,20.46,19.37,21.16,0,0,0,0,0,0,0.114,0,0.0311,0.36,0.64,0.36,39.4
1575237600000,2019,12,2019,3,9,7,0.0977,0.0357,0.062,3805.03,24.93,24.93,22.65,1,1,1,161.6,149,171.4,102.6,89.96,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.366,0.344,0.396,102.6,89.96,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0789,0.0868,0.00447,0.0034,0.0053,0.00018,0.00013,0.00021,0.169,0.146,0.186,0.0066,0.0057,0.0073,25.35,25.35,25.36,0.917,0.912,0.921,0.968,0.964,0.97,0.888,0.883,0.892,23.38,20.61,25.7,22.65,19.87,24.93,0,0,0,0,0,0,0.126,0,0.0357,0.37,0.63,0.37,38.9
1575842400000,2019,12,2019,3,10,7,0.104,0.0357,0.068,4187.81,25.26,25.26,24.93,1,1,1,171.4,169.7,172.8,112.4,110.7,59,59,59,4.06e-15,0,1.421e-14,0.344,0.342,0.348,112.4,110.7,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0863,0.0873,0.0053,0.00516,0.00542,0.00021,0.0002,0.00021,0.186,0.183,0.189,0.0073,0.0072,0.0074,25.36,25.36,25.36,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.893,25.7,25.29,26.04,24.93,24.53,25.26,0,0,0,0,0,0,0.138,0,0.036,0.34,0.65,0.35,40.3
1576447200000,2019,12,2019,3,11,7,0.11,0.0357,0.0744,4618.38,29.54,29.54,27.49,1,1,1,182,175.8,190.5,123,116.8,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.325,0.31,0.336,123,116.8,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0884,0.0936,0.0062,0.00567,0.00693,0.00024,0.00022,0.00027,0.205,0.194,0.221,0.008,0.0076,0.0086,25.36,25.36,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.34,26.79,30.46,27.49,25.99,29.54,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
1577052000000,2019,12,2019,3,12,7,0.12,0.0357,0.0847,5295.24,35.45,35.45,31.52,1,1,1,199,190,216,140,131,59,59,59,0,0,0,0.297,0.273,0.311,140,131,157,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0934,0.103,0.00765,0.00688,0.00909,0.0003,0.00027,0.00036,0.236,0.22,0.266,0.0092,0.0086,0.01,25.33,25.24,25.36,0.934,0.931,0.941,0.97,0.97,0.97,0.906,0.903,0.913,32.49,30.32,36.55,31.52,29.41,35.45,0,0,0,0,0,0,0.175,0,0.0353,0.3,0.71,0.29,44.1
1577656800000,2019,12,2019,3,13,7,0.14,0.0417,0.0985,6180.82,38.9,38.9,36.79,1,1,1,231.9,219.5,244.7,162.9,154.2,69,59,73,0,0,0,0.297,0.266,0.321,162.9,154.2,171.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.103,0.11,0.0096,0.00885,0.0103,0.00038,0.00035,0.00041,0.278,0.263,0.294,0.011,0.01,0.012,25.13,25.04,25.21,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.85,35.78,39.87,36.79,34.71,38.9,0,0,0,0,0,0,0.204,0,0.0415,0.3,0.7,0.3,44.1
1578261600000,2020,1,2019,4,14,7,0.155,0.0442,0.111,7008.84,44.19,44.19,41.72,1,1,1,256.3,247.1,266.8,183.3,174.1,73,73,73,-8.12e-15,-2.842e-14,0,0.285,0.274,0.295,183.3,174.1,193.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.117,0.0113,0.0106,0.0122,0.00045,0.00042,0.00048,0.315,0.299,0.334,0.012,0.012,0.013,24.96,24.9,25.02,0.949,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.6,40.44,45.09,41.72,39.51,44.19,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1578866400000,2020,1,2019,4,15,7,0.172,0.0442,0.127,7932.52,48.2,48.2,47.22,1,1,1,283.6,270.4,296.6,210.6,197.4,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.258,0.246,0.27,210.6,197.4,223.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.119,0.128,0.0137,0.0125,0.0148,0.00054,0.0005,0.00059,0.364,0.34,0.387,0.014,0.013,0.015,24.8,24.73,24.88,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,49,45.93,52,47.22,45.01,48.2,0,0,0,0,0,0,0.262,0,0.045,0.26,0.74,0.26,46.1
1579471200000,2020,1,2019,4,16,7,0.197,0.0442,0.153,9284.34,60.23,60.23,55.26,2,2,2,326.1,302.9,348.9,253.1,229.9,73,73,73,4.06e-15,0,2.842e-14,0.224,0.209,0.241,253.1,229.9,275.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.13,0.146,0.0203,0.0153,0.0292,0.00082,0.00061,0.0012,0.272,0.243,0.304,0.011,0.0097,0.012,24.7,24.55,24.84,0.929,0.923,0.935,0.97,0.97,0.97,0.902,0.895,0.907,28.49,25.85,31.05,27.63,25.07,30.12,0,0,0,0,0,0,0.307,0,0.044,0.22,0.78,0.22,47.1
1580076000000,2020,1,2019,4,17,7,0.237,0.0462,0.191,11556.6,75.55,75.55,68.79,2,2,2,392.3,358.4,432.2,315.9,285.4,76.43,73,85,0,0,0,0.195,0.181,0.204,315.9,285.4,347.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.15,0.173,0.0481,0.0337,0.0629,0.002,0.0014,0.0026,0.365,0.319,0.412,0.015,0.013,0.017,24.28,24.04,24.49,0.943,0.937,0.948,0.97,0.97,0.973,0.915,0.909,0.923,35.44,32.12,38.81,34.39,31.15,37.78,0,0,0,0,0,0,0.382,0,0.046,0.19,0.81,0.19,48.8
1580680800000,2020,2,2019,5,18,7,0.292,0.0514,0.241,14552.2,95.21,95.21,86.62,2,2,2,483.3,444.6,525.5,398.3,359.6,85,85,85,0,0,0,0.176,0.162,0.191,398.3,359.6,440.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.191,0.177,0.205,0.087,0.0687,0.107,0.0036,0.0028,0.0044,0.489,0.431,0.552,0.02,0.018,0.023,23.74,23.48,23.97,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.927,0.938,44.22,40.13,48.57,43.31,39.18,47.6,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1581285600000,2020,2,2019,5,19,7,0.366,0.0514,0.315,18195.3,125,125,108.3,3,2,2.7142857142857144,605.9,543.8,686.5,520.9,458.8,85,85,85,-1.624e-14,-5.684e-14,0,0.141,0.124,0.156,520.9,458.8,601.5,990,990,990,966.3,966,966.6,23.7,23.4,24,0.246,0.212,0.292,0.151,0.116,0.203,0.0064,0.0048,0.0087,0.604,0.525,0.708,0.026,0.022,0.03,23.08,22.65,23.37,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,42.24,35.41,51.88,40.69,34.34,48.2,0,0,0,0,0,0,0.602,0,0.051,0.14,0.86,0.14,49.7
1581890400000,2020,2,2019,5,20,7,0.513,0.0566,0.457,25126.1,171.6,171.6,149.6,4,3,3.4285714285714284,848.4,722.4,995.2,754.9,637.4,93.57,85,105,0,0,0,0.111,0.102,0.118,754.9,637.4,890.2,990,990,990,967.3,966.8,967.9,22.7,22.1,23.2,0.396,0.312,0.513,0.298,0.227,0.37,0.013,0.0098,0.017,0.936,0.768,1.13,0.041,0.033,0.051,21.77,20.99,22.44,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.26,39.54,51.27,44.03,38.55,48.2,0,0,0,0,0,0,0.831,0,0.056,0.11,0.89,0.11,49
1582495200000,2020,2,2019,5,21,7,0.72,0.0702,0.64,31984.1,192.8,192.8,190.4,4,4,4,1190,1053,1293,1074,948.5,116.1,105,183,16.09,0,67.35,0.0973,0.0825,0.142,1058,948.5,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.72,0.566,0.801,0.567,0.398,0.648,0.026,0.018,0.031,1.58,1.23,1.75,0.073,0.056,0.083,19.92,19.43,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.28,46.01,50.76,47.6,45.09,48.2,0,0,0,0,0,0,1.06,0,0.08,0.098,0.89,0.11,44.4
1583100000000,2020,3,2019,6,22,7,0.838,0.111,0.665,32220.6,192.8,192.8,191.8,4,4,4,1386,1314,1448,1203,1131,183,183,183,103.2,30.73,165.2,0.132,0.126,0.139,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.84,0.81,0.866,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.81,0.086,0.083,0.088,19.09,18.87,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.06,48.46,49.77,47.95,47.49,48.2,0,0,0,0,0,0,1.07,0,0.173,0.13,0.79,0.21,38.4
1583704800000,2020,3,2019,6,23,7,0.947,0.111,0.665,31201.2,189.1,189.1,185.7,4,4,4,1565,1470,1678,1382,1287,183,183,183,282.1,187.1,394.6,0.117,0.109,0.124,1100,1100,1100,990,990,990,969.7,969.4,970.1,20.3,19.9,20.6,0.901,0.875,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.46,18.08,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.38,46.38,48.25,46.43,45.46,47.29,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
1584309600000,2020,3,2019,6,24,7,1.13,0.111,0.665,29406,180.1,180.1,175,4,4,4,1873,1728,1998,1690,1545,183,183,183,589.8,444.8,715.1,0.0979,0.0916,0.106,1100,1100,1100,990,990,990,970.7,970.2,971.1,19.3,18.9,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.44,17.03,17.91,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.55,45.94,43.76,42.68,45.02,0,0,0,0,0,0,0.972,0,0.465,0.098,0.59,0.41,26
1584914400000,2020,3,2019,6,25,7,1.3,0.111,0.665,28049.9,169.7,169.7,167,4,4,4,2145,2037,2271,1962,1854,183,183,183,861.6,754.3,987.9,0.0854,0.0806,0.0898,1100,1100,1100,990,990,990,971.4,971.2,971.8,18.6,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.37,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.59,41.77,43.29,41.74,40.93,42.42,0,0,0,0,0,0,0.928,0,0.635,0.085,0.51,0.49,21.6
1585519200000,2020,3,2019,6,26,7,1.5,0.125,0.665,26497.9,162.6,162.6,157.7,4,4,4,2487,2312,2679,2280,2129,207.3,183,217,1180,1029,1362,0.0833,0.0775,0.0898,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.39,16.27,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.37,39.11,41.51,39.43,38.1,40.65,0,0,0,0,0,0,0.876,0,0.835,0.083,0.44,0.56,17.7
1586124000000,2020,4,2019,7,27,7,1.76,0.131,0.665,24495.3,150.5,150.5,145.8,4,4,4,2918,2746,3075,2701,2529,217,217,217,1601,1429,1758,0.0745,0.0706,0.079,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.43,15.22,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.909,0.917,37.54,36.49,38.67,36.45,35.39,37.64,0,0,0,0,0,0,0.81,0,1.095,0.074,0.38,0.62,13.9
1586728800000,2020,4,2019,7,28,7,1.94,0.131,0.665,23218.6,140.4,140.4,138.2,4,4,4,3213,3120,3294,2996,2903,217,217,217,1896,1803,1977,0.0676,0.0659,0.0695,1100,1100,1100,990,990,990,974,973.8,974.2,16,15.8,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.12,13.94,14.32,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.62,35.14,36.19,34.55,34.09,35.1,0,0,0,0,0,0,0.768,0,1.275,0.068,0.34,0.66,12
1587333600000,2020,4,2019,7,29,7,2.02,0.172,0.665,22749.3,135.9,135.9,135.4,4,4,4,3336,3315,3352,3052,3020,283.9,217,295,1952,1920,1998,0.0851,0.0655,0.089,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.82,13.9,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.9,34.8,35.02,33.85,33.76,33.97,0,0,0,0,0,0,0.752,0,1.355,0.085,0.33,0.67,11.3
1587938400000,2020,4,2019,7,30,7,1.92,0.185,0.665,23389.1,142.5,142.5,139.2,4,4,4,3172,3039,3294,2866,2718,306.1,295,321,1766,1618,1899,0.0968,0.0896,0.106,1100,1100,1100,990,990,990,973.9,973.6,974.2,16.1,15.8,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.94,14.52,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,35.88,35.14,36.73,34.81,34.09,35.63,0,0,0,0,0,0,0.773,0,1.255,0.096,0.35,0.65,12.2
1588543200000,2020,5,2019,8,31,7,1.72,0.194,0.665,24805,151.8,151.8,147.6,4,4,4,2851,2699,2994,2530,2378,321,321,321,1430,1278,1573,0.113,0.107,0.119,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.63,15.34,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.918,37.98,37.03,38.98,36.91,35.92,37.96,0,0,0,0,0,0,0.82,0,1.055,0.11,0.39,0.61,14.4
1589148000000,2020,5,2019,8,32,7,1.51,0.194,0.665,26433.6,161.1,161.1,157.3,4,4,4,2501,2364,2648,2180,2043,321,321,321,1080,943.4,1227,0.129,0.121,0.136,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.46,16.15,0.944,0.943,0.945,0.977,0.975,0.979,0.922,0.919,0.925,40.28,39.31,41.17,39.34,38.31,40.29,0,0,0,0,0,0,0.874,0,0.845,0.13,0.44,0.56,17.5
1589752800000,2020,5,2019,8,33,7,1.31,0.194,0.665,27954.8,170.6,170.6,166.4,4,4,4,2166,2002,2323,1845,1681,321,321,321,745,580.6,902.1,0.148,0.138,0.16,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.25,17.02,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.46,41.44,43.52,41.6,40.57,42.65,0,0,0,0,0,0,0.924,0,0.645,0.15,0.51,0.49,21.3
1590357600000,2020,5,2019,8,34,7,1.1,0.194,0.665,29740.1,181.4,181.4,177,4,4,4,1815,1688,1948,1494,1367,321,321,321,393.6,266.6,527.5,0.177,0.165,0.19,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.62,17.19,18.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.16,43.98,46.27,44.26,43.1,45.35,0,0,0,0,0,0,0.983,0,0.435,0.18,0.6,0.4,27
1590962400000,2020,6,2019,9,35,7,0.934,0.127,0.665,31313.2,190.1,190.1,186.4,4,4,4,1545,1445,1651,1335,1235,210,210,210,234.9,135,341,0.136,0.127,0.145,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.902,0.868,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.52,18.16,18.88,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.55,46.6,48.48,46.6,45.67,47.51,0,0,0,0,0,0,1.04,0,0.269,0.14,0.71,0.29,33.5
1591567200000,2020,6,2019,9,36,7,0.778,0.127,0.633,31560.3,192.8,192.8,187.9,4,4,4,1287,1158,1417,1077,948.2,210,210,210,29.72,-1.137e-13,107,0.164,0.148,0.181,1047,948.2,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.747,0.593,0.856,0.546,0.398,0.648,0.026,0.018,0.031,1.58,1.25,1.8,0.075,0.058,0.087,19.61,18.98,20.35,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.98,45.18,49.59,46.96,44.28,48.2,0,0,0,0,0,0,1.04,0,0.145,0.16,0.81,0.19,40.6
1592172000000,2020,6,2019,9,37,7,0.63,0.127,0.503,26479.6,171.9,171.9,157.6,4,3,3.7142857142857144,1041,968.4,1123,830.9,758.4,210,210,210,3.248e-14,0,1.137e-13,0.202,0.187,0.217,830.9,758.4,912.5,990,990,990,968,967.8,968.3,22,21.7,22.2,0.486,0.42,0.561,0.341,0.306,0.381,0.016,0.014,0.018,1.07,1,1.19,0.049,0.045,0.055,20.9,20.52,21.22,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.26,39.49,51.46,42.85,38.5,48.2,0,0,0,0,0,0,0.876,0,0.127,0.2,0.8,0.2,42
1592776800000,2020,6,2019,9,38,7,0.542,0.127,0.415,22927.1,144.6,144.6,136.5,3,3,3,896.4,851,947.1,686.4,641,210,210,210,0,0,0,0.235,0.222,0.247,686.4,641,737.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.362,0.335,0.4,0.26,0.229,0.293,0.012,0.01,0.013,0.873,0.795,0.968,0.039,0.035,0.043,21.64,21.34,21.9,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.42,43.85,49.2,45.49,42.98,48.2,0,0,0,0,0,0,0.758,0,0.127,0.23,0.77,0.23,42.3
1593381600000,2020,6,2019,9,39,7,0.485,0.117,0.368,20785.9,126.9,126.9,123.7,3,3,3,802.1,773.3,837.3,609.3,587.3,192.9,186,210,0,0,0,0.241,0.229,0.255,609.3,587.3,627.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.313,0.3,0.327,0.208,0.193,0.22,0.0091,0.0084,0.0097,0.738,0.7,0.772,0.032,0.03,0.034,22.15,21.98,22.31,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.11,40.83,43.15,41.24,39.92,42.29,0,0,0,0,0,0,0.687,0,0.117,0.24,0.76,0.24,42.9
1593986400000,2020,7,2019,10,40,7,0.441,0.12,0.321,18224,118.1,118.1,108.5,3,2,2.7142857142857144,729.3,694.5,765,531.6,467.5,197.7,186,227,-8.12e-15,-5.684e-14,0,0.272,0.243,0.327,531.6,467.5,579,990,990,990,966.8,966.7,967,23.2,23,23.3,0.27,0.238,0.295,0.158,0.12,0.188,0.0068,0.0051,0.0082,0.639,0.605,0.686,0.028,0.026,0.03,22.54,22.35,22.71,0.953,0.949,0.957,0.975,0.97,0.98,0.929,0.921,0.938,42.09,37.31,50.84,40.75,36.2,48.2,0,0,0,0,0,0,0.603,0,0.12,0.27,0.73,0.27,41.3
1594591200000,2020,7,2019,10,41,7,0.395,0.137,0.258,15104.6,95.81,95.81,89.91,2,2,2,653.5,624.2,684.4,426.5,397.2,227,227,227,0,-5.684e-14,5.684e-14,0.348,0.332,0.364,426.5,397.2,457.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.232,0.1,0.0865,0.115,0.0043,0.0037,0.0049,0.547,0.501,0.598,0.023,0.021,0.026,22.94,22.76,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.87,42.94,48.88,44.95,42.09,47.91,0,0,0,0,0,0,0.499,0,0.137,0.35,0.65,0.35,38.2
1595196000000,2020,7,2019,10,42,7,0.356,0.137,0.219,12857.4,82.23,82.23,76.53,2,2,2,588.6,563.2,614.6,361.7,336.2,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.386,0.369,0.403,361.7,336.2,387.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.182,0.201,0.0697,0.0577,0.082,0.0029,0.0024,0.0035,0.448,0.41,0.487,0.019,0.017,0.021,23.3,23.15,23.46,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.26,36.6,41.95,38.27,35.51,41.12,0,0,0,0,0,0,0.425,0,0.137,0.38,0.62,0.38,36.1
1595800800000,2020,7,2019,10,43,7,0.322,0.13,0.192,11328.2,70.99,70.99,67.43,2,2,2,532.7,509.4,555.3,318,298.8,214.7,184,227,-8.12e-15,-5.684e-14,0,0.403,0.356,0.432,318,298.8,333.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.169,0.18,0.0491,0.04,0.0563,0.002,0.0017,0.0023,0.381,0.353,0.402,0.016,0.015,0.017,23.62,23.5,23.72,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,34.76,32.64,36.59,33.71,31.66,35.5,0,0,0,0,0,0,0.375,0,0.13,0.4,0.6,0.4,35.2
1596405600000,2020,8,2019,11,44,7,0.29,0.111,0.179,10621.3,67.71,67.71,63.22,2,2,2,480,458.8,501.4,296,274.8,184,184,184,0,0,0,0.384,0.367,0.401,296,274.8,317.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.173,0.0387,0.0287,0.0488,0.0016,0.0012,0.002,0.346,0.314,0.378,0.014,0.013,0.016,23.89,23.77,24.02,0.94,0.935,0.944,0.97,0.97,0.97,0.912,0.907,0.915,32.59,30.28,34.9,31.61,29.37,33.86,0,0,0,0,0,0,0.351,0,0.111,0.38,0.62,0.38,36.6
1597010400000,2020,8,2019,11,45,7,0.263,0.111,0.151,8955.4,57.51,57.51,53.31,2,1,1.8571428571428572,434.4,416.4,453,250.4,232.4,184,184,184,4.06e-15,0,2.842e-14,0.424,0.406,0.442,250.4,232.4,269,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.156,0.0192,0.0155,0.026,0.00078,0.00063,0.0011,0.302,0.264,0.414,0.012,0.011,0.017,24.14,24.06,24.24,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.44,26.2,52.58,30.1,25.42,48.2,0,0,0,0,0,0,0.296,0,0.112,0.42,0.57,0.43,34.1
1597615200000,2020,8,2019,11,46,7,0.24,0.111,0.128,7850.08,48.2,48.2,46.73,1,1,1,396.2,381.1,411.7,212.2,197.1,184,184,184,0,-2.842e-14,2.842e-14,0.465,0.447,0.483,212.2,197.1,227.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.135,0.13,0.141,0.0138,0.0125,0.0151,0.00056,0.00051,0.00062,0.378,0.351,0.406,0.015,0.014,0.017,24.24,24.14,24.34,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.26,44.9,51.66,46.73,44,48.2,0,0,0,0,0,0,0.26,0,0.112,0.46,0.53,0.47,32.7
1598220000000,2020,8,2019,11,47,7,0.22,0.111,0.109,6712.66,42.96,42.96,39.96,1,1,1,363.6,351.3,376.5,179.6,167.3,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.506,0.489,0.524,179.6,167.3,192.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.124,0.12,0.129,0.011,0.00997,0.0121,0.00044,0.0004,0.00049,0.32,0.298,0.343,0.013,0.012,0.014,24.46,24.37,24.55,0.949,0.945,0.953,0.977,0.972,0.98,0.927,0.919,0.934,40.89,38.07,43.83,39.96,37,42.96,0,0,0,0,0,0,0.222,0,0.111,0.5,0.5,0.5,30.5
