datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
859759200000,1997,3,1996,6,26,7,0.331,0.074,0.257,15300.9,96.4,96.4,91.08,2,2,2,547.6,512.9,588.9,425.2,398,122.4,107,125,0,-5.684e-14,5.684e-14,0.224,0.209,0.239,425.2,398,463.9,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.206,0.196,0.223,0.0997,0.0869,0.118,0.0042,0.0036,0.005,0.535,0.495,0.597,0.022,0.021,0.025,23.4,23.15,23.59,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.64,43.88,50.41,45.54,43,48.2,0,0,0,0,0,0,0.506,0,0.074,0.22,0.78,0.22,46.2
860364000000,1997,4,1996,7,27,7,0.404,0.0756,0.328,18768,125.6,125.6,111.7,3,2,2.857142857142857,667.4,604.5,735.2,542.4,479.5,125,125,125,0,0,0,0.188,0.17,0.207,542.4,479.5,610.2,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.268,0.232,0.306,0.164,0.125,0.209,0.007,0.0053,0.009,0.634,0.542,0.732,0.027,0.023,0.032,22.8,22.43,23.07,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.9,35.47,51.84,39.53,34.41,48.2,0,0,0,0,0,0,0.621,0,0.076,0.19,0.81,0.19,46.5
860968800000,1997,4,1996,7,28,7,0.496,0.0756,0.421,23347.6,144.6,144.6,139,3,3,3,820.8,760.1,884.1,695.8,635.1,125,125,125,0,0,0,0.153,0.141,0.164,695.8,635.1,759.1,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.357,0.32,0.403,0.266,0.225,0.306,0.012,0.0098,0.014,0.878,0.774,0.992,0.039,0.034,0.044,21.94,21.57,22.29,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.7,44.22,51.2,46.32,43.33,48.2,0,0,0,0,0,0,0.772,0,0.075,0.15,0.85,0.15,47.1
861573600000,1997,4,1996,7,29,7,0.543,0.0756,0.467,24908.7,153.4,153.4,148.3,4,3,3.4285714285714284,897.8,877.7,908.1,772.8,752.7,125,125,125,0,0,0,0.139,0.138,0.142,772.8,752.7,783.1,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.415,0.397,0.425,0.313,0.303,0.318,0.014,0.013,0.014,0.979,0.946,1.02,0.044,0.042,0.045,21.53,21.49,21.61,0.955,0.952,0.957,0.978,0.974,0.98,0.933,0.928,0.938,46.31,39.26,52,43.95,38.26,48.2,0,0,0,0,0,0,0.824,0,0.076,0.14,0.86,0.14,45.9
862178400000,1997,4,1996,7,30,7,0.496,0.0832,0.412,23043.8,144.6,144.6,137.2,3,3,3,819.3,776.7,863.1,681.7,629.7,137.6,125,147,0,0,0,0.169,0.145,0.189,681.7,629.7,738.1,990,990,990,967.2,967,967.4,22.8,22.6,23,0.348,0.318,0.384,0.256,0.222,0.294,0.011,0.0096,0.013,0.854,0.765,0.952,0.037,0.033,0.042,21.97,21.7,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.8,43.72,50.09,45.72,42.84,48.2,0,0,0,0,0,0,0.762,0,0.084,0.17,0.83,0.17,46.5
862783200000,1997,5,1996,8,31,7,0.431,0.0889,0.342,19545.8,126.6,126.6,116.3,3,3,3,712.9,661.4,765.8,565.9,514.4,147,147,147,0,0,0,0.207,0.192,0.222,565.9,514.4,618.8,990,990,990,966.8,966.5,967,23.2,23,23.5,0.282,0.252,0.312,0.179,0.145,0.214,0.0077,0.0062,0.0093,0.658,0.571,0.747,0.028,0.024,0.032,22.59,22.29,22.88,0.952,0.948,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.75,36.47,43.06,38.78,35.37,42.2,0,0,0,0,0,0,0.646,0,0.089,0.21,0.79,0.21,45.3
863388000000,1997,5,1996,8,32,7,0.364,0.0889,0.275,15986.2,103.1,103.1,95.16,3,2,2.142857142857143,601.5,560.5,645.8,454.5,413.5,147,147,147,-2.436e-14,-5.684e-14,0,0.245,0.228,0.262,454.5,413.5,498.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.22,0.202,0.244,0.114,0.0942,0.134,0.0048,0.0039,0.0057,0.567,0.518,0.629,0.024,0.022,0.027,23.13,22.95,23.36,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.7,35.44,51.94,45.12,34.38,48.2,0,0,0,0,0,0,0.529,0,0.089,0.24,0.76,0.24,43.9
863992800000,1997,5,1996,8,33,7,0.311,0.0889,0.222,13282.8,86.17,86.17,79.06,2,2,2,514.5,483.6,547.6,367.5,336.6,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.286,0.268,0.304,367.5,336.6,400.6,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.175,0.198,0.0725,0.0579,0.0881,0.003,0.0024,0.0037,0.449,0.403,0.499,0.019,0.017,0.021,23.64,23.44,23.82,0.951,0.946,0.955,0.976,0.97,0.98,0.928,0.918,0.936,40.49,37.22,43.97,39.53,36.1,43.09,0,0,0,0,0,0,0.439,0,0.089,0.29,0.71,0.29,42.7
864597600000,1997,5,1996,8,34,7,0.271,0.0865,0.185,11050.6,70.32,70.32,65.78,2,2,2,448.7,423.8,474.6,305.7,284.7,143,119,147,0,0,0,0.319,0.281,0.341,305.7,284.7,327.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.157,0.172,0.0433,0.0334,0.0536,0.0018,0.0014,0.0022,0.356,0.325,0.389,0.015,0.013,0.016,24.02,23.87,24.14,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,33.91,31.58,36.25,32.89,30.63,35.16,0,0,0,0,0,0,0.365,0,0.086,0.32,0.68,0.32,40.8
865202400000,1997,6,1996,9,35,7,0.24,0.072,0.168,10076.9,64.43,64.43,59.98,2,2,2,396.3,377,416.9,277.3,258,119,119,119,0,0,0,0.301,0.285,0.316,277.3,258,297.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.146,0.16,0.0299,0.0208,0.0396,0.0012,0.00084,0.0016,0.312,0.283,0.343,0.013,0.011,0.014,24.31,24.18,24.43,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,30.92,28.79,33.21,29.99,27.92,32.21,0,0,0,0,0,0,0.333,0,0.072,0.3,0.7,0.3,42
865807200000,1997,6,1996,9,36,7,0.214,0.072,0.142,8562.87,54.49,54.49,50.97,2,1,1.7142857142857142,354.6,339,370.7,235.6,220,119,119,119,0,-2.842e-14,2.842e-14,0.336,0.321,0.351,235.6,220,251.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.133,0.144,0.0159,0.0144,0.0178,0.00064,0.00058,0.00072,0.298,0.25,0.396,0.012,0.01,0.016,24.53,24.47,24.6,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.82,25.66,51.85,32.37,24.89,48.2,0,0,0,0,0,0,0.283,0,0.072,0.34,0.66,0.34,40
866412000000,1997,6,1996,9,37,7,0.194,0.072,0.122,7681.01,48.2,48.2,45.72,1,1,1,321.5,309.2,334.3,202.5,190.2,119,119,119,0,-2.842e-14,2.842e-14,0.37,0.356,0.385,202.5,190.2,215.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.131,0.013,0.0119,0.0141,0.00052,0.00048,0.00056,0.355,0.333,0.378,0.014,0.013,0.015,24.64,24.55,24.72,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.72,43.89,49.64,45.72,43.01,48.2,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39.6
867016800000,1997,6,1996,9,38,7,0.178,0.072,0.106,6622.43,42.07,42.07,39.42,1,1,1,294.1,284.3,305.1,175.1,165.3,119,119,119,-8.12e-15,-2.842e-14,0,0.405,0.39,0.419,175.1,165.3,186.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.0106,0.0098,0.0116,0.00042,0.00039,0.00046,0.306,0.289,0.326,0.012,0.011,0.013,24.82,24.75,24.87,0.947,0.944,0.951,0.976,0.972,0.98,0.925,0.918,0.932,40.37,38.07,42.93,39.42,37,42.07,0,0,0,0,0,0,0.219,0,0.072,0.4,0.6,0.4,37.2
867621600000,1997,6,1996,9,39,7,0.165,0.0663,0.0985,6125.41,38.3,38.3,36.46,1,1,1,272.4,263.8,281.3,162.8,155.8,109.6,108,119,-8.12e-15,-2.842e-14,2.842e-14,0.402,0.388,0.423,162.8,155.8,170.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00959,0.00899,0.0102,0.00038,0.00036,0.00041,0.283,0.27,0.296,0.011,0.011,0.012,24.93,24.89,24.97,0.943,0.941,0.946,0.971,0.97,0.975,0.916,0.913,0.921,37.53,35.91,39.3,36.46,34.83,38.3,0,0,0,0,0,0,0.203,0,0.0665,0.4,0.6,0.4,37.1
868226400000,1997,7,1996,10,40,7,0.154,0.0653,0.0883,5473.73,34.27,34.27,32.58,1,1,1,254,246.6,261.3,146,138.6,108,108,108,0,-2.842e-14,2.842e-14,0.425,0.413,0.438,146,138.6,153.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.108,0.00816,0.00753,0.00878,0.00032,0.0003,0.00035,0.253,0.24,0.266,0.01,0.0095,0.011,25.03,24.99,25.08,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.59,31.85,35.33,32.58,30.89,34.27,0,0,0,0,0,0,0.181,0,0.0657,0.42,0.57,0.43,35.5
868831200000,1997,7,1996,10,41,7,0.144,0.0653,0.0788,4873.95,30.33,30.33,29.01,1,1,1,238.3,232.6,244.1,130.3,124.6,108,108,108,-2.03e-15,-1.421e-14,0,0.453,0.442,0.464,130.3,124.6,136.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0995,0.0975,0.102,0.00682,0.00634,0.00732,0.00027,0.00025,0.00029,0.225,0.215,0.235,0.0089,0.0084,0.0093,25.15,25.1,25.19,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,29.91,28.58,31.27,29.01,27.73,30.33,0,0,0,0,0,0,0.161,0,0.0652,0.45,0.55,0.45,33.8
869436000000,1997,7,1996,10,42,7,0.136,0.0653,0.0707,4357.49,27.28,27.28,25.94,1,1,1,225,219.2,230.7,117,111.2,108,108,108,0,-1.421e-14,1.421e-14,0.48,0.468,0.493,117,111.2,122.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0948,0.0928,0.0968,0.00569,0.0052,0.00618,0.00022,0.0002,0.00024,0.201,0.191,0.211,0.0079,0.0075,0.0083,25.25,25.2,25.29,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.74,25.36,28.12,25.94,24.6,27.28,0,0,0,0,0,0,0.144,0,0.0653,0.48,0.52,0.48,32
870040800000,1997,7,1996,10,43,7,0.128,0.0614,0.0662,4068.68,25.82,25.82,24.22,1,1,1,211,203.6,217.3,109.5,103.6,101.6,93,108,2.03e-15,-1.421e-14,1.421e-14,0.481,0.445,0.51,109.5,103.6,116.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0901,0.0927,0.00505,0.00455,0.00562,0.0002,0.00018,0.00022,0.187,0.177,0.198,0.0073,0.0069,0.0077,25.35,25.31,25.39,0.918,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.895,24.97,23.52,26.62,24.22,22.81,25.82,0,0,0,0,0,0,0.135,0,0.0618,0.48,0.52,0.48,31.8
870645600000,1997,8,1996,11,44,7,0.116,0.0562,0.0601,0,0,0,0,1,1,1,192.4,184.8,200.6,99.39,91.77,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.484,0.464,0.503,99.39,91.77,107.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0842,0.0898,0.0042,0.00355,0.0049,0.00016,0.00014,0.00019,0.168,0.154,0.182,0.0066,0.006,0.0071,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.48,0.52,0.48,0
871250400000,1997,8,1996,11,45,7,0.107,0.0562,0.0512,0,0,0,0,1,1,1,177.7,171.9,183.4,84.67,78.92,93,93,93,0,-1.421e-14,1.421e-14,0.524,0.507,0.541,84.67,78.92,90.41,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0816,0.0796,0.0837,0.00295,0.00246,0.00343,0.00012,0.000096,0.00013,0.141,0.131,0.152,0.0055,0.0051,0.0059,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.53,0.48,0.52,0
871855200000,1997,8,1996,11,46,7,0.0998,0.0562,0.0436,0,0,0,0,1,1,1,165,160.7,170,72.05,67.71,93,93,93,0,-1.421e-14,1.421e-14,0.564,0.547,0.579,72.05,67.71,77.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0757,0.0789,0.00187,0.00151,0.0023,0.000073,0.000059,0.00009,0.119,0.111,0.128,0.0047,0.0044,0.005,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.56,0.44,0.56,0
872460000000,1997,8,1996,11,47,7,0.094,0.0562,0.0377,0,0,0,0,1,1,1,155.4,152.2,159.3,62.4,59.24,93,93,93,0,-1.421e-14,1.421e-14,0.599,0.584,0.611,62.4,59.24,66.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0727,0.0752,0.00105,0.000785,0.00139,0.000041,0.000031,0.000054,0.102,0.0959,0.109,0.004,0.0038,0.0043,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.6,0.4,0.6,0
873064800000,1997,9,1996,12,48,7,0.0877,0.0435,0.0442,2712.5,17.5,17.5,16.15,1,1,1,145,139.4,150.3,73.05,67.38,72,72,72,0,-1.421e-14,1.421e-14,0.497,0.479,0.517,73.05,67.38,78.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0734,0.0773,0.00196,0.00148,0.00241,0.000077,0.000058,0.000094,0.119,0.108,0.128,0.0046,0.0042,0.005,25.38,25.37,25.39,0.924,0.899,0.94,0.96,0.96,0.96,0.887,0.863,0.902,16.82,15.08,18.23,16.15,14.47,17.5,0,0,0,0,0,0,0.0897,0,0.0435,0.5,0.5,0.5,30.9
873669600000,1997,9,1996,12,49,7,0.0808,0.0435,0.0372,971.752,13.9,13.9,5.784,1,1,1,133.5,130.4,137.5,61.52,58.36,72,72,72,3.045e-15,-7.105e-15,1.421e-14,0.539,0.524,0.552,61.52,58.36,65.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0728,0.00098,0.000711,0.00131,0.000038,0.000028,0.000052,0.0981,0.0928,0.105,0.0038,0.0036,0.0041,25.4,25.4,25.41,0.377,0,0.888,0.411,0,0.96,0.362,0,0.853,6.025,0,14.48,5.784,0,13.9,0,4,0,0,0.571,0,0.0321,0.571,0.0436,0.54,0.46,0.54,12
874274400000,1997,9,1996,12,50,7,0.0765,0.0435,0.033,0,0,0,0,1,1,1,126.5,122.4,130.1,54.53,50.43,72,72,72,2.03e-15,0,7.105e-15,0.569,0.553,0.588,54.53,50.43,58.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000385,0.0000365,0.000688,0.000015,0.0000014,0.000027,0.0873,0.0814,0.0924,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
874879200000,1997,9,1996,12,51,7,0.072,0.0435,0,0,0,0,0,0,0,0,119.1,116.7,121.1,47.07,44.69,72,72,72,47.07,44.69,49.06,0.605,0.595,0.617,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.072,0.6,0,1,0
875484000000,1997,9,1996,12,52,7,0.0686,0.0349,0.0262,0,0,0,0,1,0,0.7142857142857143,113.4,111,115.9,55.7,43.05,57.71,52,72,12.42,-7.105e-15,43.87,0.508,0.455,0.626,43.28,0,62.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000643,0,0.00104,0.000025,0,0.000041,0.0888,0.0708,0.0984,0.0035,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0424,0.51,0.38,0.62,0
876088800000,1997,10,1997,1,1,7,0.0671,0.0314,0.0357,0,0,0,0,1,1,1,110.9,109,113.4,58.95,57.03,52,52,52,-2.03e-15,-7.105e-15,0,0.469,0.459,0.477,58.95,57.03,61.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000761,0.000598,0.00097,0.00003,0.000023,0.000038,0.0937,0.0909,0.0972,0.0037,0.0036,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.47,0.53,0.47,0
876693600000,1997,10,1997,1,2,7,0.0683,0.0314,0.0369,0,0,0,0,1,1,1,112.9,111,115.3,60.94,58.95,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.461,0.451,0.469,60.94,58.95,63.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00093,0.000761,0.00113,0.000036,0.00003,0.000044,0.0965,0.0937,0.0999,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.46,0.54,0.46,0
877298400000,1997,10,1997,1,3,7,0.0651,0.0314,0.0337,0,0,0,0,1,1,1,107.7,105.2,110.1,55.67,53.2,52,52,52,-3.045e-15,-7.105e-15,0,0.483,0.472,0.494,55.67,53.2,58.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000482,0.000272,0.000691,0.000019,0.000011,0.000027,0.089,0.0854,0.0925,0.0035,0.0033,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
877903200000,1997,10,1997,1,4,7,0.0649,0.0311,0.0338,0,0,0,0,1,1,1,107.2,103.6,110.7,55.81,51.56,51.43,50,52,0,-7.105e-15,7.105e-15,0.48,0.461,0.502,55.81,51.56,58.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000494,0.000133,0.000737,0.000019,0.0000052,0.000029,0.0892,0.0831,0.0933,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0311,0.48,0.52,0.48,0
878508000000,1997,11,1997,2,5,7,0.0676,0.0302,0.0373,982.23,13.86,13.86,5.847,1,1,1,111.7,107.4,115.3,61.73,57.39,50,50,50,0,-7.105e-15,7.105e-15,0.448,0.434,0.466,61.73,57.39,65.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000997,0.000628,0.0013,0.000039,0.000025,0.000051,0.0977,0.0914,0.103,0.0038,0.0036,0.004,25.4,25.4,25.41,0.379,0,0.887,0.411,0,0.96,0.363,0,0.852,6.09,0,14.44,5.847,0,13.86,0,4,0,0,0.571,0,0.0325,0.571,0.0303,0.45,0.55,0.45,14.5
879112800000,1997,11,1997,2,6,7,0.0749,0.0302,0.0447,2734.48,18.08,18.08,16.28,1,1,1,123.9,114.2,131.2,73.88,64.23,50,50,50,0,-1.421e-14,1.421e-14,0.405,0.381,0.438,73.88,64.23,81.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0744,0.00203,0.00121,0.00265,0.00008,0.000047,0.0001,0.117,0.101,0.129,0.0046,0.004,0.0051,25.38,25.37,25.4,0.92,0.881,0.94,0.96,0.96,0.96,0.884,0.846,0.902,16.95,14.1,18.83,16.28,13.53,18.08,0,0,0,0,0,0,0.0904,0,0.0302,0.4,0.6,0.4,36.5
879717600000,1997,11,1997,2,7,7,0.0764,0.0302,0.0462,2871.34,17.92,17.92,17.09,1,1,1,126.3,123.8,130.4,76.34,73.8,50,50,50,4.06e-15,0,1.421e-14,0.396,0.384,0.404,76.34,73.8,80.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0718,0.0741,0.00224,0.00202,0.00258,0.000088,0.000079,0.0001,0.121,0.116,0.128,0.0047,0.0045,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.9,0.896,0.903,17.8,17.16,18.66,17.09,16.47,17.92,0,0,0,0,0,0,0.095,0,0.0302,0.4,0.6,0.4,37.6
880322400000,1997,11,1997,2,8,7,0.0759,0.0302,0.0457,2835.51,17.43,17.43,16.88,1,1,1,125.5,123,127.9,75.52,72.98,50,50,50,0,0,0,0.399,0.391,0.407,75.52,72.98,77.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0715,0.0733,0.00217,0.00195,0.00237,0.000085,0.000077,0.000093,0.119,0.114,0.123,0.0047,0.0045,0.0048,25.38,25.38,25.39,0.935,0.93,0.939,0.96,0.96,0.96,0.898,0.892,0.902,17.58,16.89,18.16,16.88,16.21,17.43,0,0,0,0,0,0,0.0938,0,0.0302,0.4,0.6,0.4,37.4
880927200000,1997,12,1997,3,9,7,0.0775,0.0357,0.0419,2521.19,17.43,17.43,15.01,1,1,1,128.2,124.6,136.9,69.21,65.62,59,59,59,-2.03e-15,-1.421e-14,0,0.46,0.431,0.473,69.21,65.62,77.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0747,0.00163,0.00133,0.00237,0.000064,0.000052,0.000093,0.109,0.103,0.125,0.0043,0.004,0.0049,25.39,25.38,25.4,0.906,0.889,0.936,0.96,0.96,0.96,0.87,0.853,0.899,15.63,14.53,18.16,15.01,13.95,17.43,0,0,0,0,0,0,0.0834,0,0.0356,0.46,0.54,0.46,32.5
881532000000,1997,12,1997,3,10,7,0.0803,0.0357,0.0446,2748.19,17.59,17.59,16.36,1,1,1,132.8,127.9,137.7,73.78,68.9,59,59,59,6.09e-15,0,1.421e-14,0.445,0.428,0.461,73.78,68.9,78.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0715,0.075,0.00202,0.00161,0.00244,0.000079,0.000063,0.000096,0.117,0.109,0.126,0.0046,0.0043,0.0049,25.38,25.37,25.39,0.927,0.907,0.94,0.96,0.96,0.96,0.89,0.871,0.902,17.04,15.56,18.32,16.36,14.94,17.59,0,0,0,0,0,0,0.0909,0,0.0357,0.44,0.56,0.44,34.2
882136800000,1997,12,1997,3,11,7,0.0782,0.0357,0.0425,2581.07,16.83,16.83,15.36,1,1,1,129.2,124.6,133.9,70.23,65.62,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.457,0.441,0.473,70.23,65.62,74.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0736,0.00172,0.00133,0.00212,0.000067,0.000052,0.000083,0.111,0.103,0.119,0.0044,0.004,0.0047,25.39,25.38,25.4,0.914,0.889,0.94,0.96,0.96,0.96,0.878,0.853,0.902,16,14.53,17.53,15.36,13.95,16.83,0,0,0,0,0,0,0.0854,0,0.0357,0.46,0.54,0.46,33
882741600000,1997,12,1997,3,12,7,0.0844,0.0357,0.0487,3014.92,18.81,18.81,17.95,1,1,1,139.5,135,143.8,80.5,76.01,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.423,0.41,0.437,80.5,76.01,84.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.074,0.0771,0.00259,0.00221,0.00295,0.0001,0.000087,0.00012,0.129,0.121,0.137,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.933,0.927,0.939,0.961,0.96,0.962,0.896,0.892,0.901,18.68,17.76,19.55,17.95,17.05,18.81,0,0,0,0,0,0,0.0997,0,0.0357,0.42,0.58,0.42,35.7
883346400000,1997,12,1997,3,13,7,0.0898,0.0405,0.0493,3040.22,19.2,19.2,18.1,1,1,1,148.4,142.9,157.7,81.45,71.85,67,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.451,0.405,0.504,81.45,71.85,86.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0743,0.0788,0.00267,0.00186,0.00312,0.0001,0.000073,0.00012,0.132,0.116,0.14,0.0052,0.0045,0.0055,25.37,25.36,25.38,0.929,0.923,0.937,0.961,0.96,0.963,0.893,0.886,0.9,18.82,16.51,19.94,18.1,15.85,19.2,0,0,0,0,0,0,0.101,0,0.0405,0.45,0.55,0.45,33.9
883951200000,1998,1,1997,4,14,7,0.101,0.0442,0.057,3495.26,21.57,21.57,20.81,1,1,1,167.3,161.8,171.1,94.31,88.81,73,73,73,4.06e-15,0,1.421e-14,0.437,0.427,0.451,94.31,88.81,98.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0803,0.0836,0.00377,0.0033,0.00409,0.00015,0.00013,0.00016,0.156,0.146,0.163,0.0061,0.0057,0.0064,25.38,25.38,25.38,0.917,0.913,0.924,0.966,0.964,0.968,0.886,0.884,0.89,21.53,20.42,22.29,20.81,19.68,21.57,0,0,0,0,0,0,0.116,0,0.044,0.44,0.56,0.44,34.6
884556000000,1998,1,1997,4,15,7,0.113,0.0442,0.0689,4253.58,27.26,27.26,25.32,1,1,1,186.9,175.8,194.9,113.9,102.8,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.391,0.375,0.415,113.9,102.8,121.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0852,0.092,0.00543,0.00448,0.00611,0.00021,0.00018,0.00024,0.191,0.171,0.205,0.0075,0.0067,0.008,25.38,25.38,25.38,0.92,0.913,0.926,0.97,0.97,0.97,0.893,0.885,0.898,26.1,23.34,28.1,25.32,22.64,27.26,0,0,0,0,0,0,0.141,0,0.0441,0.39,0.61,0.39,37.6
885160800000,1998,1,1997,4,16,7,0.125,0.0442,0.081,5056.27,32.4,32.4,30.1,1,1,1,207,198.4,217,134,125.5,73,73,73,-2.03e-15,-1.421e-14,0,0.353,0.336,0.368,134,125.5,144,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0932,0.0998,0.00714,0.00641,0.00799,0.00028,0.00025,0.00031,0.227,0.211,0.245,0.0089,0.0083,0.0096,25.33,25.25,25.39,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.03,29,33.4,30.1,28.13,32.4,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.5
885765600000,1998,1,1997,4,17,7,0.143,0.0452,0.0976,6114.85,38.96,38.96,36.4,1,1,1,236.1,222.2,247.9,161.4,149.2,74.71,73,85,0,0,0,0.316,0.298,0.343,161.4,149.2,171.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.11,0.00947,0.00844,0.0104,0.00037,0.00033,0.00041,0.276,0.254,0.295,0.011,0.01,0.012,25.11,25.03,25.21,0.942,0.938,0.946,0.972,0.97,0.976,0.916,0.91,0.923,37.45,34.63,39.93,36.4,33.59,38.96,0,0,0,0,0,0,0.202,0,0.0454,0.32,0.68,0.32,42.8
886370400000,1998,2,1997,5,18,7,0.155,0.0514,0.104,6528.51,41.96,41.96,38.86,1,1,1,256.9,249.3,269.5,171.9,164.3,85,85,85,0,-2.842e-14,2.842e-14,0.331,0.315,0.341,171.9,164.3,184.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.115,0.0104,0.00972,0.0114,0.00041,0.00038,0.00045,0.296,0.282,0.318,0.012,0.011,0.013,24.98,24.9,25.02,0.946,0.944,0.95,0.975,0.972,0.98,0.923,0.917,0.931,39.84,38.04,42.81,38.86,36.97,41.96,0,0,0,0,0,0,0.216,0,0.051,0.33,0.67,0.33,42.1
886975200000,1998,2,1997,5,19,7,0.181,0.0514,0.129,7986.72,52.52,52.52,47.54,2,1,1.2857142857142858,298.7,274.2,326.1,213.7,189.2,85,85,85,0,-2.842e-14,2.842e-14,0.286,0.261,0.31,213.7,189.2,241.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.117,0.135,0.0139,0.0118,0.0162,0.00055,0.00047,0.00065,0.325,0.248,0.39,0.013,0.0099,0.016,24.77,24.66,24.88,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.47,26.23,52.13,40.15,25.44,48.2,0,0,0,0,0,0,0.264,0,0.052,0.28,0.71,0.29,44.1
887580000000,1998,2,1997,5,20,7,0.219,0.0514,0.167,10111,63.99,63.99,60.18,2,2,2,361.3,336.8,378.9,276.3,251.8,85,85,85,0,0,0,0.236,0.224,0.252,276.3,251.8,293.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.139,0.154,0.0294,0.0179,0.0377,0.0012,0.00072,0.0015,0.306,0.269,0.332,0.012,0.011,0.013,24.49,24.37,24.65,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,31.02,28.29,32.98,30.09,27.45,31.99,0,0,0,0,0,0,0.334,0,0.052,0.23,0.76,0.24,46.2
888184800000,1998,2,1997,5,21,7,0.235,0.0533,0.182,10967.1,67.48,67.48,65.28,2,2,2,388.3,381.1,396.7,300.1,289.7,88.14,85,107,0,0,0,0.227,0.215,0.27,300.1,289.7,310.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.156,0.155,0.16,0.0407,0.0357,0.0455,0.0016,0.0015,0.0018,0.342,0.329,0.357,0.014,0.013,0.014,24.32,24.27,24.36,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.65,32.37,34.78,32.64,31.4,33.74,0,0,0,0,0,0,0.363,0,0.053,0.23,0.77,0.23,46.7
888789600000,1998,3,1997,6,22,7,0.239,0.0647,0.174,10490.5,62.97,62.97,62.44,2,2,2,395,392,397.5,288,285,107,107,107,0,0,0,0.271,0.269,0.273,288,285,290.5,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.155,0.154,0.156,0.035,0.0335,0.0361,0.0014,0.0014,0.0015,0.327,0.322,0.33,0.013,0.013,0.013,24.3,24.28,24.32,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,32.19,31.85,32.46,31.22,30.9,31.49,0,0,0,0,0,0,0.347,0,0.065,0.27,0.73,0.27,43.9
889394400000,1998,3,1997,6,23,7,0.246,0.0647,0.181,10920.7,69.31,69.31,65,2,2,2,407,392.3,427.3,300,285.3,107,107,107,0,0,0,0.263,0.25,0.273,300,285.3,320.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.166,0.0406,0.0337,0.0502,0.0017,0.0014,0.0021,0.345,0.323,0.375,0.014,0.013,0.015,24.22,24.1,24.32,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.51,31.88,35.73,32.5,30.93,34.66,0,0,0,0,0,0,0.361,0,0.065,0.26,0.74,0.26,44.4
889999200000,1998,3,1997,6,24,7,0.286,0.0647,0.221,13310.2,86.25,86.25,79.23,2,2,2,472.3,438,504.7,365.3,331,107,107,107,0,0,0,0.227,0.212,0.244,365.3,331,397.7,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.182,0.17,0.194,0.0714,0.0552,0.0867,0.0029,0.0023,0.0036,0.443,0.391,0.491,0.018,0.016,0.02,23.83,23.64,24.04,0.95,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,40.57,36.89,44.01,39.61,35.78,43.13,0,0,0,0,0,0,0.44,0,0.065,0.23,0.77,0.23,46.5
890604000000,1998,3,1997,6,25,7,0.327,0.0647,0.263,15587.9,96.4,96.4,92.79,2,2,2,541.5,511.5,575.5,434.5,404.5,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.198,0.186,0.209,434.5,404.5,468.5,990,990,990,966,965.9,966.2,24,23.8,24.1,0.207,0.196,0.221,0.104,0.0899,0.12,0.0043,0.0037,0.005,0.547,0.501,0.6,0.023,0.021,0.025,23.42,23.21,23.6,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.72,44.71,51.02,46.39,43.82,48.2,0,0,0,0,0,0,0.515,0,0.064,0.2,0.8,0.2,47.7
891208800000,1998,3,1997,6,26,7,0.383,0.0725,0.311,17819.9,115.8,115.8,106.1,3,2,2.857142857142857,633.8,587.3,685.2,513.9,480.3,119.9,107,125,0,-5.684e-14,5.684e-14,0.189,0.178,0.203,513.9,480.3,560.2,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.25,0.228,0.278,0.145,0.126,0.175,0.0062,0.0053,0.0075,0.585,0.531,0.648,0.025,0.022,0.028,22.98,22.71,23.17,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,39.11,35,52.09,37.65,33.95,48.2,0,0,0,0,0,0,0.589,0,0.072,0.19,0.81,0.19,46.5
891813600000,1998,4,1997,7,27,7,0.456,0.0756,0.381,21657.8,136.1,136.1,128.9,3,3,3,754.5,704.6,795.1,629.5,579.6,125,125,125,0,0,0,0.166,0.157,0.177,629.5,579.6,670.1,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.317,0.289,0.34,0.222,0.188,0.249,0.0096,0.0081,0.011,0.765,0.68,0.833,0.033,0.029,0.036,22.32,22.09,22.6,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.86,40.8,46.3,42.97,39.9,45.37,0,0,0,0,0,0,0.716,0,0.075,0.17,0.84,0.16,47.5
892418400000,1998,4,1997,7,28,7,0.5,0.0756,0.424,23736.5,143.1,143.1,141.3,3,3,3,826.2,806.5,837.3,701.2,681.5,125,125,125,0,0,0,0.151,0.149,0.155,701.2,681.5,712.3,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.358,0.347,0.364,0.269,0.256,0.277,0.012,0.011,0.012,0.885,0.852,0.904,0.039,0.037,0.04,21.91,21.85,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.06,46.95,48.68,47.1,46.01,47.7,0,0,0,0,0,0,0.785,0,0.076,0.15,0.85,0.15,47.5
893023200000,1998,4,1997,7,29,7,0.487,0.0756,0.412,23157.8,141.9,141.9,137.8,3,3,3,805.6,778,829.7,680.6,653,125,125,125,0,0,0,0.155,0.151,0.161,680.6,653,704.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.331,0.36,0.256,0.237,0.272,0.011,0.01,0.012,0.851,0.804,0.891,0.037,0.035,0.039,22.03,21.89,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.89,45.28,48.25,45.95,44.38,47.29,0,0,0,0,0,0,0.766,0,0.075,0.16,0.85,0.15,47.6
893628000000,1998,4,1997,7,30,7,0.438,0.0813,0.356,20334.1,131.8,131.8,121,3,3,3,723.5,675.9,770.5,589.1,528.9,134.4,125,147,0,0,0,0.187,0.162,0.217,589.1,528.9,645.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.294,0.261,0.326,0.194,0.154,0.232,0.0084,0.0066,0.01,0.697,0.595,0.791,0.03,0.025,0.034,22.51,22.23,22.8,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.921,0.937,41.29,37.41,44.84,40.35,36.31,43.94,0,0,0,0,0,0,0.672,0,0.082,0.19,0.81,0.19,46.4
894232800000,1998,5,1997,8,31,7,0.374,0.0889,0.285,16439.7,106.1,106.1,97.86,3,2,2.2857142857142856,618.2,576.6,661.4,471.2,429.6,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.238,0.222,0.255,471.2,429.6,514.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.229,0.208,0.252,0.122,0.102,0.145,0.0052,0.0043,0.0062,0.578,0.542,0.632,0.024,0.023,0.027,23.05,22.88,23.26,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.65,35.48,52.09,43.94,34.41,48.2,0,0,0,0,0,0,0.544,0,0.089,0.24,0.76,0.24,44
894837600000,1998,5,1997,8,32,7,0.32,0.0889,0.231,13807.7,89.48,89.48,82.19,2,2,2,529.1,495.9,564.3,382.1,348.9,147,147,147,0,-5.684e-14,5.684e-14,0.278,0.26,0.296,382.1,348.9,417.3,990,990,990,966,965.8,966.1,24,23.9,24.2,0.191,0.18,0.204,0.0794,0.0637,0.096,0.0033,0.0026,0.004,0.471,0.421,0.524,0.02,0.017,0.022,23.55,23.34,23.75,0.952,0.948,0.956,0.978,0.973,0.98,0.931,0.923,0.937,42.01,38.53,45.65,41.09,37.49,44.74,0,0,0,0,0,0,0.457,0,0.089,0.28,0.72,0.28,43.1
895442400000,1998,5,1997,8,33,7,0.277,0.0889,0.188,11224.9,72.57,72.57,66.81,2,2,2,457.9,431.7,485.3,310.9,284.7,147,147,147,0,0,0,0.322,0.303,0.341,310.9,284.7,338.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.166,0.157,0.176,0.0457,0.0334,0.0587,0.0019,0.0014,0.0024,0.364,0.325,0.405,0.015,0.013,0.017,23.98,23.81,24.13,0.942,0.937,0.947,0.97,0.97,0.97,0.914,0.909,0.919,34.44,31.58,37.39,33.41,30.63,36.29,0,0,0,0,0,0,0.371,0,0.089,0.32,0.68,0.32,40.5
896047200000,1998,5,1997,8,34,7,0.243,0.0889,0.154,9195.43,59.45,59.45,54.73,2,2,2,401.4,381.1,423.2,254.4,234.1,147,147,147,0,-2.842e-14,2.842e-14,0.367,0.347,0.386,254.4,234.1,276.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.139,0.154,0.0207,0.0156,0.0294,0.00084,0.00063,0.0012,0.281,0.255,0.312,0.011,0.01,0.013,24.32,24.18,24.44,0.93,0.924,0.936,0.97,0.97,0.97,0.902,0.897,0.907,28.21,25.93,30.64,27.37,25.16,29.72,0,0,0,0,0,0,0.304,0,0.089,0.37,0.63,0.37,37.8
896652000000,1998,6,1997,9,35,7,0.217,0.072,0.145,8659.59,55.37,55.37,51.55,2,1,1.7142857142857142,358.2,342.6,374.8,239.2,223.6,119,119,119,-8.12e-15,-2.842e-14,0,0.332,0.317,0.347,239.2,223.6,255.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.134,0.145,0.0164,0.0148,0.0197,0.00066,0.00059,0.0008,0.303,0.254,0.402,0.012,0.01,0.016,24.51,24.45,24.58,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.34,26.06,52.59,32.66,25.28,48.2,0,0,0,0,0,0,0.286,0,0.072,0.33,0.67,0.33,39.9
897256800000,1998,6,1997,9,36,7,0.196,0.072,0.124,7761.45,48.2,48.2,46.2,1,1,1,324.1,311.6,337.4,205.1,192.7,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.368,0.353,0.382,205.1,192.7,218.3,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.132,0.0132,0.0121,0.0143,0.00053,0.00048,0.00057,0.36,0.338,0.384,0.014,0.013,0.015,24.62,24.53,24.7,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.32,44.46,50.32,46.2,43.57,48.2,0,0,0,0,0,0,0.257,0,0.072,0.37,0.63,0.37,39.6
897861600000,1998,6,1997,9,37,7,0.179,0.072,0.107,6699.96,42.63,42.63,39.88,1,1,1,296,285.1,307.6,177,166.1,119,119,119,0,-2.842e-14,2.842e-14,0.402,0.387,0.417,177,166.1,188.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0108,0.00987,0.0118,0.00043,0.00039,0.00047,0.31,0.29,0.33,0.012,0.012,0.013,24.8,24.73,24.87,0.948,0.944,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.81,38.26,43.51,39.88,37.2,42.63,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.4
898466400000,1998,6,1997,9,38,7,0.165,0.072,0.0935,5797.93,36.6,36.6,34.51,1,1,1,273.6,264.6,282.7,154.6,145.6,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.435,0.421,0.45,154.6,145.6,163.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.00889,0.00813,0.00966,0.00035,0.00032,0.00038,0.27,0.254,0.286,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.937,0.944,0.97,0.97,0.971,0.913,0.909,0.916,35.57,33.45,37.69,34.51,32.45,36.6,0,0,0,0,0,0,0.192,0,0.0715,0.44,0.57,0.43,35.1
899071200000,1998,6,1997,9,39,7,0.153,0.0672,0.0863,5342.32,33.09,33.09,31.8,1,1,1,253.8,246.3,261.6,142.6,138.3,111.1,108,119,4.06e-15,0,2.842e-14,0.438,0.422,0.46,142.6,138.3,148.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00787,0.00751,0.00834,0.00031,0.0003,0.00033,0.247,0.239,0.257,0.0098,0.0094,0.01,25.04,25.01,25.08,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.78,31.78,34.11,31.8,30.83,33.09,0,0,0,0,0,0,0.177,0,0.0667,0.44,0.56,0.44,34.9
899676000000,1998,7,1997,10,40,7,0.143,0.0653,0.0779,4818.58,30.27,30.27,28.68,1,1,1,236.8,230.7,243.8,128.8,122.7,108,108,108,4.06e-15,0,1.421e-14,0.456,0.443,0.468,128.8,122.7,135.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.099,0.0968,0.101,0.0067,0.00618,0.0073,0.00026,0.00024,0.00029,0.222,0.211,0.235,0.0088,0.0083,0.0093,25.16,25.1,25.2,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.57,28.12,31.21,28.68,27.28,30.27,0,0,0,0,0,0,0.159,0,0.0651,0.46,0.54,0.46,33.7
900280800000,1998,7,1997,10,41,7,0.135,0.0653,0.0696,4282.43,26.83,26.83,25.49,1,1,1,223.1,217.3,228.8,115.1,109.3,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.484,0.472,0.497,115.1,109.3,120.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0921,0.0962,0.00553,0.00504,0.00602,0.00022,0.0002,0.00024,0.197,0.187,0.208,0.0078,0.0073,0.0082,25.26,25.22,25.31,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.28,24.9,27.66,25.49,24.15,26.83,0,0,0,0,0,0,0.142,0,0.0654,0.48,0.52,0.48,31.7
900885600000,1998,7,1997,10,42,7,0.127,0.0653,0.0615,3254.1,23.71,23.71,19.37,1,1,1,209.7,203.9,215.4,101.7,95.92,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.515,0.501,0.53,101.7,95.92,107.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0874,0.0914,0.00439,0.0039,0.00488,0.00017,0.00015,0.00019,0.174,0.163,0.184,0.0068,0.0064,0.0072,25.37,25.32,25.41,0.783,0,0.916,0.831,0,0.97,0.759,0,0.889,19.98,0,24.44,19.37,0,23.71,0,1,0,0,0.143,0,0.108,0.143,0.0655,0.51,0.48,0.52,25.6
901490400000,1998,7,1997,10,43,7,0.12,0.0627,0.0568,0,0,0,0,1,1,1,197.7,192.2,202,93.95,88.53,103.7,93,108,0,-1.421e-14,1.421e-14,0.525,0.477,0.55,93.95,88.53,102.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0848,0.0878,0.00374,0.00328,0.00443,0.00015,0.00013,0.00017,0.159,0.15,0.173,0.0062,0.0059,0.0067,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0632,0.52,0.47,0.53,0
902095200000,1998,8,1997,11,44,7,0.112,0.0562,0.0553,0,0,0,0,1,1,1,184.4,178.8,189.7,91.42,85.76,93,93,93,-6.09e-15,-1.421e-14,1.421e-14,0.504,0.49,0.52,91.42,85.76,96.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.084,0.082,0.0859,0.00352,0.00304,0.00397,0.00014,0.00012,0.00016,0.153,0.143,0.163,0.006,0.0056,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.5,0.49,0.51,0
902700000000,1998,8,1997,11,45,7,0.104,0.0562,0.0477,0,0,0,0,1,1,1,171.9,167.6,176.8,78.88,74.55,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.541,0.526,0.555,78.88,74.55,83.84,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0796,0.0781,0.0814,0.00246,0.00209,0.00288,0.000096,0.000082,0.00011,0.131,0.123,0.14,0.0051,0.0048,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.54,0.46,0.54,0
903304800000,1998,8,1997,11,46,7,0.098,0.0562,0.0418,0,0,0,0,1,1,1,162.1,158,166.2,69.08,64.98,93,93,93,0,-1.421e-14,1.421e-14,0.574,0.56,0.589,69.08,64.98,73.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0747,0.0776,0.00162,0.00127,0.00197,0.000064,0.00005,0.000077,0.114,0.106,0.121,0.0044,0.0042,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
903909600000,1998,8,1997,11,47,7,0.0927,0.0562,0.0365,0,0,0,0,1,1,1,153.3,150.6,156.6,60.29,57.59,93,93,93,-1.015e-15,-1.421e-14,1.421e-14,0.607,0.594,0.618,60.29,57.59,63.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0721,0.0742,0.000875,0.000645,0.00116,0.000034,0.000025,0.000045,0.0978,0.093,0.104,0.0038,0.0036,0.0041,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
904514400000,1998,8,1997,11,48,7,0.0866,0.0454,0.0412,2202.22,17.02,17.02,13.11,1,1,1,143.2,137.2,149.8,68.17,56.77,75,72,93,3.045e-15,-1.421e-14,1.421e-14,0.524,0.487,0.621,68.17,56.77,75.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0718,0.0764,0.00154,0.000575,0.0022,0.000061,0.000023,0.000086,0.11,0.0915,0.124,0.0043,0.0036,0.0048,25.39,25.38,25.41,0.782,0,0.939,0.823,0,0.96,0.751,0,0.901,13.65,0,17.72,13.11,0,17.02,0,1,0,0,0.143,0,0.0728,0.143,0.0454,0.52,0.48,0.52,25.4
905119200000,1998,9,1997,12,49,7,0.0785,0.0435,0.0349,318.073,13.25,13.25,1.893,1,1,1,129.8,124.9,135.3,57.77,52.89,72,72,72,-2.03e-15,-1.421e-14,7.105e-15,0.555,0.532,0.577,57.77,52.89,63.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000661,0.000246,0.00113,0.000026,0.0000096,0.000044,0.0922,0.085,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.125,0,0.876,0.137,0,0.96,0.12,0,0.841,1.972,0,13.81,1.893,0,13.25,0,6,0,0,0.857,0,0.0105,0.857,0.0436,0.55,0.44,0.56,4.05
905724000000,1998,9,1997,12,50,7,0.0723,0.0435,0.00879,0,0,0,0,1,0,0.2857142857142857,119.6,116.4,123.5,47.58,44.42,72,72,72,33.05,-7.105e-15,48.79,0.602,0.583,0.618,14.53,0,51.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000204,0,0.000129,8e-7,0,0.0000051,0.074,0.0708,0.083,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.06351,0.6,0.12,0.88,0
906328800000,1998,9,1997,12,51,7,0.0684,0.0435,0,0,0,0,0,0,0,0,113.1,110.7,115.6,41.13,38.67,72,72,72,41.13,38.67,43.59,0.637,0.623,0.651,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0684,0.64,0,1,0
906933600000,1998,9,1997,12,52,7,0.0663,0.0366,0.0196,0,0,0,0,1,0,0.5714285714285714,109.7,108.2,111.2,49.09,38.4,60.57,52,72,16.65,-7.105e-15,39.22,0.552,0.475,0.652,32.43,0,57.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000328,0,0.000644,0.000013,0,0.000025,0.0821,0.0708,0.0917,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0467,0.55,0.3,0.7,0
907538400000,1998,10,1998,1,1,7,0.0635,0.0314,0.032,0,0,0,0,1,1,1,104.9,102.5,107.4,52.93,50.47,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.496,0.484,0.507,52.93,50.47,55.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000249,0.0000399,0.000458,0.0000098,0.0000016,0.000018,0.085,0.0815,0.0886,0.0033,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.5,0.5,0
908143200000,1998,10,1998,1,2,7,0.0601,0.0314,0,0,0,0,0,0,0,0,99.42,97.27,101.7,47.42,45.27,52,52,52,47.42,45.27,49.65,0.523,0.512,0.535,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0601,0.52,0,1,0
908748000000,1998,10,1998,1,3,7,0.057,0.0314,0,0,0,0,0,0,0,0,94.3,92.63,96.45,42.3,40.63,52,52,52,42.3,40.63,44.45,0.551,0.539,0.561,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.057,0.55,0,1,0
909352800000,1998,10,1998,1,4,7,0.0556,0.0313,0,0,0,0,0,0,0,0,92,91.26,92.35,40.29,39.26,51.71,50,52,40.29,39.26,42.35,0.562,0.541,0.57,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0556,0.56,0,1,0
909957600000,1998,11,1998,2,5,7,0.0588,0.0302,0.00933,0,0,0,0,1,0,0.2857142857142857,97.28,92.63,105.8,47.28,42.63,50,50,50,31.85,0,47,0.515,0.473,0.54,15.42,0,55.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000965,0,0.000489,0.0000038,0,0.000019,0.0753,0.0708,0.0891,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.04947,0.51,0.16,0.84,0
910562400000,1998,11,1998,2,6,7,0.067,0.0302,0.0367,657.51,14.02,14.02,3.914,1,1,1,110.8,105.2,115.9,60.75,55.2,50,50,50,2.03e-15,0,7.105e-15,0.452,0.432,0.475,60.75,55.2,65.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000914,0.000442,0.00135,0.000036,0.000017,0.000053,0.0963,0.0883,0.104,0.0038,0.0035,0.0041,25.4,25.4,25.41,0.253,0,0.89,0.274,0,0.96,0.243,0,0.855,4.077,0,14.61,3.914,0,14.02,0,5,0,0,0.714,0,0.0217,0.714,0.0303,0.45,0.55,0.45,9.81
911167200000,1998,11,1998,2,7,7,0.0716,0.0302,0.0414,2487.23,15.02,15.02,14.8,1,1,1,118.4,117.5,119.2,68.45,67.51,50,50,50,0,0,0,0.422,0.42,0.425,68.45,67.51,69.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00157,0.00149,0.00163,0.000061,0.000058,0.000064,0.107,0.106,0.108,0.0042,0.0042,0.0042,25.39,25.39,25.39,0.905,0.9,0.909,0.96,0.96,0.96,0.869,0.864,0.872,15.42,15.12,15.65,14.8,14.52,15.02,0,0,0,0,0,0,0.0822,0,0.0302,0.42,0.58,0.42,34.7
911772000000,1998,11,1998,2,8,7,0.0726,0.0302,0.0423,2567.09,16.3,16.3,15.28,1,1,1,120,116.7,123.3,69.97,66.69,50,50,50,0,0,0,0.417,0.406,0.428,69.97,66.69,73.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0716,0.0017,0.00142,0.00198,0.000067,0.000056,0.000077,0.11,0.105,0.115,0.0043,0.0041,0.0045,25.39,25.39,25.4,0.913,0.895,0.931,0.96,0.96,0.96,0.877,0.859,0.894,15.92,14.87,16.98,15.28,14.27,16.3,0,0,0,0,0,0,0.0849,0,0.0303,0.42,0.58,0.42,35.4
912376800000,1998,11,1998,2,9,7,0.0791,0.0349,0.0442,2707.38,18.2,18.2,16.12,1,1,1,130.8,123.8,140.8,73.08,66.17,57.71,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.404,0.471,73.08,66.17,81.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0708,0.076,0.00196,0.00137,0.0027,0.000077,0.000054,0.00011,0.116,0.104,0.132,0.0045,0.0041,0.0052,25.38,25.37,25.4,0.922,0.892,0.938,0.96,0.96,0.961,0.885,0.856,0.901,16.78,14.7,18.94,16.12,14.11,18.2,0,0,0,0,0,0,0.0895,0,0.0349,0.44,0.56,0.44,34.2
912981600000,1998,12,1998,3,10,7,0.0885,0.0357,0.0528,3247.21,19.93,19.93,19.33,1,1,1,146.3,142.1,149.2,87.3,83.12,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.403,0.395,0.415,87.3,83.12,90.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0765,0.079,0.00317,0.00282,0.00342,0.00012,0.00011,0.00013,0.142,0.134,0.147,0.0055,0.0053,0.0058,25.36,25.35,25.37,0.924,0.921,0.929,0.963,0.961,0.964,0.89,0.888,0.894,20.07,19.22,20.66,19.33,18.48,19.93,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
913586400000,1998,12,1998,3,11,7,0.0915,0.0357,0.0558,3420.86,21.06,21.06,20.36,1,1,1,151.3,148.9,154.7,92.34,89.95,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.39,0.381,0.396,92.34,89.95,95.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0789,0.081,0.0036,0.0034,0.00388,0.00014,0.00013,0.00015,0.151,0.146,0.157,0.0059,0.0057,0.0061,25.35,25.35,25.35,0.919,0.915,0.921,0.965,0.964,0.967,0.887,0.885,0.888,21.09,20.61,21.78,20.36,19.87,21.06,0,0,0,0,0,0,0.113,0,0.0357,0.39,0.61,0.39,37.4
914191200000,1998,12,1998,3,12,7,0.0995,0.0357,0.0638,3918.83,26.58,26.58,23.33,1,1,1,164.5,152.5,178.2,105.5,93.51,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.36,0.331,0.387,105.5,93.51,119.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0802,0.0893,0.00472,0.0037,0.00588,0.00018,0.00015,0.00023,0.174,0.153,0.199,0.0068,0.006,0.0078,25.35,25.35,25.36,0.917,0.911,0.924,0.969,0.966,0.97,0.889,0.883,0.897,24.07,21.33,27.4,23.33,20.6,26.58,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
914796000000,1998,12,1998,3,13,7,0.116,0.0393,0.0764,4753.72,29.35,29.35,28.3,1,1,1,191.3,182.9,203.6,126.3,120.8,65,59,73,4.06e-15,-1.421e-14,1.421e-14,0.339,0.311,0.377,126.3,120.8,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0909,0.095,0.00648,0.00602,0.00686,0.00025,0.00024,0.00027,0.212,0.203,0.221,0.0083,0.0079,0.0086,25.37,25.36,25.39,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.17,27.83,30.25,28.3,26.99,29.35,0,0,0,0,0,0,0.157,0,0.0396,0.34,0.66,0.34,41
915400800000,1999,1,1998,4,14,7,0.13,0.0442,0.0857,5353.61,34.89,34.89,31.87,1,1,1,214.7,206.1,228,141.7,133.1,73,73,73,0,0,0,0.34,0.32,0.354,141.7,133.1,155,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.099,0.0959,0.104,0.0078,0.00706,0.00892,0.00031,0.00028,0.00035,0.241,0.225,0.264,0.0094,0.0088,0.01,25.27,25.17,25.34,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.85,30.82,35.97,31.87,29.89,34.89,0,0,0,0,0,0,0.177,0,0.0443,0.34,0.66,0.34,41.2
916005600000,1999,1,1998,4,15,7,0.154,0.0442,0.11,6912.48,45.77,45.77,41.15,1,1,1,254.1,235.4,273.6,181.1,162.4,73,73,73,8.12e-15,0,2.842e-14,0.288,0.267,0.31,181.1,162.4,200.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.12,0.0111,0.00955,0.0128,0.00044,0.00038,0.00051,0.311,0.277,0.346,0.012,0.011,0.014,24.98,24.86,25.11,0.949,0.943,0.955,0.977,0.971,0.98,0.927,0.915,0.936,42.08,37.69,46.7,41.15,36.6,45.77,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,44.9
916610400000,1999,1,1998,4,16,7,0.177,0.0442,0.133,8195.01,52.34,52.34,48.78,2,1,1.2857142857142858,293.3,276.1,312.7,220.3,203.1,73,73,73,8.12e-15,0,2.842e-14,0.249,0.233,0.264,220.3,203.1,239.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.121,0.134,0.0145,0.013,0.0161,0.00058,0.00052,0.00064,0.336,0.246,0.391,0.013,0.0098,0.016,24.79,24.71,24.85,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,43.14,26.19,52.55,41.41,25.41,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.3
917215200000,1999,1,1998,4,17,7,0.203,0.0442,0.159,9628.82,60.52,60.52,57.31,2,2,2,335.4,319.6,350.2,262.4,246.6,73,73,73,0,-2.842e-14,2.842e-14,0.218,0.208,0.228,262.4,246.6,277.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.136,0.147,0.023,0.0167,0.0298,0.00092,0.00067,0.0012,0.284,0.262,0.306,0.011,0.01,0.012,24.64,24.54,24.74,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.54,27.77,31.2,28.66,26.93,30.26,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
917820000000,1999,2,1998,5,18,7,0.245,0.0514,0.193,11689.8,80.11,80.11,69.58,2,2,2,404.7,360.9,452.2,319.7,275.9,85,85,85,0,0,0,0.211,0.188,0.236,319.7,275.9,367.2,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.147,0.18,0.0499,0.0292,0.0723,0.002,0.0012,0.003,0.371,0.305,0.442,0.015,0.012,0.018,24.21,23.92,24.49,0.943,0.935,0.951,0.972,0.97,0.978,0.917,0.907,0.93,35.79,30.98,40.95,34.79,30.05,40.05,0,0,0,0,0,0,0.387,0,0.052,0.21,0.79,0.21,47.7
918424800000,1999,2,1998,5,19,7,0.314,0.0514,0.263,15537.4,96.4,96.4,92.48,2,2,2,519.9,471.1,561.8,434.9,386.1,85,85,85,8.12e-15,0,5.684e-14,0.164,0.151,0.18,434.9,386.1,476.8,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.204,0.186,0.221,0.104,0.0812,0.124,0.0043,0.0033,0.0052,0.544,0.471,0.609,0.023,0.019,0.026,23.52,23.26,23.81,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.93,42.96,52,46.24,42.1,48.2,0,0,0,0,0,0,0.514,0,0.051,0.16,0.84,0.16,49.5
919029600000,1999,2,1998,5,20,7,0.359,0.0514,0.308,17848.7,110.2,110.2,106.2,3,3,3,593.6,573.6,613.5,508.6,488.6,85,85,85,0,-5.684e-14,5.684e-14,0.143,0.139,0.148,508.6,488.6,528.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.227,0.25,0.141,0.13,0.154,0.006,0.0054,0.0065,0.551,0.519,0.585,0.023,0.022,0.025,23.18,23.06,23.3,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.5,35.17,37.81,35.41,34.11,36.73,0,0,0,0,0,0,0.59,0,0.051,0.14,0.86,0.14,49.7
919634400000,1999,2,1998,5,21,7,0.386,0.0514,0.335,19368.7,118.7,118.7,115.3,3,3,3,638.3,619.8,654.8,553.3,534.8,85,85,85,0,0,0,0.133,0.13,0.137,553.3,534.8,569.8,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.264,0.254,0.274,0.171,0.158,0.182,0.0072,0.0067,0.0077,0.626,0.595,0.654,0.027,0.025,0.028,22.92,22.83,23.03,0.951,0.95,0.952,0.975,0.972,0.977,0.927,0.923,0.93,39.42,38.23,40.49,38.43,37.16,39.56,0,0,0,0,0,0,0.64,0,0.051,0.13,0.87,0.13,50.2
920239200000,1999,3,1998,6,22,7,0.418,0.0647,0.353,20322.3,127.5,127.5,121,3,3,3,691.3,660,725.6,584.3,553,107,107,107,0,0,0,0.155,0.147,0.162,584.3,553,618.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.287,0.269,0.306,0.191,0.17,0.214,0.0082,0.0073,0.0092,0.684,0.631,0.742,0.029,0.027,0.032,22.65,22.46,22.83,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.927,0.936,41.23,39.25,43.37,40.32,38.24,42.51,0,0,0,0,0,0,0.672,0,0.065,0.15,0.84,0.16,48.6
920844000000,1999,3,1998,6,23,7,0.454,0.0647,0.39,22180.8,133.7,133.7,132,3,3,3,751,737.4,760.4,644,630.4,107,107,107,0,0,0,0.142,0.141,0.145,644,630.4,653.4,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.321,0.313,0.326,0.231,0.222,0.237,0.01,0.0096,0.01,0.784,0.761,0.8,0.034,0.033,0.035,22.31,22.26,22.39,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.91,44.09,45.47,44.01,43.21,44.56,0,0,0,0,0,0,0.733,0,0.064,0.14,0.86,0.14,48.9
921448800000,1999,3,1998,6,24,7,0.491,0.0647,0.426,23619.8,144.6,144.6,140.6,3,3,3,811.1,769.9,875.6,704.1,662.9,107,107,107,0,0,0,0.132,0.122,0.139,704.1,662.9,768.6,990,990,990,967.1,967,967.4,22.9,22.6,23,0.357,0.332,0.404,0.271,0.244,0.311,0.012,0.011,0.014,0.887,0.816,1,0.039,0.035,0.044,21.97,21.6,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.36,46.04,51.89,46.86,45.12,48.2,0,0,0,0,0,0,0.781,0,0.065,0.13,0.87,0.13,48.1
922053600000,1999,3,1998,6,25,7,0.663,0.0647,0.587,30271,192.8,192.8,180.2,4,4,4,1096,912.5,1311,988.9,805.5,107,107,107,18.32,0,103.7,0.099,0.0816,0.117,970.6,805.5,1100,990,990,990,968.2,967.6,968.9,21.8,21.1,22.4,0.62,0.438,0.815,0.471,0.329,0.648,0.022,0.015,0.031,1.36,0.981,1.76,0.062,0.044,0.083,20.46,19.36,21.47,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.932,0.937,46.28,40.43,50.54,45.05,39.5,48.2,0,0,0,0,0,0,1,0,0.076,0.098,0.89,0.11,45.7
922658400000,1999,3,1998,6,26,7,0.899,0.0789,0.665,31658.7,192,192,188.4,4,4,4,1487,1392,1576,1356,1285,130.4,107,148,256.4,185.3,327.5,0.0874,0.0733,0.0994,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.89,0.85,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.089,0.086,0.092,18.72,18.41,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.07,47.26,48.99,47.11,46.31,48.01,0,0,0,0,0,0,1.05,0,0.234,0.088,0.74,0.26,35.2
