datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1048456800000,2003,3,2002,6,25,7,0.285,0.0647,0.22,13263.1,82.63,82.63,78.95,2,2,2,470.8,457.1,487.2,363.8,350.1,107,107,107,0,0,0,0.227,0.22,0.234,363.8,350.1,380.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.177,0.187,0.0707,0.0643,0.0785,0.0029,0.0026,0.0032,0.44,0.42,0.465,0.018,0.017,0.019,23.84,23.74,23.92,0.95,0.948,0.952,0.977,0.974,0.98,0.928,0.924,0.933,40.41,38.95,42.16,39.47,37.93,41.31,0,0,0,0,0,0,0.439,0,0.065,0.23,0.77,0.23,46.5
1049061600000,2003,3,2002,6,26,7,0.315,0.074,0.241,14440,89.4,89.4,85.95,2,2,2,520.1,496.8,540,397.7,380.8,122.4,107,125,1.624e-14,0,5.684e-14,0.235,0.215,0.247,397.7,380.8,415,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.19,0.202,0.0867,0.0787,0.0949,0.0036,0.0033,0.004,0.494,0.469,0.52,0.021,0.019,0.022,23.57,23.45,23.69,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.85,42.07,45.61,42.98,41.23,44.7,0,0,0,0,0,0,0.478,0,0.074,0.23,0.77,0.23,45.8
1049666400000,2003,4,2002,7,27,7,0.36,0.0756,0.285,16532,111.1,111.1,98.4,3,2,2.2857142857142856,595.8,547.4,662.2,470.8,422.4,125,125,125,8.12e-15,0,5.684e-14,0.211,0.189,0.228,470.8,422.4,537.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.228,0.205,0.265,0.122,0.0983,0.16,0.0052,0.0041,0.0068,0.577,0.531,0.63,0.024,0.022,0.027,23.15,22.84,23.41,0.955,0.947,0.958,0.977,0.97,0.98,0.933,0.919,0.939,45.65,36.22,52.22,44.05,35.13,48.2,0,0,0,0,0,0,0.547,0,0.075,0.21,0.79,0.21,45.9
1050271200000,2003,4,2002,7,28,7,0.501,0.0756,0.425,23590.6,167.5,167.5,140.4,4,3,3.2857142857142856,827.6,696.9,992.7,702.6,571.9,125,125,125,0,0,0,0.153,0.126,0.179,702.6,571.9,867.7,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.37,0.284,0.502,0.266,0.183,0.359,0.012,0.0079,0.016,0.868,0.667,1.1,0.038,0.029,0.05,21.92,21.03,22.64,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.99,40.01,49.98,42.95,39.05,48.2,0,0,0,0,0,0,0.78,0,0.076,0.15,0.85,0.15,47.1
1050876000000,2003,4,2002,7,29,7,0.734,0.0756,0.639,31903.5,192.8,192.8,189.9,4,4,4,1213,1061,1314,1088,936.2,125,125,125,31.3,0,88.63,0.104,0.0952,0.118,1057,936.2,1100,990,990,990,968.6,968.1,968.9,21.4,21.1,21.9,0.737,0.565,0.821,0.568,0.392,0.648,0.027,0.018,0.031,1.59,1.22,1.77,0.075,0.055,0.084,19.83,19.35,20.69,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49,45.38,50.5,47.48,44.47,48.2,0,0,0,0,0,0,1.06,0,0.095,0.1,0.87,0.13,43.5
1051480800000,2003,4,2002,7,30,7,0.774,0.0988,0.652,32223.4,192.8,192.8,191.8,4,4,4,1279,1217,1317,1116,1025,163.3,125,192,37.13,0,91.61,0.128,0.0949,0.158,1079,1025,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.776,0.687,0.822,0.6,0.48,0.648,0.028,0.022,0.031,1.67,1.45,1.77,0.079,0.068,0.084,19.55,19.34,19.97,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.31,47.93,49.93,47.95,46.97,48.2,0,0,0,0,0,0,1.07,0,0.122,0.13,0.84,0.16,41.6
1052085600000,2003,5,2002,8,31,7,0.663,0.112,0.551,28931.7,184.1,184.1,172.2,4,4,4,1097,1010,1186,911.1,845.9,185.6,147,192,3.248e-14,-1.137e-13,1.137e-13,0.169,0.146,0.185,911.1,845.9,994,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.551,0.491,0.641,0.38,0.348,0.42,0.017,0.016,0.02,1.18,1.07,1.34,0.054,0.049,0.062,20.61,20.18,20.98,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.94,41.38,46.97,43.05,40.51,46.03,0,0,0,0,0,0,0.957,0,0.112,0.17,0.83,0.17,43.6
1052690400000,2003,5,2002,8,32,7,0.559,0.0889,0.471,25294.4,162.5,162.5,150.6,4,3,3.4285714285714284,925,865.2,987.8,778,718.2,147,147,147,0,0,0,0.159,0.149,0.17,778,718.2,840.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.421,0.368,0.479,0.314,0.281,0.346,0.014,0.012,0.016,0.988,0.915,1.05,0.044,0.04,0.047,21.41,21.1,21.72,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.19,39.79,51.92,44.51,38.81,48.2,0,0,0,0,0,0,0.836,0,0.088,0.16,0.84,0.16,45.2
1053295200000,2003,5,2002,8,33,7,0.492,0.0889,0.403,22647.6,141.2,141.2,134.8,3,3,3,813.2,779.2,851,666.2,632.2,147,147,147,0,0,0,0.181,0.173,0.189,666.2,632.2,704,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.319,0.36,0.246,0.223,0.271,0.011,0.0097,0.012,0.827,0.77,0.891,0.036,0.033,0.039,22.02,21.81,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.85,43.87,48.01,44.94,42.99,47.05,0,0,0,0,0,0,0.749,0,0.089,0.18,0.82,0.18,46
1053900000000,2003,5,2002,8,34,7,0.442,0.0865,0.355,20286.4,127.6,127.6,120.8,3,3,3,730.6,690.4,771.3,587.6,555.7,143,119,147,0,0,0,0.196,0.172,0.209,587.6,555.7,624.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.294,0.276,0.315,0.194,0.172,0.218,0.0084,0.0074,0.0095,0.694,0.641,0.756,0.03,0.028,0.033,22.48,22.26,22.67,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.16,39.13,43.39,40.25,38.12,42.52,0,0,0,0,0,0,0.671,0,0.087,0.2,0.8,0.2,45.9
1054504800000,2003,6,2002,9,35,7,0.391,0.072,0.319,18342.2,115.9,115.9,109.2,3,3,3,645.8,614.1,679.1,526.8,495.1,119,119,119,1.624e-14,0,5.684e-14,0.184,0.175,0.194,526.8,495.1,560.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.257,0.239,0.276,0.153,0.133,0.175,0.0065,0.0056,0.0075,0.59,0.537,0.646,0.025,0.023,0.028,22.93,22.74,23.11,0.949,0.946,0.951,0.972,0.97,0.975,0.922,0.917,0.928,37.45,35.37,39.61,36.39,34.31,38.63,0,0,0,0,0,0,0.607,0,0.072,0.18,0.82,0.18,46.9
1055109600000,2003,6,2002,9,36,7,0.349,0.072,0.277,16076.1,96.4,96.4,95.69,2,2,2,577.8,552,605,458.8,433,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.206,0.197,0.216,458.8,433,486.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.219,0.208,0.234,0.116,0.103,0.128,0.0049,0.0043,0.0054,0.587,0.546,0.633,0.025,0.023,0.027,23.21,23.05,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.98,47.49,52.5,47.85,46.54,48.2,0,0,0,0,0,0,0.532,0,0.072,0.21,0.79,0.21,46.1
1055714400000,2003,6,2002,9,37,7,0.315,0.072,0.243,14609.1,91.4,91.4,86.96,2,2,2,521.4,499.8,543.5,402.4,380.8,119,119,119,8.12e-15,0,5.684e-14,0.228,0.219,0.238,402.4,380.8,424.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.189,0.205,0.0889,0.0787,0.0994,0.0037,0.0033,0.0041,0.5,0.468,0.533,0.021,0.019,0.022,23.55,23.42,23.68,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,44.37,42.12,46.64,43.48,41.28,45.7,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.4
1056319200000,2003,6,2002,9,38,7,0.287,0.072,0.215,12921.6,81.06,81.06,76.91,2,2,2,474.6,456.3,492.9,355.6,337.3,119,119,119,0,0,0,0.251,0.241,0.261,355.6,337.3,373.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.187,0.0669,0.0582,0.0755,0.0028,0.0024,0.0031,0.43,0.402,0.457,0.018,0.017,0.019,23.83,23.72,23.94,0.949,0.947,0.952,0.975,0.971,0.979,0.925,0.919,0.932,39.45,37.48,41.4,38.46,36.38,40.53,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
1056924000000,2003,6,2002,9,39,7,0.262,0.0803,0.182,10903.5,71.52,71.52,64.9,2,2,2,433.7,417.7,450.6,301,282.7,132.7,119,135,0,0,0,0.306,0.264,0.323,301,282.7,331.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.172,0.0411,0.0325,0.0555,0.0017,0.0013,0.0023,0.349,0.322,0.394,0.014,0.013,0.016,24.1,23.98,24.2,0.941,0.937,0.946,0.97,0.97,0.97,0.912,0.909,0.917,33.45,31.43,36.87,32.45,30.49,35.76,0,0,0,0,0,0,0.361,0,0.08,0.31,0.69,0.31,41.6
1057528800000,2003,7,2002,10,40,7,0.24,0.0816,0.159,9511.24,59.86,59.86,56.61,2,2,2,397.4,383,412.6,262.4,248,135,135,135,0,-2.842e-14,2.842e-14,0.34,0.327,0.352,262.4,248,277.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.023,0.0168,0.03,0.00093,0.00068,0.0012,0.292,0.271,0.314,0.012,0.011,0.013,24.32,24.23,24.41,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.18,27.58,30.86,28.31,26.76,29.93,0,0,0,0,0,0,0.315,0,0.081,0.34,0.66,0.34,39.6
1058133600000,2003,7,2002,10,41,7,0.222,0.0816,0.14,8401.42,52.72,52.72,50.01,2,1,1.5714285714285714,367.2,354.9,379.5,232.2,219.8,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.368,0.356,0.38,232.2,219.8,244.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.143,0.0155,0.0144,0.0165,0.00063,0.00058,0.00067,0.318,0.253,0.402,0.013,0.01,0.016,24.45,24.38,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.15,25.78,52.26,35.33,25,48.2,0,0,0,0,0,0,0.278,0,0.082,0.37,0.63,0.37,37.8
1058738400000,2003,7,2002,10,42,7,0.206,0.0816,0.124,7778.62,48.2,48.2,46.3,1,1,1,340.8,331.1,351.3,205.8,196.1,135,135,135,-8.12e-15,-2.842e-14,0,0.396,0.384,0.408,205.8,196.1,216.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.133,0.0132,0.0124,0.0141,0.00053,0.0005,0.00057,0.363,0.345,0.381,0.015,0.014,0.015,24.53,24.46,24.6,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.32,45.11,49.69,46.3,44.2,48.2,0,0,0,0,0,0,0.257,0,0.082,0.4,0.6,0.4,37.8
1059343200000,2003,7,2002,10,43,7,0.192,0.0708,0.122,7550.11,48.2,48.2,44.94,1,1,1,318.3,307.3,328.1,201.3,184,117,93,135,-4.06e-15,-2.842e-14,2.842e-14,0.367,0.295,0.423,201.3,184,221.9,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.13,0.0129,0.0114,0.0146,0.00051,0.00046,0.00058,0.352,0.324,0.387,0.014,0.013,0.015,24.66,24.62,24.69,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.939,46.45,42.32,51.41,44.94,41.47,48.2,0,0,0,0,0,0,0.25,0,0.07,0.37,0.64,0.36,39.3
1059948000000,2003,8,2002,11,44,7,0.177,0.0562,0.12,7605.79,47.76,47.76,45.27,1,1,1,292.2,282.4,303.2,199.2,189.4,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.318,0.307,0.329,199.2,189.4,210.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.119,0.126,0.0127,0.0118,0.0136,0.0005,0.00047,0.00054,0.346,0.329,0.366,0.014,0.013,0.015,24.78,24.72,24.84,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,46.2,43.9,48.74,45.27,43.02,47.76,0,0,0,0,0,0,0.252,0,0.057,0.32,0.68,0.32,43
1060552800000,2003,8,2002,11,45,7,0.164,0.0562,0.107,6748.63,42.33,42.33,40.17,1,1,1,270.4,261.9,279.4,177.4,168.9,93,93,93,0,-2.842e-14,2.842e-14,0.344,0.333,0.355,177.4,168.9,186.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.118,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.307,0.292,0.323,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.931,41.08,39.07,43.19,40.17,38.05,42.33,0,0,0,0,0,0,0.223,0,0.057,0.34,0.65,0.35,41.2
1061157600000,2003,8,2002,11,46,7,0.152,0.0562,0.0962,5994.14,37.44,37.44,35.68,1,1,1,252,244.7,259.4,159,151.7,93,93,93,0,-2.842e-14,2.842e-14,0.369,0.358,0.38,159,151.7,166.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.111,0.00927,0.00864,0.0099,0.00037,0.00034,0.00039,0.274,0.261,0.288,0.011,0.01,0.011,25.02,24.97,25.07,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.76,35.03,38.49,35.68,33.98,37.44,0,0,0,0,0,0,0.198,0,0.0558,0.37,0.63,0.37,39.4
1061762400000,2003,8,2002,11,47,7,0.144,0.0562,0.0874,5437.08,33.68,33.68,32.36,1,1,1,237.5,231.8,243.3,144.5,138.8,93,93,93,0,0,0,0.391,0.382,0.401,144.5,138.8,150.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00804,0.00755,0.00852,0.00032,0.0003,0.00034,0.248,0.238,0.259,0.0098,0.0094,0.01,25.13,25.08,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.36,32.01,34.72,32.36,31.05,33.68,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.8
1062367200000,2003,9,2002,12,48,7,0.133,0.0435,0.0893,5583.87,35.31,35.31,33.24,1,1,1,219.7,210.8,228.8,147.7,138.8,72,72,72,0,0,0,0.328,0.315,0.342,147.7,138.8,156.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0986,0.105,0.0083,0.00754,0.00908,0.00033,0.0003,0.00036,0.252,0.236,0.268,0.0099,0.0092,0.011,25.23,25.16,25.3,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.27,32.15,36.4,33.24,31.19,35.31,0,0,0,0,0,0,0.185,0,0.0437,0.33,0.67,0.33,42
1062972000000,2003,9,2002,12,49,7,0.122,0.0435,0.0782,4874.67,30.63,30.63,29.02,1,1,1,201.3,195.2,208.3,129.3,123.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.358,0.346,0.369,129.3,123.2,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0931,0.0977,0.00674,0.00622,0.00733,0.00026,0.00024,0.00029,0.219,0.208,0.232,0.0086,0.0081,0.0091,25.36,25.32,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.91,28.43,31.57,29.02,27.57,30.63,0,0,0,0,0,0,0.161,0,0.0438,0.36,0.64,0.36,40
1063576800000,2003,9,2002,12,50,7,0.113,0.0435,0.0699,4318.61,27.1,27.1,25.71,1,1,1,187.5,181.8,193.3,115.5,109.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.384,0.373,0.396,115.5,109.8,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0884,0.0924,0.00557,0.00508,0.00606,0.00022,0.0002,0.00024,0.194,0.184,0.205,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.5,25.07,27.94,25.71,24.32,27.1,0,0,0,0,0,0,0.143,0,0.0431,0.38,0.62,0.38,38.2
1064181600000,2003,9,2002,12,51,7,0.106,0.0435,0.0625,3823.81,23.86,23.86,22.76,1,1,1,175.3,171.1,179.8,103.3,99.1,72,72,72,-2.03e-15,-1.421e-14,0,0.411,0.4,0.421,103.3,99.1,107.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0846,0.0877,0.00453,0.00417,0.00492,0.00018,0.00016,0.00019,0.173,0.165,0.181,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.968,0.97,0.885,0.883,0.889,23.47,22.48,24.59,22.76,21.77,23.86,0,0,0,0,0,0,0.126,0,0.0435,0.41,0.59,0.41,36.1
1064786400000,2003,9,2002,12,52,7,0.101,0.0349,0.0659,4056.24,25.55,25.55,24.14,1,1,1,166.7,164.3,169.7,109,96.37,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.346,0.311,0.428,109,96.37,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0837,0.0867,0.00502,0.00394,0.00553,0.0002,0.00015,0.00022,0.18,0.16,0.19,0.0071,0.0063,0.0074,25.35,25.34,25.38,0.919,0.913,0.921,0.969,0.967,0.97,0.891,0.884,0.894,24.91,21.94,26.34,24.14,21.22,25.55,0,0,0,0,0,0,0.134,0,0.0351,0.35,0.65,0.35,40.2
1065391200000,2003,10,2003,1,1,7,0.0974,0.0314,0.0659,4048.87,24.69,24.69,24.1,1,1,1,161,158.5,163.4,109,106.5,52,52,52,0,-1.421e-14,1.421e-14,0.323,0.318,0.328,109,106.5,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0837,0.0855,0.00501,0.0048,0.00522,0.0002,0.00019,0.0002,0.179,0.175,0.184,0.007,0.0069,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.85,24.24,25.46,24.1,23.51,24.69,0,0,0,0,0,0,0.134,0,0.0315,0.32,0.68,0.32,41.6
1065996000000,2003,10,2003,1,2,7,0.0955,0.0314,0.0641,3927.88,24.17,24.17,23.38,1,1,1,158,155.2,161.3,106,103.2,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.329,0.322,0.335,106,103.2,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0826,0.0847,0.00476,0.00453,0.00504,0.00019,0.00018,0.0002,0.174,0.169,0.18,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.1,23.43,24.91,23.38,22.73,24.17,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1066600800000,2003,10,2003,1,3,7,0.0995,0.0314,0.0681,4194,25.68,25.68,24.96,1,1,1,164.6,161.3,167.6,112.6,109.3,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.316,0.31,0.322,112.6,109.3,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0847,0.0869,0.00532,0.00504,0.00557,0.00021,0.0002,0.00022,0.186,0.18,0.191,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.74,24.91,26.48,24.96,24.17,25.68,0,0,0,0,0,0,0.139,0,0.0314,0.32,0.68,0.32,42.2
1067205600000,2003,10,2003,1,4,7,0.0933,0.0311,0.0622,3802.06,23.71,23.71,22.63,1,1,1,154.3,150.6,159.3,102.9,100.2,51.43,50,52,2.03e-15,-1.421e-14,1.421e-14,0.333,0.326,0.342,102.9,100.2,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0813,0.084,0.00449,0.00427,0.00487,0.00018,0.00017,0.00019,0.168,0.164,0.176,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.969,0.97,0.885,0.883,0.889,23.34,22.7,24.44,22.63,21.99,23.71,0,0,0,0,0,0,0.126,0,0.0311,0.33,0.67,0.33,40.8
1067810400000,2003,11,2003,2,5,7,0.0928,0.0302,0.0625,3823.99,23.14,23.14,22.76,1,1,1,153.4,150.3,155,103.4,100.3,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.326,0.323,0.333,103.4,100.3,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0812,0.0828,0.00454,0.00428,0.00467,0.00018,0.00017,0.00018,0.169,0.163,0.172,0.0066,0.0064,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.97,0.969,0.97,0.886,0.883,0.887,23.47,22.71,23.85,22.76,22.01,23.14,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.2
1068415200000,2003,11,2003,2,6,7,0.095,0.0302,0.0647,3970.19,24.71,24.71,23.63,1,1,1,157,151.4,161.5,107,101.4,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.319,0.31,0.33,107,101.4,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0816,0.0851,0.00485,0.00437,0.00523,0.00019,0.00017,0.0002,0.175,0.165,0.183,0.0069,0.0065,0.0072,25.34,25.34,25.34,0.916,0.912,0.919,0.97,0.969,0.97,0.888,0.884,0.891,24.37,22.98,25.47,23.63,22.28,24.71,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.8
1069020000000,2003,11,2003,2,7,7,0.0989,0.0302,0.0687,4233.66,26.49,26.49,25.2,1,1,1,163.6,159.1,168.9,113.6,109.1,50,50,50,-6.09e-15,-1.421e-14,0,0.306,0.296,0.314,113.6,109.1,118.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0843,0.0877,0.0054,0.00502,0.00586,0.00021,0.0002,0.00023,0.187,0.179,0.197,0.0073,0.007,0.0077,25.34,25.34,25.34,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.896,25.98,24.86,27.31,25.2,24.12,26.49,0,0,0,0,0,0,0.14,0,0.0302,0.31,0.69,0.31,42.8
1069624800000,2003,11,2003,2,8,7,0.106,0.0302,0.0761,4731.2,28.67,28.67,28.16,1,1,1,175.8,172.5,177.9,125.8,122.5,50,50,50,-2.03e-15,-1.421e-14,0,0.284,0.281,0.29,125.8,122.5,127.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.089,0.0909,0.00644,0.00616,0.00662,0.00025,0.00024,0.00026,0.209,0.203,0.213,0.0082,0.0079,0.0083,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.03,28.21,29.56,28.16,27.36,28.67,0,0,0,0,0,0,0.156,0,0.0299,0.28,0.72,0.28,44.6
1070229600000,2003,12,2003,3,9,7,0.108,0.0357,0.0724,4486.82,27.78,27.78,26.71,1,1,1,178.7,173.8,183.1,119.7,114.8,59,59,59,-2.03e-15,-1.421e-14,0,0.33,0.322,0.339,119.7,114.8,124.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0877,0.091,0.00593,0.00551,0.0063,0.00023,0.00022,0.00025,0.199,0.191,0.207,0.0078,0.0075,0.0081,25.36,25.36,25.36,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.53,26.31,28.64,26.71,25.52,27.78,0,0,0,0,0,0,0.148,0,0.0356,0.33,0.67,0.33,41.5
1070834400000,2003,12,2003,3,10,7,0.112,0.0357,0.0767,4775.21,30.71,30.71,28.42,1,1,1,185.9,175.2,195.4,126.9,116.2,59,59,59,0,-1.421e-14,1.421e-14,0.318,0.302,0.337,126.9,116.2,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0882,0.0953,0.00653,0.00563,0.00735,0.00026,0.00022,0.00029,0.212,0.193,0.229,0.0083,0.0076,0.009,25.36,25.36,25.36,0.929,0.922,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29.3,26.65,31.66,28.42,25.85,30.71,0,0,0,0,0,0,0.158,0,0.0353,0.32,0.68,0.32,42.6
1071439200000,2003,12,2003,3,11,7,0.121,0.0357,0.0853,5340.7,32.07,32.07,31.79,1,1,1,200,198.4,201.2,141,139.4,59,59,59,0,0,0,0.295,0.293,0.297,141,139.4,142.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0964,0.0974,0.00773,0.0076,0.00784,0.0003,0.0003,0.00031,0.237,0.235,0.24,0.0093,0.0092,0.0094,25.36,25.35,25.36,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.77,32.4,33.06,31.79,31.43,32.07,0,0,0,0,0,0,0.177,0,0.0357,0.3,0.7,0.3,44.1
1072044000000,2003,12,2003,3,12,7,0.125,0.0357,0.0892,5590.58,33.84,33.84,33.28,1,1,1,206.4,201.4,208.8,147.4,142.4,59,59,59,0,0,0,0.286,0.283,0.293,147.4,142.4,149.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0992,0.0975,0.1,0.00828,0.00786,0.00849,0.00032,0.00031,0.00033,0.249,0.24,0.253,0.0097,0.0094,0.0099,25.31,25.29,25.35,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,34.31,33.13,34.88,33.28,32.13,33.84,0,0,0,0,0,0,0.185,0,0.0358,0.29,0.71,0.29,44.7
1072648800000,2003,12,2003,3,13,7,0.126,0.0405,0.0854,5339.94,33.46,33.46,31.79,1,1,1,208.2,204.7,211.8,141.2,135,67,59,73,0,0,0,0.322,0.285,0.351,141.2,135,148.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0966,0.0995,0.00775,0.00723,0.00835,0.0003,0.00028,0.00033,0.239,0.229,0.25,0.0093,0.0089,0.0098,25.31,25.29,25.33,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.77,31.27,34.49,31.79,30.33,33.46,0,0,0,0,0,0,0.177,0,0.0406,0.32,0.68,0.32,42.4
1073253600000,2004,1,2003,4,14,7,0.129,0.0442,0.085,5310.35,33.84,33.84,31.61,1,1,1,213.6,206.7,223.3,140.6,133.7,73,73,73,0,0,0,0.342,0.327,0.353,140.6,133.7,150.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0986,0.0961,0.102,0.0077,0.00711,0.00853,0.0003,0.00028,0.00033,0.239,0.226,0.256,0.0093,0.0088,0.01,25.28,25.2,25.33,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.59,30.95,34.89,31.61,30.02,33.84,0,0,0,0,0,0,0.176,0,0.044,0.34,0.66,0.34,41.2
1073858400000,2004,1,2003,4,15,7,0.144,0.0442,0.0998,6258.54,38.96,38.96,37.25,1,1,1,237.9,228,244.9,164.9,155,73,73,73,0,0,0,0.307,0.298,0.32,164.9,155,171.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.11,0.00977,0.00892,0.0104,0.00039,0.00035,0.00041,0.282,0.264,0.295,0.011,0.01,0.012,25.09,25.04,25.17,0.944,0.94,0.946,0.973,0.97,0.976,0.918,0.912,0.923,38.29,35.97,39.93,37.25,34.89,38.96,0,0,0,0,0,0,0.207,0,0.0442,0.31,0.69,0.31,43.5
1074463200000,2004,1,2003,4,16,7,0.162,0.0442,0.117,7436.31,47.5,47.5,44.26,1,1,1,267.2,251.2,281.3,194.2,178.2,73,73,73,4.06e-15,0,2.842e-14,0.274,0.26,0.291,194.2,178.2,208.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.122,0.0123,0.0109,0.0135,0.00049,0.00043,0.00053,0.334,0.306,0.36,0.013,0.012,0.014,24.9,24.82,24.99,0.953,0.948,0.956,0.98,0.979,0.98,0.933,0.928,0.937,45.17,41.4,48.47,44.26,40.53,47.5,0,0,0,0,0,0,0.246,0,0.045,0.27,0.72,0.28,45.9
1075068000000,2004,1,2003,4,17,7,0.182,0.0452,0.137,8392.13,52.77,52.77,49.95,2,1,1.5714285714285714,301.5,283.8,321.5,226.7,210.8,74.71,73,85,8.12e-15,0,2.842e-14,0.248,0.232,0.264,226.7,210.8,241.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.134,0.015,0.0137,0.0163,0.0006,0.00054,0.00065,0.302,0.241,0.382,0.012,0.0096,0.015,24.79,24.74,24.85,0.939,0.922,0.958,0.974,0.97,0.98,0.915,0.895,0.939,36.59,25.63,51.31,35.3,24.86,48.2,0,0,0,0,0,0,0.278,0,0.045,0.25,0.75,0.25,46.1
1075672800000,2004,2,2003,5,18,7,0.206,0.0514,0.155,9353.6,58.5,58.5,55.68,2,2,2,340.5,328.3,353.5,255.5,243.3,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.25,0.24,0.259,255.5,243.3,268.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.136,0.145,0.0201,0.0164,0.0257,0.00081,0.00066,0.001,0.275,0.259,0.294,0.011,0.01,0.012,24.62,24.54,24.7,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.7,27.33,30.15,27.84,26.51,29.25,0,0,0,0,0,0,0.309,0,0.051,0.25,0.75,0.25,45.4
1076277600000,2004,2,2003,5,19,7,0.235,0.0514,0.184,11113.7,73.73,73.73,66.15,2,2,2,389.1,359.8,424.3,304.1,274.8,85,85,85,0,0,0,0.219,0.2,0.236,304.1,274.8,339.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.157,0.147,0.17,0.0425,0.0287,0.0592,0.0017,0.0012,0.0024,0.348,0.304,0.4,0.014,0.012,0.016,24.31,24.09,24.5,0.941,0.935,0.947,0.97,0.97,0.972,0.913,0.907,0.92,34.09,30.85,37.94,33.08,29.93,36.87,0,0,0,0,0,0,0.368,0,0.051,0.22,0.78,0.22,47.3
1076882400000,2004,2,2003,5,20,7,0.278,0.0514,0.227,13749.5,87.05,87.05,81.84,2,2,2,460.4,435,484.7,375.4,350,85,85,85,0,0,0,0.185,0.175,0.195,375.4,350,399.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.174,0.191,0.0762,0.0642,0.0877,0.0031,0.0026,0.0036,0.455,0.416,0.491,0.019,0.017,0.02,23.87,23.73,24.03,0.952,0.948,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.82,39.1,44.41,40.92,38.09,43.53,0,0,0,0,0,0,0.455,0,0.051,0.18,0.82,0.18,49.5
1077487200000,2004,2,2003,5,21,7,0.306,0.0514,0.255,15364.5,95.31,95.31,91.46,2,2,2,506.7,491.6,526,421.7,406.6,85,85,85,8.12e-15,0,5.684e-14,0.168,0.162,0.173,421.7,406.6,441,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.193,0.206,0.098,0.0909,0.107,0.0041,0.0038,0.0045,0.524,0.501,0.553,0.022,0.021,0.023,23.6,23.48,23.69,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.66,45.12,48.63,45.73,44.21,47.66,0,0,0,0,0,0,0.508,0,0.051,0.17,0.83,0.17,50.2
1078092000000,2004,3,2003,6,22,7,0.342,0.0647,0.277,16179.9,104,104,96.31,3,2,2.142857142857143,565.2,534,606.7,458.2,426.9,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.19,0.176,0.2,458.2,426.9,499.7,990,990,990,966.1,966,966.3,23.9,23.7,24,0.217,0.204,0.239,0.115,0.101,0.135,0.0048,0.0042,0.0057,0.568,0.535,0.624,0.024,0.022,0.026,23.29,23.12,23.46,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.43,35.75,52.29,45.68,34.68,48.2,0,0,0,0,0,0,0.535,0,0.065,0.19,0.81,0.19,47.3
1078696800000,2004,3,2003,6,23,7,0.417,0.0647,0.352,20206.7,134,134,120.3,3,3,3,689,624.5,762.3,582,517.5,107,107,107,0,0,0,0.156,0.14,0.171,582,517.5,655.3,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.286,0.249,0.327,0.19,0.147,0.239,0.0081,0.0062,0.01,0.68,0.571,0.803,0.029,0.024,0.035,22.66,22.25,23.03,0.953,0.948,0.956,0.976,0.97,0.98,0.93,0.92,0.937,41.05,36.93,45.58,40.09,35.83,44.67,0,0,0,0,0,0,0.668,0,0.065,0.16,0.84,0.16,48.5
1079301600000,2004,3,2003,6,24,7,0.545,0.0647,0.48,26009.5,183.1,183.1,154.8,4,3,3.4285714285714284,901,783.2,1074,794,676.2,107,107,107,0,0,0,0.12,0.0996,0.137,794,676.2,967.3,990,990,990,967.5,967,968.1,22.5,21.9,23,0.432,0.339,0.586,0.32,0.253,0.407,0.014,0.011,0.019,1.01,0.839,1.26,0.045,0.037,0.058,21.5,20.6,22.13,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.933,0.938,46.92,41.16,52.11,45.47,40.27,48.2,0,0,0,0,0,0,0.86,0,0.065,0.12,0.88,0.12,47.7
1079906400000,2004,3,2003,6,25,7,0.898,0.0647,0.663,31465.5,192.8,192.8,187.3,4,4,4,1484,1175,1775,1377,1068,107,107,107,281.7,0,568.1,0.0734,0.0603,0.0911,1095,1068,1100,990,990,990,969.4,968.4,970.4,20.6,19.6,21.6,0.861,0.725,0.922,0.638,0.576,0.648,0.031,0.027,0.033,1.8,1.59,1.87,0.088,0.074,0.095,18.77,17.76,19.96,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.99,45.52,49.95,46.82,44.61,48.2,0,0,0,0,0,0,1.04,0,0.235,0.072,0.74,0.26,35
1080511200000,2004,3,2003,6,26,7,1.38,0.0789,0.665,27467.3,174.2,174.2,163.5,4,4,4,2276,1896,2582,2146,1789,130.4,107,148,1046,688.8,1334,0.0571,0.0489,0.0638,1100,1100,1100,990,990,990,971.8,970.8,972.5,18.2,17.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.097,0.11,16.37,15.62,17.36,0.946,0.943,0.949,0.978,0.975,0.98,0.926,0.92,0.93,41.77,39.75,44.45,40.87,38.77,43.56,0,0,0,0,0,0,0.908,0,0.715,0.057,0.48,0.52,19.9
1081116000000,2004,4,2003,7,27,7,1.7,0.0955,0.665,24983.7,153,153,148.7,4,4,4,2812,2656,2925,2654,2508,157.9,148,217,1554,1408,1649,0.0561,0.0511,0.0742,1100,1100,1100,990,990,990,973.1,972.7,973.3,16.9,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.79,15.44,0.941,0.94,0.943,0.972,0.971,0.974,0.915,0.912,0.919,38.24,37.49,39.26,37.18,36.39,38.26,0,0,0,0,0,0,0.826,0,1.035,0.056,0.39,0.61,14.7
1081720800000,2004,4,2003,7,28,7,1.79,0.131,0.665,24263.4,145,145,144.4,4,4,4,2966,2946,2978,2749,2729,217,217,217,1649,1629,1661,0.0732,0.0729,0.0737,1100,1100,1100,990,990,990,973.4,973.4,973.5,16.6,16.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.69,14.67,14.74,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.912,37.22,37.14,37.35,36.11,36.02,36.25,0,0,0,0,0,0,0.802,0,1.125,0.073,0.37,0.63,13.6
1082325600000,2004,4,2003,7,29,7,1.74,0.131,0.665,24682,149.3,149.3,146.9,4,4,4,2877,2790,2950,2660,2573,217,217,217,1560,1473,1633,0.0755,0.0736,0.0778,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.91,14.73,15.12,0.94,0.939,0.941,0.971,0.97,0.973,0.913,0.911,0.916,37.81,37.33,38.39,36.73,36.22,37.34,0,0,0,0,0,0,0.816,0,1.075,0.075,0.38,0.62,14.2
1082930400000,2004,4,2003,7,30,7,1.59,0.141,0.665,25824.3,157.2,157.2,153.7,4,4,4,2632,2505,2754,2398,2229,233.9,217,276,1298,1129,1437,0.0891,0.0788,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.21,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.42,38.62,40.25,38.43,37.58,39.31,0,0,0,0,0,0,0.854,0,0.925,0.089,0.42,0.58,16.2
1083535200000,2004,5,2003,8,31,7,1.41,0.167,0.665,27212.5,165.9,165.9,162,4,4,4,2333,2186,2463,2057,1910,276,276,276,957.2,809.8,1087,0.118,0.112,0.126,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.91,16.58,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.37,40.53,42.33,40.49,39.6,41.48,0,0,0,0,0,0,0.9,0,0.745,0.12,0.47,0.53,19.3
1084140000000,2004,5,2003,8,32,7,1.19,0.167,0.665,28918.8,177.1,177.1,172.1,4,4,4,1964,1813,2124,1688,1537,276,276,276,588.5,436.7,747.8,0.141,0.13,0.152,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.16,16.73,17.63,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.91,42.73,45.18,43.03,41.87,44.27,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
1084744800000,2004,5,2003,8,33,7,0.993,0.167,0.665,30755.5,187.3,187.3,183.1,4,4,4,1641,1524,1768,1365,1248,276,276,276,265.3,148,392.3,0.169,0.156,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.4,20.1,19.6,20.4,0.911,0.879,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.095,18.2,17.77,18.61,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.7,45.57,47.78,45.77,44.65,46.83,0,0,0,0,0,0,1.02,0,0.328,0.17,0.67,0.33,31
1085349600000,2004,5,2003,8,34,7,0.826,0.167,0.637,31317.8,192.5,192.5,186.4,4,4,4,1365,1217,1489,1089,941.3,276,276,276,35.07,0,113,0.203,0.185,0.227,1054,941.3,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.765,0.591,0.865,0.562,0.395,0.648,0.027,0.018,0.032,1.62,1.25,1.81,0.077,0.058,0.088,19.33,18.74,20.17,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.55,44.44,49.11,46.6,43.55,48.13,0,0,0,0,0,0,1.04,0,0.189,0.2,0.77,0.23,37.9
1085954400000,2004,5,2003,8,35,7,0.647,0.107,0.54,28511.7,182.1,182.1,169.7,4,4,4,1071,980.5,1175,893.1,819.5,177.4,161,276,-3.248e-14,-1.137e-13,1.137e-13,0.165,0.142,0.235,893.1,819.5,972.3,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.533,0.464,0.605,0.371,0.336,0.41,0.017,0.015,0.019,1.15,1.02,1.29,0.053,0.046,0.059,20.73,20.38,21.16,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.31,40.54,46.45,42.43,39.61,45.52,0,0,0,0,0,0,0.943,0,0.107,0.17,0.83,0.17,44.1
1086559200000,2004,6,2003,9,36,7,0.541,0.0974,0.444,24142.1,154,154,143.7,4,3,3.142857142857143,894.6,841.1,954,733.6,680.1,161,161,161,0,0,0,0.18,0.169,0.191,733.6,680.1,793,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.388,0.349,0.44,0.289,0.255,0.323,0.013,0.011,0.014,0.937,0.853,1.02,0.042,0.038,0.046,21.58,21.31,21.88,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.58,39.48,51.53,46.07,38.49,48.2,0,0,0,0,0,0,0.798,0,0.097,0.18,0.82,0.18,44.6
1087164000000,2004,6,2003,9,37,7,0.48,0.0974,0.383,21623,134.6,134.6,128.7,3,3,3,793.9,763.9,827.8,632.9,602.9,161,161,161,0,0,0,0.203,0.194,0.211,632.9,602.9,666.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.323,0.306,0.342,0.224,0.204,0.246,0.0098,0.0088,0.011,0.774,0.723,0.831,0.034,0.031,0.036,22.15,21.96,22.32,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.78,41.99,45.79,42.9,41.15,44.87,0,0,0,0,0,0,0.715,0,0.097,0.2,0.8,0.2,45
1087768800000,2004,6,2003,9,38,7,0.43,0.0974,0.333,18983.4,120.7,120.7,113,3,3,3,711.5,675,750,550.5,514,161,161,161,0,0,0,0.227,0.215,0.239,550.5,514,589,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.276,0.255,0.298,0.169,0.144,0.194,0.0073,0.0062,0.0084,0.635,0.573,0.7,0.027,0.024,0.03,22.62,22.4,22.83,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.919,0.933,38.69,36.35,41.12,37.67,35.26,40.23,0,0,0,0,0,0,0.628,0,0.097,0.23,0.77,0.23,44.1
1088373600000,2004,6,2003,9,39,7,0.382,0.106,0.276,16010.5,103.5,103.5,95.3,3,2,2.2857142857142856,632.2,602,663.3,456.9,416,175.3,161,186,-3.248e-14,-5.684e-14,5.684e-14,0.278,0.243,0.309,456.9,416,502.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.225,0.207,0.248,0.115,0.0954,0.137,0.0049,0.004,0.0058,0.559,0.525,0.63,0.024,0.022,0.027,23.01,22.89,23.17,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.1,34.91,51.7,42.77,33.86,48.2,0,0,0,0,0,0,0.529,0,0.106,0.28,0.72,0.28,41.9
1088978400000,2004,7,2003,10,40,7,0.342,0.112,0.23,13636.3,86.66,86.66,81.17,2,2,2,566.1,541.1,592.5,380.1,355.1,186,186,186,0,-5.684e-14,5.684e-14,0.329,0.314,0.344,380.1,355.1,406.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.194,0.185,0.203,0.0784,0.0666,0.0909,0.0033,0.0028,0.0038,0.472,0.434,0.511,0.02,0.018,0.022,23.38,23.22,23.53,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.936,41.5,38.89,44.21,40.58,37.86,43.33,0,0,0,0,0,0,0.451,0,0.112,0.33,0.67,0.33,39.9
1089583200000,2004,7,2003,10,41,7,0.309,0.112,0.197,11662.4,73.96,73.96,69.42,2,2,2,511.7,490.5,533.1,325.7,304.5,186,186,186,-1.624e-14,-5.684e-14,0,0.364,0.349,0.379,325.7,304.5,347.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.167,0.182,0.0527,0.0427,0.0628,0.0022,0.0018,0.0026,0.39,0.358,0.422,0.016,0.015,0.018,23.71,23.58,23.83,0.945,0.942,0.948,0.97,0.97,0.972,0.917,0.913,0.921,35.77,33.51,38.05,34.71,32.5,36.98,0,0,0,0,0,0,0.386,0,0.112,0.36,0.64,0.36,37.7
1090188000000,2004,7,2003,10,42,7,0.282,0.112,0.17,10063,63.81,63.81,59.9,2,2,2,466.3,448.6,484.7,280.3,262.6,186,186,186,0,0,0,0.399,0.384,0.415,280.3,262.6,298.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0313,0.023,0.04,0.0013,0.00094,0.0017,0.322,0.295,0.349,0.013,0.012,0.014,23.98,23.87,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,30.88,28.93,32.89,29.95,28.07,31.9,0,0,0,0,0,0,0.333,0,0.112,0.4,0.6,0.4,35.7
1090792800000,2004,7,2003,10,43,7,0.259,0.11,0.149,8839.53,55.65,55.65,52.62,2,1,1.8571428571428572,428.6,413.9,444,247.1,232.6,181.6,155,186,4.06e-15,-2.842e-14,2.842e-14,0.423,0.374,0.444,247.1,232.6,258.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.142,0.151,0.0178,0.0155,0.0212,0.00073,0.00063,0.00086,0.296,0.262,0.414,0.012,0.011,0.017,24.17,24.1,24.25,0.933,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.09,26.09,52.6,29.75,25.31,48.2,0,0,0,0,0,0,0.292,0,0.11,0.42,0.58,0.42,34.1
1091397600000,2004,8,2003,11,44,7,0.237,0.0937,0.143,8507.81,54.31,54.31,50.64,2,1,1.5714285714285714,391.5,375.9,407.6,236.5,220.9,155,155,155,8.12e-15,0,2.842e-14,0.396,0.38,0.412,236.5,220.9,252.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.141,0.135,0.146,0.016,0.0145,0.0182,0.00065,0.00059,0.00074,0.324,0.259,0.409,0.013,0.01,0.017,24.32,24.26,24.38,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.58,26.16,52.69,35.65,25.38,48.2,0,0,0,0,0,0,0.281,0,0.094,0.4,0.6,0.4,35.9
1092002400000,2004,8,2003,11,45,7,0.217,0.0937,0.123,7662.62,48.2,48.2,45.61,1,1,1,358.4,346.1,371.3,203.4,191.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.433,0.417,0.448,203.4,191.1,216.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.133,0.013,0.012,0.0141,0.00053,0.00048,0.00057,0.359,0.337,0.382,0.014,0.014,0.015,24.45,24.36,24.53,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.58,43.78,49.47,45.61,42.91,48.2,0,0,0,0,0,0,0.253,0,0.094,0.43,0.57,0.43,35.3
1092607200000,2004,8,2003,11,46,7,0.2,0.0937,0.106,6604.96,41.98,41.98,39.32,1,1,1,330.9,320.1,342,175.9,165.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.469,0.453,0.484,175.9,165.1,187,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.123,0.0107,0.00979,0.0116,0.00043,0.00039,0.00047,0.31,0.291,0.33,0.012,0.012,0.013,24.64,24.56,24.71,0.948,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.27,37.78,42.84,39.32,36.7,41.98,0,0,0,0,0,0,0.218,0,0.094,0.47,0.53,0.47,33
1093212000000,2004,8,2003,11,47,7,0.187,0.0937,0.0929,5724.53,36.1,36.1,34.07,1,1,1,308.6,299.6,317.7,153.6,144.6,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.502,0.488,0.517,153.6,144.6,162.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.108,0.114,0.00881,0.00804,0.00958,0.00035,0.00032,0.00038,0.27,0.254,0.286,0.011,0.01,0.011,24.79,24.73,24.85,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,35.13,33.03,37.22,34.07,32.04,36.1,0,0,0,0,0,0,0.189,0,0.0941,0.5,0.5,0.5,30.6
1093816800000,2004,8,2003,11,48,7,0.173,0.0778,0.0949,5886.6,38.54,38.54,35.04,1,1,1,285.6,273.6,296.6,157,138.6,128.6,118,155,0,-2.842e-14,2.842e-14,0.45,0.408,0.528,157,138.6,171.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00909,0.00753,0.0103,0.00036,0.0003,0.00041,0.273,0.243,0.298,0.011,0.0097,0.012,24.88,24.84,24.94,0.941,0.935,0.946,0.971,0.97,0.975,0.914,0.907,0.922,36.07,31.61,39.53,35.04,30.66,38.54,0,0,0,0,0,0,0.195,0,0.0781,0.45,0.55,0.45,34
1094421600000,2004,9,2003,12,49,7,0.157,0.0667,0.0906,5622.03,36.59,36.59,33.46,1,1,1,260.1,250.9,270.1,149.8,139,110.3,91,118,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.358,0.459,149.8,139,162.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.109,0.00849,0.00756,0.0096,0.00034,0.0003,0.00038,0.259,0.24,0.281,0.01,0.0095,0.011,25,24.96,25.03,0.939,0.935,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.49,31.88,37.68,33.46,30.93,36.59,0,0,0,0,0,0,0.186,0,0.0664,0.42,0.58,0.42,35.8
1095026400000,2004,9,2003,12,50,7,0.145,0.055,0.09,5604.02,35.19,35.19,33.36,1,1,1,239.9,233.2,247.9,148.9,142.2,91,91,91,0,0,0,0.38,0.367,0.39,148.9,142.2,156.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.106,0.0084,0.00783,0.00909,0.00033,0.00031,0.00036,0.255,0.244,0.27,0.01,0.0096,0.011,25.11,25.04,25.16,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.39,32.82,36.28,33.36,31.84,35.19,0,0,0,0,0,0,0.185,0,0.055,0.38,0.62,0.38,38.6
1095631200000,2004,9,2003,12,51,7,0.136,0.055,0.0812,5046.2,31.52,31.52,30.04,1,1,1,225.3,219.2,231.8,134.3,128.2,91,91,91,0,0,0,0.404,0.393,0.415,134.3,128.2,140.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0963,0.101,0.00716,0.00665,0.00772,0.00028,0.00026,0.0003,0.229,0.219,0.241,0.009,0.0086,0.0095,25.22,25.17,25.27,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.97,29.55,32.5,30.04,28.66,31.52,0,0,0,0,0,0,0.167,0,0.0548,0.4,0.6,0.4,37.1
1096236000000,2004,9,2003,12,52,7,0.131,0.0504,0.0802,4990.66,31.96,31.96,29.71,1,1,1,215.9,211.3,218.9,132.6,125.5,83.29,73,91,0,-1.421e-14,1.421e-14,0.385,0.339,0.42,132.6,125.5,142.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0969,0.0953,0.0991,0.00702,0.00642,0.00783,0.00028,0.00025,0.00031,0.225,0.214,0.241,0.0088,0.0084,0.0095,25.28,25.27,25.3,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.63,28.9,32.95,29.71,28.04,31.96,0,0,0,0,0,0,0.165,0,0.0508,0.38,0.61,0.39,38.1
1096840800000,2004,10,2004,1,1,7,0.123,0.0442,0.0792,4936.2,30.64,30.64,29.38,1,1,1,203.9,199,209.4,130.9,126,73,73,73,4.06e-15,0,1.421e-14,0.358,0.349,0.367,130.9,126,136.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0934,0.0971,0.00687,0.00646,0.00734,0.00027,0.00025,0.00029,0.221,0.212,0.231,0.0086,0.0083,0.009,25.35,25.31,25.39,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.29,29.13,31.59,29.38,28.26,30.64,0,0,0,0,0,0,0.163,0,0.0438,0.36,0.64,0.36,40.1
1097445600000,2004,10,2004,1,2,7,0.12,0.0442,0.0759,4727.97,28.89,28.89,28.14,1,1,1,198.5,196.3,201.7,125.5,123.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.368,0.362,0.372,125.5,123.3,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0924,0.0944,0.00642,0.00623,0.00669,0.00025,0.00024,0.00026,0.212,0.208,0.217,0.0083,0.0081,0.0085,25.38,25.37,25.39,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,29.01,28.45,29.79,28.14,27.6,28.89,0,0,0,0,0,0,0.156,0,0.0441,0.37,0.63,0.37,39.4
1098050400000,2004,10,2004,1,3,7,0.115,0.0442,0.0706,4372.17,27.2,27.2,26.02,1,1,1,189.8,185.3,194.6,116.8,112.3,73,73,73,-2.03e-15,-1.421e-14,0,0.385,0.375,0.394,116.8,112.3,121.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0886,0.0919,0.00568,0.0053,0.00609,0.00022,0.00021,0.00024,0.196,0.188,0.205,0.0077,0.0074,0.008,25.38,25.38,25.38,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.83,25.71,28.04,26.02,24.93,27.2,0,0,0,0,0,0,0.145,0,0.0444,0.38,0.61,0.39,38
1098655200000,2004,10,2004,1,4,7,0.112,0.0442,0.0678,4182.74,25.53,25.53,24.9,1,1,1,185.2,182.6,187.8,112.2,109.6,73,73,73,-6.09e-15,-1.421e-14,0,0.394,0.389,0.4,112.2,109.6,114.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0876,0.0895,0.00528,0.00507,0.00551,0.00021,0.0002,0.00022,0.188,0.183,0.192,0.0073,0.0072,0.0075,25.38,25.38,25.38,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.67,25.03,26.32,24.9,24.28,25.53,0,0,0,0,0,0,0.138,0,0.0442,0.39,0.61,0.39,37.3
1099260000000,2004,11,2004,2,5,7,0.11,0.0405,0.0691,4264.57,25.98,25.98,25.38,1,1,1,181.2,178.8,183.7,114.2,111.8,67,67,67,0,-1.421e-14,1.421e-14,0.37,0.365,0.375,114.2,111.8,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0873,0.0891,0.00546,0.00525,0.00567,0.00021,0.00021,0.00022,0.19,0.186,0.195,0.0074,0.0073,0.0076,25.37,25.37,25.37,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,26.17,25.56,26.78,25.38,24.79,25.98,0,0,0,0,0,0,0.141,0,0.0409,0.37,0.63,0.37,38.8
1099864800000,2004,11,2004,2,6,7,0.107,0.0346,0.0728,4509.66,28.61,28.61,26.84,1,1,1,177.6,175.8,179.3,120.3,111.5,57.29,50,67,2.03e-15,-1.421e-14,1.421e-14,0.322,0.281,0.375,120.3,111.5,127.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0872,0.0908,0.00598,0.00523,0.0066,0.00023,0.0002,0.00026,0.2,0.185,0.212,0.0078,0.0073,0.0083,25.36,25.34,25.37,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.67,25.49,29.5,26.84,24.72,28.61,0,0,0,0,0,0,0.149,0,0.0342,0.32,0.68,0.32,42.1
1100469600000,2004,11,2004,2,7,7,0.108,0.0302,0.0775,4823.45,29.13,29.13,28.71,1,1,1,178.1,176,179.8,128.1,126,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.281,0.278,0.284,128.1,126,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0902,0.0916,0.00664,0.00646,0.00679,0.00026,0.00025,0.00027,0.213,0.209,0.216,0.0083,0.0082,0.0085,25.34,25.34,25.34,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.6,29.09,30.03,28.71,28.22,29.13,0,0,0,0,0,0,0.16,0,0.0305,0.28,0.72,0.28,44.7
1101074400000,2004,11,2004,2,8,7,0.109,0.0302,0.0784,4884.04,30.23,30.23,29.07,1,1,1,179.6,174.4,184.5,129.6,124.4,50,50,50,0,0,0,0.279,0.271,0.287,129.6,124.4,134.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0897,0.0932,0.00677,0.00632,0.00718,0.00026,0.00025,0.00028,0.216,0.206,0.224,0.0084,0.0081,0.0088,25.34,25.34,25.34,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.97,28.69,31.17,29.07,27.83,30.23,0,0,0,0,0,0,0.162,0,0.0306,0.28,0.72,0.28,44.8
1101679200000,2004,11,2004,2,9,7,0.11,0.0341,0.0759,4717.18,29.09,29.09,28.08,1,1,1,181.8,177.4,188.6,125.4,119.8,56.43,50,59,-6.09e-15,-1.421e-14,0,0.31,0.279,0.33,125.4,119.8,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0894,0.0929,0.00641,0.00593,0.00677,0.00025,0.00023,0.00026,0.209,0.2,0.217,0.0082,0.0078,0.0085,25.35,25.34,25.36,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.95,27.54,29.99,28.08,26.72,29.09,0,0,0,0,0,0,0.156,0,0.0341,0.31,0.69,0.31,42.9
1102284000000,2004,12,2004,3,10,7,0.12,0.0357,0.0843,5276.07,32.45,32.45,31.41,1,1,1,198.4,193.8,202.8,139.4,134.8,59,59,59,0,0,0,0.297,0.291,0.304,139.4,134.8,143.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0948,0.0979,0.0076,0.00721,0.00797,0.0003,0.00028,0.00031,0.235,0.226,0.243,0.0092,0.0088,0.0095,25.36,25.34,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.38,31.26,33.45,31.41,30.32,32.45,0,0,0,0,0,0,0.174,0,0.0357,0.3,0.7,0.3,44
1102888800000,2004,12,2004,3,11,7,0.117,0.0357,0.081,5056.44,30.78,30.78,30.1,1,1,1,192.9,189.2,195.7,133.9,130.2,59,59,59,0,0,0,0.306,0.301,0.312,133.9,130.2,136.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0931,0.0954,0.00713,0.00681,0.00737,0.00028,0.00027,0.00029,0.225,0.218,0.23,0.0088,0.0085,0.009,25.36,25.36,25.36,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.03,30.12,31.73,30.1,29.22,30.78,0,0,0,0,0,0,0.167,0,0.036,0.31,0.69,0.31,43.2
1103493600000,2004,12,2004,3,12,7,0.117,0.0357,0.0809,5055.06,31.17,31.17,30.09,1,1,1,192.8,188.3,197.3,133.8,129.3,59,59,59,0,0,0,0.306,0.299,0.313,133.8,129.3,138.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0928,0.096,0.00712,0.00674,0.00751,0.00028,0.00026,0.00029,0.225,0.217,0.233,0.0088,0.0085,0.0091,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.02,29.92,32.13,30.09,29.02,31.17,0,0,0,0,0,0,0.167,0,0.0361,0.31,0.69,0.31,43.2
1104098400000,2004,12,2004,3,13,7,0.124,0.0381,0.0858,5368.87,33.2,33.2,31.96,1,1,1,204.8,197.9,209.9,141.8,133.9,63,59,73,0,0,0,0.307,0.286,0.353,141.8,133.9,147.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0962,0.0991,0.0078,0.00713,0.00825,0.00031,0.00028,0.00032,0.239,0.227,0.248,0.0094,0.0089,0.0097,25.33,25.31,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.95,31.01,34.23,31.96,30.08,33.2,0,0,0,0,0,0,0.178,0,0.0382,0.31,0.69,0.31,43.3
1104703200000,2005,1,2004,4,14,7,0.128,0.0442,0.0838,5231.95,31.58,31.58,31.14,1,1,1,211.6,209.7,213.5,138.6,136.7,73,73,73,0,0,0,0.345,0.342,0.348,138.6,136.7,140.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0978,0.0972,0.0985,0.00753,0.00737,0.00769,0.00029,0.00029,0.0003,0.235,0.232,0.238,0.0092,0.0091,0.0093,25.3,25.28,25.31,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.11,31.65,32.56,31.14,30.71,31.58,0,0,0,0,0,0,0.173,0,0.0442,0.35,0.65,0.35,40.9
1105308000000,2005,1,2004,4,15,7,0.133,0.0442,0.0891,5569.54,36.01,36.01,33.15,1,1,1,220.4,213.2,232.9,147.4,140.2,73,73,73,0,0,0,0.332,0.313,0.342,147.4,140.2,159.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0984,0.105,0.00828,0.00767,0.00934,0.00032,0.0003,0.00037,0.251,0.238,0.273,0.0098,0.0093,0.011,25.23,25.13,25.28,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,34.18,32.49,37.12,33.15,31.52,36.01,0,0,0,0,0,0,0.184,0,0.0439,0.33,0.67,0.33,41.9
1105912800000,2005,1,2004,4,16,7,0.151,0.0442,0.107,6741.26,42.73,42.73,40.13,1,1,1,249.7,237.6,260.5,176.7,164.6,73,73,73,-8.12e-15,-2.842e-14,0,0.292,0.28,0.307,176.7,164.6,187.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.107,0.115,0.0108,0.00974,0.0117,0.00043,0.00038,0.00046,0.303,0.281,0.322,0.012,0.011,0.013,25,24.94,25.09,0.947,0.943,0.951,0.977,0.972,0.98,0.926,0.917,0.932,41.05,38.2,43.6,40.13,37.14,42.73,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.6
1106517600000,2005,1,2004,4,17,7,0.162,0.0442,0.118,7449.28,44.95,44.95,44.34,1,1,1,267.5,264.6,270.1,194.5,191.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.273,0.27,0.276,194.5,191.6,197.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.117,0.119,0.0123,0.012,0.0125,0.00049,0.00048,0.0005,0.335,0.33,0.34,0.013,0.013,0.013,24.9,24.88,24.91,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.25,44.57,45.87,44.34,43.68,44.95,0,0,0,0,0,0,0.246,0,0.044,0.27,0.73,0.27,46
1107122400000,2005,1,2004,4,18,7,0.168,0.0504,0.118,7466.78,45.89,45.89,44.45,1,1,1,278.5,274.2,281.3,195.2,192.7,83.29,73,85,-4.06e-15,-2.842e-14,0,0.299,0.266,0.306,195.2,192.7,201.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.12,0.0123,0.0121,0.0129,0.00049,0.00048,0.00051,0.337,0.333,0.347,0.013,0.013,0.014,24.85,24.84,24.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.35,44.75,46.83,44.45,43.85,45.89,0,0,0,0,0,0,0.247,0,0.05,0.3,0.7,0.3,44.4
1107727200000,2005,2,2004,5,19,7,0.17,0.0514,0.118,7466.39,45.75,45.75,44.44,1,1,1,280.3,278,285.9,195.3,193,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.303,0.297,0.306,195.3,193,200.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.118,0.121,0.0123,0.0122,0.0128,0.00049,0.00048,0.00051,0.337,0.333,0.348,0.013,0.013,0.014,24.84,24.81,24.85,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.35,44.82,46.68,44.44,43.92,45.75,0,0,0,0,0,0,0.247,0,0.052,0.3,0.69,0.31,43.9
1108332000000,2005,2,2004,5,20,7,0.183,0.0514,0.131,8034.83,48.2,48.2,47.83,1,1,1,301.8,288.4,309.7,216.8,203.4,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.282,0.274,0.295,216.8,203.4,224.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.127,0.122,0.129,0.0142,0.013,0.0149,0.00057,0.00052,0.00059,0.376,0.352,0.39,0.015,0.014,0.016,24.71,24.66,24.79,0.958,0.955,0.959,0.98,0.98,0.98,0.939,0.936,0.94,50.32,47.25,52.13,47.83,46.31,48.2,0,0,0,0,0,0,0.266,0,0.052,0.28,0.72,0.28,43.9
1108936800000,2005,2,2004,5,21,7,0.192,0.0514,0.141,8484.87,51.37,51.37,50.51,2,1,1.8571428571428572,317.9,312.2,320.9,232.9,227.2,85,85,85,-1.624e-14,-2.842e-14,0,0.267,0.265,0.272,232.9,227.2,235.9,990,990,990,965,965,965,25,25,25,0.132,0.13,0.133,0.0155,0.0151,0.0158,0.00062,0.0006,0.00063,0.269,0.246,0.394,0.011,0.0098,0.016,24.74,24.64,24.77,0.929,0.924,0.959,0.971,0.97,0.98,0.903,0.896,0.94,30.01,26.01,52.66,28.7,25.23,48.2,0,0,0,0,0,0,0.281,0,0.051,0.27,0.73,0.27,44.2
1109541600000,2005,2,2004,5,22,7,0.189,0.0628,0.126,7866.04,50.94,50.94,46.82,2,1,1.1428571428571428,311.7,303.2,319,207.9,196.2,103.9,85,107,-4.06e-15,-2.842e-14,2.842e-14,0.333,0.266,0.353,207.9,196.2,234,990,990,990,965,964.9,965,25,25,25.1,0.126,0.122,0.133,0.0134,0.0124,0.0156,0.00054,0.0005,0.00063,0.34,0.249,0.367,0.014,0.0099,0.015,24.7,24.65,24.76,0.951,0.924,0.957,0.979,0.97,0.98,0.931,0.897,0.937,44.1,26.26,48.58,43.18,25.47,47.61,0,0,0,0,0,0,0.26,0,0.063,0.33,0.67,0.33,41.6
