datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1173045600000,2007,3,2006,6,23,7,0.818,0.111,0.665,32390.4,192.8,192.8,192.8,4,4,4,1352,1338,1374,1169,1155,183,183,183,68.84,54.59,90.94,0.135,0.133,0.137,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.826,0.82,0.835,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.78,0.084,0.084,0.085,19.22,19.14,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.4,49.19,49.54,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.153,0.14,0.81,0.19,39.6
1173650400000,2007,3,2006,6,24,7,0.851,0.111,0.665,32181.5,192.5,192.5,191.6,4,4,4,1406,1383,1432,1223,1200,183,183,183,123.4,100.1,149.5,0.13,0.128,0.132,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.848,0.839,0.859,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.086,0.086,0.087,19.02,18.93,19.11,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.61,49.09,47.89,47.64,48.11,0,0,0,0,0,0,1.06,0,0.186,0.13,0.78,0.22,37.8
1174255200000,2007,3,2006,6,25,7,0.904,0.111,0.665,31616.3,190,190,188.2,4,4,4,1495,1448,1543,1312,1265,183,183,183,212.4,165.1,260.2,0.122,0.119,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.886,0.866,0.902,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.088,0.091,18.7,18.53,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.01,47.56,48.46,47.05,46.61,47.49,0,0,0,0,0,0,1.05,0,0.239,0.12,0.74,0.26,35
1174860000000,2007,3,2006,6,26,7,0.987,0.108,0.665,30808.1,185.6,185.6,183.4,4,4,4,1632,1566,1691,1454,1383,178,148,183,353.8,282.8,442.8,0.109,0.0875,0.117,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.913,0.906,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.23,18.03,18.45,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.78,46.26,47.36,45.85,45.33,46.41,0,0,0,0,0,0,1.02,0,0.322,0.11,0.67,0.33,31.2
1175464800000,2007,4,2006,7,27,7,1.02,0.0895,0.665,30461.9,182.1,182.1,181.3,4,4,4,1691,1667,1704,1543,1519,148,148,148,442.8,419.5,456.2,0.0875,0.0868,0.0888,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.922,0.921,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.03,17.98,18.11,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.26,46.14,46.46,45.33,45.22,45.53,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1176069600000,2007,4,2006,7,28,7,0.992,0.0895,0.665,30752.5,183.4,183.4,183.1,4,4,4,1640,1631,1658,1492,1483,148,148,148,392,383.1,409.5,0.0903,0.0893,0.0907,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.918,0.918,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.2,18.14,18.23,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.7,46.54,46.77,45.76,45.61,45.84,0,0,0,0,0,0,1.02,0,0.327,0.09,0.67,0.33,31
1176674400000,2007,4,2006,7,29,7,1.01,0.0895,0.665,30609,183,183,182.2,4,4,4,1665,1641,1694,1517,1493,148,148,148,417.1,393,446.1,0.0889,0.0874,0.0902,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.92,0.918,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.11,18.02,18.19,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.48,46.23,46.69,45.55,45.3,45.75,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1177279200000,2007,4,2006,7,30,7,1.02,0.0895,0.665,30453.8,182,182,181.3,4,4,4,1692,1671,1704,1544,1523,148,148,148,444.2,422.8,456.2,0.0875,0.0868,0.0886,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.923,0.921,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.02,17.98,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.24,46.14,46.43,45.32,45.22,45.5,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1177884000000,2007,4,2006,7,31,7,0.975,0.112,0.665,30920.9,185.7,185.7,184.1,4,4,4,1612,1563,1661,1426,1371,185.7,148,192,325.8,270.6,412.8,0.115,0.0891,0.123,1100,1100,1100,990,990,990,969.8,969.7,970,20.2,20,20.3,0.913,0.909,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.29,18.13,18.46,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.52,47.38,46.01,45.59,46.43,0,0,0,0,0,0,1.02,0,0.31,0.11,0.68,0.32,31.7
1178488800000,2007,5,2006,8,32,7,0.895,0.116,0.665,31719.9,191.3,191.3,188.8,4,4,4,1480,1414,1546,1288,1222,192,192,192,187.8,121.8,254.4,0.13,0.124,0.136,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.877,0.848,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.76,18.51,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.52,48.8,47.2,46.57,47.83,0,0,0,0,0,0,1.05,0,0.23,0.13,0.74,0.26,35.4
1179093600000,2007,5,2006,8,33,7,0.767,0.116,0.637,31780.8,192.8,192.8,189.2,4,4,4,1268,1158,1392,1076,966.1,192,192,192,23.52,-1.137e-13,100.3,0.152,0.138,0.166,1053,966.1,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.737,0.601,0.839,0.551,0.407,0.648,0.026,0.019,0.031,1.58,1.28,1.79,0.074,0.059,0.086,19.68,19.08,20.33,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.41,45.99,49.9,47.29,45.07,48.2,0,0,0,0,0,0,1.05,0,0.13,0.15,0.83,0.17,41.4
1179698400000,2007,5,2006,8,34,7,0.634,0.116,0.518,27297,175.9,175.9,162.5,4,3,3.857142857142857,1049,978,1128,856.8,786,192,192,192,4.872e-14,0,1.137e-13,0.184,0.17,0.196,856.8,786,935.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.501,0.436,0.573,0.354,0.319,0.392,0.016,0.014,0.018,1.1,1,1.22,0.05,0.045,0.056,20.85,20.47,21.14,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.64,39.84,51.95,42.34,38.87,48.2,0,0,0,0,0,0,0.903,0,0.116,0.18,0.82,0.18,43.1
1180303200000,2007,5,2006,8,35,7,0.55,0.0972,0.452,24222.5,144.6,144.6,144.2,3,3,3,908.8,863.1,956.4,748.1,716.1,160.7,119,192,0,0,0,0.176,0.133,0.211,748.1,716.1,773.7,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.396,0.372,0.416,0.3,0.279,0.313,0.013,0.012,0.014,0.974,0.916,1.01,0.043,0.041,0.045,21.49,21.27,21.69,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.27,48.26,52.03,48.06,47.3,48.2,0,0,0,0,0,0,0.801,0,0.098,0.18,0.82,0.18,44
1180908000000,2007,6,2006,9,36,7,0.493,0.072,0.421,23602.2,144.6,144.6,140.5,3,3,3,815.8,789,849,696.8,670,119,119,119,0,0,0,0.146,0.14,0.151,696.8,670,730,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.354,0.339,0.374,0.266,0.249,0.289,0.012,0.011,0.013,0.876,0.831,0.933,0.038,0.036,0.041,21.96,21.77,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.86,46.34,49.71,46.83,45.42,48.2,0,0,0,0,0,0,0.78,0,0.072,0.15,0.85,0.15,47.9
1181512800000,2007,6,2006,9,37,7,0.457,0.0974,0.359,20421.3,126.6,126.6,121.6,3,3,3,754.9,721.8,781.9,593.9,560.8,161,161,161,0,0,0,0.213,0.206,0.223,593.9,560.8,620.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.3,0.282,0.316,0.198,0.176,0.216,0.0086,0.0076,0.0094,0.708,0.652,0.753,0.031,0.028,0.033,22.37,22.22,22.56,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.42,39.35,43.07,40.52,38.35,42.21,0,0,0,0,0,0,0.675,0,0.098,0.21,0.79,0.21,44.7
1182117600000,2007,6,2006,9,38,7,0.411,0.0974,0.313,17803.4,112.7,112.7,106,3,2,2.857142857142857,679.1,649.3,710,518.1,488.3,161,161,161,8.12e-15,0,5.684e-14,0.237,0.227,0.248,518.1,488.3,549,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.24,0.275,0.148,0.129,0.168,0.0063,0.0055,0.0072,0.596,0.546,0.642,0.026,0.023,0.027,22.79,22.63,22.92,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.13,35.25,52.33,37.62,34.2,48.2,0,0,0,0,0,0,0.589,0,0.098,0.24,0.76,0.24,43.3
1182722400000,2007,6,2006,9,39,7,0.371,0.0951,0.276,16051.8,96.4,96.4,95.55,2,2,2,613.3,587.8,639.8,456,435.3,157.3,135,161,0,-5.684e-14,5.684e-14,0.256,0.23,0.27,456,435.3,478.8,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.222,0.212,0.235,0.114,0.104,0.125,0.0048,0.0044,0.0053,0.586,0.553,0.626,0.025,0.023,0.027,23.06,22.92,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.37,47.33,51.45,47.77,46.38,48.2,0,0,0,0,0,0,0.531,0,0.095,0.26,0.74,0.26,43.3
1183327200000,2007,7,2006,10,40,7,0.336,0.0816,0.255,15194.8,95.01,95.01,90.45,2,2,2,556.2,534,579.3,421.2,398.9,135,135,135,3.248e-14,0,5.684e-14,0.243,0.233,0.253,421.2,398.9,444.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.197,0.213,0.0978,0.0873,0.109,0.0041,0.0036,0.0046,0.53,0.496,0.564,0.022,0.021,0.024,23.37,23.23,23.5,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.15,43.89,48.48,45.22,43.02,47.51,0,0,0,0,0,0,0.502,0,0.081,0.24,0.76,0.24,45.2
1183932000000,2007,7,2006,10,41,7,0.307,0.104,0.203,12098.7,84.63,84.63,72.02,2,2,2,507.7,488.8,527.1,336.3,302.8,171.4,135,186,8.12e-15,0,5.684e-14,0.339,0.256,0.38,336.3,302.8,392.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.167,0.195,0.0577,0.0419,0.0841,0.0024,0.0017,0.0035,0.405,0.356,0.486,0.017,0.015,0.02,23.71,23.54,23.84,0.946,0.941,0.954,0.973,0.97,0.98,0.921,0.913,0.935,37,33.33,43.18,36.01,32.33,42.32,0,0,0,0,0,0,0.4,0,0.104,0.34,0.66,0.34,39.4
1184536800000,2007,7,2006,10,42,7,0.282,0.112,0.169,10051.8,63.34,63.34,59.83,2,2,2,466,450.3,482.6,280,264.3,186,186,186,0,0,0,0.399,0.385,0.413,280,264.3,296.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.165,0.0312,0.0237,0.039,0.0013,0.00097,0.0016,0.321,0.298,0.346,0.013,0.012,0.014,23.98,23.88,24.08,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,30.84,29.11,32.65,29.92,28.24,31.67,0,0,0,0,0,0,0.332,0,0.113,0.4,0.6,0.4,35.6
1185141600000,2007,7,2006,10,43,7,0.26,0.112,0.148,8742.87,55.38,55.38,52.04,2,1,1.8571428571428572,430.3,416.1,445.1,244.3,230.1,186,186,186,0,-2.842e-14,2.842e-14,0.433,0.418,0.447,244.3,230.1,259.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.141,0.151,0.0172,0.0153,0.0213,0.0007,0.00062,0.00087,0.293,0.259,0.41,0.012,0.011,0.017,24.17,24.11,24.25,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.897,0.938,30.72,25.81,52.11,29.46,25.04,48.2,0,0,0,0,0,0,0.289,0,0.112,0.43,0.57,0.43,33.6
1185746400000,2007,7,2006,10,44,7,0.24,0.0991,0.141,8412.55,53.23,53.23,50.07,2,1,1.5714285714285714,397.2,381.9,411.4,233.3,221.9,163.9,155,186,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.385,0.456,233.3,221.9,247.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.137,0.144,0.0156,0.0146,0.0168,0.00063,0.00059,0.00068,0.321,0.254,0.401,0.013,0.01,0.016,24.29,24.15,24.41,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.08,25.67,51.81,35.37,24.9,48.2,0,0,0,0,0,0,0.278,0,0.099,0.41,0.59,0.41,35.1
1186351200000,2007,8,2006,11,45,7,0.22,0.0937,0.126,7811.51,48.2,48.2,46.5,1,1,1,363.5,351,376.7,208.5,196,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.427,0.411,0.442,208.5,196,221.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.126,0.135,0.0135,0.0124,0.0146,0.00054,0.0005,0.00059,0.368,0.346,0.392,0.015,0.014,0.016,24.41,24.32,24.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.73,44.92,50.69,46.5,44.02,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.5
1186956000000,2007,8,2006,11,46,7,0.203,0.0937,0.109,6786.65,43.09,43.09,40.4,1,1,1,335.4,324.5,346.9,180.4,169.5,155,155,155,1.218e-14,0,2.842e-14,0.462,0.447,0.478,180.4,169.5,191.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.125,0.0111,0.0102,0.0121,0.00044,0.00041,0.00049,0.318,0.298,0.338,0.013,0.012,0.014,24.61,24.53,24.68,0.949,0.946,0.952,0.978,0.973,0.98,0.928,0.921,0.933,41.31,38.79,43.97,40.4,37.76,43.09,0,0,0,0,0,0,0.224,0,0.094,0.46,0.54,0.46,33.4
1187560800000,2007,8,2006,11,47,7,0.189,0.0937,0.0952,5868.04,36.9,36.9,34.93,1,1,1,312.4,303.4,320.9,157.4,148.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.496,0.483,0.511,157.4,148.4,165.9,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.116,0.00913,0.00837,0.00986,0.00036,0.00033,0.00039,0.277,0.261,0.292,0.011,0.01,0.012,24.76,24.7,24.82,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.911,0.918,36,33.93,37.97,34.93,32.91,36.9,0,0,0,0,0,0,0.194,0,0.0938,0.5,0.5,0.5,31
1188165600000,2007,8,2006,11,48,7,0.176,0.0874,0.0889,5485.68,37.66,37.66,32.65,1,1,1,291.4,281.8,300.4,147,133.4,144.4,118,155,8.12e-15,-2.842e-14,2.842e-14,0.495,0.413,0.537,147,133.4,167.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.00824,0.00709,0.01,0.00033,0.00028,0.0004,0.257,0.234,0.292,0.01,0.0093,0.012,24.88,24.84,24.91,0.938,0.932,0.945,0.971,0.97,0.973,0.91,0.905,0.92,33.64,30.39,38.7,32.65,29.48,37.66,0,0,0,0,0,0,0.181,0,0.0871,0.5,0.51,0.49,31.2
1188770400000,2007,9,2006,12,49,7,0.162,0.0714,0.0906,5611.95,35.67,35.67,33.4,1,1,1,267.8,258.6,277.7,149.8,140.6,118,118,118,0,-2.842e-14,2.842e-14,0.441,0.425,0.456,149.8,140.6,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00848,0.0077,0.00933,0.00034,0.0003,0.00037,0.259,0.243,0.277,0.01,0.0096,0.011,24.97,24.91,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.44,32.27,36.78,33.4,31.3,35.67,0,0,0,0,0,0,0.186,0,0.0714,0.44,0.56,0.44,34.6
1189375200000,2007,9,2006,12,50,7,0.149,0.0574,0.092,5726.86,36.26,36.26,34.09,1,1,1,247,239.2,255.6,152.2,137.6,94.86,91,118,0,0,0,0.384,0.36,0.462,152.2,137.6,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00869,0.00745,0.00949,0.00034,0.00029,0.00038,0.262,0.237,0.278,0.01,0.0094,0.011,25.06,25.01,25.11,0.94,0.934,0.943,0.97,0.97,0.97,0.911,0.906,0.915,35.14,31.56,37.37,34.09,30.61,36.26,0,0,0,0,0,0,0.189,0,0.057,0.39,0.62,0.38,38.4
1189980000000,2007,9,2006,12,51,7,0.139,0.055,0.0841,5228.72,32.65,32.65,31.12,1,1,1,230,224.2,236.7,139,133.2,91,91,91,0,0,0,0.396,0.384,0.406,139,133.2,145.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0981,0.102,0.00757,0.00707,0.00814,0.0003,0.00028,0.00032,0.238,0.227,0.25,0.0094,0.0089,0.0098,25.18,25.13,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.09,30.7,33.66,31.12,29.78,32.65,0,0,0,0,0,0,0.173,0,0.0549,0.4,0.61,0.39,37.6
1190584800000,2007,9,2006,12,52,7,0.131,0.055,0.0759,4708.22,29.34,29.34,28.03,1,1,1,216.5,210.8,222.2,125.5,119.8,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.42,0.409,0.432,125.5,119.8,131.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0933,0.0974,0.00642,0.00593,0.00691,0.00025,0.00023,0.00027,0.214,0.203,0.224,0.0084,0.008,0.0088,25.29,25.24,25.33,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.89,27.51,30.25,28.03,26.69,29.34,0,0,0,0,0,0,0.156,0,0.0551,0.42,0.58,0.42,35.9
1191189600000,2007,10,2007,1,1,7,0.126,0.0442,0.082,5119.42,31.14,31.14,30.47,1,1,1,208.6,205.6,211.6,135.6,132.6,73,73,73,0,0,0,0.35,0.345,0.355,135.6,132.6,138.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0957,0.0978,0.00728,0.00702,0.00753,0.00028,0.00027,0.00029,0.23,0.224,0.235,0.009,0.0088,0.0092,25.32,25.3,25.34,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.42,30.69,32.11,30.47,29.77,31.14,0,0,0,0,0,0,0.169,0,0.044,0.35,0.65,0.35,40.6
1191794400000,2007,10,2007,1,2,7,0.121,0.0442,0.0769,4788.87,29.45,29.45,28.51,1,1,1,200.1,196,204.2,127.1,123,73,73,73,2.03e-15,0,1.421e-14,0.365,0.358,0.372,127.1,123,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0923,0.0952,0.00655,0.0062,0.0069,0.00026,0.00024,0.00027,0.214,0.207,0.222,0.0084,0.0081,0.0087,25.38,25.35,25.39,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.39,28.38,30.37,28.51,27.53,29.45,0,0,0,0,0,0,0.158,0,0.0441,0.37,0.64,0.36,39.6
1192399200000,2007,10,2007,1,3,7,0.115,0.0442,0.0711,4400.81,27.2,27.2,26.2,1,1,1,190.5,186.4,194.6,117.5,113.4,73,73,73,0,-1.421e-14,1.421e-14,0.383,0.375,0.392,117.5,113.4,121.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.089,0.0919,0.00574,0.00539,0.00609,0.00022,0.00021,0.00024,0.197,0.19,0.205,0.0077,0.0074,0.008,25.38,25.38,25.38,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.893,0.898,27.01,25.98,28.04,26.2,25.2,27.2,0,0,0,0,0,0,0.146,0,0.0439,0.38,0.62,0.38,38.3
1193004000000,2007,10,2007,1,4,7,0.112,0.0442,0.0678,4182.83,25.86,25.86,24.9,1,1,1,185.2,182.6,189.2,112.2,109.6,73,73,73,6.09e-15,0,1.421e-14,0.394,0.386,0.4,112.2,109.6,116.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0876,0.0899,0.00528,0.00507,0.00562,0.00021,0.0002,0.00022,0.188,0.183,0.195,0.0073,0.0072,0.0076,25.38,25.38,25.38,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.67,25.03,26.66,24.9,24.28,25.86,0,0,0,0,0,0,0.138,0,0.0442,0.39,0.61,0.39,37.3
1193608800000,2007,10,2007,1,5,7,0.116,0.0421,0.0738,4581.88,28.12,28.12,27.27,1,1,1,191.5,189.7,193.8,122,117.2,69.57,67,73,4.06e-15,-1.421e-14,1.421e-14,0.363,0.348,0.384,122,117.2,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0903,0.0922,0.00612,0.00572,0.00641,0.00024,0.00022,0.00025,0.205,0.197,0.21,0.008,0.0077,0.0082,25.38,25.37,25.38,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.12,26.93,28.98,27.27,26.13,28.12,0,0,0,0,0,0,0.152,0,0.0422,0.36,0.64,0.36,39.5
1194213600000,2007,11,2007,2,6,7,0.116,0.0405,0.0757,4709.24,28.89,28.89,28.03,1,1,1,192.1,188.3,195.7,125.1,121.3,67,67,67,4.06e-15,0,1.421e-14,0.349,0.342,0.356,125.1,121.3,128.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0907,0.0933,0.00638,0.00606,0.00669,0.00025,0.00024,0.00026,0.21,0.203,0.216,0.0082,0.0079,0.0085,25.37,25.37,25.38,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.9,27.95,29.79,28.03,27.11,28.89,0,0,0,0,0,0,0.156,0,0.0403,0.35,0.65,0.35,40.6
1194818400000,2007,11,2007,2,7,7,0.114,0.0405,0.0731,4538.98,27.38,27.38,27.02,1,1,1,187.9,186.7,189.4,120.9,119.7,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.356,0.354,0.359,120.9,119.7,122.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0901,0.0911,0.00603,0.00592,0.00616,0.00024,0.00023,0.00024,0.202,0.2,0.205,0.0079,0.0078,0.008,25.37,25.37,25.37,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,27.85,27.54,28.23,27.02,26.71,27.38,0,0,0,0,0,0,0.15,0,0.0409,0.36,0.64,0.36,39.8
1195423200000,2007,11,2007,2,8,7,0.114,0.0332,0.0804,5017.81,31.67,31.67,29.87,1,1,1,187.8,186.1,190.5,133,119.1,54.86,50,67,-4.06e-15,-1.421e-14,0,0.292,0.262,0.36,133,119.1,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0899,0.0954,0.00705,0.00588,0.00769,0.00028,0.00023,0.0003,0.222,0.199,0.235,0.0087,0.0078,0.0092,25.35,25.35,25.37,0.931,0.924,0.935,0.97,0.97,0.97,0.903,0.897,0.907,30.79,27.4,32.65,29.87,26.58,31.67,0,0,0,0,0,0,0.166,0,0.0336,0.29,0.71,0.29,44
1196028000000,2007,11,2007,2,9,7,0.114,0.0318,0.0819,5114.63,31.73,31.73,30.44,1,1,1,187.9,184.8,190.8,135.4,126.6,52.57,50,59,0,0,0,0.28,0.262,0.318,135.4,126.6,140.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0919,0.0955,0.00726,0.00651,0.00772,0.00028,0.00025,0.0003,0.226,0.212,0.236,0.0089,0.0083,0.0092,25.35,25.34,25.36,0.933,0.929,0.935,0.97,0.97,0.97,0.905,0.901,0.907,31.39,29.25,32.71,30.44,28.37,31.73,0,0,0,0,0,0,0.169,0,0.0321,0.28,0.72,0.28,44.9
1196632800000,2007,12,2007,3,10,7,0.122,0.0357,0.0864,5413.92,33.65,33.65,32.23,1,1,1,201.9,194.9,208,142.9,135.9,59,59,59,0,0,0,0.293,0.284,0.303,142.9,135.9,149,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0951,0.0998,0.0079,0.0073,0.00842,0.00031,0.00029,0.00033,0.241,0.228,0.252,0.0094,0.0089,0.0099,25.34,25.3,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.22,31.53,34.69,32.23,30.58,33.65,0,0,0,0,0,0,0.179,0,0.0356,0.29,0.71,0.29,44.4
1197237600000,2007,12,2007,3,11,7,0.132,0.0357,0.0967,6074.28,37.56,37.56,36.16,1,1,1,218.9,211.6,224.7,159.9,152.6,59,59,59,0,0,0,0.27,0.263,0.279,159.9,152.6,165.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.101,0.106,0.00934,0.00872,0.00983,0.00037,0.00034,0.00039,0.271,0.258,0.282,0.011,0.01,0.011,25.22,25.17,25.27,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,37.23,35.52,38.6,36.16,34.46,37.56,0,0,0,0,0,0,0.201,0,0.0353,0.27,0.73,0.27,46
1197842400000,2007,12,2007,3,12,7,0.14,0.0357,0.105,6624.99,41.28,41.28,39.43,1,1,1,232.3,225,239.7,173.3,166,59,59,59,0,0,0,0.254,0.246,0.262,173.3,166,180.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.106,0.111,0.0105,0.00986,0.0111,0.00041,0.00039,0.00044,0.295,0.282,0.309,0.012,0.011,0.012,25.11,25.05,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.924,0.918,0.93,40.37,38.66,42.12,39.43,37.62,41.28,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.3
1198447200000,2007,12,2007,3,13,7,0.149,0.0357,0.113,7191,44.36,44.36,42.8,1,1,1,246.4,242.2,253.1,187.4,183.2,59,59,59,0,0,0,0.24,0.233,0.244,187.4,183.2,194.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.116,0.0117,0.0113,0.0123,0.00046,0.00045,0.00048,0.32,0.313,0.333,0.013,0.012,0.013,25,24.95,25.03,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.68,42.7,45.27,42.8,41.84,44.36,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.3
1199052000000,2007,12,2007,3,14,7,0.16,0.0429,0.117,7424.52,45.89,45.89,44.19,1,1,1,264.8,256.1,274.2,193.8,186.2,71,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.268,0.23,0.282,193.8,186.2,201.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.115,0.12,0.0122,0.0116,0.0129,0.00048,0.00046,0.00051,0.333,0.32,0.347,0.013,0.013,0.014,24.91,24.86,24.94,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.1,43.27,46.83,44.19,42.41,45.89,0,0,0,0,0,0,0.246,0,0.043,0.27,0.73,0.27,46.4
1199656800000,2008,1,2007,4,15,7,0.173,0.0442,0.129,8020.73,48.2,48.2,47.74,1,1,1,286.3,277.7,296.9,213.3,204.7,73,73,73,0,-2.842e-14,2.842e-14,0.255,0.246,0.263,213.3,204.7,223.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.128,0.0139,0.0132,0.0148,0.00055,0.00052,0.00059,0.369,0.353,0.387,0.015,0.014,0.015,24.79,24.73,24.84,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.63,47.65,52.06,47.74,46.7,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.4
1200261600000,2008,1,2007,4,16,7,0.203,0.0442,0.159,9619.54,64.67,64.67,57.26,2,2,2,335.2,306.4,369.3,262.2,233.4,73,73,73,4.06e-15,0,2.842e-14,0.218,0.198,0.238,262.2,233.4,296.3,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.131,0.154,0.0241,0.0156,0.0389,0.00097,0.00062,0.0016,0.285,0.247,0.335,0.011,0.0099,0.014,24.64,24.42,24.82,0.932,0.924,0.939,0.97,0.97,0.97,0.904,0.896,0.911,29.52,26.25,33.33,28.63,25.47,32.33,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.4
1200866400000,2008,1,2007,4,17,7,0.255,0.0442,0.211,12786.5,85.71,85.71,76.11,2,2,2,421.8,381.1,465.3,348.8,308.1,73,73,73,0,0,0,0.174,0.157,0.192,348.8,308.1,392.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.158,0.187,0.0636,0.0444,0.0842,0.0026,0.0018,0.0035,0.414,0.353,0.479,0.017,0.014,0.02,24.09,23.83,24.34,0.948,0.942,0.954,0.974,0.97,0.98,0.924,0.913,0.935,39.04,34.63,43.73,38.06,33.59,42.86,0,0,0,0,0,0,0.423,0,0.044,0.17,0.83,0.17,50.1
1201471200000,2008,1,2007,4,18,7,0.311,0.0473,0.263,15743.2,96.4,96.4,93.71,2,2,2,513.8,479.3,548.7,435.6,406.3,78.14,73,85,2.436e-14,0,5.684e-14,0.152,0.142,0.162,435.6,406.3,463.7,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.203,0.192,0.214,0.105,0.0908,0.118,0.0043,0.0037,0.0049,0.544,0.5,0.587,0.023,0.021,0.025,23.54,23.34,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.12,45.19,50.8,46.85,44.29,48.2,0,0,0,0,0,0,0.521,0,0.048,0.15,0.85,0.15,50.6
1202076000000,2008,2,2007,5,19,7,0.357,0.0514,0.306,17689,114.4,114.4,105.3,3,2,2.857142857142857,590.9,559.9,633.8,505.9,474.9,85,85,85,-8.12e-15,-5.684e-14,0,0.144,0.134,0.152,505.9,474.9,548.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.22,0.262,0.14,0.123,0.168,0.0059,0.0052,0.0071,0.563,0.513,0.619,0.024,0.022,0.026,23.18,22.95,23.32,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.916,0.937,38.82,34.89,51.83,37.39,33.85,48.2,0,0,0,0,0,0,0.585,0,0.051,0.14,0.86,0.14,49.5
1202680800000,2008,2,2007,5,20,7,0.443,0.0514,0.391,22287.1,144.6,144.6,132.7,3,3,3,732.1,654.8,808.2,647.1,569.8,85,85,85,0,0,0,0.117,0.105,0.13,647.1,569.8,723.2,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.318,0.274,0.361,0.233,0.182,0.284,0.01,0.0077,0.012,0.784,0.654,0.913,0.034,0.028,0.04,22.39,21.95,22.83,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,45.21,40.49,49.67,44.22,39.56,48.2,0,0,0,0,0,0,0.737,0,0.052,0.12,0.88,0.12,50.3
1203285600000,2008,2,2007,5,21,7,0.579,0.0583,0.521,27945.1,183.1,183.1,166.3,4,3,3.857142857142857,957.8,839.2,1072,861.4,754.2,96.43,85,105,3.248e-14,0,1.137e-13,0.101,0.0925,0.11,861.4,754.2,966.7,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.484,0.383,0.583,0.356,0.304,0.407,0.016,0.013,0.019,1.09,0.951,1.26,0.049,0.042,0.058,21.2,20.62,21.78,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.53,40.08,51.37,43.31,39.13,48.2,0,0,0,0,0,0,0.924,0,0.058,0.1,0.9,0.1,48.3
1203890400000,2008,2,2007,5,22,7,0.697,0.077,0.62,31832.9,192.8,192.8,189.5,4,4,4,1153,1101,1195,1026,995.9,127.3,105,183,-1.624e-14,-1.137e-13,0,0.11,0.0896,0.154,1026,995.9,1067,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.667,0.615,0.719,0.482,0.421,0.574,0.022,0.019,0.027,1.43,1.31,1.59,0.066,0.06,0.074,20.19,19.97,20.47,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.48,47.34,49.9,47.37,46.39,48.2,0,0,0,0,0,0,1.05,0,0.077,0.11,0.89,0.11,45.7
1204495200000,2008,3,2007,6,23,7,0.725,0.111,0.615,31437.6,187.9,187.9,187.1,4,4,4,1199,1192,1206,1016,1009,183,183,183,-1.624e-14,-1.137e-13,1.137e-13,0.153,0.152,0.154,1016,1009,1023,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.674,0.663,0.684,0.46,0.443,0.474,0.021,0.021,0.022,1.42,1.39,1.44,0.066,0.065,0.067,20.06,20.01,20.11,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.74,47.51,47.93,46.78,46.56,46.97,0,0,0,0,0,0,1.04,0,0.11,0.15,0.85,0.15,43.4
1205100000000,2008,3,2007,6,24,7,0.714,0.111,0.603,31053.3,185.9,185.9,184.8,4,4,4,1180,1172,1189,997.4,989,183,183,183,0,-1.137e-13,1.137e-13,0.155,0.154,0.156,997.4,989,1006,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.646,0.634,0.659,0.424,0.418,0.436,0.02,0.019,0.02,1.35,1.33,1.38,0.063,0.062,0.064,20.18,20.13,20.23,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.15,46.87,47.42,46.21,45.93,46.48,0,0,0,0,0,0,1.03,0,0.111,0.16,0.84,0.16,43.5
1205704800000,2008,3,2007,6,25,7,0.706,0.0967,0.61,31378.8,191.7,191.7,186.8,4,4,4,1168,1164,1172,1008,983.5,159.9,129,183,0,0,0,0.137,0.11,0.157,1008,983.5,1040,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.655,0.626,0.693,0.455,0.415,0.514,0.021,0.019,0.024,1.39,1.32,1.49,0.064,0.061,0.069,20.18,20.07,20.26,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.65,46.67,48.9,46.69,45.74,47.92,0,0,0,0,0,0,1.04,0,0.096,0.14,0.86,0.14,44.4
1206309600000,2008,3,2007,6,26,7,0.7,0.078,0.622,31972.9,190.7,190.7,190.3,4,4,4,1157,1153,1161,1028,1024,129,129,129,-1.624e-14,-1.137e-13,0,0.111,0.111,0.112,1028,1024,1032,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.676,0.669,0.681,0.487,0.476,0.495,0.023,0.022,0.023,1.45,1.43,1.46,0.067,0.066,0.068,20.16,20.13,20.19,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.55,48.41,48.66,47.58,47.44,47.68,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.7
1206914400000,2008,3,2007,6,27,7,0.708,0.0879,0.62,31822.5,191,191,189.4,4,4,4,1171,1164,1178,1026,1018,145.3,129,148,0,0,0,0.124,0.111,0.127,1026,1018,1035,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.685,0.676,0.692,0.481,0.465,0.501,0.022,0.022,0.023,1.45,1.42,1.47,0.067,0.066,0.068,20.11,20.07,20.15,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.32,48.07,48.74,47.35,47.11,47.76,0,0,0,0,0,0,1.05,0,0.088,0.12,0.88,0.12,44.9
1207519200000,2008,4,2007,7,28,7,0.696,0.0835,0.613,31604,189.4,189.4,188.1,4,4,4,1151,1117,1172,1013,992,138.1,125,148,-3.248e-14,-1.137e-13,0,0.12,0.109,0.128,1013,992,1024,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.663,0.625,0.684,0.454,0.419,0.477,0.021,0.019,0.022,1.4,1.32,1.45,0.065,0.061,0.067,20.23,20.11,20.41,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.99,47.44,48.3,47.03,46.49,47.34,0,0,0,0,0,0,1.05,0,0.083,0.12,0.88,0.12,45.4
1208124000000,2008,4,2007,7,29,7,0.634,0.0756,0.559,29562.7,184.1,184.1,176,4,4,4,1049,995.2,1104,923.7,870.2,125,125,125,0,-1.137e-13,1.137e-13,0.119,0.113,0.126,923.7,870.2,978.5,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.554,0.505,0.605,0.386,0.36,0.413,0.018,0.016,0.019,1.19,1.1,1.29,0.054,0.05,0.059,20.75,20.48,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.89,42.82,46.96,43.99,41.96,46.02,0,0,0,0,0,0,0.978,0,0.075,0.12,0.88,0.12,46.6
1208728800000,2008,4,2007,7,30,7,0.562,0.0756,0.486,26109.3,165.2,165.2,155.4,4,3,3.7142857142857144,929.1,881.9,978,804.1,756.9,125,125,125,0,0,0,0.135,0.128,0.142,804.1,756.9,853,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.444,0.401,0.489,0.328,0.305,0.352,0.015,0.014,0.016,1.01,0.957,1.07,0.045,0.043,0.048,21.37,21.12,21.58,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.88,39.54,51.88,42.3,38.55,48.2,0,0,0,0,0,0,0.863,0,0.076,0.13,0.86,0.14,46.5
1209333600000,2008,4,2007,7,31,7,0.503,0.0832,0.42,23364.8,144.6,144.6,139.1,3,3,3,831.5,806.5,867.2,693.9,659.5,137.6,125,147,0,0,0,0.166,0.144,0.182,693.9,659.5,742.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.355,0.335,0.388,0.265,0.242,0.297,0.012,0.011,0.013,0.875,0.816,0.961,0.038,0.036,0.042,21.9,21.67,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.52,45.48,50.31,46.36,44.57,48.2,0,0,0,0,0,0,0.773,0,0.083,0.17,0.83,0.17,46.5
1209938400000,2008,5,2007,8,32,7,0.472,0.0889,0.383,21678.1,132.9,132.9,129,3,3,3,779.7,757.1,801.5,632.7,610.1,147,147,147,0,0,0,0.189,0.183,0.194,632.7,610.1,654.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.307,0.332,0.224,0.209,0.238,0.0097,0.009,0.01,0.77,0.732,0.807,0.034,0.032,0.035,22.21,22.09,22.34,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.89,42.53,45.19,43.01,41.68,44.29,0,0,0,0,0,0,0.717,0,0.089,0.19,0.81,0.19,45.9
1210543200000,2008,5,2007,8,33,7,0.434,0.0889,0.346,19742.4,123.2,123.2,117.5,3,3,3,718.4,690.6,747,571.4,543.6,147,147,147,0,0,0,0.205,0.197,0.213,571.4,543.6,600,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.285,0.269,0.301,0.183,0.164,0.202,0.0079,0.007,0.0087,0.667,0.62,0.715,0.029,0.027,0.031,22.56,22.4,22.72,0.952,0.95,0.954,0.976,0.972,0.98,0.93,0.924,0.935,40.12,38.36,41.92,39.17,37.3,41.08,0,0,0,0,0,0,0.653,0,0.088,0.2,0.8,0.2,45.5
1211148000000,2008,5,2007,8,34,7,0.398,0.0889,0.31,17745.6,110.3,110.3,105.6,3,3,3,658.8,637.9,682.7,511.8,490.9,147,147,147,0,0,0,0.223,0.215,0.23,511.8,490.9,535.7,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.251,0.239,0.264,0.143,0.131,0.159,0.0061,0.0055,0.0068,0.567,0.533,0.607,0.024,0.023,0.026,22.9,22.76,23.02,0.947,0.945,0.95,0.97,0.97,0.971,0.919,0.917,0.922,36.29,34.91,37.85,35.21,33.87,36.77,0,0,0,0,0,0,0.587,0,0.088,0.22,0.78,0.22,44.6
1211752800000,2008,5,2007,8,35,7,0.369,0.0865,0.283,16172.1,96.4,96.4,96.26,2,2,2,610.4,586.7,631.6,467.4,447.7,143,119,147,8.12e-15,-5.684e-14,5.684e-14,0.234,0.203,0.247,467.4,447.7,484.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.225,0.214,0.235,0.12,0.11,0.128,0.0051,0.0046,0.0054,0.603,0.569,0.633,0.025,0.024,0.027,23.06,22.94,23.16,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.56,48.69,52.12,48.13,47.72,48.2,0,0,0,0,0,0,0.535,0,0.086,0.23,0.77,0.23,43.8
1212357600000,2008,6,2007,9,36,7,0.335,0.072,0.264,15677.2,96.4,96.4,93.32,2,2,2,554.7,532.3,578.3,435.7,413.3,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.215,0.206,0.224,435.7,413.3,459.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.201,0.219,0.105,0.0941,0.116,0.0044,0.0039,0.0049,0.55,0.516,0.587,0.023,0.022,0.025,23.35,23.21,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.75,45.5,50.05,46.66,44.59,48.2,0,0,0,0,0,0,0.518,0,0.071,0.21,0.79,0.21,46.8
1212962400000,2008,6,2007,9,37,7,0.309,0.072,0.237,14265.3,87.71,87.71,84.91,2,2,2,511.3,492.7,524.9,392.3,373.7,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.233,0.227,0.242,392.3,373.7,405.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.187,0.198,0.0842,0.0754,0.0906,0.0035,0.0031,0.0038,0.485,0.457,0.505,0.02,0.019,0.021,23.61,23.53,23.73,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.932,0.936,43.33,41.37,44.75,42.46,40.5,43.85,0,0,0,0,0,0,0.472,0,0.072,0.23,0.77,0.23,46.2
1213567200000,2008,6,2007,9,38,7,0.282,0.072,0.21,12632.4,79.45,79.45,75.19,2,2,2,467,448.6,485.8,348,329.6,119,119,119,0,0,0,0.255,0.245,0.265,348,329.6,366.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.184,0.0632,0.0546,0.0721,0.0026,0.0022,0.003,0.418,0.391,0.447,0.017,0.016,0.018,23.88,23.77,23.99,0.948,0.945,0.951,0.973,0.97,0.977,0.923,0.917,0.929,38.63,36.66,40.64,37.6,35.56,39.72,0,0,0,0,0,0,0.418,0,0.072,0.26,0.74,0.26,44.8
1214172000000,2008,6,2007,9,39,7,0.258,0.072,0.186,11189.9,69.91,69.91,66.61,2,2,2,427.2,411.7,442.9,308.2,292.7,119,119,119,0,0,0,0.279,0.269,0.289,308.2,292.7,323.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.158,0.169,0.0445,0.0372,0.0519,0.0018,0.0015,0.0021,0.359,0.336,0.382,0.015,0.014,0.016,24.12,24.02,24.21,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.33,32.63,36.04,33.3,31.65,34.96,0,0,0,0,0,0,0.37,0,0.072,0.28,0.72,0.28,43.4
1214776800000,2008,6,2007,9,40,7,0.238,0.0663,0.171,10323.3,63.8,63.8,61.45,2,2,2,393.1,379.2,407.1,283.6,271.2,109.6,108,119,0,0,0,0.279,0.268,0.292,283.6,271.2,294.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.149,0.157,0.0328,0.027,0.038,0.0013,0.0011,0.0015,0.321,0.302,0.337,0.013,0.012,0.014,24.31,24.24,24.4,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.67,30.31,32.89,30.72,29.4,31.9,0,0,0,0,0,0,0.341,0,0.067,0.28,0.72,0.28,43.4
1215381600000,2008,7,2007,10,41,7,0.22,0.0653,0.154,9307.36,58.04,58.04,55.4,2,2,2,363.4,351.6,375.6,255.4,243.6,108,108,108,0,-2.842e-14,2.842e-14,0.297,0.288,0.307,255.4,243.6,267.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.139,0.148,0.0201,0.0165,0.0253,0.00081,0.00066,0.001,0.279,0.263,0.296,0.011,0.011,0.012,24.5,24.43,24.58,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.56,27.22,29.92,27.7,26.41,29.02,0,0,0,0,0,0,0.308,0,0.066,0.3,0.7,0.3,42.3
1215986400000,2008,7,2007,10,42,7,0.204,0.0653,0.139,8351.48,52.03,52.03,49.71,2,1,1.5714285714285714,337.7,328.3,348,229.7,220.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.32,0.31,0.329,229.7,220.3,240,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.138,0.0153,0.0145,0.0162,0.00061,0.00058,0.00065,0.312,0.247,0.395,0.013,0.0099,0.016,24.6,24.54,24.67,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.05,25.6,52.1,35.18,24.83,48.2,0,0,0,0,0,0,0.276,0,0.065,0.32,0.68,0.32,40.9
1216591200000,2008,7,2007,10,43,7,0.191,0.0653,0.126,7896.64,48.2,48.2,47,1,1,1,316.3,307.3,325.3,208.3,199.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.341,0.332,0.351,208.3,199.3,217.3,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0135,0.0127,0.0142,0.00054,0.00051,0.00057,0.364,0.348,0.38,0.015,0.014,0.015,24.65,24.59,24.72,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.16,46.1,50.2,47,45.18,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.3
1217196000000,2008,7,2007,10,44,7,0.179,0.0614,0.118,7422.74,45.8,45.8,44.18,1,1,1,296.3,286.8,304.3,194.7,188.9,101.6,93,108,-8.12e-15,-2.842e-14,2.842e-14,0.343,0.316,0.364,194.7,188.9,201.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.121,0.12,0.123,0.0123,0.0118,0.0129,0.00049,0.00047,0.00051,0.339,0.329,0.35,0.014,0.013,0.014,24.77,24.74,24.82,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.08,43.67,46.73,44.18,42.8,45.8,0,0,0,0,0,0,0.245,0,0.061,0.34,0.66,0.34,41.5
1217800800000,2008,8,2007,11,45,7,0.166,0.0562,0.11,6898.14,43.21,43.21,41.06,1,1,1,274.1,265.2,283.2,181.1,172.2,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.339,0.328,0.351,181.1,172.2,190.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0111,0.0104,0.0119,0.00044,0.00041,0.00047,0.314,0.298,0.33,0.012,0.012,0.013,24.89,24.84,24.94,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.95,39.84,44.09,41.06,38.87,43.21,0,0,0,0,0,0,0.228,0,0.056,0.34,0.66,0.34,41.6
1218405600000,2008,8,2007,11,46,7,0.154,0.0562,0.0978,6102.76,38.12,38.12,36.33,1,1,1,254.8,247.4,262.2,161.8,154.4,93,93,93,4.06e-15,0,2.842e-14,0.365,0.355,0.376,161.8,154.4,169.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.111,0.0095,0.00887,0.0101,0.00038,0.00035,0.0004,0.279,0.266,0.292,0.011,0.011,0.012,25,24.96,25.05,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.921,37.4,35.67,39.13,36.33,34.6,38.12,0,0,0,0,0,0,0.202,0,0.0562,0.36,0.64,0.36,39.6
1219010400000,2008,8,2007,11,47,7,0.145,0.0562,0.0887,5517.84,34.04,34.04,32.84,1,1,1,239.7,234,244.9,146.7,141,93,93,93,0,0,0,0.388,0.38,0.397,146.7,141,151.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.105,0.00822,0.00773,0.00866,0.00032,0.0003,0.00034,0.252,0.242,0.262,0.0099,0.0095,0.01,25.11,25.07,25.15,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.86,32.53,35.1,32.84,31.55,34.04,0,0,0,0,0,0,0.182,0,0.0563,0.39,0.61,0.39,38.1
1219615200000,2008,8,2007,11,48,7,0.137,0.0562,0.0806,5007.57,31.11,31.11,29.81,1,1,1,226.3,220.6,232.1,133.3,127.6,93,93,93,0,0,0,0.411,0.401,0.422,133.3,127.6,139.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0968,0.101,0.00708,0.0066,0.00757,0.00028,0.00026,0.0003,0.228,0.218,0.239,0.009,0.0086,0.0094,25.21,25.17,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.73,29.38,32.08,29.81,28.5,31.11,0,0,0,0,0,0,0.166,0,0.0564,0.41,0.59,0.41,36.6
1220220000000,2008,9,2007,12,49,7,0.126,0.0435,0.0829,5177.03,32.76,32.76,30.82,1,1,1,209.1,200.6,217.6,137.1,128.6,72,72,72,0,0,0,0.345,0.331,0.359,137.1,128.6,145.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.095,0.101,0.0074,0.00668,0.00813,0.00029,0.00026,0.00032,0.233,0.218,0.248,0.0091,0.0085,0.0097,25.31,25.25,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.77,29.77,33.77,30.82,28.88,32.76,0,0,0,0,0,0,0.171,0,0.0431,0.35,0.66,0.34,41.1
1220824800000,2008,9,2007,12,50,7,0.116,0.0435,0.0723,4481.23,28.3,28.3,26.67,1,1,1,191.5,185.6,198.2,119.5,113.6,72,72,72,-6.09e-15,-1.421e-14,1.421e-14,0.376,0.363,0.388,119.5,113.6,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0897,0.0942,0.00591,0.00541,0.00647,0.00023,0.00021,0.00025,0.202,0.191,0.213,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.5,26.02,29.17,26.67,25.24,28.3,0,0,0,0,0,0,0.148,0,0.0437,0.37,0.62,0.38,38.6
1221429600000,2008,9,2007,12,51,7,0.108,0.0435,0.0641,3933.75,24.78,24.78,23.42,1,1,1,178,172.7,183.7,106,100.7,72,72,72,8.121e-15,0,1.421e-14,0.405,0.392,0.417,106,100.7,111.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0852,0.0891,0.00476,0.00431,0.00524,0.00019,0.00017,0.00021,0.177,0.168,0.188,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.883,0.891,24.14,22.84,25.54,23.42,22.14,24.78,0,0,0,0,0,0,0.13,0,0.0439,0.4,0.59,0.41,36.4
1222034400000,2008,9,2007,12,52,7,0.101,0.0435,0.0576,3527.54,21.83,21.83,21,1,1,1,167.3,163.2,171.4,95.27,91.17,72,72,72,-6.09e-15,-1.421e-14,1.421e-14,0.431,0.42,0.441,95.27,91.17,99.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0818,0.0847,0.00385,0.0035,0.0042,0.00015,0.00014,0.00016,0.158,0.151,0.166,0.0062,0.0059,0.0065,25.38,25.38,25.38,0.916,0.911,0.921,0.967,0.965,0.968,0.886,0.883,0.889,21.72,20.89,22.54,21,20.16,21.83,0,0,0,0,0,0,0.117,0,0.0434,0.43,0.57,0.43,34.9
1222639200000,2008,9,2007,12,53,7,0.096,0.0349,0.0611,3750.07,23.64,23.64,22.32,1,1,1,158.8,156.3,161.8,101.1,88.44,57.71,52,72,0,-1.421e-14,1.421e-14,0.363,0.327,0.449,101.1,88.44,107.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0809,0.0839,0.00434,0.00327,0.00485,0.00017,0.00013,0.00019,0.166,0.146,0.176,0.0065,0.0057,0.0069,25.35,25.34,25.38,0.917,0.914,0.924,0.968,0.964,0.97,0.888,0.887,0.891,23.05,20.34,24.37,22.32,19.6,23.64,0,0,0,0,0,0,0.124,0,0.0349,0.36,0.64,0.36,39.1
1223244000000,2008,10,2008,1,1,7,0.0926,0.0314,0.0611,3730.12,22.79,22.79,22.2,1,1,1,153.1,150.6,155.5,101.1,98.59,52,52,52,0,-1.421e-14,1.421e-14,0.34,0.334,0.345,101.1,98.59,103.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0809,0.0827,0.00434,0.00413,0.00455,0.00017,0.00016,0.00018,0.165,0.161,0.169,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.91,22.35,23.5,22.2,21.64,22.79,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.3
1223848800000,2008,10,2008,1,2,7,0.0902,0.0314,0.0587,3584.23,21.7,21.7,21.33,1,1,1,149.1,147.6,150.9,97.11,95.59,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.349,0.345,0.352,97.11,95.59,98.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0799,0.081,0.004,0.00388,0.00415,0.00016,0.00015,0.00016,0.158,0.155,0.161,0.0062,0.0061,0.0063,25.34,25.34,25.34,0.914,0.912,0.915,0.967,0.967,0.968,0.884,0.883,0.885,22.05,21.75,22.41,21.33,21.02,21.7,0,0,0,0,0,0,0.119,0,0.0315,0.35,0.65,0.35,39.7
1224453600000,2008,10,2008,1,3,7,0.0916,0.0314,0.0601,3669.17,22.6,22.6,21.84,1,1,1,151.4,148.4,154.7,99.42,96.41,52,52,52,-6.09e-15,-1.421e-14,0,0.343,0.336,0.35,99.42,96.41,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0801,0.0824,0.0042,0.00394,0.00448,0.00016,0.00015,0.00018,0.162,0.157,0.168,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.97,0.884,0.883,0.885,22.55,21.91,23.3,21.84,21.19,22.6,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.66,0.34,40.1
1225058400000,2008,10,2008,1,4,7,0.0872,0.0311,0.0561,3432.27,21.25,21.25,20.43,1,1,1,144.1,141.3,148.7,92.68,89.57,51.43,50,52,2.03e-15,-1.421e-14,1.421e-14,0.357,0.35,0.367,92.68,89.57,96.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0777,0.0802,0.00363,0.00336,0.00397,0.00014,0.00013,0.00016,0.15,0.145,0.157,0.0059,0.0057,0.0062,25.35,25.34,25.36,0.918,0.914,0.922,0.966,0.964,0.967,0.887,0.884,0.889,21.16,20.53,21.97,20.43,19.79,21.25,0,0,0,0,0,0,0.114,0,0.0311,0.36,0.64,0.36,39.4
1225663200000,2008,11,2008,2,5,7,0.0961,0.0302,0.0658,4044.2,25.9,25.9,24.07,1,1,1,158.8,147.9,166.4,108.8,97.86,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.315,0.3,0.338,108.8,97.86,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0803,0.0869,0.005,0.00407,0.00565,0.0002,0.00016,0.00022,0.179,0.159,0.192,0.007,0.0062,0.0075,25.34,25.34,25.34,0.918,0.913,0.922,0.97,0.968,0.97,0.89,0.884,0.895,24.82,22.2,26.7,24.07,21.49,25.9,0,0,0,0,0,0,0.134,0,0.0303,0.31,0.68,0.32,42.1
1226268000000,2008,11,2008,2,6,7,0.104,0.0302,0.0734,4551.83,28.03,28.03,27.09,1,1,1,171.4,166.7,175.2,121.4,116.7,50,50,50,-8.121e-15,-1.421e-14,1.421e-14,0.292,0.285,0.3,121.4,116.7,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.087,0.09,0.00607,0.00567,0.00639,0.00024,0.00022,0.00025,0.201,0.193,0.208,0.0079,0.0075,0.0081,25.34,25.34,25.34,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.93,26.77,28.89,27.09,25.96,28.03,0,0,0,0,0,0,0.151,0,0.0306,0.29,0.71,0.29,43.8
1226872800000,2008,11,2008,2,7,7,0.109,0.0302,0.0784,4886.11,31.67,31.67,29.08,1,1,1,179.7,169.7,190.5,129.7,119.7,50,50,50,4.06e-15,0,1.421e-14,0.279,0.262,0.295,129.7,119.7,140.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.088,0.0954,0.00677,0.00593,0.00769,0.00027,0.00023,0.0003,0.216,0.198,0.235,0.0084,0.0078,0.0092,25.34,25.34,25.35,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.98,27.52,32.65,29.08,26.69,31.67,0,0,0,0,0,0,0.162,0,0.0306,0.28,0.72,0.28,44.8
1227477600000,2008,11,2008,2,8,7,0.117,0.0302,0.0871,5461.34,33.3,33.3,32.51,1,1,1,194,190.8,197.3,144,140.8,50,50,50,0,0,0,0.258,0.253,0.262,144,140.8,147.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0955,0.0978,0.00799,0.00772,0.00827,0.00031,0.0003,0.00032,0.242,0.236,0.247,0.0094,0.0092,0.0097,25.35,25.35,25.35,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.51,32.71,34.33,32.51,31.73,33.3,0,0,0,0,0,0,0.181,0,0.0299,0.26,0.74,0.26,46.7
1228082400000,2008,12,2008,3,9,7,0.119,0.0357,0.083,5192.56,31.82,31.82,30.91,1,1,1,196.3,192.2,200.1,137.3,133.2,59,59,59,0,0,0,0.301,0.295,0.307,137.3,133.2,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0942,0.097,0.00742,0.00707,0.00774,0.00029,0.00028,0.0003,0.231,0.224,0.238,0.009,0.0087,0.0093,25.36,25.36,25.36,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.86,30.86,32.81,30.91,29.93,31.82,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1228687200000,2008,12,2008,3,10,7,0.12,0.0357,0.0842,5267.48,32.83,32.83,31.35,1,1,1,198.2,192.4,204.5,139.2,133.4,59,59,59,0,0,0,0.298,0.289,0.307,139.2,133.4,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0943,0.0985,0.00758,0.00709,0.00811,0.0003,0.00028,0.00032,0.234,0.224,0.246,0.0092,0.0088,0.0096,25.35,25.33,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.32,30.92,33.84,31.35,30,32.83,0,0,0,0,0,0,0.174,0,0.0358,0.3,0.7,0.3,43.9
1229292000000,2008,12,2008,3,11,7,0.127,0.0357,0.0912,5719.4,35.39,35.39,34.04,1,1,1,209.8,205.3,215.7,150.8,146.3,59,59,59,0,0,0,0.281,0.274,0.287,150.8,146.3,156.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0988,0.102,0.00857,0.00818,0.00907,0.00034,0.00032,0.00036,0.255,0.247,0.266,0.01,0.0097,0.01,25.29,25.24,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.1,34.04,36.48,34.04,33.02,35.39,0,0,0,0,0,0,0.189,0,0.0358,0.28,0.72,0.28,45
1229896800000,2008,12,2008,3,12,7,0.131,0.0357,0.0957,6008.31,36.34,36.34,35.76,1,1,1,217.3,215.4,219.8,158.3,156.4,59,59,59,0,0,0,0.272,0.268,0.274,158.3,156.4,160.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00921,0.00904,0.00942,0.00036,0.00035,0.00037,0.268,0.265,0.273,0.011,0.01,0.011,25.23,25.21,25.24,0.941,0.941,0.942,0.97,0.97,0.971,0.913,0.912,0.914,36.87,36.42,37.44,35.76,35.33,36.34,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.9
1230501600000,2008,12,2008,3,13,7,0.131,0.0405,0.0902,5647.61,35.51,35.51,33.62,1,1,1,216.2,213.2,218.1,149.2,143.8,67,59,73,0,0,0,0.31,0.273,0.337,149.2,143.8,157.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0997,0.103,0.00843,0.00797,0.00911,0.00033,0.00031,0.00036,0.253,0.244,0.267,0.0099,0.0096,0.01,25.25,25.24,25.26,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.66,33.33,36.61,33.62,32.33,35.51,0,0,0,0,0,0,0.187,0,0.0408,0.31,0.69,0.31,43.1
1231106400000,2009,1,2008,4,14,7,0.135,0.0442,0.0911,5692.62,35.76,35.76,33.88,1,1,1,223.6,214.8,231.8,150.6,141.8,73,73,73,0,0,0,0.327,0.315,0.34,150.6,141.8,158.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.099,0.105,0.00855,0.00781,0.00925,0.00034,0.00031,0.00036,0.256,0.241,0.271,0.01,0.0094,0.011,25.2,25.14,25.27,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,34.93,32.88,36.86,33.88,31.89,35.76,0,0,0,0,0,0,0.188,0,0.0439,0.33,0.67,0.33,42.2
1231711200000,2009,1,2008,4,15,7,0.141,0.0442,0.097,6077.36,38.35,38.35,36.17,1,1,1,233.4,228.3,242.5,160.4,155.3,73,73,73,0,0,0,0.313,0.301,0.32,160.4,155.3,169.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.109,0.00939,0.00895,0.0102,0.00037,0.00035,0.0004,0.274,0.265,0.29,0.011,0.01,0.011,25.13,25.05,25.17,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.921,37.25,36.03,39.35,36.17,34.95,38.35,0,0,0,0,0,0,0.201,0,0.044,0.31,0.69,0.31,43.1
1232316000000,2009,1,2008,4,16,7,0.152,0.0442,0.108,6802.29,42.28,42.28,40.49,1,1,1,251.1,244.4,258.6,178.1,171.4,73,73,73,4.06e-15,0,2.842e-14,0.291,0.282,0.299,178.1,171.4,185.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.109,0.114,0.0109,0.0103,0.0115,0.00043,0.00041,0.00046,0.306,0.294,0.319,0.012,0.012,0.013,24.99,24.95,25.04,0.948,0.946,0.95,0.978,0.976,0.98,0.927,0.923,0.931,41.38,39.8,43.14,40.49,38.83,42.28,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.8
1232920800000,2009,1,2008,4,17,7,0.161,0.0452,0.116,7342.25,45.2,45.2,43.7,1,1,1,266.5,261.1,275.3,191.8,188.1,74.71,73,85,0,-2.842e-14,2.842e-14,0.28,0.269,0.309,191.8,188.1,198.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.115,0.119,0.0121,0.0117,0.0126,0.00048,0.00046,0.0005,0.33,0.323,0.342,0.013,0.013,0.014,24.9,24.87,24.93,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.6,43.73,46.12,43.7,42.85,45.2,0,0,0,0,0,0,0.243,0,0.045,0.28,0.72,0.28,45.6
1233525600000,2009,2,2008,5,18,7,0.176,0.0514,0.125,7834.97,48.2,48.2,46.64,1,1,1,291.7,278.8,304.5,206.7,193.8,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.292,0.279,0.305,206.7,193.8,219.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.118,0.127,0.0133,0.0122,0.0144,0.00053,0.00049,0.00057,0.358,0.335,0.381,0.014,0.013,0.015,24.77,24.7,24.85,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48,45.01,50.95,46.64,44.11,48.2,0,0,0,0,0,0,0.259,0,0.051,0.29,0.71,0.29,44.5
1234130400000,2009,2,2008,5,19,7,0.198,0.0514,0.146,8842.14,57.08,57.08,52.63,2,1,1.8571428571428572,326.8,307.6,346.9,241.8,222.6,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.26,0.245,0.276,241.8,222.6,261.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.129,0.142,0.0172,0.0147,0.0226,0.00069,0.00059,0.00091,0.28,0.242,0.386,0.011,0.0097,0.015,24.69,24.58,24.79,0.932,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.96,25.6,51.64,29.76,24.83,48.2,0,0,0,0,0,0,0.292,0,0.052,0.26,0.74,0.26,44.7
