datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1234735200000,2009,2,2008,5,20,7,0.224,0.0514,0.173,10442.6,64.93,64.93,62.16,2,2,2,370.4,354.3,383.3,285.4,269.3,85,85,85,0,0,0,0.23,0.222,0.24,285.4,269.3,298.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.151,0.145,0.155,0.0337,0.0261,0.0398,0.0014,0.0011,0.0016,0.32,0.295,0.339,0.013,0.012,0.014,24.43,24.34,24.53,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.04,30.24,33.47,31.08,29.34,32.47,0,0,0,0,0,0,0.345,0,0.051,0.23,0.77,0.23,46.6
1235340000000,2009,2,2008,5,21,7,0.237,0.0533,0.184,11087.5,68.17,68.17,66,2,2,2,391.6,384.4,402.2,303.5,295.2,88.14,85,107,0,0,0,0.225,0.213,0.266,303.5,295.2,313.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.158,0.156,0.161,0.0423,0.0383,0.047,0.0017,0.0016,0.0019,0.347,0.337,0.362,0.014,0.014,0.015,24.29,24.25,24.34,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.914,34.02,32.98,35.14,33,31.99,34.09,0,0,0,0,0,0,0.367,0,0.053,0.22,0.78,0.22,46.8
1235944800000,2009,3,2008,6,22,7,0.252,0.0647,0.187,11253,70.18,70.18,66.98,2,2,2,416.3,403.5,431.4,309.3,296.5,107,107,107,0,0,0,0.257,0.248,0.265,309.3,296.5,324.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.158,0.168,0.045,0.039,0.0521,0.0018,0.0016,0.0021,0.359,0.339,0.381,0.015,0.014,0.016,24.17,24.08,24.24,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.53,33.13,36.17,33.49,32.13,35.09,0,0,0,0,0,0,0.372,0,0.065,0.26,0.74,0.26,44.7
1236549600000,2009,3,2008,6,23,7,0.281,0.0647,0.216,12998.5,85.86,85.86,77.37,2,2,2,464,437.2,502.8,357,330.2,107,107,107,0,0,0,0.231,0.213,0.245,357,330.2,395.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.179,0.17,0.193,0.0675,0.0548,0.0858,0.0028,0.0022,0.0036,0.43,0.39,0.488,0.018,0.016,0.02,23.88,23.65,24.04,0.949,0.945,0.954,0.975,0.97,0.98,0.925,0.917,0.935,39.68,36.8,43.8,38.69,35.69,42.93,0,0,0,0,0,0,0.43,0,0.065,0.23,0.77,0.23,46.3
1237154400000,2009,3,2008,6,24,7,0.363,0.0647,0.298,17281.8,121.8,121.8,102.9,3,2,2.4285714285714284,600.2,521.6,695,493.2,414.6,107,107,107,-2.436e-14,-5.684e-14,0,0.18,0.154,0.205,493.2,414.6,588,990,990,990,966.3,965.9,966.7,23.7,23.3,24.1,0.237,0.2,0.289,0.136,0.0947,0.194,0.0058,0.0039,0.0083,0.595,0.517,0.69,0.025,0.021,0.03,23.12,22.63,23.54,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.86,36.86,52.52,43.25,35.76,48.2,0,0,0,0,0,0,0.571,0,0.065,0.18,0.82,0.18,47.6
1237759200000,2009,3,2008,6,25,7,0.524,0.0647,0.46,25229.9,175.4,175.4,150.2,4,3,3.4285714285714284,867.1,735.8,1023,760.1,628.8,107,107,107,0,0,0,0.125,0.105,0.145,760.1,628.8,915.6,990,990,990,967.4,966.8,968,22.6,22,23.2,0.406,0.312,0.539,0.3,0.221,0.382,0.013,0.0095,0.017,0.95,0.759,1.17,0.042,0.033,0.053,21.68,20.86,22.4,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.27,40.25,50.81,44.11,39.31,48.2,0,0,0,0,0,0,0.834,0,0.064,0.12,0.88,0.12,48.1
1238364000000,2009,3,2008,6,26,7,0.761,0.0725,0.646,32093.5,192.8,192.8,191,4,4,4,1258,1082,1417,1138,975.2,119.9,107,125,69.91,0,191.9,0.0955,0.0882,0.104,1068,975.2,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.764,0.593,0.864,0.583,0.411,0.648,0.027,0.019,0.031,1.64,1.28,1.81,0.077,0.058,0.087,19.65,18.97,20.57,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.05,46.99,50.28,47.76,46.05,48.2,0,0,0,0,0,0,1.06,0,0.115,0.095,0.85,0.15,42.2
1238968800000,2009,4,2008,7,27,7,0.907,0.0796,0.665,31570.1,190,190,187.9,4,4,4,1499,1445,1527,1368,1320,131.6,125,148,267.9,219.9,295.8,0.0877,0.0822,0.0971,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.9,0.876,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.091,18.67,18.57,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.68,48.46,46.98,46.72,47.5,0,0,0,0,0,0,1.04,0,0.242,0.088,0.73,0.27,34.8
1239573600000,2009,4,2008,7,28,7,0.907,0.0895,0.665,31560.1,189.1,189.1,187.9,4,4,4,1500,1467,1524,1352,1319,148,148,148,251.9,218.9,276,0.0987,0.0971,0.101,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.904,0.889,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.089,0.091,18.66,18.58,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.92,47.71,48.24,46.96,46.75,47.28,0,0,0,0,0,0,1.04,0,0.242,0.099,0.73,0.27,34.8
1240178400000,2009,4,2008,7,29,7,0.845,0.0895,0.665,32162.2,192.8,192.8,191.4,4,4,4,1397,1323,1451,1249,1175,148,148,148,149,74.59,203.2,0.106,0.102,0.112,1100,1100,1100,990,990,990,969.2,968.9,969.3,20.8,20.7,21.1,0.858,0.827,0.881,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.77,1.83,0.087,0.084,0.088,19.04,18.84,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.4,49.65,47.86,47.43,48.2,0,0,0,0,0,0,1.06,0,0.18,0.11,0.79,0.21,38.1
1240783200000,2009,4,2008,7,30,7,0.728,0.101,0.622,31389.7,192.8,192.8,186.8,4,4,4,1203,1125,1290,1036,933.1,166.9,148,192,7.363,-1.137e-13,41.9,0.14,0.115,0.171,1029,933.1,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.698,0.57,0.813,0.52,0.391,0.648,0.024,0.018,0.031,1.5,1.22,1.76,0.07,0.056,0.083,19.96,19.43,20.49,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.02,44.77,50.27,46.71,43.88,48.2,0,0,0,0,0,0,1.04,0,0.106,0.14,0.85,0.15,43.1
1241388000000,2009,5,2008,8,31,7,0.626,0.116,0.51,26940.1,171.9,171.9,160.4,4,3,3.857142857142857,1035,978,1101,843.3,786,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.186,0.174,0.196,843.3,786,908.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.488,0.436,0.548,0.347,0.319,0.379,0.016,0.014,0.017,1.07,0.993,1.18,0.049,0.045,0.054,20.92,20.61,21.14,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.12,39.65,51.95,41.81,38.67,48.2,0,0,0,0,0,0,0.891,0,0.116,0.19,0.81,0.19,43
1241992800000,2009,5,2008,8,32,7,0.552,0.0889,0.463,24852.6,158.1,158.1,147.9,4,3,3.2857142857142856,913.3,867.2,961.2,766.3,720.2,147,147,147,0,0,0,0.161,0.153,0.17,766.3,720.2,814.2,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.411,0.369,0.454,0.309,0.282,0.333,0.014,0.012,0.015,0.979,0.918,1.03,0.044,0.041,0.046,21.47,21.25,21.71,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.55,39.79,52.16,45.58,38.81,48.2,0,0,0,0,0,0,0.822,0,0.089,0.16,0.84,0.16,45
1242597600000,2009,5,2008,8,33,7,0.496,0.0889,0.407,22826,141.5,141.5,135.9,3,3,3,819.3,792,853,672.3,645,147,147,147,0,0,0,0.18,0.172,0.186,672.3,645,706,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.342,0.327,0.361,0.25,0.232,0.273,0.011,0.01,0.012,0.837,0.791,0.894,0.037,0.034,0.039,21.99,21.79,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.21,44.63,48.12,45.29,43.73,47.16,0,0,0,0,0,0,0.755,0,0.089,0.18,0.82,0.18,46
1243202400000,2009,5,2008,8,34,7,0.46,0.0889,0.371,21108.8,129.9,129.9,125.6,3,3,3,760.8,732.2,784.6,613.8,585.2,147,147,147,0,0,0,0.193,0.187,0.201,613.8,585.2,637.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.309,0.293,0.322,0.211,0.192,0.227,0.0092,0.0083,0.0099,0.739,0.69,0.779,0.032,0.03,0.034,22.32,22.18,22.48,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.75,40.99,44.19,41.88,40.1,43.3,0,0,0,0,0,0,0.698,0,0.089,0.19,0.81,0.19,45.9
1243807200000,2009,6,2008,9,35,7,0.418,0.072,0.346,19865.5,124.3,124.3,118.2,3,3,3,690.9,661.4,721.5,571.9,542.4,119,119,119,0,0,0,0.172,0.165,0.18,571.9,542.4,602.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.283,0.266,0.3,0.183,0.163,0.203,0.0078,0.007,0.0088,0.666,0.616,0.717,0.029,0.026,0.031,22.67,22.5,22.84,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.924,0.935,40.35,38.47,42.29,39.42,37.43,41.45,0,0,0,0,0,0,0.657,0,0.072,0.17,0.83,0.17,47.5
1244412000000,2009,6,2008,9,36,7,0.386,0.072,0.314,18087.5,110.8,110.8,107.7,3,3,3,638.4,614.6,654,519.4,495.6,119,119,119,0,0,0,0.186,0.182,0.194,519.4,495.6,535,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.253,0.239,0.262,0.148,0.133,0.158,0.0063,0.0056,0.0067,0.577,0.538,0.603,0.025,0.023,0.026,22.97,22.88,23.1,0.948,0.946,0.95,0.971,0.97,0.972,0.92,0.917,0.923,36.98,35.4,38,35.89,34.34,36.92,0,0,0,0,0,0,0.598,0,0.072,0.19,0.81,0.19,46.9
1245016800000,2009,6,2008,9,37,7,0.35,0.0756,0.274,15870.6,96.4,96.4,94.47,2,2,2,578.8,553.6,605.6,453.8,392.6,125,119,161,1.624e-14,-5.684e-14,5.684e-14,0.217,0.197,0.291,453.8,392.6,486.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.218,0.197,0.234,0.113,0.0843,0.129,0.0048,0.0035,0.0054,0.58,0.489,0.634,0.024,0.02,0.027,23.22,23.04,23.42,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,49.41,43.01,52.55,47.23,42.15,48.2,0,0,0,0,0,0,0.525,0,0.076,0.22,0.78,0.22,45.3
1245621600000,2009,6,2008,9,38,7,0.318,0.0974,0.221,13182.8,82.91,82.91,78.47,2,2,2,526.6,508,546.8,365.6,347,161,161,161,-3.248e-14,-5.684e-14,0,0.306,0.294,0.317,365.6,347,385.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.181,0.194,0.0716,0.0628,0.0811,0.003,0.0026,0.0034,0.448,0.42,0.478,0.019,0.017,0.02,23.58,23.46,23.69,0.951,0.948,0.953,0.976,0.972,0.98,0.928,0.922,0.934,40.18,38.22,42.3,39.23,37.16,41.46,0,0,0,0,0,0,0.436,0,0.097,0.31,0.69,0.31,41.5
1246226400000,2009,6,2008,9,39,7,0.295,0.0861,0.209,12469.9,77.18,77.18,74.23,2,2,2,487.7,472.2,503.3,345.3,337.1,142.4,135,161,0,0,0,0.292,0.274,0.323,345.3,337.1,357.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.179,0.175,0.183,0.062,0.0581,0.0679,0.0026,0.0024,0.0028,0.416,0.404,0.435,0.017,0.017,0.018,23.79,23.72,23.87,0.948,0.947,0.95,0.972,0.97,0.975,0.921,0.918,0.926,38.18,37.17,39.58,37.11,36.05,38.59,0,0,0,0,0,0,0.412,0,0.086,0.29,0.71,0.29,42.3
1246831200000,2009,7,2008,10,40,7,0.273,0.0816,0.191,11453.3,71.39,71.39,68.17,2,2,2,451.6,436.9,467,316.6,301.9,135,135,135,0,0,0,0.299,0.289,0.309,316.6,301.9,332,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.163,0.174,0.0484,0.0415,0.0557,0.002,0.0017,0.0023,0.373,0.351,0.396,0.015,0.014,0.016,24,23.9,24.08,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.14,33.55,36.8,34.09,32.54,35.69,0,0,0,0,0,0,0.379,0,0.082,0.3,0.7,0.3,42
1247436000000,2009,7,2008,10,41,7,0.253,0.0816,0.171,10264.1,64.09,64.09,61.1,2,2,2,418.3,404.3,432.2,283.3,269.3,135,135,135,0,0,0,0.323,0.312,0.334,283.3,269.3,297.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0327,0.0261,0.0393,0.0013,0.0011,0.0016,0.323,0.302,0.344,0.013,0.012,0.014,24.19,24.11,24.28,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.49,29.95,33.04,30.55,29.05,32.05,0,0,0,0,0,0,0.339,0,0.082,0.32,0.68,0.32,40.6
1248040800000,2009,7,2008,10,42,7,0.235,0.0816,0.153,9186.84,57.33,57.33,54.68,2,2,2,388.5,376.2,400.8,253.5,241.2,135,135,135,-4.06e-15,-2.842e-14,0,0.348,0.337,0.359,253.5,241.2,265.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.141,0.15,0.0194,0.0163,0.0245,0.00079,0.00066,0.00099,0.279,0.263,0.297,0.011,0.011,0.012,24.38,24.3,24.46,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.19,26.8,29.55,27.34,26,28.67,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
1248645600000,2009,7,2008,10,43,7,0.218,0.0782,0.14,8339.38,51.43,51.43,49.64,2,1,1.5714285714285714,360.3,346.9,372.1,231,222.3,129.3,115,135,1.218e-14,-2.842e-14,2.842e-14,0.358,0.326,0.378,231,222.3,237.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.137,0.135,0.14,0.0154,0.0146,0.016,0.00062,0.00059,0.00064,0.316,0.25,0.405,0.013,0.01,0.016,24.48,24.37,24.62,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.14,25.86,52.54,35.15,25.08,48.2,0,0,0,0,0,0,0.276,0,0.078,0.36,0.64,0.36,38.3
1249250400000,2009,8,2008,11,44,7,0.198,0.0696,0.129,7935.78,48.2,48.2,47.24,1,1,1,327.6,314.4,342.3,212.6,199.4,115,115,115,-1.218e-14,-2.842e-14,0,0.351,0.336,0.366,212.6,199.4,227.3,990,990,990,965,965,965.1,25,24.9,25,0.129,0.124,0.134,0.0138,0.0127,0.0151,0.00055,0.00051,0.00061,0.372,0.348,0.398,0.015,0.014,0.016,24.59,24.49,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.06,46.07,52.33,47.24,45.14,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.1
1249855200000,2009,8,2008,11,45,7,0.18,0.0696,0.111,6963.72,44.21,44.21,41.45,1,1,1,298.4,287.3,310.3,183.4,172.3,115,115,115,0,-2.842e-14,2.842e-14,0.386,0.371,0.4,183.4,172.3,195.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.114,0.122,0.0113,0.0104,0.0123,0.00045,0.00041,0.00049,0.32,0.3,0.341,0.013,0.012,0.014,24.78,24.71,24.85,0.95,0.946,0.953,0.979,0.975,0.98,0.93,0.923,0.934,42.35,39.74,45.11,41.45,38.76,44.21,0,0,0,0,0,0,0.23,0,0.069,0.39,0.62,0.38,38.7
1250460000000,2009,8,2008,11,46,7,0.167,0.0696,0.0973,6044.7,38.15,38.15,35.98,1,1,1,275.8,266.8,284.9,160.8,151.8,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.417,0.404,0.431,160.8,151.8,169.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00942,0.00865,0.0102,0.00037,0.00034,0.0004,0.279,0.263,0.295,0.011,0.01,0.012,24.92,24.87,24.97,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.05,34.94,39.16,35.98,33.89,38.15,0,0,0,0,0,0,0.2,0,0.0697,0.42,0.58,0.42,36.2
1251064800000,2009,8,2008,11,47,7,0.155,0.0696,0.0855,5292.83,33.2,33.2,31.5,1,1,1,256.4,249,263.8,141.4,134,115,115,115,0,-2.842e-14,2.842e-14,0.449,0.436,0.462,141.4,134,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00777,0.00714,0.0084,0.00031,0.00028,0.00033,0.245,0.231,0.258,0.0097,0.0091,0.01,25.03,24.99,25.07,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.48,30.73,34.23,31.5,29.81,33.2,0,0,0,0,0,0,0.175,0,0.0695,0.45,0.55,0.45,34.1
1251669600000,2009,8,2008,11,48,7,0.144,0.0571,0.0871,5413.76,34.33,34.33,32.22,1,1,1,238.4,229.6,246.6,144,131.6,94.43,91,115,0,0,0,0.396,0.373,0.466,144,131.6,153.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00799,0.00693,0.00876,0.00031,0.00027,0.00035,0.247,0.227,0.263,0.0097,0.009,0.01,25.12,25.07,25.19,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.22,30.16,35.39,32.22,29.25,34.33,0,0,0,0,0,0,0.179,0,0.0569,0.4,0.6,0.4,37.6
1252274400000,2009,9,2008,12,49,7,0.133,0.0501,0.083,5172.23,32.69,32.69,30.79,1,1,1,220.2,214,227.2,137.3,128.8,82.86,72,91,0,0,0,0.376,0.331,0.414,137.3,128.8,145.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0989,0.0965,0.101,0.00742,0.0067,0.0081,0.00029,0.00026,0.00032,0.234,0.22,0.248,0.0092,0.0086,0.0097,25.24,25.2,25.27,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.74,29.67,33.71,30.79,28.78,32.69,0,0,0,0,0,0,0.171,0,0.05,0.38,0.62,0.38,38.9
1252879200000,2009,9,2008,12,50,7,0.125,0.0435,0.0813,5071.82,31.5,31.5,30.19,1,1,1,206.4,200.6,212.1,134.4,128.6,72,72,72,0,0,0,0.349,0.339,0.359,134.4,128.6,140.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.095,0.0991,0.00717,0.00668,0.00766,0.00028,0.00026,0.0003,0.228,0.218,0.238,0.0089,0.0085,0.0093,25.33,25.29,25.38,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.12,29.77,32.48,30.19,28.88,31.5,0,0,0,0,0,0,0.168,0,0.0437,0.35,0.65,0.35,40.6
1253484000000,2009,9,2008,12,51,7,0.117,0.0435,0.0738,4583.46,28.56,28.56,27.28,1,1,1,194,188.3,199.3,122,116.3,72,72,72,8.121e-15,0,1.421e-14,0.371,0.361,0.382,122,116.3,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0907,0.0946,0.00612,0.00564,0.00657,0.00024,0.00022,0.00026,0.206,0.196,0.215,0.0081,0.0077,0.0084,25.38,25.38,25.38,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.13,26.7,29.44,27.28,25.9,28.56,0,0,0,0,0,0,0.152,0,0.0432,0.37,0.63,0.37,39.2
1254088800000,2009,9,2008,12,52,7,0.113,0.0366,0.0759,4721.22,30.28,30.28,28.1,1,1,1,186.1,184.8,187,125.6,113.6,60.57,52,72,0,-1.421e-14,1.421e-14,0.325,0.279,0.388,125.6,113.6,134.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0897,0.0937,0.00642,0.00541,0.0072,0.00025,0.00021,0.00028,0.21,0.191,0.225,0.0082,0.0075,0.0088,25.36,25.35,25.38,0.927,0.92,0.932,0.97,0.97,0.97,0.899,0.893,0.904,28.97,26.02,31.22,28.1,25.24,30.28,0,0,0,0,0,0,0.156,0,0.0371,0.32,0.67,0.33,41.8
1254693600000,2009,10,2009,1,1,7,0.109,0.0333,0.0756,4699.65,29.5,29.5,27.97,1,1,1,180,176.3,183.4,125,103.3,55,52,73,2.03e-15,-1.421e-14,1.421e-14,0.306,0.284,0.414,125,103.3,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0854,0.0925,0.00638,0.00453,0.00692,0.00025,0.00018,0.00027,0.208,0.172,0.219,0.0081,0.0067,0.0086,25.35,25.35,25.38,0.927,0.913,0.931,0.97,0.97,0.97,0.9,0.886,0.903,28.84,23.47,30.41,27.97,22.77,29.5,0,0,0,0,0,0,0.155,0,0.0334,0.31,0.69,0.31,43.1
1255298400000,2009,10,2009,1,2,7,0.104,0.0442,0.0602,3679.52,22.7,22.7,21.9,1,1,1,172.5,168.9,176,99.55,95.92,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.423,0.415,0.432,99.55,95.92,103,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0828,0.0853,0.00421,0.0039,0.00451,0.00016,0.00015,0.00018,0.165,0.159,0.171,0.0065,0.0062,0.0067,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.882,0.885,22.61,21.85,23.4,21.9,21.13,22.7,0,0,0,0,0,0,0.122,0,0.0438,0.43,0.58,0.42,35.4
1255903200000,2009,10,2009,1,3,7,0.0999,0.0442,0.0557,3421.82,20.86,20.86,20.37,1,1,1,165.2,161.5,167.6,92.16,88.53,73,73,73,6.09e-15,0,1.421e-14,0.442,0.436,0.452,92.16,88.53,94.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0802,0.0823,0.00358,0.00328,0.00379,0.00014,0.00013,0.00015,0.152,0.145,0.156,0.006,0.0057,0.0061,25.38,25.38,25.38,0.92,0.917,0.924,0.965,0.964,0.966,0.888,0.886,0.891,21.1,20.36,21.58,20.37,19.62,20.86,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.3
1256508000000,2009,10,2009,1,4,7,0.0959,0.0422,0.0538,3318.1,24.64,24.64,19.75,1,1,1,158.6,156.6,161.3,88.93,83.61,69.71,50,73,0,-1.421e-14,1.421e-14,0.44,0.31,0.466,88.93,83.61,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0785,0.085,0.00331,0.00286,0.00521,0.00013,0.00011,0.0002,0.146,0.137,0.183,0.0057,0.0054,0.0072,25.37,25.34,25.38,0.927,0.919,0.93,0.963,0.962,0.97,0.893,0.891,0.894,20.49,19.35,25.4,19.75,18.6,24.64,0,0,0,0,0,0,0.11,0,0.0421,0.44,0.56,0.44,34.6
1257112800000,2009,11,2009,2,5,7,0.106,0.0302,0.0756,4698.01,29.39,29.39,27.96,1,1,1,175,165.9,180.9,125,115.9,50,50,50,4.06e-15,0,1.421e-14,0.286,0.276,0.301,125,115.9,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0867,0.092,0.00638,0.0056,0.00688,0.00025,0.00022,0.00027,0.208,0.191,0.218,0.0081,0.0075,0.0085,25.34,25.34,25.34,0.928,0.922,0.931,0.97,0.97,0.97,0.9,0.894,0.903,28.83,26.56,30.3,27.96,25.76,29.39,0,0,0,0,0,0,0.155,0,0.0304,0.28,0.71,0.29,44.3
1257717600000,2009,11,2009,2,6,7,0.108,0.0302,0.0781,4866.97,29.52,29.52,28.97,1,1,1,179.2,177.4,181.5,129.2,127.4,50,50,50,-4.06e-15,-1.421e-14,0,0.279,0.275,0.282,129.2,127.4,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0907,0.0922,0.00673,0.00658,0.00693,0.00026,0.00026,0.00027,0.215,0.212,0.219,0.0084,0.0083,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.87,29.43,30.43,28.97,28.54,29.52,0,0,0,0,0,0,0.161,0,0.0299,0.28,0.72,0.28,45.1
1258322400000,2009,11,2009,2,7,7,0.118,0.0302,0.088,5522.21,34.34,34.34,32.87,1,1,1,195.6,185.1,201.7,145.6,135.1,50,50,50,0,0,0,0.256,0.248,0.27,145.6,135.1,151.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0934,0.0993,0.00812,0.00723,0.00865,0.00032,0.00028,0.00034,0.244,0.225,0.255,0.0095,0.0088,0.01,25.34,25.33,25.35,0.937,0.932,0.939,0.97,0.97,0.97,0.909,0.904,0.911,33.89,31.3,35.4,32.87,30.36,34.34,0,0,0,0,0,0,0.183,0,0.03,0.26,0.75,0.25,46.8
1258927200000,2009,11,2009,2,8,7,0.122,0.0302,0.0913,5734.8,35.58,35.58,34.14,1,1,1,200.9,196.8,207.2,150.9,146.8,50,50,50,0,0,0,0.249,0.241,0.254,150.9,146.8,157.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0976,0.101,0.00858,0.00823,0.00911,0.00034,0.00032,0.00036,0.254,0.247,0.265,0.0099,0.0096,0.01,25.33,25.29,25.35,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,35.19,34.2,36.68,34.14,33.17,35.58,0,0,0,0,0,0,0.19,0,0.0307,0.25,0.75,0.25,47
1259532000000,2009,11,2009,2,9,7,0.125,0.0349,0.0905,5674.84,35.39,35.39,33.78,1,1,1,207.3,206.1,208,149.6,147.1,57.71,50,59,0,0,0,0.278,0.242,0.286,149.6,147.1,156.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0998,0.0991,0.101,0.00846,0.00825,0.00904,0.00033,0.00032,0.00035,0.253,0.248,0.264,0.0099,0.0097,0.01,25.3,25.3,25.31,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.82,34.23,36.49,33.78,33.2,35.39,0,0,0,0,0,0,0.188,0,0.0345,0.28,0.72,0.28,45.4
1260136800000,2009,12,2009,3,10,7,0.134,0.0357,0.0986,6205.49,38.77,38.77,36.94,1,1,1,222.1,212.1,229.6,163.1,153.1,59,59,59,0,0,0,0.266,0.257,0.278,163.1,153.1,170.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.00961,0.00877,0.0103,0.00038,0.00034,0.0004,0.277,0.259,0.29,0.011,0.01,0.011,25.19,25.13,25.27,0.943,0.94,0.945,0.972,0.97,0.975,0.917,0.911,0.922,37.98,35.65,39.75,36.94,34.58,38.77,0,0,0,0,0,0,0.205,0,0.0354,0.27,0.74,0.26,46.3
1260741600000,2009,12,2009,3,11,7,0.137,0.0357,0.101,6390.46,39.05,39.05,38.04,1,1,1,226.6,221.7,230.7,167.6,162.7,59,59,59,0,0,0,0.26,0.256,0.266,167.6,162.7,171.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.108,0.01,0.00958,0.0103,0.00039,0.00038,0.00041,0.285,0.276,0.292,0.011,0.011,0.012,25.15,25.12,25.19,0.944,0.943,0.946,0.974,0.971,0.976,0.92,0.916,0.923,39.05,37.89,40,38.04,36.81,39.05,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1261346400000,2009,12,2009,3,12,7,0.137,0.0357,0.101,6369.29,38.37,38.37,37.91,1,1,1,226.1,223.1,228,167.1,164.1,59,59,59,0,0,0,0.261,0.259,0.265,167.1,164.1,169,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.00996,0.0097,0.0101,0.00039,0.00038,0.0004,0.284,0.279,0.288,0.011,0.011,0.011,25.16,25.14,25.18,0.944,0.943,0.945,0.974,0.972,0.975,0.919,0.917,0.921,38.93,38.21,39.37,37.91,37.15,38.37,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.5
1261951200000,2009,12,2009,3,13,7,0.142,0.0393,0.103,6473.01,40.55,40.55,38.53,1,1,1,234.9,225.5,240,169.9,166.2,65,59,73,0,0,0,0.276,0.249,0.305,169.9,166.2,177.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.11,0.0102,0.00988,0.0109,0.0004,0.00039,0.00043,0.29,0.283,0.303,0.011,0.011,0.012,25.1,25.07,25.16,0.945,0.944,0.948,0.975,0.973,0.979,0.921,0.918,0.928,39.52,38.59,41.42,38.53,37.54,40.55,0,0,0,0,0,0,0.214,0,0.039,0.28,0.73,0.27,45.6
1262556000000,2010,1,2009,4,14,7,0.15,0.0442,0.106,6691.23,42.66,42.66,39.83,1,1,1,248.5,238.9,260.2,175.5,165.9,73,73,73,0,0,0,0.294,0.281,0.306,175.5,165.9,187.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.115,0.0107,0.00985,0.0117,0.00042,0.00039,0.00046,0.301,0.284,0.322,0.012,0.011,0.013,25.01,24.94,25.08,0.947,0.944,0.951,0.977,0.973,0.98,0.925,0.918,0.932,40.76,38.52,43.53,39.83,37.48,42.66,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1263160800000,2010,1,2009,4,15,7,0.166,0.0442,0.122,7708.69,48.2,48.2,45.89,1,1,1,274.2,264.3,284.6,201.2,191.3,73,73,73,-1.624e-14,-2.842e-14,0,0.266,0.257,0.276,201.2,191.3,211.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.116,0.124,0.0129,0.012,0.0137,0.00051,0.00048,0.00055,0.347,0.329,0.365,0.014,0.013,0.015,24.86,24.8,24.91,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.83,44.5,49.23,45.89,43.61,48.2,0,0,0,0,0,0,0.255,0,0.044,0.27,0.73,0.27,46.4
1263765600000,2010,1,2009,4,16,7,0.185,0.0442,0.141,8538.71,53.8,53.8,50.83,2,1,1.7142857142857142,305.4,289.2,319.3,232.4,216.2,73,73,73,0,-2.842e-14,2.842e-14,0.239,0.229,0.252,232.4,216.2,246.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.125,0.136,0.0155,0.0141,0.0167,0.00062,0.00056,0.00067,0.288,0.24,0.385,0.011,0.0096,0.015,24.78,24.73,24.86,0.935,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.68,25.53,51.75,32.3,24.77,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.2
1264370400000,2010,1,2009,4,17,7,0.213,0.0442,0.169,10251,66.77,66.77,61.02,2,2,2,352.5,323.4,379.2,279.5,250.4,73,73,73,4.06e-15,0,2.842e-14,0.208,0.193,0.226,279.5,250.4,306.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.137,0.157,0.0309,0.0172,0.0435,0.0012,0.00069,0.0018,0.31,0.266,0.35,0.012,0.011,0.014,24.53,24.35,24.72,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,31.45,28.21,34.42,30.51,27.36,33.38,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.1
1264975200000,2010,2,2009,5,18,7,0.249,0.0514,0.198,11956,76.24,76.24,71.17,2,2,2,412.3,384.9,435.2,327.3,299.9,85,85,85,0,0,0,0.206,0.195,0.221,327.3,299.9,350.2,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.156,0.174,0.0535,0.0406,0.0643,0.0022,0.0016,0.0026,0.382,0.341,0.417,0.016,0.014,0.017,24.16,24.02,24.33,0.945,0.94,0.948,0.971,0.97,0.974,0.918,0.912,0.924,36.64,33.65,39.13,35.58,32.64,38.12,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
1265580000000,2010,2,2009,5,19,7,0.285,0.0514,0.234,14127.8,90.79,90.79,84.09,2,2,2,471.1,442.1,503.3,386.1,357.1,85,85,85,0,0,0,0.181,0.169,0.192,386.1,357.1,418.3,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.176,0.198,0.0812,0.0675,0.0965,0.0033,0.0028,0.004,0.471,0.427,0.519,0.019,0.017,0.022,23.81,23.62,23.98,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.926,0.937,42.95,39.87,46.32,42.05,38.9,45.39,0,0,0,0,0,0,0.467,0,0.051,0.18,0.82,0.18,49.6
1266184800000,2010,2,2009,5,20,7,0.352,0.0514,0.301,17558.4,120.2,120.2,104.5,3,2,2.5714285714285716,582.7,516.7,662.2,497.7,431.7,85,85,85,-2.436e-14,-5.684e-14,0,0.147,0.128,0.164,497.7,431.7,577.2,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.234,0.202,0.278,0.138,0.103,0.187,0.0058,0.0043,0.008,0.582,0.525,0.667,0.024,0.022,0.028,23.2,22.78,23.54,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.98,35.41,51.28,41.65,34.34,48.2,0,0,0,0,0,0,0.581,0,0.051,0.15,0.86,0.14,49.9
1266789600000,2010,2,2009,5,21,7,0.481,0.0514,0.43,23784.6,159.5,159.5,141.6,4,3,3.142857142857143,795.2,694.2,894.9,710.2,609.2,85,85,85,0,0,0,0.108,0.095,0.122,710.2,609.2,809.9,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.358,0.296,0.434,0.273,0.208,0.331,0.012,0.0089,0.015,0.88,0.721,1,0.038,0.031,0.044,22.04,21.54,22.6,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.932,0.938,46.9,40.79,52.41,45.29,39.88,48.2,0,0,0,0,0,0,0.787,0,0.051,0.11,0.89,0.11,49.4
1267394400000,2010,3,2009,6,22,7,0.656,0.078,0.578,30030.1,192.8,192.8,178.8,4,4,4,1085,937.6,1232,956.3,808.6,129,129,129,0.37,-1.137e-13,2.59,0.12,0.105,0.138,955.9,808.6,1100,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.599,0.446,0.782,0.442,0.33,0.648,0.02,0.015,0.03,1.3,0.992,1.73,0.06,0.044,0.081,20.54,19.64,21.36,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,45.83,40.37,50.54,44.69,39.44,48.2,0,0,0,0,0,0,0.993,0,0.078,0.12,0.88,0.12,45.8
1267999200000,2010,3,2009,6,23,7,0.868,0.0967,0.665,31894.1,192.8,192.8,189.8,4,4,4,1435,1287,1566,1275,1158,159.9,129,183,175.3,57.95,282.8,0.111,0.092,0.127,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.862,0.805,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.75,1.85,0.087,0.083,0.091,18.91,18.45,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.59,47.36,50.01,47.46,46.41,48.2,0,0,0,0,0,0,1.05,0,0.203,0.11,0.77,0.23,36.7
1268604000000,2010,3,2009,6,24,7,1.03,0.111,0.665,30381.6,184.2,184.2,180.8,4,4,4,1705,1608,1775,1522,1425,183,183,183,422.5,325.1,492.1,0.107,0.103,0.114,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.918,0.911,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,17.99,17.75,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.13,45.51,46.99,45.21,44.6,46.05,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1269208800000,2010,3,2009,6,25,7,1.11,0.111,0.665,29645.9,177.8,177.8,176.5,4,4,4,1831,1792,1854,1648,1609,183,183,183,547.9,509.1,571.1,0.0999,0.0987,0.102,1100,1100,1100,990,990,990,970.6,970.4,970.6,19.4,19.4,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.57,17.5,17.7,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.02,44.81,45.36,44.12,43.92,44.45,0,0,0,0,0,0,0.98,0,0.445,0.1,0.6,0.4,26.7
1269813600000,2010,3,2009,6,26,7,1.12,0.122,0.665,29546,176.1,176.1,175.9,4,4,4,1848,1840,1858,1646,1623,202.4,183,217,545.7,523.2,574.5,0.11,0.0985,0.118,1100,1100,1100,990,990,990,970.6,970.6,970.6,19.4,19.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.097,0.097,17.52,17.49,17.54,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.86,44.78,44.93,43.97,43.89,44.04,0,0,0,0,0,0,0.977,0,0.455,0.11,0.59,0.41,26.4
1270418400000,2010,4,2009,7,27,7,1.15,0.125,0.665,29232.3,175.9,175.9,174,4,4,4,1902,1847,1980,1695,1630,207.1,148,217,595.3,530.1,732.2,0.109,0.0747,0.117,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.34,17.09,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.71,44.87,43.5,42.83,43.98,0,0,0,0,0,0,0.967,0,0.485,0.11,0.58,0.42,25.4
1271023200000,2010,4,2009,7,28,7,1.25,0.0895,0.665,28391.1,170.3,170.3,169,4,4,4,2065,2012,2098,1917,1864,148,148,148,817,764.2,850.4,0.0717,0.0705,0.0736,1100,1100,1100,990,990,990,971.3,971.1,971.3,18.7,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.79,17,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.11,42.89,43.45,42.25,42.04,42.58,0,0,0,0,0,0,0.939,0,0.585,0.072,0.53,0.47,22.7
1271628000000,2010,4,2009,7,29,7,1.27,0.0895,0.665,28265.7,168.8,168.8,168.2,4,4,4,2094,2073,2106,1946,1925,148,148,148,846.3,825.1,857.6,0.0707,0.0703,0.0714,1100,1100,1100,990,990,990,971.3,971.3,971.4,18.7,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.77,16.85,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.92,42.85,43.06,42.06,41.99,42.2,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
1272232800000,2010,4,2009,7,30,7,1.22,0.0971,0.665,28572.7,171.5,171.5,170.1,4,4,4,2024,1977,2062,1863,1785,160.6,148,192,763.4,684.6,814.3,0.0795,0.0718,0.0971,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.88,17.1,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.39,43.13,43.74,42.52,42.27,42.86,0,0,0,0,0,0,0.945,0,0.555,0.08,0.55,0.45,23.4
1272837600000,2010,5,2009,8,31,7,1.13,0.116,0.665,29386.9,178,178,174.9,4,4,4,1876,1785,1959,1684,1593,192,192,192,583.7,493.3,667,0.103,0.098,0.108,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.43,17.16,17.72,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.62,43.89,45.42,43.73,43.01,44.51,0,0,0,0,0,0,0.972,0,0.465,0.1,0.59,0.41,26
1273442400000,2010,5,2009,8,32,7,1.01,0.116,0.665,30631.8,185.5,185.5,182.3,4,4,4,1662,1569,1755,1470,1377,192,192,192,369.8,277,462.7,0.115,0.109,0.122,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.917,0.909,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.13,17.82,18.44,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,45.69,47.32,45.58,44.78,46.38,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1274047200000,2010,5,2009,8,33,7,0.878,0.116,0.665,31875.8,192.8,192.8,189.7,4,4,4,1452,1353,1540,1260,1161,192,192,192,160.2,60.67,248,0.133,0.125,0.142,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.865,0.822,0.906,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.088,0.084,0.091,18.86,18.53,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.43,47.58,49.4,47.43,46.63,48.2,0,0,0,0,0,0,1.05,0,0.213,0.13,0.76,0.24,36.3
1274652000000,2010,5,2009,8,34,7,0.715,0.116,0.598,30590.2,192.8,192.8,182.1,4,4,4,1182,1077,1302,990.3,884.9,192,192,192,1.391,0,9.74,0.163,0.147,0.178,988.9,884.9,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.646,0.526,0.801,0.465,0.367,0.648,0.022,0.017,0.031,1.38,1.13,1.75,0.064,0.052,0.083,20.14,19.4,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.55,42.93,49.9,45.52,42.07,48.2,0,0,0,0,0,0,1.01,0,0.117,0.16,0.84,0.16,42.8
1275256800000,2010,5,2009,8,35,7,0.594,0.1,0.494,26263.3,165.9,165.9,156.3,4,3,3.7142857142857144,982.1,921.6,1048,816.6,760.6,165.4,161,192,0,0,0,0.169,0.157,0.183,816.6,760.6,864.2,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.461,0.41,0.505,0.334,0.307,0.357,0.015,0.014,0.016,1.04,0.981,1.1,0.047,0.044,0.05,21.14,20.86,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.937,44.06,39.68,51.77,42.53,38.7,48.2,0,0,0,0,0,0,0.868,0,0.1,0.17,0.83,0.17,44.2
1275861600000,2010,6,2009,9,36,7,0.521,0.0974,0.424,23486.5,144.6,144.6,139.8,3,3,3,862,820.5,905.9,701,659.5,161,161,161,0,0,0,0.187,0.178,0.196,701,659.5,744.9,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.363,0.338,0.395,0.269,0.242,0.299,0.012,0.011,0.013,0.89,0.819,0.972,0.039,0.036,0.043,21.76,21.5,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.7,45.36,50.1,46.6,44.45,48.2,0,0,0,0,0,0,0.777,0,0.097,0.19,0.81,0.19,45.1
1276466400000,2010,6,2009,9,37,7,0.477,0.0974,0.38,21472,131.8,131.8,127.8,3,3,3,788.7,768.6,811.6,627.7,607.6,161,161,161,0,0,0,0.204,0.198,0.209,627.7,607.6,650.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.32,0.308,0.333,0.22,0.207,0.236,0.0096,0.009,0.01,0.765,0.731,0.804,0.033,0.032,0.035,22.18,22.05,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.47,42.27,44.84,42.6,41.42,43.94,0,0,0,0,0,0,0.71,0,0.097,0.2,0.8,0.2,45
1277071200000,2010,6,2009,9,38,7,0.438,0.0974,0.34,19382.2,122.1,122.1,115.4,3,3,3,723.4,691.2,756.8,562.4,530.2,161,161,161,0,0,0,0.223,0.213,0.233,562.4,530.2,595.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.283,0.264,0.301,0.177,0.155,0.199,0.0076,0.0066,0.0086,0.655,0.6,0.711,0.028,0.026,0.031,22.55,22.36,22.73,0.952,0.949,0.954,0.975,0.97,0.979,0.928,0.921,0.934,39.45,37.4,41.55,38.46,36.29,40.69,0,0,0,0,0,0,0.641,0,0.098,0.22,0.78,0.22,44.3
1277676000000,2010,6,2009,9,39,7,0.393,0.106,0.287,16647,106.8,106.8,99.09,3,2,2.4285714285714284,650.6,621.5,680.5,475.3,435.4,175.3,161,186,-8.12e-15,-5.684e-14,5.684e-14,0.27,0.237,0.299,475.3,435.4,519.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.235,0.214,0.258,0.124,0.105,0.148,0.0053,0.0044,0.0063,0.573,0.548,0.603,0.024,0.023,0.026,22.92,22.8,23.06,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.17,35.38,49.88,42.05,34.32,48.2,0,0,0,0,0,0,0.55,0,0.106,0.27,0.73,0.27,42.4
1278280800000,2010,7,2009,10,40,7,0.354,0.112,0.242,14330.1,90.49,90.49,85.3,2,2,2,585.9,560.5,611.9,399.9,374.5,186,186,186,0,-5.684e-14,5.684e-14,0.318,0.304,0.332,399.9,374.5,425.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.201,0.192,0.21,0.0878,0.0758,0.1,0.0037,0.0032,0.0042,0.501,0.463,0.54,0.021,0.019,0.023,23.26,23.11,23.41,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.937,43.53,40.92,46.17,42.65,40.02,45.24,0,0,0,0,0,0,0.474,0,0.112,0.32,0.68,0.32,40.5
1278885600000,2010,7,2009,10,41,7,0.321,0.112,0.208,12331,78.28,78.28,73.4,2,2,2,530.3,508.3,552.5,344.3,322.3,186,186,186,-8.12e-15,-5.684e-14,0,0.351,0.337,0.366,344.3,322.3,366.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.189,0.0615,0.0511,0.072,0.0026,0.0021,0.003,0.418,0.385,0.451,0.017,0.016,0.019,23.6,23.46,23.73,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.75,35.41,40.09,36.7,34.34,39.14,0,0,0,0,0,0,0.408,0,0.113,0.35,0.65,0.35,38.4
1279490400000,2010,7,2009,10,42,7,0.292,0.112,0.179,10635.9,67.28,67.28,63.31,2,2,2,482.5,463.7,501.4,296.5,277.7,186,186,186,0,0,0,0.386,0.371,0.401,296.5,277.7,315.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.171,0.0389,0.0301,0.0479,0.0016,0.0012,0.002,0.346,0.318,0.374,0.014,0.013,0.016,23.88,23.77,24,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.63,30.59,34.68,31.65,29.67,33.64,0,0,0,0,0,0,0.352,0,0.113,0.38,0.61,0.39,36.4
1280095200000,2010,7,2009,10,43,7,0.267,0.11,0.157,9345.57,58.11,58.11,55.63,2,2,2,441.7,425.1,457.9,260.1,245.4,181.6,155,186,4.06e-15,0,2.842e-14,0.411,0.365,0.431,260.1,245.4,271.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.147,0.156,0.022,0.0166,0.0274,0.0009,0.00068,0.0011,0.291,0.271,0.309,0.012,0.011,0.013,24.12,24.03,24.19,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,28.67,27.02,29.96,27.81,26.21,29.06,0,0,0,0,0,0,0.309,0,0.11,0.41,0.59,0.41,35
1280700000000,2010,8,2009,11,44,7,0.243,0.0937,0.15,8892.39,56.82,56.82,52.93,2,1,1.8571428571428572,402.4,386.6,419.4,247.4,231.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.386,0.37,0.401,247.4,231.6,264.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.15,0.0182,0.0154,0.0238,0.00074,0.00063,0.00097,0.294,0.259,0.409,0.012,0.011,0.017,24.3,24.22,24.38,0.933,0.925,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.27,26.19,52.75,29.91,25.41,48.2,0,0,0,0,0,0,0.294,0,0.093,0.39,0.62,0.38,36.6
1281304800000,2010,8,2009,11,45,7,0.222,0.0937,0.128,7891.56,48.2,48.2,46.97,1,1,1,367.1,354,381.4,212.1,199,155,155,155,-1.218e-14,-2.842e-14,0,0.422,0.406,0.438,212.1,199,226.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.127,0.137,0.0138,0.0127,0.015,0.00056,0.00051,0.00061,0.375,0.351,0.4,0.015,0.014,0.016,24.39,24.29,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.939,48.54,45.61,51.7,46.97,44.7,48.2,0,0,0,0,0,0,0.261,0,0.094,0.42,0.58,0.42,35.5
1281909600000,2010,8,2009,11,46,7,0.204,0.0937,0.11,6877.52,43.77,43.77,40.94,1,1,1,337.7,325.9,349.9,182.7,170.9,155,155,155,0,-2.842e-14,2.842e-14,0.459,0.443,0.476,182.7,170.9,194.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.117,0.126,0.0113,0.0103,0.0123,0.00045,0.00041,0.0005,0.322,0.301,0.344,0.013,0.012,0.014,24.59,24.51,24.67,0.95,0.946,0.953,0.978,0.974,0.98,0.929,0.922,0.934,41.84,39.11,44.66,40.94,38.1,43.77,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
1282514400000,2010,8,2009,11,47,7,0.189,0.0937,0.0952,5867.22,37.23,37.23,34.92,1,1,1,312.4,303.2,322.3,157.4,148.2,155,155,155,0,-2.842e-14,2.842e-14,0.496,0.481,0.511,157.4,148.2,167.3,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.116,0.00912,0.00834,0.00997,0.00036,0.00033,0.0004,0.277,0.26,0.294,0.011,0.01,0.012,24.76,24.69,24.82,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.911,0.919,35.99,33.86,38.29,34.92,32.85,37.23,0,0,0,0,0,0,0.194,0,0.0938,0.5,0.5,0.5,31
1283119200000,2010,8,2009,11,48,7,0.174,0.0778,0.0965,5987.29,39.43,39.43,35.64,1,1,1,288.1,275.6,300.2,159.5,142.2,128.6,118,155,8.12e-15,-2.842e-14,2.842e-14,0.445,0.403,0.522,159.5,142.2,175.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.107,0.115,0.00931,0.00783,0.0106,0.00037,0.00031,0.00042,0.278,0.249,0.304,0.011,0.0099,0.012,24.87,24.82,24.92,0.942,0.936,0.947,0.972,0.97,0.977,0.916,0.908,0.925,36.67,32.45,40.36,35.64,31.48,39.43,0,0,0,0,0,0,0.198,0,0.0775,0.45,0.55,0.45,34.4
1283724000000,2010,9,2009,12,49,7,0.158,0.0667,0.0908,5635.11,36.39,36.39,33.54,1,1,1,260.5,250.7,271.4,150.2,138.7,110.3,91,118,4.06e-15,0,2.842e-14,0.423,0.359,0.46,150.2,138.7,162.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.108,0.00852,0.00754,0.00953,0.00034,0.0003,0.00038,0.259,0.239,0.279,0.01,0.0095,0.011,25,24.95,25.03,0.939,0.934,0.943,0.97,0.97,0.971,0.911,0.906,0.915,34.58,31.82,37.49,33.54,30.86,36.39,0,0,0,0,0,0,0.186,0,0.0672,0.42,0.57,0.43,35.7
1284328800000,2010,9,2009,12,50,7,0.144,0.055,0.0893,5560.72,35.13,35.13,33.1,1,1,1,238.7,230.2,247.7,147.7,139.2,91,91,91,0,0,0,0.381,0.367,0.395,147.7,139.2,156.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00831,0.00758,0.00907,0.00033,0.0003,0.00036,0.253,0.238,0.269,0.01,0.0094,0.011,25.11,25.04,25.18,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.12,32.11,36.22,33.1,31.15,35.13,0,0,0,0,0,0,0.184,0,0.0547,0.38,0.62,0.38,38.6
1284933600000,2010,9,2009,12,51,7,0.133,0.055,0.0782,4855.69,30.59,30.59,28.9,1,1,1,220.3,212.9,227.7,129.3,121.9,91,91,91,2.03e-15,0,1.421e-14,0.413,0.4,0.427,129.3,121.9,136.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0941,0.0993,0.00674,0.00611,0.00737,0.00026,0.00024,0.00029,0.221,0.207,0.234,0.0087,0.0081,0.0092,25.26,25.2,25.32,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.8,28.04,31.53,28.9,27.2,30.59,0,0,0,0,0,0,0.161,0,0.0548,0.41,0.59,0.41,36.5
1285538400000,2010,9,2009,12,52,7,0.125,0.0504,0.0745,4627.46,29.39,29.39,27.54,1,1,1,206.5,203.1,211.6,123.2,114.8,83.29,73,91,4.06e-15,0,1.421e-14,0.403,0.358,0.442,123.2,114.8,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.0916,0.0951,0.00623,0.00551,0.00688,0.00024,0.00022,0.00027,0.209,0.195,0.221,0.0082,0.0076,0.0087,25.35,25.33,25.37,0.926,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.4,26.32,30.3,27.54,25.53,29.39,0,0,0,0,0,0,0.153,0,0.0505,0.4,0.6,0.4,37
1286143200000,2010,10,2010,1,1,7,0.119,0.0442,0.0745,4634.84,28.95,28.95,27.59,1,1,1,196.3,190.5,202,123.3,117.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.372,0.361,0.383,123.3,117.5,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0904,0.0945,0.00623,0.00574,0.00672,0.00024,0.00022,0.00026,0.208,0.197,0.218,0.0081,0.0077,0.0085,25.38,25.37,25.39,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.44,27,29.85,27.59,26.19,28.95,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
1286748000000,2010,10,2010,1,2,7,0.113,0.0442,0.0687,4238.14,25.73,25.73,25.23,1,1,1,186.5,184.8,188.6,113.5,111.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.387,0.395,113.5,111.8,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0884,0.0897,0.0054,0.00525,0.00558,0.00021,0.00021,0.00022,0.19,0.187,0.194,0.0074,0.0073,0.0076,25.38,25.38,25.38,0.92,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.894,26.01,25.57,26.52,25.23,24.8,25.73,0,0,0,0,0,0,0.14,0,0.0443,0.39,0.61,0.39,37.5
1287352800000,2010,10,2010,1,3,7,0.109,0.0442,0.0649,3983.83,24.54,24.54,23.71,1,1,1,180.2,175.2,183.7,107.2,102.2,73,73,73,0,-1.421e-14,1.421e-14,0.405,0.397,0.417,107.2,102.2,110.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.085,0.088,0.00487,0.00444,0.00516,0.00019,0.00017,0.0002,0.179,0.17,0.185,0.007,0.0067,0.0072,25.38,25.38,25.38,0.916,0.912,0.918,0.97,0.97,0.97,0.888,0.885,0.891,24.45,23.2,25.3,23.71,22.51,24.54,0,0,0,0,0,0,0.132,0,0.0441,0.41,0.6,0.4,36.5
1287957600000,2010,10,2010,1,4,7,0.108,0.0442,0.0643,3944.51,24.67,24.67,23.48,1,1,1,179.3,174.9,184.2,106.3,101.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.396,0.417,106.3,101.9,111.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0849,0.0882,0.00478,0.00441,0.0052,0.00019,0.00017,0.0002,0.177,0.169,0.186,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.21,23.14,25.43,23.48,22.44,24.67,0,0,0,0,0,0,0.13,0,0.0437,0.41,0.6,0.4,36.5
1288562400000,2010,11,2010,2,5,7,0.109,0.0405,0.0688,4244.47,26.65,26.65,25.26,1,1,1,180.7,173,186.4,113.7,106,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.371,0.359,0.387,113.7,106,119.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0853,0.09,0.00542,0.00476,0.0059,0.00021,0.00019,0.00023,0.189,0.176,0.2,0.0074,0.0069,0.0078,25.37,25.37,25.37,0.92,0.915,0.924,0.97,0.97,0.97,0.893,0.887,0.897,26.05,24.14,27.47,25.26,23.41,26.65,0,0,0,0,0,0,0.14,0,0.0402,0.37,0.63,0.37,38.9
1289167200000,2010,11,2010,2,6,7,0.112,0.0405,0.0716,4436.91,27.98,27.98,26.41,1,1,1,185.4,182.3,191.9,118.4,115.3,67,67,67,6.09e-15,0,1.421e-14,0.362,0.349,0.368,118.4,115.3,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0886,0.092,0.00582,0.00555,0.00636,0.00023,0.00022,0.00025,0.198,0.192,0.209,0.0077,0.0075,0.0082,25.37,25.37,25.37,0.924,0.922,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.23,26.44,28.85,26.41,25.65,27.98,0,0,0,0,0,0,0.147,0,0.0404,0.36,0.64,0.36,39.6
1289772000000,2010,11,2010,2,7,7,0.112,0.0391,0.0727,4504.1,29.32,29.32,26.81,1,1,1,184.7,180.7,188.9,120.1,115.6,64.57,50,67,2.03e-15,-1.421e-14,1.421e-14,0.349,0.277,0.367,120.1,115.6,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0887,0.0919,0.00596,0.00558,0.00686,0.00023,0.00022,0.00027,0.201,0.193,0.218,0.0078,0.0075,0.0085,25.37,25.34,25.37,0.925,0.922,0.931,0.97,0.97,0.97,0.897,0.894,0.903,27.64,26.51,30.23,26.81,25.72,29.32,0,0,0,0,0,0,0.149,0,0.0393,0.35,0.65,0.35,40.2
1290376800000,2010,11,2010,2,8,7,0.114,0.0302,0.0838,5238.63,32.26,32.26,31.18,1,1,1,188.5,182,193,138.5,132,50,50,50,0,0,0,0.266,0.259,0.275,138.5,132,143,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0924,0.0962,0.00752,0.00697,0.0079,0.00029,0.00027,0.00031,0.232,0.22,0.24,0.0091,0.0086,0.0094,25.35,25.34,25.35,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.15,30.56,33.25,31.18,29.65,32.26,0,0,0,0,0,0,0.173,0,0.0302,0.26,0.74,0.26,46
1290981600000,2010,11,2010,2,9,7,0.123,0.0341,0.0888,5570.16,34.27,34.27,33.16,1,1,1,203.3,195.4,210.8,146.9,140.3,56.43,50,59,0,0,0,0.277,0.255,0.296,146.9,140.3,151.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0986,0.0967,0.101,0.00823,0.00767,0.00865,0.00032,0.0003,0.00034,0.248,0.236,0.257,0.0097,0.0092,0.01,25.32,25.28,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.18,32.6,35.33,33.16,31.63,34.27,0,0,0,0,0,0,0.184,0,0.0342,0.28,0.72,0.28,45.3
1291586400000,2010,12,2010,3,10,7,0.133,0.0357,0.0975,6127.78,37.56,37.56,36.47,1,1,1,220.2,211.6,224.7,161.2,152.6,59,59,59,0,0,0,0.268,0.263,0.279,161.2,152.6,165.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.101,0.106,0.00945,0.00872,0.00983,0.00037,0.00034,0.00039,0.274,0.258,0.282,0.011,0.01,0.011,25.21,25.17,25.27,0.942,0.939,0.944,0.971,0.97,0.973,0.915,0.911,0.918,37.54,35.52,38.6,36.47,34.46,37.56,0,0,0,0,0,0,0.203,0,0.0355,0.27,0.73,0.27,46.1
1292191200000,2010,12,2010,3,11,7,0.139,0.0357,0.104,6536.92,39.59,39.59,38.91,1,1,1,230.2,227.2,232.9,171.2,168.2,59,59,59,0,0,0,0.256,0.253,0.26,171.2,168.2,173.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0103,0.01,0.0105,0.00041,0.00039,0.00041,0.291,0.286,0.296,0.011,0.011,0.012,25.13,25.11,25.15,0.945,0.944,0.946,0.976,0.974,0.977,0.922,0.92,0.925,39.88,39.17,40.52,38.91,38.16,39.59,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47
1292796000000,2010,12,2010,3,12,7,0.147,0.0357,0.111,7068.29,43.86,43.86,42.07,1,1,1,243.3,234.5,250.9,184.3,175.5,59,59,59,0,0,0,0.243,0.235,0.252,184.3,175.5,191.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.115,0.0114,0.0107,0.0121,0.00045,0.00042,0.00048,0.315,0.299,0.329,0.012,0.012,0.013,25.03,24.97,25.09,0.95,0.947,0.952,0.98,0.978,0.98,0.93,0.926,0.933,42.94,40.9,44.75,42.07,40,43.86,0,0,0,0,0,0,0.234,0,0.036,0.24,0.76,0.24,48.1
1293400800000,2010,12,2010,3,13,7,0.168,0.0381,0.13,8025.78,49.79,49.79,47.77,2,1,1.1428571428571428,278.1,256.1,298.8,215.1,197.1,63,59,73,0,-2.842e-14,2.842e-14,0.226,0.206,0.25,215.1,197.1,227.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.117,0.129,0.014,0.0125,0.0151,0.00056,0.00049,0.0006,0.349,0.239,0.391,0.014,0.0095,0.016,24.84,24.71,24.94,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.21,25.66,52.49,44.22,24.89,48.2,0,0,0,0,0,0,0.265,0,0.038,0.23,0.77,0.23,47.8
1294005600000,2011,1,2010,4,14,7,0.195,0.0442,0.151,9177.62,59.76,59.76,54.63,2,2,2,323.2,305.1,346.6,250.2,232.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.226,0.211,0.239,250.2,232.1,273.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.131,0.146,0.0193,0.0155,0.0282,0.00077,0.00062,0.0011,0.268,0.245,0.301,0.011,0.0098,0.012,24.72,24.57,24.83,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.16,26.1,30.8,27.31,25.32,29.88,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47.1
1294610400000,2011,1,2010,4,15,7,0.237,0.0442,0.193,11664.9,76.98,76.98,69.43,2,2,2,391.5,357.3,425.7,318.5,284.3,73,73,73,0,0,0,0.187,0.171,0.204,318.5,284.3,352.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.149,0.173,0.0493,0.0332,0.0655,0.002,0.0013,0.0027,0.368,0.317,0.419,0.015,0.013,0.017,24.28,24.07,24.5,0.943,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.925,35.75,31.99,39.48,34.72,31.03,38.49,0,0,0,0,0,0,0.386,0,0.044,0.19,0.81,0.19,49.2
1295215200000,2011,1,2010,4,16,7,0.287,0.0442,0.243,14706.4,94.33,94.33,87.54,2,2,2,474.7,436.9,508,401.7,363.9,73,73,73,0,0,0,0.154,0.144,0.167,401.7,363.9,435,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.177,0.202,0.0886,0.0708,0.104,0.0037,0.0029,0.0043,0.493,0.436,0.543,0.02,0.018,0.023,23.77,23.57,24,0.954,0.95,0.957,0.98,0.978,0.98,0.935,0.929,0.938,44.68,40.69,48.13,43.77,39.77,47.17,0,0,0,0,0,0,0.486,0,0.044,0.15,0.85,0.15,51.2
1295820000000,2011,1,2010,4,17,7,0.333,0.0442,0.289,16808.7,108,108,100.1,3,2,2.4285714285714284,550.6,515.9,589.7,477.6,442.9,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.133,0.124,0.141,477.6,442.9,516.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.221,0.205,0.242,0.125,0.108,0.146,0.0052,0.0045,0.0062,0.562,0.517,0.609,0.024,0.022,0.025,23.36,23.18,23.52,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.35,35.23,52.2,42.52,34.17,48.2,0,0,0,0,0,0,0.556,0,0.044,0.13,0.87,0.13,50.5
1296424800000,2011,1,2010,4,18,7,0.406,0.0607,0.345,19847.5,130.7,130.7,118.1,3,3,3,670.5,606.4,741,570.1,519.7,100.4,73,105,0,0,0,0.15,0.12,0.168,570.1,519.7,636,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.276,0.249,0.315,0.182,0.148,0.226,0.0078,0.0063,0.0098,0.657,0.573,0.769,0.028,0.024,0.033,22.76,22.37,23.08,0.952,0.948,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.35,37.1,44.44,39.38,35.99,43.55,0,0,0,0,0,0,0.656,0,0.061,0.15,0.85,0.15,48.9
