datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1297029600000,2011,2,2010,5,19,7,0.511,0.0718,0.439,24155.2,155.7,155.7,143.8,4,3,3.142857142857143,844.6,768,935.3,725.9,663,118.7,105,137,0,0,0,0.14,0.125,0.158,725.9,663,798.3,990,990,990,967.3,967,967.6,22.7,22.4,23,0.373,0.33,0.436,0.284,0.244,0.325,0.013,0.011,0.015,0.914,0.815,0.998,0.04,0.035,0.044,21.81,21.39,22.21,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.55,39.9,51.38,46.07,38.93,48.2,0,0,0,0,0,0,0.799,0,0.072,0.14,0.86,0.14,47.3
1297634400000,2011,2,2010,5,20,7,0.627,0.0829,0.544,28906.8,181.3,181.3,172.1,4,4,4,1037,966,1098,900.3,829,137,137,137,0,-1.137e-13,1.137e-13,0.132,0.125,0.142,900.3,829,961.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.529,0.464,0.585,0.375,0.34,0.404,0.017,0.015,0.019,1.15,1.03,1.26,0.052,0.046,0.058,20.84,20.54,21.21,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,43.9,41.12,46.24,43.02,40.23,45.32,0,0,0,0,0,0,0.956,0,0.083,0.13,0.87,0.13,46.1
1298239200000,2011,2,2010,5,21,7,0.684,0.0829,0.601,31222.1,187.3,187.3,185.8,4,4,4,1131,1112,1142,993.6,974.6,137,137,137,-1.624e-14,-1.137e-13,1.137e-13,0.121,0.12,0.123,993.6,974.6,1005,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.624,0.597,0.639,0.422,0.411,0.433,0.019,0.019,0.02,1.32,1.28,1.35,0.061,0.059,0.062,20.37,20.3,20.47,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.41,46.74,47.78,46.46,45.8,46.82,0,0,0,0,0,0,1.03,0,0.083,0.12,0.88,0.12,45.6
1298844000000,2011,2,2010,5,22,7,0.691,0.107,0.584,30350,186.6,186.6,180.7,4,4,4,1142,1136,1153,965.5,955.8,176.4,137,183,-3.248e-14,-1.137e-13,0,0.155,0.121,0.161,965.5,955.8,999.1,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.6,0.591,0.631,0.406,0.402,0.423,0.019,0.019,0.019,1.28,1.26,1.33,0.059,0.058,0.062,20.38,20.34,20.41,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.09,45.68,47.61,45.16,44.77,46.66,0,0,0,0,0,0,1,0,0.107,0.15,0.85,0.15,43.9
1299448800000,2011,3,2010,6,23,7,0.712,0.111,0.602,30998.2,185.9,185.9,184.5,4,4,4,1178,1161,1189,995.1,977.9,183,183,183,3.248e-14,-1.137e-13,1.137e-13,0.155,0.154,0.158,995.1,977.9,1006,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.643,0.618,0.659,0.423,0.412,0.436,0.02,0.019,0.02,1.34,1.3,1.38,0.062,0.06,0.064,20.2,20.13,20.29,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.07,46.48,47.42,46.13,45.55,46.48,0,0,0,0,0,0,1.03,0,0.11,0.16,0.85,0.15,43.5
1300053600000,2011,3,2010,6,24,7,0.743,0.111,0.632,31930.7,192.8,192.8,190.1,4,4,4,1228,1197,1266,1045,1014,183,183,183,-3.248e-14,-1.137e-13,0,0.149,0.145,0.153,1045,1014,1083,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.716,0.671,0.772,0.524,0.455,0.611,0.025,0.021,0.029,1.53,1.41,1.68,0.072,0.066,0.079,19.85,19.58,20.07,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.56,47.68,49.62,47.52,46.72,48.2,0,0,0,0,0,0,1.06,0,0.111,0.15,0.85,0.15,43
1300658400000,2011,3,2010,6,25,7,0.807,0.078,0.665,32367.5,192.8,192.8,192.7,4,4,4,1334,1281,1395,1205,1152,129,129,129,105.4,52.06,166.4,0.0968,0.0924,0.101,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.825,0.802,0.85,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.8,0.084,0.083,0.086,19.28,19.06,19.47,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.55,48.96,50.07,48.17,47.98,48.2,0,0,0,0,0,0,1.07,0,0.142,0.097,0.82,0.18,40.1
1301263200000,2011,3,2010,6,26,7,0.893,0.0829,0.665,31721.8,191.3,191.3,188.8,4,4,4,1477,1411,1563,1340,1282,137.1,129,148,239.6,181.8,314.6,0.0928,0.0878,0.0988,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.886,0.857,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.76,18.45,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.37,48.8,47.21,46.42,47.83,0,0,0,0,0,0,1.05,0,0.228,0.093,0.74,0.26,35.5
1301868000000,2011,4,2010,7,27,7,1.07,0.0895,0.665,30018.6,184.3,184.3,178.7,4,4,4,1767,1605,1924,1619,1457,148,148,148,518.7,356.8,675.8,0.0841,0.0769,0.0922,1100,1100,1100,990,990,990,970.3,969.8,970.9,19.7,19.1,20.2,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.78,17.27,18.31,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.58,44.2,47,44.67,43.32,46.06,0,0,0,0,0,0,0.993,0,0.405,0.084,0.62,0.38,28.1
1302472800000,2011,4,2010,7,28,7,1.23,0.0895,0.665,28566.8,171.9,171.9,170,4,4,4,2026,1962,2062,1878,1814,148,148,148,778.1,714.5,814.3,0.0731,0.0718,0.0754,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,16.97,16.88,17.15,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.93,43.38,43.13,43.86,42.51,42.27,42.98,0,0,0,0,0,0,0.945,0,0.565,0.073,0.54,0.46,23.2
1303077600000,2011,4,2010,7,29,7,1.21,0.0895,0.665,28692.6,173,173,170.8,4,4,4,2001,1931,2059,1853,1783,148,148,148,753.2,682.8,810.7,0.074,0.0719,0.0767,1100,1100,1100,990,990,990,971.1,970.9,971.2,18.9,18.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.04,16.88,17.25,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.57,43.15,44.14,42.7,42.29,43.26,0,0,0,0,0,0,0.949,0,0.545,0.074,0.55,0.45,23.7
1303682400000,2011,4,2010,7,30,7,1.09,0.0933,0.665,29801.3,180.8,180.8,177.4,4,4,4,1804,1708,1899,1650,1516,154.3,148,192,550,415.5,651.3,0.0858,0.0779,0.112,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.66,17.35,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.25,44.42,46.12,44.35,43.53,45.19,0,0,0,0,0,0,0.985,0,0.425,0.086,0.61,0.39,27.3
1304287200000,2011,5,2010,8,31,7,0.958,0.116,0.665,31089.1,188.2,188.2,185.1,4,4,4,1583,1495,1677,1391,1303,192,192,192,291.4,203.3,385.4,0.121,0.114,0.128,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.907,0.882,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.092,0.089,0.094,18.39,18.08,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.38,48.02,46.26,45.45,47.06,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.5
1304892000000,2011,5,2010,8,32,7,0.824,0.116,0.66,32149.5,192.8,192.8,191.4,4,4,4,1362,1237,1467,1170,1045,192,192,192,79.84,0,174.9,0.141,0.131,0.155,1091,1045,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.816,0.717,0.87,0.627,0.525,0.648,0.03,0.025,0.031,1.74,1.53,1.82,0.083,0.072,0.088,19.22,18.8,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.96,48.29,49.7,47.84,47.33,48.2,0,0,0,0,0,0,1.06,0,0.164,0.14,0.8,0.2,39
1305496800000,2011,5,2010,8,33,7,0.669,0.116,0.553,28959.7,185.9,185.9,172.4,4,4,4,1106,1023,1200,914.2,830.6,192,192,192,3.248e-14,-1.137e-13,1.137e-13,0.174,0.16,0.188,914.2,830.6,1008,990,990,990,968.2,968,968.5,21.8,21.5,22,0.557,0.477,0.662,0.384,0.341,0.441,0.018,0.015,0.021,1.19,1.04,1.39,0.055,0.047,0.065,20.58,20.09,20.99,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.99,40.76,47.42,43.09,39.85,46.48,0,0,0,0,0,0,0.958,0,0.116,0.17,0.83,0.17,43.3
1306101600000,2011,5,2010,8,34,7,0.569,0.116,0.452,24308.4,155.5,155.5,144.7,4,3,3.142857142857143,940.2,888.4,1000,748.2,696.4,192,192,192,0,0,0,0.204,0.192,0.216,748.2,696.4,808.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.402,0.36,0.456,0.298,0.266,0.33,0.013,0.012,0.015,0.965,0.882,1.04,0.043,0.039,0.047,21.37,21.1,21.66,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.06,39.84,51.95,46.38,38.87,48.2,0,0,0,0,0,0,0.804,0,0.117,0.2,0.79,0.21,42.7
1306706400000,2011,5,2010,8,35,7,0.504,0.0846,0.419,23418.6,144.6,144.6,139.4,3,3,3,832.8,795.1,873.5,692.9,667,139.9,119,192,0,0,0,0.167,0.141,0.224,692.9,667,726,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.353,0.342,0.37,0.264,0.247,0.286,0.012,0.011,0.013,0.872,0.833,0.926,0.038,0.037,0.041,21.9,21.75,22.08,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.46,45.53,49.5,46.47,44.62,48.2,0,0,0,0,0,0,0.774,0,0.085,0.17,0.83,0.17,46.5
1307311200000,2011,6,2010,9,36,7,0.456,0.0792,0.377,21426,135.5,135.5,127.5,3,3,3,754.4,720.2,784.6,623.4,559.2,131,119,161,0,0,0,0.174,0.152,0.224,623.4,559.2,665.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.314,0.281,0.336,0.217,0.175,0.246,0.0094,0.0075,0.011,0.754,0.649,0.824,0.033,0.028,0.036,22.33,22.14,22.57,0.955,0.951,0.957,0.979,0.974,0.98,0.934,0.927,0.938,43.44,39.25,46.09,42.51,38.24,45.17,0,0,0,0,0,0,0.709,0,0.079,0.17,0.83,0.17,47
1307916000000,2011,6,2010,9,37,7,0.408,0.0974,0.311,17709.1,112.4,112.4,105.4,3,2,2.857142857142857,675.4,643.3,708.4,514.4,482.3,161,161,161,0,-5.684e-14,5.684e-14,0.238,0.227,0.25,514.4,482.3,547.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.255,0.237,0.274,0.145,0.127,0.167,0.0062,0.0054,0.0072,0.59,0.539,0.632,0.025,0.023,0.027,22.81,22.64,22.94,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,38.87,34.96,51.78,37.43,33.92,48.2,0,0,0,0,0,0,0.586,0,0.097,0.24,0.76,0.24,43.4
1308520800000,2011,6,2010,9,38,7,0.366,0.0974,0.269,15750.5,96.4,96.4,93.75,2,2,2,605.4,578.5,633.2,444.4,417.5,161,161,161,1.624e-14,-5.684e-14,5.684e-14,0.266,0.254,0.278,444.4,417.5,472.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.217,0.205,0.231,0.109,0.0961,0.122,0.0046,0.004,0.0052,0.568,0.526,0.614,0.024,0.022,0.026,23.11,22.95,23.27,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.19,45.55,50.85,46.88,44.64,48.2,0,0,0,0,0,0,0.521,0,0.097,0.27,0.73,0.27,43
1309125600000,2011,6,2010,9,39,7,0.33,0.0906,0.239,14298,87.6,87.6,85.11,2,2,2,545.6,522.5,570,395.7,384.2,149.9,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.274,0.251,0.295,395.7,384.2,409.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.197,0.193,0.202,0.0858,0.0803,0.0921,0.0036,0.0034,0.0039,0.492,0.476,0.513,0.021,0.02,0.022,23.45,23.32,23.57,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.42,42.13,44.69,42.55,41.29,43.8,0,0,0,0,0,0,0.473,0,0.091,0.27,0.72,0.28,43.3
1309730400000,2011,7,2010,10,40,7,0.299,0.0816,0.217,12989.7,82.16,82.16,77.32,2,2,2,493.6,473.5,515.1,358.6,338.5,135,135,135,8.12e-15,0,5.684e-14,0.274,0.262,0.285,358.6,338.5,380.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.191,0.0682,0.0588,0.0784,0.0028,0.0024,0.0033,0.436,0.406,0.468,0.018,0.017,0.019,23.74,23.61,23.86,0.95,0.947,0.952,0.975,0.971,0.98,0.926,0.919,0.933,39.64,37.5,41.92,38.66,36.4,41.08,0,0,0,0,0,0,0.43,0,0.082,0.27,0.73,0.27,43.4
1310335200000,2011,7,2010,10,41,7,0.271,0.0816,0.19,11355,71.44,71.44,67.59,2,2,2,448.8,431.1,467.2,313.8,296.1,135,135,135,0,0,0,0.301,0.289,0.313,313.8,296.1,332.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.174,0.0471,0.0388,0.0558,0.0019,0.0016,0.0023,0.369,0.342,0.396,0.015,0.014,0.016,24.01,23.9,24.12,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.84,32.92,36.83,33.79,31.93,35.72,0,0,0,0,0,0,0.375,0,0.081,0.3,0.7,0.3,41.9
1310940000000,2011,7,2010,10,42,7,0.249,0.0816,0.167,10000.4,62.86,62.86,59.53,2,2,2,411,395.9,426.5,276,260.9,135,135,135,0,0,0,0.329,0.317,0.341,276,260.9,291.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.148,0.159,0.0293,0.0221,0.0366,0.0012,0.0009,0.0015,0.312,0.289,0.335,0.013,0.012,0.014,24.24,24.15,24.33,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.68,29.01,32.4,29.76,28.14,31.43,0,0,0,0,0,0,0.331,0,0.082,0.33,0.67,0.33,40.2
1311544800000,2011,7,2010,10,43,7,0.229,0.0816,0.147,8801.53,55.28,55.28,52.39,2,2,2,378,365.5,391.2,243,230.5,135,135,135,0,-2.842e-14,2.842e-14,0.357,0.345,0.369,243,230.5,256.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.0168,0.0153,0.0199,0.00068,0.00062,0.00081,0.265,0.251,0.282,0.011,0.01,0.011,24.44,24.36,24.52,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.01,25.59,28.5,26.2,24.82,27.64,0,0,0,0,0,0,0.291,0,0.082,0.36,0.64,0.36,38.4
1312149600000,2011,8,2010,11,44,7,0.209,0.0696,0.14,8413.86,53.13,53.13,50.08,2,1,1.5714285714285714,345.8,332.4,360.3,230.8,217.4,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.333,0.319,0.346,230.8,217.4,245.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.14,0.0154,0.0142,0.0166,0.00062,0.00057,0.00067,0.313,0.248,0.395,0.013,0.01,0.016,24.56,24.5,24.63,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37.04,25.67,51.99,35.37,24.9,48.2,0,0,0,0,0,0,0.278,0,0.069,0.33,0.67,0.33,40.3
1312754400000,2011,8,2010,11,45,7,0.191,0.0696,0.122,7650.87,48.2,48.2,45.54,1,1,1,316.3,304.8,328.3,201.3,189.8,115,115,115,0,-2.842e-14,2.842e-14,0.364,0.35,0.377,201.3,189.8,213.3,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0129,0.0119,0.0139,0.00051,0.00047,0.00056,0.352,0.331,0.373,0.014,0.013,0.015,24.67,24.59,24.74,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.48,43.84,49.23,45.54,42.96,48.2,0,0,0,0,0,0,0.253,0,0.069,0.36,0.64,0.36,40.1
1313359200000,2011,8,2010,11,46,7,0.176,0.0696,0.107,6692.75,42.15,42.15,39.84,1,1,1,291.7,282.7,301.3,176.7,167.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.394,0.382,0.407,176.7,167.7,186.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0108,0.01,0.0116,0.00043,0.0004,0.00046,0.308,0.292,0.325,0.012,0.012,0.013,24.83,24.77,24.88,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.76,38.65,43.01,39.84,37.61,42.15,0,0,0,0,0,0,0.221,0,0.069,0.4,0.61,0.39,38
1313964000000,2011,8,2010,11,47,7,0.164,0.0696,0.0942,5843.37,36.87,36.87,34.78,1,1,1,270.7,262.2,279.7,155.7,147.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.425,0.411,0.439,155.7,147.2,164.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.112,0.00899,0.00826,0.00975,0.00036,0.00033,0.00039,0.27,0.255,0.286,0.011,0.01,0.011,24.95,24.9,25,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.85,33.84,37.94,34.78,32.82,36.87,0,0,0,0,0,0,0.193,0,0.0698,0.42,0.57,0.43,35.6
1314568800000,2011,8,2010,11,48,7,0.152,0.0613,0.0905,5621.78,36.19,36.19,33.46,1,1,1,250.9,240,259.7,149.6,139.8,101.3,91,115,0,0,0,0.403,0.361,0.451,149.6,139.8,161.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00847,0.00763,0.00946,0.00033,0.0003,0.00037,0.258,0.242,0.278,0.01,0.0096,0.011,25.04,25.01,25.1,0.939,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.915,34.5,32.09,37.3,33.46,31.13,36.19,0,0,0,0,0,0,0.186,0,0.0615,0.4,0.6,0.4,37
1315173600000,2011,9,2010,12,49,7,0.137,0.0534,0.0838,5214.91,32.82,32.82,31.04,1,1,1,226.9,217.9,236.4,138.6,129.9,88.29,72,91,0,0,0,0.389,0.33,0.412,138.6,129.9,145.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0969,0.102,0.00753,0.00679,0.00815,0.0003,0.00027,0.00032,0.237,0.222,0.249,0.0093,0.0087,0.0098,25.2,25.13,25.25,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32,29.93,33.84,31.04,29.03,32.82,0,0,0,0,0,0,0.172,0,0.0532,0.39,0.61,0.39,38.1
1315778400000,2011,9,2010,12,50,7,0.125,0.0435,0.0816,5095.72,32.13,32.13,30.33,1,1,1,207,199.5,214.8,135,127.5,72,72,72,-2.03e-15,-1.421e-14,0,0.348,0.335,0.361,135,127.5,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0947,0.1,0.00722,0.00659,0.00789,0.00028,0.00026,0.00031,0.229,0.216,0.243,0.009,0.0084,0.0095,25.33,25.27,25.38,0.932,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.27,29.51,33.12,30.33,28.62,32.13,0,0,0,0,0,0,0.169,0,0.0434,0.35,0.65,0.35,40.8
1316383200000,2011,9,2010,12,51,7,0.116,0.0435,0.0725,4494.27,28.04,28.04,26.75,1,1,1,191.8,186.1,197.1,119.8,114.1,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.376,0.365,0.387,119.8,114.1,125.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0899,0.0938,0.00593,0.00545,0.00638,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.901,27.58,26.16,28.91,26.75,25.37,28.04,0,0,0,0,0,0,0.149,0,0.0435,0.37,0.62,0.38,38.7
1316988000000,2011,9,2010,12,52,7,0.109,0.0401,0.0686,4233.91,28.66,28.66,25.2,1,1,1,179.7,176.3,184.2,113.5,104.6,66.29,52,72,2.03e-15,-1.421e-14,1.421e-14,0.369,0.289,0.408,113.5,104.6,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0866,0.0912,0.00539,0.00464,0.00662,0.00021,0.00018,0.00026,0.19,0.175,0.213,0.0074,0.0068,0.0083,25.37,25.35,25.38,0.92,0.914,0.93,0.97,0.97,0.97,0.892,0.886,0.902,25.98,23.78,29.54,25.2,23.07,28.66,0,0,0,0,0,0,0.14,0,0.0404,0.37,0.63,0.37,38.8
1317592800000,2011,10,2011,1,1,7,0.108,0.0314,0.0766,4763.91,29.5,29.5,28.36,1,1,1,178.6,173.6,183.4,126.6,121.6,52,52,52,-6.09e-15,-1.421e-14,0,0.291,0.284,0.3,126.6,121.6,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.089,0.0925,0.00651,0.00608,0.00692,0.00025,0.00024,0.00027,0.211,0.202,0.219,0.0082,0.0079,0.0086,25.35,25.35,25.35,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.23,27.98,30.41,28.36,27.14,29.5,0,0,0,0,0,0,0.158,0,0.0314,0.29,0.71,0.29,44.1
1318197600000,2011,10,2011,1,2,7,0.101,0.0314,0.0694,4279.64,26.68,26.68,25.47,1,1,1,166.7,162.3,171.7,114.7,110.3,52,52,52,0,-1.421e-14,1.421e-14,0.312,0.303,0.32,114.7,110.3,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0851,0.0883,0.0055,0.00513,0.00592,0.00022,0.0002,0.00023,0.189,0.182,0.198,0.0074,0.0071,0.0078,25.34,25.34,25.35,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.26,25.18,27.5,25.47,24.43,26.68,0,0,0,0,0,0,0.142,0,0.0316,0.31,0.69,0.31,42.4
1318802400000,2011,10,2011,1,3,7,0.0994,0.0314,0.068,4186.06,25.61,25.61,24.92,1,1,1,164.4,160.7,167.3,112.4,108.7,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.317,0.311,0.324,112.4,108.7,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0845,0.0868,0.0053,0.00499,0.00555,0.00021,0.0002,0.00022,0.185,0.179,0.19,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.69,24.78,26.41,24.92,24.03,25.61,0,0,0,0,0,0,0.138,0,0.0314,0.32,0.68,0.32,42.1
1319407200000,2011,10,2011,1,4,7,0.0956,0.0314,0.0642,3932.55,24.56,24.56,23.41,1,1,1,158.1,153.6,162.9,106.1,101.6,52,52,52,-2.03e-15,-1.421e-14,0,0.329,0.319,0.339,106.1,101.6,110.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.082,0.0853,0.00477,0.00439,0.00518,0.00019,0.00017,0.0002,0.174,0.166,0.183,0.0068,0.0065,0.0072,25.34,25.34,25.34,0.915,0.912,0.919,0.97,0.97,0.97,0.888,0.884,0.891,24.13,23.03,25.32,23.41,22.33,24.56,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1320012000000,2011,10,2011,1,5,7,0.0924,0.0304,0.062,3785.74,23.14,23.14,22.53,1,1,1,152.7,151.4,155,102.5,99.69,50.29,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.329,0.323,0.343,102.5,99.69,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0813,0.0828,0.00446,0.00422,0.00467,0.00017,0.00017,0.00018,0.167,0.163,0.172,0.0066,0.0064,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.883,0.887,23.24,22.58,23.85,22.53,21.87,23.14,0,0,0,0,0,0,0.125,0,0.0304,0.33,0.67,0.33,41
1320616800000,2011,11,2011,2,6,7,0.0957,0.0302,0.0654,4015.53,24.31,24.31,23.9,1,1,1,158.2,156.1,159.9,108.2,106.1,50,50,50,0,-1.421e-14,1.421e-14,0.316,0.313,0.32,108.2,106.1,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0832,0.0845,0.00494,0.00477,0.00509,0.00019,0.00019,0.0002,0.177,0.174,0.18,0.007,0.0068,0.0071,25.34,25.34,25.34,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.89,24.64,24.12,25.07,23.9,23.4,24.31,0,0,0,0,0,0,0.133,0,0.0303,0.32,0.68,0.32,42
1321221600000,2011,11,2011,2,7,7,0.0994,0.0302,0.0692,4266.73,26.43,26.43,25.4,1,1,1,164.4,160.4,168.6,114.4,110.4,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.304,0.296,0.312,114.4,110.4,118.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0847,0.0876,0.00547,0.00514,0.00583,0.00021,0.0002,0.00023,0.189,0.181,0.196,0.0074,0.0071,0.0077,25.34,25.34,25.34,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.891,0.896,26.18,25.2,27.24,25.4,24.45,26.43,0,0,0,0,0,0,0.141,0,0.0302,0.3,0.7,0.3,42.9
1321826400000,2011,11,2011,2,8,7,0.103,0.0302,0.0727,4500.03,29.26,29.26,26.79,1,1,1,170.1,165.1,180.4,120.1,115.1,50,50,50,0,-1.421e-14,1.421e-14,0.294,0.277,0.303,120.1,115.1,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0864,0.0918,0.00596,0.00553,0.00683,0.00023,0.00022,0.00027,0.199,0.19,0.217,0.0078,0.0074,0.0085,25.34,25.34,25.34,0.925,0.922,0.931,0.97,0.97,0.97,0.897,0.894,0.903,27.61,26.36,30.16,26.79,25.57,29.26,0,0,0,0,0,0,0.149,0,0.0303,0.29,0.71,0.29,43.7
1322431200000,2011,11,2011,2,9,7,0.113,0.0334,0.08,4992.39,31.01,31.01,29.72,1,1,1,187.4,182.9,190.5,132.3,128.5,55.14,50,59,0,0,0,0.294,0.266,0.315,132.3,128.5,137.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0925,0.0944,0.00699,0.00667,0.00746,0.00027,0.00026,0.00029,0.221,0.215,0.23,0.0087,0.0084,0.009,25.35,25.34,25.36,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.64,29.72,31.97,29.72,28.83,31.01,0,0,0,0,0,0,0.165,0,0.033,0.3,0.71,0.29,44.2
1323036000000,2011,12,2011,3,10,7,0.122,0.0357,0.0866,5427.07,34.08,34.08,32.3,1,1,1,202.2,195.7,209.9,143.2,136.7,59,59,59,0,0,0,0.292,0.281,0.301,143.2,136.7,150.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0954,0.1,0.00793,0.00737,0.00858,0.00031,0.00029,0.00034,0.242,0.23,0.255,0.0094,0.009,0.01,25.34,25.29,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.3,31.73,35.14,32.3,30.78,34.08,0,0,0,0,0,0,0.179,0,0.0354,0.29,0.71,0.29,44.5
1323640800000,2011,12,2011,3,11,7,0.134,0.0357,0.098,6163.71,37.76,37.76,36.69,1,1,1,221.1,212.9,225.5,162.1,153.9,59,59,59,0,0,0,0.267,0.262,0.277,162.1,153.9,166.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00953,0.00883,0.0099,0.00037,0.00035,0.00039,0.275,0.261,0.283,0.011,0.01,0.011,25.2,25.16,25.26,0.942,0.94,0.944,0.972,0.97,0.973,0.916,0.912,0.919,37.75,35.84,38.79,36.69,34.77,37.76,0,0,0,0,0,0,0.204,0,0.036,0.27,0.73,0.27,46
1324245600000,2011,12,2011,3,12,7,0.14,0.0357,0.104,6587.65,39.8,39.8,39.21,1,1,1,231.4,228,233.7,172.4,169,59,59,59,0,0,0,0.255,0.252,0.259,172.4,169,174.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0104,0.0101,0.0106,0.00041,0.0004,0.00042,0.294,0.288,0.298,0.012,0.011,0.012,25.12,25.1,25.14,0.946,0.945,0.947,0.976,0.975,0.978,0.923,0.921,0.925,40.16,39.37,40.71,39.21,38.37,39.8,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
1324850400000,2011,12,2011,3,13,7,0.139,0.0369,0.102,6431.8,39.45,39.45,38.28,1,1,1,229.7,226.1,232.3,168.7,159.1,61,59,73,0,0,0,0.265,0.254,0.315,168.7,159.1,173.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.0101,0.00927,0.0105,0.0004,0.00036,0.00041,0.287,0.272,0.295,0.011,0.011,0.012,25.13,25.11,25.16,0.945,0.942,0.946,0.975,0.97,0.977,0.921,0.913,0.924,39.28,36.93,40.39,38.28,35.82,39.45,0,0,0,0,0,0,0.213,0,0.037,0.27,0.73,0.27,46.3
1325455200000,2012,1,2011,4,14,7,0.141,0.0442,0.0969,6060.58,36.67,36.67,36.07,1,1,1,233.2,232.1,235.6,160.2,159.1,73,73,73,0,0,0,0.313,0.31,0.315,160.2,159.1,162.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.105,0.106,0.00936,0.00927,0.00957,0.00037,0.00036,0.00038,0.274,0.272,0.278,0.011,0.011,0.011,25.13,25.11,25.14,0.942,0.942,0.943,0.97,0.97,0.971,0.914,0.913,0.916,37.18,36.93,37.76,36.07,35.82,36.67,0,0,0,0,0,0,0.2,0,0.0441,0.31,0.69,0.31,43
1326060000000,2012,1,2011,4,15,7,0.147,0.0442,0.103,6500.94,40.94,40.94,38.7,1,1,1,243.8,237,252.9,170.8,164,73,73,73,0,0,0,0.3,0.289,0.308,170.8,164,179.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.107,0.112,0.0103,0.00969,0.011,0.00041,0.00038,0.00044,0.293,0.28,0.309,0.012,0.011,0.012,25.05,24.98,25.1,0.945,0.943,0.948,0.975,0.972,0.98,0.922,0.917,0.929,39.67,38.08,41.79,38.7,37.01,40.94,0,0,0,0,0,0,0.215,0,0.044,0.3,0.7,0.3,44.2
1326664800000,2012,1,2011,4,16,7,0.16,0.0442,0.116,7318.29,44.63,44.63,43.56,1,1,1,264.1,256.4,268.7,191.1,183.4,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.277,0.272,0.285,191.1,183.4,195.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.118,0.012,0.0113,0.0124,0.00048,0.00045,0.00049,0.329,0.315,0.337,0.013,0.012,0.013,24.91,24.89,24.96,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,44.45,42.63,45.54,43.56,41.78,44.63,0,0,0,0,0,0,0.242,0,0.044,0.28,0.72,0.28,45.7
1327269600000,2012,1,2011,4,17,7,0.168,0.0442,0.124,7798.79,48.2,48.2,46.42,1,1,1,278.4,269,293.9,205.4,196,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.262,0.248,0.271,205.4,196,220.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.127,0.0132,0.0124,0.0145,0.00052,0.00049,0.00058,0.354,0.338,0.382,0.014,0.013,0.015,24.83,24.74,24.89,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.79,45.61,51.37,46.42,44.69,48.2,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.4
1327874400000,2012,1,2011,4,18,7,0.188,0.0493,0.138,8297.84,52.22,52.22,49.39,2,1,1.4285714285714286,310.5,298,324.8,228.9,221.2,81.57,73,85,4.06e-15,-2.842e-14,2.842e-14,0.263,0.243,0.278,228.9,221.2,239.8,990,990,990,965,964.9,965,25,25,25.1,0.131,0.128,0.135,0.0152,0.0146,0.0161,0.00061,0.00058,0.00065,0.33,0.244,0.394,0.013,0.0097,0.016,24.72,24.65,24.78,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,41.11,25.72,52.73,38.47,24.95,48.2,0,0,0,0,0,0,0.274,0,0.05,0.26,0.73,0.27,44.1
1328479200000,2012,2,2011,5,19,7,0.21,0.0514,0.159,9595.46,59.8,59.8,57.12,2,2,2,347.1,331.1,359.5,262.1,246.1,85,85,85,-4.06e-15,-2.842e-14,0,0.245,0.236,0.257,262.1,246.1,274.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.137,0.147,0.0229,0.0167,0.0286,0.00092,0.00067,0.0012,0.285,0.262,0.303,0.011,0.011,0.012,24.58,24.5,24.68,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.44,27.64,30.82,28.56,26.81,29.9,0,0,0,0,0,0,0.317,0,0.051,0.24,0.76,0.24,45.7
1329084000000,2012,2,2011,5,20,7,0.225,0.0514,0.173,10479.5,64.22,64.22,62.38,2,2,2,371.5,362.5,380,286.5,277.5,85,85,85,0,0,0,0.229,0.224,0.234,286.5,277.5,295,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.151,0.148,0.154,0.0342,0.03,0.0382,0.0014,0.0012,0.0015,0.321,0.308,0.334,0.013,0.012,0.014,24.42,24.37,24.48,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,32.15,31.16,33.11,31.19,30.22,32.11,0,0,0,0,0,0,0.347,0,0.052,0.23,0.77,0.23,46.6
1329688800000,2012,2,2011,5,21,7,0.23,0.0514,0.179,10795.4,64.87,64.87,64.26,2,2,2,380.2,377.6,383,295.2,292.6,85,85,85,0,0,0,0.223,0.222,0.225,295.2,292.6,298,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.154,0.153,0.155,0.0383,0.0371,0.0397,0.0016,0.0015,0.0016,0.334,0.33,0.339,0.014,0.013,0.014,24.36,24.35,24.38,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,33.12,32.83,33.44,32.13,31.85,32.44,0,0,0,0,0,0,0.357,0,0.051,0.22,0.78,0.22,46.9
1330293600000,2012,2,2011,5,22,7,0.238,0.059,0.179,10778.1,65.98,65.98,64.16,2,2,2,393,380.6,408.4,295.4,284.8,97.57,85,107,0,0,0,0.248,0.219,0.273,295.4,284.8,303.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.156,0.154,0.16,0.0385,0.0334,0.0421,0.0016,0.0014,0.0017,0.336,0.322,0.347,0.014,0.013,0.014,24.3,24.22,24.36,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,33.07,31.82,34.01,32.08,30.87,32.99,0,0,0,0,0,0,0.356,0,0.059,0.25,0.75,0.25,45.3
1330898400000,2012,3,2011,6,23,7,0.268,0.0647,0.203,12222.6,79.27,79.27,72.75,2,2,2,442.9,414.7,472.2,335.9,307.7,107,107,107,0,0,0,0.242,0.227,0.258,335.9,307.7,365.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.162,0.182,0.0575,0.0443,0.0714,0.0024,0.0018,0.0029,0.399,0.356,0.442,0.016,0.015,0.018,24.01,23.83,24.18,0.946,0.942,0.95,0.972,0.97,0.977,0.92,0.914,0.929,37.41,34.36,40.56,36.38,33.33,39.64,0,0,0,0,0,0,0.404,0,0.065,0.24,0.76,0.24,45.6
1331503200000,2012,3,2011,6,24,7,0.305,0.0647,0.24,14450.6,91.84,91.84,86.02,2,2,2,503.9,478.4,532.6,396.9,371.4,107,107,107,0,-5.684e-14,5.684e-14,0.213,0.201,0.224,396.9,371.4,425.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.184,0.203,0.0863,0.0743,0.0999,0.0036,0.0031,0.0042,0.49,0.452,0.533,0.02,0.019,0.022,23.64,23.47,23.8,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.937,43.89,41.23,46.86,43.01,40.35,45.92,0,0,0,0,0,0,0.478,0,0.065,0.21,0.79,0.21,47.4
1332108000000,2012,3,2011,6,25,7,0.336,0.0647,0.271,16009.6,96.4,96.4,95.3,2,2,2,555.8,537.8,573.9,448.8,430.8,107,107,107,1.624e-14,0,5.684e-14,0.193,0.186,0.199,448.8,430.8,466.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.205,0.22,0.111,0.102,0.119,0.0046,0.0043,0.005,0.568,0.541,0.597,0.024,0.023,0.025,23.33,23.22,23.44,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.15,47.38,50.87,47.65,46.43,48.2,0,0,0,0,0,0,0.529,0,0.065,0.19,0.81,0.19,47.6
1332712800000,2012,3,2011,6,26,7,0.367,0.0663,0.301,17242.2,107.6,107.6,102.6,3,2,2.7142857142857144,606.8,579.1,634.9,497.3,472.1,109.6,107,125,-8.12e-15,-5.684e-14,5.684e-14,0.181,0.171,0.197,497.3,472.1,518.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.223,0.249,0.135,0.122,0.147,0.0057,0.0051,0.0062,0.57,0.53,0.621,0.024,0.022,0.026,23.11,23,23.19,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.58,35.26,52.12,38.8,34.2,48.2,0,0,0,0,0,0,0.57,0,0.066,0.18,0.82,0.18,47
1333317600000,2012,4,2011,7,27,7,0.401,0.0756,0.325,18681.9,116.1,116.1,111.2,3,3,3,662.7,641.1,687.1,537.7,516.1,125,125,125,0,0,0,0.189,0.182,0.195,537.7,516.1,562.1,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.265,0.253,0.279,0.16,0.146,0.176,0.0068,0.0062,0.0076,0.61,0.573,0.651,0.026,0.024,0.028,22.84,22.7,22.96,0.95,0.948,0.952,0.972,0.97,0.975,0.923,0.919,0.928,38.13,36.72,39.69,37.07,35.62,38.71,0,0,0,0,0,0,0.618,0,0.076,0.19,0.81,0.19,46.6
1333922400000,2012,4,2011,7,28,7,0.442,0.0756,0.366,20929.9,131.3,131.3,124.6,3,3,3,730.6,696.1,767.7,605.6,571.1,125,125,125,0,0,0,0.171,0.163,0.18,605.6,571.1,642.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.304,0.284,0.325,0.206,0.182,0.23,0.0089,0.0078,0.01,0.724,0.666,0.787,0.031,0.029,0.034,22.45,22.24,22.65,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.41,40.27,44.67,41.53,39.32,43.78,0,0,0,0,0,0,0.692,0,0.076,0.17,0.83,0.17,47.4
1334527200000,2012,4,2011,7,29,7,0.473,0.0756,0.397,22474.4,134.5,134.5,133.8,3,3,3,781.6,773.3,786,656.6,648.3,125,125,125,0,0,0,0.16,0.159,0.162,656.6,648.3,661,990,990,990,967,967,967,23,23,23,0.333,0.328,0.335,0.24,0.234,0.243,0.01,0.01,0.011,0.81,0.796,0.818,0.035,0.035,0.036,22.16,22.14,22.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.5,45.01,45.76,44.59,44.11,44.85,0,0,0,0,0,0,0.743,0,0.076,0.16,0.84,0.16,47.5
1335132000000,2012,4,2011,7,30,7,0.453,0.0756,0.377,21478.9,132.9,132.9,127.9,3,3,3,748.3,712,776.7,623.3,587,125,125,125,0,0,0,0.167,0.161,0.176,623.3,587,651.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.293,0.33,0.217,0.193,0.236,0.0094,0.0083,0.01,0.754,0.693,0.802,0.033,0.03,0.035,22.35,22.19,22.56,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.49,41.27,45.21,42.62,40.39,44.3,0,0,0,0,0,0,0.71,0,0.076,0.17,0.83,0.17,47.4
1335736800000,2012,4,2011,7,31,7,0.397,0.087,0.31,17703.2,118.5,118.5,105.4,3,2,2.7142857142857144,656.7,614.9,698.6,512.9,467.9,143.9,125,147,8.12e-15,0,5.684e-14,0.22,0.179,0.239,512.9,467.9,573.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.251,0.226,0.285,0.145,0.12,0.184,0.0062,0.0051,0.0079,0.6,0.54,0.67,0.026,0.023,0.029,22.87,22.64,23.04,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.33,35.24,51.87,39.72,34.18,48.2,0,0,0,0,0,0,0.585,0,0.087,0.22,0.78,0.22,44.6
1336341600000,2012,5,2011,8,32,7,0.341,0.0889,0.252,14980.9,96.4,96.4,89.17,2,2,2,563.2,527.1,601,416.2,380.1,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.262,0.245,0.279,416.2,380.1,453.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.203,0.191,0.218,0.0954,0.0784,0.113,0.004,0.0033,0.0048,0.522,0.468,0.58,0.022,0.019,0.024,23.34,23.12,23.56,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,45.51,41.82,49.29,44.59,40.98,48.2,0,0,0,0,0,0,0.495,0,0.089,0.26,0.74,0.26,43.9
1336946400000,2012,5,2011,8,33,7,0.294,0.0889,0.205,12234.6,79.45,79.45,72.82,2,2,2,485.9,456.8,515.9,338.9,309.8,147,147,147,-8.12e-15,-5.684e-14,0,0.303,0.285,0.322,338.9,309.8,368.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.166,0.187,0.0589,0.0452,0.0731,0.0024,0.0019,0.003,0.406,0.363,0.451,0.017,0.015,0.019,23.81,23.63,23.98,0.947,0.942,0.951,0.972,0.97,0.977,0.92,0.914,0.929,37.45,34.34,40.65,36.41,33.31,39.73,0,0,0,0,0,0,0.405,0,0.089,0.3,0.7,0.3,41.6
1337551200000,2012,5,2011,8,34,7,0.257,0.0889,0.168,10050.1,64.95,64.95,59.82,2,2,2,425,402.4,448.9,278,255.4,147,147,147,0,0,0,0.346,0.327,0.365,278,255.4,301.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.147,0.163,0.0302,0.0196,0.0415,0.0012,0.0008,0.0017,0.315,0.281,0.351,0.013,0.011,0.014,24.17,24.03,24.31,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,30.84,28.34,33.48,29.91,27.49,32.48,0,0,0,0,0,0,0.332,0,0.089,0.35,0.65,0.35,39.1
1338156000000,2012,5,2011,8,35,7,0.228,0.0816,0.146,8740.68,54.44,54.44,52.03,2,1,1.8571428571428572,377,360.1,395.6,242,229.7,135,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.357,0.321,0.39,242,229.7,251.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.137,0.144,0.0164,0.0153,0.0177,0.00066,0.00062,0.00071,0.286,0.257,0.405,0.012,0.01,0.016,24.43,24.31,24.54,0.932,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.76,26.15,52.47,29.46,25.37,48.2,0,0,0,0,0,0,0.289,0,0.082,0.36,0.64,0.36,38.3
1338760800000,2012,6,2011,9,36,7,0.205,0.072,0.134,8154.12,50.99,50.99,48.54,2,1,1.2857142857142858,339.7,325.3,354.9,220.7,206.3,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.351,0.335,0.366,220.7,206.3,235.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.128,0.138,0.0145,0.0133,0.0158,0.00058,0.00053,0.00064,0.343,0.25,0.396,0.014,0.01,0.016,24.56,24.48,24.61,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.94,25.69,51.91,41.33,24.92,48.2,0,0,0,0,0,0,0.27,0,0.071,0.35,0.65,0.35,39.8
1339365600000,2012,6,2011,9,37,7,0.187,0.072,0.115,7237.03,45.86,45.86,43.08,1,1,1,309.5,297.7,321.8,190.5,178.7,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.385,0.37,0.4,190.5,178.7,202.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.127,0.0119,0.0109,0.013,0.00048,0.00044,0.00052,0.334,0.313,0.356,0.013,0.012,0.014,24.72,24.64,24.8,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,43.97,41.21,46.8,43.08,40.33,45.86,0,0,0,0,0,0,0.239,0,0.072,0.39,0.61,0.39,38.7
1339970400000,2012,6,2011,9,38,7,0.172,0.072,0.1,6230.94,39.44,39.44,37.09,1,1,1,284.6,275.6,294.1,165.6,156.6,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.419,0.405,0.432,165.6,156.6,175.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.00982,0.00906,0.0106,0.00039,0.00036,0.00042,0.289,0.273,0.306,0.011,0.011,0.012,24.87,24.82,24.92,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.925,38.13,36.02,40.37,37.09,34.94,39.44,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.2
1340575200000,2012,6,2011,9,39,7,0.16,0.071,0.0885,5479.91,34.26,34.26,32.62,1,1,1,263.8,255.6,272.6,146.3,139.1,117.4,108,119,-8.12e-15,-2.842e-14,2.842e-14,0.445,0.423,0.461,146.3,139.1,153.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.00819,0.00757,0.0088,0.00032,0.0003,0.00035,0.255,0.242,0.268,0.01,0.0096,0.011,24.99,24.94,25.03,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,33.63,31.9,35.32,32.62,30.94,34.26,0,0,0,0,0,0,0.181,0,0.0715,0.44,0.55,0.45,34.2
1341180000000,2012,7,2011,10,40,7,0.148,0.0653,0.0825,5105.11,32.27,32.27,30.39,1,1,1,244.3,236.7,252.6,136.3,128.7,108,108,108,0,0,0,0.442,0.428,0.456,136.3,128.7,144.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.099,0.105,0.00734,0.00669,0.00804,0.00029,0.00026,0.00032,0.236,0.222,0.25,0.0093,0.0087,0.0099,25.1,25.04,25.16,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.33,29.54,33.27,30.39,28.66,32.27,0,0,0,0,0,0,0.169,0,0.0655,0.44,0.56,0.44,34.5
1341784800000,2012,7,2011,10,41,7,0.138,0.0653,0.0723,4459.95,28.1,28.1,26.55,1,1,1,227.6,221.7,234.3,119.6,113.7,108,108,108,4.06e-15,0,1.421e-14,0.475,0.461,0.487,119.6,113.7,126.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0957,0.0937,0.0981,0.00591,0.00541,0.00648,0.00023,0.00021,0.00026,0.206,0.195,0.218,0.0081,0.0077,0.0086,25.23,25.18,25.27,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.37,25.95,28.97,26.55,25.17,28.1,0,0,0,0,0,0,0.147,0,0.0657,0.47,0.52,0.48,32.3
1342389600000,2012,7,2011,10,42,7,0.129,0.0653,0.0641,3928.48,24.72,24.72,23.38,1,1,1,214,208.3,219.8,106,100.3,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.505,0.491,0.519,106,100.3,111.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0889,0.093,0.00476,0.00427,0.00525,0.00019,0.00017,0.00021,0.181,0.171,0.192,0.0071,0.0067,0.0075,25.33,25.29,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.882,0.892,24.11,22.73,25.49,23.38,22.03,24.72,0,0,0,0,0,0,0.13,0,0.0649,0.51,0.5,0.5,30.5
1342994400000,2012,7,2011,10,43,7,0.122,0.0653,0.0563,519.44,21.64,21.64,3.092,1,1,1,201.1,196.5,206.4,93.1,88.53,108,108,108,6.09e-15,0,1.421e-14,0.537,0.523,0.55,93.1,88.53,98.38,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0848,0.0883,0.00366,0.00328,0.00411,0.00014,0.00013,0.00016,0.158,0.15,0.168,0.0062,0.0059,0.0066,25.43,25.39,25.44,0.13,0,0.913,0.138,0,0.968,0.126,0,0.883,3.194,0,22.36,3.092,0,21.64,0,6,0,0,0.857,0,0.0172,0.857,0.0657,0.54,0.46,0.54,4.26
1343599200000,2012,7,2011,10,44,7,0.114,0.0588,0.0556,0,0,0,0,1,1,1,189.2,182,195.2,91.9,85.8,97.29,93,108,-2.03e-15,-1.421e-14,1.421e-14,0.514,0.483,0.557,91.9,85.8,99.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0832,0.0869,0.00356,0.00304,0.0042,0.00014,0.00012,0.00016,0.155,0.145,0.168,0.0061,0.0057,0.0066,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.52,0.49,0.51,0
1344204000000,2012,8,2011,11,45,7,0.105,0.0562,0.0492,0,0,0,0,1,1,1,174.3,168.6,179.6,81.31,75.64,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.534,0.518,0.551,81.31,75.64,86.58,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0805,0.0785,0.0823,0.00266,0.00218,0.00311,0.0001,0.000085,0.00012,0.135,0.125,0.145,0.0053,0.0049,0.0057,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.54,0.47,0.53,0
1344808800000,2012,8,2011,11,46,7,0.0976,0.0562,0.0414,0,0,0,0,1,1,1,161.5,156.9,166.7,68.45,63.88,93,93,93,-1.015e-15,-1.421e-14,1.421e-14,0.576,0.558,0.593,68.45,63.88,73.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0743,0.0778,0.00157,0.00118,0.00202,0.000061,0.000046,0.000079,0.112,0.104,0.122,0.0044,0.0041,0.0048,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
1345413600000,2012,8,2011,11,47,7,0.0916,0.0562,0.0353,0,0,0,0,1,1,1,151.4,147.3,155.5,58.42,54.31,93,93,93,3.045e-15,-1.421e-14,1.421e-14,0.614,0.598,0.631,58.42,54.31,62.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0709,0.0738,0.000715,0.000366,0.00106,0.000028,0.000014,0.000042,0.0945,0.0871,0.102,0.0037,0.0034,0.004,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1346018400000,2012,8,2011,11,48,7,0.0864,0.0526,0.0294,692.922,14.89,14.89,4.125,1,0,0.8571428571428571,142.8,137.7,145.9,55.78,49.67,87,72,93,7.096,-1.421e-14,49.67,0.608,0.512,0.652,48.69,0,68.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0739,0.000496,0,0.00159,0.000019,0,0.000063,0.0885,0.0708,0.111,0.0035,0.0028,0.0043,25.41,25.39,25.43,0.257,0,0.906,0.274,0,0.96,0.246,0,0.87,4.296,0,15.51,4.125,0,14.89,1,5,0,0.143,0.714,0,0.0229,0.857,0.057,0.61,0.34,0.66,8.02
1346623200000,2012,9,2011,12,49,7,0.0783,0.0435,0.0348,318.073,13.25,13.25,1.893,1,1,1,129.5,123.8,135.3,57.46,51.8,72,72,72,-6.09e-15,-1.421e-14,0,0.557,0.532,0.582,57.46,51.8,63.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.072,0.000634,0.000153,0.00113,0.000025,0.000006,0.000044,0.0917,0.0834,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.125,0,0.876,0.137,0,0.96,0.12,0,0.841,1.972,0,13.81,1.893,0,13.25,0,6,0,0,0.857,0,0.0105,0.857,0.0435,0.56,0.44,0.56,4.06
1347228000000,2012,9,2011,12,50,7,0.071,0.0435,0,0,0,0,0,0,0,0,117.3,113.1,121.9,45.31,41.13,72,72,72,45.31,41.13,49.88,0.614,0.591,0.636,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.071,0.61,0,1,0
1347832800000,2012,9,2011,12,51,7,0.0655,0.0435,0,0,0,0,0,0,0,0,108.4,105.8,111.8,36.37,33.75,72,72,72,36.37,33.75,39.77,0.665,0.644,0.681,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0655,0.66,0,1,0
1348437600000,2012,9,2011,12,52,7,0.062,0.0435,0,0,0,0,0,0,0,0,102.5,100.6,104.9,30.55,28.56,72,72,72,30.55,28.56,32.93,0.702,0.686,0.716,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.062,0.7,0,1,0
1349042400000,2012,10,2012,1,1,7,0.0598,0.0314,0,0,0,0,0,0,0,0,98.92,97.55,100.3,46.92,45.55,52,52,52,46.92,45.55,48.28,0.526,0.519,0.533,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0598,0.53,0,1,0
1349647200000,2012,10,2012,1,2,7,0.0614,0.0314,0.0138,0,0,0,0,1,0,0.42857142857142855,101.5,96.73,107.7,49.46,44.73,52,52,52,26.65,-7.105e-15,49.38,0.513,0.483,0.538,22.8,0,55.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000117,0,0.000482,0.0000046,0,0.000019,0.0771,0.0708,0.089,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0476,0.51,0.22,0.78,0
1350252000000,2012,10,2012,1,3,7,0.0628,0.0314,0.0314,0,0,0,0,1,1,1,103.9,102.7,105.8,51.91,50.74,52,52,52,-3.045e-15,-7.105e-15,0,0.5,0.492,0.506,51.91,50.74,53.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000163,0.0000629,0.000319,0.0000064,0.0000025,0.000013,0.0836,0.0819,0.0862,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.5,0.5,0.5,0
1350856800000,2012,10,2012,1,4,7,0.0653,0.0314,0.0338,0,0,0,0,1,1,1,107.9,104.9,109.8,55.94,52.93,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.482,0.473,0.496,55.94,52.93,57.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000505,0.000249,0.000667,0.00002,0.0000098,0.000026,0.0893,0.085,0.0921,0.0035,0.0033,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1351461600000,2012,10,2012,1,5,7,0.0633,0.0308,0.0282,0,0,0,0,1,0,0.8571428571428571,104.6,101.9,106.8,53.76,49.92,50.86,50,52,7.131,-7.105e-15,49.92,0.486,0.468,0.51,46.63,0,56.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000321,0,0.000581,0.000013,0,0.000023,0.0848,0.0708,0.0906,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0351,0.49,0.45,0.55,0
1352066400000,2012,11,2012,2,6,7,0.0651,0.0302,0.0349,0,0,0,0,1,1,1,107.6,105.2,112.6,57.63,55.2,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.465,0.444,0.475,57.63,55.2,62.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000648,0.000442,0.00107,0.000025,0.000017,0.000042,0.0918,0.0883,0.0989,0.0036,0.0035,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
1352671200000,2012,11,2012,2,7,7,0.0676,0.0302,0.0373,326.76,13.61,13.61,1.945,1,1,1,111.7,110.4,114.5,61.73,60.4,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.448,0.437,0.453,61.73,60.4,64.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000997,0.000884,0.00123,0.000039,0.000035,0.000048,0.0977,0.0957,0.102,0.0038,0.0038,0.004,25.4,25.4,25.4,0.126,0,0.883,0.137,0,0.96,0.121,0,0.847,2.026,0,14.18,1.945,0,13.61,0,6,0,0,0.857,0,0.0108,0.857,0.0303,0.45,0.55,0.45,4.83
1353276000000,2012,11,2012,2,8,7,0.07,0.0302,0.0397,2347.62,15.87,15.87,13.97,1,1,1,115.7,113.4,121.9,65.67,63.41,50,50,50,1.015e-15,0,7.105e-15,0.433,0.41,0.441,65.67,63.41,71.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00133,0.00114,0.00186,0.000052,0.000045,0.000073,0.103,0.1,0.113,0.0041,0.0039,0.0044,25.4,25.39,25.4,0.889,0.877,0.924,0.96,0.96,0.96,0.854,0.842,0.887,14.56,13.85,16.53,13.97,13.29,15.87,0,0,0,0,0,0,0.0776,0,0.0303,0.43,0.57,0.43,33.5
1353880800000,2012,11,2012,2,9,7,0.0823,0.0318,0.0505,3119.28,19.92,19.92,18.57,1,1,1,136.1,126,145.1,83.53,75.99,52.57,50,59,0,-1.421e-14,1.421e-14,0.386,0.357,0.409,83.53,75.99,90.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0726,0.0776,0.00285,0.00221,0.00342,0.00011,0.000087,0.00013,0.134,0.12,0.145,0.0052,0.0047,0.0057,25.37,25.35,25.38,0.929,0.921,0.939,0.962,0.96,0.964,0.894,0.888,0.902,19.3,17.76,20.66,18.57,17.05,19.92,0,0,0,0,0,0,0.103,0,0.0318,0.39,0.61,0.39,37.9
1354485600000,2012,12,2012,3,10,7,0.0927,0.0357,0.0571,3490.01,21.73,21.73,20.77,1,1,1,153.3,145.9,158,94.33,86.95,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.385,0.373,0.404,94.33,86.95,98.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0779,0.0821,0.00377,0.00314,0.00416,0.00015,0.00012,0.00016,0.154,0.141,0.162,0.006,0.0055,0.0064,25.35,25.35,25.36,0.917,0.912,0.925,0.966,0.963,0.968,0.886,0.883,0.891,21.5,20,22.44,20.77,19.26,21.73,0,0,0,0,0,0,0.115,0,0.0356,0.39,0.62,0.38,37.6
1355090400000,2012,12,2012,3,11,7,0.0984,0.0357,0.0627,3836.31,23.61,23.61,22.84,1,1,1,162.7,159.9,165.9,103.7,100.9,59,59,59,0,-1.421e-14,1.421e-14,0.363,0.356,0.369,103.7,100.9,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0828,0.0849,0.00456,0.00433,0.00484,0.00018,0.00017,0.00019,0.171,0.166,0.177,0.0067,0.0065,0.0069,25.35,25.35,25.36,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.888,23.55,22.86,24.34,22.84,22.16,23.61,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
1355695200000,2012,12,2012,3,12,7,0.103,0.0357,0.0674,4150,26.32,26.32,24.7,1,1,1,170.4,166.2,177.1,111.4,107.2,59,59,59,-8.121e-15,-1.421e-14,0,0.346,0.333,0.355,111.4,107.2,118.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.085,0.0889,0.00522,0.00486,0.00579,0.0002,0.00019,0.00023,0.185,0.177,0.197,0.0072,0.0069,0.0077,25.36,25.36,25.36,0.919,0.916,0.924,0.97,0.97,0.97,0.891,0.888,0.896,25.47,24.41,27.13,24.7,23.68,26.32,0,0,0,0,0,0,0.137,0,0.0356,0.35,0.65,0.35,40.3
1356300000000,2012,12,2012,3,13,7,0.112,0.0357,0.0758,4715.03,31.1,31.1,28.07,1,1,1,184.4,175.2,197.1,125.4,116.2,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.321,0.299,0.337,125.4,116.2,138.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0882,0.0959,0.00641,0.00563,0.00749,0.00025,0.00022,0.00029,0.21,0.193,0.232,0.0082,0.0076,0.0091,25.36,25.36,25.36,0.928,0.922,0.934,0.97,0.97,0.97,0.9,0.895,0.906,28.93,26.65,32.07,28.07,25.85,31.1,0,0,0,0,0,0,0.156,0,0.0362,0.32,0.68,0.32,42.1
1356904800000,2012,12,2012,3,14,7,0.127,0.0429,0.0838,5232.1,33.65,33.65,31.14,1,1,1,209.5,201.7,222.5,138.5,129.8,71,59,73,0,0,0,0.339,0.292,0.36,138.5,129.8,149.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0976,0.0948,0.102,0.00752,0.00678,0.00846,0.00029,0.00027,0.00033,0.235,0.219,0.255,0.0092,0.0086,0.01,25.31,25.21,25.36,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.91,32.11,30.04,34.69,31.14,29.14,33.65,0,0,0,0,0,0,0.173,0,0.0432,0.34,0.66,0.34,41.2
1357509600000,2013,1,2012,4,15,7,0.149,0.0442,0.105,6630.65,44.25,44.25,39.47,1,1,1,247,226.6,267.1,174,153.6,73,73,73,-8.12e-15,-2.842e-14,0,0.296,0.273,0.322,174,153.6,194.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.103,0.117,0.0105,0.00881,0.0122,0.00042,0.00035,0.00049,0.298,0.262,0.334,0.012,0.01,0.013,25.03,24.9,25.18,0.946,0.94,0.953,0.976,0.97,0.98,0.924,0.912,0.934,40.43,35.65,45.15,39.47,34.58,44.25,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1358114400000,2013,1,2012,4,16,7,0.18,0.0442,0.136,8329.27,54.9,54.9,49.58,2,1,1.4285714285714286,297.4,273.4,324.2,224.4,200.4,73,73,73,0,-2.842e-14,2.842e-14,0.246,0.225,0.267,224.4,200.4,251.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.12,0.138,0.0149,0.0128,0.0176,0.00059,0.00051,0.0007,0.319,0.243,0.388,0.013,0.0097,0.015,24.79,24.71,24.86,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.84,25.85,52.13,38.34,25.07,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.76,0.24,46.3
1358719200000,2013,1,2012,4,17,7,0.222,0.0442,0.178,10785.9,71.51,71.51,64.2,2,2,2,367.4,335.4,401.6,294.4,262.4,73,73,73,0,0,0,0.2,0.182,0.218,294.4,262.4,328.6,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.142,0.165,0.0379,0.0229,0.0541,0.0015,0.00092,0.0022,0.332,0.284,0.383,0.013,0.011,0.016,24.43,24.21,24.64,0.939,0.932,0.945,0.97,0.97,0.97,0.91,0.904,0.917,33.09,29.55,36.86,32.1,28.66,35.75,0,0,0,0,0,0,0.357,0,0.044,0.2,0.8,0.2,48.6
1359324000000,2013,1,2012,4,18,7,0.269,0.0473,0.222,13457.8,86.43,86.43,80.11,2,2,2,445.2,411.7,481.7,367.1,338.7,78.14,73,85,0,0,0,0.175,0.165,0.187,367.1,338.7,396.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.168,0.19,0.0723,0.0589,0.0863,0.003,0.0024,0.0036,0.441,0.399,0.487,0.018,0.016,0.02,23.96,23.75,24.15,0.951,0.946,0.955,0.977,0.972,0.98,0.929,0.92,0.935,40.98,37.96,44.1,40.05,36.89,43.21,0,0,0,0,0,0,0.445,0,0.047,0.18,0.83,0.17,50
