datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1359928800000,2013,2,2012,5,19,7,0.318,0.0514,0.266,15847.4,96.4,96.4,94.33,2,2,2,525.4,495.1,548.2,440.4,410.1,85,85,85,-8.12e-15,-5.684e-14,0,0.162,0.155,0.172,440.4,410.1,463.2,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.195,0.213,0.107,0.0926,0.118,0.0044,0.0038,0.0049,0.552,0.507,0.586,0.023,0.021,0.024,23.48,23.35,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.54,45.48,50.75,47.16,44.57,48.2,0,0,0,0,0,0,0.524,0,0.052,0.16,0.84,0.16,49.8
1360533600000,2013,2,2012,5,20,7,0.339,0.0514,0.288,16325,101.8,101.8,97.17,3,2,2.142857142857143,560.7,551.7,570.9,475.7,466.7,85,85,85,2.436e-14,-5.684e-14,5.684e-14,0.152,0.149,0.154,475.7,466.7,485.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.22,0.215,0.226,0.124,0.119,0.128,0.0052,0.005,0.0054,0.592,0.515,0.619,0.025,0.022,0.026,23.29,23.23,23.33,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.916,0.938,49.35,34.99,52.5,46.16,33.94,48.2,0,0,0,0,0,0,0.54,0,0.051,0.15,0.85,0.15,48.2
1361138400000,2013,2,2012,5,21,7,0.353,0.0514,0.301,17495.4,106.3,106.3,104.1,3,3,3,582.9,575.5,594.1,497.9,490.5,85,85,85,1.624e-14,0,5.684e-14,0.146,0.143,0.148,497.9,490.5,509.1,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.233,0.229,0.239,0.134,0.131,0.141,0.0057,0.0055,0.0059,0.534,0.522,0.552,0.022,0.022,0.023,23.24,23.17,23.29,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.79,35.3,36.53,34.71,34.24,35.43,0,0,0,0,0,0,0.579,0,0.052,0.15,0.85,0.15,49.6
1361743200000,2013,2,2012,5,22,7,0.375,0.0571,0.318,18396.3,112.1,112.1,109.5,3,3,3,620.6,599.3,647.4,526.2,514.3,94.43,85,107,0,0,0,0.152,0.138,0.171,526.2,514.3,540.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.251,0.242,0.262,0.152,0.145,0.162,0.0065,0.0061,0.0069,0.583,0.561,0.61,0.025,0.024,0.026,23.03,22.9,23.14,0.949,0.948,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.59,36.87,38.43,36.5,35.77,37.38,0,0,0,0,0,0,0.608,0,0.057,0.15,0.85,0.15,49.1
1362348000000,2013,3,2012,6,23,7,0.415,0.0647,0.351,20184.2,125.2,125.2,120.1,3,3,3,686.9,656.5,712.8,579.9,549.5,107,107,107,0,0,0,0.156,0.15,0.163,579.9,549.5,605.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.284,0.267,0.299,0.188,0.168,0.206,0.0081,0.0072,0.0088,0.676,0.625,0.72,0.029,0.027,0.031,22.68,22.53,22.85,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,40.96,39.02,42.59,40.05,38,41.74,0,0,0,0,0,0,0.667,0,0.064,0.16,0.85,0.15,48.6
1362952800000,2013,3,2012,6,24,7,0.453,0.0647,0.388,22125.3,137.4,137.4,131.7,3,3,3,749.3,722.9,781.9,642.3,615.9,107,107,107,0,0,0,0.143,0.137,0.148,642.3,615.9,674.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.32,0.305,0.338,0.23,0.212,0.252,0.01,0.0092,0.011,0.781,0.737,0.836,0.034,0.032,0.036,22.32,22.14,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.8,43.21,46.74,43.9,42.34,45.81,0,0,0,0,0,0,0.732,0,0.065,0.14,0.86,0.14,48.8
1363557600000,2013,3,2012,6,25,7,0.554,0.0647,0.489,26548,184.6,184.6,158,4,3,3.5714285714285716,916.1,798.2,1085,809.1,691.2,107,107,107,-1.624e-14,-1.137e-13,0,0.118,0.0986,0.134,809.1,691.2,977.9,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.444,0.348,0.596,0.328,0.263,0.412,0.015,0.011,0.019,1.02,0.864,1.28,0.046,0.038,0.059,21.42,20.55,22.04,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.76,39.79,50.7,44.61,38.82,48.2,0,0,0,0,0,0,0.878,0,0.065,0.12,0.88,0.12,47.9
1364162400000,2013,3,2012,6,26,7,0.839,0.0647,0.662,31999.5,192.8,192.8,190.5,4,4,4,1387,1169,1537,1280,1062,107,107,107,185.2,0,329.8,0.0778,0.0696,0.0915,1095,1062,1100,990,990,990,969.1,968.4,969.6,20.9,20.4,21.6,0.841,0.716,0.903,0.636,0.563,0.648,0.03,0.026,0.032,1.78,1.57,1.85,0.085,0.073,0.091,19.1,18.55,20,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.84,47.61,50.23,47.62,46.66,48.2,0,0,0,0,0,0,1.06,0,0.177,0.077,0.79,0.21,38.1
1364767200000,2013,4,2012,7,27,7,0.981,0.0895,0.665,30854.3,185.6,185.6,183.7,4,4,4,1622,1566,1651,1474,1418,148,148,148,374.3,317.8,402.9,0.0913,0.0896,0.0945,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.917,0.913,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.093,18.26,18.16,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.85,46.6,47.34,45.91,45.67,46.4,0,0,0,0,0,0,1.02,0,0.316,0.091,0.68,0.32,31.5
1365372000000,2013,4,2012,7,28,7,0.968,0.0895,0.665,30974.5,186.4,186.4,184.4,4,4,4,1601,1543,1648,1453,1395,148,148,148,353.3,295.2,399.6,0.0925,0.0898,0.0959,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.915,0.911,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.32,18.17,18.52,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.03,46.63,47.54,46.09,45.7,46.59,0,0,0,0,0,0,1.02,0,0.303,0.092,0.69,0.31,32
1365976800000,2013,4,2012,7,29,7,0.878,0.0895,0.665,31872.5,192.8,192.8,189.7,4,4,4,1451,1371,1521,1303,1223,148,148,148,203.1,122.9,272.8,0.102,0.0973,0.108,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.882,0.847,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.84,18.59,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.73,49.18,47.43,46.78,48.2,0,0,0,0,0,0,1.05,0,0.213,0.1,0.76,0.24,36.3
1366581600000,2013,4,2012,7,30,7,0.723,0.0895,0.625,31563,192.8,192.8,187.9,4,4,4,1195,1082,1320,1047,934.2,148,148,148,14.11,-1.137e-13,71.6,0.124,0.112,0.137,1033,934.2,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.706,0.57,0.825,0.522,0.391,0.648,0.024,0.018,0.031,1.51,1.22,1.77,0.071,0.056,0.084,19.97,19.32,20.62,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.24,45.13,50.11,46.97,44.22,48.2,0,0,0,0,0,0,1.04,0,0.098,0.12,0.86,0.14,43.7
1367186400000,2013,4,2012,7,31,7,0.59,0.0891,0.501,26639.1,172.6,172.6,158.6,4,3,3.7142857142857144,976.1,908.1,1053,828.8,761.1,147.3,147,148,1.624e-14,0,1.137e-13,0.151,0.14,0.162,828.8,761.1,905.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.469,0.406,0.544,0.34,0.307,0.377,0.015,0.014,0.017,1.06,0.984,1.17,0.048,0.044,0.053,21.15,20.76,21.47,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.7,39.98,52.16,43.08,39.02,48.2,0,0,0,0,0,0,0.881,0,0.089,0.15,0.85,0.15,45.2
1367791200000,2013,5,2012,8,32,7,0.508,0.0889,0.419,23346,144.6,144.6,139,3,3,3,840.2,799.9,888.4,693.2,652.9,147,147,147,0,0,0,0.175,0.165,0.184,693.2,652.9,741.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.355,0.331,0.388,0.264,0.237,0.296,0.012,0.01,0.013,0.873,0.804,0.96,0.038,0.035,0.043,21.87,21.59,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.39,45.09,50.06,46.32,44.19,48.2,0,0,0,0,0,0,0.772,0,0.089,0.18,0.82,0.18,46
1368396000000,2013,5,2012,8,33,7,0.457,0.0889,0.368,20911.4,130.7,130.7,124.5,3,3,3,754.9,715,789,607.9,568,147,147,147,0,0,0,0.195,0.186,0.206,607.9,568,642,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.306,0.283,0.325,0.207,0.18,0.23,0.009,0.0078,0.01,0.729,0.661,0.786,0.032,0.028,0.034,22.35,22.16,22.58,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.38,39.91,44.45,41.49,38.94,43.56,0,0,0,0,0,0,0.692,0,0.089,0.19,0.81,0.19,45.8
1369000800000,2013,5,2012,8,34,7,0.402,0.0889,0.313,17846.5,114,114,106.2,3,2,2.857142857142857,664.1,628.3,701,517.1,481.3,147,147,147,-2.436e-14,-5.684e-14,0,0.222,0.21,0.234,517.1,481.3,554,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.254,0.234,0.275,0.147,0.126,0.171,0.0063,0.0053,0.0073,0.592,0.536,0.638,0.025,0.023,0.027,22.85,22.66,23,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.14,35.06,51.82,37.7,34.01,48.2,0,0,0,0,0,0,0.59,0,0.089,0.22,0.78,0.22,44.4
1369605600000,2013,5,2012,8,35,7,0.355,0.0841,0.271,15954.4,96.4,96.4,94.97,2,2,2,587,558,617.1,448,430.2,139,119,147,0,-5.684e-14,5.684e-14,0.237,0.21,0.255,448,430.2,470.1,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.215,0.208,0.227,0.11,0.102,0.121,0.0047,0.0043,0.0051,0.571,0.543,0.608,0.024,0.023,0.026,23.19,23.02,23.33,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.78,46.94,50.78,47.48,46.01,48.2,0,0,0,0,0,0,0.528,0,0.084,0.24,0.76,0.24,44.9
1370210400000,2013,6,2012,9,36,7,0.317,0.072,0.245,14719.7,92.49,92.49,87.62,2,2,2,524.7,501.4,549,405.7,382.4,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.227,0.217,0.237,405.7,382.4,430,990,990,990,966,965.9,966.1,24,23.9,24.1,0.198,0.19,0.207,0.0905,0.0795,0.102,0.0038,0.0033,0.0043,0.505,0.47,0.541,0.021,0.019,0.023,23.53,23.39,23.67,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.7,42.29,47.19,43.81,41.45,46.24,0,0,0,0,0,0,0.487,0,0.072,0.23,0.77,0.23,46.4
1370815200000,2013,6,2012,9,37,7,0.286,0.072,0.214,12862.1,81.3,81.3,76.56,2,2,2,473.1,453.6,494,354.1,334.6,119,119,119,0,0,0,0.252,0.241,0.262,354.1,334.6,375,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.18,0.173,0.187,0.0661,0.0569,0.076,0.0027,0.0023,0.0031,0.427,0.398,0.459,0.018,0.016,0.019,23.84,23.72,23.96,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.932,39.28,37.19,41.51,38.28,36.07,40.65,0,0,0,0,0,0,0.425,0,0.072,0.25,0.75,0.25,45
1371420000000,2013,6,2012,9,38,7,0.26,0.072,0.188,11264.7,70.83,70.83,67.05,2,2,2,429.3,412.8,447.3,310.3,293.8,119,119,119,0,0,0,0.277,0.266,0.288,310.3,293.8,328.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.159,0.171,0.0455,0.0377,0.0539,0.0019,0.0015,0.0022,0.362,0.337,0.389,0.015,0.014,0.016,24.11,24,24.21,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.56,32.75,36.51,33.53,31.77,35.42,0,0,0,0,0,0,0.373,0,0.072,0.28,0.72,0.28,43.3
1372024800000,2013,6,2012,9,39,7,0.237,0.072,0.165,9941.33,62.43,62.43,59.17,2,2,2,392.5,378.1,407.6,273.5,259.1,119,119,119,0,0,0,0.304,0.292,0.315,273.5,259.1,288.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.146,0.157,0.0281,0.0213,0.0352,0.0011,0.00086,0.0014,0.307,0.285,0.329,0.012,0.012,0.013,24.33,24.24,24.42,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.5,28.91,32.18,29.59,28.04,31.21,0,0,0,0,0,0,0.329,0,0.072,0.3,0.7,0.3,41.9
1372629600000,2013,7,2012,10,40,7,0.218,0.0653,0.152,9178.35,57.57,57.57,54.63,2,2,2,359.9,347.2,373.4,251.9,239.2,108,108,108,4.06e-15,0,2.842e-14,0.3,0.289,0.311,251.9,239.2,265.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.138,0.147,0.019,0.0161,0.0243,0.00077,0.00065,0.00098,0.274,0.258,0.293,0.011,0.01,0.012,24.53,24.44,24.61,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.16,26.72,29.68,27.32,25.92,28.79,0,0,0,0,0,0,0.304,0,0.066,0.3,0.7,0.3,42.1
1373234400000,2013,7,2012,10,41,7,0.2,0.0653,0.135,8200.42,50.93,50.93,48.81,2,1,1.2857142857142858,331,319.6,343.1,223,211.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.326,0.315,0.338,223,211.6,235.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.137,0.0147,0.0137,0.0157,0.00059,0.00055,0.00063,0.346,0.249,0.397,0.014,0.01,0.016,24.6,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.56,25.79,52.33,41.6,25.01,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,41
1373839200000,2013,7,2012,10,42,7,0.185,0.0653,0.12,7542.08,47.13,47.13,44.89,1,1,1,306.1,296.9,316,198.1,188.9,108,108,108,0,-2.842e-14,2.842e-14,0.353,0.342,0.364,198.1,188.9,208,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0126,0.0118,0.0134,0.0005,0.00047,0.00054,0.346,0.329,0.364,0.014,0.013,0.015,24.72,24.66,24.78,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.81,43.67,48.1,44.89,42.8,47.13,0,0,0,0,0,0,0.249,0,0.065,0.35,0.65,0.35,40.8
1374444000000,2013,7,2012,10,43,7,0.172,0.0653,0.107,6707.51,42.11,42.11,39.93,1,1,1,284.9,275.8,293.9,176.9,167.8,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.379,0.367,0.392,176.9,167.8,185.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.308,0.292,0.324,0.012,0.012,0.013,24.85,24.8,24.9,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.92,0.931,40.85,38.73,42.97,39.93,37.69,42.11,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,39
1375048800000,2013,7,2012,10,44,7,0.16,0.0601,0.1,6240.83,39.08,39.08,37.15,1,1,1,264.8,254.8,273.4,165.4,160.4,99.43,93,108,0,-2.842e-14,2.842e-14,0.375,0.35,0.402,165.4,160.4,173,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.113,0.00981,0.00939,0.0105,0.00039,0.00037,0.00041,0.286,0.279,0.299,0.011,0.011,0.012,24.95,24.92,25,0.944,0.942,0.946,0.972,0.97,0.976,0.918,0.914,0.924,38.21,37,40.03,37.15,35.89,39.08,0,0,0,0,0,0,0.206,0,0.06,0.38,0.63,0.37,39
1375653600000,2013,8,2012,11,45,7,0.147,0.0562,0.0905,5632.31,35.46,35.46,33.53,1,1,1,242.7,233.7,251.2,149.7,140.7,93,93,93,0,0,0,0.383,0.37,0.398,149.7,140.7,158.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00847,0.00771,0.0092,0.00033,0.0003,0.00036,0.258,0.242,0.273,0.01,0.0095,0.011,25.09,25.02,25.16,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.56,32.46,36.56,33.53,31.49,35.46,0,0,0,0,0,0,0.186,0,0.0565,0.38,0.62,0.38,38.3
1376258400000,2013,8,2012,11,46,7,0.135,0.0562,0.0788,4892.27,30.8,30.8,29.12,1,1,1,223.3,215.9,230.7,130.3,123,93,93,93,-2.03e-15,-1.421e-14,0,0.417,0.403,0.431,130.3,123,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0952,0.1,0.00683,0.0062,0.00746,0.00027,0.00024,0.00029,0.223,0.21,0.236,0.0088,0.0082,0.0093,25.24,25.18,25.29,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.02,28.28,31.76,29.12,27.43,30.8,0,0,0,0,0,0,0.162,0,0.0562,0.42,0.58,0.42,36.2
1376863200000,2013,8,2012,11,47,7,0.126,0.0562,0.0701,4327,27.11,27.11,25.76,1,1,1,208.8,203.1,214.6,115.8,110.1,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.445,0.433,0.458,115.8,110.1,121.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0906,0.0947,0.0056,0.00511,0.00608,0.00022,0.0002,0.00024,0.197,0.187,0.207,0.0077,0.0073,0.0081,25.35,25.31,25.39,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.55,25.16,27.94,25.76,24.41,27.11,0,0,0,0,0,0,0.143,0,0.0559,0.45,0.56,0.44,34.3
1377468000000,2013,8,2012,11,48,7,0.118,0.0544,0.0637,623.243,25.97,25.97,3.71,1,1,1,195.3,188.6,201.2,105.3,98.61,90,72,93,6.09e-15,0,1.421e-14,0.461,0.382,0.485,105.3,98.61,116.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0866,0.0908,0.0047,0.00413,0.00566,0.00018,0.00016,0.00022,0.178,0.166,0.196,0.007,0.0065,0.0077,25.41,25.38,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.895,3.825,0,26.77,3.71,0,25.97,0,6,0,0,0.857,0,0.0206,0.857,0.0543,0.46,0.54,0.46,5.28
1378072800000,2013,9,2012,12,49,7,0.107,0.0435,0.0639,3918.21,25.37,25.37,23.32,1,1,1,177.6,169.7,186.1,105.6,97.74,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.406,0.387,0.424,105.6,97.74,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0841,0.0899,0.00473,0.00406,0.00545,0.00018,0.00016,0.00021,0.177,0.163,0.192,0.0069,0.0064,0.0075,25.38,25.38,25.38,0.915,0.911,0.921,0.97,0.968,0.97,0.887,0.882,0.893,24.06,22.21,26.16,23.32,21.5,25.37,0,0,0,0,0,0,0.13,0,0.0431,0.41,0.6,0.4,36.6
1378677600000,2013,9,2012,12,50,7,0.098,0.0435,0.0544,3346.18,21,21,19.92,1,1,1,162,156.3,167.3,90,84.34,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.445,0.43,0.461,90,84.34,95.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0794,0.0833,0.0034,0.00292,0.00385,0.00013,0.00011,0.00015,0.149,0.139,0.158,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.922,0.916,0.929,0.964,0.962,0.967,0.889,0.886,0.893,20.65,19.49,21.72,19.92,18.75,21,0,0,0,0,0,0,0.111,0,0.0436,0.44,0.56,0.44,34.1
1379282400000,2013,9,2012,12,51,7,0.0902,0.0435,0.0467,2892.67,18.35,18.35,17.22,1,1,1,149.1,144.6,154.4,77.15,72.58,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.483,0.466,0.498,77.15,72.58,82.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0753,0.0787,0.00231,0.00192,0.00276,0.00009,0.000075,0.00011,0.126,0.118,0.135,0.0049,0.0046,0.0053,25.38,25.37,25.38,0.934,0.927,0.94,0.96,0.96,0.961,0.897,0.89,0.902,17.93,16.75,19.09,17.22,16.08,18.35,0,0,0,0,0,0,0.0957,0,0.0435,0.48,0.52,0.48,32.1
1379887200000,2013,9,2012,12,52,7,0.0842,0.0435,0.0407,2427.06,15.65,15.65,14.45,1,1,1,139.3,136.1,143.2,67.27,64.1,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.517,0.503,0.529,67.27,64.1,71.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0723,0.0748,0.00147,0.0012,0.0018,0.000058,0.000047,0.000071,0.108,0.103,0.115,0.0042,0.004,0.0045,25.39,25.38,25.4,0.898,0.88,0.92,0.96,0.96,0.96,0.862,0.845,0.883,15.05,14.06,16.3,14.45,13.49,15.65,0,0,0,0,0,0,0.0803,0,0.0435,0.52,0.48,0.52,28.8
1380492000000,2013,9,2012,12,53,7,0.0809,0.0332,0.0478,2935.4,18.57,18.57,17.47,1,1,1,133.8,131.4,135.8,78.98,63.83,54.86,52,72,2.03e-15,-1.421e-14,1.421e-14,0.41,0.384,0.53,78.98,63.83,83.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0722,0.0756,0.00246,0.00118,0.00285,0.000097,0.000046,0.00011,0.126,0.102,0.134,0.0049,0.004,0.0052,25.37,25.37,25.4,0.924,0.879,0.934,0.961,0.96,0.962,0.888,0.844,0.897,18.19,13.97,19.31,17.47,13.41,18.57,0,0,0,0,0,0,0.0971,0,0.0331,0.41,0.59,0.41,36.3
1381096800000,2013,10,2013,1,1,7,0.0775,0.0314,0.0461,2865.44,17.57,17.57,17.06,1,1,1,128.2,125.7,130.6,76.17,73.71,52,52,52,0,-1.421e-14,1.421e-14,0.406,0.398,0.414,76.17,73.71,78.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0721,0.0739,0.00222,0.00202,0.00243,0.000087,0.000079,0.000095,0.121,0.116,0.125,0.0047,0.0046,0.0049,25.38,25.38,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.896,0.902,17.77,17.13,18.3,17.06,16.44,17.57,0,0,0,0,0,0,0.0948,0,0.0314,0.41,0.59,0.41,37
1381701600000,2013,10,2013,1,2,7,0.0741,0.0314,0.0427,2598.33,16.19,16.19,15.47,1,1,1,122.6,120.8,124.9,70.59,68.79,52,52,52,0,0,0,0.424,0.416,0.43,70.59,68.79,72.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0718,0.00175,0.0016,0.00195,0.000069,0.000063,0.000076,0.111,0.108,0.115,0.0043,0.0042,0.0045,25.39,25.39,25.39,0.917,0.907,0.929,0.96,0.96,0.96,0.88,0.87,0.892,16.11,15.53,16.86,15.47,14.91,16.19,0,0,0,0,0,0,0.0859,0,0.0314,0.42,0.58,0.42,35.1
1382306400000,2013,10,2013,1,3,7,0.0763,0.0314,0.0448,2770.21,17.36,17.36,16.49,1,1,1,126.1,121.3,129.5,74.14,69.34,52,52,52,-4.06e-15,-1.421e-14,0,0.413,0.401,0.429,74.14,69.34,77.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0735,0.00205,0.00164,0.00234,0.00008,0.000064,0.000092,0.117,0.109,0.123,0.0046,0.0043,0.0048,25.38,25.38,25.39,0.93,0.91,0.94,0.96,0.96,0.96,0.893,0.873,0.902,17.18,15.71,18.08,16.49,15.08,17.36,0,0,0,0,0,0,0.0916,0,0.0315,0.41,0.59,0.41,36.3
1382911200000,2013,10,2013,1,4,7,0.0787,0.0309,0.0477,2963.58,18.81,18.81,17.64,1,1,1,130.1,127.6,134.7,78.95,76.45,51.14,50,52,0,-1.421e-14,1.421e-14,0.393,0.371,0.405,78.95,76.45,84.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0731,0.0757,0.00246,0.00225,0.00295,0.000096,0.000088,0.00012,0.125,0.121,0.136,0.0049,0.0047,0.0053,25.37,25.36,25.38,0.935,0.928,0.938,0.96,0.96,0.962,0.898,0.892,0.901,18.37,17.86,19.55,17.64,17.14,18.81,0,0,0,0,0,0,0.098,0,0.031,0.39,0.61,0.39,37.7
1383516000000,2013,11,2013,2,5,7,0.0849,0.0302,0.0546,3352.67,20.65,20.65,19.96,1,1,1,140.4,135.6,143.8,90.36,85.56,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.356,0.348,0.369,90.36,85.56,93.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.076,0.0789,0.00343,0.00302,0.00372,0.00013,0.00012,0.00015,0.146,0.137,0.152,0.0057,0.0054,0.0059,25.35,25.35,25.36,0.921,0.917,0.927,0.964,0.962,0.966,0.888,0.886,0.892,20.69,19.72,21.38,19.96,18.98,20.65,0,0,0,0,0,0,0.111,0,0.0303,0.36,0.64,0.36,39.5
1384120800000,2013,11,2013,2,6,7,0.0832,0.0302,0.053,3257.66,19.81,19.81,19.39,1,1,1,137.6,135.3,139.7,87.59,85.28,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.363,0.358,0.37,87.59,85.28,89.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0759,0.0774,0.0032,0.003,0.00337,0.00013,0.00012,0.00013,0.141,0.136,0.144,0.0055,0.0054,0.0057,25.36,25.36,25.36,0.924,0.922,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.13,19.66,20.55,19.39,18.92,19.81,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
1384725600000,2013,11,2013,2,7,7,0.0883,0.0302,0.0581,3553.25,22.94,22.94,21.15,1,1,1,146,137.2,154.2,95.99,87.2,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.324,0.364,95.99,87.2,104.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0765,0.0825,0.00391,0.00316,0.0046,0.00015,0.00012,0.00018,0.156,0.14,0.17,0.0061,0.0055,0.0067,25.35,25.34,25.36,0.917,0.912,0.925,0.967,0.963,0.97,0.887,0.883,0.89,21.87,20.05,23.65,21.15,19.31,22.94,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.2
1385330400000,2013,11,2013,2,8,7,0.0918,0.031,0.0607,3710.24,23.27,23.27,22.08,1,1,1,151.7,148.4,155.5,100.4,93.24,51.29,50,59,6.09e-15,0,1.421e-14,0.338,0.322,0.388,100.4,93.24,105.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0801,0.083,0.00429,0.00368,0.00472,0.00017,0.00014,0.00018,0.164,0.152,0.173,0.0064,0.006,0.0068,25.34,25.34,25.35,0.913,0.911,0.918,0.969,0.966,0.97,0.885,0.883,0.887,22.8,21.28,23.99,22.08,20.55,23.27,0,0,0,0,0,0,0.123,0,0.0311,0.34,0.66,0.34,40.4
1385935200000,2013,12,2013,3,9,7,0.098,0.0357,0.0623,3815.62,24.33,24.33,22.71,1,1,1,162.1,155.2,168.9,103.1,96.24,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.364,0.349,0.38,103.1,96.24,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0811,0.086,0.00451,0.00393,0.00509,0.00018,0.00015,0.0002,0.17,0.157,0.182,0.0066,0.0062,0.0071,25.35,25.35,25.36,0.914,0.912,0.918,0.97,0.967,0.97,0.886,0.884,0.89,23.43,21.89,25.09,22.71,21.17,24.33,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1386540000000,2013,12,2013,3,10,7,0.109,0.0357,0.0737,4574.84,28.25,28.25,27.23,1,1,1,180.9,173.6,185.1,121.9,114.6,59,59,59,0,-1.421e-14,1.421e-14,0.326,0.319,0.34,121.9,114.6,126,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0876,0.0917,0.00611,0.00549,0.00646,0.00024,0.00021,0.00025,0.203,0.19,0.211,0.008,0.0074,0.0082,25.36,25.36,25.36,0.926,0.921,0.929,0.97,0.97,0.97,0.898,0.893,0.901,28.07,26.24,29.12,27.23,25.45,28.25,0,0,0,0,0,0,0.151,0,0.0353,0.33,0.68,0.32,42
1387144800000,2013,12,2013,3,11,7,0.119,0.0357,0.0829,5184.36,32.01,32.01,30.86,1,1,1,196.1,188.6,200.9,137.1,129.6,59,59,59,0,0,0,0.301,0.294,0.313,137.1,129.6,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0929,0.0973,0.0074,0.00677,0.00781,0.00029,0.00026,0.00031,0.23,0.217,0.239,0.009,0.0085,0.0093,25.36,25.36,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.81,29.99,33,30.86,29.09,32.01,0,0,0,0,0,0,0.171,0,0.0361,0.3,0.7,0.3,43.6
1387749600000,2013,12,2013,3,12,7,0.125,0.0357,0.0897,5626.32,35.27,35.27,33.49,1,1,1,207.4,200.9,215.1,148.4,141.9,59,59,59,0,0,0,0.285,0.274,0.294,148.4,141.9,156.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0973,0.102,0.00836,0.00781,0.00902,0.00033,0.00031,0.00035,0.251,0.239,0.265,0.0098,0.0093,0.01,25.31,25.24,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.912,34.53,33,36.36,33.49,32.01,35.27,0,0,0,0,0,0,0.186,0,0.0353,0.29,0.72,0.28,45
1388354400000,2013,12,2013,3,13,7,0.143,0.0417,0.102,6395.76,40.05,40.05,38.07,1,1,1,237.2,219.8,249.3,168.2,160.4,69,59,73,0,0,0,0.29,0.26,0.313,168.2,160.4,176.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.104,0.111,0.01,0.00939,0.0107,0.0004,0.00037,0.00042,0.287,0.273,0.302,0.011,0.011,0.012,25.09,25,25.21,0.945,0.942,0.947,0.974,0.97,0.978,0.92,0.914,0.926,39.08,37.25,40.95,38.07,36.13,40.05,0,0,0,0,0,0,0.211,0,0.041,0.29,0.71,0.29,44.7
1388959200000,2014,1,2013,4,14,7,0.161,0.0442,0.117,7409.15,47.5,47.5,44.1,1,1,1,266.5,251.8,281.3,193.5,178.8,73,73,73,8.12e-15,0,2.842e-14,0.274,0.26,0.29,193.5,178.8,208.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.122,0.0122,0.0109,0.0135,0.00048,0.00043,0.00053,0.333,0.307,0.36,0.013,0.012,0.014,24.9,24.82,24.99,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.928,0.937,45.01,41.53,48.47,44.1,40.67,47.5,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1389564000000,2014,1,2013,4,15,7,0.188,0.0442,0.144,8773.1,57.86,57.86,52.22,2,1,1.7142857142857142,311.6,288.7,337.9,238.6,215.7,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.235,0.216,0.253,238.6,215.7,264.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.142,0.0171,0.0141,0.024,0.00068,0.00056,0.00096,0.296,0.244,0.384,0.012,0.0097,0.015,24.74,24.62,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.36,25.91,51.62,33,25.13,48.2,0,0,0,0,0,0,0.29,0,0.044,0.24,0.77,0.23,46.7
1390168800000,2014,1,2013,4,16,7,0.226,0.0442,0.182,11023.4,71.97,71.97,65.62,2,2,2,373.9,348.6,403.8,300.9,275.6,73,73,73,0,0,0,0.196,0.181,0.209,300.9,275.6,330.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.146,0.166,0.041,0.0291,0.0551,0.0017,0.0012,0.0022,0.342,0.304,0.387,0.014,0.012,0.016,24.39,24.2,24.55,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.917,33.82,31.02,37.1,32.81,30.08,35.98,0,0,0,0,0,0,0.365,0,0.044,0.2,0.81,0.19,48.8
1390773600000,2014,1,2013,4,17,7,0.274,0.0462,0.228,13819.2,88.76,88.76,82.26,2,2,2,453.4,415,493.2,377,342,76.43,73,85,0,0,0,0.169,0.157,0.177,377,342,408.2,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.182,0.17,0.194,0.0769,0.0604,0.0917,0.0032,0.0025,0.0038,0.456,0.403,0.504,0.019,0.016,0.021,23.9,23.68,24.13,0.952,0.947,0.956,0.978,0.972,0.98,0.931,0.921,0.936,42.05,38.32,45.29,41.13,37.26,44.38,0,0,0,0,0,0,0.457,0,0.046,0.17,0.83,0.17,50.4
1391378400000,2014,2,2013,5,18,7,0.326,0.0514,0.275,16039.8,96.4,96.4,95.48,2,2,2,539.5,508.3,561.3,454.5,423.3,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.158,0.151,0.167,454.5,423.3,476.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.211,0.199,0.22,0.114,0.0988,0.124,0.0047,0.0041,0.0052,0.574,0.526,0.608,0.024,0.022,0.025,23.4,23.27,23.59,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.9,46.82,51.96,47.74,45.89,48.2,0,0,0,0,0,0,0.53,0,0.051,0.16,0.84,0.16,49.2
1391983200000,2014,2,2013,5,19,7,0.355,0.0514,0.303,17500.4,108.1,108.1,104.2,3,2,2.857142857142857,586.5,566.5,603.7,501.5,481.5,85,85,85,1.624e-14,0,5.684e-14,0.145,0.141,0.15,501.5,481.5,518.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.235,0.223,0.245,0.137,0.126,0.147,0.0058,0.0053,0.0062,0.555,0.516,0.617,0.023,0.022,0.026,23.21,23.12,23.31,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.916,0.937,38.55,35,52.43,37.02,33.95,48.2,0,0,0,0,0,0,0.579,0,0.052,0.14,0.85,0.15,49.3
1392588000000,2014,2,2013,5,20,7,0.37,0.0514,0.319,18452,110.3,110.3,109.8,3,3,3,611.8,607.2,614.1,526.8,522.2,85,85,85,0,0,0,0.139,0.138,0.14,526.8,522.2,529.1,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.249,0.247,0.25,0.153,0.15,0.154,0.0065,0.0063,0.0065,0.582,0.574,0.585,0.025,0.024,0.025,23.07,23.06,23.1,0.949,0.948,0.949,0.971,0.97,0.971,0.921,0.92,0.922,37.7,37.4,37.85,36.61,36.29,36.77,0,0,0,0,0,0,0.61,0,0.051,0.14,0.86,0.14,49.9
1393192800000,2014,2,2013,5,21,7,0.362,0.0552,0.307,17560.2,108.8,108.8,104.5,3,2,2.7142857142857144,599,591.1,607,507.7,484.1,91.29,85,107,8.12e-15,0,5.684e-14,0.152,0.14,0.181,507.7,484.1,522,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.24,0.23,0.246,0.141,0.127,0.15,0.0059,0.0054,0.0063,0.583,0.556,0.63,0.025,0.023,0.027,23.12,23.1,23.16,0.95,0.947,0.956,0.973,0.97,0.98,0.924,0.919,0.937,41.46,36.69,52.62,39.43,35.59,48.2,0,0,0,0,0,0,0.581,0,0.055,0.15,0.85,0.15,48.5
1393797600000,2014,3,2013,6,22,7,0.366,0.0647,0.301,17413.2,107.8,107.8,103.6,3,3,3,604.7,594.1,626.4,497.7,487.1,107,107,107,0,-5.684e-14,5.684e-14,0.177,0.171,0.18,497.7,487.1,519.4,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.238,0.232,0.25,0.135,0.129,0.148,0.0057,0.0054,0.0063,0.539,0.522,0.574,0.023,0.022,0.024,23.14,23.02,23.2,0.946,0.945,0.948,0.97,0.97,0.97,0.918,0.917,0.92,35.62,34.91,37.06,34.55,33.87,35.95,0,0,0,0,0,0,0.576,0,0.065,0.18,0.82,0.18,47.6
1394402400000,2014,3,2013,6,23,7,0.417,0.0647,0.352,20219.2,130.8,130.8,120.4,3,3,3,688.9,638.1,744.2,581.9,531.1,107,107,107,0,0,0,0.156,0.144,0.168,581.9,531.1,637.2,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.286,0.257,0.317,0.19,0.156,0.227,0.0081,0.0066,0.0098,0.68,0.594,0.773,0.029,0.025,0.033,22.66,22.35,22.95,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.937,41.06,37.83,44.5,40.12,36.75,43.61,0,0,0,0,0,0,0.669,0,0.065,0.16,0.84,0.16,48.5
1395007200000,2014,3,2013,6,24,7,0.501,0.0647,0.436,24051,158.8,158.8,143.2,4,3,3.142857142857143,828.2,764.2,917,721.2,657.2,107,107,107,0,0,0,0.13,0.117,0.14,721.2,657.2,810,990,990,990,967.2,967,967.6,22.8,22.4,23,0.371,0.328,0.442,0.281,0.24,0.331,0.012,0.01,0.015,0.905,0.807,1.01,0.04,0.035,0.045,21.88,21.44,22.24,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,47.36,40.61,52.11,45.83,39.69,48.2,0,0,0,0,0,0,0.795,0,0.065,0.13,0.87,0.13,48
1395612000000,2014,3,2013,6,25,7,0.681,0.0647,0.604,30882.1,192.8,192.8,183.8,4,4,4,1126,956.4,1308,1019,849.4,107,107,107,19.96,0,100.7,0.0962,0.0818,0.112,999.1,849.4,1100,990,990,990,968.3,967.7,968.9,21.7,21.1,22.3,0.652,0.478,0.814,0.497,0.35,0.648,0.023,0.016,0.031,1.42,1.06,1.76,0.066,0.047,0.083,20.29,19.37,21.22,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.3,42.18,50.4,45.96,41.33,48.2,0,0,0,0,0,0,1.02,0,0.077,0.095,0.89,0.11,45.3
1396216800000,2014,3,2013,6,26,7,0.869,0.086,0.665,31952.5,192.8,192.8,190.2,4,4,4,1438,1365,1483,1295,1257,142.1,107,148,195.5,156.6,234.6,0.0986,0.0784,0.105,1100,1100,1100,990,990,990,969.3,969,969.4,20.7,20.6,21,0.876,0.838,0.901,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.79,1.85,0.088,0.085,0.09,18.89,18.72,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.53,48.08,49.26,47.55,47.12,48.2,0,0,0,0,0,0,1.06,0,0.204,0.099,0.77,0.23,36.8
1396821600000,2014,4,2013,7,27,7,0.9,0.0895,0.665,31626.9,188.6,188.6,188.3,4,4,4,1488,1479,1495,1340,1331,148,148,148,240.1,231.5,247.3,0.0995,0.099,0.1,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.904,0.899,0.907,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.85,1.85,0.09,0.09,0.09,18.7,18.68,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.02,47.96,48.11,47.06,47,47.15,0,0,0,0,0,0,1.05,0,0.235,0.099,0.74,0.26,35.1
1397426400000,2014,4,2013,7,28,7,0.887,0.0895,0.665,31770.7,189.5,189.5,189.1,4,4,4,1467,1457,1476,1319,1309,148,148,148,218.9,209.4,228.3,0.101,0.1,0.102,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.889,0.883,0.896,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.83,1.84,0.089,0.089,0.09,18.79,18.75,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.24,48.14,48.34,47.28,47.18,47.37,0,0,0,0,0,0,1.05,0,0.222,0.1,0.75,0.25,35.8
1398031200000,2014,4,2013,7,29,7,0.874,0.0895,0.665,31913.3,190.3,190.3,190,4,4,4,1445,1436,1454,1297,1288,148,148,148,196.9,187.6,206.3,0.102,0.102,0.103,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.878,0.874,0.882,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.83,0.088,0.088,0.089,18.87,18.83,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.46,48.37,48.55,47.49,47.4,47.58,0,0,0,0,0,0,1.06,0,0.209,0.1,0.76,0.24,36.5
1398636000000,2014,4,2013,7,30,7,0.846,0.105,0.665,32182,192.8,192.8,191.6,4,4,4,1399,1335,1432,1225,1143,173.1,148,192,125.5,42.58,184.5,0.124,0.103,0.144,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.849,0.815,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.82,0.086,0.084,0.088,19.05,18.91,19.29,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,48.58,49.58,47.89,47.61,48.2,0,0,0,0,0,0,1.06,0,0.181,0.12,0.79,0.21,38
1399240800000,2014,5,2013,8,31,7,0.733,0.112,0.62,31432.9,192.8,192.8,187.1,4,4,4,1212,1131,1302,1026,963.4,185.6,147,192,1.391,-1.137e-13,9.74,0.153,0.13,0.166,1025,963.4,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.685,0.598,0.801,0.495,0.405,0.648,0.023,0.019,0.031,1.46,1.27,1.75,0.068,0.059,0.083,19.97,19.4,20.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.86,45.89,49.9,46.78,44.97,48.2,0,0,0,0,0,0,1.04,0,0.113,0.15,0.85,0.15,42.9
1399845600000,2014,5,2013,8,32,7,0.627,0.0889,0.538,28565.1,180.7,180.7,170,4,4,4,1036,968.4,1106,889.2,821.4,147,147,147,-3.248e-14,-1.137e-13,0,0.142,0.133,0.152,889.2,821.4,959.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.523,0.461,0.587,0.369,0.337,0.403,0.017,0.015,0.019,1.13,1.02,1.26,0.052,0.046,0.058,20.86,20.51,21.21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.39,40.73,46.09,42.51,39.82,45.16,0,0,0,0,0,0,0.945,0,0.089,0.14,0.86,0.14,45.6
1400450400000,2014,5,2013,8,33,7,0.547,0.0889,0.458,24743.1,156.5,156.5,147.3,4,3,3.2857142857142856,904.4,859,951.7,757.4,712,147,147,147,0,0,0,0.163,0.154,0.171,757.4,712,804.7,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.403,0.365,0.446,0.304,0.277,0.328,0.014,0.012,0.015,0.964,0.904,1.01,0.043,0.04,0.045,21.52,21.31,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.11,39.4,51.69,45.4,38.41,48.2,0,0,0,0,0,0,0.818,0,0.089,0.16,0.84,0.16,45.2
1401055200000,2014,5,2013,8,34,7,0.489,0.0865,0.402,22638.8,140.2,140.2,134.8,3,3,3,808.1,775.5,845,665.1,637.6,143,119,147,0,0,0,0.177,0.153,0.187,665.1,637.6,698,990,990,990,967.1,967,967.3,22.9,22.7,23,0.338,0.322,0.357,0.245,0.227,0.267,0.011,0.0099,0.012,0.825,0.779,0.881,0.036,0.034,0.039,22.04,21.84,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.84,44.19,47.68,44.92,43.3,46.73,0,0,0,0,0,0,0.749,0,0.087,0.18,0.82,0.18,46.3
1401660000000,2014,6,2013,9,35,7,0.44,0.072,0.368,21029.4,132.6,132.6,125.2,3,3,3,727.1,687.9,767.7,608.1,568.9,119,119,119,0,0,0,0.164,0.155,0.173,608.1,568.9,648.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.303,0.281,0.326,0.207,0.181,0.234,0.0089,0.0078,0.01,0.727,0.661,0.795,0.031,0.028,0.035,22.47,22.23,22.69,0.954,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.61,40.17,45.09,41.72,39.22,44.18,0,0,0,0,0,0,0.695,0,0.072,0.16,0.84,0.16,47.8
1402264800000,2014,6,2013,9,36,7,0.388,0.072,0.316,18223.1,115.2,115.2,108.5,3,3,3,642.3,610,675.6,523.3,491,119,119,119,0,0,0,0.185,0.176,0.195,523.3,491,556.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.255,0.237,0.274,0.151,0.131,0.173,0.0064,0.0055,0.0074,0.584,0.531,0.64,0.025,0.022,0.027,22.95,22.76,23.13,0.948,0.945,0.951,0.971,0.97,0.975,0.921,0.917,0.927,37.22,35.09,39.39,36.16,34.04,38.39,0,0,0,0,0,0,0.603,0,0.072,0.19,0.81,0.19,47
1402869600000,2014,6,2013,9,37,7,0.346,0.0792,0.267,15538.8,96.4,96.4,92.49,2,2,2,572,545.2,599.9,441,384.2,131,119,161,1.624e-14,-5.684e-14,5.684e-14,0.23,0.198,0.295,441,384.2,480.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.194,0.231,0.107,0.0803,0.126,0.0045,0.0034,0.0053,0.561,0.476,0.624,0.024,0.02,0.026,23.27,23.08,23.47,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.08,42.13,52.02,46.25,41.29,48.2,0,0,0,0,0,0,0.514,0,0.079,0.23,0.77,0.23,44.9
1403474400000,2014,6,2013,9,38,7,0.31,0.0974,0.213,12681,80.73,80.73,75.48,2,2,2,513.1,490.8,536.7,352.1,329.8,161,161,161,1.624e-14,0,5.684e-14,0.314,0.3,0.328,352.1,329.8,375.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.182,0.174,0.191,0.0652,0.0546,0.0763,0.0027,0.0023,0.0032,0.428,0.394,0.463,0.018,0.016,0.019,23.66,23.52,23.8,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.932,38.76,36.38,41.24,37.74,35.29,40.37,0,0,0,0,0,0,0.419,0,0.097,0.31,0.69,0.31,40.9
1404079200000,2014,6,2013,9,39,7,0.28,0.0839,0.196,11718,73.48,73.48,69.75,2,2,2,463,443.4,483.4,324.3,308.4,138.7,135,161,0,0,0,0.299,0.283,0.333,324.3,308.4,341.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.165,0.177,0.0521,0.0446,0.0602,0.0021,0.0018,0.0025,0.385,0.361,0.41,0.016,0.015,0.017,23.93,23.84,24.04,0.945,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.95,34.26,37.83,34.88,33.23,36.74,0,0,0,0,0,0,0.388,0,0.084,0.3,0.7,0.3,41.8
1404684000000,2014,7,2013,10,40,7,0.254,0.0816,0.172,10297.7,65.14,65.14,61.3,2,2,2,419.2,402.7,437.2,284.2,267.7,135,135,135,0,0,0,0.322,0.309,0.335,284.2,267.7,302.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.151,0.163,0.0332,0.0254,0.0416,0.0014,0.001,0.0017,0.324,0.299,0.351,0.013,0.012,0.014,24.19,24.08,24.29,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.6,29.76,33.58,30.65,28.87,32.57,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.5
1405288800000,2014,7,2013,10,41,7,0.231,0.0816,0.15,8963.15,56.63,56.63,53.35,2,2,2,382.4,368,397.5,247.4,233,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.353,0.34,0.367,247.4,233,262.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.139,0.149,0.018,0.0156,0.0229,0.00073,0.00063,0.00093,0.271,0.254,0.292,0.011,0.01,0.012,24.42,24.32,24.51,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,27.5,25.87,29.19,26.68,25.09,28.32,0,0,0,0,0,0,0.296,0,0.081,0.35,0.65,0.35,38.8
1405893600000,2014,7,2013,10,42,7,0.213,0.0816,0.131,8007.41,48.2,48.2,47.66,1,1,1,351.5,339.3,363.3,216.5,204.3,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.384,0.372,0.398,216.5,204.3,228.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.137,0.0142,0.0131,0.0152,0.00057,0.00053,0.00061,0.382,0.36,0.403,0.015,0.014,0.016,24.46,24.38,24.54,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.72,46.98,52.32,47.66,46.04,48.2,0,0,0,0,0,0,0.265,0,0.082,0.38,0.62,0.38,37.6
1406498400000,2014,7,2013,10,43,7,0.196,0.0765,0.119,7473.98,46.49,46.49,44.49,1,1,1,323.4,310.6,335.2,197,188.9,126.4,115,135,0,-2.842e-14,2.842e-14,0.391,0.359,0.417,197,188.9,205.4,990,990,990,965,965,965.1,25,24.9,25,0.125,0.123,0.127,0.0125,0.0118,0.0132,0.0005,0.00047,0.00053,0.346,0.332,0.359,0.014,0.013,0.014,24.64,24.57,24.71,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.4,43.46,47.43,44.49,42.59,46.49,0,0,0,0,0,0,0.247,0,0.077,0.39,0.61,0.39,38.1
1407103200000,2014,8,2013,11,44,7,0.178,0.0696,0.109,6822.14,43.46,43.46,40.61,1,1,1,294.9,283.5,307,179.9,168.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.39,0.375,0.406,179.9,168.5,192,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.011,0.0101,0.0121,0.00044,0.0004,0.00048,0.313,0.293,0.335,0.012,0.012,0.013,24.81,24.73,24.87,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.92,0.933,41.52,38.84,44.35,40.61,37.81,43.46,0,0,0,0,0,0,0.226,0,0.069,0.39,0.61,0.39,38.3
1407708000000,2014,8,2013,11,45,7,0.164,0.0562,0.107,6745.13,42.45,42.45,40.15,1,1,1,270.4,261.3,279.9,177.4,168.3,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.344,0.332,0.356,177.4,168.3,186.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.118,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.307,0.291,0.324,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.06,38.94,43.32,40.15,37.92,42.45,0,0,0,0,0,0,0.223,0,0.057,0.34,0.65,0.35,41.1
1408312800000,2014,8,2013,11,46,7,0.151,0.0562,0.0948,5906.28,37.17,37.17,35.16,1,1,1,249.8,241.9,258.3,156.8,148.9,93,93,93,-4.06e-15,-2.842e-14,0,0.373,0.36,0.384,156.8,148.9,165.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.11,0.00908,0.00841,0.0098,0.00036,0.00033,0.00039,0.27,0.256,0.286,0.011,0.01,0.011,25.04,24.98,25.09,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.91,0.918,36.23,34.39,38.23,35.16,33.36,37.17,0,0,0,0,0,0,0.195,0,0.0562,0.37,0.63,0.37,39.1
1408917600000,2014,8,2013,11,47,7,0.14,0.0562,0.0842,5233.41,32.8,32.8,31.15,1,1,1,232.2,225.8,239.5,139.2,132.8,93,93,93,0,0,0,0.401,0.388,0.412,139.2,132.8,146.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.103,0.00759,0.00704,0.0082,0.0003,0.00028,0.00032,0.239,0.227,0.252,0.0094,0.0089,0.0099,25.17,25.11,25.22,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.909,32.11,30.6,33.81,31.15,29.68,32.8,0,0,0,0,0,0,0.173,0,0.0558,0.4,0.6,0.4,37.4
1409522400000,2014,9,2013,12,48,7,0.129,0.0435,0.0852,5319.86,33.95,33.95,31.67,1,1,1,212.8,204.2,222.8,140.8,132.2,72,72,72,0,0,0,0.339,0.323,0.353,140.8,132.2,150.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0993,0.0963,0.103,0.00772,0.00699,0.00857,0.0003,0.00027,0.00034,0.24,0.224,0.257,0.0094,0.0088,0.01,25.28,25.21,25.35,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.65,30.61,35,31.67,29.69,33.95,0,0,0,0,0,0,0.176,0,0.0438,0.34,0.66,0.34,41.2
1410127200000,2014,9,2013,12,49,7,0.117,0.0435,0.0738,4584.36,29,29,27.29,1,1,1,194,187,201.2,122,115,72,72,72,0,-1.421e-14,1.421e-14,0.371,0.358,0.385,122,115,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0902,0.0952,0.00612,0.00552,0.00673,0.00024,0.00022,0.00026,0.206,0.193,0.219,0.0081,0.0076,0.0086,25.38,25.37,25.38,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.13,26.36,29.9,27.29,25.57,29,0,0,0,0,0,0,0.152,0,0.0432,0.37,0.63,0.37,39.2
1410732000000,2014,9,2013,12,50,7,0.108,0.0435,0.0649,3982.81,24.98,24.98,23.71,1,1,1,179.2,173.6,184.5,107.2,101.6,72,72,72,-4.06e-15,-1.421e-14,0,0.402,0.39,0.415,107.2,101.6,112.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0875,0.0855,0.0894,0.00486,0.00438,0.00531,0.00019,0.00017,0.00021,0.18,0.169,0.189,0.007,0.0066,0.0074,25.38,25.38,25.38,0.916,0.912,0.92,0.97,0.97,0.97,0.888,0.884,0.892,24.44,23.04,25.75,23.71,22.34,24.98,0,0,0,0,0,0,0.132,0,0.0431,0.4,0.6,0.4,36.9
1411336800000,2014,9,2013,12,51,7,0.1,0.0435,0.0568,3483.23,21.88,21.88,20.73,1,1,1,166,160.7,171.7,93.99,88.71,72,72,72,8.121e-15,0,1.421e-14,0.434,0.419,0.448,93.99,88.71,99.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.081,0.0848,0.00374,0.00329,0.00422,0.00015,0.00013,0.00017,0.156,0.147,0.166,0.0061,0.0057,0.0065,25.38,25.37,25.38,0.918,0.911,0.924,0.966,0.964,0.969,0.887,0.882,0.89,21.46,20.39,22.59,20.73,19.65,21.88,0,0,0,0,0,0,0.115,0,0.0432,0.43,0.57,0.43,34.8
1411941600000,2014,9,2013,12,52,7,0.0954,0.0349,0.0605,3714.52,23.71,23.71,22.11,1,1,1,157.8,156.1,159.3,100.1,85.98,57.71,52,72,-4.06e-15,-1.421e-14,0,0.365,0.326,0.456,100.1,85.98,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.08,0.084,0.00426,0.00306,0.00487,0.00017,0.00012,0.00019,0.164,0.142,0.176,0.0064,0.0056,0.0069,25.35,25.34,25.37,0.918,0.914,0.927,0.968,0.963,0.97,0.889,0.886,0.892,22.84,19.83,24.44,22.11,19.09,23.71,0,0,0,0,0,0,0.123,0,0.0349,0.37,0.63,0.37,38.9
1412546400000,2014,10,2014,1,1,7,0.0931,0.0314,0.0616,3763.12,23.25,23.25,22.4,1,1,1,153.9,150.3,157.4,101.9,98.32,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.338,0.33,0.346,101.9,98.32,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0808,0.0833,0.00441,0.00411,0.00471,0.00017,0.00016,0.00018,0.167,0.16,0.173,0.0065,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.11,22.3,23.97,22.4,21.58,23.25,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.4
1413151200000,2014,10,2014,1,2,7,0.0897,0.0314,0.0583,3558.78,21.58,21.58,21.18,1,1,1,148.4,146.2,150.3,96.37,94.22,52,52,52,-2.03e-15,-1.421e-14,0,0.35,0.346,0.356,96.37,94.22,98.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0794,0.0808,0.00394,0.00376,0.00411,0.00015,0.00015,0.00016,0.157,0.153,0.16,0.0061,0.006,0.0063,25.34,25.34,25.35,0.915,0.913,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.9,21.47,22.3,21.18,20.74,21.58,0,0,0,0,0,0,0.118,0,0.0314,0.35,0.65,0.35,39.7
1413756000000,2014,10,2014,1,3,7,0.0852,0.0314,0.0538,3302.75,20.46,20.46,19.66,1,1,1,140.9,137.7,144.8,88.91,85.74,52,52,52,6.09e-15,0,1.421e-14,0.369,0.359,0.378,88.91,85.74,92.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0764,0.0789,0.00331,0.00304,0.00364,0.00013,0.00012,0.00014,0.143,0.138,0.15,0.0056,0.0054,0.0059,25.36,25.35,25.36,0.923,0.918,0.926,0.964,0.962,0.966,0.889,0.887,0.892,20.4,19.75,21.19,19.66,19.01,20.46,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.8
1414360800000,2014,10,2014,1,4,7,0.081,0.0311,0.0499,3085.34,18.96,18.96,18.37,1,1,1,134,131.7,137.5,82.57,80,51.43,50,52,2.03e-15,-1.421e-14,1.421e-14,0.384,0.377,0.394,82.57,80,85.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0744,0.0763,0.00277,0.00255,0.00301,0.00011,0.0001,0.00012,0.132,0.127,0.137,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.927,0.934,0.961,0.96,0.962,0.894,0.892,0.896,19.11,18.58,19.7,18.37,17.84,18.96,0,0,0,0,0,0,0.102,0,0.0311,0.38,0.62,0.38,38.1
1414965600000,2014,11,2014,2,5,7,0.0844,0.0302,0.0542,3325.93,20.76,20.76,19.8,1,1,1,139.6,135.6,144.3,89.58,85.56,50,50,50,0,-1.421e-14,1.421e-14,0.358,0.346,0.369,89.58,85.56,94.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.076,0.0791,0.00336,0.00302,0.00377,0.00013,0.00012,0.00015,0.144,0.137,0.153,0.0057,0.0054,0.006,25.36,25.35,25.36,0.922,0.917,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.53,19.72,21.49,19.8,18.98,20.76,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
1415570400000,2014,11,2014,2,6,7,0.0913,0.0302,0.0611,3727.75,22.68,22.68,22.19,1,1,1,151,149.5,153.1,101,99.5,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.331,0.327,0.334,101,99.5,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0809,0.0821,0.00434,0.00421,0.00451,0.00017,0.00016,0.00018,0.165,0.162,0.168,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.89,22.54,23.38,22.19,21.82,22.68,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.8
1416175200000,2014,11,2014,2,7,7,0.089,0.0302,0.0588,3588.62,21.54,21.54,21.36,1,1,1,147.2,145.9,148.1,97.24,95.95,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.34,0.338,0.343,97.24,95.95,98.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0796,0.0804,0.00402,0.00391,0.00409,0.00016,0.00015,0.00016,0.158,0.156,0.159,0.0062,0.0061,0.0063,25.34,25.34,25.34,0.914,0.913,0.915,0.967,0.967,0.968,0.884,0.883,0.885,22.08,21.82,22.26,21.36,21.1,21.54,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
1416780000000,2014,11,2014,2,8,7,0.0891,0.0302,0.0589,3592.67,21.71,21.71,21.38,1,1,1,147.4,145.1,148.9,97.35,95.13,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.34,0.336,0.345,97.35,95.13,98.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0793,0.0807,0.00402,0.00384,0.00416,0.00016,0.00015,0.00016,0.158,0.154,0.161,0.0062,0.006,0.0063,25.34,25.34,25.35,0.914,0.912,0.916,0.968,0.967,0.968,0.884,0.883,0.885,22.1,21.65,22.42,21.38,20.93,21.71,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.3
1417384800000,2014,12,2014,3,9,7,0.0954,0.0357,0.0597,3657.76,23.94,23.94,21.77,1,1,1,157.8,148.7,167.3,98.78,89.68,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.375,0.353,0.397,98.78,89.68,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0788,0.0854,0.00415,0.00337,0.00495,0.00016,0.00013,0.00019,0.162,0.146,0.179,0.0064,0.0057,0.007,25.35,25.35,25.36,0.916,0.911,0.922,0.968,0.964,0.97,0.886,0.883,0.889,22.49,20.55,24.68,21.77,19.81,23.94,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
1417989600000,2014,12,2014,3,10,7,0.102,0.0357,0.0661,4062.74,24.86,24.86,24.18,1,1,1,168.3,165.6,171.1,109.3,106.6,59,59,59,2.03e-15,0,1.421e-14,0.35,0.345,0.356,109.3,106.6,112.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0848,0.0867,0.00504,0.00481,0.00528,0.0002,0.00019,0.00021,0.181,0.176,0.186,0.0071,0.0069,0.0073,25.36,25.36,25.36,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.93,24.27,25.63,24.18,23.55,24.86,0,0,0,0,0,0,0.134,0,0.0359,0.35,0.65,0.35,39.8
1418594400000,2014,12,2014,3,11,7,0.107,0.0357,0.0708,4381.83,27.92,27.92,26.08,1,1,1,176.1,168.9,183.7,117.1,109.9,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.335,0.321,0.349,117.1,109.9,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.086,0.0912,0.00571,0.00509,0.00635,0.00022,0.0002,0.00025,0.195,0.182,0.208,0.0076,0.0071,0.0081,25.36,25.36,25.36,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.89,0.9,26.89,25.09,28.78,26.08,24.33,27.92,0,0,0,0,0,0,0.145,0,0.0362,0.33,0.66,0.34,41
1419199200000,2014,12,2014,3,12,7,0.112,0.0357,0.0767,4774.32,28.96,28.96,28.42,1,1,1,185.8,183.1,188.1,126.8,124.1,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.318,0.314,0.322,126.8,124.1,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.091,0.0927,0.00653,0.0063,0.00672,0.00026,0.00025,0.00026,0.212,0.207,0.216,0.0083,0.0081,0.0085,25.36,25.36,25.36,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.3,28.64,29.85,28.42,27.78,28.96,0,0,0,0,0,0,0.158,0,0.0353,0.32,0.68,0.32,42.6
1419804000000,2014,12,2014,3,13,7,0.114,0.0405,0.0735,4564.38,28.57,28.57,27.17,1,1,1,188.6,182.6,195.7,121.6,117,67,59,73,4.06e-15,-1.421e-14,1.421e-14,0.355,0.316,0.384,121.6,117,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0902,0.0923,0.00608,0.00569,0.00658,0.00024,0.00022,0.00026,0.204,0.196,0.213,0.008,0.0077,0.0083,25.37,25.36,25.38,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.902,28.01,26.87,29.45,27.17,26.06,28.57,0,0,0,0,0,0,0.151,0,0.0405,0.36,0.64,0.36,40
1420408800000,2015,1,2014,4,14,7,0.119,0.0442,0.0753,4683.24,28.83,28.83,27.88,1,1,1,197.4,194.6,201.4,124.4,121.6,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.362,0.375,124.4,121.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0919,0.0943,0.00633,0.00609,0.00667,0.00025,0.00024,0.00026,0.21,0.205,0.217,0.0082,0.008,0.0085,25.38,25.37,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.74,28.04,29.72,27.88,27.2,28.83,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
