datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1421013600000,2015,1,2014,4,15,7,0.128,0.0442,0.0837,5227.79,33.9,33.9,31.12,1,1,1,211.5,203.4,223.6,138.5,130.4,73,73,73,0,0,0,0.345,0.326,0.359,138.5,130.4,150.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.095,0.102,0.00752,0.00683,0.00855,0.00029,0.00027,0.00034,0.235,0.22,0.256,0.0092,0.0086,0.01,25.3,25.2,25.36,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.08,30.17,34.95,31.12,29.27,33.9,0,0,0,0,0,0,0.173,0,0.0443,0.35,0.65,0.35,40.8
1421618400000,2015,1,2014,4,16,7,0.147,0.0442,0.103,6474.47,41.2,41.2,38.54,1,1,1,243.1,228.8,253.9,170.1,155.8,73,73,73,0,0,0,0.301,0.287,0.319,170.1,155.8,180.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.104,0.113,0.0102,0.00899,0.0111,0.0004,0.00035,0.00044,0.291,0.266,0.311,0.011,0.01,0.012,25.05,24.97,25.16,0.945,0.941,0.949,0.975,0.97,0.98,0.922,0.912,0.93,39.51,36.16,42.04,38.54,35.08,41.2,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,44
1422223200000,2015,1,2014,4,17,7,0.168,0.0452,0.123,7708.83,48.2,48.2,45.89,1,1,1,277.8,258.1,301.3,203.1,185.1,74.71,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.269,0.25,0.283,203.1,185.1,219.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.114,0.126,0.013,0.0115,0.0144,0.00052,0.00045,0.00057,0.35,0.318,0.379,0.014,0.013,0.015,24.84,24.72,24.95,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.939,47.23,43.02,50.99,45.89,42.16,48.2,0,0,0,0,0,0,0.255,0,0.045,0.27,0.73,0.27,45.9
1422828000000,2015,2,2014,5,18,7,0.203,0.0514,0.152,9172.24,60.86,60.86,54.6,2,1,1.8571428571428572,336.4,311.9,364.4,251.4,226.9,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.253,0.233,0.273,251.4,226.9,279.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.13,0.149,0.0202,0.015,0.0309,0.00081,0.0006,0.0012,0.293,0.25,0.394,0.012,0.01,0.016,24.62,24.47,24.75,0.934,0.925,0.959,0.971,0.97,0.98,0.908,0.897,0.94,32.11,26.35,52.6,30.74,25.56,48.2,0,0,0,0,0,0,0.303,0,0.051,0.25,0.75,0.25,45.2
1423432800000,2015,2,2014,5,19,7,0.247,0.0514,0.196,11827.2,77.24,77.24,70.4,2,2,2,408.7,377.8,439.6,323.7,292.8,85,85,85,0,0,0,0.208,0.193,0.225,323.7,292.8,354.6,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.164,0.153,0.175,0.0518,0.0372,0.0664,0.0021,0.0015,0.0027,0.377,0.331,0.423,0.015,0.013,0.017,24.19,24,24.38,0.944,0.939,0.949,0.971,0.97,0.975,0.917,0.911,0.925,36.24,32.86,39.6,35.2,31.88,38.62,0,0,0,0,0,0,0.391,0,0.051,0.21,0.79,0.21,47.9
1424037600000,2015,2,2014,5,20,7,0.291,0.0514,0.239,14474.5,91.99,91.99,86.16,2,2,2,480.8,450.8,509.3,395.8,365.8,85,85,85,0,0,0,0.177,0.167,0.189,395.8,365.8,424.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.179,0.2,0.0858,0.0717,0.0993,0.0035,0.0029,0.0041,0.485,0.44,0.528,0.02,0.018,0.022,23.75,23.58,23.93,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.929,0.937,43.97,40.81,46.93,43.08,39.9,46,0,0,0,0,0,0,0.479,0,0.052,0.18,0.82,0.18,49.7
1424642400000,2015,2,2014,5,21,7,0.326,0.0533,0.272,16099.3,96.4,96.4,95.83,2,2,2,538.3,517.3,555.6,450.1,432.3,88.14,85,107,-2.436e-14,-5.684e-14,0,0.164,0.154,0.193,450.1,432.3,465.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.203,0.215,0.111,0.103,0.119,0.0046,0.0043,0.005,0.567,0.54,0.59,0.024,0.022,0.025,23.41,23.33,23.53,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.48,47.74,51,47.91,46.79,48.2,0,0,0,0,0,0,0.532,0,0.054,0.16,0.83,0.17,49.4
1425247200000,2015,3,2014,6,22,7,0.347,0.0647,0.282,16195.2,96.4,96.4,96.4,2,2,2,573.4,561.8,582.1,466.4,454.8,107,107,107,2.436e-14,-5.684e-14,5.684e-14,0.187,0.184,0.19,466.4,454.8,475.1,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.22,0.214,0.225,0.119,0.114,0.123,0.005,0.0048,0.0052,0.596,0.577,0.611,0.025,0.024,0.026,23.22,23.17,23.29,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.82,49.76,51.62,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.7
1425852000000,2015,3,2014,6,23,7,0.358,0.0647,0.294,16620.3,103.1,103.1,98.93,3,2,2.4285714285714284,592.3,583.5,602,485.3,476.4,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.181,0.178,0.183,485.3,476.4,495,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.231,0.226,0.236,0.128,0.124,0.133,0.0054,0.0052,0.0056,0.582,0.522,0.627,0.025,0.022,0.026,23.15,23.11,23.21,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,44.88,34.9,52.47,42.16,33.85,48.2,0,0,0,0,0,0,0.55,0,0.064,0.18,0.82,0.18,46.4
1426456800000,2015,3,2014,6,24,7,0.387,0.0647,0.323,18602.7,118.9,118.9,110.7,3,3,3,640.2,607.8,680.5,533.2,500.8,107,107,107,0,0,0,0.167,0.157,0.176,533.2,500.8,573.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.258,0.24,0.281,0.157,0.136,0.184,0.0067,0.0057,0.0079,0.598,0.543,0.666,0.025,0.023,0.028,22.94,22.71,23.13,0.949,0.946,0.952,0.972,0.97,0.977,0.923,0.918,0.931,37.95,35.83,40.56,36.91,34.75,39.63,0,0,0,0,0,0,0.615,0,0.064,0.17,0.83,0.17,48.1
1427061600000,2015,3,2014,6,25,7,0.453,0.0647,0.388,22111.4,137.4,137.4,131.6,3,3,3,749,697.2,781.9,642,590.2,107,107,107,0,0,0,0.143,0.137,0.153,642,590.2,674.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.32,0.29,0.338,0.23,0.195,0.252,0.01,0.0084,0.011,0.781,0.694,0.836,0.034,0.03,0.036,22.32,22.14,22.62,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,44.77,41.62,46.74,43.87,40.76,45.81,0,0,0,0,0,0,0.731,0,0.065,0.14,0.86,0.14,48.8
1427666400000,2015,3,2014,6,26,7,0.479,0.0725,0.407,22967.5,138.9,138.9,136.7,3,3,3,792.7,786,796.6,672.8,667,119.9,107,125,0,0,0,0.151,0.135,0.158,672.8,667,683.5,990,990,990,967.1,967,967.1,22.9,22.9,23,0.341,0.339,0.343,0.25,0.247,0.258,0.011,0.011,0.011,0.836,0.828,0.851,0.036,0.036,0.037,22.09,22.08,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.5,46.11,47.23,45.57,45.19,46.28,0,0,0,0,0,0,0.76,0,0.072,0.15,0.85,0.15,47.9
1428271200000,2015,4,2014,7,27,7,0.471,0.0756,0.396,22402.7,135.3,135.3,133.3,3,3,3,779.2,770.5,790.5,654.2,645.5,125,125,125,0,0,0,0.16,0.158,0.162,654.2,645.5,665.5,990,990,990,967,967,967.1,23,22.9,23,0.331,0.326,0.338,0.238,0.232,0.246,0.01,0.01,0.011,0.806,0.791,0.825,0.035,0.034,0.036,22.18,22.11,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.36,44.84,46.02,44.45,43.94,45.1,0,0,0,0,0,0,0.741,0,0.075,0.16,0.84,0.16,47.6
1428876000000,2015,4,2014,7,28,7,0.476,0.0756,0.4,22615.1,137.8,137.8,134.6,3,3,3,786.5,773.3,804.8,661.5,648.3,125,125,125,0,0,0,0.159,0.155,0.162,661.5,648.3,679.8,990,990,990,967,967,967.1,23,22.9,23,0.335,0.328,0.346,0.243,0.234,0.255,0.011,0.01,0.011,0.818,0.796,0.849,0.036,0.035,0.037,22.14,22.03,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.79,45.01,46.86,44.87,44.11,45.92,0,0,0,0,0,0,0.748,0,0.076,0.16,0.84,0.16,47.5
1429480800000,2015,4,2014,7,29,7,0.508,0.0756,0.432,23989,144.6,144.6,142.8,3,3,3,839.3,813.4,859,714.3,688.4,125,125,125,0,0,0,0.149,0.146,0.154,714.3,688.4,734,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.366,0.351,0.38,0.278,0.261,0.291,0.012,0.011,0.013,0.909,0.864,0.944,0.04,0.038,0.042,21.83,21.72,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.78,47.34,49.87,47.6,46.39,48.2,0,0,0,0,0,0,0.793,0,0.076,0.15,0.85,0.15,47.2
1430085600000,2015,4,2014,7,30,7,0.511,0.0813,0.43,23817.1,144.6,144.6,141.8,3,3,3,845,822.3,861,710.6,675.3,134.4,125,147,0,0,0,0.16,0.145,0.179,710.6,675.3,736,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.365,0.344,0.382,0.276,0.252,0.293,0.012,0.011,0.013,0.903,0.842,0.948,0.04,0.037,0.042,21.82,21.71,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.49,46.41,49.98,47.26,45.48,48.2,0,0,0,0,0,0,0.788,0,0.081,0.16,0.84,0.16,46.6
1430690400000,2015,5,2014,8,31,7,0.472,0.0889,0.383,21703.2,134.9,134.9,129.2,3,3,3,780.6,745.9,813.4,633.6,598.9,147,147,147,0,0,0,0.188,0.181,0.197,633.6,598.9,666.4,990,990,990,967,966.9,967.2,23,22.8,23.1,0.32,0.3,0.339,0.224,0.201,0.246,0.0098,0.0087,0.011,0.772,0.713,0.827,0.034,0.031,0.036,22.21,22.02,22.4,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.94,41.85,45.89,43.06,41.01,44.97,0,0,0,0,0,0,0.718,0,0.089,0.19,0.81,0.19,46
1431295200000,2015,5,2014,8,32,7,0.416,0.0889,0.327,18694.6,120,120,111.3,3,3,3,687.2,645,730.8,540.2,498,147,147,147,-8.12e-15,-5.684e-14,0,0.214,0.201,0.228,540.2,498,583.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.243,0.292,0.162,0.134,0.191,0.0069,0.0057,0.0082,0.615,0.544,0.688,0.026,0.023,0.03,22.74,22.49,22.98,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.12,35.39,40.91,37.09,34.32,40.01,0,0,0,0,0,0,0.618,0,0.089,0.21,0.79,0.21,44.9
1431900000000,2015,5,2014,8,33,7,0.362,0.0889,0.273,15858.3,96.4,96.4,94.39,2,2,2,598.3,567,632.7,451.2,420,147,147,147,-2.436e-14,-5.684e-14,5.684e-14,0.246,0.232,0.259,451.2,420,485.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.205,0.236,0.112,0.0973,0.128,0.0047,0.0041,0.0054,0.577,0.528,0.635,0.024,0.022,0.027,23.14,22.93,23.32,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.97,45.93,52.22,47.2,45.01,48.2,0,0,0,0,0,0,0.524,0,0.089,0.25,0.75,0.25,43.8
1432504800000,2015,5,2014,8,34,7,0.325,0.0889,0.236,14133,88.45,88.45,84.12,2,2,2,537.8,519.7,559.1,390.8,372.7,147,147,147,-2.436e-14,-5.684e-14,0,0.273,0.263,0.283,390.8,372.7,412.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.188,0.202,0.0835,0.0749,0.0935,0.0035,0.0031,0.0039,0.484,0.457,0.516,0.02,0.019,0.022,23.5,23.37,23.6,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.931,0.937,42.94,41.05,45.13,42.06,40.16,44.23,0,0,0,0,0,0,0.467,0,0.089,0.27,0.73,0.27,43.5
1433109600000,2015,6,2014,9,35,7,0.309,0.072,0.237,14247.4,85.94,85.94,84.81,2,2,2,510.7,508.5,516.2,391.7,389.5,119,119,119,-1.624e-14,-5.684e-14,0,0.233,0.231,0.234,391.7,389.5,397.2,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.193,0.192,0.195,0.0839,0.0829,0.0865,0.0035,0.0034,0.0036,0.484,0.481,0.492,0.02,0.02,0.02,23.62,23.59,23.63,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,43.27,43.04,43.85,42.4,42.18,42.97,0,0,0,0,0,0,0.471,0,0.072,0.23,0.77,0.23,46.1
1433714400000,2015,6,2014,9,36,7,0.309,0.072,0.237,14240.7,85.1,85.1,84.77,2,2,2,510.5,507.7,512.1,391.5,388.7,119,119,119,8.12e-15,0,5.684e-14,0.233,0.232,0.234,391.5,388.7,393.1,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.193,0.192,0.194,0.0838,0.0825,0.0845,0.0035,0.0034,0.0035,0.484,0.479,0.486,0.02,0.02,0.02,23.62,23.61,23.64,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,43.25,42.96,43.42,42.38,42.1,42.55,0,0,0,0,0,0,0.471,0,0.072,0.23,0.77,0.23,46.1
1434319200000,2015,6,2014,9,37,7,0.298,0.072,0.226,13629.3,83.57,83.57,81.13,2,2,2,493.4,480.1,504.7,374.4,361.1,119,119,119,0,0,0,0.241,0.236,0.248,374.4,361.1,385.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.187,0.182,0.191,0.0757,0.0694,0.0811,0.0031,0.0029,0.0034,0.458,0.438,0.475,0.019,0.018,0.02,23.72,23.65,23.8,0.952,0.95,0.953,0.979,0.976,0.98,0.931,0.927,0.934,41.45,40.03,42.64,40.56,39.08,41.79,0,0,0,0,0,0,0.451,0,0.072,0.24,0.76,0.24,45.7
1434924000000,2015,6,2014,9,38,7,0.277,0.072,0.205,12268.8,76.98,76.98,73.03,2,2,2,457.2,439.9,474.9,338.2,320.9,119,119,119,0,0,0,0.261,0.251,0.271,338.2,320.9,355.9,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.181,0.0586,0.0505,0.067,0.0024,0.0021,0.0028,0.404,0.378,0.43,0.017,0.015,0.018,23.94,23.83,24.04,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.925,37.58,35.71,39.48,36.51,34.64,38.49,0,0,0,0,0,0,0.406,0,0.072,0.26,0.74,0.26,44.3
1435528800000,2015,6,2014,9,39,7,0.251,0.0672,0.184,11054.3,67.96,67.96,65.8,2,2,2,415.1,396.4,433.6,304,288.4,111.1,108,119,0,0,0,0.267,0.256,0.278,304,288.4,314.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.155,0.166,0.0425,0.0351,0.0475,0.0017,0.0014,0.0019,0.351,0.328,0.368,0.014,0.013,0.015,24.18,24.08,24.29,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.92,32.22,35.03,32.9,31.26,33.98,0,0,0,0,0,0,0.366,0,0.067,0.27,0.73,0.27,44
1436133600000,2015,7,2014,10,40,7,0.226,0.0653,0.161,9697.29,61.27,61.27,57.72,2,2,2,374.1,358.4,390.7,266.1,250.4,108,108,108,8.12e-15,0,2.842e-14,0.289,0.276,0.301,266.1,250.4,282.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.147,0.142,0.153,0.0246,0.0172,0.0324,0.001,0.00069,0.0013,0.294,0.271,0.319,0.012,0.011,0.013,24.44,24.33,24.54,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.75,28.01,31.58,28.86,27.17,30.64,0,0,0,0,0,0,0.321,0,0.065,0.29,0.71,0.29,42.9
1436738400000,2015,7,2014,10,41,7,0.205,0.0653,0.14,8418.48,53.18,53.18,50.11,2,1,1.5714285714285714,339,325.9,353.2,231,217.9,108,108,108,0,-2.842e-14,2.842e-14,0.319,0.306,0.331,231,217.9,245.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.13,0.14,0.0154,0.0143,0.0166,0.00062,0.00057,0.00067,0.313,0.249,0.396,0.013,0.01,0.016,24.59,24.53,24.66,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.13,25.76,52.16,35.38,24.98,48.2,0,0,0,0,0,0,0.278,0,0.065,0.32,0.68,0.32,41.1
1437343200000,2015,7,2014,10,42,7,0.187,0.0653,0.122,7674.14,48.2,48.2,45.68,1,1,1,309.7,298.3,321.8,201.7,190.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.349,0.336,0.362,201.7,190.3,213.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.121,0.129,0.0129,0.0119,0.0139,0.00051,0.00047,0.00056,0.352,0.332,0.374,0.014,0.013,0.015,24.7,24.62,24.78,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.64,44,49.4,45.68,43.12,48.2,0,0,0,0,0,0,0.254,0,0.065,0.35,0.65,0.35,41
1437948000000,2015,7,2014,10,43,7,0.172,0.0627,0.109,6868.93,42.3,42.3,40.89,1,1,1,284.3,273.9,294.7,180.6,173.6,103.7,93,108,0,-2.842e-14,2.842e-14,0.365,0.335,0.384,180.6,173.6,186.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.119,0.0111,0.0105,0.0116,0.00044,0.00042,0.00046,0.314,0.302,0.326,0.012,0.012,0.013,24.85,24.8,24.89,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.76,40.07,43.16,40.89,39.12,42.3,0,0,0,0,0,0,0.227,0,0.063,0.36,0.63,0.37,39.9
1438552800000,2015,8,2014,11,44,7,0.156,0.0562,0.1,6248.4,40.03,40.03,37.19,1,1,1,258.3,247.4,269.8,165.3,154.4,93,93,93,-4.06e-15,-2.842e-14,0,0.36,0.345,0.376,165.3,154.4,176.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.114,0.0098,0.00887,0.0108,0.00039,0.00035,0.00043,0.286,0.266,0.306,0.011,0.011,0.012,24.98,24.91,25.05,0.944,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.927,38.22,35.67,40.93,37.19,34.6,40.03,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
1439157600000,2015,8,2014,11,45,7,0.143,0.0562,0.0864,5374.08,34.04,34.04,31.99,1,1,1,235.9,226.9,244.9,142.9,133.9,93,93,93,0,0,0,0.394,0.38,0.41,142.9,133.9,151.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.099,0.105,0.0079,0.00713,0.00866,0.00031,0.00028,0.00034,0.246,0.229,0.262,0.0097,0.009,0.01,25.14,25.07,25.21,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.98,30.86,35.1,31.99,29.93,34.04,0,0,0,0,0,0,0.178,0,0.0566,0.39,0.6,0.4,37.6
1439762400000,2015,8,2014,11,46,7,0.131,0.0562,0.075,4648.8,29.37,29.37,27.67,1,1,1,217,209.7,224.4,124,116.7,93,93,93,0,-1.421e-14,1.421e-14,0.429,0.414,0.444,124,116.7,131.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0929,0.0981,0.00629,0.00567,0.00692,0.00025,0.00022,0.00027,0.212,0.199,0.225,0.0083,0.0078,0.0088,25.29,25.23,25.34,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.53,26.75,30.28,27.67,25.95,29.37,0,0,0,0,0,0,0.154,0,0.056,0.43,0.57,0.43,35.5
1440367200000,2015,8,2014,11,47,7,0.123,0.0562,0.0663,2395.49,25.63,25.63,14.26,1,1,1,202.5,196.8,208.3,109.5,103.8,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.459,0.446,0.473,109.5,103.8,115.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0884,0.0925,0.00506,0.00457,0.00555,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.39,25.35,25.42,0.525,0,0.922,0.554,0,0.97,0.51,0,0.894,14.7,0,26.42,14.26,0,25.63,0,3,0,0,0.429,0,0.0792,0.429,0.0567,0.46,0.54,0.46,19.5
1440972000000,2015,8,2014,11,48,7,0.112,0.0454,0.0663,3544.93,26.77,26.77,21.1,1,1,1,184.7,175.2,194.9,109.7,101.9,75,72,93,-6.09e-15,-1.421e-14,1.421e-14,0.406,0.375,0.477,109.7,101.9,119.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0861,0.092,0.00507,0.00441,0.00594,0.0002,0.00017,0.00023,0.184,0.172,0.202,0.0072,0.0067,0.0079,25.39,25.38,25.42,0.787,0,0.925,0.831,0,0.97,0.764,0,0.897,21.75,0,27.6,21.1,0,26.77,0,1,0,0,0.143,0,0.117,0.143,0.0457,0.41,0.59,0.41,31.7
1441576800000,2015,9,2014,12,49,7,0.0995,0.0435,0.0559,3432.65,22.14,22.14,20.43,1,1,1,164.5,156.9,172.7,92.5,84.88,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.438,0.417,0.459,92.5,84.88,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0796,0.0852,0.00361,0.00296,0.00431,0.00014,0.00012,0.00017,0.153,0.14,0.168,0.006,0.0055,0.0066,25.38,25.37,25.38,0.92,0.911,0.928,0.966,0.962,0.969,0.888,0.883,0.893,21.16,19.6,22.84,20.43,18.86,22.14,0,0,0,0,0,0,0.114,0,0.0436,0.44,0.56,0.44,34.5
1442181600000,2015,9,2014,12,50,7,0.0906,0.0435,0.047,2912.64,18.58,18.58,17.34,1,1,1,149.8,144,155.5,77.77,72.03,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.481,0.463,0.5,77.77,72.03,83.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0751,0.0791,0.00236,0.00187,0.00285,0.000093,0.000073,0.00011,0.127,0.117,0.137,0.005,0.0046,0.0054,25.38,25.37,25.38,0.933,0.924,0.939,0.96,0.96,0.962,0.896,0.887,0.901,18.05,16.57,19.32,17.34,15.91,18.58,0,0,0,0,0,0,0.0963,0,0.0436,0.48,0.52,0.48,32.1
1442786400000,2015,9,2014,12,51,7,0.083,0.0435,0.0394,1710.05,15.31,15.31,10.18,1,1,1,137.2,132.8,142.1,65.16,60.82,72,72,72,-7.105e-15,-1.421e-14,0,0.525,0.507,0.542,65.16,60.82,70.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0711,0.0744,0.00129,0.00092,0.00171,0.000051,0.000036,0.000067,0.104,0.0966,0.113,0.0041,0.0038,0.0044,25.4,25.39,25.4,0.639,0,0.914,0.686,0,0.96,0.613,0,0.877,10.6,0,15.95,10.18,0,15.31,0,2,0,0,0.286,0,0.0565,0.286,0.0436,0.52,0.47,0.53,20.6
1443391200000,2015,9,2014,12,52,7,0.078,0.0366,0.0413,1637.84,17.14,17.14,9.749,1,1,1,128.9,127.6,131.4,68.34,56.72,60.57,52,72,-6.09e-15,-1.421e-14,0,0.469,0.405,0.559,68.34,56.72,76.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0731,0.00156,0.000571,0.00225,0.000061,0.000022,0.000088,0.108,0.0905,0.121,0.0042,0.0035,0.0047,25.39,25.38,25.41,0.537,0,0.94,0.549,0,0.96,0.515,0,0.902,10.16,0,17.86,9.749,0,17.14,0,3,0,0,0.429,0,0.0542,0.429,0.0367,0.47,0.53,0.47,21
1443996000000,2015,10,2015,1,1,7,0.0757,0.0314,0.0442,2723.36,17.25,17.25,16.21,1,1,1,125.1,121.9,129,73.12,69.88,52,52,52,0,-1.421e-14,1.421e-14,0.416,0.403,0.427,73.12,69.88,76.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0733,0.00197,0.00169,0.00229,0.000077,0.000066,0.00009,0.115,0.109,0.122,0.0045,0.0043,0.0048,25.38,25.38,25.39,0.927,0.913,0.939,0.96,0.96,0.96,0.89,0.876,0.901,16.89,15.88,17.97,16.21,15.25,17.25,0,0,0,0,0,0,0.0901,0,0.0315,0.41,0.58,0.42,36
1444600800000,2015,10,2015,1,2,7,0.0728,0.0314,0.0413,2480.84,15.16,15.16,14.77,1,1,1,120.3,118.3,121.6,68.32,66.33,52,52,52,0,0,0,0.432,0.428,0.439,68.32,66.33,69.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00156,0.00139,0.00167,0.000061,0.000054,0.000065,0.107,0.104,0.109,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.904,0.893,0.911,0.96,0.96,0.96,0.868,0.857,0.875,15.38,14.75,15.79,14.77,14.16,15.16,0,0,0,0,0,0,0.082,0,0.0315,0.43,0.57,0.43,34.1
1445205600000,2015,10,2015,1,3,7,0.069,0.0314,0.0376,666.051,14.08,14.08,3.965,1,1,1,114.1,111,118.1,62.11,58.95,52,52,52,-1.015e-15,-7.105e-15,0,0.456,0.44,0.469,62.11,58.95,66.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00103,0.000761,0.00137,0.00004,0.00003,0.000054,0.0982,0.0937,0.104,0.0039,0.0037,0.0041,25.4,25.4,25.41,0.254,0,0.891,0.274,0,0.96,0.243,0,0.856,4.13,0,14.67,3.965,0,14.08,0,5,0,0,0.714,0,0.022,0.714,0.0314,0.46,0.54,0.46,9.65
1445810400000,2015,10,2015,1,4,7,0.0659,0.0313,0.0346,0,0,0,0,1,1,1,108.9,107.7,110.7,57.2,55.67,51.71,50,52,-3.045e-15,-7.105e-15,0,0.475,0.452,0.483,57.2,55.67,60.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000612,0.000482,0.000907,0.000024,0.000019,0.000036,0.0912,0.089,0.0961,0.0036,0.0035,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0313,0.47,0.53,0.47,0
1446415200000,2015,11,2015,2,5,7,0.0699,0.0302,0.0396,2021.57,14.52,14.52,12.03,1,1,1,115.5,113.1,117.5,65.52,63.13,50,50,50,-1.015e-15,-7.105e-15,0,0.433,0.425,0.442,65.52,63.13,67.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00132,0.00112,0.00149,0.000052,0.000044,0.000058,0.103,0.0997,0.106,0.004,0.0039,0.0042,25.4,25.39,25.4,0.763,0,0.9,0.823,0,0.96,0.733,0,0.864,12.53,0,15.12,12.03,0,14.52,0,1,0,0,0.143,0,0.0669,0.143,0.0303,0.43,0.57,0.43,28.9
1447020000000,2015,11,2015,2,6,7,0.0726,0.0302,0.0424,2572.51,15.96,15.96,15.31,1,1,1,120.1,117.8,122.2,70.09,67.78,50,50,50,0,0,0,0.417,0.409,0.425,70.09,67.78,72.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0712,0.00171,0.00151,0.00188,0.000067,0.000059,0.000074,0.11,0.106,0.113,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.914,0.901,0.925,0.96,0.96,0.96,0.877,0.865,0.888,15.95,15.21,16.62,15.31,14.6,15.96,0,0,0,0,0,0,0.0851,0,0.0302,0.42,0.58,0.42,35.4
1447624800000,2015,11,2015,2,7,7,0.079,0.0302,0.0487,3008.19,19.87,19.87,17.91,1,1,1,130.6,121.3,139.9,80.6,71.34,50,50,50,0,-1.421e-14,1.421e-14,0.384,0.357,0.412,80.6,71.34,89.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0709,0.0775,0.0026,0.00181,0.00339,0.0001,0.000071,0.00013,0.128,0.112,0.145,0.005,0.0044,0.0057,25.37,25.36,25.39,0.929,0.921,0.937,0.961,0.96,0.964,0.893,0.884,0.9,18.63,16.35,20.6,17.91,15.7,19.87,0,0,0,0,0,0,0.0995,0,0.0303,0.38,0.62,0.38,38.1
1448229600000,2015,11,2015,2,8,7,0.0856,0.0302,0.0554,3394.2,20.65,20.65,20.2,1,1,1,141.6,139.1,143.8,91.57,89.11,50,50,50,0,-1.421e-14,1.421e-14,0.353,0.348,0.359,91.57,89.11,93.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0772,0.0789,0.00353,0.00332,0.00372,0.00014,0.00013,0.00015,0.148,0.143,0.152,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,20.94,20.44,21.38,20.2,19.7,20.65,0,0,0,0,0,0,0.112,0,0.0302,0.35,0.65,0.35,39.7
1448834400000,2015,11,2015,2,9,7,0.0885,0.0349,0.0536,3294.69,21.5,21.5,19.61,1,1,1,146.4,140.5,156.9,88.66,81.48,57.71,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.356,0.42,88.66,81.48,97.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0759,0.0817,0.00329,0.00268,0.00407,0.00013,0.0001,0.00016,0.144,0.131,0.16,0.0056,0.0051,0.0063,25.36,25.35,25.37,0.923,0.913,0.932,0.964,0.961,0.968,0.89,0.884,0.895,20.35,18.88,22.22,19.61,18.14,21.5,0,0,0,0,0,0,0.109,0,0.0349,0.39,0.61,0.39,37.2
1449439200000,2015,12,2015,3,10,7,0.0985,0.0357,0.0628,3848.03,24.53,24.53,22.9,1,1,1,162.9,156.9,169.7,103.9,97.88,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.363,0.348,0.376,103.9,97.88,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0817,0.0863,0.00458,0.00407,0.00516,0.00018,0.00016,0.0002,0.171,0.16,0.183,0.0067,0.0063,0.0072,25.35,25.35,25.36,0.915,0.911,0.918,0.969,0.968,0.97,0.886,0.882,0.891,23.63,22.22,25.29,22.9,21.5,24.53,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39.1
1450044000000,2015,12,2015,3,11,7,0.105,0.0357,0.0691,4267.33,27.05,27.05,25.4,1,1,1,173.3,167.8,180.1,114.3,108.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.341,0.328,0.352,114.3,108.8,121.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0856,0.0899,0.00547,0.005,0.00605,0.00021,0.0002,0.00024,0.19,0.18,0.202,0.0074,0.007,0.0079,25.36,25.36,25.36,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.89,0.898,26.19,24.81,27.89,25.4,24.07,27.05,0,0,0,0,0,0,0.141,0,0.0359,0.34,0.66,0.34,40.6
1450648800000,2015,12,2015,3,12,7,0.108,0.0357,0.0726,4498.14,27.98,27.98,26.77,1,1,1,179,173.8,183.9,120,114.8,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.33,0.321,0.339,120,114.8,125,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0877,0.0913,0.00595,0.00551,0.00637,0.00023,0.00022,0.00025,0.2,0.191,0.209,0.0078,0.0075,0.0082,25.36,25.36,25.36,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.901,27.6,26.31,28.85,26.77,25.52,27.98,0,0,0,0,0,0,0.149,0,0.0354,0.33,0.67,0.33,41.6
1451253600000,2015,12,2015,3,13,7,0.114,0.0393,0.0743,4611.42,29.41,29.41,27.45,1,1,1,187.8,185.1,190,122.8,112,65,59,73,2.03e-15,0,1.421e-14,0.346,0.311,0.394,122.8,112,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0885,0.0934,0.00619,0.00527,0.00688,0.00024,0.00021,0.00027,0.206,0.188,0.22,0.008,0.0073,0.0086,25.37,25.36,25.38,0.926,0.919,0.931,0.97,0.97,0.97,0.898,0.892,0.903,28.3,25.64,30.32,27.45,24.87,29.41,0,0,0,0,0,0,0.152,0,0.0397,0.34,0.65,0.35,40.5
1451858400000,2016,1,2015,4,14,7,0.12,0.0442,0.0761,4735.28,29.33,29.33,28.19,1,1,1,198.8,194.9,203.6,125.8,121.9,73,73,73,0,-1.421e-14,1.421e-14,0.367,0.358,0.375,125.8,121.9,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.092,0.095,0.00644,0.00611,0.00685,0.00025,0.00024,0.00027,0.212,0.205,0.221,0.0083,0.008,0.0086,25.38,25.36,25.39,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.06,28.1,30.24,28.19,27.26,29.33,0,0,0,0,0,0,0.157,0,0.0439,0.37,0.63,0.37,39.5
1452463200000,2016,1,2015,4,15,7,0.132,0.0442,0.0882,5509.91,36.4,36.4,32.8,1,1,1,218.8,207.2,234.5,145.8,134.2,73,73,73,0,0,0,0.334,0.311,0.352,145.8,134.2,161.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0963,0.106,0.00814,0.00716,0.00948,0.00032,0.00028,0.00037,0.248,0.227,0.276,0.0097,0.0089,0.011,25.24,25.12,25.33,0.937,0.932,0.942,0.97,0.97,0.971,0.909,0.904,0.915,33.81,31.07,37.5,32.8,30.14,36.4,0,0,0,0,0,0,0.182,0,0.0438,0.33,0.67,0.33,41.7
1453068000000,2016,1,2015,4,16,7,0.15,0.0442,0.106,6693.55,42.35,42.35,39.84,1,1,1,248.5,240.3,258.9,175.5,167.3,73,73,73,0,0,0,0.294,0.282,0.304,175.5,167.3,185.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.108,0.115,0.0107,0.00997,0.0115,0.00042,0.00039,0.00046,0.301,0.286,0.32,0.012,0.011,0.013,25.01,24.94,25.07,0.947,0.944,0.95,0.977,0.974,0.98,0.925,0.919,0.931,40.77,38.84,43.21,39.84,37.81,42.35,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1453672800000,2016,1,2015,4,17,7,0.162,0.0442,0.118,7475.52,47.19,47.19,44.5,1,1,1,268.2,260.2,279.9,195.2,187.2,73,73,73,-4.06e-15,-2.842e-14,0,0.272,0.261,0.281,195.2,187.2,206.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.122,0.0123,0.0117,0.0133,0.00049,0.00046,0.00053,0.336,0.322,0.357,0.013,0.013,0.014,24.89,24.82,24.94,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.41,43.53,48.16,44.5,42.66,47.19,0,0,0,0,0,0,0.247,0,0.044,0.27,0.73,0.27,46.1
1454277600000,2016,2,2015,5,18,7,0.182,0.0514,0.131,8087.02,51.06,51.06,48.14,2,1,1.2857142857142858,301.7,284,319.6,216.7,199,85,85,85,0,-2.842e-14,2.842e-14,0.282,0.266,0.299,216.7,199,234.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.133,0.0142,0.0127,0.0157,0.00057,0.0005,0.00063,0.331,0.244,0.388,0.013,0.0097,0.015,24.76,24.67,24.82,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.37,25.72,51.88,40.92,24.95,48.2,0,0,0,0,0,0,0.267,0,0.051,0.28,0.72,0.28,44.4
1454882400000,2016,2,2015,5,19,7,0.204,0.0514,0.152,9219.05,58.68,58.68,54.88,2,2,2,336.8,323.1,354.3,251.8,238.1,85,85,85,8.12e-15,0,2.842e-14,0.253,0.24,0.263,251.8,238.1,269.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.134,0.145,0.0192,0.016,0.0261,0.00077,0.00064,0.0011,0.271,0.253,0.295,0.011,0.01,0.012,24.65,24.53,24.73,0.929,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.29,26.73,30.24,27.44,25.93,29.34,0,0,0,0,0,0,0.305,0,0.052,0.25,0.75,0.25,45.2
1455487200000,2016,2,2015,5,20,7,0.234,0.0514,0.182,11007.8,69.97,69.97,65.52,2,2,2,386.2,361.7,407.1,301.2,276.7,85,85,85,0,0,0,0.22,0.209,0.235,301.2,276.7,322.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.148,0.164,0.0412,0.0296,0.051,0.0017,0.0012,0.0021,0.343,0.307,0.375,0.014,0.012,0.015,24.33,24.19,24.49,0.94,0.935,0.944,0.97,0.97,0.97,0.912,0.907,0.916,33.77,31.07,36.07,32.76,30.13,34.98,0,0,0,0,0,0,0.364,0,0.052,0.22,0.78,0.22,47
1456092000000,2016,2,2015,5,21,7,0.272,0.0514,0.221,13343.3,87.11,87.11,79.42,2,2,2,449.7,417.7,485,364.7,332.7,85,85,85,0,0,0,0.189,0.175,0.203,364.7,332.7,400,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.167,0.191,0.0711,0.0561,0.0878,0.0029,0.0023,0.0036,0.438,0.391,0.491,0.018,0.016,0.02,23.94,23.73,24.13,0.95,0.946,0.955,0.976,0.97,0.98,0.928,0.917,0.936,40.67,37.23,44.44,39.71,36.11,43.55,0,0,0,0,0,0,0.441,0,0.051,0.19,0.81,0.19,49.1
1456696800000,2016,2,2015,5,22,7,0.328,0.0628,0.265,15651.8,96.4,96.4,93.17,2,2,2,542.6,498.9,584.3,438.7,407,103.9,85,107,8.12e-15,0,5.684e-14,0.191,0.17,0.208,438.7,407,477.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.196,0.226,0.106,0.0911,0.124,0.0044,0.0038,0.0052,0.553,0.505,0.615,0.023,0.021,0.026,23.41,23.16,23.64,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.15,44.96,51.82,46.58,44.06,48.2,0,0,0,0,0,0,0.518,0,0.063,0.19,0.81,0.19,47.7
1457301600000,2016,3,2015,6,23,7,0.383,0.0647,0.318,18357.3,116.3,116.3,109.3,3,3,3,632.9,596.6,667.7,525.9,489.6,107,107,107,8.12e-15,0,5.684e-14,0.169,0.16,0.179,525.9,489.6,560.7,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.254,0.233,0.274,0.153,0.13,0.176,0.0065,0.0055,0.0075,0.586,0.526,0.644,0.025,0.022,0.027,22.98,22.79,23.19,0.949,0.945,0.952,0.972,0.97,0.975,0.922,0.917,0.928,37.48,35.08,39.74,36.42,34.02,38.76,0,0,0,0,0,0,0.607,0,0.065,0.17,0.83,0.17,47.9
1457906400000,2016,3,2015,6,24,7,0.446,0.0647,0.381,21743.3,140.1,140.1,129.4,3,3,3,737.2,681.6,798.2,630.2,574.6,107,107,107,0,0,0,0.146,0.134,0.157,630.2,574.6,691.2,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.313,0.281,0.348,0.222,0.185,0.263,0.0096,0.0079,0.011,0.761,0.667,0.864,0.033,0.029,0.038,22.39,22.04,22.71,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.04,40.63,47.67,43.14,39.71,46.72,0,0,0,0,0,0,0.719,0,0.065,0.15,0.85,0.15,48.8
1458511200000,2016,3,2015,6,25,7,0.568,0.0647,0.503,27110.7,180.4,180.4,161.4,4,3,3.7142857142857144,938.6,827.8,1056,831.6,720.8,107,107,107,0,0,0,0.115,0.101,0.129,831.6,720.8,949,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.463,0.365,0.569,0.341,0.283,0.398,0.015,0.012,0.018,1.05,0.914,1.23,0.047,0.04,0.056,21.3,20.69,21.87,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.01,39.79,51.13,43.79,38.82,48.2,0,0,0,0,0,0,0.897,0,0.065,0.11,0.89,0.11,47.7
1459116000000,2016,3,2015,6,26,7,0.703,0.0753,0.627,32078.4,192.8,192.8,190.9,4,4,4,1162,1090,1212,1037,983.2,124.6,107,148,1.624e-14,0,1.137e-13,0.107,0.0915,0.124,1037,983.2,1064,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.69,0.601,0.742,0.511,0.415,0.566,0.024,0.019,0.026,1.49,1.29,1.6,0.069,0.059,0.075,20.1,19.83,20.53,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.82,47.29,49.74,47.74,46.34,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.6
1459720800000,2016,4,2015,7,27,7,0.753,0.0895,0.66,32390.4,192.8,192.8,192.8,4,4,4,1245,1220,1266,1097,1072,148,148,148,5.803,0,18.4,0.119,0.117,0.121,1091,1072,1100,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.785,0.754,0.803,0.629,0.585,0.648,0.029,0.027,0.03,1.71,1.63,1.75,0.08,0.076,0.082,19.62,19.51,19.77,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.08,49.61,50.31,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,43
1460325600000,2016,4,2015,7,28,7,0.777,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1284,1269,1293,1136,1121,148,148,148,36.01,21.32,44.85,0.115,0.114,0.117,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.81,0.804,0.814,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.76,0.083,0.082,0.083,19.45,19.42,19.5,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.02,49.94,50.16,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.12,0.86,0.14,41.7
1460930400000,2016,4,2015,7,29,7,0.739,0.0816,0.653,32346.3,192.8,192.8,192.5,4,4,4,1222,1158,1278,1087,1033,134.9,125,148,6.514,0,30.12,0.11,0.102,0.119,1080,1033,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.762,0.685,0.808,0.604,0.498,0.648,0.028,0.023,0.031,1.66,1.47,1.76,0.078,0.068,0.083,19.74,19.47,20.13,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.89,48.72,50.54,48.13,47.74,48.2,0,0,0,0,0,0,1.07,0,0.086,0.11,0.88,0.12,43.8
1461535200000,2016,4,2015,7,30,7,0.643,0.0775,0.565,29801.1,188.1,188.1,177.4,4,4,4,1063,997.6,1133,934.6,850.6,128.1,125,147,0,-1.137e-13,1.137e-13,0.121,0.11,0.147,934.6,850.6,1008,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.567,0.488,0.649,0.393,0.351,0.442,0.018,0.016,0.02,1.22,1.07,1.37,0.056,0.048,0.063,20.69,20.31,21.04,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.25,41.88,47.97,44.35,41.04,47.02,0,0,0,0,0,0,0.985,0,0.078,0.12,0.88,0.12,46.3
1462140000000,2016,5,2015,8,31,7,0.556,0.0889,0.468,25214.7,161.3,161.3,150.1,4,3,3.4285714285714284,920,867.2,980.5,773,720.2,147,147,147,0,0,0,0.16,0.15,0.17,773,720.2,833.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.417,0.369,0.472,0.312,0.282,0.342,0.014,0.012,0.015,0.979,0.918,1.04,0.044,0.041,0.047,21.44,21.14,21.71,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.97,39.5,51.57,44.4,38.51,48.2,0,0,0,0,0,0,0.834,0,0.088,0.16,0.84,0.16,45.4
1462744800000,2016,5,2015,8,32,7,0.493,0.0889,0.404,22696.1,141.5,141.5,135.1,3,3,3,814.9,780.5,853,667.9,633.5,147,147,147,0,0,0,0.18,0.172,0.188,667.9,633.5,706,990,990,990,967.2,967,967.3,22.8,22.7,23,0.34,0.32,0.361,0.247,0.224,0.273,0.011,0.0098,0.012,0.83,0.772,0.894,0.036,0.034,0.039,22.01,21.79,22.21,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.95,43.94,48.12,45.03,43.06,47.16,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46
1463349600000,2016,5,2015,8,33,7,0.443,0.0889,0.354,20214,127.7,127.7,120.3,3,3,3,733,693.4,772.3,586,546.4,147,147,147,0,0,0,0.201,0.19,0.212,586,546.4,625.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.293,0.271,0.315,0.192,0.166,0.219,0.0083,0.0071,0.0095,0.692,0.625,0.758,0.03,0.027,0.033,22.48,22.25,22.7,0.953,0.95,0.955,0.977,0.973,0.98,0.932,0.925,0.936,41.03,38.54,43.45,40.11,37.49,42.58,0,0,0,0,0,0,0.668,0,0.089,0.2,0.8,0.2,45.6
1463954400000,2016,5,2015,8,34,7,0.391,0.0889,0.302,17155,109.9,109.9,102.1,3,2,2.5714285714285716,645.8,612.7,680.5,498.8,465.7,147,147,147,8.12e-15,0,5.684e-14,0.228,0.216,0.24,498.8,465.7,533.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.225,0.263,0.136,0.119,0.157,0.0058,0.005,0.0067,0.593,0.544,0.636,0.025,0.023,0.027,22.92,22.77,23.05,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.89,35.4,52.29,40.92,34.34,48.2,0,0,0,0,0,0,0.567,0,0.089,0.23,0.77,0.23,43.9
1464559200000,2016,5,2015,8,35,7,0.347,0.0768,0.27,15964.3,96.4,96.4,95.03,2,2,2,573.6,546.8,602,446.6,427.8,127,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.221,0.204,0.248,446.6,427.8,463.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.206,0.221,0.11,0.101,0.118,0.0046,0.0042,0.005,0.568,0.538,0.595,0.024,0.022,0.025,23.25,23.11,23.4,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.76,46.97,50.47,47.51,46.03,48.2,0,0,0,0,0,0,0.528,0,0.077,0.22,0.78,0.22,46
1465164000000,2016,6,2015,9,36,7,0.311,0.072,0.239,14367.7,90.38,90.38,85.52,2,2,2,514.4,491.8,538.3,395.4,372.8,119,119,119,1.624e-14,0,5.684e-14,0.232,0.221,0.242,395.4,372.8,419.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.203,0.0856,0.075,0.0969,0.0036,0.0031,0.004,0.489,0.456,0.525,0.02,0.019,0.022,23.6,23.45,23.73,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.64,41.28,46.11,42.76,40.4,45.19,0,0,0,0,0,0,0.475,0,0.072,0.23,0.77,0.23,46.2
1465768800000,2016,6,2015,9,37,7,0.281,0.072,0.209,12561.2,79.14,79.14,74.77,2,2,2,465,446.2,484.5,346,327.2,119,119,119,0,0,0,0.256,0.246,0.267,346,327.2,365.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.17,0.184,0.0623,0.0534,0.0715,0.0026,0.0022,0.003,0.415,0.387,0.445,0.017,0.016,0.018,23.89,23.78,24,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.42,36.39,40.5,37.38,35.3,39.57,0,0,0,0,0,0,0.415,0,0.072,0.26,0.74,0.26,44.7
1466373600000,2016,6,2015,9,38,7,0.256,0.072,0.184,11065.9,69.28,69.28,65.87,2,2,2,423.8,408.2,439.9,304.8,289.2,119,119,119,0,0,0,0.281,0.271,0.292,304.8,289.2,320.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.157,0.168,0.0428,0.0355,0.0505,0.0017,0.0014,0.0021,0.354,0.33,0.378,0.014,0.013,0.015,24.14,24.04,24.23,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.95,32.24,35.71,32.93,31.27,34.64,0,0,0,0,0,0,0.366,0,0.072,0.28,0.72,0.28,43.2
1466978400000,2016,6,2015,9,39,7,0.235,0.0691,0.166,9978.37,61.42,61.42,59.4,2,2,2,388.6,374.5,403,274.3,266.5,114.3,108,119,0,0,0,0.294,0.281,0.306,274.3,266.5,284,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.148,0.155,0.0285,0.0248,0.033,0.0012,0.001,0.0013,0.307,0.295,0.322,0.012,0.012,0.013,24.35,24.26,24.43,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.62,29.8,31.66,29.7,28.9,30.71,0,0,0,0,0,0,0.33,0,0.069,0.29,0.71,0.29,42.5
1467583200000,2016,7,2015,10,40,7,0.216,0.0653,0.151,9073.89,56.81,56.81,54.01,2,2,2,357,344.7,369.9,249,236.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.303,0.292,0.313,249,236.7,261.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.146,0.0181,0.0159,0.0226,0.00073,0.00064,0.00091,0.27,0.255,0.288,0.011,0.01,0.012,24.54,24.46,24.62,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.84,26.44,29.28,27.01,25.65,28.4,0,0,0,0,0,0,0.3,0,0.065,0.3,0.7,0.3,42
1468188000000,2016,7,2015,10,41,7,0.199,0.0653,0.134,8139.16,50.39,50.39,48.45,2,1,1.1428571428571428,329.5,318.8,340.6,221.5,210.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.328,0.317,0.339,221.5,210.8,232.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.136,0.0146,0.0137,0.0155,0.00058,0.00055,0.00062,0.365,0.251,0.4,0.015,0.01,0.016,24.59,24.52,24.65,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.18,25.97,52.67,44.85,25.19,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,40.9
1468792800000,2016,7,2015,10,42,7,0.185,0.0653,0.12,7564.6,46.95,46.95,45.03,1,1,1,306.6,297.7,315.2,198.6,189.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.352,0.343,0.363,198.6,189.7,207.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.127,0.0126,0.0119,0.0134,0.0005,0.00047,0.00053,0.347,0.331,0.362,0.014,0.013,0.014,24.72,24.66,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.95,43.87,47.91,45.03,42.99,46.95,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.9
1469397600000,2016,7,2015,10,43,7,0.173,0.0653,0.108,6760.73,42.3,42.3,40.24,1,1,1,286.1,278.3,294.7,178.1,170.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.377,0.366,0.388,178.1,170.3,186.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.119,0.0109,0.0102,0.0116,0.00043,0.00041,0.00046,0.31,0.296,0.326,0.012,0.012,0.013,24.85,24.8,24.89,0.948,0.946,0.951,0.978,0.975,0.98,0.927,0.921,0.932,41.15,39.3,43.16,40.24,38.3,42.3,0,0,0,0,0,0,0.224,0,0.065,0.38,0.62,0.38,39.1
1470002400000,2016,8,2015,11,44,7,0.161,0.0562,0.104,6540,41.51,41.51,38.93,1,1,1,265.4,256.1,275.8,172.4,163.1,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.351,0.337,0.363,172.4,163.1,182.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.116,0.0104,0.00962,0.0113,0.00041,0.00038,0.00045,0.298,0.282,0.317,0.012,0.011,0.013,24.94,24.88,24.99,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.9,37.72,42.35,38.93,36.63,41.51,0,0,0,0,0,0,0.216,0,0.057,0.35,0.65,0.35,40.6
1470607200000,2016,8,2015,11,45,7,0.148,0.0562,0.0917,5705.47,35.9,35.9,33.96,1,1,1,244.6,236.7,253.1,151.6,143.7,93,93,93,0,0,0,0.38,0.367,0.393,151.6,143.7,160.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00863,0.00797,0.00936,0.00034,0.00031,0.00037,0.261,0.247,0.276,0.01,0.0097,0.011,25.07,25.01,25.13,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.01,33.17,37.01,33.96,32.18,35.9,0,0,0,0,0,0,0.189,0,0.0563,0.38,0.62,0.38,38.6
1471212000000,2016,8,2015,11,46,7,0.137,0.0562,0.0812,5043.45,31.61,31.61,30.02,1,1,1,227.3,221.1,234.3,134.3,128.1,93,93,93,0,0,0,0.409,0.397,0.421,134.3,128.1,141.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0992,0.097,0.102,0.00716,0.00664,0.00776,0.00028,0.00026,0.00031,0.23,0.219,0.243,0.009,0.0086,0.0096,25.21,25.15,25.25,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.95,29.51,32.59,30.02,28.62,31.61,0,0,0,0,0,0,0.167,0,0.0558,0.41,0.59,0.41,36.8
1471816800000,2016,8,2015,11,47,7,0.129,0.0562,0.0729,4510.37,28.19,28.19,26.85,1,1,1,213.5,207.7,219.2,120.5,114.7,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.436,0.424,0.448,120.5,114.7,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0923,0.0963,0.00599,0.0055,0.00648,0.00023,0.00022,0.00025,0.205,0.195,0.216,0.0081,0.0076,0.0085,25.31,25.27,25.36,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.68,26.29,29.06,26.85,25.5,28.19,0,0,0,0,0,0,0.149,0,0.0561,0.44,0.57,0.43,35
1472421600000,2016,8,2015,11,48,7,0.12,0.049,0.0712,3831.68,28.49,28.49,22.81,1,1,1,198.8,190.5,205.8,117.8,109,81,72,93,6.09e-15,-1.421e-14,1.421e-14,0.407,0.362,0.46,117.8,109,127,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0902,0.0945,0.00576,0.00502,0.00654,0.00023,0.0002,0.00026,0.199,0.185,0.215,0.0078,0.0072,0.0084,25.38,25.37,25.4,0.792,0,0.929,0.831,0,0.97,0.768,0,0.901,23.51,0,29.37,22.81,0,28.49,0,1,0,0,0.143,0,0.127,0.143,0.0488,0.41,0.59,0.41,31.9
1473026400000,2016,9,2015,12,49,7,0.109,0.0435,0.0655,4025.74,25.7,25.7,23.96,1,1,1,180.3,173.8,187.5,108.3,101.8,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.4,0.384,0.414,108.3,101.8,115.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0856,0.0904,0.00495,0.00441,0.00557,0.00019,0.00017,0.00022,0.182,0.17,0.194,0.0071,0.0067,0.0076,25.38,25.38,25.38,0.917,0.912,0.922,0.97,0.97,0.97,0.889,0.884,0.894,24.7,23.11,26.5,23.96,22.41,25.7,0,0,0,0,0,0,0.133,0,0.0435,0.4,0.6,0.4,36.9
1473631200000,2016,9,2015,12,50,7,0.101,0.0435,0.057,3492.58,21.94,21.94,20.79,1,1,1,166.3,161,171.9,94.26,88.99,72,72,72,0,-1.421e-14,1.421e-14,0.433,0.419,0.447,94.26,88.99,99.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0811,0.0849,0.00376,0.00331,0.00424,0.00015,0.00013,0.00017,0.156,0.147,0.167,0.0061,0.0058,0.0065,25.38,25.37,25.38,0.917,0.911,0.923,0.966,0.964,0.969,0.886,0.882,0.89,21.51,20.45,22.65,20.79,19.71,21.94,0,0,0,0,0,0,0.115,0,0.044,0.43,0.56,0.44,34.6
1474236000000,2016,9,2015,12,51,7,0.0938,0.0435,0.0502,3104.6,19.43,19.43,18.48,1,1,1,155,150.9,159.6,83.05,78.87,72,72,72,0,-1.421e-14,1.421e-14,0.465,0.451,0.477,83.05,78.87,87.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0775,0.0806,0.00281,0.00245,0.0032,0.00011,0.000096,0.00013,0.136,0.129,0.145,0.0053,0.0051,0.0057,25.37,25.37,25.37,0.93,0.925,0.935,0.961,0.96,0.963,0.894,0.891,0.898,19.22,18.35,20.17,18.48,17.61,19.43,0,0,0,0,0,0,0.103,0,0.0436,0.46,0.54,0.46,33.1
1474840800000,2016,9,2015,12,52,7,0.0881,0.0401,0.048,2967.05,20.19,20.19,17.66,1,1,1,145.7,142.7,149.5,79.43,72.03,66.29,52,72,2.03e-15,-1.421e-14,1.421e-14,0.454,0.362,0.5,79.43,72.03,91.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0751,0.0784,0.0025,0.00187,0.00353,0.000098,0.000073,0.00014,0.129,0.117,0.148,0.0051,0.0046,0.0058,25.37,25.35,25.38,0.93,0.92,0.939,0.961,0.96,0.965,0.894,0.887,0.901,18.37,16.57,20.92,17.66,15.91,20.19,0,0,0,0,0,0,0.0981,0,0.0401,0.46,0.54,0.46,33.7
1475445600000,2016,10,2016,1,1,7,0.0852,0.0314,0.0537,3300.05,20.35,20.35,19.64,1,1,1,140.8,138.6,144.3,88.83,86.56,52,52,52,-2.03e-15,-1.421e-14,0,0.369,0.36,0.375,88.83,86.56,92.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0767,0.0787,0.0033,0.00311,0.0036,0.00013,0.00012,0.00014,0.143,0.139,0.149,0.0056,0.0055,0.0059,25.36,25.35,25.36,0.923,0.919,0.925,0.964,0.963,0.965,0.889,0.887,0.891,20.38,19.92,21.08,19.64,19.18,20.35,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
1476050400000,2016,10,2016,1,2,7,0.081,0.0314,0.0496,3066.19,19.18,19.18,18.25,1,1,1,134,129.8,138.6,81.99,77.81,52,52,52,0,-1.421e-14,1.421e-14,0.388,0.375,0.401,81.99,77.81,86.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0736,0.0767,0.00272,0.00236,0.00311,0.00011,0.000093,0.00012,0.131,0.123,0.139,0.0051,0.0048,0.0055,25.37,25.36,25.38,0.931,0.925,0.937,0.961,0.96,0.963,0.895,0.891,0.899,18.99,18.14,19.92,18.25,17.41,19.18,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.9
1476655200000,2016,10,2016,1,3,7,0.0756,0.0314,0.0442,2723.9,17.14,17.14,16.21,1,1,1,125,121.3,128.4,73.05,69.34,52,52,52,-2.03e-15,-1.421e-14,0,0.416,0.405,0.429,73.05,69.34,76.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0731,0.00196,0.00164,0.00225,0.000077,0.000064,0.000088,0.115,0.109,0.121,0.0045,0.0043,0.0047,25.38,25.38,25.39,0.928,0.91,0.94,0.96,0.96,0.96,0.891,0.873,0.903,16.89,15.71,17.86,16.21,15.08,17.14,0,0,0,0,0,0,0.0901,0,0.0314,0.42,0.58,0.42,36
1477260000000,2016,10,2016,1,4,7,0.072,0.0314,0.0406,2416.93,14.99,14.99,14.39,1,1,1,119.1,117.8,121.1,67.07,65.78,52,52,52,0,0,0,0.437,0.43,0.442,67.07,65.78,69.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00145,0.00134,0.00162,0.000057,0.000053,0.000064,0.105,0.103,0.108,0.0041,0.0041,0.0042,25.39,25.39,25.4,0.897,0.89,0.908,0.96,0.96,0.96,0.861,0.854,0.872,14.99,14.58,15.62,14.39,14,14.99,0,0,0,0,0,0,0.0799,0,0.0314,0.44,0.56,0.44,33.6
1477864800000,2016,10,2016,1,5,7,0.0741,0.0304,0.0437,2659.88,18.2,18.2,15.83,1,1,1,122.5,117,131.7,72.26,64.96,50.29,50,52,-2.03e-15,-1.421e-14,0,0.411,0.38,0.445,72.26,64.96,81.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0746,0.00189,0.00127,0.0027,0.000074,0.00005,0.00011,0.114,0.102,0.13,0.0045,0.004,0.0051,25.39,25.37,25.4,0.915,0.885,0.936,0.96,0.96,0.961,0.879,0.85,0.898,16.49,14.32,18.94,15.83,13.75,18.2,0,0,0,0,0,0,0.088,0,0.0304,0.41,0.59,0.41,35.9
1478469600000,2016,11,2016,2,6,7,0.0836,0.0302,0.0534,3281.7,20.93,20.93,19.53,1,1,1,138.3,130.6,145.1,88.29,80.63,50,50,50,-2.03e-15,-1.421e-14,0,0.362,0.345,0.383,88.29,80.63,95.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0742,0.0793,0.00325,0.0026,0.00384,0.00013,0.0001,0.00015,0.142,0.128,0.154,0.0056,0.005,0.006,25.36,25.35,25.37,0.924,0.916,0.933,0.964,0.96,0.967,0.89,0.885,0.896,20.27,18.71,21.65,19.53,17.97,20.93,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.3
1479074400000,2016,11,2016,2,7,7,0.0867,0.0302,0.0564,3454.51,21.66,21.66,20.56,1,1,1,143.3,139.9,148.7,93.33,89.93,50,50,50,-2.03e-15,-1.421e-14,0,0.349,0.336,0.357,93.33,89.93,98.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0775,0.0806,0.00368,0.00339,0.00414,0.00014,0.00013,0.00016,0.151,0.145,0.16,0.0059,0.0057,0.0063,25.35,25.34,25.36,0.918,0.912,0.921,0.966,0.964,0.968,0.886,0.883,0.888,21.29,20.6,22.37,20.56,19.87,21.66,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
1479679200000,2016,11,2016,2,8,7,0.0928,0.0302,0.0625,3822.08,23.72,23.72,22.75,1,1,1,153.4,149.5,157.4,103.4,99.5,50,50,50,0,-1.421e-14,1.421e-14,0.326,0.318,0.334,103.4,99.5,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0809,0.0837,0.00454,0.00421,0.00488,0.00018,0.00016,0.00019,0.169,0.162,0.176,0.0066,0.0063,0.0069,25.34,25.34,25.34,0.913,0.911,0.916,0.97,0.968,0.97,0.886,0.883,0.889,23.46,22.54,24.46,22.75,21.82,23.72,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.2
1480284000000,2016,11,2016,2,9,7,0.0938,0.0334,0.0604,3693.09,23.46,23.46,21.98,1,1,1,155,152,156.6,99.91,95.97,55.14,50,59,0,-1.421e-14,1.421e-14,0.356,0.32,0.381,99.91,95.97,106.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.081,0.0833,0.00424,0.00391,0.00479,0.00017,0.00015,0.00019,0.163,0.157,0.174,0.0064,0.0062,0.0068,25.35,25.34,25.35,0.914,0.912,0.915,0.968,0.967,0.97,0.885,0.884,0.888,22.7,21.83,24.19,21.98,21.11,23.46,0,0,0,0,0,0,0.122,0,0.0334,0.36,0.64,0.36,39.4
1480888800000,2016,12,2016,3,10,7,0.0949,0.0357,0.0592,3617.15,23.09,23.09,21.53,1,1,1,156.9,153.6,163.7,97.88,94.6,59,59,59,2.03e-15,0,1.421e-14,0.376,0.36,0.384,97.88,94.6,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0806,0.0841,0.00407,0.00379,0.00465,0.00016,0.00015,0.00018,0.16,0.155,0.173,0.0063,0.0061,0.0068,25.35,25.35,25.35,0.914,0.911,0.916,0.968,0.966,0.97,0.885,0.883,0.887,22.25,21.56,23.8,21.53,20.83,23.09,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.1
1481493600000,2016,12,2016,3,11,7,0.104,0.0357,0.0688,4245.16,27.25,27.25,25.27,1,1,1,172.8,166.2,180.9,113.8,107.2,59,59,59,-4.06e-15,-1.421e-14,0,0.342,0.326,0.355,113.8,107.2,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.085,0.0902,0.00542,0.00486,0.00612,0.00021,0.00019,0.00024,0.189,0.177,0.203,0.0074,0.0069,0.008,25.36,25.36,25.36,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.888,0.899,26.05,24.41,28.09,25.27,23.68,27.25,0,0,0,0,0,0,0.14,0,0.0352,0.34,0.66,0.34,40.8
