datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1165183200000,2006,12,2006,3,10,7,0.116,0.0357,0.0807,5039.55,31.7,31.7,30,1,1,1,192.4,183.2,199.6,133.4,124.2,59,59,59,0,0,0,0.307,0.296,0.322,133.4,124.2,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.091,0.0968,0.00709,0.00631,0.0077,0.00028,0.00025,0.0003,0.224,0.207,0.237,0.0088,0.0081,0.0092,25.36,25.36,25.36,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.93,28.66,32.68,30,27.8,31.7,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.4
1165788000000,2006,12,2006,3,11,7,0.125,0.0357,0.0896,5615.72,35.02,35.02,33.43,1,1,1,207.1,199.9,214.1,148.1,140.9,59,59,59,0,0,0,0.285,0.276,0.295,148.1,140.9,155.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0969,0.102,0.00834,0.00772,0.00893,0.00033,0.0003,0.00035,0.25,0.237,0.263,0.0098,0.0093,0.01,25.31,25.25,25.36,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.46,32.75,36.11,33.43,31.77,35.02,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,44.9
1166392800000,2006,12,2006,3,12,7,0.135,0.0357,0.0994,6255.65,38.31,38.31,37.24,1,1,1,223.4,216,227.8,164.4,157,59,59,59,0,0,0,0.264,0.259,0.273,164.4,157,168.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.107,0.00972,0.00909,0.0101,0.00038,0.00036,0.0004,0.279,0.266,0.287,0.011,0.01,0.011,25.18,25.15,25.24,0.943,0.941,0.945,0.973,0.97,0.975,0.917,0.913,0.921,38.29,36.56,39.31,37.24,35.46,38.31,0,0,0,0,0,0,0.207,0,0.0356,0.26,0.74,0.26,46.3
1166997600000,2006,12,2006,3,13,7,0.144,0.0357,0.108,6861.79,44.18,44.18,40.84,1,1,1,238.2,227.2,252.4,179.2,168.2,59,59,59,0,0,0,0.248,0.234,0.26,179.2,168.2,193.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.115,0.011,0.01,0.0122,0.00043,0.00039,0.00048,0.306,0.286,0.331,0.012,0.011,0.013,25.07,24.96,25.15,0.948,0.944,0.953,0.978,0.974,0.98,0.927,0.92,0.934,41.76,39.18,45.09,40.84,38.17,44.18,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.7
1167602400000,2007,1,2006,4,14,7,0.171,0.0442,0.127,7882.3,52.23,52.23,46.92,2,1,1.2857142857142858,282.4,258.1,312.2,209.4,185.1,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.26,0.234,0.283,209.4,185.1,239.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.114,0.133,0.0136,0.0115,0.0161,0.00054,0.00045,0.00064,0.317,0.24,0.375,0.013,0.0096,0.015,24.85,24.77,24.95,0.945,0.922,0.958,0.977,0.97,0.98,0.924,0.895,0.939,40.71,25.57,50.44,39.64,24.8,48.2,0,0,0,0,0,0,0.261,0,0.044,0.26,0.74,0.26,46.1
1168207200000,2007,1,2006,4,15,7,0.218,0.0442,0.174,10552.7,71.05,71.05,62.81,2,2,2,360.9,325.1,399.5,287.9,252.1,73,73,73,-4.06e-15,-2.842e-14,0,0.203,0.183,0.225,287.9,252.1,326.5,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.138,0.164,0.0349,0.018,0.0531,0.0014,0.00072,0.0022,0.322,0.269,0.38,0.013,0.011,0.015,24.47,24.22,24.71,0.937,0.93,0.945,0.97,0.97,0.97,0.909,0.902,0.916,32.38,28.39,36.62,31.41,27.54,35.52,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
1168812000000,2007,1,2006,4,16,7,0.29,0.0442,0.246,14703.3,96.4,96.4,87.52,2,2,2,479.8,417.8,545.2,406.8,344.8,73,73,73,0,-5.684e-14,5.684e-14,0.154,0.134,0.175,406.8,344.8,472.2,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.193,0.171,0.216,0.091,0.0617,0.122,0.0038,0.0025,0.0051,0.501,0.408,0.6,0.021,0.017,0.025,23.74,23.35,24.11,0.954,0.947,0.958,0.979,0.973,0.98,0.934,0.922,0.939,45.13,38.62,51.7,43.76,37.58,48.2,0,0,0,0,0,0,0.486,0,0.044,0.15,0.85,0.15,50.7
1169416800000,2007,1,2006,4,17,7,0.38,0.0442,0.336,19489.9,127.8,127.8,116,3,3,3,628.8,567.9,688.8,555.8,494.9,73,73,73,0,0,0,0.117,0.106,0.129,555.8,494.9,615.8,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.264,0.229,0.298,0.172,0.133,0.212,0.0073,0.0056,0.0091,0.629,0.527,0.73,0.027,0.022,0.031,22.96,22.61,23.32,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.65,35.67,43.48,38.67,34.6,42.61,0,0,0,0,0,0,0.645,0,0.044,0.12,0.88,0.12,51.3
1170021600000,2007,1,2006,4,18,7,0.462,0.0663,0.396,22488.2,138.8,138.8,133.9,3,3,3,764.4,709.3,817.2,654.8,632.7,109.6,73,137,0,0,0,0.142,0.0972,0.178,654.8,632.7,680.2,990,990,990,967,966.7,967.2,23,22.8,23.3,0.326,0.31,0.344,0.238,0.224,0.255,0.01,0.0097,0.011,0.801,0.765,0.848,0.035,0.033,0.037,22.24,21.98,22.5,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.53,43.98,47.22,44.62,43.1,46.28,0,0,0,0,0,0,0.744,0,0.066,0.14,0.86,0.14,48.7
1170626400000,2007,2,2006,5,19,7,0.589,0.085,0.504,27057.8,180.4,180.4,161.1,4,3,3.7142857142857144,974.5,845.3,1123,833.9,708.3,140.6,137,162,-3.248e-14,-1.137e-13,0,0.145,0.128,0.162,833.9,708.3,960.9,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.471,0.36,0.593,0.341,0.274,0.404,0.015,0.012,0.019,1.06,0.896,1.26,0.048,0.039,0.058,21.17,20.45,21.82,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.76,39.34,50.25,43.68,38.35,48.2,0,0,0,0,0,0,0.895,0,0.085,0.14,0.86,0.14,45.9
1171231200000,2007,2,2006,5,20,7,0.822,0.098,0.657,32038.9,192.8,192.8,190.7,4,4,4,1359,1186,1505,1197,1024,162,162,162,109.8,0,243.3,0.12,0.108,0.137,1087,1024,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.819,0.682,0.892,0.619,0.478,0.648,0.03,0.022,0.032,1.74,1.44,1.84,0.083,0.067,0.09,19.23,18.66,20.07,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.83,47.91,49.84,47.68,46.95,48.2,0,0,0,0,0,0,1.06,0,0.165,0.12,0.8,0.2,39
1171836000000,2007,2,2006,5,21,7,1.04,0.098,0.665,30304.6,186.1,186.1,180.4,4,4,4,1719,1553,1896,1557,1391,162,162,162,457.1,291.4,634.3,0.0946,0.0854,0.104,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.915,0.899,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.091,0.097,17.94,17.36,18.5,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.02,44.44,47.48,45.1,43.55,46.53,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.1
1172440800000,2007,2,2006,5,22,7,1.24,0.125,0.665,28452.5,172.4,172.4,169.4,4,4,4,2053,1949,2128,1847,1787,206,162,239,747.4,686.9,789,0.0998,0.0796,0.116,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.72,17.19,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.2,42.7,43.98,42.34,41.85,43.1,0,0,0,0,0,0,0.941,0,0.575,0.1,0.54,0.46,22.9
1173045600000,2007,3,2006,6,23,7,1.32,0.145,0.665,27903.1,166.9,166.9,166.1,4,4,4,2179,2146,2212,1940,1907,239,239,239,840.1,807.2,873.1,0.11,0.108,0.111,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.51,16.67,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.37,42.16,42.58,41.52,41.31,41.73,0,0,0,0,0,0,0.923,0,0.655,0.11,0.5,0.5,21.1
1173650400000,2007,3,2006,6,24,7,1.37,0.145,0.665,27511.3,165,165,163.8,4,4,4,2269,2223,2312,2030,1984,239,239,239,930.3,884.2,973.3,0.105,0.103,0.108,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.27,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.79,41.51,42.08,40.94,40.65,41.24,0,0,0,0,0,0,0.91,0,0.705,0.11,0.49,0.51,20.1
1174255200000,2007,3,2006,6,25,7,1.43,0.12,0.665,27034.8,162.1,162.1,160.9,4,4,4,2372,2331,2414,2173,2092,199,183,239,1073,992,1131,0.0841,0.0758,0.103,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.13,16.03,16.23,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.12,40.85,41.39,40.23,39.94,40.52,0,0,0,0,0,0,0.894,0,0.765,0.084,0.47,0.53,18.9
1174860000000,2007,3,2006,6,26,7,1.5,0.114,0.665,26505.6,159.2,159.2,157.8,4,4,4,2486,2433,2525,2298,2250,187.9,183,217,1198,1150,1238,0.0756,0.0726,0.086,1100,1100,1100,990,990,990,972.3,972.1,972.4,17.7,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.76,15.98,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.38,40.12,40.73,39.44,39.17,39.81,0,0,0,0,0,0,0.877,0,0.835,0.076,0.44,0.56,17.7
1175464800000,2007,4,2006,7,27,7,1.51,0.131,0.665,26451.8,158.7,158.7,157.5,4,4,4,2497,2452,2529,2280,2235,217,217,217,1180,1135,1212,0.0869,0.0858,0.0885,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.83,15.75,15.93,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.3,40.1,40.6,39.36,39.15,39.68,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
1176069600000,2007,4,2006,7,28,7,1.44,0.131,0.665,26987.2,161.8,161.8,160.6,4,4,4,2383,2342,2433,2166,2125,217,217,217,1066,1025,1116,0.0911,0.0892,0.0926,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,15.98,16.2,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.05,40.73,41.31,40.16,39.81,40.44,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1176674400000,2007,4,2006,7,29,7,1.41,0.131,0.665,27219.4,162.2,162.2,162,4,4,4,2333,2327,2339,2116,2110,217,217,217,1016,1010,1022,0.093,0.0928,0.0932,1100,1100,1100,990,990,990,971.9,971.9,971.9,18.1,18.1,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,16.21,16.24,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.37,41.34,41.41,40.51,40.46,40.54,0,0,0,0,0,0,0.9,0,0.745,0.093,0.47,0.53,19.3
1177279200000,2007,4,2006,7,30,7,1.39,0.131,0.665,27360.9,164,164,162.9,4,4,4,2302,2260,2327,2085,2043,217,217,217,985.2,943.2,1010,0.0943,0.0932,0.096,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.24,16.4,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.57,41.41,41.84,40.72,40.54,41.01,0,0,0,0,0,0,0.905,0,0.725,0.094,0.48,0.52,19.7
1177884000000,2007,4,2006,7,31,7,1.3,0.162,0.665,28000.6,168.8,168.8,166.7,4,4,4,2156,2074,2234,1889,1798,267.6,217,276,788.7,697.7,917.3,0.124,0.0971,0.133,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.46,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.52,42.01,43.05,41.67,41.17,42.19,0,0,0,0,0,0,0.926,0,0.635,0.12,0.51,0.49,21.5
1178488800000,2007,5,2006,8,32,7,1.17,0.167,0.665,29050.3,176.7,176.7,172.9,4,4,4,1936,1824,2041,1660,1548,276,276,276,559.8,447.5,665.3,0.143,0.135,0.151,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.93,17.6,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.11,43.26,45.08,43.23,42.4,44.18,0,0,0,0,0,0,0.961,0,0.505,0.14,0.57,0.43,24.8
1179093600000,2007,5,2006,8,33,7,1.02,0.167,0.665,30470.1,184.5,184.5,181.4,4,4,4,1689,1599,1786,1413,1323,276,276,276,313.4,222.8,409.9,0.164,0.155,0.173,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.04,17.72,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.27,45.41,47.06,45.34,44.5,46.12,0,0,0,0,0,0,1.01,0,0.355,0.16,0.65,0.35,29.9
1179698400000,2007,5,2006,8,34,7,0.897,0.116,0.665,31697.6,191.9,191.9,188.7,4,4,4,1484,1399,1570,1292,1207,192,192,192,191.6,106.9,277.5,0.13,0.122,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.878,0.842,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.74,18.43,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.13,47.32,48.95,47.17,46.37,47.97,0,0,0,0,0,0,1.05,0,0.232,0.13,0.74,0.26,35.3
1180303200000,2007,5,2006,8,35,7,0.742,0.108,0.628,31685.4,192.8,192.8,188.6,4,4,4,1228,1123,1353,1049,961.9,178.7,161,192,10.19,-1.137e-13,61.14,0.145,0.136,0.157,1039,961.9,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.71,0.594,0.822,0.522,0.405,0.648,0.024,0.019,0.031,1.52,1.27,1.77,0.071,0.058,0.084,19.87,19.22,20.45,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.25,46.07,49.89,47.15,45.15,48.2,0,0,0,0,0,0,1.05,0,0.114,0.15,0.85,0.15,42.7
1180908000000,2007,6,2006,9,36,7,0.617,0.0974,0.52,27696.4,176.3,176.3,164.9,4,4,4,1020,956.8,1093,859.3,795.8,161,161,161,1.624e-14,0,1.137e-13,0.158,0.147,0.168,859.3,795.8,932.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.5,0.442,0.567,0.355,0.324,0.39,0.016,0.015,0.018,1.09,0.977,1.21,0.049,0.044,0.056,20.96,20.59,21.3,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.11,39.59,44.97,41.21,38.61,44.07,0,0,0,0,0,0,0.916,0,0.097,0.16,0.84,0.16,44.9
1181512800000,2007,6,2006,9,37,7,0.541,0.0974,0.443,24000.3,144.6,144.6,142.9,3,3,3,893.8,849.3,940.3,732.8,688.3,161,161,161,0,0,0,0.18,0.171,0.19,732.8,688.3,779.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.387,0.354,0.427,0.289,0.261,0.316,0.013,0.011,0.014,0.947,0.867,1.03,0.042,0.038,0.046,21.58,21.31,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.43,47.01,51.91,47.62,46.07,48.2,0,0,0,0,0,0,0.794,0,0.098,0.18,0.82,0.18,44.4
1182117600000,2007,6,2006,9,38,7,0.489,0.0974,0.392,22074.6,136,136,131.4,3,3,3,809.2,784.8,835.7,648.2,623.8,161,161,161,0,0,0,0.199,0.193,0.205,648.2,623.8,674.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.317,0.346,0.234,0.218,0.252,0.01,0.0095,0.011,0.8,0.758,0.844,0.035,0.033,0.037,22.06,21.91,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.69,43.25,46.24,43.8,42.38,45.32,0,0,0,0,0,0,0.73,0,0.097,0.2,0.8,0.2,45.1
1182722400000,2007,6,2006,9,39,7,0.454,0.0995,0.354,20140.3,126,126,119.9,3,3,3,750.3,717.8,778.1,585.7,531.8,164.6,161,186,0,0,0,0.22,0.207,0.259,585.7,531.8,617.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.268,0.314,0.192,0.156,0.213,0.0083,0.0067,0.0093,0.695,0.606,0.747,0.03,0.026,0.032,22.4,22.24,22.62,0.953,0.949,0.955,0.977,0.97,0.98,0.932,0.921,0.936,40.88,37.33,42.84,39.96,36.22,41.99,0,0,0,0,0,0,0.666,0,0.1,0.22,0.78,0.22,44.4
1183327200000,2007,7,2006,10,40,7,0.41,0.112,0.297,16793.8,106.7,106.7,99.96,3,2,2.4285714285714284,677.1,648,707.6,491.1,462,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.275,0.263,0.287,491.1,462,521.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.245,0.228,0.262,0.132,0.117,0.149,0.0056,0.005,0.0064,0.601,0.553,0.648,0.026,0.024,0.028,22.79,22.68,22.91,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.56,35.29,52.27,42.5,34.23,48.2,0,0,0,0,0,0,0.555,0,0.113,0.27,0.72,0.28,41
1183932000000,2007,7,2006,10,41,7,0.371,0.112,0.258,15237.2,95.65,95.65,90.7,2,2,2,613,588.1,638.5,427,402.1,186,186,186,0,-5.684e-14,5.684e-14,0.304,0.291,0.316,427,402.1,452.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.211,0.202,0.223,0.101,0.0888,0.113,0.0043,0.0037,0.0048,0.543,0.505,0.583,0.023,0.021,0.025,23.11,22.96,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.27,43.78,48.8,45.35,42.9,47.83,0,0,0,0,0,0,0.504,0,0.113,0.3,0.7,0.3,41.1
1184536800000,2007,7,2006,10,42,7,0.338,0.12,0.218,12931.1,84.21,84.21,76.97,2,2,2,558.8,537.5,580.2,361,310.6,197.7,186,227,0,-5.684e-14,5.684e-14,0.355,0.321,0.422,361,310.6,394.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.173,0.199,0.0694,0.0456,0.0851,0.0029,0.0019,0.0036,0.444,0.371,0.493,0.019,0.015,0.021,23.44,23.3,23.61,0.95,0.943,0.954,0.976,0.97,0.98,0.927,0.914,0.935,39.41,33.89,42.97,38.49,32.87,42.11,0,0,0,0,0,0,0.428,0,0.12,0.36,0.64,0.36,38.3
1185141600000,2007,7,2006,10,43,7,0.31,0.137,0.173,10163.3,64.34,64.34,60.5,2,2,2,512.4,494.1,530.7,285.4,267.1,227,227,227,0,-5.684e-14,5.684e-14,0.443,0.428,0.459,285.4,267.1,303.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.164,0.158,0.171,0.0337,0.0251,0.0424,0.0014,0.001,0.0018,0.333,0.306,0.361,0.014,0.013,0.015,23.76,23.65,23.87,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.18,29.19,33.16,30.25,28.32,32.17,0,0,0,0,0,0,0.336,0,0.137,0.44,0.56,0.44,32.8
1185746400000,2007,7,2006,10,44,7,0.284,0.119,0.166,9805.98,62.58,62.58,58.37,2,2,2,469.9,451.1,488.3,273.6,255.6,196.3,184,227,-4.06e-15,-2.842e-14,0,0.417,0.386,0.47,273.6,255.6,292.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.154,0.164,0.0282,0.0196,0.0372,0.0012,0.00081,0.0015,0.313,0.289,0.341,0.013,0.012,0.014,23.97,23.91,24.07,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.09,27.95,32.26,29.18,27.11,31.29,0,0,0,0,0,0,0.324,0,0.118,0.42,0.58,0.42,34.5
1186351200000,2007,8,2006,11,45,7,0.259,0.106,0.153,9099.66,56.6,56.6,54.16,2,2,2,428.7,413.1,444.9,253,239.5,175.7,155,184,0,-2.842e-14,2.842e-14,0.41,0.371,0.434,253,239.5,263.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.145,0.153,0.0193,0.0161,0.0233,0.00079,0.00066,0.00095,0.281,0.265,0.294,0.012,0.011,0.012,24.19,24.1,24.26,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,27.92,26.36,29.18,27.08,25.57,28.3,0,0,0,0,0,0,0.301,0,0.106,0.41,0.59,0.41,35.1
1186956000000,2007,8,2006,11,46,7,0.239,0.0937,0.145,8593.46,54.37,54.37,51.15,2,1,1.7142857142857142,394.4,381.7,407.9,239.4,226.7,155,155,155,1.218e-14,0,2.842e-14,0.393,0.38,0.406,239.4,226.7,252.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.146,0.0163,0.015,0.0184,0.00066,0.00061,0.00075,0.306,0.256,0.408,0.012,0.01,0.017,24.32,24.26,24.4,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.18,25.92,52.59,32.46,25.14,48.2,0,0,0,0,0,0,0.284,0,0.094,0.39,0.61,0.39,36
1187560800000,2007,8,2006,11,47,7,0.221,0.0937,0.127,7875.01,48.2,48.2,46.88,1,1,1,365.5,354.1,377.6,210.5,199.1,155,155,155,0,-2.842e-14,2.842e-14,0.424,0.41,0.438,210.5,199.1,222.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.136,0.0136,0.0127,0.0147,0.00055,0.00051,0.00059,0.372,0.351,0.393,0.015,0.014,0.016,24.4,24.32,24.48,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.19,45.62,50.88,46.88,44.71,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.6
1188165600000,2007,8,2006,11,48,7,0.205,0.0874,0.118,7368.84,48.2,48.2,43.86,1,1,1,339.6,327.6,350.5,195.2,181.3,144.4,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.425,0.355,0.461,195.2,181.3,214.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.125,0.121,0.129,0.0123,0.0112,0.014,0.0005,0.00045,0.00056,0.343,0.319,0.375,0.014,0.013,0.015,24.56,24.5,24.6,0.953,0.949,0.957,0.98,0.979,0.98,0.934,0.93,0.938,44.81,41.52,49.52,43.86,40.66,48.2,0,0,0,0,0,0,0.244,0,0.087,0.43,0.58,0.42,35.9
1188770400000,2007,9,2006,12,49,7,0.189,0.0714,0.117,7369.49,46.59,46.59,43.87,1,1,1,311.9,300.5,324,193.9,182.5,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.379,0.364,0.393,193.9,182.5,206,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.126,0.0122,0.0113,0.0133,0.00049,0.00045,0.00053,0.338,0.318,0.36,0.014,0.013,0.014,24.7,24.62,24.78,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.76,42.1,47.54,43.87,41.26,46.59,0,0,0,0,0,0,0.244,0,0.072,0.38,0.62,0.38,39
1189375200000,2007,9,2006,12,50,7,0.174,0.0714,0.103,6406.05,40.39,40.39,38.13,1,1,1,287.8,278.9,296.9,169.8,160.9,118,118,118,0,-2.842e-14,2.842e-14,0.41,0.397,0.423,169.8,160.9,178.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.116,0.0102,0.00942,0.011,0.00041,0.00037,0.00044,0.295,0.279,0.311,0.012,0.011,0.012,24.85,24.8,24.91,0.945,0.943,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.14,37.04,41.27,38.13,35.93,40.39,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.8
1189980000000,2007,9,2006,12,51,7,0.162,0.0714,0.0905,5606.29,35.25,35.25,33.37,1,1,1,267.6,260,275.9,149.6,142,118,118,118,4.06e-15,0,2.842e-14,0.441,0.428,0.454,149.6,142,157.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00847,0.00782,0.00917,0.00034,0.00031,0.00036,0.259,0.245,0.274,0.01,0.0097,0.011,24.97,24.92,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.4,32.6,36.34,33.37,31.63,35.25,0,0,0,0,0,0,0.185,0,0.0715,0.44,0.56,0.44,34.6
1190584800000,2007,9,2006,12,52,7,0.152,0.0714,0.0802,4950.12,31.06,31.06,29.46,1,1,1,250.6,244.4,257.6,132.6,126.4,118,118,118,0,0,0,0.471,0.458,0.483,132.6,126.4,139.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.1,0.0978,0.102,0.00702,0.0065,0.00761,0.00028,0.00026,0.0003,0.228,0.217,0.241,0.009,0.0086,0.0095,25.07,25.03,25.12,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.38,28.94,32.02,29.46,28.07,31.06,0,0,0,0,0,0,0.164,0,0.0718,0.47,0.53,0.47,32.6
1191189600000,2007,10,2007,1,1,7,0.145,0.0587,0.0868,5392.78,32.68,32.68,32.1,1,1,1,240.5,235.9,243.1,143.5,138.9,97,97,97,0,0,0,0.403,0.399,0.411,143.5,138.9,146.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.103,0.00795,0.00756,0.00817,0.00031,0.0003,0.00032,0.246,0.238,0.251,0.0097,0.0094,0.0099,25.11,25.09,25.15,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.09,32.02,33.69,32.1,31.06,32.68,0,0,0,0,0,0,0.178,0,0.0582,0.4,0.6,0.4,37.2
1191794400000,2007,10,2007,1,2,7,0.138,0.0587,0.0798,4951.81,30.62,30.62,29.48,1,1,1,229,223.6,234,132,126.6,97,97,97,-2.03e-15,-1.421e-14,0,0.424,0.414,0.434,132,126.6,137,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.0961,0.0998,0.00697,0.00651,0.0074,0.00027,0.00026,0.00029,0.226,0.216,0.235,0.0089,0.0085,0.0092,25.2,25.16,25.24,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.39,29.13,31.57,29.48,28.26,30.62,0,0,0,0,0,0,0.164,0,0.0582,0.43,0.58,0.42,35.9
1192399200000,2007,10,2007,1,3,7,0.131,0.0587,0.0722,4466.11,27.82,27.82,26.58,1,1,1,216.5,211.9,221.7,119.5,114.9,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.448,0.437,0.458,119.5,114.9,124.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.092,0.0954,0.0059,0.00552,0.00635,0.00023,0.00022,0.00025,0.203,0.195,0.213,0.008,0.0076,0.0084,25.3,25.26,25.33,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.894,0.901,27.41,26.3,28.68,26.58,25.51,27.82,0,0,0,0,0,0,0.148,0,0.0588,0.45,0.55,0.45,34.1
1193004000000,2007,10,2007,1,4,7,0.127,0.0587,0.0686,4227.44,25.9,25.9,25.16,1,1,1,210.4,208.1,213.5,113.4,111.1,97,97,97,4.06e-15,0,1.421e-14,0.461,0.454,0.466,113.4,111.1,116.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0906,0.0925,0.00539,0.00519,0.00566,0.00021,0.0002,0.00022,0.192,0.188,0.198,0.0075,0.0074,0.0078,25.35,25.32,25.36,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,25.94,25.38,26.7,25.16,24.61,25.9,0,0,0,0,0,0,0.14,0,0.0584,0.46,0.54,0.46,33.3
1193608800000,2007,10,2007,1,5,7,0.131,0.0573,0.0735,4552.54,27.76,27.76,27.1,1,1,1,216.3,214.6,217.6,121.6,118.2,94.71,93,97,2.03e-15,-1.421e-14,1.421e-14,0.438,0.428,0.451,121.6,118.2,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0931,0.095,0.00608,0.00579,0.00632,0.00024,0.00023,0.00025,0.207,0.201,0.212,0.0081,0.0079,0.0083,25.3,25.28,25.31,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.94,27.09,28.62,27.1,26.28,27.76,0,0,0,0,0,0,0.151,0,0.0575,0.44,0.56,0.44,34.8
1194213600000,2007,11,2007,2,6,7,0.131,0.0562,0.075,4650.31,28.63,28.63,27.68,1,1,1,217,213.3,221.2,124,120.3,93,93,93,-4.06e-15,-1.421e-14,0,0.428,0.42,0.436,124,120.3,128.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0935,0.0963,0.00629,0.00597,0.00665,0.00025,0.00023,0.00026,0.211,0.204,0.218,0.0083,0.008,0.0086,25.29,25.25,25.32,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.54,27.62,29.52,27.68,26.79,28.63,0,0,0,0,0,0,0.154,0,0.056,0.43,0.57,0.43,35.5
1194818400000,2007,11,2007,2,7,7,0.129,0.0562,0.0729,4513.84,27.31,27.31,26.87,1,1,1,213.6,211.1,215.4,120.6,118.1,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.436,0.432,0.441,120.6,118.1,122.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0936,0.0927,0.0943,0.006,0.00579,0.00616,0.00024,0.00023,0.00024,0.205,0.2,0.208,0.008,0.0078,0.0082,25.31,25.3,25.33,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.7,27.09,28.15,26.87,26.28,27.31,0,0,0,0,0,0,0.149,0,0.0561,0.44,0.57,0.43,35
1195423200000,2007,11,2007,2,8,7,0.13,0.045,0.0851,5313.99,33.95,33.95,31.63,1,1,1,215.2,212.7,217.6,140.7,119.7,74.43,67,93,2.03e-15,0,1.421e-14,0.346,0.308,0.437,140.7,119.7,150.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0985,0.0933,0.101,0.00771,0.00593,0.00855,0.0003,0.00023,0.00034,0.239,0.203,0.255,0.0094,0.008,0.01,25.27,25.24,25.32,0.934,0.925,0.939,0.97,0.97,0.97,0.906,0.897,0.911,32.61,27.49,35,31.63,26.67,33.95,0,0,0,0,0,0,0.176,0,0.0449,0.35,0.65,0.35,40.9
1196028000000,2007,11,2007,2,9,7,0.13,0.0391,0.0905,5665.29,35.52,35.52,33.72,1,1,1,214.3,211.3,216.3,149.6,144.3,64.71,59,67,0,0,0,0.302,0.273,0.317,149.6,144.3,157.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0988,0.103,0.00846,0.00802,0.00912,0.00033,0.00031,0.00036,0.253,0.244,0.267,0.0099,0.0096,0.01,25.26,25.24,25.29,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.76,33.52,36.62,33.72,32.51,35.52,0,0,0,0,0,0,0.187,0,0.0395,0.3,0.7,0.3,43.6
1196632800000,2007,12,2007,3,10,7,0.138,0.0357,0.102,6446.05,39.74,39.74,38.37,1,1,1,228,220.4,233.5,169,161.4,59,59,59,0,0,0,0.259,0.253,0.268,169,161.4,174.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.109,0.0101,0.00947,0.0106,0.0004,0.00037,0.00042,0.288,0.274,0.297,0.011,0.011,0.012,25.14,25.1,25.2,0.945,0.942,0.946,0.975,0.971,0.977,0.921,0.915,0.925,39.37,37.58,40.66,38.37,36.48,39.74,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1197237600000,2007,12,2007,3,11,7,0.148,0.0357,0.112,7123.6,43.93,43.93,42.4,1,1,1,244.7,236.5,251.3,185.7,177.5,59,59,59,0,0,0,0.241,0.235,0.249,185.7,177.5,192.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0115,0.0108,0.0121,0.00046,0.00043,0.00048,0.317,0.303,0.329,0.013,0.012,0.013,25.02,24.97,25.08,0.95,0.947,0.952,0.98,0.979,0.98,0.931,0.928,0.933,43.27,41.36,44.82,42.4,40.49,43.93,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.1
1197842400000,2007,12,2007,3,12,7,0.158,0.0357,0.123,7784.15,48.2,48.2,46.33,1,1,1,262,253.2,271.8,203,194.2,59,59,59,0,-2.842e-14,2.842e-14,0.225,0.217,0.233,203,194.2,212.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.122,0.013,0.0123,0.0138,0.00051,0.00048,0.00055,0.348,0.333,0.366,0.014,0.013,0.015,24.9,24.85,24.95,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.34,45.28,49.62,46.33,44.37,48.2,0,0,0,0,0,0,0.257,0,0.035,0.23,0.78,0.22,49.3
1198447200000,2007,12,2007,3,13,7,0.172,0.0357,0.136,8284.89,51.89,51.89,49.31,2,1,1.4285714285714286,283.7,275.3,296.1,224.7,216.3,59,59,59,0,-2.842e-14,2.842e-14,0.208,0.199,0.214,224.7,216.3,237.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.124,0.131,0.0149,0.0141,0.0159,0.00059,0.00056,0.00063,0.32,0.238,0.384,0.013,0.0095,0.015,24.85,24.79,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.921,0.894,0.94,40.41,25.6,52.02,38.43,24.84,48.2,0,0,0,0,0,0,0.274,0,0.036,0.21,0.79,0.21,48.2
1199052000000,2007,12,2007,3,14,7,0.191,0.0429,0.148,8966.64,56.45,56.45,53.37,2,2,2,315.3,300.8,331.4,244.3,232.4,71,59,73,0,-2.842e-14,2.842e-14,0.225,0.196,0.239,244.3,232.4,258.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.131,0.14,0.0171,0.0155,0.021,0.00068,0.00062,0.00084,0.259,0.246,0.278,0.01,0.0098,0.011,24.76,24.67,24.84,0.927,0.924,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.51,26.13,29.1,26.69,25.35,28.22,0,0,0,0,0,0,0.297,0,0.043,0.22,0.77,0.23,46.9
1199656800000,2008,1,2007,4,15,7,0.217,0.0442,0.173,10484.8,68.17,68.17,62.41,2,2,2,359,337.1,385.8,286,264.1,73,73,73,0,0,0,0.204,0.189,0.217,286,264.1,312.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.142,0.159,0.034,0.0237,0.0466,0.0014,0.00095,0.0019,0.319,0.287,0.36,0.013,0.012,0.015,24.49,24.31,24.63,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.17,29.74,35.14,31.2,28.85,34.08,0,0,0,0,0,0,0.347,0,0.044,0.2,0.8,0.2,48.3
1200261600000,2008,1,2007,4,16,7,0.275,0.0442,0.231,13971.4,96.4,96.4,83.16,2,2,2,454.9,400.3,519,381.9,327.3,73,73,73,8.12e-15,0,5.684e-14,0.162,0.141,0.182,381.9,327.3,446,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.184,0.164,0.206,0.0792,0.0535,0.109,0.0033,0.0022,0.0045,0.463,0.381,0.559,0.019,0.016,0.023,23.89,23.51,24.22,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.55,36.71,49.24,41.58,35.61,48.2,0,0,0,0,0,0,0.462,0,0.044,0.16,0.84,0.16,50.8
1200866400000,2008,1,2007,4,17,7,0.377,0.0442,0.333,19236.7,131.1,131.1,114.5,3,2,2.857142857142857,623.4,543.3,706.8,550.4,470.3,73,73,73,-1.624e-14,-5.684e-14,0,0.118,0.103,0.134,550.4,470.3,633.8,990,990,990,966.4,966,966.7,23.6,23.3,24,0.261,0.215,0.308,0.17,0.121,0.224,0.0072,0.0051,0.0096,0.636,0.525,0.76,0.027,0.022,0.033,22.98,22.51,23.36,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.937,41.77,35.58,51.53,40.46,34.51,48.2,0,0,0,0,0,0,0.636,0,0.044,0.12,0.88,0.12,51
1201471200000,2008,1,2007,4,18,7,0.478,0.0607,0.417,23516,144.6,144.6,140,3,3,3,790.3,732.2,847.3,689.8,659.2,100.4,73,137,0,0,0,0.126,0.0925,0.17,689.8,659.2,716.2,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.344,0.323,0.361,0.262,0.241,0.279,0.011,0.01,0.012,0.859,0.803,0.899,0.037,0.035,0.04,22.08,21.81,22.37,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.64,46.12,49.39,46.66,45.2,48.2,0,0,0,0,0,0,0.778,0,0.061,0.13,0.87,0.13,49.2
1202076000000,2008,2,2007,5,19,7,0.579,0.0829,0.496,26621.9,176.3,176.3,158.5,4,3,3.7142857142857144,957.7,873.8,1064,820.7,736.8,137,137,137,0,0,0,0.144,0.129,0.157,820.7,736.8,927.2,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.457,0.38,0.554,0.336,0.293,0.388,0.015,0.013,0.018,1.04,0.947,1.2,0.047,0.042,0.055,21.24,20.7,21.66,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.38,39.34,51.17,43.06,38.35,48.2,0,0,0,0,0,0,0.88,0,0.083,0.14,0.86,0.14,46
1202680800000,2008,2,2007,5,20,7,0.793,0.098,0.645,31807.7,192.8,192.8,189.3,4,4,4,1312,1120,1480,1150,958.1,162,162,162,82.96,0,217.9,0.125,0.109,0.145,1067,958.1,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.779,0.591,0.884,0.584,0.403,0.648,0.028,0.019,0.031,1.66,1.26,1.83,0.079,0.058,0.089,19.46,18.75,20.46,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.47,45.93,49.92,47.33,45.01,48.2,0,0,0,0,0,0,1.05,0,0.148,0.12,0.81,0.19,40.1
1203285600000,2008,2,2007,5,21,7,1.02,0.098,0.665,30491.1,187,187,181.5,4,4,4,1687,1528,1834,1525,1366,162,162,162,425.3,265.6,571.9,0.0963,0.0883,0.106,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.912,0.895,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.05,17.56,18.58,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.3,44.99,47.71,45.37,44.09,46.76,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
1203890400000,2008,2,2007,5,22,7,1.17,0.111,0.665,29000.9,175.1,175.1,172.6,4,4,4,1943,1872,1991,1759,1710,184,162,239,658.5,609.9,708.1,0.0945,0.0822,0.121,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.21,17.05,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.04,43.61,44.66,43.16,42.74,43.76,0,0,0,0,0,0,0.959,0,0.505,0.095,0.57,0.43,24.8
1204495200000,2008,3,2007,6,23,7,1.21,0.145,0.665,28691.8,171.3,171.3,170.8,4,4,4,1996,1981,2006,1757,1742,239,239,239,657.5,641.7,666.6,0.12,0.119,0.121,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.04,17.01,17.09,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.57,43.5,43.7,42.7,42.63,42.83,0,0,0,0,0,0,0.949,0,0.545,0.12,0.55,0.45,23.7
1205100000000,2008,3,2007,6,24,7,1.17,0.116,0.665,29024.7,173.9,173.9,172.8,4,4,4,1938,1907,1970,1747,1724,191,183,239,647.4,623.8,676.5,0.0984,0.0934,0.121,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.22,17.12,17.33,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.07,43.8,44.35,43.19,42.92,43.46,0,0,0,0,0,0,0.96,0,0.505,0.099,0.57,0.43,24.8
1205704800000,2008,3,2007,6,25,7,1.13,0.111,0.665,29419.8,176.1,176.1,175.1,4,4,4,1870,1841,1896,1687,1658,183,183,183,587,557.8,613.3,0.0979,0.0965,0.0994,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.45,17.36,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.67,44.44,44.93,43.78,43.55,44.03,0,0,0,0,0,0,0.973,0,0.465,0.098,0.59,0.41,26
1206309600000,2008,3,2007,6,26,7,1.09,0.111,0.665,29828.9,178.6,178.6,177.6,4,4,4,1800,1769,1830,1617,1586,183,183,183,516.6,485.8,547.4,0.102,0.1,0.103,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.67,17.57,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.29,45.02,45.57,44.39,44.12,44.66,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.4
1206914400000,2008,3,2007,6,27,7,1.05,0.0925,0.665,30243.1,181.1,181.1,180,4,4,4,1728,1698,1759,1575,1550,153,148,183,475.2,450,500.5,0.0885,0.0846,0.104,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.91,17.81,18,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.92,45.66,46.19,45,44.75,45.27,0,0,0,0,0,0,1,0,0.385,0.088,0.63,0.37,28.8
1207519200000,2008,4,2007,7,28,7,0.997,0.0895,0.665,30708.5,184.6,184.6,182.8,4,4,4,1648,1596,1688,1500,1448,148,148,148,399.7,347.5,439.9,0.0898,0.0877,0.0928,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.919,0.915,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.17,18.04,18.34,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,46.28,47.08,45.7,45.35,46.14,0,0,0,0,0,0,1.02,0,0.332,0.09,0.67,0.33,30.8
1208124000000,2008,4,2007,7,29,7,0.911,0.0895,0.665,31534.9,190.2,190.2,187.7,4,4,4,1506,1439,1573,1358,1291,148,148,148,257.6,191.2,324.8,0.0984,0.0941,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.9,0.875,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.65,18.42,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.28,48.51,46.93,46.34,47.54,0,0,0,0,0,0,1.04,0,0.246,0.098,0.73,0.27,34.6
1208728800000,2008,4,2007,7,30,7,0.792,0.0895,0.659,32289.9,192.8,192.8,192.2,4,4,4,1310,1192,1417,1162,1044,148,148,148,72.48,0,169.4,0.113,0.104,0.124,1089,1044,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.81,0.713,0.866,0.624,0.522,0.648,0.03,0.024,0.031,1.73,1.52,1.81,0.082,0.071,0.087,19.39,18.97,19.97,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.37,48.72,50.19,48.05,47.75,48.2,0,0,0,0,0,0,1.07,0,0.133,0.11,0.83,0.17,40.8
1209333600000,2008,4,2007,7,31,7,0.656,0.0892,0.567,29775.5,187.8,187.8,177.2,4,4,4,1085,1023,1161,937.4,876,147.4,147,148,-1.624e-14,-1.137e-13,1.137e-13,0.136,0.127,0.144,937.4,876,1013,990,990,990,968.2,968,968.4,21.8,21.6,22,0.575,0.511,0.668,0.396,0.363,0.453,0.018,0.016,0.021,1.23,1.11,1.4,0.056,0.05,0.065,20.6,20.19,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.21,42.9,47.92,44.31,42.04,46.96,0,0,0,0,0,0,0.985,0,0.089,0.14,0.86,0.14,45.4
1209938400000,2008,5,2007,8,32,7,0.578,0.0889,0.489,26110.8,165.4,165.4,155.4,4,3,3.7142857142857144,955,906.2,1005,808,759.2,147,147,147,0,0,0,0.154,0.146,0.162,808,759.2,858.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.449,0.404,0.495,0.33,0.306,0.354,0.015,0.014,0.016,1.02,0.964,1.08,0.046,0.043,0.049,21.26,21,21.48,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.87,39.51,51.82,42.3,38.52,48.2,0,0,0,0,0,0,0.863,0,0.089,0.15,0.85,0.15,45.2
1210543200000,2008,5,2007,8,33,7,0.522,0.0889,0.434,23922.7,144.6,144.6,142.4,3,3,3,863.9,833.8,895.2,716.9,686.8,147,147,147,0,0,0,0.17,0.164,0.176,716.9,686.8,748.2,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.37,0.35,0.394,0.28,0.26,0.301,0.012,0.011,0.013,0.915,0.862,0.974,0.04,0.038,0.043,21.73,21.55,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.72,47.05,50.42,47.47,46.11,48.2,0,0,0,0,0,0,0.791,0,0.088,0.17,0.83,0.17,45.8
1211148000000,2008,5,2007,8,34,7,0.484,0.0889,0.395,22257.6,136.8,136.8,132.5,3,3,3,799.4,776.9,824.4,652.4,629.9,147,147,147,0,0,0,0.184,0.178,0.189,652.4,629.9,677.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.318,0.345,0.237,0.222,0.254,0.01,0.0096,0.011,0.804,0.766,0.846,0.035,0.033,0.037,22.1,21.96,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.06,43.73,46.53,44.16,42.85,45.6,0,0,0,0,0,0,0.736,0,0.089,0.18,0.82,0.18,46
1211752800000,2008,5,2007,8,35,7,0.451,0.0865,0.364,20764.9,127.4,127.4,123.6,3,3,3,745.1,715,770.3,602.1,578.1,143,119,147,0,0,0,0.192,0.166,0.203,602.1,578.1,623.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.302,0.289,0.314,0.203,0.187,0.217,0.0088,0.0081,0.0094,0.718,0.678,0.755,0.031,0.029,0.033,22.4,22.26,22.53,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.07,40.55,43.33,41.2,39.63,42.46,0,0,0,0,0,0,0.687,0,0.087,0.19,0.81,0.19,46
1212357600000,2008,6,2007,9,36,7,0.408,0.072,0.336,19301,121,121,114.9,3,3,3,674.2,645.3,704.4,555.2,526.3,119,119,119,0,0,0,0.177,0.169,0.184,555.2,526.3,585.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.257,0.29,0.172,0.153,0.192,0.0073,0.0065,0.0082,0.638,0.589,0.688,0.027,0.025,0.03,22.77,22.59,22.93,0.951,0.949,0.953,0.975,0.971,0.979,0.927,0.921,0.933,39.29,37.43,41.22,38.3,36.33,40.34,0,0,0,0,0,0,0.638,0,0.072,0.18,0.82,0.18,47.3
1212962400000,2008,6,2007,9,37,7,0.372,0.072,0.3,17174.8,107.1,107.1,102.2,3,2,2.7142857142857144,614.7,590.9,635.7,495.7,471.9,119,119,119,0,0,0,0.194,0.187,0.201,495.7,471.9,516.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.24,0.226,0.251,0.134,0.122,0.146,0.0057,0.0051,0.0062,0.57,0.527,0.623,0.024,0.022,0.026,23.07,22.98,23.14,0.949,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.41,34.91,51.98,38.67,33.86,48.2,0,0,0,0,0,0,0.568,0,0.072,0.19,0.81,0.19,46.2
1213567200000,2008,6,2007,9,38,7,0.338,0.0792,0.259,15331.9,96.4,96.4,91.26,2,2,2,558.8,536.5,582.4,427.8,375.5,131,119,161,0,-5.684e-14,5.684e-14,0.235,0.204,0.3,427.8,375.5,463.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.191,0.221,0.101,0.0762,0.118,0.0042,0.0032,0.005,0.54,0.463,0.594,0.023,0.019,0.025,23.35,23.19,23.52,0.956,0.952,0.958,0.98,0.979,0.98,0.937,0.931,0.939,46.81,41.22,50.43,45.63,40.34,48.2,0,0,0,0,0,0,0.507,0,0.079,0.23,0.77,0.23,45.4
1214172000000,2008,6,2007,9,39,7,0.308,0.0974,0.211,12550.9,79.03,79.03,74.71,2,2,2,509.7,490.8,529.1,348.7,329.8,161,161,161,8.12e-15,0,5.684e-14,0.316,0.304,0.328,348.7,329.8,368.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.181,0.175,0.188,0.0636,0.0547,0.0727,0.0026,0.0023,0.003,0.423,0.394,0.452,0.018,0.016,0.019,23.68,23.57,23.8,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.39,36.38,40.45,37.35,35.29,39.51,0,0,0,0,0,0,0.415,0,0.097,0.32,0.69,0.31,40.7
1214776800000,2008,6,2007,9,40,7,0.283,0.0839,0.199,11883.4,73.99,73.99,70.73,2,2,2,467.7,451.7,484.5,329,316.7,138.7,135,161,0,0,0,0.296,0.282,0.332,329,316.7,343.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.168,0.178,0.0543,0.0485,0.0613,0.0022,0.002,0.0025,0.392,0.373,0.413,0.016,0.015,0.017,23.9,23.83,23.99,0.945,0.943,0.948,0.97,0.97,0.972,0.917,0.915,0.921,36.45,35.15,38.06,35.37,34.1,36.99,0,0,0,0,0,0,0.393,0,0.084,0.3,0.7,0.3,42
1215381600000,2008,7,2007,10,41,7,0.261,0.0816,0.179,10746.1,67.11,67.11,63.96,2,2,2,431.7,417.5,446.5,296.7,282.5,135,135,135,0,0,0,0.313,0.302,0.323,296.7,282.5,311.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.156,0.166,0.039,0.0323,0.046,0.0016,0.0013,0.0019,0.343,0.322,0.365,0.014,0.013,0.015,24.11,24.03,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,32.97,31.41,34.59,31.98,30.46,33.55,0,0,0,0,0,0,0.355,0,0.082,0.31,0.69,0.31,41.2
1215986400000,2008,7,2007,10,42,7,0.243,0.0816,0.161,9641.07,59.93,59.93,57.39,2,2,2,401,388.8,412.9,266,253.8,135,135,135,0,0,0,0.337,0.327,0.347,266,253.8,277.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.154,0.0246,0.0188,0.0301,0.001,0.00076,0.0012,0.297,0.279,0.315,0.012,0.011,0.013,24.3,24.23,24.38,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.58,28.23,30.89,28.69,27.38,29.96,0,0,0,0,0,0,0.319,0,0.082,0.34,0.66,0.34,39.7
1216591200000,2008,7,2007,10,43,7,0.226,0.0816,0.144,8618.57,53.89,53.89,51.3,2,1,1.8571428571428572,373.6,362.8,384.7,238.6,227.8,135,135,135,8.12e-15,0,2.842e-14,0.361,0.351,0.372,238.6,227.8,249.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.144,0.016,0.0151,0.017,0.00065,0.00061,0.00069,0.282,0.252,0.402,0.011,0.01,0.016,24.45,24.38,24.52,0.931,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.35,25.69,52.22,29.09,24.92,48.2,0,0,0,0,0,0,0.285,0,0.082,0.36,0.64,0.36,38.1
1217196000000,2008,7,2007,10,44,7,0.212,0.0765,0.135,8143.44,50.11,50.11,48.47,2,1,1.1428571428571428,349.9,339,359.3,223.5,215.8,126.4,115,135,4.06e-15,-2.842e-14,2.842e-14,0.361,0.332,0.385,223.5,215.8,231.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.133,0.136,0.0147,0.0141,0.0154,0.00059,0.00057,0.00062,0.371,0.25,0.4,0.015,0.01,0.016,24.48,24.41,24.62,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.46,25.83,52.51,44.89,25.05,48.2,0,0,0,0,0,0,0.269,0,0.077,0.36,0.64,0.36,38.4
1217800800000,2008,8,2007,11,45,7,0.196,0.0696,0.126,7870.68,48.2,48.2,46.85,1,1,1,323.4,312.5,334.9,208.4,197.5,115,115,115,0,-2.842e-14,2.842e-14,0.356,0.343,0.368,208.4,197.5,219.9,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0135,0.0125,0.0144,0.00054,0.0005,0.00058,0.364,0.345,0.385,0.015,0.014,0.015,24.62,24.54,24.69,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.11,45.63,50.72,46.85,44.72,48.2,0,0,0,0,0,0,0.26,0,0.07,0.36,0.64,0.36,40.2
1218405600000,2008,8,2007,11,46,7,0.182,0.0696,0.112,7043.94,43.91,43.91,41.93,1,1,1,300.4,291.5,309,185.4,176.5,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.383,0.372,0.395,185.4,176.5,194,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0115,0.0107,0.0122,0.00046,0.00043,0.00049,0.323,0.307,0.339,0.013,0.012,0.014,24.77,24.72,24.83,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.926,0.934,42.8,40.71,44.8,41.93,39.8,43.91,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.7
1219010400000,2008,8,2007,11,47,7,0.17,0.0696,0.1,6234.8,39.04,39.04,37.11,1,1,1,280.6,273.1,288.4,165.6,158.1,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.41,0.399,0.421,165.6,158.1,173.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00983,0.00919,0.0105,0.00039,0.00036,0.00042,0.288,0.275,0.302,0.011,0.011,0.012,24.89,24.84,24.93,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.914,0.924,38.16,36.42,40,37.11,35.32,39.04,0,0,0,0,0,0,0.206,0,0.07,0.41,0.59,0.41,36.7
1219615200000,2008,8,2007,11,48,7,0.16,0.0696,0.0903,5599.83,34.77,34.77,33.33,1,1,1,264.4,258.6,270.7,149.4,143.6,115,115,115,0,-2.842e-14,2.842e-14,0.435,0.425,0.445,149.4,143.6,155.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.00845,0.00796,0.00898,0.00033,0.00032,0.00036,0.259,0.249,0.27,0.01,0.0098,0.011,24.98,24.95,25.02,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.36,33,35.84,33.33,32.01,34.77,0,0,0,0,0,0,0.185,0,0.0697,0.43,0.56,0.44,35
1220220000000,2008,9,2007,12,49,7,0.148,0.055,0.0933,5810.04,37.01,37.01,34.58,1,1,1,245.2,235.9,255.6,154.2,144.9,91,91,91,0,0,0,0.371,0.356,0.386,154.2,144.9,164.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00886,0.00807,0.00974,0.00035,0.00032,0.00039,0.265,0.248,0.284,0.01,0.0098,0.011,25.07,24.99,25.14,0.94,0.937,0.944,0.97,0.97,0.972,0.912,0.909,0.917,35.64,33.47,38.08,34.58,32.47,37.01,0,0,0,0,0,0,0.192,0,0.0547,0.37,0.63,0.37,39.3
1220824800000,2008,9,2007,12,50,7,0.136,0.055,0.0811,5038.81,31.78,31.78,29.99,1,1,1,225.1,217.6,232.9,134.1,126.6,91,91,91,0,0,0,0.404,0.391,0.418,134.1,126.6,141.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0958,0.101,0.00715,0.00651,0.00781,0.00028,0.00026,0.00031,0.229,0.216,0.243,0.009,0.0085,0.0096,25.22,25.16,25.28,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.92,29.17,32.77,29.99,28.3,31.78,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37.1
1221429600000,2008,9,2007,12,51,7,0.127,0.055,0.0719,4449.77,27.73,27.73,26.49,1,1,1,209.9,204.2,215.2,118.9,113.2,91,91,91,-6.09e-15,-1.421e-14,1.421e-14,0.434,0.423,0.446,118.9,113.2,124.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.091,0.0949,0.00586,0.00537,0.0063,0.00023,0.00021,0.00025,0.202,0.192,0.211,0.0079,0.0075,0.0083,25.34,25.3,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.31,25.93,28.59,26.49,25.15,27.73,0,0,0,0,0,0,0.147,0,0.0551,0.43,0.57,0.43,35
1222034400000,2008,9,2007,12,52,7,0.119,0.055,0.0639,592.924,24.71,24.71,3.529,1,1,1,196.7,191.4,202.3,105.7,100.4,91,91,91,2.03e-15,0,1.421e-14,0.463,0.45,0.475,105.7,100.4,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0865,0.0903,0.00473,0.00428,0.00521,0.00018,0.00017,0.0002,0.178,0.169,0.188,0.007,0.0066,0.0074,25.41,25.4,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.891,3.638,0,25.47,3.529,0,24.71,0,6,0,0,0.857,0,0.0196,0.857,0.0551,0.46,0.54,0.46,4.98
1222639200000,2008,9,2007,12,53,7,0.112,0.0382,0.0742,3572.44,30.42,30.42,21.26,1,1,1,185.9,181.8,190,122.8,97.64,63.14,52,91,-4.06e-15,-1.421e-14,0,0.339,0.278,0.482,122.8,97.64,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0855,0.0939,0.00619,0.00405,0.00725,0.00024,0.00016,0.00028,0.205,0.164,0.226,0.008,0.0064,0.0088,25.37,25.35,25.41,0.665,0,0.933,0.693,0,0.97,0.645,0,0.905,21.92,0,31.36,21.26,0,30.42,0,2,0,0,0.286,0,0.118,0.286,0.0378,0.34,0.66,0.34,31.9
1223244000000,2008,10,2008,1,1,7,0.107,0.0314,0.0756,4701.73,28.8,28.8,27.99,1,1,1,177,174.4,180.4,125,122.4,52,52,52,2.03e-15,0,1.421e-14,0.294,0.288,0.298,125,122.4,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0893,0.0914,0.00638,0.00616,0.00667,0.00025,0.00024,0.00026,0.208,0.203,0.214,0.0081,0.008,0.0084,25.35,25.35,25.35,0.928,0.927,0.93,0.97,0.97,0.97,0.9,0.899,0.902,28.85,28.2,29.69,27.99,27.35,28.8,0,0,0,0,0,0,0.155,0,0.0314,0.29,0.71,0.29,43.9
1223848800000,2008,10,2008,1,2,7,0.104,0.0314,0.0725,4492.89,27.15,27.15,26.74,1,1,1,171.9,170.3,173.6,119.9,118.3,52,52,52,6.09e-15,0,1.421e-14,0.303,0.3,0.305,119.9,118.3,121.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0884,0.0879,0.089,0.00594,0.00581,0.00609,0.00023,0.00023,0.00024,0.199,0.196,0.202,0.0078,0.0077,0.0079,25.35,25.34,25.35,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.57,27.17,27.99,26.74,26.35,27.15,0,0,0,0,0,0,0.149,0,0.0315,0.3,0.7,0.3,43.2
1224453600000,2008,10,2008,1,3,7,0.105,0.0423,0.0626,3834.52,26.29,26.29,22.82,1,1,1,173.5,170.1,176.9,103.5,97.87,70,52,73,-2.03e-15,-1.421e-14,1.421e-14,0.403,0.306,0.427,103.5,97.87,118,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0835,0.0878,0.00455,0.00407,0.00578,0.00018,0.00016,0.00023,0.172,0.162,0.195,0.0067,0.0063,0.0077,25.38,25.34,25.38,0.914,0.911,0.924,0.969,0.968,0.97,0.886,0.882,0.896,23.55,22.24,27.1,22.82,21.53,26.29,0,0,0,0,0,0,0.127,0,0.0424,0.4,0.6,0.4,36.5
1225058400000,2008,10,2008,1,4,7,0.101,0.0402,0.0605,3715.65,25.77,25.77,22.12,1,1,1,166.5,163.5,170.9,100,90.76,66.43,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.399,0.301,0.446,100,90.76,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.081,0.0867,0.00425,0.00346,0.00561,0.00017,0.00014,0.00022,0.165,0.149,0.191,0.0065,0.0059,0.0075,25.37,25.34,25.38,0.919,0.913,0.922,0.967,0.965,0.97,0.889,0.884,0.894,22.86,20.82,26.57,22.12,20.08,25.77,0,0,0,0,0,0,0.123,0,0.0405,0.4,0.6,0.4,36.8
1225663200000,2008,11,2008,2,5,7,0.111,0.0302,0.0812,5071.17,32.13,32.13,30.19,1,1,1,184.3,171.7,192.5,134.3,121.7,50,50,50,0,0,0,0.272,0.26,0.291,134.3,121.7,142.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0932,0.0887,0.096,0.00717,0.00609,0.00786,0.00028,0.00024,0.00031,0.224,0.202,0.239,0.0088,0.0079,0.0093,25.34,25.34,25.35,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.898,0.907,31.12,28.01,33.13,30.19,27.17,32.13,0,0,0,0,0,0,0.168,0,0.0298,0.27,0.73,0.27,45.7
1226268000000,2008,11,2008,2,6,7,0.12,0.0391,0.0814,5084.99,32.59,32.59,30.27,1,1,1,199.1,194.4,202.3,134.5,130.7,64.57,50,67,0,0,0,0.324,0.257,0.339,134.5,130.7,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.094,0.0967,0.00719,0.00686,0.00802,0.00028,0.00027,0.00031,0.226,0.22,0.242,0.0088,0.0086,0.0095,25.37,25.35,25.38,0.932,0.931,0.936,0.97,0.97,0.97,0.904,0.903,0.908,31.2,30.26,33.6,30.27,29.36,32.59,0,0,0,0,0,0,0.168,0,0.0386,0.33,0.68,0.32,42.4
1226872800000,2008,11,2008,2,7,7,0.125,0.0361,0.0886,5555.31,37.58,37.58,33.07,1,1,1,206.2,197.4,215.4,146.5,130.4,59.71,50,67,0,0,0,0.291,0.232,0.339,146.5,130.4,165.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0939,0.104,0.0082,0.00683,0.00981,0.00032,0.00027,0.00038,0.247,0.219,0.28,0.0097,0.0086,0.011,25.31,25.23,25.38,0.937,0.931,0.943,0.971,0.97,0.973,0.909,0.903,0.918,34.06,30.2,38.62,33.07,29.29,37.58,0,0,0,0,0,0,0.184,0,0.0364,0.29,0.71,0.29,44.4
