datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1352066400000,2012,11,2012,2,6,7,0.0868,0.0302,0.0566,3462.73,21.83,21.83,20.61,1,1,1,143.6,140.5,149.5,93.57,90.52,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.348,0.334,0.356,93.57,90.52,99.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0777,0.0809,0.0037,0.00344,0.00421,0.00015,0.00014,0.00017,0.151,0.146,0.162,0.0059,0.0057,0.0064,25.35,25.34,25.35,0.918,0.911,0.921,0.966,0.965,0.968,0.886,0.883,0.888,21.34,20.72,22.54,20.61,19.99,21.83,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,39.9
1352671200000,2012,11,2012,2,7,7,0.0902,0.0302,0.06,3657.93,22.56,22.56,21.77,1,1,1,149.2,146.8,152.6,99.15,96.81,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.335,0.328,0.341,99.15,96.81,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0799,0.082,0.00418,0.00398,0.00447,0.00016,0.00016,0.00018,0.161,0.157,0.167,0.0063,0.0062,0.0066,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.97,0.884,0.883,0.885,22.48,21.99,23.26,21.77,21.27,22.56,0,0,0,0,0,0,0.121,0,0.0302,0.33,0.67,0.33,40.6
1353276000000,2012,11,2012,2,8,7,0.0933,0.0302,0.0631,3862.12,24.46,24.46,22.99,1,1,1,154.3,152,160.5,104.3,102,50,50,50,0,-1.421e-14,1.421e-14,0.324,0.312,0.329,104.3,102,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0818,0.0848,0.00462,0.00442,0.00514,0.00018,0.00017,0.0002,0.171,0.166,0.182,0.0067,0.0065,0.0071,25.34,25.34,25.34,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.891,23.7,23.12,25.21,22.99,22.42,24.46,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
1353880800000,2012,11,2012,2,9,7,0.105,0.0318,0.0735,4560.57,28.75,28.75,27.15,1,1,1,174.2,164.6,182.1,121.6,114.6,52.57,50,59,4.06e-15,0,1.421e-14,0.302,0.281,0.325,121.6,114.6,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0862,0.091,0.00608,0.00549,0.00665,0.00024,0.00022,0.00026,0.202,0.189,0.213,0.0079,0.0074,0.0083,25.35,25.34,25.36,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.99,26.23,29.64,27.15,25.44,28.75,0,0,0,0,0,0,0.151,0,0.0315,0.3,0.7,0.3,43.4
1354485600000,2012,12,2012,3,10,7,0.114,0.0357,0.0783,4878.62,30.07,30.07,29.04,1,1,1,188.4,182.4,192.8,129.4,123.4,59,59,59,2.03e-15,0,1.421e-14,0.313,0.306,0.324,129.4,123.4,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0907,0.0944,0.00675,0.00624,0.00712,0.00026,0.00024,0.00028,0.217,0.206,0.225,0.0085,0.0081,0.0088,25.36,25.36,25.36,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.94,28.45,31,29.04,27.59,30.07,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
1355090400000,2012,12,2012,3,11,7,0.121,0.0357,0.085,5322.57,32.84,32.84,31.68,1,1,1,199.5,195.8,204.5,140.5,136.8,59,59,59,0,0,0,0.296,0.289,0.301,140.5,136.8,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0954,0.0985,0.0077,0.00737,0.00812,0.0003,0.00029,0.00032,0.237,0.23,0.246,0.0092,0.009,0.0096,25.35,25.33,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.66,31.74,33.85,31.68,30.79,32.84,0,0,0,0,0,0,0.176,0,0.036,0.3,0.7,0.3,44
1355695200000,2012,12,2012,3,12,7,0.129,0.0357,0.0935,5871.12,37.36,37.36,34.95,1,1,1,213.6,205.9,223.9,154.6,146.9,59,59,59,0,0,0,0.276,0.263,0.287,154.6,146.9,164.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.099,0.105,0.00889,0.00823,0.00977,0.00035,0.00032,0.00038,0.262,0.248,0.28,0.01,0.0097,0.011,25.26,25.18,25.32,0.94,0.937,0.943,0.971,0.97,0.973,0.912,0.909,0.918,36.01,34.18,38.41,34.95,33.15,37.36,0,0,0,0,0,0,0.194,0,0.0355,0.28,0.72,0.28,45.5
1356300000000,2012,12,2012,3,13,7,0.146,0.0357,0.111,7013.62,46.77,46.77,41.75,1,1,1,242.1,224.7,263.6,183.1,165.7,59,59,59,0,0,0,0.244,0.224,0.263,183.1,165.7,204.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.106,0.119,0.0113,0.00984,0.0131,0.00045,0.00039,0.00052,0.313,0.282,0.351,0.012,0.011,0.014,25.04,24.89,25.17,0.949,0.944,0.956,0.978,0.973,0.98,0.928,0.918,0.936,42.68,38.61,47.72,41.75,37.57,46.77,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48
1356904800000,2012,12,2012,3,14,7,0.179,0.0429,0.136,8399.48,55.32,55.32,50,2,1,1.4285714285714286,295.8,271.5,326.2,224.8,205.9,71,59,73,-1.218e-14,-2.842e-14,0,0.24,0.217,0.262,224.8,205.9,253.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.138,0.015,0.0132,0.0185,0.0006,0.00053,0.00074,0.319,0.243,0.378,0.013,0.0097,0.015,24.79,24.7,24.85,0.944,0.923,0.958,0.976,0.97,0.98,0.921,0.895,0.939,39.86,25.88,50.82,38.67,25.11,48.2,0,0,0,0,0,0,0.278,0,0.043,0.24,0.76,0.24,46.9
1357509600000,2013,1,2012,4,15,7,0.23,0.0442,0.186,11280.6,76.92,76.92,67.15,2,2,2,380.9,337.9,425.4,307.9,264.9,73,73,73,0,0,0,0.193,0.172,0.216,307.9,264.9,352.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.142,0.173,0.0443,0.0241,0.0654,0.0018,0.00097,0.0027,0.352,0.288,0.419,0.014,0.012,0.017,24.35,24.07,24.62,0.941,0.933,0.949,0.971,0.97,0.975,0.914,0.905,0.925,34.58,29.83,39.45,33.57,28.93,38.46,0,0,0,0,0,0,0.373,0,0.044,0.19,0.81,0.19,49
1358114400000,2013,1,2012,4,16,7,0.302,0.0442,0.258,15378.4,103.2,103.2,91.54,3,2,2.142857142857143,499.1,441.6,564.6,426.1,368.6,73,73,73,0,0,0,0.147,0.129,0.165,426.1,368.6,491.6,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.2,0.179,0.227,0.1,0.073,0.131,0.0042,0.003,0.0055,0.514,0.443,0.589,0.021,0.018,0.025,23.64,23.34,23.97,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.53,35.45,51.1,43.31,34.39,48.2,0,0,0,0,0,0,0.509,0,0.044,0.15,0.85,0.15,50.9
1358719200000,2013,1,2012,4,17,7,0.404,0.055,0.349,20119.6,134.7,134.7,119.8,3,3,3,668.6,591.7,748.1,577.6,500.7,91,91,91,8.12e-15,0,5.684e-14,0.137,0.122,0.154,577.6,500.7,657.1,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.279,0.235,0.324,0.187,0.135,0.24,0.008,0.0057,0.01,0.668,0.539,0.803,0.029,0.023,0.035,22.76,22.31,23.2,0.952,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.937,40.88,35.93,45.83,39.92,34.85,44.92,0,0,0,0,0,0,0.665,0,0.055,0.14,0.86,0.14,49.8
1359324000000,2013,1,2012,4,18,7,0.502,0.067,0.435,24030.7,144.6,144.6,143,3,3,3,830.7,770.3,899.6,720,679.3,110.7,91,137,0,0,0,0.132,0.11,0.161,720,679.3,762.6,990,990,990,967.2,967,967.5,22.8,22.5,23,0.365,0.337,0.403,0.282,0.255,0.308,0.012,0.011,0.014,0.913,0.84,0.995,0.04,0.036,0.044,21.86,21.51,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.23,47.14,51.28,47.68,46.2,48.2,0,0,0,0,0,0,0.795,0,0.067,0.13,0.87,0.13,47.9
1359928800000,2013,2,2012,5,19,7,0.589,0.0829,0.506,27242.7,166.5,166.5,162.2,4,4,4,973.9,924.2,1000,836.9,787.2,137,137,137,0,0,0,0.141,0.137,0.148,836.9,787.2,863.5,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.471,0.426,0.496,0.344,0.32,0.357,0.015,0.014,0.016,1.04,0.954,1.09,0.047,0.043,0.049,21.16,21.01,21.45,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.42,39.44,42.47,40.54,38.44,41.62,0,0,0,0,0,0,0.901,0,0.083,0.14,0.86,0.14,46.3
1360533600000,2013,2,2012,5,20,7,0.605,0.098,0.507,27129.8,162,162,161.5,4,4,4,999.8,995.5,1003,837.8,833.5,162,162,162,0,0,0,0.162,0.162,0.163,837.8,833.5,841,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.48,0.477,0.483,0.344,0.342,0.346,0.016,0.015,0.016,1.05,1.04,1.06,0.048,0.047,0.048,21.05,21.03,21.08,0.954,0.954,0.954,0.979,0.978,0.979,0.934,0.933,0.934,41.25,41.08,41.38,40.37,40.19,40.51,0,0,0,0,0,0,0.897,0,0.098,0.16,0.84,0.16,44.8
1361138400000,2013,2,2012,5,21,7,0.617,0.0893,0.528,28143.8,172.8,172.8,167.5,4,4,4,1020,1005,1041,872.5,843.5,147.7,137,162,0,-1.137e-13,1.137e-13,0.145,0.132,0.161,872.5,843.5,903.9,990,990,990,968,967.9,968,22,22,22.1,0.508,0.486,0.533,0.361,0.347,0.376,0.016,0.016,0.017,1.11,1.06,1.16,0.05,0.048,0.053,20.93,20.81,21.02,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.75,41.48,44.07,41.88,40.62,43.19,0,0,0,0,0,0,0.931,0,0.089,0.14,0.86,0.14,45.6
1361743200000,2013,2,2012,5,22,7,0.659,0.0948,0.564,29654.4,179.8,179.8,176.5,4,4,4,1090,1049,1134,933,911.6,156.7,137,183,0,-1.137e-13,1.137e-13,0.143,0.126,0.166,933,911.6,950.9,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.564,0.54,0.587,0.391,0.38,0.399,0.018,0.017,0.018,1.21,1.17,1.25,0.056,0.053,0.058,20.61,20.43,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.03,44.28,45.86,44.13,43.39,44.94,0,0,0,0,0,0,0.981,0,0.095,0.14,0.86,0.14,45
1362348000000,2013,3,2012,6,23,7,0.718,0.111,0.607,31161.7,189.5,189.5,185.5,4,4,4,1187,1147,1221,1004,964.5,183,183,183,-1.624e-14,-1.137e-13,0,0.154,0.15,0.159,1004,964.5,1038,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.656,0.599,0.705,0.448,0.406,0.507,0.021,0.019,0.024,1.38,1.27,1.5,0.064,0.059,0.07,20.13,19.91,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.32,46,48.35,46.37,45.08,47.39,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,43.4
1362952800000,2013,3,2012,6,24,7,0.77,0.111,0.654,32333.4,192.8,192.8,192.5,4,4,4,1273,1235,1329,1090,1052,183,183,183,9.319,0,46.04,0.144,0.138,0.148,1081,1052,1100,990,990,990,968.8,968.6,968.9,21.2,21.1,21.4,0.772,0.726,0.816,0.604,0.54,0.648,0.028,0.025,0.031,1.67,1.56,1.76,0.079,0.073,0.084,19.57,19.3,19.81,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.45,48.76,50.03,48.12,47.78,48.2,0,0,0,0,0,0,1.07,0,0.116,0.14,0.85,0.15,42
1363557600000,2013,3,2012,6,25,7,0.892,0.092,0.665,31740.1,192.8,192.8,188.9,4,4,4,1475,1362,1609,1323,1179,152.1,129,183,222.9,79.23,379.6,0.104,0.0802,0.134,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.83,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.089,0.085,0.092,18.77,18.31,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,46.99,49.3,47.23,46.05,48.2,0,0,0,0,0,0,1.05,0,0.227,0.1,0.75,0.25,35.6
1364162400000,2013,3,2012,6,26,7,1.13,0.078,0.665,29446.6,182.1,182.1,175.3,4,4,4,1868,1671,2038,1739,1542,129,129,129,638.5,442.3,808.8,0.0694,0.0633,0.0772,1100,1100,1100,990,990,990,970.7,970,971.2,19.3,18.8,20,0.924,0.915,0.926,0.648,0.648,0.648,0.034,0.032,0.034,1.87,1.86,1.87,0.097,0.093,0.1,17.46,16.93,18.1,0.949,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.71,43.29,46.44,43.82,42.42,45.51,0,0,0,0,0,0,0.974,0,0.465,0.069,0.59,0.41,26.1
1364767200000,2013,4,2012,7,27,7,1.31,0.131,0.665,27989.8,168.5,168.5,166.6,4,4,4,2159,2084,2197,1942,1867,217,217,217,841.8,767.5,880.4,0.101,0.0988,0.104,1100,1100,1100,990,990,990,971.5,971.3,971.6,18.5,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.64,16.55,16.82,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.5,42.25,42.98,41.65,41.41,42.12,0,0,0,0,0,0,0.926,0,0.645,0.1,0.51,0.49,21.4
1365372000000,2013,4,2012,7,28,7,1.28,0.107,0.665,28143.1,169.5,169.5,167.5,4,4,4,2123,2045,2183,1945,1897,177.6,148,217,845.4,796.9,880,0.0834,0.0696,0.101,1100,1100,1100,990,990,990,971.4,971.2,971.5,18.6,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.58,16.92,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.73,42.35,43.24,41.88,41.5,42.38,0,0,0,0,0,0,0.931,0,0.615,0.084,0.52,0.48,22
1365976800000,2013,4,2012,7,29,7,1.16,0.0895,0.665,29152.9,177,177,173.5,4,4,4,1917,1817,2013,1769,1669,148,148,148,668.7,568.7,764.7,0.0773,0.0735,0.0815,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.3,16.99,17.62,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.27,43.45,45.14,43.38,42.58,44.24,0,0,0,0,0,0,0.964,0,0.495,0.077,0.57,0.43,25.1
1366581600000,2013,4,2012,7,30,7,1.01,0.0895,0.665,30570.1,185.3,185.3,182,4,4,4,1671,1573,1779,1523,1425,148,148,148,423.4,324.8,531,0.0887,0.0832,0.0941,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.92,0.913,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.74,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.47,47.28,45.49,44.56,46.34,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1367186400000,2013,4,2012,7,31,7,0.881,0.109,0.665,31851.4,192.8,192.8,189.6,4,4,4,1457,1362,1544,1277,1170,179.4,148,192,177.3,70.23,295.7,0.124,0.0959,0.141,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.87,0.826,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.085,0.091,18.84,18.52,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.53,49.31,47.4,46.58,48.2,0,0,0,0,0,0,1.05,0,0.216,0.12,0.75,0.25,36.2
1367791200000,2013,5,2012,8,32,7,0.721,0.116,0.604,30784.4,192.8,192.8,183.2,4,4,4,1193,1091,1311,1001,898.6,192,192,192,2.73,-1.137e-13,19.11,0.162,0.146,0.176,998,898.6,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.657,0.539,0.805,0.474,0.374,0.648,0.022,0.017,0.031,1.41,1.16,1.75,0.066,0.053,0.083,20.09,19.37,20.66,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.85,43.46,49.81,45.81,42.6,48.2,0,0,0,0,0,0,1.02,0,0.117,0.16,0.84,0.16,42.7
1368396000000,2013,5,2012,8,33,7,0.599,0.116,0.483,25721.4,165.9,165.9,153.1,4,3,3.5714285714285716,990.5,928.8,1062,798.5,736.8,192,192,192,-1.624e-14,-1.137e-13,0,0.194,0.181,0.207,798.5,736.8,869.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.447,0.391,0.512,0.325,0.293,0.36,0.015,0.013,0.016,1.02,0.958,1.11,0.046,0.043,0.051,21.13,20.8,21.43,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,44.87,39.37,51.34,43.44,38.37,48.2,0,0,0,0,0,0,0.851,0,0.116,0.19,0.81,0.19,42.9
1369000800000,2013,5,2012,8,34,7,0.525,0.0928,0.432,23847.1,144.6,144.6,141.9,3,3,3,868.4,826.3,912.9,715,679.3,153.4,147,192,0,0,0,0.176,0.164,0.21,715,679.3,750.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.369,0.346,0.396,0.279,0.255,0.302,0.012,0.011,0.013,0.912,0.849,0.978,0.04,0.037,0.043,21.71,21.52,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.55,46.63,50.54,47.32,45.7,48.2,0,0,0,0,0,0,0.789,0,0.093,0.18,0.82,0.18,45.4
1369605600000,2013,5,2012,8,35,7,0.474,0.0841,0.39,22057.5,135,135,131.3,3,3,3,783.4,755.2,813.6,644.4,627.5,139,119,147,0,0,0,0.177,0.155,0.19,644.4,627.5,666.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.326,0.317,0.339,0.231,0.22,0.246,0.01,0.0096,0.011,0.79,0.762,0.828,0.034,0.033,0.036,22.18,22.02,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.66,43.59,45.9,43.76,42.71,44.99,0,0,0,0,0,0,0.729,0,0.084,0.18,0.82,0.18,46.5
1370210400000,2013,6,2012,9,36,7,0.429,0.072,0.357,20488.9,128.4,128.4,122,3,3,3,709.9,677.3,744,590.9,558.3,119,119,119,0,0,0,0.168,0.16,0.176,590.9,558.3,625,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.294,0.275,0.313,0.196,0.174,0.218,0.0084,0.0074,0.0094,0.698,0.643,0.755,0.03,0.027,0.033,22.56,22.37,22.75,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.55,39.49,43.66,40.65,38.5,42.79,0,0,0,0,0,0,0.678,0,0.072,0.17,0.83,0.17,47.8
1370815200000,2013,6,2012,9,37,7,0.386,0.072,0.314,18075.6,113.3,113.3,107.6,3,3,3,637.9,609.7,666.6,518.9,490.7,119,119,119,8.12e-15,0,5.684e-14,0.187,0.179,0.195,518.9,490.7,547.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.253,0.237,0.269,0.148,0.131,0.167,0.0063,0.0055,0.0071,0.577,0.531,0.625,0.024,0.022,0.027,22.97,22.81,23.13,0.948,0.945,0.951,0.971,0.97,0.973,0.92,0.917,0.925,36.94,35.08,38.81,35.86,34.02,37.78,0,0,0,0,0,0,0.598,0,0.072,0.19,0.81,0.19,46.8
1371420000000,2013,6,2012,9,38,7,0.349,0.0829,0.266,15429.9,96.4,96.4,91.84,2,2,2,577,553.7,601.8,440,392.7,137,119,161,0,-5.684e-14,5.684e-14,0.238,0.198,0.291,440,392.7,482.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.197,0.232,0.107,0.0843,0.127,0.0045,0.0035,0.0054,0.56,0.489,0.627,0.024,0.02,0.026,23.24,23.07,23.42,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.92,43.02,52.2,45.92,42.16,48.2,0,0,0,0,0,0,0.51,0,0.083,0.24,0.76,0.24,44.2
1372024800000,2013,6,2012,9,39,7,0.317,0.0974,0.22,13108.2,82.81,82.81,78.02,2,2,2,524.6,503.6,546.3,363.6,342.6,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.307,0.295,0.32,363.6,342.6,385.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.179,0.194,0.0706,0.0607,0.0809,0.0029,0.0025,0.0034,0.445,0.414,0.478,0.019,0.017,0.02,23.59,23.46,23.72,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.97,37.76,42.25,39.01,36.67,41.4,0,0,0,0,0,0,0.433,0,0.097,0.31,0.69,0.31,41.4
1372629600000,2013,7,2012,10,40,7,0.29,0.0816,0.208,12448.7,78.3,78.3,74.1,2,2,2,479.1,460.7,497.9,344.1,325.7,135,135,135,0,0,0,0.282,0.271,0.293,344.1,325.7,362.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.171,0.184,0.0614,0.0527,0.0703,0.0025,0.0022,0.0029,0.414,0.386,0.442,0.017,0.016,0.018,23.83,23.72,23.94,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.928,38.1,36.12,40.1,37.05,35.04,39.15,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,42.9
1373234400000,2013,7,2012,10,41,7,0.266,0.0816,0.184,11017.6,68.88,68.88,65.58,2,2,2,439.3,423.8,455,304.3,288.8,135,135,135,0,0,0,0.308,0.297,0.319,304.3,288.8,320,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.158,0.169,0.0426,0.0353,0.05,0.0017,0.0014,0.0021,0.354,0.331,0.378,0.015,0.014,0.016,24.07,23.97,24.16,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.8,32.1,35.51,32.79,31.14,34.44,0,0,0,0,0,0,0.364,0,0.082,0.31,0.69,0.31,41.4
1373839200000,2013,7,2012,10,42,7,0.245,0.0816,0.163,9777.78,61.16,61.16,58.2,2,2,2,404.8,391.8,418.6,269.8,256.8,135,135,135,0,0,0,0.334,0.322,0.345,269.8,256.8,283.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.147,0.156,0.0264,0.0202,0.0329,0.0011,0.00082,0.0013,0.303,0.283,0.323,0.012,0.011,0.013,24.28,24.19,24.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30,28.56,31.53,29.1,27.71,30.58,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.9
1374444000000,2013,7,2012,10,43,7,0.227,0.0816,0.145,8684.91,54.53,54.53,51.7,2,1,1.8571428571428572,375.4,363.1,387.7,240.4,228.1,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.36,0.348,0.372,240.4,228.1,252.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.146,0.0163,0.0151,0.0183,0.00066,0.00061,0.00074,0.284,0.253,0.402,0.011,0.01,0.016,24.44,24.38,24.51,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.57,25.78,52.27,29.29,25.01,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.3
1375048800000,2013,7,2012,10,44,7,0.21,0.0747,0.135,8152.15,50.47,50.47,48.52,2,1,1.1428571428571428,347.2,333.8,359,223.6,216.9,123.6,115,135,-8.12e-15,-2.842e-14,0,0.356,0.33,0.384,223.6,216.9,233.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.136,0.0148,0.0142,0.0156,0.00059,0.00057,0.00063,0.37,0.251,0.4,0.015,0.01,0.016,24.49,24.41,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.48,26.02,52.51,44.92,25.24,48.2,0,0,0,0,0,0,0.27,0,0.075,0.36,0.64,0.36,38.8
1375653600000,2013,8,2012,11,45,7,0.192,0.0696,0.123,7714.26,48.2,48.2,45.92,1,1,1,318.2,306.8,330.3,203.2,191.8,115,115,115,0,-2.842e-14,2.842e-14,0.362,0.348,0.375,203.2,191.8,215.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.121,0.13,0.013,0.0121,0.014,0.00052,0.00048,0.00056,0.355,0.335,0.377,0.014,0.013,0.015,24.65,24.57,24.73,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.92,44.29,49.67,45.92,43.41,48.2,0,0,0,0,0,0,0.255,0,0.069,0.36,0.64,0.36,40.2
1376258400000,2013,8,2012,11,46,7,0.178,0.0696,0.108,6772.79,42.59,42.59,40.31,1,1,1,293.6,284.6,303.2,178.6,169.6,115,115,115,0,-2.842e-14,2.842e-14,0.392,0.379,0.404,178.6,169.6,188.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.12,0.0109,0.0102,0.0117,0.00044,0.0004,0.00047,0.311,0.295,0.328,0.012,0.012,0.013,24.81,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.22,39.11,43.46,40.31,38.09,42.59,0,0,0,0,0,0,0.224,0,0.07,0.39,0.61,0.39,38
1376863200000,2013,8,2012,11,47,7,0.165,0.0696,0.0955,5925.92,37.35,37.35,35.27,1,1,1,272.8,264.7,281.6,157.8,149.7,115,115,115,0,-2.842e-14,2.842e-14,0.422,0.408,0.435,157.8,149.7,166.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00917,0.00847,0.00991,0.00036,0.00034,0.00039,0.274,0.259,0.29,0.011,0.01,0.012,24.93,24.88,24.98,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.34,34.43,38.4,35.27,33.4,37.35,0,0,0,0,0,0,0.196,0,0.0695,0.42,0.58,0.42,35.9
1377468000000,2013,8,2012,11,48,7,0.154,0.0675,0.0866,5366.27,35.07,35.07,31.94,1,1,1,254.8,247.4,262.2,143.2,134.9,111.6,91,115,-4.06e-15,-2.842e-14,0,0.438,0.368,0.46,143.2,134.9,156.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00793,0.00722,0.00905,0.00031,0.00029,0.00036,0.248,0.233,0.269,0.0098,0.0092,0.011,25.03,25,25.07,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,32.93,30.94,36.16,31.94,30.01,35.07,0,0,0,0,0,0,0.177,0,0.0674,0.44,0.56,0.44,34.8
1378072800000,2013,9,2012,12,49,7,0.141,0.055,0.0863,5371.04,34.15,34.15,31.97,1,1,1,233.8,224.7,243.3,142.8,133.7,91,91,91,0,0,0,0.39,0.374,0.405,142.8,133.7,152.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0983,0.105,0.00788,0.00712,0.0087,0.00031,0.00028,0.00034,0.245,0.228,0.262,0.0096,0.009,0.01,25.15,25.08,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,32.96,30.84,35.21,31.97,29.91,34.15,0,0,0,0,0,0,0.178,0,0.0547,0.39,0.61,0.39,38.1
1378677600000,2013,9,2012,12,50,7,0.129,0.0468,0.0823,5130.43,32.33,32.33,30.54,1,1,1,213.5,205.9,221.7,136.1,127.7,77.43,72,91,0,0,0,0.362,0.334,0.416,136.1,127.7,143.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0961,0.1,0.00731,0.00661,0.00797,0.00029,0.00026,0.00031,0.232,0.218,0.245,0.0091,0.0085,0.0096,25.29,25.25,25.34,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.48,29.43,33.33,30.54,28.54,32.33,0,0,0,0,0,0,0.17,0,0.0467,0.36,0.64,0.36,39.8
1379282400000,2013,9,2012,12,51,7,0.12,0.0435,0.0763,4750.13,29.51,29.51,28.27,1,1,1,198.1,192.5,203.4,126.1,120.5,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.363,0.354,0.374,126.1,120.5,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0922,0.096,0.00647,0.00599,0.00692,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.15,27.74,30.42,28.27,26.91,29.51,0,0,0,0,0,0,0.157,0,0.0437,0.36,0.64,0.36,39.6
1379887200000,2013,9,2012,12,52,7,0.112,0.0435,0.0686,4231.2,26.45,26.45,25.19,1,1,1,185.4,180.7,190.6,113.4,108.7,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.388,0.378,0.398,113.4,108.7,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.088,0.0915,0.00539,0.00499,0.00583,0.00021,0.0002,0.00023,0.191,0.182,0.2,0.0075,0.0071,0.0078,25.38,25.38,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,25.96,24.81,27.26,25.19,24.06,26.45,0,0,0,0,0,0,0.14,0,0.0434,0.39,0.61,0.39,37.8
1380492000000,2013,9,2012,12,53,7,0.106,0.0332,0.0731,4535.45,28.21,28.21,27,1,1,1,175.8,171.7,179.9,120.9,107.9,54.86,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.312,0.292,0.4,120.9,107.9,126,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0877,0.0906,0.00603,0.00492,0.00646,0.00024,0.00019,0.00025,0.201,0.181,0.21,0.0079,0.0071,0.0082,25.35,25.35,25.38,0.926,0.916,0.929,0.97,0.97,0.97,0.898,0.889,0.901,27.83,24.6,29.09,27,23.87,28.21,0,0,0,0,0,0,0.15,0,0.0329,0.31,0.69,0.31,42.8
1381096800000,2013,10,2013,1,1,7,0.101,0.0314,0.0696,4298.65,26.35,26.35,25.59,1,1,1,167.2,164.3,170.3,115.2,112.3,52,52,52,6.09e-15,0,1.421e-14,0.311,0.305,0.316,115.2,112.3,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0858,0.0879,0.00554,0.0053,0.00581,0.00022,0.00021,0.00023,0.19,0.185,0.196,0.0075,0.0073,0.0077,25.34,25.34,25.34,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.892,0.896,26.38,25.67,27.17,25.59,24.9,26.35,0,0,0,0,0,0,0.142,0,0.0314,0.31,0.69,0.31,42.6
1381701600000,2013,10,2013,1,2,7,0.0972,0.0314,0.0658,4037.97,24.7,24.7,24.04,1,1,1,160.7,158,163.5,108.7,106,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.324,0.318,0.329,108.7,106,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0835,0.0855,0.00499,0.00476,0.00523,0.0002,0.00019,0.0002,0.179,0.174,0.184,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.891,24.78,24.11,25.47,24.04,23.39,24.7,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.5
1382306400000,2013,10,2013,1,3,7,0.0982,0.0314,0.0667,4102.64,25.16,25.16,24.42,1,1,1,162.3,157.8,165.4,110.3,105.8,52,52,52,0,-1.421e-14,1.421e-14,0.321,0.314,0.33,110.3,105.8,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0834,0.0861,0.00513,0.00474,0.00539,0.0002,0.00019,0.00021,0.182,0.173,0.187,0.0071,0.0068,0.0073,25.34,25.34,25.34,0.918,0.915,0.92,0.97,0.97,0.97,0.891,0.888,0.893,25.18,24.05,25.94,24.42,23.33,25.16,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1382911200000,2013,10,2013,1,4,7,0.099,0.0309,0.0681,4195.38,26.5,26.5,24.97,1,1,1,163.8,161.3,169,112.6,109.6,51.14,50,52,6.09e-15,-1.421e-14,1.421e-14,0.312,0.296,0.322,112.6,109.6,119,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0848,0.0878,0.00532,0.00506,0.00586,0.00021,0.0002,0.00023,0.186,0.18,0.197,0.0073,0.0071,0.0077,25.34,25.34,25.34,0.92,0.918,0.924,0.97,0.97,0.97,0.892,0.89,0.897,25.74,24.99,27.32,24.97,24.24,26.5,0,0,0,0,0,0,0.139,0,0.0309,0.31,0.69,0.31,42.4
1383516000000,2013,11,2013,2,5,7,0.106,0.0302,0.0753,4678.91,28.55,28.55,27.85,1,1,1,174.5,169.2,177.4,124.5,119.2,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.287,0.282,0.295,124.5,119.2,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0878,0.0907,0.00633,0.00588,0.00658,0.00025,0.00023,0.00026,0.207,0.197,0.212,0.0081,0.0077,0.0083,25.34,25.34,25.34,0.928,0.924,0.929,0.97,0.97,0.97,0.9,0.897,0.902,28.71,27.39,29.44,27.85,26.57,28.55,0,0,0,0,0,0,0.155,0,0.0307,0.28,0.71,0.29,44.1
1384120800000,2013,11,2013,2,6,7,0.104,0.0302,0.074,4595.08,27.84,27.84,27.35,1,1,1,172.4,170.6,174.4,122.4,120.6,50,50,50,0,-1.421e-14,1.421e-14,0.29,0.287,0.293,122.4,120.6,124.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.089,0.0883,0.0897,0.00616,0.006,0.00633,0.00024,0.00023,0.00025,0.203,0.2,0.206,0.0079,0.0078,0.0081,25.34,25.34,25.34,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.2,27.74,28.7,27.35,26.9,27.84,0,0,0,0,0,0,0.152,0,0.03,0.29,0.71,0.29,44.2
1384725600000,2013,11,2013,2,7,7,0.11,0.0302,0.0796,4966.85,31.41,31.41,29.56,1,1,1,181.7,173.6,189.5,131.7,123.6,50,50,50,2.03e-15,0,1.421e-14,0.275,0.264,0.288,131.7,123.6,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0894,0.095,0.00694,0.00626,0.0076,0.00027,0.00024,0.0003,0.219,0.205,0.233,0.0086,0.008,0.0091,25.34,25.34,25.35,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.48,28.49,32.38,29.56,27.64,31.41,0,0,0,0,0,0,0.164,0,0.0304,0.27,0.72,0.28,45.2
1385330400000,2013,11,2013,2,8,7,0.115,0.031,0.0839,5248.57,32.13,32.13,31.24,1,1,1,190,187,192.5,138.7,132.9,51.29,50,59,0,0,0,0.27,0.26,0.307,138.7,132.9,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0941,0.096,0.00754,0.00705,0.00786,0.00029,0.00028,0.00031,0.232,0.223,0.239,0.0091,0.0087,0.0093,25.35,25.35,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.21,30.8,33.13,31.24,29.88,32.13,0,0,0,0,0,0,0.174,0,0.0311,0.27,0.73,0.27,45.6
1385935200000,2013,12,2013,3,9,7,0.123,0.0357,0.0876,5488.13,34.9,34.9,32.67,1,1,1,203.8,194.9,213.5,144.8,135.9,59,59,59,0,0,0,0.29,0.276,0.303,144.8,135.9,154.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0952,0.102,0.00806,0.0073,0.00889,0.00032,0.00029,0.00035,0.244,0.228,0.262,0.0096,0.0089,0.01,25.33,25.26,25.36,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.68,31.54,35.98,32.67,30.59,34.9,0,0,0,0,0,0,0.181,0,0.0354,0.29,0.71,0.29,44.6
1386540000000,2013,12,2013,3,10,7,0.139,0.0357,0.104,6538.13,41.1,41.1,38.92,1,1,1,230.2,218.2,239,171.2,159.2,59,59,59,0,0,0,0.256,0.247,0.27,171.2,159.2,180,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.103,0.111,0.0103,0.00928,0.011,0.00041,0.00036,0.00044,0.291,0.27,0.307,0.011,0.011,0.012,25.13,25.06,25.22,0.945,0.942,0.948,0.976,0.97,0.98,0.923,0.913,0.929,39.88,37.07,41.94,38.92,35.96,41.1,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47
1387144800000,2013,12,2013,3,11,7,0.155,0.0357,0.119,7578.4,47.57,47.57,45.11,1,1,1,256.4,243.6,267.1,197.4,184.6,59,59,59,-4.06e-15,-2.842e-14,0,0.23,0.221,0.242,197.4,184.6,208.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.112,0.121,0.0125,0.0114,0.0134,0.0005,0.00045,0.00053,0.338,0.315,0.358,0.013,0.012,0.014,24.94,24.87,25.02,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,46.03,43.03,48.54,45.11,42.17,47.57,0,0,0,0,0,0,0.251,0,0.036,0.23,0.77,0.23,48.9
1387749600000,2013,12,2013,3,12,7,0.175,0.0357,0.139,8472.19,54.77,54.77,50.43,2,1,1.5714285714285714,288.7,271.2,309,229.7,212.2,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.205,0.191,0.218,229.7,212.2,250,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.122,0.135,0.0153,0.0138,0.017,0.00061,0.00055,0.00068,0.304,0.24,0.387,0.012,0.0096,0.015,24.84,24.78,24.91,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.18,25.79,52.4,35.54,25.02,48.2,0,0,0,0,0,0,0.28,0,0.036,0.2,0.79,0.21,48.4
1388354400000,2013,12,2013,3,13,7,0.215,0.0417,0.173,10487,68.4,68.4,62.42,2,2,2,354.8,319.1,386.9,285.8,260.1,69,59,73,0,0,0,0.194,0.178,0.212,285.8,260.1,313.9,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.16,0.0339,0.0218,0.0472,0.0014,0.00087,0.0019,0.319,0.279,0.361,0.013,0.011,0.015,24.51,24.3,24.73,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.914,32.18,29.37,35.26,31.21,28.49,34.2,0,0,0,0,0,0,0.347,0,0.042,0.19,0.8,0.2,48.8
1388959200000,2014,1,2013,4,14,7,0.263,0.0442,0.219,13267.7,87.43,87.43,78.97,2,2,2,434.8,396.5,473.6,361.8,323.5,73,73,73,0,0,0,0.168,0.154,0.184,361.8,323.5,400.6,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.177,0.163,0.19,0.0698,0.0517,0.0881,0.0029,0.0021,0.0036,0.433,0.376,0.491,0.018,0.015,0.02,24.01,23.78,24.24,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.45,36.3,44.6,39.49,35.21,43.71,0,0,0,0,0,0,0.439,0,0.044,0.17,0.83,0.17,50.4
1389564000000,2014,1,2013,4,15,7,0.324,0.0442,0.28,16440.3,108,108,97.86,3,2,2.2857142857142856,536.3,488.1,589.8,463.3,415.1,73,73,73,0,-5.684e-14,5.684e-14,0.137,0.124,0.15,463.3,415.1,516.8,990,990,990,966,965.8,966.3,24,23.7,24.2,0.215,0.195,0.242,0.118,0.0949,0.146,0.0049,0.0039,0.0062,0.556,0.513,0.608,0.023,0.021,0.025,23.43,23.18,23.69,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.54,35.76,52.18,43.88,34.69,48.2,0,0,0,0,0,0,0.544,0,0.044,0.14,0.86,0.14,50.7
1390168800000,2014,1,2013,4,16,7,0.404,0.0535,0.351,20224.5,132.1,132.1,120.4,3,3,3,668.4,610.3,733.3,579.9,536,88.43,73,91,0,0,0,0.132,0.12,0.145,579.9,536,642.3,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.28,0.253,0.316,0.188,0.159,0.23,0.0081,0.0067,0.0099,0.672,0.598,0.778,0.029,0.025,0.034,22.75,22.39,23.06,0.953,0.95,0.956,0.977,0.972,0.98,0.931,0.923,0.937,41.07,38.26,44.95,40.13,37.2,44.05,0,0,0,0,0,0,0.669,0,0.053,0.13,0.87,0.13,50.1
1390773600000,2014,1,2013,4,17,7,0.501,0.063,0.438,23936.9,144.6,144.6,142.5,3,3,3,827.6,758.2,912.9,723.5,667.2,104.1,91,137,0,0,0,0.125,0.107,0.156,723.5,667.2,775.9,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.368,0.33,0.416,0.283,0.247,0.315,0.012,0.011,0.014,0.919,0.82,1.02,0.04,0.036,0.045,21.87,21.43,22.25,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.46,46.44,51.98,47.49,45.51,48.2,0,0,0,0,0,0,0.792,0,0.063,0.13,0.87,0.13,47.8
1391378400000,2014,2,2013,5,18,7,0.617,0.0829,0.534,28446.8,177.4,177.4,169.3,4,4,4,1019,947.3,1072,882.5,810.3,137,137,137,-3.248e-14,-1.137e-13,0,0.135,0.128,0.145,882.5,810.3,935.1,990,990,990,968,967.7,968.1,22,21.9,22.3,0.513,0.447,0.561,0.366,0.331,0.392,0.017,0.015,0.018,1.12,0.994,1.21,0.051,0.045,0.055,20.93,20.66,21.32,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.22,40.38,45.26,42.33,39.45,44.36,0,0,0,0,0,0,0.941,0,0.083,0.13,0.87,0.13,46.1
1391983200000,2014,2,2013,5,19,7,0.671,0.0958,0.576,30106,182,182,179.2,4,4,4,1110,1080,1134,951.8,925.9,158.4,137,162,0,-1.137e-13,1.137e-13,0.143,0.127,0.149,951.8,925.9,971.8,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.584,0.561,0.604,0.4,0.387,0.409,0.018,0.018,0.019,1.25,1.2,1.28,0.057,0.055,0.059,20.51,20.4,20.62,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.71,44.72,46.43,44.8,43.82,45.5,0,0,0,0,0,0,0.996,0,0.095,0.14,0.86,0.14,44.9
1392588000000,2014,2,2013,5,20,7,0.682,0.098,0.584,30441.1,182.7,182.7,181.2,4,4,4,1128,1109,1139,966.3,947.3,162,162,162,-1.624e-14,-1.137e-13,1.137e-13,0.144,0.142,0.146,966.3,947.3,977.2,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.6,0.581,0.612,0.407,0.398,0.412,0.019,0.018,0.019,1.28,1.24,1.3,0.059,0.057,0.06,20.42,20.37,20.52,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.22,45.52,46.62,45.3,44.61,45.69,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.6
1393192800000,2014,2,2013,5,21,7,0.641,0.102,0.539,28538,176.5,176.5,169.9,4,4,4,1060,1028,1096,891.6,845.1,168,162,183,-1.624e-14,-1.137e-13,1.137e-13,0.159,0.148,0.178,891.6,845.1,933.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.53,0.49,0.568,0.371,0.348,0.391,0.017,0.016,0.018,1.14,1.07,1.22,0.052,0.048,0.056,20.77,20.58,20.95,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.34,41.41,45.02,42.47,40.54,44.12,0,0,0,0,0,0,0.944,0,0.102,0.16,0.84,0.16,44.5
1393797600000,2014,3,2013,6,22,7,0.631,0.111,0.521,27657.1,171.6,171.6,164.6,4,4,4,1044,1023,1088,860.7,840,183,183,183,-1.624e-14,-1.137e-13,1.137e-13,0.175,0.168,0.179,860.7,840,904.9,990,990,990,968,968,968.2,22,21.8,22,0.504,0.485,0.545,0.356,0.346,0.377,0.016,0.016,0.017,1.09,1.06,1.17,0.05,0.048,0.054,20.87,20.65,20.97,0.954,0.954,0.955,0.979,0.979,0.98,0.935,0.934,0.936,42.02,41.2,43.77,41.16,40.32,42.89,0,0,0,0,0,0,0.915,0,0.11,0.18,0.83,0.17,43.8
1394402400000,2014,3,2013,6,23,7,0.733,0.0827,0.637,31861.6,192.8,192.8,189.7,4,4,4,1212,1112,1311,1075,929,136.7,129,183,21.31,0,82.11,0.114,0.0984,0.165,1054,929,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.727,0.567,0.815,0.562,0.389,0.648,0.026,0.018,0.031,1.58,1.21,1.76,0.074,0.056,0.083,19.86,19.36,20.54,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.91,44.68,50.4,47.41,43.79,48.2,0,0,0,0,0,0,1.05,0,0.096,0.11,0.87,0.13,43.5
1395007200000,2014,3,2013,6,24,7,0.865,0.078,0.665,31996.1,192.8,192.8,190.5,4,4,4,1430,1344,1512,1301,1215,129,129,129,200.9,115.1,282.7,0.0903,0.0853,0.096,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.865,0.829,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.85,0.087,0.085,0.09,18.93,18.63,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.62,47.84,49.46,47.61,46.88,48.2,0,0,0,0,0,0,1.06,0,0.2,0.09,0.77,0.23,37
1395612000000,2014,3,2013,6,25,7,1.01,0.078,0.665,30548.6,186.3,186.3,181.8,4,4,4,1677,1547,1813,1548,1418,129,129,129,447.6,317.9,584.2,0.0772,0.0711,0.0834,1100,1100,1100,990,990,990,970.1,969.6,970.5,19.9,19.5,20.4,0.915,0.904,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.08,17.63,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.39,45.17,47.53,45.46,44.27,46.58,0,0,0,0,0,0,1.01,0,0.345,0.077,0.66,0.34,30.2
1396216800000,2014,3,2013,6,26,7,1.18,0.0879,0.665,28980.1,175.8,175.8,172.5,4,4,4,1947,1851,2013,1801,1722,145.3,129,148,701.4,622.1,764.7,0.0746,0.0697,0.0783,1100,1100,1100,990,990,990,970.9,970.6,971.1,19.1,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.2,16.99,17.51,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.01,43.45,44.84,43.13,42.58,43.94,0,0,0,0,0,0,0.958,0,0.515,0.074,0.56,0.44,24.6
1396821600000,2014,4,2013,7,27,7,1.22,0.0895,0.665,28592.9,170.6,170.6,170.2,4,4,4,2018,2002,2027,1870,1854,148,148,148,769.8,754,779,0.0733,0.073,0.0739,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.96,17.02,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.42,43.36,43.52,42.55,42.49,42.65,0,0,0,0,0,0,0.946,0,0.555,0.073,0.55,0.45,23.4
1397426400000,2014,4,2013,7,28,7,1.19,0.0895,0.665,28885.3,172.6,172.6,171.9,4,4,4,1963,1942,1991,1815,1794,148,148,148,714.6,693.9,743.4,0.0754,0.0743,0.0762,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.15,17.05,17.21,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.86,43.61,44.04,42.98,42.74,43.16,0,0,0,0,0,0,0.955,0,0.525,0.075,0.56,0.44,24.3
1398031200000,2014,4,2013,7,29,7,1.16,0.0895,0.665,29172.3,174.7,174.7,173.6,4,4,4,1913,1882,1938,1765,1734,148,148,148,664.8,634.4,690.4,0.0774,0.0764,0.0786,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.31,17.22,17.41,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.3,44.07,44.56,43.41,43.19,43.67,0,0,0,0,0,0,0.965,0,0.495,0.077,0.57,0.43,25.1
1398636000000,2014,4,2013,7,30,7,1.11,0.105,0.665,29662.3,178.6,178.6,176.6,4,4,4,1828,1769,1872,1655,1577,173.1,148,192,554.9,476.8,623.9,0.0951,0.0791,0.109,1100,1100,1100,990,990,990,970.5,970.4,970.7,19.5,19.3,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.58,17.44,17.77,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.04,44.66,45.56,44.14,43.76,44.65,0,0,0,0,0,0,0.981,0,0.445,0.095,0.6,0.4,26.7
1399240800000,2014,5,2013,8,31,7,1.01,0.116,0.665,30578.6,184.7,184.7,182,4,4,4,1671,1592,1745,1479,1400,192,192,192,379.1,300.3,453.1,0.115,0.11,0.121,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.917,0.911,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.1,17.85,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.43,45.78,47.12,45.5,44.86,46.18,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1399845600000,2014,5,2013,8,32,7,0.907,0.116,0.665,31600.2,190.9,190.9,188.1,4,4,4,1499,1424,1570,1307,1232,192,192,192,206.8,131.6,277.5,0.128,0.122,0.135,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.885,0.852,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.092,18.69,18.43,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.32,48.71,47.02,46.37,47.73,0,0,0,0,0,0,1.04,0,0.242,0.13,0.73,0.27,34.8
1400450400000,2014,5,2013,8,33,7,0.774,0.116,0.64,31851.8,192.8,192.8,189.6,4,4,4,1279,1167,1402,1087,974.9,192,192,192,29.33,0,110,0.151,0.137,0.165,1058,974.9,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.747,0.613,0.843,0.559,0.411,0.648,0.026,0.019,0.031,1.6,1.3,1.79,0.075,0.06,0.086,19.62,19.04,20.28,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.51,46.3,49.75,47.4,45.38,48.2,0,0,0,0,0,0,1.05,0,0.134,0.15,0.83,0.17,41.2
1401055200000,2014,5,2013,8,34,7,0.639,0.113,0.526,27839.5,177.2,177.2,165.7,4,4,4,1057,985.7,1136,869.4,816,187.6,161,192,1.624e-14,-1.137e-13,1.137e-13,0.177,0.163,0.19,869.4,816,944.5,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.512,0.463,0.581,0.36,0.334,0.396,0.016,0.015,0.018,1.11,1.02,1.24,0.051,0.046,0.057,20.82,20.43,21.13,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.32,40.17,45.2,41.43,39.22,44.29,0,0,0,0,0,0,0.921,0,0.113,0.18,0.82,0.18,43.6
1401660000000,2014,6,2013,9,35,7,0.554,0.0974,0.457,24664.7,155.7,155.7,146.8,4,3,3.2857142857142856,915.9,869.6,963.9,754.9,708.6,161,161,161,0,0,0,0.176,0.167,0.185,754.9,708.6,802.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.405,0.366,0.449,0.302,0.274,0.328,0.013,0.012,0.015,0.963,0.901,1.02,0.043,0.04,0.045,21.47,21.25,21.72,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.85,39.21,51.42,45.27,38.2,48.2,0,0,0,0,0,0,0.816,0,0.097,0.18,0.82,0.18,44.5
1402264800000,2014,6,2013,9,36,7,0.494,0.0974,0.397,22301.6,139.2,139.2,132.7,3,3,3,817.2,784.8,855.3,656.2,623.8,161,161,161,0,0,0,0.197,0.188,0.205,656.2,623.8,694.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.336,0.317,0.357,0.239,0.218,0.265,0.01,0.0095,0.012,0.813,0.758,0.877,0.036,0.033,0.039,22.02,21.8,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.15,43.25,47.34,44.25,42.38,46.4,0,0,0,0,0,0,0.737,0,0.097,0.2,0.8,0.2,45.1
1402869600000,2014,6,2013,9,37,7,0.452,0.0974,0.354,20157,126,126,120,3,3,3,746.8,712.3,778.1,585.8,551.3,161,161,161,0,0,0,0.216,0.207,0.226,585.8,551.3,617.1,990,990,990,966.9,966.7,967,23.1,23,23.3,0.296,0.276,0.314,0.192,0.169,0.213,0.0083,0.0073,0.0093,0.694,0.636,0.747,0.03,0.027,0.032,22.42,22.24,22.61,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,40.91,38.75,42.84,39.99,37.71,41.99,0,0,0,0,0,0,0.667,0,0.098,0.22,0.78,0.22,44.6
1403474400000,2014,6,2013,9,38,7,0.405,0.0974,0.308,17441.8,110.9,110.9,103.8,3,2,2.7142857142857144,669.9,639.8,701.1,508.9,478.8,161,161,161,2.436e-14,0,5.684e-14,0.241,0.23,0.252,508.9,478.8,540.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.252,0.235,0.27,0.142,0.125,0.162,0.0061,0.0053,0.0069,0.597,0.546,0.641,0.025,0.023,0.027,22.82,22.68,22.92,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,41.02,35.29,52.29,39.2,34.23,48.2,0,0,0,0,0,0,0.577,0,0.097,0.24,0.76,0.24,43.1
1404079200000,2014,6,2013,9,39,7,0.365,0.11,0.254,14962,96.4,96.4,89.06,2,2,2,603,577.2,630.3,420.6,391.2,182.4,161,186,0,-5.684e-14,5.684e-14,0.303,0.255,0.322,420.6,391.2,469.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.198,0.23,0.0975,0.0836,0.12,0.0041,0.0035,0.0051,0.533,0.488,0.609,0.022,0.021,0.026,23.16,22.97,23.31,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.64,42.65,50.58,44.53,41.8,48.2,0,0,0,0,0,0,0.495,0,0.111,0.3,0.7,0.3,41
1404684000000,2014,7,2013,10,40,7,0.33,0.112,0.218,12907.2,81.87,81.87,76.83,2,2,2,546,523.9,568.7,360,337.9,186,186,186,-8.12e-15,-5.684e-14,0,0.341,0.327,0.355,360,337.9,382.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.195,0.0689,0.0585,0.0796,0.0029,0.0024,0.0033,0.441,0.408,0.475,0.018,0.017,0.02,23.5,23.37,23.63,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.933,39.4,37.07,41.78,38.41,35.96,40.93,0,0,0,0,0,0,0.427,0,0.112,0.34,0.66,0.34,39.1
1405288800000,2014,7,2013,10,41,7,0.301,0.112,0.188,11149.7,70.4,70.4,66.37,2,2,2,497.1,478.2,516.5,311.1,292.2,186,186,186,0,0,0,0.374,0.36,0.389,311.1,292.2,330.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.163,0.177,0.0458,0.0369,0.055,0.0019,0.0015,0.0023,0.368,0.34,0.397,0.015,0.014,0.016,23.8,23.68,23.91,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.21,32.18,36.29,33.18,31.21,35.2,0,0,0,0,0,0,0.369,0,0.113,0.37,0.62,0.38,37
1405893600000,2014,7,2013,10,42,7,0.275,0.112,0.162,9644.15,61.09,61.09,57.41,2,2,2,454.6,438.6,471.9,268.6,252.6,186,186,186,0,0,0,0.409,0.394,0.424,268.6,252.6,285.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0258,0.0182,0.034,0.0011,0.00075,0.0014,0.304,0.28,0.33,0.012,0.011,0.014,24.05,23.95,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.59,27.83,31.49,28.7,26.99,30.54,0,0,0,0,0,0,0.319,0,0.113,0.41,0.59,0.41,35.1
1406498400000,2014,7,2013,10,43,7,0.252,0.104,0.148,8771.46,55.37,55.37,52.21,2,1,1.8571428571428572,417.4,400.6,433.4,244.7,231.8,172.7,155,186,8.12e-15,0,2.842e-14,0.413,0.376,0.445,244.7,231.8,257.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.142,0.148,0.017,0.0155,0.0206,0.00069,0.00063,0.00084,0.292,0.262,0.413,0.012,0.011,0.017,24.23,24.11,24.33,0.933,0.925,0.957,0.971,0.97,0.98,0.906,0.898,0.938,30.86,26.06,52.45,29.55,25.28,48.2,0,0,0,0,0,0,0.29,0,0.104,0.41,0.59,0.41,34.8
1407103200000,2014,8,2013,11,44,7,0.23,0.0937,0.136,8200.39,51.49,51.49,48.81,2,1,1.2857142857142858,379.8,364.7,394.8,224.8,209.7,155,155,155,0,-2.842e-14,2.842e-14,0.409,0.393,0.425,224.8,209.7,239.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.142,0.0149,0.0136,0.0161,0.0006,0.00055,0.00066,0.351,0.257,0.406,0.014,0.01,0.016,24.35,24.27,24.41,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.38,26.01,52.43,41.53,25.23,48.2,0,0,0,0,0,0,0.271,0,0.094,0.41,0.59,0.41,35.7
1407708000000,2014,8,2013,11,45,7,0.21,0.0937,0.117,7267.16,46.04,46.04,43.26,1,1,1,347.7,335.5,360.1,192.7,180.5,155,155,155,0,-2.842e-14,2.842e-14,0.446,0.43,0.462,192.7,180.5,205.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0111,0.0132,0.00049,0.00045,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.52,24.44,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.15,41.33,46.97,43.26,40.46,46.04,0,0,0,0,0,0,0.24,0,0.093,0.45,0.56,0.44,34.6
1408312800000,2014,8,2013,11,46,7,0.194,0.0937,0.0999,6176.98,39.45,39.45,36.77,1,1,1,320.2,309.5,331.4,165.2,154.5,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.484,0.468,0.501,165.2,154.5,176.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.115,0.112,0.119,0.0098,0.00888,0.0107,0.00039,0.00035,0.00043,0.291,0.272,0.311,0.012,0.011,0.012,24.71,24.63,24.78,0.944,0.941,0.948,0.972,0.97,0.977,0.918,0.913,0.926,37.81,35.33,40.38,36.77,34.27,39.45,0,0,0,0,0,0,0.204,0,0.0941,0.48,0.51,0.49,31.8
1408917600000,2014,8,2013,11,47,7,0.18,0.0937,0.0865,5320.75,33.72,33.72,31.67,1,1,1,298,289,307,143,134,155,155,155,0,-2.842e-14,2.842e-14,0.52,0.505,0.536,143,134,152,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.104,0.111,0.00791,0.00714,0.00867,0.00031,0.00028,0.00035,0.251,0.235,0.267,0.01,0.0093,0.011,24.86,24.8,24.91,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.65,30.53,34.76,31.67,29.62,33.72,0,0,0,0,0,0,0.176,0,0.0935,0.52,0.48,0.52,29.6
1409522400000,2014,9,2013,12,48,7,0.165,0.0714,0.0941,5835.19,37.4,37.4,34.73,1,1,1,273.5,262.5,284.9,155.5,144.5,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.432,0.414,0.45,155.5,144.5,166.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.112,0.00897,0.00803,0.00994,0.00036,0.00032,0.00039,0.269,0.25,0.29,0.011,0.0099,0.012,24.94,24.87,25,0.941,0.937,0.945,0.971,0.97,0.973,0.913,0.909,0.919,35.79,33.19,38.45,34.73,32.19,37.4,0,0,0,0,0,0,0.193,0,0.0709,0.43,0.57,0.43,35.4
1410127200000,2014,9,2013,12,49,7,0.151,0.062,0.0893,5543.91,35.63,35.63,33,1,1,1,250.2,242,258.9,147.6,134.9,102.6,91,118,4.06e-15,0,2.842e-14,0.409,0.364,0.467,147.6,134.9,158.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.0083,0.00722,0.00926,0.00033,0.00029,0.00037,0.254,0.233,0.273,0.01,0.0092,0.011,25.05,25.02,25.09,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.914,34.02,30.92,36.73,33,30,35.63,0,0,0,0,0,0,0.183,0,0.0617,0.41,0.59,0.41,36.7
1410732000000,2014,9,2013,12,50,7,0.139,0.055,0.0843,5242.33,33.16,33.16,31.2,1,1,1,230.4,222.6,239,139.4,131.6,91,91,91,0,0,0,0.395,0.381,0.409,139.4,131.6,148,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0975,0.103,0.0076,0.00693,0.00833,0.0003,0.00027,0.00033,0.239,0.225,0.254,0.0094,0.0088,0.01,25.18,25.11,25.24,0.935,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.17,30.32,34.18,31.2,29.41,33.16,0,0,0,0,0,0,0.173,0,0.0547,0.4,0.61,0.39,37.7
1411336800000,2014,9,2013,12,51,7,0.129,0.055,0.0743,4603.19,28.85,28.85,27.4,1,1,1,213.8,208.1,220.1,122.8,117.1,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.426,0.413,0.437,122.8,117.1,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0944,0.0924,0.0966,0.00619,0.0057,0.00672,0.00024,0.00022,0.00026,0.209,0.199,0.22,0.0082,0.0078,0.0086,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.25,26.86,29.75,27.4,26.05,28.85,0,0,0,0,0,0,0.152,0,0.0547,0.43,0.58,0.42,35.7
1411941600000,2014,9,2013,12,52,7,0.122,0.0473,0.0751,4671.38,29.03,29.03,27.81,1,1,1,202.4,199.6,206.1,124.2,113.2,78.14,73,91,-4.06e-15,-1.421e-14,1.421e-14,0.386,0.361,0.446,124.2,113.2,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.091,0.0946,0.00631,0.00537,0.00674,0.00025,0.00021,0.00026,0.21,0.192,0.218,0.0082,0.0075,0.0085,25.38,25.37,25.39,0.927,0.92,0.93,0.97,0.97,0.97,0.899,0.892,0.902,28.67,25.93,29.93,27.81,25.15,29.03,0,0,0,0,0,0,0.154,0,0.0469,0.39,0.62,0.38,38.3
1412546400000,2014,10,2014,1,1,7,0.118,0.0442,0.0737,4579.74,28.59,28.59,27.26,1,1,1,194.9,190,200.4,121.9,117,73,73,73,0,-1.421e-14,1.421e-14,0.375,0.364,0.384,121.9,117,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0902,0.0939,0.00611,0.0057,0.00658,0.00024,0.00022,0.00026,0.205,0.196,0.215,0.008,0.0077,0.0084,25.38,25.38,25.39,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,28.1,26.88,29.47,27.26,26.07,28.59,0,0,0,0,0,0,0.151,0,0.0443,0.37,0.62,0.38,38.8
1413151200000,2014,10,2014,1,2,7,0.113,0.0442,0.0684,4217.68,25.61,25.61,25.11,1,1,1,186,183.2,188.1,113,110.2,73,73,73,-2.03e-15,-1.421e-14,0,0.393,0.388,0.399,113,110.2,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0878,0.0896,0.00536,0.00512,0.00553,0.00021,0.0002,0.00022,0.189,0.184,0.193,0.0074,0.0072,0.0075,25.38,25.38,25.38,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.88,25.17,26.4,25.11,24.42,25.61,0,0,0,0,0,0,0.139,0,0.0446,0.39,0.61,0.39,37.3
