datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1413756000000,2014,10,2014,1,3,7,0.107,0.0442,0.0628,3843.43,24.09,24.09,22.88,1,1,1,176.8,172.5,181.8,103.8,99.51,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.413,0.402,0.423,103.8,99.51,108.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0841,0.0873,0.00457,0.00421,0.005,0.00018,0.00016,0.0002,0.173,0.165,0.182,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.913,0.911,0.917,0.97,0.969,0.97,0.886,0.882,0.889,23.59,22.57,24.83,22.88,21.86,24.09,0,0,0,0,0,0,0.127,0,0.0442,0.41,0.59,0.41,35.9
1414360800000,2014,10,2014,1,4,7,0.101,0.0402,0.0613,3761.7,25.84,25.84,22.39,1,1,1,167.7,165.4,171.7,101.3,92.68,66.43,50,73,-2.03e-15,-1.421e-14,0,0.396,0.301,0.441,101.3,92.68,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0817,0.0868,0.00436,0.00363,0.00563,0.00017,0.00014,0.00022,0.167,0.153,0.192,0.0066,0.006,0.0075,25.37,25.34,25.38,0.918,0.912,0.922,0.968,0.966,0.97,0.888,0.883,0.895,23.13,21.2,26.64,22.39,20.47,25.84,0,0,0,0,0,0,0.124,0,0.0397,0.4,0.61,0.39,37.2
1414965600000,2014,11,2014,2,5,7,0.106,0.0302,0.0755,4694.86,29.2,29.2,27.95,1,1,1,174.9,169.2,180.2,124.9,119.2,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.286,0.278,0.295,124.9,119.2,130.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0878,0.0917,0.00637,0.00588,0.00681,0.00025,0.00023,0.00027,0.207,0.197,0.217,0.0081,0.0077,0.0085,25.34,25.34,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.81,27.39,30.11,27.95,26.57,29.2,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
1415570400000,2014,11,2014,2,6,7,0.113,0.0302,0.0826,5164.94,31.28,31.28,30.74,1,1,1,186.7,184.8,188.9,136.7,134.8,50,50,50,0,0,0,0.268,0.265,0.271,136.7,134.8,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0933,0.0948,0.00737,0.00721,0.00756,0.00029,0.00028,0.0003,0.228,0.225,0.232,0.0089,0.0088,0.0091,25.34,25.34,25.35,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.69,31.24,32.25,30.74,30.31,31.28,0,0,0,0,0,0,0.171,0,0.0304,0.27,0.73,0.27,45.7
1416175200000,2014,11,2014,2,7,7,0.111,0.0302,0.0808,5041.59,30.37,30.37,30.01,1,1,1,183.6,181.8,185.1,133.6,131.8,50,50,50,0,0,0,0.273,0.27,0.275,133.6,131.8,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0923,0.0934,0.0071,0.00695,0.00723,0.00028,0.00027,0.00028,0.223,0.22,0.226,0.0087,0.0086,0.0088,25.34,25.34,25.34,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.905,30.94,30.51,31.31,30.01,29.59,30.37,0,0,0,0,0,0,0.167,0,0.0302,0.27,0.73,0.27,45.4
1416780000000,2014,11,2014,2,8,7,0.111,0.0302,0.0811,5064.95,30.7,30.7,30.15,1,1,1,184.2,182.1,186.5,134.2,132.1,50,50,50,0,0,0,0.272,0.268,0.275,134.2,132.1,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0924,0.0939,0.00715,0.00698,0.00735,0.00028,0.00027,0.00029,0.224,0.22,0.228,0.0088,0.0086,0.0089,25.34,25.34,25.34,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.08,30.57,31.65,30.15,29.66,30.7,0,0,0,0,0,0,0.167,0,0.0299,0.27,0.73,0.27,45.6
1417384800000,2014,12,2014,3,9,7,0.117,0.0357,0.0811,5065.92,32.27,32.27,30.15,1,1,1,193.1,185.1,202,134.1,126.1,59,59,59,2.03e-15,0,1.421e-14,0.306,0.292,0.319,134.1,126.1,143,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0917,0.0977,0.00715,0.00647,0.00791,0.00028,0.00025,0.00031,0.225,0.211,0.241,0.0088,0.0082,0.0094,25.36,25.35,25.36,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.09,29.13,33.27,30.15,28.25,32.27,0,0,0,0,0,0,0.168,0,0.0359,0.31,0.69,0.31,43.3
1417989600000,2014,12,2014,3,10,7,0.123,0.0357,0.0871,5460.75,33.15,33.15,32.5,1,1,1,203.1,200.4,205.9,144.1,141.4,59,59,59,0,0,0,0.291,0.287,0.294,144.1,141.4,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.098,0.0971,0.099,0.00799,0.00777,0.00823,0.00031,0.0003,0.00032,0.243,0.238,0.248,0.0095,0.0093,0.0097,25.34,25.32,25.36,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.51,32.88,34.18,32.5,31.89,33.15,0,0,0,0,0,0,0.181,0,0.0359,0.29,0.71,0.29,44.4
1418594400000,2014,12,2014,3,11,7,0.128,0.0357,0.0923,5790.16,36.28,36.28,34.47,1,1,1,211.6,203.7,219.5,152.6,144.7,59,59,59,0,0,0,0.279,0.269,0.29,152.6,144.7,160.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0982,0.104,0.00872,0.00805,0.0094,0.00034,0.00031,0.00037,0.258,0.244,0.272,0.01,0.0095,0.011,25.27,25.21,25.33,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.53,33.66,37.39,34.47,32.65,36.28,0,0,0,0,0,0,0.191,0,0.0357,0.28,0.72,0.28,45.2
1419199200000,2014,12,2014,3,12,7,0.136,0.0357,0.1,6306.14,38.17,38.17,37.54,1,1,1,224.6,220.4,227.2,165.6,161.4,59,59,59,0,0,0,0.263,0.26,0.268,165.6,161.4,168.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.104,0.107,0.00983,0.00947,0.01,0.00039,0.00037,0.00039,0.282,0.274,0.286,0.011,0.011,0.011,25.17,25.15,25.2,0.944,0.942,0.944,0.973,0.971,0.974,0.918,0.915,0.92,38.58,37.58,39.18,37.54,36.48,38.17,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1419804000000,2014,12,2014,3,13,7,0.142,0.0405,0.101,6375.05,39.13,39.13,37.95,1,1,1,234.6,225,245.3,167.6,162.7,67,59,73,0,0,0,0.285,0.255,0.31,167.6,162.7,172.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.106,0.11,0.00999,0.00958,0.0104,0.00039,0.00038,0.00041,0.286,0.278,0.295,0.011,0.011,0.012,25.11,25.03,25.17,0.944,0.943,0.946,0.974,0.971,0.976,0.92,0.916,0.923,38.97,37.77,40.08,37.95,36.68,39.13,0,0,0,0,0,0,0.211,0,0.041,0.29,0.71,0.29,44.9
1420408800000,2015,1,2014,4,14,7,0.156,0.0442,0.111,7049.87,44.83,44.83,41.96,1,1,1,257.4,248.3,269.6,184.4,175.3,73,73,73,0,-2.842e-14,2.842e-14,0.284,0.271,0.294,184.4,175.3,196.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.118,0.0114,0.0106,0.0125,0.00045,0.00042,0.00049,0.317,0.301,0.339,0.013,0.012,0.013,24.95,24.88,25.01,0.95,0.947,0.954,0.979,0.978,0.98,0.93,0.926,0.935,42.85,40.7,45.75,41.96,39.79,44.83,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.2
1421013600000,2015,1,2014,4,15,7,0.177,0.0442,0.133,8192.73,52.9,52.9,48.77,2,1,1.2857142857142858,292.7,274.2,315.3,219.7,201.2,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.25,0.232,0.266,219.7,201.2,242.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.134,0.0144,0.0129,0.0163,0.00057,0.00051,0.00065,0.334,0.247,0.39,0.013,0.0099,0.016,24.79,24.72,24.86,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.95,26.29,52.38,41.34,25.5,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.3
1421618400000,2015,1,2014,4,16,7,0.212,0.0442,0.168,10183.4,65.91,65.91,60.62,2,2,2,350.6,323.7,375.1,277.6,250.7,73,73,73,4.06e-15,0,2.842e-14,0.209,0.195,0.226,277.6,250.7,302.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.137,0.156,0.03,0.0173,0.0416,0.0012,0.00069,0.0017,0.307,0.267,0.344,0.012,0.011,0.014,24.54,24.38,24.71,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.902,0.912,31.25,28.24,33.97,30.31,27.39,32.95,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48
1422223200000,2015,1,2014,4,17,7,0.259,0.0452,0.214,12947.6,86.04,86.04,77.07,2,2,2,428,384.1,479.9,353.3,311.1,74.71,73,85,0,0,0,0.175,0.159,0.19,353.3,311.1,394.9,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.159,0.189,0.0658,0.0459,0.0854,0.0027,0.0019,0.0035,0.421,0.357,0.484,0.017,0.014,0.02,24.05,23.76,24.32,0.948,0.942,0.954,0.975,0.97,0.98,0.925,0.914,0.935,39.51,34.96,43.9,38.53,33.91,43.02,0,0,0,0,0,0,0.428,0,0.045,0.17,0.83,0.17,50
1422828000000,2015,2,2014,5,18,7,0.341,0.0514,0.29,16912.5,114.1,114.1,100.7,3,2,2.4285714285714284,564.3,501.5,632.7,479.3,416.5,85,85,85,0,-5.684e-14,5.684e-14,0.152,0.134,0.17,479.3,416.5,547.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.225,0.197,0.261,0.127,0.0956,0.167,0.0053,0.004,0.0071,0.568,0.516,0.617,0.024,0.021,0.026,23.3,22.95,23.63,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.938,44.11,35.83,52.11,42.54,34.75,48.2,0,0,0,0,0,0,0.559,0,0.051,0.15,0.85,0.15,49.6
1423432800000,2015,2,2014,5,19,7,0.44,0.06,0.38,21740.4,138.6,138.6,129.4,3,3,3,728.2,659.8,786.3,628.9,574.8,99.29,85,105,0,0,0,0.136,0.124,0.149,628.9,574.8,681.3,990,990,990,966.8,966.5,967,23.2,23,23.5,0.31,0.276,0.34,0.221,0.185,0.256,0.0095,0.0079,0.011,0.756,0.663,0.846,0.033,0.028,0.037,22.43,22.11,22.8,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.931,0.938,44.03,40.81,47.13,43.14,39.9,46.18,0,0,0,0,0,0,0.719,0,0.06,0.14,0.86,0.14,49.4
1424037600000,2015,2,2014,5,20,7,0.521,0.0635,0.457,24853.4,159.6,159.6,147.9,4,3,3.2857142857142856,861.4,803.4,919.7,756.4,698.4,105,105,105,0,0,0,0.122,0.114,0.131,756.4,698.4,814.7,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.393,0.35,0.444,0.303,0.268,0.333,0.013,0.012,0.015,0.952,0.874,1.01,0.042,0.038,0.045,21.7,21.43,22.01,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.42,40,52.26,45.55,39.04,48.2,0,0,0,0,0,0,0.822,0,0.064,0.12,0.88,0.12,47.7
1424642400000,2015,2,2014,5,21,7,0.581,0.0656,0.515,27827,168,168,165.6,4,4,4,960.3,935.7,973.5,851.8,830.7,108.4,105,129,0,0,0,0.113,0.108,0.133,851.8,830.7,866.1,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.479,0.458,0.491,0.351,0.341,0.358,0.016,0.015,0.016,1.06,1.02,1.08,0.048,0.046,0.049,21.2,21.13,21.33,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.26,41.46,42.85,41.41,40.59,41.99,0,0,0,0,0,0,0.92,0,0.066,0.11,0.89,0.11,47.9
1425247200000,2015,3,2014,6,22,7,0.59,0.078,0.512,27593.3,164.9,164.9,164.2,4,4,4,976.3,971.1,980.8,847.3,842.1,129,129,129,0,0,0,0.132,0.132,0.133,847.3,842.1,851.8,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.482,0.477,0.486,0.349,0.347,0.351,0.016,0.016,0.016,1.06,1.05,1.07,0.048,0.047,0.048,21.14,21.11,21.17,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,41.9,41.7,42.08,41.06,40.85,41.24,0,0,0,0,0,0,0.912,0,0.078,0.13,0.87,0.13,46.8
1425852000000,2015,3,2014,6,23,7,0.585,0.078,0.507,27355.7,163.4,163.4,162.8,4,4,4,967.7,963.9,971.1,838.7,834.9,129,129,129,0,0,0,0.133,0.133,0.134,838.7,834.9,842.1,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.474,0.471,0.477,0.345,0.343,0.347,0.016,0.015,0.016,1.04,1.04,1.05,0.047,0.047,0.047,21.18,21.17,21.21,0.954,0.954,0.954,0.979,0.979,0.98,0.934,0.934,0.935,41.56,41.42,41.7,40.71,40.55,40.85,0,0,0,0,0,0,0.905,0,0.078,0.13,0.87,0.13,46.8
1426456800000,2015,3,2014,6,24,7,0.616,0.078,0.538,28659.6,178.8,178.8,170.6,4,4,4,1018,976,1072,888.8,847,129,129,129,0,-1.137e-13,1.137e-13,0.127,0.12,0.132,888.8,847,943.1,990,990,990,968,967.8,968.1,22,21.9,22.2,0.52,0.482,0.569,0.369,0.349,0.395,0.017,0.016,0.018,1.13,1.06,1.23,0.051,0.048,0.056,20.92,20.65,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.52,41.89,45.62,42.65,41.05,44.71,0,0,0,0,0,0,0.948,0,0.078,0.13,0.87,0.13,46.5
1427061600000,2015,3,2014,6,25,7,0.698,0.078,0.62,31831.4,192.8,192.8,189.5,4,4,4,1154,1096,1189,1025,966.9,129,129,129,3.248e-14,0,1.137e-13,0.112,0.108,0.118,1025,966.9,1060,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.672,0.591,0.722,0.49,0.407,0.559,0.023,0.019,0.026,1.45,1.27,1.57,0.067,0.058,0.073,20.17,19.93,20.53,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.41,46.51,49.48,47.37,45.58,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.6
1427666400000,2015,3,2014,6,26,7,0.702,0.0862,0.616,31650.7,192.8,192.8,188.4,4,4,4,1161,1131,1186,1018,983,142.6,129,148,0,-1.137e-13,1.137e-13,0.123,0.109,0.131,1018,983,1057,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.671,0.624,0.718,0.469,0.415,0.552,0.022,0.019,0.026,1.42,1.31,1.56,0.066,0.061,0.073,20.17,19.95,20.38,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.09,46.92,49.4,47.1,45.98,48.2,0,0,0,0,0,0,1.05,0,0.086,0.12,0.88,0.12,45.1
1428271200000,2015,4,2014,7,27,7,0.65,0.0855,0.565,29741,181.3,181.3,177,4,4,4,1075,1049,1112,933.8,911,141.4,125,148,-4.872e-14,-1.137e-13,0,0.131,0.119,0.14,933.8,911,964,990,990,990,968.1,968.1,968.3,21.9,21.7,21.9,0.568,0.549,0.598,0.391,0.38,0.406,0.018,0.017,0.019,1.22,1.18,1.27,0.056,0.054,0.058,20.65,20.48,20.75,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.16,44.25,46.24,44.26,43.36,45.32,0,0,0,0,0,0,0.983,0,0.085,0.13,0.87,0.13,45.8
1428876000000,2015,4,2014,7,28,7,0.644,0.0756,0.568,29962.8,182.6,182.6,178.3,4,4,4,1064,1046,1093,939.3,921,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.117,0.114,0.119,939.3,921,968.3,990,990,990,968.1,968,968.2,21.9,21.8,22,0.568,0.551,0.594,0.394,0.385,0.408,0.018,0.018,0.019,1.22,1.19,1.27,0.056,0.054,0.058,20.68,20.54,20.77,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.5,44.81,46.59,44.59,43.91,45.65,0,0,0,0,0,0,0.991,0,0.076,0.12,0.88,0.12,46.5
1429480800000,2015,4,2014,7,29,7,0.69,0.0756,0.614,31723.1,191.3,191.3,188.8,4,4,4,1141,1107,1161,1016,981.6,125,125,125,3.248e-14,0,1.137e-13,0.11,0.108,0.113,1016,981.6,1036,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.66,0.61,0.69,0.464,0.414,0.505,0.021,0.019,0.023,1.41,1.3,1.48,0.065,0.06,0.069,20.25,20.11,20.47,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.17,47.07,48.81,47.21,46.13,47.83,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,46
1430085600000,2015,4,2014,7,30,7,0.677,0.0813,0.596,30992.9,191,191,184.5,4,4,4,1120,1072,1159,985.6,925.1,134.4,125,147,-6.496e-14,-1.137e-13,0,0.12,0.108,0.137,985.6,925.1,1034,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.624,0.556,0.686,0.434,0.387,0.498,0.02,0.018,0.023,1.33,1.2,1.47,0.061,0.055,0.068,20.39,20.13,20.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.06,44.8,48.73,46.12,43.91,47.75,0,0,0,0,0,0,1.02,0,0.081,0.12,0.88,0.12,45.8
1430690400000,2015,5,2014,8,31,7,0.604,0.0889,0.515,27585.7,172.9,172.9,164.2,4,4,4,999,945,1054,852,798,147,147,147,0,0,0,0.147,0.139,0.156,852,798,906.8,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.489,0.439,0.539,0.351,0.325,0.378,0.016,0.015,0.017,1.07,0.977,1.17,0.048,0.044,0.053,21.05,20.77,21.34,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.94,39.8,44.11,41.05,38.83,43.22,0,0,0,0,0,0,0.912,0,0.089,0.15,0.85,0.15,45.7
1431295200000,2015,5,2014,8,32,7,0.534,0.0889,0.445,24073.7,144.6,144.6,143.3,3,3,3,883.1,839.5,928.8,736.1,692.5,147,147,147,0,0,0,0.167,0.158,0.175,736.1,692.5,781.8,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.385,0.354,0.425,0.291,0.264,0.317,0.013,0.012,0.014,0.949,0.871,1.03,0.042,0.038,0.046,21.62,21.35,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.75,47.37,52.18,47.77,46.43,48.2,0,0,0,0,0,0,0.796,0,0.089,0.17,0.83,0.17,45.1
1431900000000,2015,5,2014,8,33,7,0.48,0.0889,0.391,22089.6,137.1,137.1,131.5,3,3,3,793.7,768.6,826.3,646.7,621.6,147,147,147,0,0,0,0.185,0.178,0.191,646.7,621.6,679.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.313,0.346,0.233,0.216,0.255,0.01,0.0094,0.011,0.794,0.752,0.849,0.035,0.033,0.037,22.13,21.95,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.72,43.23,46.63,43.83,42.36,45.7,0,0,0,0,0,0,0.73,0,0.089,0.19,0.81,0.19,46
1432504800000,2015,5,2014,8,34,7,0.44,0.0889,0.351,20047.7,125,125,119.3,3,3,3,727.6,702.2,756.9,580.6,555.2,147,147,147,0,0,0,0.202,0.194,0.209,580.6,555.2,609.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.29,0.276,0.307,0.189,0.172,0.208,0.0081,0.0074,0.009,0.683,0.64,0.732,0.029,0.027,0.032,22.51,22.34,22.65,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.926,0.936,40.7,39.1,42.52,39.78,38.08,41.67,0,0,0,0,0,0,0.663,0,0.089,0.2,0.8,0.2,45.6
1433109600000,2015,6,2014,9,35,7,0.414,0.072,0.342,19658.2,119.3,119.3,117,3,3,3,684.7,678.4,695.9,565.7,559.4,119,119,119,0,0,0,0.174,0.171,0.175,565.7,559.4,576.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.279,0.276,0.286,0.179,0.175,0.186,0.0077,0.0075,0.008,0.655,0.645,0.674,0.028,0.028,0.029,22.71,22.64,22.74,0.952,0.951,0.953,0.976,0.975,0.977,0.929,0.928,0.931,39.97,39.56,40.68,39,38.58,39.76,0,0,0,0,0,0,0.65,0,0.072,0.17,0.83,0.17,47.5
1433714400000,2015,6,2014,9,36,7,0.407,0.072,0.335,19259.4,115.6,115.6,114.6,3,3,3,673,665,677.5,554,546,119,119,119,0,0,0,0.177,0.176,0.179,554,546,558.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.273,0.268,0.275,0.171,0.166,0.174,0.0073,0.0071,0.0074,0.635,0.622,0.643,0.027,0.027,0.027,22.77,22.75,22.82,0.951,0.95,0.951,0.974,0.973,0.975,0.927,0.925,0.928,39.22,38.71,39.51,38.21,37.67,38.52,0,0,0,0,0,0,0.637,0,0.072,0.18,0.82,0.18,47.3
1434319200000,2015,6,2014,9,37,7,0.389,0.0756,0.314,18063.9,112.3,112.3,107.5,3,2,2.857142857142857,643.8,624.2,661.4,518.8,463.2,125,119,161,0,0,0,0.195,0.18,0.258,518.8,463.2,542.4,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.253,0.226,0.266,0.149,0.118,0.163,0.0063,0.005,0.007,0.593,0.565,0.616,0.025,0.024,0.026,22.93,22.84,23.01,0.95,0.947,0.957,0.972,0.97,0.98,0.924,0.919,0.938,39.33,36.5,50.02,38.14,35.4,48.2,0,0,0,0,0,0,0.597,0,0.075,0.19,0.81,0.19,46.4
1434924000000,2015,6,2014,9,38,7,0.358,0.0974,0.261,15451.5,96.4,96.4,91.97,2,2,2,592.6,568.7,616.9,431.6,407.7,161,161,161,1.624e-14,0,5.684e-14,0.272,0.261,0.283,431.6,407.7,455.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.211,0.202,0.222,0.103,0.0914,0.114,0.0043,0.0038,0.0048,0.548,0.511,0.586,0.023,0.021,0.025,23.19,23.05,23.33,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.95,44.56,49.34,45.99,43.67,48.2,0,0,0,0,0,0,0.511,0,0.097,0.27,0.73,0.27,43.2
1435528800000,2015,6,2014,9,39,7,0.325,0.0861,0.239,14285.2,88.23,88.23,85.03,2,2,2,537.2,514.3,560.8,394.7,379.3,142.4,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.265,0.248,0.291,394.7,379.3,409.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.196,0.19,0.201,0.0853,0.078,0.0925,0.0036,0.0032,0.0039,0.49,0.467,0.513,0.02,0.019,0.021,23.49,23.38,23.62,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,43.38,41.83,45.01,42.52,41,44.11,0,0,0,0,0,0,0.472,0,0.086,0.26,0.74,0.26,44
1436133600000,2015,7,2014,10,40,7,0.293,0.0816,0.212,12677.7,80.33,80.33,75.46,2,2,2,485.2,464.3,506.9,350.2,329.3,135,135,135,0,0,0,0.278,0.266,0.291,350.2,329.3,371.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.173,0.188,0.0643,0.0544,0.0746,0.0027,0.0022,0.0031,0.423,0.392,0.456,0.017,0.016,0.019,23.79,23.66,23.92,0.948,0.945,0.951,0.974,0.97,0.978,0.923,0.917,0.931,38.75,36.51,41.06,37.73,35.41,40.17,0,0,0,0,0,0,0.419,0,0.081,0.28,0.72,0.28,43.3
1436738400000,2015,7,2014,10,41,7,0.266,0.0816,0.184,11037.8,69.63,69.63,65.7,2,2,2,439.9,421.9,458.5,304.9,286.9,135,135,135,0,0,0,0.307,0.294,0.32,304.9,286.9,323.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.158,0.171,0.0429,0.0344,0.0517,0.0018,0.0014,0.0021,0.355,0.328,0.383,0.015,0.013,0.016,24.07,23.95,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.87,31.89,35.89,32.85,30.94,34.81,0,0,0,0,0,0,0.365,0,0.082,0.31,0.69,0.31,41.5
1437343200000,2015,7,2014,10,42,7,0.243,0.0816,0.161,9663.78,60.87,60.87,57.52,2,2,2,401.7,386.1,417.2,266.7,251.1,135,135,135,0,0,0,0.337,0.324,0.35,266.7,251.1,282.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.156,0.0249,0.0175,0.0322,0.001,0.00071,0.0013,0.298,0.274,0.321,0.012,0.011,0.013,24.3,24.2,24.4,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.65,27.93,31.38,28.76,27.09,30.44,0,0,0,0,0,0,0.32,0,0.082,0.34,0.66,0.34,39.8
1437948000000,2015,7,2014,10,43,7,0.222,0.0782,0.144,8620.41,53.16,53.16,51.31,2,1,1.8571428571428572,367.8,354.1,381.4,238.5,228.9,129.3,115,135,1.218e-14,-2.842e-14,2.842e-14,0.351,0.321,0.371,238.5,228.9,246.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.137,0.143,0.016,0.0152,0.0167,0.00065,0.00061,0.00068,0.281,0.253,0.404,0.011,0.01,0.016,24.48,24.38,24.57,0.931,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.39,25.81,52.44,29.1,25.04,48.2,0,0,0,0,0,0,0.285,0,0.078,0.35,0.65,0.35,38.8
1438552800000,2015,8,2014,11,44,7,0.202,0.0696,0.133,8106.75,50.59,50.59,48.25,2,1,1.1428571428571428,334.5,321.5,348.9,219.5,206.5,115,115,115,0,-2.842e-14,2.842e-14,0.344,0.33,0.358,219.5,206.5,233.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.126,0.136,0.0144,0.0133,0.0156,0.00058,0.00053,0.00063,0.362,0.252,0.401,0.015,0.01,0.016,24.57,24.48,24.63,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.63,26.08,52.62,44.64,25.3,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
1439157600000,2015,8,2014,11,45,7,0.185,0.0696,0.115,7245.58,45.83,45.83,43.13,1,1,1,305.6,294.5,317.4,190.6,179.5,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.377,0.362,0.391,190.6,179.5,202.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.012,0.011,0.013,0.00048,0.00044,0.00052,0.333,0.313,0.354,0.013,0.012,0.014,24.74,24.66,24.81,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.929,0.936,44.01,41.41,46.76,43.13,40.55,45.83,0,0,0,0,0,0,0.24,0,0.07,0.38,0.62,0.38,39.2
1439762400000,2015,8,2014,11,46,7,0.17,0.0696,0.101,6285.26,39.66,39.66,37.41,1,1,1,281.8,272.9,290.9,166.8,157.9,115,115,115,4.06e-15,0,2.842e-14,0.408,0.395,0.421,166.8,157.9,175.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00993,0.00917,0.0107,0.00039,0.00036,0.00043,0.29,0.274,0.306,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.913,0.926,38.45,36.35,40.58,37.41,35.26,39.66,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,37
1440367200000,2015,8,2014,11,47,7,0.158,0.0696,0.0885,5480.9,34.58,34.58,32.62,1,1,1,261.3,253.4,269.9,146.3,138.4,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.44,0.426,0.454,146.3,138.4,154.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.108,0.00819,0.00752,0.00891,0.00032,0.0003,0.00035,0.253,0.239,0.269,0.01,0.0095,0.011,25,24.95,25.05,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.63,31.78,35.65,32.62,30.82,34.58,0,0,0,0,0,0,0.181,0,0.0695,0.44,0.56,0.44,34.7
1440972000000,2015,8,2014,11,48,7,0.145,0.0571,0.0879,5465.8,35.07,35.07,32.53,1,1,1,239.8,229.1,251,145.3,136,94.43,91,115,0,0,0,0.394,0.368,0.458,145.3,136,156.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0998,0.106,0.0081,0.00731,0.00905,0.00032,0.00029,0.00036,0.25,0.235,0.269,0.0098,0.0093,0.011,25.11,25.05,25.19,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.54,31.19,36.16,32.53,30.26,35.07,0,0,0,0,0,0,0.181,0,0.0571,0.39,0.61,0.39,37.7
1441576800000,2015,9,2014,12,49,7,0.131,0.0501,0.0805,5008.88,31.7,31.7,29.81,1,1,1,215.9,207,225,133.1,125,82.86,72,91,2.03e-15,0,1.421e-14,0.383,0.338,0.421,133.1,125,141,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0974,0.0952,0.0994,0.00706,0.00637,0.00773,0.00028,0.00025,0.0003,0.227,0.213,0.24,0.0089,0.0083,0.0094,25.28,25.22,25.33,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.74,28.79,32.68,29.81,27.92,31.7,0,0,0,0,0,0,0.166,0,0.0505,0.38,0.61,0.39,38.2
1442181600000,2015,9,2014,12,50,7,0.119,0.0435,0.0753,4686.44,29.64,29.64,27.9,1,1,1,196.6,189.2,204,124.6,117.2,72,72,72,0,-1.421e-14,1.421e-14,0.367,0.353,0.381,124.6,117.2,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.091,0.0962,0.00634,0.00571,0.00697,0.00025,0.00022,0.00027,0.211,0.197,0.224,0.0082,0.0077,0.0088,25.38,25.35,25.38,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.76,26.92,30.55,27.9,26.11,29.64,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
1442786400000,2015,9,2014,12,51,7,0.11,0.0435,0.0666,4098.27,25.78,25.78,24.39,1,1,1,182.1,176.3,187.8,110.1,104.3,72,72,72,0,-1.421e-14,1.421e-14,0.395,0.383,0.408,110.1,104.3,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0865,0.0905,0.00511,0.00462,0.00559,0.0002,0.00018,0.00022,0.185,0.174,0.195,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.886,0.894,25.15,23.73,26.58,24.39,23.02,25.78,0,0,0,0,0,0,0.136,0,0.0434,0.4,0.61,0.39,37.3
1443391200000,2015,9,2014,12,52,7,0.103,0.0366,0.0667,4101.73,26.22,26.22,24.42,1,1,1,170.8,168.7,174.4,110.2,99.14,60.57,52,72,-4.06e-15,-1.421e-14,0,0.354,0.306,0.421,110.2,99.14,117.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0846,0.0877,0.00512,0.00418,0.00576,0.0002,0.00016,0.00023,0.183,0.165,0.195,0.0072,0.0065,0.0076,25.36,25.34,25.38,0.918,0.911,0.923,0.97,0.968,0.97,0.89,0.883,0.896,25.18,22.49,27.03,24.42,21.78,26.22,0,0,0,0,0,0,0.136,0,0.0363,0.36,0.65,0.35,39.8
1443996000000,2015,10,2015,1,1,7,0.0999,0.0314,0.0684,4216.31,26.09,26.09,25.1,1,1,1,165.1,161,169.2,113.1,109,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.315,0.307,0.323,113.1,109,117.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0846,0.0875,0.00537,0.00502,0.00571,0.00021,0.0002,0.00022,0.187,0.179,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.87,24.86,26.89,25.1,24.11,26.09,0,0,0,0,0,0,0.139,0,0.0315,0.31,0.68,0.32,42.2
1444600800000,2015,10,2015,1,2,7,0.0954,0.0314,0.064,3918.63,23.78,23.78,23.33,1,1,1,157.7,155.8,159.7,105.7,103.8,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.33,0.326,0.334,105.7,103.8,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0828,0.0841,0.00474,0.00458,0.0049,0.00019,0.00018,0.00019,0.173,0.17,0.177,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.886,0.889,24.05,23.58,24.52,23.33,22.87,23.78,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.1
1445205600000,2015,10,2015,1,3,7,0.0909,0.0314,0.0595,3631.34,22.54,22.54,21.62,1,1,1,150.4,146.3,154.5,98.36,94.26,52,52,52,0,-1.421e-14,1.421e-14,0.346,0.337,0.356,98.36,94.26,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0794,0.0823,0.00411,0.00376,0.00446,0.00016,0.00015,0.00017,0.16,0.153,0.168,0.0063,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.917,0.968,0.966,0.97,0.884,0.883,0.886,22.33,21.48,23.24,21.62,20.75,22.54,0,0,0,0,0,0,0.12,0,0.0314,0.35,0.65,0.35,39.9
1445810400000,2015,10,2015,1,4,7,0.0864,0.0313,0.0551,3378.18,20.55,20.55,20.11,1,1,1,142.8,140.8,144.9,91.11,88.79,51.71,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.349,0.369,91.11,88.79,93.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0775,0.0789,0.00349,0.0033,0.00368,0.00014,0.00013,0.00014,0.147,0.143,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.92,0.918,0.923,0.965,0.964,0.966,0.888,0.886,0.889,20.84,20.37,21.27,20.11,19.64,20.55,0,0,0,0,0,0,0.112,0,0.0313,0.36,0.64,0.36,39.1
1446415200000,2015,11,2015,2,5,7,0.0899,0.0302,0.0597,3637.5,22.02,22.02,21.65,1,1,1,148.6,146.8,150.4,98.64,96.81,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.336,0.333,0.341,98.64,96.81,100.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0799,0.0812,0.00413,0.00398,0.00428,0.00016,0.00016,0.00017,0.16,0.157,0.163,0.0063,0.0062,0.0064,25.34,25.34,25.34,0.912,0.911,0.914,0.968,0.967,0.969,0.883,0.883,0.884,22.37,21.99,22.72,21.65,21.27,22.02,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.5
1447020000000,2015,11,2015,2,6,7,0.0934,0.0302,0.0632,3866.27,23.73,23.73,23.01,1,1,1,154.5,150.9,157.5,104.5,100.9,50,50,50,-2.03e-15,-1.421e-14,0,0.324,0.318,0.331,104.5,100.9,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0814,0.0837,0.00463,0.00433,0.00488,0.00018,0.00017,0.00019,0.171,0.164,0.176,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.912,0.916,0.97,0.969,0.97,0.887,0.883,0.889,23.73,22.86,24.47,23.01,22.15,23.73,0,0,0,0,0,0,0.128,0,0.0302,0.32,0.68,0.32,41.4
1447624800000,2015,11,2015,2,7,7,0.101,0.0302,0.0709,4380.04,28.81,28.81,26.07,1,1,1,167.2,156.1,178.5,117.2,106.1,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.3,0.28,0.32,117.2,106.1,128.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0832,0.0911,0.00571,0.00477,0.00668,0.00022,0.00019,0.00026,0.193,0.174,0.214,0.0076,0.0068,0.0084,25.34,25.34,25.34,0.923,0.915,0.93,0.97,0.97,0.97,0.895,0.888,0.902,26.88,24.13,29.71,26.07,23.41,28.81,0,0,0,0,0,0,0.145,0,0.0301,0.3,0.7,0.3,43.4
1448229600000,2015,11,2015,2,8,7,0.11,0.0302,0.0798,4977.62,30.11,30.11,29.63,1,1,1,182,179.9,184,132,129.9,50,50,50,0,0,0,0.275,0.272,0.278,132,129.9,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0916,0.0931,0.00697,0.00679,0.00714,0.00027,0.00027,0.00028,0.22,0.216,0.224,0.0086,0.0085,0.0087,25.34,25.34,25.34,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.55,30.04,31.04,29.63,29.14,30.11,0,0,0,0,0,0,0.165,0,0.0302,0.27,0.73,0.27,45.3
1448834400000,2015,11,2015,2,9,7,0.114,0.0349,0.0795,4958,31.5,31.5,29.51,1,1,1,189.1,182.9,198.8,131.4,124.5,57.71,50,59,2.03e-15,-1.421e-14,1.421e-14,0.305,0.273,0.322,131.4,124.5,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0911,0.0965,0.00692,0.00633,0.00763,0.00027,0.00025,0.0003,0.22,0.208,0.235,0.0086,0.0081,0.0092,25.36,25.34,25.36,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.42,28.72,32.48,29.51,27.86,31.5,0,0,0,0,0,0,0.164,0,0.0345,0.31,0.7,0.3,43.5
1449439200000,2015,12,2015,3,10,7,0.126,0.0357,0.0902,5658.97,35.83,35.83,33.68,1,1,1,208.2,200.7,217.6,149.2,141.7,59,59,59,0,0,0,0.284,0.271,0.294,149.2,141.7,158.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0998,0.0972,0.103,0.00843,0.00779,0.00923,0.00033,0.0003,0.00036,0.252,0.239,0.269,0.0099,0.0093,0.011,25.3,25.23,25.36,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.73,32.95,36.94,33.68,31.96,35.83,0,0,0,0,0,0,0.187,0,0.0358,0.28,0.72,0.28,44.9
1450044000000,2015,12,2015,3,11,7,0.137,0.0357,0.101,6367.88,40.35,40.35,37.9,1,1,1,226.1,216.8,235.9,167.1,157.8,59,59,59,0,0,0,0.261,0.25,0.272,167.1,157.8,176.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.11,0.00995,0.00916,0.0108,0.00039,0.00036,0.00043,0.284,0.268,0.302,0.011,0.01,0.012,25.16,25.08,25.23,0.944,0.941,0.947,0.974,0.97,0.979,0.919,0.913,0.927,38.92,36.75,41.23,37.9,35.65,40.35,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.5
1450648800000,2015,12,2015,3,12,7,0.146,0.0357,0.11,6980.67,43.99,43.99,41.55,1,1,1,241.1,233.2,251.5,182.1,174.2,59,59,59,0,0,0,0.245,0.235,0.253,182.1,174.2,192.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.115,0.0112,0.0106,0.0121,0.00044,0.00042,0.00048,0.311,0.297,0.33,0.012,0.012,0.013,25.04,24.96,25.1,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.925,0.933,42.44,40.59,44.89,41.55,39.67,43.99,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
1451253600000,2015,12,2015,3,13,7,0.159,0.0393,0.12,7602.84,46.64,46.64,45.26,1,1,1,263.2,256.2,271.5,198.2,190.3,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.247,0.224,0.277,198.2,190.3,204,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.116,0.119,0.0126,0.0119,0.0131,0.0005,0.00047,0.00052,0.341,0.327,0.35,0.013,0.013,0.014,24.91,24.87,24.94,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.18,44.26,47.6,45.26,43.37,46.64,0,0,0,0,0,0,0.251,0,0.039,0.25,0.75,0.25,47.8
1451858400000,2016,1,2015,4,14,7,0.179,0.0442,0.135,8306.52,52.71,52.71,49.44,2,1,1.4285714285714286,296.5,280,314.4,223.5,207,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.247,0.232,0.261,223.5,207,241.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.134,0.0147,0.0133,0.0163,0.00059,0.00053,0.00065,0.319,0.242,0.381,0.013,0.0096,0.015,24.79,24.75,24.85,0.943,0.923,0.958,0.976,0.97,0.98,0.921,0.895,0.939,39.86,25.73,51.25,38.42,24.96,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.75,0.25,46.4
1452463200000,2016,1,2015,4,15,7,0.211,0.0442,0.167,10147.5,66.55,66.55,60.4,2,2,2,349.7,322.9,378.1,276.7,249.9,73,73,73,-4.06e-15,-2.842e-14,0,0.209,0.193,0.226,276.7,249.9,305.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.147,0.137,0.157,0.0296,0.017,0.043,0.0012,0.00068,0.0017,0.305,0.265,0.348,0.012,0.011,0.014,24.55,24.36,24.72,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,31.13,28.15,34.3,30.2,27.3,33.27,0,0,0,0,0,0,0.336,0,0.044,0.21,0.79,0.21,48.1
1453068000000,2016,1,2015,4,16,7,0.244,0.0442,0.2,12111.2,75.67,75.67,72.09,2,2,2,404,387.7,420,331,314.7,73,73,73,0,0,0,0.181,0.174,0.188,331,314.7,347,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.16,0.171,0.0552,0.0475,0.0628,0.0022,0.0019,0.0026,0.387,0.362,0.411,0.016,0.015,0.017,24.2,24.1,24.3,0.945,0.943,0.948,0.971,0.97,0.974,0.918,0.914,0.923,37.12,35.35,38.86,36.05,34.29,37.83,0,0,0,0,0,0,0.401,0,0.044,0.18,0.82,0.18,49.6
1453672800000,2016,1,2015,4,17,7,0.265,0.0442,0.221,13430.5,84.64,84.64,79.94,2,2,2,438.8,424.1,460.2,365.8,351.1,73,73,73,0,0,0,0.166,0.159,0.172,365.8,351.1,387.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.173,0.186,0.0717,0.0647,0.0817,0.0029,0.0026,0.0034,0.439,0.417,0.471,0.018,0.017,0.019,23.99,23.86,24.07,0.95,0.948,0.953,0.977,0.975,0.98,0.929,0.924,0.934,40.89,39.31,43.18,39.97,38.31,42.32,0,0,0,0,0,0,0.444,0,0.044,0.17,0.83,0.17,50.7
1454277600000,2016,2,2015,5,18,7,0.305,0.0514,0.254,15252.7,96.4,96.4,90.79,2,2,2,505.1,469.2,542.5,420.1,384.2,85,85,85,0,0,0,0.169,0.157,0.181,420.1,384.2,457.5,990,990,990,965.9,965.7,966,24.1,24,24.3,0.198,0.186,0.211,0.0973,0.0803,0.115,0.004,0.0033,0.0048,0.522,0.468,0.578,0.022,0.019,0.024,23.61,23.38,23.82,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.47,42.76,50.23,45.39,41.91,48.2,0,0,0,0,0,0,0.504,0,0.051,0.17,0.83,0.17,50
1454882400000,2016,2,2015,5,19,7,0.357,0.0514,0.306,17593.5,114.2,114.2,104.7,3,2,2.7142857142857144,590.2,554.2,633,505.2,469.2,85,85,85,8.12e-15,0,5.684e-14,0.144,0.134,0.153,505.2,469.2,548,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.237,0.216,0.261,0.14,0.12,0.167,0.0059,0.005,0.0071,0.577,0.523,0.617,0.024,0.022,0.026,23.17,22.95,23.31,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.917,0.938,41.28,35.34,52.23,39.5,34.28,48.2,0,0,0,0,0,0,0.582,0,0.051,0.14,0.86,0.14,49.3
1455487200000,2016,2,2015,5,20,7,0.425,0.0531,0.372,21374.8,134.1,134.1,127.2,3,3,3,703.2,648.6,756.9,615.4,563.6,87.86,85,105,0,0,0,0.125,0.115,0.139,615.4,563.6,652.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.3,0.27,0.324,0.212,0.177,0.237,0.0091,0.0075,0.01,0.731,0.644,0.796,0.031,0.027,0.034,22.56,22.28,22.86,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.929,0.937,43.3,40.09,45.61,42.41,39.13,44.69,0,0,0,0,0,0,0.707,0,0.053,0.12,0.88,0.12,50.3
1456092000000,2016,2,2015,5,21,7,0.497,0.0635,0.433,23850.1,144.6,144.6,142,3,3,3,821,773.5,878,716,668.5,105,105,105,0,0,0,0.128,0.12,0.136,716,668.5,773,990,990,990,967.2,967,967.4,22.8,22.6,23,0.363,0.333,0.406,0.279,0.248,0.313,0.012,0.011,0.014,0.906,0.824,1,0.04,0.036,0.044,21.91,21.58,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.05,46.38,52.15,47.32,45.46,48.2,0,0,0,0,0,0,0.789,0,0.064,0.13,0.87,0.13,48
1456696800000,2016,2,2015,5,22,7,0.586,0.0759,0.51,27449.9,172.6,172.6,163.4,4,4,4,968.4,901.8,1031,842.8,796.8,125.6,105,129,1.624e-14,0,1.137e-13,0.129,0.116,0.139,842.8,796.8,901.7,990,990,990,967.8,967.5,968,22.2,22,22.5,0.477,0.427,0.532,0.347,0.325,0.375,0.016,0.014,0.017,1.05,0.963,1.15,0.047,0.043,0.052,21.18,20.85,21.53,0.954,0.953,0.955,0.978,0.976,0.98,0.934,0.93,0.936,41.75,39.92,44.04,40.85,38.96,43.16,0,0,0,0,0,0,0.908,0,0.076,0.13,0.87,0.13,46.8
1457301600000,2016,3,2015,6,23,7,0.665,0.078,0.587,30697.7,188.8,188.8,182.7,4,4,4,1100,1049,1145,970.7,919.6,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.117,0.113,0.123,970.7,919.6,1016,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.601,0.548,0.657,0.413,0.384,0.458,0.019,0.018,0.021,1.28,1.18,1.4,0.059,0.054,0.065,20.5,20.25,20.76,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.61,44.73,48.17,45.68,43.83,47.21,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
1457906400000,2016,3,2015,6,24,7,0.754,0.078,0.654,32349.6,192.8,192.8,192.6,4,4,4,1247,1164,1356,1118,1035,129,129,129,36.98,0,127.2,0.104,0.0951,0.111,1081,1035,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.769,0.685,0.834,0.606,0.502,0.648,0.028,0.023,0.031,1.67,1.47,1.78,0.078,0.068,0.085,19.65,19.2,20.11,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.7,48.75,50.51,48.14,47.77,48.2,0,0,0,0,0,0,1.07,0,0.1,0.1,0.87,0.13,42.9
1458511200000,2016,3,2015,6,25,7,0.899,0.078,0.665,31667.3,191.7,191.7,188.5,4,4,4,1487,1402,1573,1358,1273,129,129,129,257.8,173,343.8,0.0869,0.082,0.092,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.885,0.853,0.907,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.73,18.43,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.3,48.89,47.12,46.35,47.91,0,0,0,0,0,0,1.05,0,0.234,0.087,0.74,0.26,35.2
1459116000000,2016,3,2015,6,26,7,0.992,0.0829,0.665,30758.2,184.6,184.6,183.1,4,4,4,1640,1596,1668,1503,1467,137.1,129,148,403,366.5,420,0.0836,0.0784,0.0894,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.915,0.909,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.094,18.2,18.1,18.35,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.71,46.45,47.1,45.77,45.52,46.16,0,0,0,0,0,0,1.02,0,0.327,0.084,0.67,0.33,31
1459720800000,2016,4,2015,7,27,7,1.02,0.0895,0.665,30516.6,182,182,181.6,4,4,4,1681,1671,1691,1533,1523,148,148,148,433.3,423.3,443.3,0.088,0.0875,0.0886,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.922,0.921,0.922,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.06,18.03,18.09,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.34,46.25,46.43,45.41,45.33,45.5,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1460325600000,2016,4,2015,7,28,7,1.03,0.0895,0.665,30398.4,181.2,181.2,180.9,4,4,4,1702,1695,1708,1554,1547,148,148,148,453.8,446.6,460,0.087,0.0866,0.0873,1100,1100,1100,990,990,990,970.1,970.1,970.2,19.9,19.8,19.9,0.923,0.923,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.99,17.97,18.02,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.16,46.1,46.22,45.24,45.18,45.3,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1460930400000,2016,4,2015,7,29,7,1,0.0895,0.665,30678.7,184.5,184.5,182.6,4,4,4,1653,1599,1698,1505,1451,148,148,148,404.9,350.8,450,0.0896,0.0872,0.0926,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.919,0.915,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.15,18,18.33,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.58,46.19,47.05,45.65,45.27,46.11,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1461535200000,2016,4,2015,7,30,7,0.913,0.0933,0.665,31519.7,190.2,190.2,187.6,4,4,4,1509,1442,1576,1354,1250,154.3,148,192,254.5,150.3,328,0.103,0.0939,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.899,0.86,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.09,0.087,0.092,18.64,18.41,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.86,47.25,48.53,46.9,46.31,47.56,0,0,0,0,0,0,1.04,0,0.248,0.1,0.73,0.27,34.5
1462140000000,2016,5,2015,8,31,7,0.795,0.116,0.651,32099.3,192.8,192.8,191.1,4,4,4,1315,1201,1421,1123,1009,192,192,192,46.39,-1.137e-13,128.5,0.146,0.135,0.16,1077,1009,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.782,0.663,0.851,0.596,0.442,0.648,0.028,0.021,0.031,1.67,1.39,1.8,0.079,0.065,0.087,19.43,18.97,20.08,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.9,47.44,49.78,47.77,46.49,48.2,0,0,0,0,0,0,1.06,0,0.144,0.15,0.82,0.18,40.4
1462744800000,2016,5,2015,8,32,7,0.658,0.0967,0.562,29513.2,181.9,181.9,175.7,4,4,4,1088,1015,1170,928.6,868.5,159.9,147,192,-3.248e-14,-1.137e-13,1.137e-13,0.147,0.133,0.169,928.6,868.5,977.7,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.562,0.504,0.617,0.388,0.359,0.412,0.018,0.016,0.019,1.21,1.1,1.3,0.055,0.05,0.06,20.62,20.26,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.81,42.59,46.4,43.92,41.74,45.47,0,0,0,0,0,0,0.976,0,0.096,0.15,0.85,0.15,44.9
1463349600000,2016,5,2015,8,33,7,0.568,0.0889,0.479,25631.6,163.4,163.4,152.6,4,3,3.5714285714285716,939.4,890.9,993.1,792.4,743.9,147,147,147,0,0,0,0.157,0.148,0.165,792.4,743.9,846.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.434,0.39,0.483,0.322,0.298,0.348,0.014,0.013,0.016,1,0.964,1.06,0.045,0.043,0.048,21.34,21.07,21.57,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.04,39.51,51.82,43.31,38.52,48.2,0,0,0,0,0,0,0.848,0,0.089,0.16,0.84,0.16,45.1
1463954400000,2016,5,2015,8,34,7,0.505,0.0889,0.416,23261.2,144.6,144.6,138.5,3,3,3,835.4,800.1,875.9,688.4,653.1,147,147,147,0,0,0,0.176,0.168,0.184,688.4,653.1,728.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.352,0.331,0.376,0.261,0.237,0.288,0.011,0.01,0.013,0.865,0.805,0.935,0.038,0.035,0.041,21.89,21.66,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.12,45.11,49.38,46.15,44.21,48.2,0,0,0,0,0,0,0.769,0,0.089,0.18,0.82,0.18,46.1
1464559200000,2016,5,2015,8,35,7,0.464,0.0768,0.387,21973.4,134.4,134.4,130.8,3,3,3,766.9,735.8,792.2,639.9,616.8,127,119,147,0,0,0,0.165,0.153,0.187,639.9,616.8,659.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.322,0.308,0.332,0.228,0.213,0.241,0.0099,0.0092,0.01,0.781,0.741,0.813,0.034,0.032,0.035,22.25,22.14,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.49,43.16,45.7,43.6,42.3,44.79,0,0,0,0,0,0,0.727,0,0.077,0.17,0.83,0.17,47.4
1465164000000,2016,6,2015,9,36,7,0.418,0.072,0.346,19872.2,124.8,124.8,118.3,3,3,3,691.1,659.5,724,572.1,540.5,119,119,119,0,0,0,0.172,0.164,0.18,572.1,540.5,605,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.283,0.265,0.302,0.183,0.162,0.205,0.0079,0.0069,0.0088,0.666,0.613,0.722,0.029,0.026,0.031,22.67,22.48,22.85,0.952,0.95,0.955,0.977,0.972,0.98,0.93,0.924,0.935,40.37,38.35,42.45,39.43,37.3,41.6,0,0,0,0,0,0,0.657,0,0.072,0.17,0.83,0.17,47.5
1465768800000,2016,6,2015,9,37,7,0.376,0.072,0.304,17382.5,110,110,103.5,3,2,2.7142857142857144,622.4,595.8,650.5,503.4,476.8,119,119,119,-8.12e-15,-5.684e-14,0,0.191,0.183,0.2,503.4,476.8,531.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.229,0.26,0.139,0.124,0.156,0.0059,0.0052,0.0066,0.582,0.535,0.631,0.025,0.023,0.027,23.03,22.9,23.11,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.95,35.28,52.38,39.08,34.22,48.2,0,0,0,0,0,0,0.575,0,0.072,0.19,0.81,0.19,46.2
1466373600000,2016,6,2015,9,38,7,0.341,0.0937,0.247,14617.3,96.4,96.4,87.01,2,2,2,563.4,540.8,587.3,408.4,379.8,155,119,161,2.436e-14,-5.684e-14,5.684e-14,0.276,0.203,0.298,408.4,379.8,468.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.192,0.224,0.0918,0.0783,0.12,0.0038,0.0033,0.0051,0.512,0.469,0.603,0.021,0.02,0.025,23.35,23.15,23.5,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.64,41.68,50.88,43.5,40.83,48.2,0,0,0,0,0,0,0.483,0,0.094,0.27,0.72,0.28,42.9
1466978400000,2016,6,2015,9,39,7,0.31,0.0906,0.22,13117.7,80.02,80.02,78.08,2,2,2,512.9,493.5,533.5,363,351.4,149.9,135,161,1.624e-14,0,5.684e-14,0.292,0.267,0.314,363,351.4,372.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.182,0.19,0.0703,0.0649,0.0748,0.0029,0.0027,0.0031,0.443,0.427,0.458,0.018,0.018,0.019,23.65,23.54,23.74,0.95,0.949,0.951,0.976,0.973,0.978,0.927,0.923,0.93,40,38.69,40.91,39.04,37.65,40.01,0,0,0,0,0,0,0.434,0,0.09,0.29,0.71,0.29,42.3
1467583200000,2016,7,2015,10,40,7,0.284,0.0816,0.202,12082.2,75.9,75.9,71.92,2,2,2,469.2,451.7,487.2,334.2,316.7,135,135,135,0,0,0,0.288,0.277,0.299,334.2,316.7,352.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.168,0.181,0.0567,0.0485,0.0653,0.0023,0.002,0.0027,0.399,0.373,0.426,0.016,0.015,0.018,23.89,23.78,23.99,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.924,37.03,35.15,38.97,35.96,34.1,37.95,0,0,0,0,0,0,0.4,0,0.082,0.29,0.71,0.29,42.5
1468188000000,2016,7,2015,10,41,7,0.261,0.0816,0.179,10740.2,67.22,67.22,63.93,2,2,2,431.5,416.4,447,296.5,281.4,135,135,135,0,0,0,0.313,0.302,0.324,296.5,281.4,312,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.156,0.166,0.039,0.0318,0.0463,0.0016,0.0013,0.0019,0.343,0.32,0.366,0.014,0.013,0.015,24.12,24.02,24.21,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,32.95,31.29,34.65,31.96,30.35,33.61,0,0,0,0,0,0,0.355,0,0.082,0.31,0.69,0.31,41.2
1468792800000,2016,7,2015,10,42,7,0.241,0.0816,0.159,9551,59.69,59.69,56.85,2,2,2,398.5,386.1,411.8,263.5,251.1,135,135,135,4.06e-15,0,2.842e-14,0.339,0.328,0.35,263.5,251.1,276.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.145,0.154,0.0234,0.0175,0.0296,0.00095,0.00071,0.0012,0.293,0.274,0.313,0.012,0.011,0.013,24.32,24.23,24.4,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.3,27.93,30.77,28.43,27.09,29.85,0,0,0,0,0,0,0.316,0,0.082,0.34,0.66,0.34,39.6
1469397600000,2016,7,2015,10,43,7,0.224,0.0816,0.142,8489.36,53.28,53.28,50.53,2,1,1.7142857142857142,369.9,358.4,382,234.9,223.4,135,135,135,0,-2.842e-14,2.842e-14,0.365,0.353,0.377,234.9,223.4,247,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.144,0.0157,0.0147,0.0167,0.00064,0.00059,0.00068,0.299,0.251,0.4,0.012,0.01,0.016,24.45,24.39,24.52,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.71,25.59,52.05,32.15,24.83,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,37.9
1470002400000,2016,8,2015,11,44,7,0.206,0.0696,0.137,8285.99,51.93,51.93,49.32,2,1,1.4285714285714286,341.2,328.6,354.9,226.2,213.6,115,115,115,0,-2.842e-14,2.842e-14,0.337,0.324,0.35,226.2,213.6,239.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.138,0.015,0.0139,0.0161,0.0006,0.00056,0.00065,0.328,0.248,0.395,0.013,0.01,0.016,24.57,24.5,24.63,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.17,25.64,51.94,38.43,24.87,48.2,0,0,0,0,0,0,0.274,0,0.069,0.34,0.67,0.33,40.2
1470607200000,2016,8,2015,11,45,7,0.19,0.0696,0.12,7544.47,47.4,47.4,44.91,1,1,1,313.4,302.7,324.5,198.4,187.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.367,0.354,0.38,198.4,187.7,209.5,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.127,0.0126,0.0117,0.0136,0.0005,0.00047,0.00054,0.347,0.327,0.366,0.014,0.013,0.015,24.69,24.61,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.82,43.34,48.37,44.91,42.47,47.4,0,0,0,0,0,0,0.249,0,0.07,0.37,0.63,0.37,39.7
1471212000000,2016,8,2015,11,46,7,0.176,0.0696,0.107,6672.41,41.91,41.91,39.72,1,1,1,291.2,282.2,300.2,176.2,167.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.395,0.383,0.408,176.2,167.2,185.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.119,0.0107,0.00996,0.0115,0.00043,0.0004,0.00046,0.307,0.291,0.323,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.65,38.53,42.76,39.72,37.48,41.91,0,0,0,0,0,0,0.221,0,0.069,0.4,0.61,0.39,37.9
1471816800000,2016,8,2015,11,47,7,0.164,0.0696,0.0945,5865.54,36.74,36.74,34.91,1,1,1,271.3,263.8,279.1,156.3,148.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.424,0.412,0.436,156.3,148.8,164.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.111,0.00904,0.0084,0.0097,0.00036,0.00033,0.00039,0.271,0.258,0.285,0.011,0.01,0.011,24.94,24.9,24.99,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.917,35.99,34.24,37.82,34.91,33.21,36.74,0,0,0,0,0,0,0.194,0,0.0695,0.42,0.58,0.42,35.8
1472421600000,2016,8,2015,11,48,7,0.153,0.0613,0.0917,5695.92,36.61,36.61,33.9,1,1,1,252.8,242.8,261.4,151.5,141.5,101.3,91,115,0,-2.842e-14,2.842e-14,0.4,0.358,0.448,151.5,141.5,163,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.109,0.00863,0.00777,0.00961,0.00034,0.00031,0.00038,0.261,0.245,0.281,0.01,0.0097,0.011,25.03,25,25.08,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.916,34.95,32.49,37.7,33.9,31.51,36.61,0,0,0,0,0,0,0.188,0,0.0613,0.4,0.6,0.4,37.2
1473026400000,2016,9,2015,12,49,7,0.14,0.055,0.0845,5252.87,33.22,33.22,31.27,1,1,1,230.7,221.7,239.2,139.7,130.7,91,91,91,0,0,0,0.395,0.38,0.41,139.7,130.7,148.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0972,0.103,0.00762,0.00686,0.00835,0.0003,0.00027,0.00033,0.239,0.223,0.254,0.0094,0.0088,0.01,25.18,25.11,25.25,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.23,30.13,34.25,31.27,29.23,33.22,0,0,0,0,0,0,0.174,0,0.0555,0.39,0.6,0.4,37.5
1473631200000,2016,9,2015,12,50,7,0.128,0.055,0.0733,4543.27,28.67,28.67,27.04,1,1,1,212.3,206.1,219.3,121.3,115.1,91,91,91,-4.06e-15,-1.421e-14,0,0.429,0.415,0.441,121.3,115.1,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0917,0.0963,0.00606,0.00554,0.00665,0.00024,0.00022,0.00026,0.206,0.195,0.219,0.0081,0.0076,0.0086,25.32,25.27,25.37,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.88,26.39,29.55,27.04,25.6,28.67,0,0,0,0,0,0,0.15,0,0.0547,0.43,0.57,0.43,35.5
1474236000000,2016,9,2015,12,51,7,0.12,0.0468,0.0732,4545.63,28.82,28.82,27.06,1,1,1,198.5,192.8,204.2,121.1,111.3,77.43,72,91,0,-1.421e-14,1.421e-14,0.39,0.359,0.45,121.1,111.3,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0903,0.095,0.00604,0.00521,0.00666,0.00024,0.0002,0.00026,0.205,0.188,0.217,0.008,0.0074,0.0085,25.38,25.38,25.4,0.925,0.919,0.93,0.97,0.97,0.97,0.898,0.891,0.902,27.89,25.47,29.71,27.06,24.71,28.82,0,0,0,0,0,0,0.15,0,0.0468,0.39,0.61,0.39,37.9
1474840800000,2016,9,2015,12,52,7,0.112,0.0401,0.0721,4469.23,29.19,29.19,26.6,1,1,1,185.6,181.8,190.8,119.3,111.2,66.29,52,72,0,-1.421e-14,1.421e-14,0.357,0.286,0.393,119.3,111.2,130.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0889,0.092,0.00589,0.0052,0.00681,0.00023,0.0002,0.00027,0.2,0.187,0.217,0.0078,0.0073,0.0085,25.37,25.35,25.38,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.891,0.903,27.43,25.42,30.09,26.6,24.66,29.19,0,0,0,0,0,0,0.148,0,0.0399,0.36,0.64,0.36,39.9
