datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1600639200000,2020,9,2019,12,51,7,0.145,0.0714,0.0734,4519.96,28.57,28.57,26.9,1,1,1,239.4,232.9,246.6,121.4,114.9,118,118,118,0,-1.421e-14,1.421e-14,0.493,0.478,0.507,121.4,114.9,128.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.096,0.0937,0.0986,0.00607,0.00552,0.00668,0.00024,0.00022,0.00026,0.208,0.197,0.221,0.0082,0.0078,0.0087,25.16,25.1,25.21,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.74,26.2,29.45,26.9,25.41,28.57,0,0,0,0,0,0,0.149,0,0.0716,0.49,0.51,0.49,31.2
1601244000000,2020,9,2019,12,52,7,0.136,0.0641,0.0718,4429.8,28.51,28.51,26.37,1,1,1,224.7,219,231,118.7,108.7,106,97,118,4.06e-15,0,1.421e-14,0.471,0.432,0.521,118.7,108.7,127.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0915,0.0965,0.00584,0.00499,0.00661,0.00023,0.0002,0.00026,0.203,0.186,0.218,0.008,0.0073,0.0086,25.25,25.22,25.28,0.924,0.918,0.93,0.97,0.97,0.97,0.897,0.89,0.902,27.18,24.69,29.39,26.37,23.95,28.51,0,0,0,0,0,0,0.146,0,0.0642,0.47,0.53,0.47,32.6
1601848800000,2020,10,2020,1,1,7,0.128,0.0587,0.0692,4267.46,26.73,26.73,25.4,1,1,1,211.4,206.1,217.1,114.4,109.1,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.459,0.447,0.471,114.4,109.1,120.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0918,0.0899,0.0938,0.00548,0.00503,0.00596,0.00021,0.0002,0.00023,0.194,0.185,0.204,0.0076,0.0072,0.008,25.34,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.19,24.91,27.56,25.4,24.16,26.73,0,0,0,0,0,0,0.141,0,0.0588,0.46,0.54,0.46,33.3
1602453600000,2020,10,2020,1,2,7,0.122,0.0587,0.0634,1136.94,23.85,23.85,6.768,1,1,1,201.8,198.8,204.8,104.8,101.8,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.481,0.474,0.488,104.8,101.8,107.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0873,0.0895,0.00466,0.0044,0.00491,0.00018,0.00017,0.00019,0.177,0.172,0.182,0.0069,0.0067,0.0071,25.41,25.39,25.43,0.262,0,0.916,0.277,0,0.97,0.254,0,0.889,6.977,0,24.58,6.768,0,23.85,0,5,0,0,0.714,0,0.0376,0.714,0.0586,0.48,0.52,0.48,9.32
1603058400000,2020,10,2020,1,3,7,0.116,0.0483,0.0674,3114.29,26.8,26.8,18.54,1,1,1,191.3,186.5,196.8,111.5,97.93,79.86,73,97,6.09e-15,0,1.421e-14,0.417,0.378,0.498,111.5,97.93,120,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.086,0.0913,0.00523,0.00407,0.00595,0.0002,0.00016,0.00023,0.187,0.165,0.202,0.0073,0.0064,0.0079,25.4,25.38,25.43,0.659,0,0.925,0.693,0,0.97,0.639,0,0.897,19.11,0,27.63,18.54,0,26.8,0,2,0,0,0.286,0,0.103,0.286,0.0486,0.42,0.58,0.42,26.8
1603663200000,2020,10,2020,1,4,7,0.11,0.0436,0.0666,4101.77,25,25,24.42,1,1,1,182.3,179.6,185.1,110.2,106.9,72.14,67,73,-4.06e-15,-1.421e-14,0,0.396,0.373,0.406,110.2,106.9,112.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0867,0.0885,0.00511,0.00484,0.00532,0.0002,0.00019,0.00021,0.184,0.178,0.188,0.0072,0.007,0.0073,25.38,25.37,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.17,24.36,25.77,24.42,23.63,25,0,0,0,0,0,0,0.136,0,0.0434,0.4,0.61,0.39,37.3
1604268000000,2020,11,2020,2,5,7,0.113,0.0405,0.0723,4480.32,28.06,28.06,26.67,1,1,1,186.5,180.4,192.2,119.5,113.4,67,67,67,0,-1.421e-14,1.421e-14,0.36,0.349,0.371,119.5,113.4,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0879,0.0921,0.00591,0.00539,0.00639,0.00023,0.00021,0.00025,0.2,0.189,0.21,0.0078,0.0074,0.0082,25.37,25.37,25.37,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.49,25.97,28.93,26.67,25.2,28.06,0,0,0,0,0,0,0.148,0,0.0407,0.36,0.64,0.36,39.6
1604872800000,2020,11,2020,2,6,7,0.12,0.0405,0.0791,4930.67,31.5,31.5,29.35,1,1,1,197.7,189.7,207,130.7,122.7,67,67,67,4.06e-15,0,1.421e-14,0.339,0.324,0.353,130.7,122.7,140,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0912,0.0973,0.00686,0.00618,0.00765,0.00027,0.00024,0.0003,0.22,0.206,0.236,0.0086,0.008,0.0092,25.36,25.32,25.38,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.26,28.31,32.48,29.35,27.46,31.5,0,0,0,0,0,0,0.163,0,0.0409,0.34,0.66,0.34,41.1
1605477600000,2020,11,2020,2,7,7,0.13,0.0405,0.089,5573.33,33.77,33.77,33.17,1,1,1,214.2,208.9,216.8,147.2,141.9,67,67,67,0,0,0,0.313,0.309,0.321,147.2,141.9,149.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0998,0.098,0.101,0.00826,0.00781,0.00848,0.00032,0.00031,0.00033,0.249,0.24,0.254,0.0098,0.0094,0.01,25.27,25.25,25.31,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,34.2,32.93,34.81,33.17,31.95,33.77,0,0,0,0,0,0,0.184,0,0.041,0.31,0.68,0.32,42.9
1606082400000,2020,11,2020,2,8,7,0.135,0.0405,0.0949,5946.53,36.8,36.8,35.4,1,1,1,224,220.1,229.9,157,153.1,67,67,67,0,0,0,0.299,0.291,0.304,157,153.1,162.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00909,0.00876,0.0096,0.00036,0.00034,0.00038,0.267,0.26,0.277,0.01,0.01,0.011,25.19,25.14,25.22,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.48,35.58,37.88,35.4,34.51,36.8,0,0,0,0,0,0,0.197,0,0.0401,0.3,0.7,0.3,44
1606687200000,2020,11,2020,2,9,7,0.145,0.0364,0.109,6873.63,43.99,43.99,40.91,1,1,1,239.7,229.1,251.5,179.6,162.1,60.14,59,67,0,0,0,0.251,0.235,0.292,179.6,162.1,192.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.105,0.115,0.011,0.00953,0.0121,0.00043,0.00037,0.00048,0.307,0.276,0.33,0.012,0.011,0.013,25.06,24.96,25.15,0.948,0.943,0.952,0.978,0.971,0.98,0.927,0.915,0.933,41.83,37.69,44.89,40.91,36.6,43.99,0,0,0,0,0,0,0.227,0,0.036,0.25,0.75,0.25,47.4
1607292000000,2020,12,2020,3,10,7,0.164,0.0357,0.128,7950.66,48.2,48.2,47.33,1,1,1,270.6,256.2,285.2,211.6,197.2,59,59,59,0,-2.842e-14,2.842e-14,0.218,0.207,0.23,211.6,197.2,226.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.117,0.127,0.0137,0.0125,0.015,0.00054,0.00049,0.0006,0.364,0.338,0.39,0.014,0.013,0.015,24.85,24.77,24.94,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,49.34,45.99,52.7,47.33,45.07,48.2,0,0,0,0,0,0,0.263,0,0.036,0.22,0.78,0.22,48.5
1607896800000,2020,12,2020,3,11,7,0.19,0.0357,0.154,9383.92,60.95,60.95,55.86,2,2,2,314.1,292.6,337.4,255.1,233.6,59,59,59,4.06e-15,0,2.842e-14,0.188,0.175,0.202,255.1,233.6,278.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.145,0.021,0.0156,0.0304,0.00084,0.00062,0.0012,0.273,0.245,0.306,0.011,0.0098,0.012,24.76,24.61,24.88,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,28.79,26.33,31.42,27.93,25.54,30.48,0,0,0,0,0,0,0.31,0,0.036,0.19,0.81,0.19,49.4
1608501600000,2020,12,2020,3,12,7,0.234,0.0466,0.188,11364.5,77.76,77.76,67.65,2,2,2,387.4,345.9,433.4,310.4,268.9,77,77,77,0,0,0,0.2,0.178,0.223,310.4,268.9,356.4,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.159,0.144,0.175,0.0455,0.0259,0.0672,0.0018,0.001,0.0027,0.356,0.294,0.425,0.014,0.012,0.017,24.31,24.02,24.58,0.941,0.933,0.949,0.971,0.97,0.976,0.914,0.905,0.926,34.83,30.24,39.85,33.82,29.34,38.88,0,0,0,0,0,0,0.376,0,0.046,0.2,0.8,0.2,48.6
1609106400000,2020,12,2020,3,13,7,0.304,0.0577,0.246,14833.5,94.12,94.12,88.29,2,2,2,502.5,451.1,558.3,407.1,374.1,95.43,77,120,8.12e-15,-5.684e-14,5.684e-14,0.188,0.154,0.231,407.1,374.1,438.3,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.195,0.181,0.208,0.0911,0.0756,0.106,0.0038,0.0031,0.0044,0.503,0.452,0.552,0.021,0.019,0.023,23.64,23.34,23.92,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.932,0.938,45.05,41.76,48.02,44.15,40.91,47.06,0,0,0,0,0,0,0.491,0,0.058,0.19,0.81,0.19,48.8
1609711200000,2021,1,2020,4,14,7,0.379,0.0726,0.306,17621.8,114.7,114.7,104.9,3,2,2.7142857142857144,626.2,577.2,674.5,506.2,457.2,120,120,120,8.12e-15,-5.684e-14,5.684e-14,0.192,0.178,0.208,506.2,457.2,554.5,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.243,0.215,0.271,0.141,0.115,0.171,0.006,0.0048,0.0073,0.585,0.527,0.634,0.025,0.022,0.027,23.01,22.77,23.22,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.938,41.01,35.02,51.43,39.55,33.97,48.2,0,0,0,0,0,0,0.583,0,0.073,0.19,0.81,0.19,46.5
1610316000000,2021,1,2020,4,15,7,0.448,0.0841,0.364,20732,130.6,130.6,123.4,3,3,3,740.5,691.8,779.4,601.5,552.8,139,139,139,0,0,0,0.188,0.178,0.201,601.5,552.8,640.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.302,0.274,0.324,0.203,0.17,0.229,0.0088,0.0073,0.01,0.718,0.636,0.783,0.031,0.027,0.034,22.42,22.2,22.7,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,42.04,39,44.42,41.13,37.98,43.53,0,0,0,0,0,0,0.686,0,0.084,0.19,0.81,0.19,46.3
1610920800000,2021,1,2020,4,16,7,0.511,0.0841,0.427,23549,144.6,144.6,140.2,3,3,3,844.3,792.2,904,705.3,653.2,139,139,139,0,0,0,0.165,0.154,0.175,705.3,653.2,765,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.364,0.331,0.409,0.272,0.237,0.309,0.012,0.01,0.014,0.895,0.805,1,0.039,0.035,0.045,21.83,21.48,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.12,45.18,51.38,46.72,44.28,48.2,0,0,0,0,0,0,0.779,0,0.084,0.16,0.84,0.16,46.1
1611525600000,2021,1,2020,4,17,7,0.613,0.0841,0.529,28226,179.4,179.4,168,4,4,4,1014,933.4,1088,875.2,794.4,139,139,139,3.248e-14,0,1.137e-13,0.138,0.128,0.149,875.2,794.4,948.9,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.51,0.436,0.578,0.363,0.323,0.398,0.016,0.014,0.018,1.11,0.97,1.24,0.05,0.043,0.057,20.96,20.59,21.4,0.955,0.953,0.955,0.979,0.975,0.98,0.935,0.93,0.936,42.9,39.71,45.76,42,38.74,44.84,0,0,0,0,0,0,0.933,0,0.084,0.14,0.86,0.14,46
1612130400000,2021,2,2020,5,18,7,0.693,0.098,0.595,30832.6,189.1,189.1,183.5,4,4,4,1146,1101,1189,984.2,939.3,162,162,162,-1.624e-14,-1.137e-13,0,0.141,0.136,0.147,984.2,939.3,1027,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.626,0.573,0.686,0.426,0.394,0.484,0.02,0.018,0.023,1.33,1.23,1.46,0.061,0.056,0.068,20.32,20.05,20.56,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.82,45.22,48.23,45.88,44.32,47.27,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.5
1612735200000,2021,2,2020,5,19,7,0.767,0.098,0.654,32326.8,192.8,192.8,192.4,4,4,4,1269,1203,1350,1107,1041,162,162,162,24.78,0,88.12,0.128,0.12,0.135,1082,1041,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.776,0.706,0.829,0.607,0.516,0.648,0.029,0.024,0.031,1.68,1.51,1.78,0.079,0.07,0.085,19.58,19.22,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.52,48.64,50.24,48.11,47.67,48.2,0,0,0,0,0,0,1.07,0,0.113,0.13,0.85,0.15,42.1
1613340000000,2021,2,2020,5,20,7,0.905,0.098,0.665,31615.3,192.2,192.2,188.2,4,4,4,1497,1390,1618,1335,1228,162,162,162,235.1,127.7,356.4,0.109,0.1,0.117,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.882,0.846,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.69,18.28,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.01,46.91,49.02,47.05,45.97,48.04,0,0,0,0,0,0,1.05,0,0.24,0.11,0.73,0.27,34.9
1613944800000,2021,2,2020,5,21,7,1.1,0.098,0.665,29761.8,182.4,182.4,177.2,4,4,4,1812,1661,1956,1650,1499,162,162,162,550.3,399.3,694,0.0897,0.0828,0.0975,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.64,17.17,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,43.92,46.53,44.29,43.04,45.6,0,0,0,0,0,0,0.984,0,0.435,0.089,0.6,0.4,27.1
1614549600000,2021,3,2020,6,22,7,1.21,0.145,0.665,28709.4,171.6,171.6,170.9,4,4,4,1993,1974,2006,1754,1735,239,239,239,654.4,634.6,666.6,0.12,0.119,0.121,1100,1100,1100,990,990,990,971.1,971,971.1,18.9,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.099,17.05,17.01,17.11,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.59,43.5,43.76,42.72,42.63,42.89,0,0,0,0,0,0,0.949,0,0.545,0.12,0.55,0.45,23.7
1615154400000,2021,3,2020,6,23,7,1.17,0.125,0.665,29071.1,174.3,174.3,173,4,4,4,1930,1893,1963,1723,1703,207,183,239,623.4,602.9,648.3,0.107,0.0948,0.123,1100,1100,1100,990,990,990,970.9,970.8,971,19.1,19,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.25,17.15,17.37,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.14,43.86,44.47,43.26,42.98,43.58,0,0,0,0,0,0,0.961,0,0.505,0.11,0.57,0.43,24.8
1615759200000,2021,3,2020,6,24,7,1.11,0.111,0.665,29602.6,177.3,177.3,176.2,4,4,4,1838,1806,1875,1655,1623,183,183,183,555.4,523.4,592.4,0.0995,0.0976,0.101,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.55,17.43,17.65,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.95,44.63,45.23,44.05,43.73,44.33,0,0,0,0,0,0,0.979,0,0.445,0.1,0.6,0.4,26.7
1616364000000,2021,3,2020,6,25,7,1.09,0.111,0.665,29857.3,178,178,177.7,4,4,4,1795,1786,1810,1612,1603,183,183,183,511.6,502.9,526.8,0.102,0.101,0.102,1100,1100,1100,990,990,990,970.4,970.4,970.5,19.6,19.5,19.6,0.925,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.69,17.64,17.72,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.34,45.2,45.42,44.43,44.3,44.51,0,0,0,0,0,0,0.987,0,0.425,0.1,0.61,0.39,27.4
1616968800000,2021,3,2020,6,26,7,1.14,0.0986,0.665,29304.3,176.6,176.6,174.4,4,4,4,1890,1827,1945,1727,1644,163,148,183,627,544,697.4,0.0864,0.0761,0.1,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.38,17.2,17.58,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.5,44.01,45.05,43.61,43.13,44.15,0,0,0,0,0,0,0.969,0,0.475,0.086,0.58,0.42,25.7
1617573600000,2021,4,2020,7,27,7,1.24,0.0895,0.665,28483.5,171.7,171.7,169.5,4,4,4,2045,1970,2121,1897,1822,148,148,148,797.1,722.1,872.7,0.0724,0.0698,0.0751,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.92,16.73,17.12,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.25,42.75,43.8,42.39,41.89,42.92,0,0,0,0,0,0,0.942,0,0.575,0.072,0.54,0.46,23
1618178400000,2021,4,2020,7,28,7,1.34,0.0895,0.665,27763.8,166.9,166.9,165.3,4,4,4,2212,2146,2256,2064,1998,148,148,148,963.7,898.2,1008,0.0669,0.0656,0.069,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.51,16.41,16.67,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.16,41.87,42.58,41.32,41.03,41.73,0,0,0,0,0,0,0.918,0,0.675,0.067,0.5,0.5,20.7
1618783200000,2021,4,2020,7,29,7,1.35,0.0895,0.665,27689.7,166.3,166.3,164.8,4,4,4,2229,2172,2260,2081,2024,148,148,148,981.1,923.7,1012,0.0664,0.0655,0.0681,1100,1100,1100,990,990,990,971.7,971.5,971.7,18.3,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.4,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.05,41.84,42.42,41.2,41.01,41.57,0,0,0,0,0,0,0.916,0,0.685,0.066,0.49,0.51,20.5
1619388000000,2021,4,2020,7,30,7,1.24,0.0971,0.665,28473.6,172.3,172.3,169.5,4,4,4,2049,1952,2146,1888,1760,160.6,148,192,788.3,660.4,898.2,0.0787,0.069,0.0983,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.67,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.24,42.58,43.95,42.37,41.73,43.07,0,0,0,0,0,0,0.942,0,0.575,0.078,0.54,0.46,23
1619992800000,2021,5,2020,8,31,7,1.11,0.116,0.665,29667.6,179.8,179.8,176.6,4,4,4,1827,1735,1921,1635,1543,192,192,192,535.4,442.9,628.8,0.105,0.1,0.111,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.58,17.28,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.05,44.23,45.87,44.15,43.34,44.95,0,0,0,0,0,0,0.981,0,0.445,0.1,0.6,0.4,26.7
1620597600000,2021,5,2020,8,32,7,0.989,0.116,0.665,30786.4,185.6,185.6,183.3,4,4,4,1635,1566,1705,1443,1374,192,192,192,343.2,274.3,412.7,0.118,0.113,0.123,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.915,0.909,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.22,17.99,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.75,46.14,47.35,45.81,45.22,46.4,0,0,0,0,0,0,1.02,0,0.324,0.12,0.67,0.33,31.1
1621202400000,2021,5,2020,8,33,7,0.905,0.116,0.665,31616.7,190,190,188.2,4,4,4,1496,1449,1544,1304,1257,192,192,192,203.9,156.5,251.7,0.128,0.124,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.884,0.862,0.906,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.088,0.091,18.7,18.52,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.01,47.55,48.47,47.05,46.6,47.5,0,0,0,0,0,0,1.05,0,0.24,0.13,0.73,0.27,34.9
1621807200000,2021,5,2020,8,34,7,0.827,0.116,0.664,32268.3,192.8,192.8,192.1,4,4,4,1368,1282,1433,1176,1090,192,192,192,77.43,0,140.9,0.141,0.134,0.15,1099,1090,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.827,0.781,0.856,0.645,0.624,0.648,0.031,0.029,0.031,1.77,1.7,1.8,0.085,0.08,0.087,19.17,18.93,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.2,48.62,49.78,48.02,47.65,48.2,0,0,0,0,0,0,1.07,0,0.163,0.14,0.8,0.2,39
1622412000000,2021,5,2020,8,35,7,0.704,0.1,0.604,31097.6,192.4,192.4,185.1,4,4,4,1164,1088,1249,999,926.9,165.4,161,192,0,-1.137e-13,1.137e-13,0.142,0.132,0.154,999,926.9,1057,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.65,0.562,0.734,0.458,0.388,0.552,0.021,0.018,0.026,1.38,1.2,1.58,0.064,0.055,0.074,20.2,19.74,20.62,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.22,44.76,49.08,46.28,43.87,48.1,0,0,0,0,0,0,1.03,0,0.1,0.14,0.86,0.14,44.2
1623016800000,2021,6,2020,9,36,7,0.605,0.0974,0.508,26975.8,171.9,171.9,160.6,4,3,3.857142857142857,1001,945,1064,839.5,784,161,161,161,1.624e-14,0,1.137e-13,0.161,0.151,0.17,839.5,784,903.2,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.482,0.431,0.54,0.345,0.318,0.376,0.016,0.014,0.017,1.06,0.986,1.16,0.048,0.044,0.053,21.05,20.73,21.28,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.19,39.79,52.15,41.86,38.82,48.2,0,0,0,0,0,0,0.892,0,0.097,0.16,0.84,0.16,44.6
1623621600000,2021,6,2020,9,37,7,0.534,0.0974,0.437,23856.3,144.6,144.6,142,3,3,3,883.1,839.5,928.8,722.1,678.5,161,161,161,0,0,0,0.182,0.173,0.192,722.1,678.5,767.8,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.348,0.416,0.283,0.254,0.311,0.013,0.011,0.014,0.928,0.851,1.01,0.041,0.037,0.045,21.64,21.37,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.85,46.46,51.31,47.33,45.53,48.2,0,0,0,0,0,0,0.789,0,0.097,0.18,0.82,0.18,44.7
1624226400000,2021,6,2020,9,38,7,0.482,0.0974,0.385,21724.3,134.4,134.4,129.3,3,3,3,797.3,773.5,826.3,636.3,612.5,161,161,161,0,0,0,0.202,0.195,0.208,636.3,612.5,665.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.324,0.311,0.341,0.226,0.21,0.245,0.0099,0.0091,0.011,0.779,0.739,0.828,0.034,0.032,0.036,22.13,21.97,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.937,43.98,42.56,45.7,43.1,41.71,44.78,0,0,0,0,0,0,0.718,0,0.097,0.2,0.8,0.2,45.1
1624831200000,2021,6,2020,9,39,7,0.441,0.106,0.335,19053.3,123.6,123.6,113.4,3,3,3,729.3,694.5,765,554,508.5,175.3,161,186,0,0,0,0.241,0.21,0.268,554,508.5,604,990,990,990,966.8,966.7,967,23.2,23,23.3,0.279,0.255,0.306,0.171,0.141,0.205,0.0074,0.006,0.0089,0.642,0.567,0.725,0.028,0.024,0.031,22.54,22.31,22.76,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,38.8,35.82,42.05,37.8,34.75,41.21,0,0,0,0,0,0,0.63,0,0.106,0.24,0.76,0.24,43.2
1625436000000,2021,7,2020,10,40,7,0.395,0.112,0.283,16219.9,102.3,102.3,96.55,3,2,2.142857142857143,653.9,624.8,684.4,467.9,438.8,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.285,0.272,0.298,467.9,438.8,498.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.232,0.215,0.249,0.12,0.106,0.134,0.0051,0.0045,0.0057,0.594,0.55,0.644,0.025,0.024,0.028,22.89,22.76,23.04,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.66,35.16,52.05,45.84,34.11,48.2,0,0,0,0,0,0,0.536,0,0.112,0.28,0.72,0.28,41.1
1626040800000,2021,7,2020,10,41,7,0.357,0.112,0.244,14462.2,91.14,91.14,86.08,2,2,2,589.8,564.9,615.2,403.8,378.9,186,186,186,0,-5.684e-14,5.684e-14,0.316,0.302,0.329,403.8,378.9,429.2,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.202,0.194,0.211,0.0896,0.0778,0.102,0.0038,0.0033,0.0043,0.507,0.47,0.545,0.021,0.02,0.023,23.24,23.09,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.93,41.38,46.5,43.04,40.51,45.57,0,0,0,0,0,0,0.478,0,0.113,0.31,0.68,0.32,40.5
1626645600000,2021,7,2020,10,42,7,0.324,0.13,0.194,11421.5,79.25,79.25,67.98,2,2,2,535.4,513.8,557,320.1,286.8,215.3,186,227,8.12e-15,0,5.684e-14,0.403,0.334,0.442,320.1,286.8,371,990,990,990,966,965.9,966.1,24,23.9,24.1,0.176,0.165,0.191,0.0501,0.0344,0.0741,0.0021,0.0014,0.0031,0.384,0.335,0.458,0.016,0.014,0.019,23.61,23.44,23.75,0.944,0.938,0.951,0.972,0.97,0.977,0.917,0.91,0.93,34.97,31.33,40.55,33.99,30.39,39.63,0,0,0,0,0,0,0.378,0,0.13,0.4,0.6,0.4,35.3
1627250400000,2021,7,2020,10,43,7,0.296,0.134,0.162,9550.73,61.19,61.19,56.85,2,2,2,488.6,470.3,506.9,267.8,249,220.9,184,227,-4.06e-15,-2.842e-14,0,0.452,0.391,0.477,267.8,249,286.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.158,0.152,0.163,0.0254,0.0169,0.0341,0.0011,0.0007,0.0014,0.306,0.279,0.332,0.013,0.012,0.014,23.89,23.79,23.98,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.3,27.23,31.54,28.42,26.41,30.59,0,0,0,0,0,0,0.316,0,0.134,0.45,0.55,0.45,32.3
1627855200000,2021,8,2020,11,44,7,0.268,0.111,0.157,9301,59.62,59.62,55.36,2,2,2,443,424.1,462.9,259,240.1,184,184,184,-4.06e-15,-2.842e-14,0,0.416,0.397,0.434,259,240.1,278.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.145,0.159,0.022,0.0162,0.0306,0.0009,0.00066,0.0013,0.291,0.266,0.32,0.012,0.011,0.013,24.12,24,24.23,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.54,26.42,30.73,27.68,25.63,29.81,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.7
1628460000000,2021,8,2020,11,45,7,0.243,0.0988,0.144,8590.43,54.14,54.14,51.13,2,1,1.8571428571428572,402.2,386.6,418.3,238.9,228.6,163.3,155,184,-4.06e-15,-2.842e-14,2.842e-14,0.406,0.381,0.446,238.9,228.6,251.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.139,0.146,0.0162,0.0152,0.0179,0.00066,0.00062,0.00073,0.284,0.253,0.408,0.012,0.01,0.017,24.31,24.14,24.41,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.21,25.61,51.83,29.01,24.84,48.2,0,0,0,0,0,0,0.284,0,0.099,0.41,0.59,0.41,35.4
1629064800000,2021,8,2020,11,46,7,0.223,0.0937,0.129,7924.27,48.2,48.2,47.17,1,1,1,368.2,355.7,381.4,213.2,200.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.421,0.406,0.436,213.2,200.7,226.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0139,0.0128,0.015,0.00056,0.00052,0.00061,0.376,0.354,0.4,0.015,0.014,0.016,24.38,24.29,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.78,45.99,51.71,47.17,45.07,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.5
1629669600000,2021,8,2020,11,47,7,0.205,0.0937,0.112,6959.87,44.15,44.15,41.43,1,1,1,339.8,328.6,351.6,184.8,173.6,155,155,155,4.06e-15,0,2.842e-14,0.457,0.441,0.472,184.8,173.6,196.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0115,0.0105,0.0125,0.00046,0.00042,0.0005,0.326,0.306,0.347,0.013,0.012,0.014,24.58,24.5,24.65,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.924,0.935,42.32,39.75,45.05,41.43,38.78,44.15,0,0,0,0,0,0,0.23,0,0.093,0.46,0.55,0.45,34
1630274400000,2021,8,2020,11,48,7,0.189,0.0778,0.111,6968.78,45.25,45.25,41.48,1,1,1,312.7,299.9,325.1,184.1,166.5,128.6,118,155,8.12e-15,-2.842e-14,2.842e-14,0.41,0.371,0.482,184.1,166.5,200,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.124,0.0114,0.00991,0.0127,0.00046,0.0004,0.00051,0.322,0.293,0.349,0.013,0.012,0.014,24.71,24.66,24.78,0.95,0.945,0.955,0.978,0.972,0.98,0.929,0.918,0.936,42.41,38.11,46.18,41.48,37.04,45.25,0,0,0,0,0,0,0.23,0,0.078,0.41,0.59,0.41,36.9
1630879200000,2021,9,2020,12,49,7,0.172,0.0714,0.1,6251.41,40.12,40.12,37.21,1,1,1,284,272.9,295.8,166,154.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.416,0.399,0.432,166,154.9,177.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.116,0.00986,0.00891,0.0109,0.00039,0.00035,0.00043,0.288,0.268,0.309,0.011,0.011,0.012,24.88,24.81,24.94,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.24,35.63,41.01,37.21,34.57,40.12,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.3
1631484000000,2021,9,2020,12,50,7,0.158,0.0714,0.0863,5342.04,33.76,33.76,31.8,1,1,1,260.8,251.8,269.3,142.8,133.8,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.453,0.438,0.469,142.8,133.8,151.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.107,0.00788,0.00712,0.00861,0.00031,0.00028,0.00034,0.247,0.231,0.262,0.0098,0.0091,0.01,25.01,24.96,25.06,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,32.78,30.67,34.8,31.8,29.75,33.76,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
1632088800000,2021,9,2020,12,51,7,0.146,0.0714,0.0746,4598.62,29.06,29.06,27.37,1,1,1,241.4,234,248.8,123.4,116,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.489,0.474,0.504,123.4,116,130.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0967,0.0941,0.0993,0.00624,0.00561,0.00687,0.00025,0.00022,0.00027,0.212,0.199,0.225,0.0084,0.0078,0.0089,25.14,25.08,25.2,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.22,26.46,29.96,27.37,25.67,29.06,0,0,0,0,0,0,0.152,0,0.0714,0.49,0.51,0.49,31.5
1632693600000,2021,9,2020,12,52,7,0.137,0.0659,0.0713,4391.07,29.31,29.31,26.14,1,1,1,226.8,222.8,231.6,117.8,106.2,109,97,118,2.03e-15,0,1.421e-14,0.48,0.425,0.526,117.8,106.2,131.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.094,0.0907,0.0977,0.00577,0.00478,0.00691,0.00023,0.00019,0.00027,0.201,0.181,0.224,0.0079,0.0071,0.0088,25.24,25.21,25.27,0.923,0.916,0.931,0.97,0.97,0.97,0.896,0.888,0.903,26.95,24.1,30.22,26.14,23.38,29.31,0,0,0,0,0,0,0.145,0,0.0657,0.48,0.52,0.48,32.1
1633298400000,2021,10,2021,1,1,7,0.137,0.0587,0.078,4835.14,29.44,29.44,28.78,1,1,1,225.9,220.4,228.8,128.9,123.4,97,97,97,2.03e-15,0,1.421e-14,0.429,0.424,0.44,128.9,123.4,131.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0969,0.095,0.0979,0.00671,0.00624,0.00696,0.00026,0.00024,0.00027,0.22,0.21,0.225,0.0087,0.0083,0.0089,25.22,25.2,25.27,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.67,28.35,30.35,28.78,27.5,29.44,0,0,0,0,0,0,0.16,0,0.059,0.43,0.57,0.43,35.3
1633903200000,2021,10,2021,1,2,7,0.128,0.0587,0.0693,4275.18,26.92,26.92,25.45,1,1,1,211.6,205.9,217.9,114.6,108.9,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.458,0.445,0.471,114.6,108.9,120.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0898,0.0941,0.00549,0.005,0.00603,0.00022,0.0002,0.00024,0.195,0.184,0.206,0.0076,0.0072,0.0081,25.34,25.29,25.38,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.23,24.85,27.76,25.45,24.1,26.92,0,0,0,0,0,0,0.141,0,0.0587,0.46,0.54,0.46,33.4
1634508000000,2021,10,2021,1,3,7,0.122,0.0587,0.0636,1150.7,24.16,24.16,6.849,1,1,1,202.1,198.5,206.1,105.1,101.5,97,97,97,0,-1.421e-14,1.421e-14,0.48,0.471,0.489,105.1,101.5,109.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0872,0.0899,0.00469,0.00438,0.00503,0.00018,0.00017,0.0002,0.178,0.171,0.185,0.0069,0.0067,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.89,7.061,0,24.91,6.849,0,24.16,0,5,0,0,0.714,0,0.0381,0.714,0.0584,0.48,0.52,0.48,9.43
1635112800000,2021,10,2021,1,4,7,0.125,0.0587,0.0666,4099.87,25.19,25.19,24.4,1,1,1,207.2,204.8,210.5,110.2,107.8,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.468,0.461,0.474,110.2,107.8,113.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0895,0.0915,0.00511,0.00491,0.0054,0.0002,0.00019,0.00021,0.187,0.182,0.193,0.0073,0.0071,0.0075,25.37,25.34,25.39,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.893,25.16,24.58,25.97,24.4,23.85,25.19,0,0,0,0,0,0,0.136,0,0.0584,0.47,0.53,0.47,32.8
1635717600000,2021,11,2021,2,5,7,0.129,0.0562,0.0729,4512.1,28.08,28.08,26.86,1,1,1,213.5,206.7,218.7,120.5,113.7,93,93,93,-4.06e-15,-1.421e-14,0,0.436,0.425,0.45,120.5,113.7,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0936,0.0912,0.0954,0.00599,0.00541,0.00644,0.00023,0.00021,0.00025,0.205,0.193,0.214,0.008,0.0075,0.0084,25.31,25.27,25.37,0.925,0.92,0.929,0.97,0.97,0.97,0.898,0.893,0.901,27.69,26.03,28.94,26.86,25.25,28.08,0,0,0,0,0,0,0.149,0,0.0561,0.44,0.57,0.43,35
1636322400000,2021,11,2021,2,6,7,0.127,0.0473,0.0802,4994.47,34.02,34.02,29.73,1,1,1,210.8,206.7,217.9,132.6,115.6,78.14,67,93,0,-1.421e-14,1.421e-14,0.371,0.307,0.446,132.6,115.6,150.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.0919,0.101,0.00702,0.00558,0.00858,0.00028,0.00022,0.00034,0.225,0.196,0.256,0.0088,0.0077,0.01,25.31,25.24,25.35,0.93,0.922,0.939,0.97,0.97,0.97,0.903,0.894,0.911,30.65,26.5,35.07,29.73,25.7,34.02,0,0,0,0,0,0,0.165,0,0.0468,0.37,0.63,0.37,39.3
1636927200000,2021,11,2021,2,7,7,0.131,0.0405,0.0909,5693.46,34.57,34.57,33.89,1,1,1,217.4,214.6,220.4,150.4,147.6,67,67,67,0,0,0,0.308,0.304,0.312,150.4,147.6,153.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00853,0.0083,0.00879,0.00033,0.00033,0.00034,0.255,0.25,0.26,0.01,0.0098,0.01,25.24,25.22,25.26,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.94,34.29,35.64,33.89,33.26,34.57,0,0,0,0,0,0,0.188,0,0.0401,0.31,0.69,0.31,43.5
1637532000000,2021,11,2021,2,8,7,0.132,0.0405,0.0914,5721.87,34.76,34.76,34.06,1,1,1,218.1,215.4,221.2,151.1,148.4,67,67,67,0,0,0,0.307,0.303,0.311,151.1,148.4,154.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.102,0.00859,0.00837,0.00886,0.00034,0.00033,0.00035,0.256,0.252,0.262,0.01,0.0099,0.01,25.24,25.21,25.26,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.11,34.49,35.83,34.06,33.45,34.76,0,0,0,0,0,0,0.189,0,0.0406,0.31,0.69,0.31,43.3
1638136800000,2021,11,2021,2,9,7,0.13,0.0371,0.0934,5853.62,35.46,35.46,34.84,1,1,1,215.6,213.8,218.7,154.3,149.8,61.29,59,67,0,0,0,0.284,0.273,0.309,154.3,149.8,157,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00887,0.00848,0.00909,0.00035,0.00033,0.00036,0.262,0.254,0.266,0.01,0.01,0.01,25.24,25.23,25.26,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.92,34.81,36.56,34.84,33.77,35.46,0,0,0,0,0,0,0.194,0,0.0366,0.29,0.72,0.28,45
1638741600000,2021,12,2021,3,10,7,0.136,0.0357,0.101,6331.58,39.13,39.13,37.69,1,1,1,225.2,216.8,231,166.2,157.8,59,59,59,0,0,0,0.262,0.255,0.272,166.2,157.8,172,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.00988,0.00916,0.0104,0.00039,0.00036,0.00041,0.283,0.268,0.293,0.011,0.01,0.012,25.17,25.12,25.23,0.944,0.941,0.946,0.973,0.97,0.976,0.919,0.913,0.923,38.72,36.75,40.08,37.69,35.65,39.13,0,0,0,0,0,0,0.209,0,0.035,0.26,0.74,0.26,46.6
1639346400000,2021,12,2021,3,11,7,0.145,0.0357,0.109,6925.98,43.48,43.48,41.23,1,1,1,239.7,232.4,249.3,180.7,173.4,59,59,59,0,0,0,0.247,0.237,0.254,180.7,173.4,190.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.114,0.0111,0.0105,0.0119,0.00044,0.00041,0.00047,0.309,0.295,0.326,0.012,0.012,0.013,25.05,24.98,25.11,0.948,0.946,0.952,0.979,0.977,0.98,0.929,0.924,0.933,42.11,40.4,44.37,41.23,39.46,43.48,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1639951200000,2021,12,2021,3,12,7,0.158,0.0357,0.122,7760.24,47.33,47.33,46.19,1,1,1,261.1,252.4,266,202.1,193.4,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.226,0.222,0.234,202.1,193.4,207,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.115,0.12,0.0129,0.0122,0.0133,0.00051,0.00048,0.00053,0.347,0.331,0.356,0.014,0.013,0.014,24.91,24.88,24.96,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.13,45.09,48.29,46.19,44.18,47.33,0,0,0,0,0,0,0.257,0,0.036,0.23,0.77,0.23,49.1
1640556000000,2021,12,2021,3,13,7,0.167,0.0381,0.129,8064.46,48.2,48.2,48,1,1,1,275.6,267.9,286,212.6,208.9,63,59,73,-8.12e-15,-2.842e-14,0,0.228,0.211,0.259,212.6,208.9,220.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.125,0.0138,0.0135,0.0145,0.00055,0.00054,0.00058,0.366,0.359,0.38,0.015,0.014,0.015,24.83,24.79,24.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.54,48.61,51.39,48,47.64,48.2,0,0,0,0,0,0,0.267,0,0.038,0.23,0.77,0.23,48.3
1641160800000,2022,1,2021,4,14,7,0.189,0.0442,0.145,8799.22,57.34,57.34,52.38,2,1,1.7142857142857142,313.2,291.7,335.5,240.2,218.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.234,0.218,0.25,240.2,218.7,262.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.134,0.126,0.142,0.0172,0.0143,0.0229,0.00069,0.00057,0.00092,0.298,0.246,0.39,0.012,0.0098,0.016,24.73,24.64,24.83,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.64,26.13,52.32,33.07,25.35,48.2,0,0,0,0,0,0,0.291,0,0.044,0.23,0.77,0.23,46.6
1641765600000,2022,1,2021,4,15,7,0.215,0.0442,0.171,10388.5,63.32,63.32,61.84,2,2,2,356.3,342.9,363.1,283.3,269.9,73,73,73,0,0,0,0.205,0.201,0.213,283.3,269.9,290.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.149,0.144,0.151,0.0327,0.0264,0.0359,0.0013,0.0011,0.0014,0.315,0.295,0.326,0.013,0.012,0.013,24.5,24.46,24.59,0.937,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,31.87,30.38,32.64,30.92,29.47,31.66,0,0,0,0,0,0,0.344,0,0.044,0.21,0.8,0.2,48.3
1642370400000,2022,1,2021,4,16,7,0.226,0.0442,0.182,11033.8,68.28,68.28,65.68,2,2,2,374.1,360.6,386.3,301.1,287.6,73,73,73,0,0,0,0.195,0.189,0.202,301.1,287.6,313.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.15,0.16,0.0411,0.0348,0.0469,0.0017,0.0014,0.0019,0.342,0.322,0.36,0.014,0.013,0.015,24.39,24.31,24.47,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,33.85,32.36,35.2,32.84,31.39,34.14,0,0,0,0,0,0,0.365,0,0.044,0.2,0.81,0.19,48.8
1642975200000,2022,1,2021,4,17,7,0.252,0.0442,0.208,12586.2,81.94,81.94,74.92,2,2,2,416.4,389.9,447.3,343.4,316.9,73,73,73,0,0,0,0.176,0.163,0.187,343.4,316.9,374.3,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.17,0.161,0.181,0.0611,0.0486,0.0757,0.0025,0.002,0.0031,0.406,0.366,0.452,0.017,0.015,0.019,24.12,23.94,24.28,0.947,0.943,0.952,0.974,0.97,0.98,0.922,0.915,0.933,38.47,35.58,41.81,37.46,34.52,40.97,0,0,0,0,0,0,0.416,0,0.044,0.18,0.83,0.17,49.9
1643580000000,2022,1,2021,4,18,7,0.294,0.0504,0.244,14748.9,93.09,93.09,87.79,2,2,2,486.8,456.9,514.9,403.5,382.6,83.29,73,85,0,0,0,0.171,0.16,0.182,403.5,382.6,429.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.184,0.202,0.0894,0.0796,0.102,0.0037,0.0033,0.0042,0.497,0.465,0.536,0.021,0.019,0.022,23.71,23.55,23.88,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.79,42.59,47.5,43.9,41.74,46.55,0,0,0,0,0,0,0.488,0,0.05,0.17,0.83,0.17,50.2
1644184800000,2022,2,2021,5,19,7,0.328,0.0514,0.277,16139.5,96.4,96.4,96.07,2,2,2,543,522.8,564.4,458,437.8,85,85,85,0,-5.684e-14,5.684e-14,0.157,0.151,0.163,458,437.8,479.4,990,990,990,966,966,966.1,24,23.9,24,0.212,0.205,0.222,0.115,0.106,0.125,0.0048,0.0044,0.0052,0.579,0.548,0.614,0.024,0.023,0.026,23.38,23.25,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.25,48.3,52.23,48.03,47.33,48.2,0,0,0,0,0,0,0.534,0,0.051,0.16,0.84,0.16,49.2
1644789600000,2022,2,2021,5,20,7,0.369,0.0514,0.318,18429.9,118,118,109.7,3,3,3,610.7,572.8,651.6,525.7,487.8,85,85,85,1.624e-14,0,5.684e-14,0.139,0.13,0.148,525.7,487.8,566.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.249,0.227,0.272,0.153,0.129,0.179,0.0064,0.0054,0.0076,0.58,0.518,0.649,0.025,0.022,0.028,23.08,22.84,23.3,0.949,0.945,0.952,0.972,0.97,0.977,0.922,0.917,0.93,37.61,35.12,40.28,36.57,34.06,39.34,0,0,0,0,0,0,0.609,0,0.051,0.14,0.86,0.14,49.9
1645394400000,2022,2,2021,5,21,7,0.443,0.0514,0.392,22362.9,143.7,143.7,133.1,3,3,3,732.9,669.4,793.8,647.9,584.4,85,85,85,0,0,0,0.116,0.107,0.127,647.9,584.4,708.8,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.318,0.282,0.353,0.234,0.191,0.274,0.01,0.0082,0.012,0.786,0.679,0.888,0.034,0.029,0.039,22.38,22.04,22.74,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.933,0.938,45.28,41.42,48.86,44.37,40.55,47.88,0,0,0,0,0,0,0.74,0,0.051,0.12,0.88,0.12,50.5
1645999200000,2022,2,2021,5,22,7,0.522,0.0742,0.448,24411.9,154.2,154.2,145.3,4,3,3.142857142857143,863.7,811.9,917.4,741,699.1,122.7,85,129,0,0,0,0.142,0.105,0.156,741,699.1,788.4,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.385,0.356,0.428,0.294,0.268,0.321,0.013,0.012,0.014,0.942,0.881,1.01,0.042,0.039,0.045,21.7,21.47,21.93,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.37,39.55,51.66,46.6,38.56,48.2,0,0,0,0,0,0,0.807,0,0.074,0.14,0.86,0.14,46.8
1646604000000,2022,3,2021,6,23,7,0.603,0.078,0.525,28116.1,174.9,174.9,167.4,4,4,4,997.2,938,1046,868.2,809,129,129,129,0,0,0,0.13,0.123,0.138,868.2,809,917,990,990,990,967.9,967.7,968,22.1,22,22.3,0.501,0.447,0.546,0.359,0.331,0.383,0.016,0.015,0.017,1.1,0.993,1.18,0.05,0.044,0.054,21.03,20.77,21.36,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,42.72,40.39,44.63,41.84,39.45,43.74,0,0,0,0,0,0,0.93,0,0.078,0.13,0.87,0.13,46.6
1647208800000,2022,3,2021,6,24,7,0.649,0.078,0.571,30079.6,181.5,181.5,179,4,4,4,1074,1054,1091,944.6,924.8,129,129,129,-3.248e-14,-1.137e-13,1.137e-13,0.12,0.118,0.122,944.6,924.8,961.6,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.571,0.553,0.586,0.396,0.387,0.404,0.018,0.018,0.019,1.23,1.19,1.26,0.056,0.054,0.058,20.64,20.56,20.74,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.67,44.93,46.31,44.76,44.03,45.39,0,0,0,0,0,0,0.995,0,0.078,0.12,0.88,0.12,46.3
1647813600000,2022,3,2021,6,25,7,0.705,0.078,0.624,31754.1,192.8,192.8,189,4,4,4,1165,1099,1255,1036,969.6,129,129,129,3.74,-1.137e-13,26.18,0.111,0.103,0.117,1033,969.6,1100,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.684,0.594,0.792,0.508,0.408,0.648,0.024,0.019,0.03,1.48,1.27,1.74,0.069,0.058,0.082,20.1,19.56,20.52,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.56,46.61,50.32,47.25,45.68,48.2,0,0,0,0,0,0,1.05,0,0.081,0.11,0.89,0.11,45
1648418400000,2022,3,2021,6,26,7,0.832,0.0829,0.665,32224.6,192.8,192.8,191.8,4,4,4,1376,1287,1439,1239,1158,137.1,129,148,138.6,58.4,191.2,0.0996,0.0926,0.105,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.845,0.805,0.875,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.82,0.086,0.083,0.088,19.12,18.89,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,48.51,50.01,47.95,47.54,48.2,0,0,0,0,0,0,1.07,0,0.167,0.1,0.8,0.2,38.7
1649023200000,2022,4,2021,7,27,7,0.91,0.0895,0.665,31534.8,189.6,189.6,187.7,4,4,4,1505,1455,1563,1357,1307,148,148,148,257,206.8,315.1,0.0985,0.0947,0.102,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.902,0.882,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.089,0.092,18.65,18.45,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.37,48.36,46.93,46.42,47.4,0,0,0,0,0,0,1.04,0,0.245,0.098,0.73,0.27,34.7
1649628000000,2022,4,2021,7,28,7,0.997,0.0895,0.665,30699.8,184.9,184.9,182.7,4,4,4,1649,1586,1705,1501,1438,148,148,148,401.2,337.8,456.7,0.0898,0.0868,0.0933,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.919,0.914,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.17,17.98,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.62,46.13,47.17,45.68,45.21,46.22,0,0,0,0,0,0,1.02,0,0.332,0.09,0.67,0.33,30.8
1650232800000,2022,4,2021,7,29,7,1.05,0.0895,0.665,30216.2,180.5,180.5,179.9,4,4,4,1733,1715,1742,1585,1567,148,148,148,484.5,466.7,493.7,0.0854,0.085,0.0863,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.86,17.95,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.88,45.8,46.04,44.96,44.88,45.12,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
1650837600000,2022,4,2021,7,30,7,1.04,0.0933,0.665,30254.2,180.4,180.4,180.1,4,4,4,1726,1718,1732,1572,1526,154.3,148,192,472,426.1,483.6,0.0894,0.0855,0.112,1100,1100,1100,990,990,990,970.2,970.2,970.2,19.8,19.8,19.8,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.91,17.89,17.94,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.94,45.89,46.02,45.02,44.97,45.1,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.1
1651442400000,2022,5,2021,8,31,7,1.02,0.116,0.665,30535.1,183.3,183.3,181.8,4,4,4,1679,1635,1715,1487,1443,192,192,192,387,342.9,422.7,0.114,0.112,0.117,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.918,0.915,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.07,17.95,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.37,46.05,46.75,45.44,45.13,45.82,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1652047200000,2022,5,2021,8,32,7,0.933,0.116,0.665,31327.8,189.2,189.2,186.5,4,4,4,1543,1470,1612,1351,1278,192,192,192,251.1,178.5,319.9,0.125,0.119,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.899,0.872,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.092,18.53,18.29,18.79,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,46.95,48.26,46.62,46.01,47.29,0,0,0,0,0,0,1.04,0,0.268,0.12,0.71,0.29,33.6
1652652000000,2022,5,2021,8,33,7,0.806,0.116,0.654,32101.3,192.8,192.8,191.1,4,4,4,1332,1209,1442,1140,1017,192,192,192,58.61,0,150.3,0.145,0.133,0.159,1081,1017,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.794,0.675,0.86,0.606,0.462,0.648,0.029,0.022,0.031,1.7,1.42,1.81,0.081,0.066,0.087,19.36,18.89,20.02,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.91,47.69,49.95,47.77,46.74,48.2,0,0,0,0,0,0,1.06,0,0.152,0.14,0.81,0.19,39.8
1653256800000,2022,5,2021,8,34,7,0.654,0.116,0.538,28328.7,182.3,182.3,168.6,4,4,4,1081,1003,1172,889.4,811,192,192,192,-3.248e-14,-1.137e-13,1.137e-13,0.178,0.164,0.191,889.4,811,980.5,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.532,0.459,0.621,0.369,0.332,0.414,0.017,0.015,0.019,1.14,1.01,1.31,0.052,0.046,0.061,20.7,20.25,21.08,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.05,39.96,46.5,42.16,39,45.57,0,0,0,0,0,0,0.937,0,0.116,0.18,0.82,0.18,43.3
1653861600000,2022,5,2021,8,35,7,0.559,0.103,0.457,24243.5,144.6,144.6,144.3,3,3,3,924.7,875.9,980.8,754.8,714.9,169.9,161,192,0,0,0,0.184,0.172,0.2,754.8,714.9,788.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.405,0.369,0.438,0.303,0.279,0.321,0.014,0.012,0.014,0.988,0.912,1.05,0.044,0.04,0.047,21.41,21.13,21.68,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.53,48.48,52.1,48.1,47.51,48.2,0,0,0,0,0,0,0.802,0,0.102,0.18,0.82,0.18,43.4
1654466400000,2022,6,2021,9,36,7,0.497,0.0974,0.4,22440.9,140.2,140.2,133.6,3,3,3,822.1,786.3,861.4,661.1,625.3,161,161,161,0,0,0,0.196,0.187,0.205,661.1,625.3,700.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.318,0.361,0.243,0.219,0.269,0.011,0.0095,0.012,0.821,0.761,0.887,0.036,0.033,0.039,21.99,21.77,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.43,43.33,47.68,44.53,42.46,46.73,0,0,0,0,0,0,0.742,0,0.097,0.2,0.8,0.2,45.2
1655071200000,2022,6,2021,9,37,7,0.451,0.0974,0.353,20101.9,125.7,125.7,119.7,3,3,3,745.1,710.4,776.9,584.1,549.4,161,161,161,0,0,0,0.216,0.207,0.227,584.1,549.4,615.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.295,0.275,0.313,0.191,0.168,0.212,0.0083,0.0072,0.0092,0.691,0.633,0.745,0.03,0.027,0.032,22.43,22.25,22.63,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.81,38.62,42.77,39.88,37.58,41.91,0,0,0,0,0,0,0.665,0,0.098,0.22,0.78,0.22,44.6
1655676000000,2022,6,2021,9,38,7,0.404,0.0974,0.306,17384,110.5,110.5,103.5,3,2,2.7142857142857144,667.5,637.4,699.1,506.5,476.4,161,161,161,-8.12e-15,-5.684e-14,0,0.241,0.23,0.253,506.5,476.4,538.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.251,0.234,0.269,0.141,0.124,0.16,0.006,0.0053,0.0069,0.593,0.543,0.637,0.025,0.023,0.027,22.84,22.69,22.93,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.937,40.84,35.13,52.06,39.08,34.08,48.2,0,0,0,0,0,0,0.575,0,0.098,0.24,0.76,0.24,43
1656280800000,2022,6,2021,9,39,7,0.363,0.0906,0.273,16034.3,96.4,96.4,95.44,2,2,2,601,575.3,627.8,451.1,439.2,149.9,135,161,-8.12e-15,-5.684e-14,5.684e-14,0.249,0.228,0.268,451.1,439.2,466.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.212,0.228,0.112,0.106,0.119,0.0047,0.0045,0.0051,0.577,0.558,0.605,0.024,0.023,0.026,23.12,22.98,23.25,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.98,47.71,50.35,47.72,46.76,48.2,0,0,0,0,0,0,0.53,0,0.09,0.25,0.75,0.25,44.2
1656885600000,2022,7,2021,10,40,7,0.329,0.0816,0.247,14761.7,92.55,92.55,87.87,2,2,2,543.3,520.9,566.8,408.3,385.9,135,135,135,0,-5.684e-14,5.684e-14,0.249,0.238,0.259,408.3,385.9,431.8,990,990,990,966,965.9,966.2,24,23.8,24.1,0.2,0.193,0.209,0.0917,0.0811,0.103,0.0038,0.0034,0.0043,0.51,0.477,0.546,0.021,0.02,0.023,23.45,23.3,23.58,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.83,42.52,47.22,43.93,41.67,46.28,0,0,0,0,0,0,0.488,0,0.082,0.25,0.75,0.25,44.9
1657490400000,2022,7,2021,10,41,7,0.299,0.112,0.186,11044.4,69.77,69.77,65.74,2,2,2,494.1,475.2,513.5,308.1,289.2,186,186,186,0,0,0,0.376,0.362,0.391,308.1,289.2,327.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.175,0.0444,0.0355,0.0536,0.0018,0.0015,0.0022,0.363,0.335,0.393,0.015,0.014,0.016,23.81,23.7,23.93,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.89,31.85,35.97,32.87,30.89,34.89,0,0,0,0,0,0,0.365,0,0.113,0.37,0.62,0.38,36.9
1658095200000,2022,7,2021,10,42,7,0.273,0.112,0.161,9553.36,60.45,60.45,56.87,2,2,2,452.1,436.1,468.9,266.1,250.1,186,186,186,0,0,0,0.412,0.397,0.426,266.1,250.1,282.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.148,0.16,0.0246,0.0171,0.0325,0.001,0.0007,0.0013,0.3,0.277,0.326,0.012,0.011,0.013,24.07,23.96,24.16,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.31,27.56,31.16,28.43,26.73,30.22,0,0,0,0,0,0,0.316,0,0.112,0.41,0.59,0.41,35
1658700000000,2022,7,2021,10,43,7,0.251,0.112,0.139,8305.78,52.31,52.31,49.44,2,1,1.4285714285714286,415.8,401.4,430.9,229.8,215.4,186,186,186,-8.12e-15,-2.842e-14,2.842e-14,0.448,0.432,0.463,229.8,215.4,244.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.146,0.0153,0.0141,0.0166,0.00062,0.00057,0.00068,0.34,0.259,0.408,0.014,0.011,0.017,24.19,24.12,24.25,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.15,25.78,51.95,38.47,25.01,48.2,0,0,0,0,0,0,0.275,0,0.112,0.45,0.55,0.45,33.1
1659304800000,2022,8,2021,11,44,7,0.23,0.0937,0.136,8216.39,51.91,51.91,48.91,2,1,1.2857142857142858,380.6,365,396.7,225.6,210,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.408,0.391,0.425,225.6,210,241.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.142,0.0149,0.0136,0.0163,0.0006,0.00055,0.00066,0.353,0.257,0.408,0.014,0.01,0.017,24.34,24.26,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.52,26.04,52.59,41.59,25.26,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
1659909600000,2022,8,2021,11,45,7,0.21,0.0937,0.116,7259.51,46.09,46.09,43.21,1,1,1,347.5,335.2,360.4,192.5,180.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.43,0.462,192.5,180.2,205.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0121,0.0111,0.0132,0.00049,0.00044,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.52,24.44,24.61,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.1,41.27,47.04,43.21,40.39,46.09,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.6
1660514400000,2022,8,2021,11,46,7,0.194,0.0903,0.103,6400.37,43.97,43.97,38.1,1,1,1,320,309.2,331.1,170.7,157.8,149.3,115,155,4.06e-15,-2.842e-14,2.842e-14,0.466,0.372,0.496,170.7,157.8,194.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.117,0.113,0.122,0.0103,0.00916,0.0123,0.00041,0.00037,0.00049,0.3,0.277,0.339,0.012,0.011,0.014,24.7,24.63,24.76,0.946,0.942,0.953,0.974,0.97,0.98,0.921,0.914,0.934,39.12,36.09,44.87,38.1,35.01,43.97,0,0,0,0,0,0,0.212,0,0.091,0.47,0.53,0.47,33
1661119200000,2022,8,2021,11,47,7,0.18,0.0696,0.11,6913.34,43.16,43.16,41.15,1,1,1,297.1,288.2,305.7,182.1,173.2,115,115,115,-8.12e-15,-2.842e-14,0,0.387,0.376,0.399,182.1,173.2,190.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.317,0.301,0.333,0.013,0.012,0.013,24.79,24.74,24.85,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.04,39.94,44.04,41.15,38.98,43.16,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.4
1661724000000,2022,8,2021,11,48,7,0.166,0.0613,0.105,6578.16,41.8,41.8,39.16,1,1,1,274.8,263.3,285.2,173.5,164.2,101.3,91,115,8.12e-15,-2.842e-14,2.842e-14,0.368,0.331,0.412,173.5,164.2,184.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0105,0.0097,0.0114,0.00042,0.00039,0.00045,0.301,0.285,0.318,0.012,0.011,0.013,24.9,24.86,24.95,0.947,0.944,0.95,0.976,0.971,0.98,0.924,0.917,0.931,40.11,37.82,42.65,39.16,36.74,41.8,0,0,0,0,0,0,0.218,0,0.061,0.37,0.63,0.37,39.6
1662328800000,2022,9,2021,12,49,7,0.151,0.055,0.0957,5967.01,37.89,37.89,35.52,1,1,1,249.2,240.1,259.2,158.2,149.1,91,91,91,0,0,0,0.365,0.351,0.379,158.2,149.1,168.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.0092,0.00842,0.01,0.00036,0.00033,0.0004,0.272,0.256,0.29,0.011,0.01,0.011,25.04,24.97,25.1,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.58,34.44,38.92,35.52,33.41,37.89,0,0,0,0,0,0,0.197,0,0.0553,0.36,0.63,0.37,39.5
1662933600000,2022,9,2021,12,50,7,0.138,0.055,0.0832,5169.07,32.72,32.72,30.77,1,1,1,228.5,220.6,237,137.5,129.6,91,91,91,0,0,0,0.398,0.384,0.412,137.5,129.6,146,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0968,0.103,0.00744,0.00677,0.00816,0.00029,0.00027,0.00032,0.235,0.221,0.25,0.0092,0.0087,0.0099,25.19,25.13,25.26,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.72,29.88,33.73,30.77,28.98,32.72,0,0,0,0,0,0,0.171,0,0.0548,0.4,0.6,0.4,37.5
1663538400000,2022,9,2021,12,51,7,0.129,0.055,0.0736,4558.91,28.42,28.42,27.14,1,1,1,212.7,206.7,218.2,121.7,115.7,91,91,91,-4.06e-15,-1.421e-14,0,0.428,0.417,0.44,121.7,115.7,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.094,0.0919,0.0959,0.00609,0.00558,0.00656,0.00024,0.00022,0.00026,0.207,0.196,0.217,0.0081,0.0077,0.0085,25.32,25.27,25.36,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.902,27.98,26.53,29.3,27.14,25.73,28.42,0,0,0,0,0,0,0.151,0,0.0554,0.43,0.57,0.43,35.3
1664143200000,2022,9,2021,12,52,7,0.12,0.0519,0.0685,2507.04,27.34,27.34,14.92,1,1,1,199.1,193.8,204.8,113.3,106.1,85.86,73,91,0,-1.421e-14,1.421e-14,0.431,0.374,0.462,113.3,106.1,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0885,0.0921,0.00538,0.00477,0.00614,0.00021,0.00019,0.00024,0.191,0.179,0.206,0.0075,0.007,0.008,25.4,25.38,25.42,0.527,0,0.926,0.554,0,0.97,0.512,0,0.899,15.38,0,28.19,14.92,0,27.34,0,3,0,0,0.429,0,0.0829,0.429,0.0515,0.43,0.57,0.43,20.9
1664748000000,2022,10,2022,1,1,7,0.114,0.0442,0.0698,4313.22,26.67,26.67,25.67,1,1,1,188.4,184.3,192.5,115.4,111.3,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.388,0.379,0.396,115.4,111.3,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0882,0.0911,0.00556,0.00521,0.0059,0.00022,0.0002,0.00023,0.193,0.186,0.201,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.897,26.47,25.44,27.49,25.67,24.68,26.67,0,0,0,0,0,0,0.143,0,0.0442,0.39,0.61,0.39,37.8
1665352800000,2022,10,2022,1,2,7,0.108,0.0442,0.064,3925.64,24.35,24.35,23.37,1,1,1,178.8,174.7,182.9,105.8,101.7,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.408,0.399,0.418,105.8,101.7,109.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0848,0.0877,0.00474,0.00439,0.00509,0.00019,0.00017,0.0002,0.176,0.169,0.184,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,24.09,23.08,25.1,23.37,22.38,24.35,0,0,0,0,0,0,0.13,0,0.044,0.41,0.59,0.41,36.3
1665957600000,2022,10,2022,1,3,7,0.103,0.0442,0.0593,3626.85,22.31,22.31,21.59,1,1,1,171.1,168.4,174.4,98.11,95.41,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.427,0.419,0.433,98.11,95.41,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0826,0.0847,0.00409,0.00386,0.00437,0.00016,0.00015,0.00017,0.163,0.158,0.169,0.0064,0.0062,0.0066,25.38,25.38,25.38,0.913,0.911,0.916,0.968,0.967,0.969,0.884,0.883,0.886,22.3,21.75,23.01,21.59,21.03,22.31,0,0,0,0,0,0,0.12,0,0.0437,0.43,0.58,0.42,35.2
1666562400000,2022,10,2022,1,4,7,0.103,0.0442,0.0584,3572.85,21.42,21.42,21.27,1,1,1,169.6,168.4,170.3,96.58,95.41,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.429,0.433,96.58,95.41,97.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0826,0.0833,0.00396,0.00386,0.00402,0.00016,0.00015,0.00016,0.16,0.158,0.161,0.0063,0.0062,0.0063,25.38,25.38,25.38,0.915,0.914,0.916,0.967,0.967,0.968,0.885,0.884,0.886,21.99,21.75,22.13,21.27,21.03,21.42,0,0,0,0,0,0,0.118,0,0.0446,0.43,0.57,0.43,34.7
1667167200000,2022,10,2022,1,5,7,0.108,0.0322,0.0754,4685.64,31.09,31.09,27.89,1,1,1,178,171.4,188.1,124.7,99.24,53.29,50,73,2.03e-15,-1.421e-14,1.421e-14,0.3,0.266,0.424,124.7,99.24,138.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.084,0.0945,0.00635,0.00419,0.00749,0.00025,0.00016,0.00029,0.207,0.165,0.231,0.0081,0.0064,0.009,25.35,25.34,25.38,0.927,0.911,0.934,0.97,0.968,0.97,0.899,0.883,0.906,28.76,22.51,32.05,27.89,21.8,31.09,0,0,0,0,0,0,0.155,0,0.0326,0.3,0.7,0.3,43.4
1667772000000,2022,11,2022,2,6,7,0.122,0.0346,0.0872,5466.78,34.1,34.1,32.54,1,1,1,201.5,192.8,212.4,144.3,137.8,57.29,50,67,0,0,0,0.283,0.249,0.327,144.3,137.8,150.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0961,0.0992,0.00801,0.00746,0.00856,0.00031,0.00029,0.00033,0.243,0.232,0.253,0.0095,0.0091,0.0099,25.33,25.28,25.35,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.55,31.96,35.15,32.54,31,34.1,0,0,0,0,0,0,0.181,0,0.0348,0.28,0.71,0.29,44.8
1668376800000,2022,11,2022,2,7,7,0.128,0.0405,0.087,5443.7,33.51,33.51,32.4,1,1,1,210.9,203.4,215.7,143.9,136.4,67,67,67,0,0,0,0.318,0.311,0.329,143.9,136.4,148.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.096,0.1,0.00798,0.00734,0.00839,0.00031,0.00029,0.00033,0.243,0.23,0.252,0.0095,0.009,0.0099,25.29,25.25,25.35,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.41,31.64,34.55,32.4,30.69,33.51,0,0,0,0,0,0,0.18,0,0.041,0.32,0.68,0.32,42.5
1668981600000,2022,11,2022,2,8,7,0.129,0.0405,0.0889,5564.82,35.63,35.63,33.12,1,1,1,214,203.1,225,147,136.1,67,67,67,0,0,0,0.313,0.298,0.33,147,136.1,158,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0959,0.104,0.00825,0.00732,0.00918,0.00032,0.00029,0.00036,0.249,0.23,0.269,0.0098,0.009,0.011,25.27,25.18,25.35,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.15,31.58,36.73,33.12,30.63,35.63,0,0,0,0,0,0,0.184,0,0.0401,0.31,0.69,0.31,43.1
1669586400000,2022,11,2022,2,9,7,0.138,0.0378,0.1,6311.59,38.65,38.65,37.57,1,1,1,228.3,226.4,229.1,165.9,159.4,62.43,59,67,0,0,0,0.274,0.258,0.296,165.9,159.4,170.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.107,0.00985,0.0093,0.0102,0.00039,0.00037,0.0004,0.282,0.271,0.29,0.011,0.011,0.011,25.15,25.14,25.17,0.944,0.942,0.945,0.973,0.97,0.975,0.918,0.913,0.922,38.61,37.05,39.63,37.57,35.94,38.65,0,0,0,0,0,0,0.209,0,0.038,0.27,0.72,0.28,45.7
1670191200000,2022,12,2022,3,10,7,0.15,0.0357,0.114,7239.88,47.45,47.45,43.09,1,1,1,247.8,229.4,266.6,188.8,170.4,59,59,59,4.06e-15,0,2.842e-14,0.239,0.221,0.257,188.8,170.4,207.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.12,0.0118,0.0102,0.0134,0.00047,0.0004,0.00053,0.323,0.29,0.357,0.013,0.011,0.014,25,24.88,25.13,0.951,0.945,0.956,0.979,0.975,0.98,0.931,0.922,0.937,44.01,39.7,48.42,43.09,38.72,47.45,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.3
1670796000000,2022,12,2022,3,11,7,0.174,0.0357,0.138,8445.67,53.92,53.92,50.27,2,1,1.5714285714285714,287.8,272.3,305.1,228.8,213.3,59,59,59,0,-2.842e-14,2.842e-14,0.205,0.193,0.217,228.8,213.3,246.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.122,0.134,0.0152,0.0139,0.0167,0.0006,0.00055,0.00066,0.303,0.241,0.384,0.012,0.0096,0.015,24.84,24.79,24.91,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.06,25.86,52.02,35.46,25.08,48.2,0,0,0,0,0,0,0.279,0,0.036,0.21,0.79,0.21,48.5
1671400800000,2022,12,2022,3,12,7,0.2,0.0357,0.164,9966.38,63.39,63.39,59.32,2,2,2,329.9,312,348.6,270.9,253,59,59,59,-4.06e-15,-2.842e-14,0,0.179,0.169,0.189,270.9,253,289.6,990,990,990,965,965,965.1,25,24.9,25,0.143,0.136,0.149,0.0269,0.0184,0.0357,0.0011,0.00073,0.0014,0.295,0.268,0.323,0.012,0.011,0.013,24.66,24.53,24.77,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,30.58,28.57,32.67,29.66,27.71,31.69,0,0,0,0,0,0,0.33,0,0.036,0.18,0.82,0.18,49.8
1672005600000,2022,12,2022,3,13,6,0.193,0.0306,0.162,9851.52,74,74,68.41,2,2,2,372,353.8,397.8,313,294.8,59,59,59,0,0,0,0.159,0.148,0.167,313,294.8,338.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.151,0.167,0.0467,0.0381,0.0589,0.0019,0.0015,0.0024,0.358,0.331,0.397,0.014,0.013,0.016,24.38,24.21,24.5,0.942,0.939,0.946,0.97,0.97,0.972,0.914,0.911,0.92,35.25,33.25,38.07,34.21,32.26,37,0,0,0,0,0,0,0.38,0,0.031,0.16,0.84,0.16,51