datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1262296800000,2010,1,2009,4,31,0.991,0.196,0.795,48156.2,96.4,96.4,64.73,2,1,1.7419354838709677,369.8,269.7,551.3,296.8,196.7,73,73,73,-1.834e-15,-2.842e-14,5.684e-14,0.207,0.132,0.271,296.8,196.7,478.3,990,990,990,965.2,964.8,966.1,24.8,23.9,25.2,0.154,0.118,0.22,0.0441,0.0125,0.125,0.0018,0.00049,0.0052,0.377,0.241,0.61,0.015,0.0096,0.026,24.38,23.31,24.88,0.946,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.59,25.68,52.26,38.37,24.91,48.2,0,0,0,0,0,0,0.36,0,0.196,0.2,0.8,0.2,48.6
1264975200000,2010,2,2009,5,28,2.16,0.259,1.85,99027.1,192.8,192.8,147.4,4,2,3.357142857142857,894.1,566.4,1450,787.1,481.4,107,85,137,23.8,-1.137e-13,212.6,0.124,0.0945,0.15,763.3,481.4,1100,990,990,990,967.4,966.1,969.3,22.6,20.7,23.9,0.448,0.223,0.868,0.327,0.126,0.648,0.015,0.0053,0.031,1.02,0.534,1.82,0.046,0.022,0.088,21.57,18.86,23.24,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.95,35.8,52.42,43.72,34.72,48.2,0,0,0,0,0,0,0.819,0,0.31,0.12,0.86,0.14,45.8
1267394400000,2010,3,2009,6,31,5.56,0.49,2.95,126249,188.6,188.6,169.7,4,4,4,2074,1484,2362,1891,1301,183,183,183,791.1,201.2,1079,0.0904,0.0775,0.123,1100,1100,1100,990,990,990,971.2,969.4,972,18.8,18,20.6,0.922,0.881,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.83,1.87,0.1,0.089,0.1,16.94,16.15,18.74,0.948,0.945,0.952,0.979,0.979,0.98,0.928,0.925,0.933,43.31,41.18,48.12,42.42,40.3,47.15,0,0,0,0,0,0,0.943,0,2.61,0.088,0.53,0.47,22.7
1270072800000,2010,4,2009,7,30,5.37,0.443,2.85,121620,174.4,174.4,168.9,4,4,4,2073,1891,2261,1902,1743,171,148,217,801.9,642.5,944.5,0.0821,0.0697,0.102,1100,1100,1100,990,990,990,971.3,970.7,971.7,18.7,18.3,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.86,16.39,17.38,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.09,41.84,44.49,42.23,41,43.6,0,0,0,0,0,0,0.938,0,2.52,0.082,0.53,0.47,22.6
1272664800000,2010,5,2009,8,31,3.91,0.514,2.8,134388,192.8,192.8,180.6,4,4,4,1461,1001,1873,1269,809.4,192,192,192,223.9,-1.137e-13,581.1,0.137,0.103,0.192,1046,809.4,1100,990,990,990,969.4,967.9,970.7,20.6,19.3,22.1,0.795,0.457,0.926,0.572,0.331,0.648,0.028,0.015,0.034,1.65,1,1.87,0.081,0.045,0.097,18.98,17.44,21.09,0.952,0.949,0.955,0.98,0.976,0.98,0.933,0.93,0.936,46.12,39.89,49.77,45.16,38.93,48.2,0,0,0,0,0,0,1,0,1.11,0.13,0.72,0.28,34.4
1275343200000,2010,6,2009,9,30,2.06,0.417,1.65,91477.3,158.2,158.2,127.1,4,2,3,795.7,643.7,979.2,634.7,482.7,161,161,161,0,0,0,0.205,0.164,0.25,634.7,482.7,818.2,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.328,0.237,0.463,0.224,0.127,0.335,0.0098,0.0054,0.015,0.781,0.553,1.04,0.034,0.024,0.047,22.14,21.17,22.9,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.94,35.55,52.64,42.55,34.49,48.2,0,0,0,0,0,0,0.706,0,0.41,0.2,0.8,0.2,44.4
1277935200000,2010,7,2009,10,31,1.39,0.498,0.895,53037.4,94.85,94.85,71.29,2,2,2,520.3,428.5,634.2,334.3,242.5,186,186,186,-9.168e-16,-5.684e-14,5.684e-14,0.362,0.293,0.434,334.3,242.5,448.2,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.178,0.145,0.22,0.0569,0.0164,0.111,0.0024,0.00067,0.0047,0.403,0.268,0.576,0.017,0.011,0.024,23.66,22.99,24.2,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.9,0.939,36.59,26.7,48.39,35.64,25.89,47.43,0,0,0,0,0,0,0.396,0,0.495,0.36,0.64,0.36,38.2
1280613600000,2010,8,2009,11,31,0.952,0.415,0.537,32764.8,57.68,57.68,44.04,2,1,1.2258064516129032,355.4,301.4,423.4,200.4,146.4,155,155,155,0,-2.842e-14,2.842e-14,0.441,0.366,0.514,200.4,146.4,268.4,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.109,0.152,0.0133,0.00819,0.0257,0.00054,0.00033,0.001,0.316,0.257,0.408,0.013,0.01,0.017,24.51,24.19,24.84,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,39.13,26.12,52.61,37.93,25.33,48.2,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.4
1283292000000,2010,9,2009,12,30,0.638,0.283,0.355,22021.7,40.48,40.48,30.59,1,1,1,246.1,208.4,297.3,137.1,112.3,109,91,118,-1.421e-15,-2.842e-14,2.842e-14,0.443,0.397,0.512,137.1,112.3,179.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0925,0.116,0.0074,0.0053,0.011,0.00029,0.00021,0.00044,0.236,0.192,0.312,0.0093,0.0076,0.012,25.11,24.8,25.35,0.933,0.92,0.948,0.971,0.97,0.979,0.906,0.893,0.928,31.5,25.56,41.36,30.59,24.8,40.48,0,0,0,0,0,0,0.17,0,0.283,0.44,0.56,0.44,34.5
1285884000000,2010,10,2010,1,31,0.514,0.196,0.318,19713.4,30.11,30.11,26.5,1,1,1,191.8,180.3,207.1,118.8,107.3,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.381,0.353,0.405,118.8,107.3,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0868,0.0963,0.00585,0.00487,0.00715,0.00023,0.00019,0.00028,0.2,0.179,0.227,0.0078,0.007,0.0089,25.38,25.33,25.39,0.924,0.916,0.932,0.97,0.97,0.97,0.896,0.888,0.904,27.32,24.45,31.04,26.5,23.72,30.11,0,0,0,0,0,0,0.147,0,0.196,0.38,0.62,0.38,38.4
1288562400000,2010,11,2010,2,30,0.501,0.159,0.342,21373.8,35.68,35.68,29.69,1,1,1,193.5,178.9,207.6,132.1,111.9,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.318,0.241,0.375,132.1,111.9,157.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0874,0.101,0.00698,0.00526,0.00915,0.00027,0.00021,0.00036,0.222,0.186,0.266,0.0087,0.0073,0.01,25.36,25.29,25.38,0.931,0.919,0.941,0.97,0.97,0.97,0.903,0.892,0.913,30.6,25.59,36.78,29.69,24.82,35.68,0,0,0,0,0,0,0.165,0,0.159,0.32,0.68,0.32,42.7
1291154400000,2010,12,2010,3,31,0.692,0.158,0.534,33316.3,63.82,63.82,44.78,2,1,1.1935483870967742,258.3,210.1,350.6,199.3,151.1,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.232,0.168,0.281,199.3,151.1,291.6,990,990,990,964.7,964.5,965.2,25.3,24.8,25.5,0.118,0.1,0.15,0.0138,0.00859,0.0366,0.00055,0.00034,0.0015,0.309,0.245,0.387,0.012,0.0097,0.015,24.97,24.52,25.28,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.39,26.25,52.29,39.26,25.46,48.2,0,0,0,0,0,0,0.249,0,0.158,0.23,0.77,0.23,48.1
1293832800000,2011,1,2010,4,31,1.69,0.256,1.43,82179.5,159.4,159.4,110.5,4,2,2.6451612903225805,630.1,362.9,936.5,534.7,289.9,95.48,73,120,-1.834e-15,-5.684e-14,0,0.156,0.125,0.201,534.7,289.9,816.5,990,990,990,966.4,965.2,967.6,23.6,22.4,24.8,0.266,0.151,0.449,0.168,0.0358,0.334,0.0072,0.0014,0.015,0.646,0.325,1,0.028,0.013,0.045,22.97,21.35,24.46,0.952,0.938,0.958,0.977,0.97,0.98,0.93,0.91,0.939,42.75,32.62,51.61,41.62,31.64,48.2,0,0,0,0,0,0,0.614,0,0.26,0.15,0.85,0.15,48.6
1296511200000,2011,2,2010,5,28,3.58,0.392,2.57,122849,192.8,192.8,182.8,4,4,4,1478,972,1709,1316,810,162,162,162,253.1,0,447.2,0.113,0.0948,0.167,1063,810,1100,990,990,990,969.4,967.8,970.2,20.6,19.8,22.2,0.825,0.455,0.915,0.596,0.331,0.648,0.029,0.015,0.033,1.71,1,1.86,0.084,0.045,0.094,18.87,17.98,21.21,0.952,0.951,0.955,0.98,0.976,0.98,0.933,0.931,0.936,46.69,40.16,50.14,45.7,39.21,48.2,0,0,0,0,0,0,1.02,0,1.01,0.11,0.72,0.28,34.3
1298930400000,2011,3,2010,6,31,4.58,0.539,2.95,134419,181.2,181.2,180.7,4,4,4,1711,1696,1726,1510,1457,201.1,183,239,409.8,356.8,443,0.117,0.106,0.141,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.92,0.918,0.923,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.97,17.92,18.01,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.09,45.96,46.22,45.17,45.04,45.29,0,0,0,0,0,0,1,0,1.63,0.12,0.64,0.36,29.3
1301608800000,2011,4,2010,7,30,4.73,0.384,2.85,127222,183.9,183.9,176.7,4,4,4,1824,1616,1950,1676,1468,148,148,148,576.3,368.3,702.1,0.0814,0.0759,0.0916,1100,1100,1100,990,990,990,970.5,969.9,970.9,19.5,19.1,20.1,0.925,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.093,0.098,17.59,17.19,18.28,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.08,43.97,46.9,44.17,43.09,45.96,0,0,0,0,0,0,0.982,0,1.88,0.081,0.6,0.4,26.9
1304200800000,2011,5,2010,8,31,3.1,0.471,2.49,126928,192.8,192.8,170.6,4,3,3.774193548387097,1158,838.2,1587,981.9,691.2,176,147,192,52.55,0,294.9,0.155,0.121,0.189,929.4,691.2,1100,990,990,990,968.4,967.3,969.8,21.6,20.2,22.7,0.615,0.353,0.911,0.451,0.263,0.648,0.021,0.012,0.032,1.34,0.869,1.86,0.062,0.038,0.092,20.29,18.38,21.88,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.54,39.74,52.1,45.35,38.76,48.2,0,0,0,0,0,0,0.948,0,0.61,0.15,0.8,0.2,40.9
1306879200000,2011,6,2010,9,30,1.77,0.381,1.39,79861.3,142.3,142.3,110.9,3,2,2.6,684.5,547.8,825.1,537.5,386.8,147,119,161,0,-5.684e-14,5.684e-14,0.221,0.144,0.294,537.5,386.8,706.1,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.268,0.195,0.359,0.165,0.0816,0.273,0.0071,0.0034,0.012,0.657,0.48,0.892,0.028,0.02,0.039,22.71,21.91,23.46,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.22,34.99,51.87,43.07,33.94,48.2,0,0,0,0,0,0,0.616,0,0.38,0.22,0.79,0.21,45.1
1309471200000,2011,7,2010,10,31,1.2,0.362,0.838,50195.7,87.43,87.43,67.47,2,2,2,447.9,372.5,540.9,312.9,237.5,135,135,135,-4.584e-15,-5.684e-14,2.842e-14,0.305,0.25,0.362,312.9,237.5,405.9,990,990,990,965.6,965.3,966,24.4,24,24.7,0.167,0.14,0.2,0.047,0.0159,0.0906,0.0019,0.00064,0.0038,0.368,0.259,0.507,0.015,0.01,0.021,24.02,23.46,24.48,0.941,0.926,0.955,0.972,0.97,0.98,0.915,0.898,0.936,34.67,26.38,44.61,33.73,25.59,43.72,0,0,0,0,0,0,0.375,0,0.362,0.3,0.7,0.3,41.8
1312149600000,2011,8,2010,11,31,0.829,0.308,0.521,32127.1,54.66,54.66,43.18,2,1,1.1612903225806452,309.5,263.4,367.3,194.5,148.4,115,115,115,1.834e-15,-2.842e-14,2.842e-14,0.375,0.313,0.437,194.5,148.4,252.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.106,0.143,0.0123,0.00836,0.0181,0.00049,0.00033,0.00073,0.313,0.252,0.401,0.013,0.01,0.016,24.73,24.48,24.99,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.18,26.06,52.7,38.94,25.28,48.2,0,0,0,0,0,0,0.24,0,0.308,0.37,0.63,0.37,38.8
1314828000000,2011,9,2010,12,30,0.559,0.219,0.339,20469.5,38.05,38.05,28.43,1,1,1,215.5,182.4,259.8,130.8,110,84.67,72,91,-2.368e-15,-2.842e-14,1.421e-14,0.394,0.35,0.453,130.8,110,168.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0968,0.0886,0.111,0.00687,0.0051,0.0101,0.00027,0.0002,0.0004,0.223,0.185,0.291,0.0087,0.0073,0.012,25.26,24.97,25.41,0.899,0,0.945,0.938,0,0.974,0.872,0,0.92,29.3,0,39.07,28.43,0,38.05,0,1,0,0,0.0333,0,0.158,0.0333,0.22,0.39,0.61,0.39,36.6
1317420000000,2011,10,2011,1,31,0.464,0.157,0.306,18934.1,30.77,30.77,25.45,1,1,1,173.2,158.1,188.7,114.4,93.59,58.77,52,73,-4.584e-16,-1.421e-14,1.421e-14,0.341,0.276,0.438,114.4,93.59,136.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.082,0.0944,0.00548,0.00371,0.00737,0.00021,0.00015,0.00029,0.19,0.155,0.229,0.0074,0.0061,0.0089,25.36,25.34,25.38,0.922,0.911,0.933,0.969,0.966,0.97,0.894,0.883,0.905,26.25,21.39,31.72,25.45,20.66,30.77,0,0,0,0,0,0,0.141,0,0.158,0.34,0.66,0.34,40.8
1320098400000,2011,11,2011,2,30,0.451,0.13,0.321,19956.4,34.12,34.12,27.72,1,1,1,174,157.8,200.8,124,107.8,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.289,0.249,0.317,124,107.8,150.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0895,0.0838,0.099,0.00629,0.00492,0.00857,0.00025,0.00019,0.00033,0.206,0.177,0.254,0.0081,0.0069,0.0099,25.34,25.34,25.35,0.926,0.916,0.939,0.97,0.97,0.97,0.899,0.889,0.911,28.57,24.56,35.17,27.72,23.82,34.12,0,0,0,0,0,0,0.154,0,0.13,0.29,0.71,0.29,44.2
1322690400000,2011,12,2011,3,31,0.641,0.158,0.483,30536.6,48.2,48.2,41.04,1,1,1,239.4,201.6,273.2,180.4,142.6,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.249,0.216,0.293,180.4,142.6,214.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.111,0.0975,0.123,0.0111,0.00787,0.014,0.00044,0.00031,0.00055,0.308,0.24,0.368,0.012,0.0094,0.015,25.07,24.84,25.35,0.948,0.935,0.957,0.976,0.97,0.98,0.926,0.907,0.938,42.03,33.16,49.96,41.04,32.17,48.2,0,0,0,0,0,0,0.228,0,0.158,0.25,0.75,0.25,47.6
1325368800000,2012,1,2011,4,31,0.89,0.196,0.694,42394.2,75.69,75.69,56.98,2,1,1.7096774193548387,332.3,274.6,420.1,259.3,201.6,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.223,0.174,0.266,259.3,201.6,347.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.12,0.171,0.0266,0.0129,0.0628,0.0011,0.00051,0.0026,0.326,0.24,0.411,0.013,0.0096,0.017,24.61,24.1,24.86,0.941,0.922,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.52,25.58,51.97,35.38,24.81,48.2,0,0,0,0,0,0,0.317,0,0.196,0.22,0.78,0.22,47.6
1328047200000,2012,2,2011,5,29,1.32,0.213,1.11,64592.8,96.4,96.4,92.81,2,2,2,526.2,431.8,559.5,441.2,346.8,85,85,85,-5.88e-15,-5.684e-14,5.684e-14,0.163,0.152,0.197,441.2,346.8,474.5,990,990,990,966,965.5,966.1,24,23.9,24.5,0.206,0.172,0.219,0.107,0.0627,0.123,0.0045,0.0026,0.0051,0.554,0.412,0.605,0.023,0.017,0.025,23.48,23.28,24.05,0.956,0.948,0.958,0.98,0.973,0.98,0.936,0.923,0.939,48.51,38.76,51.79,46.4,37.73,48.2,0,0,0,0,0,0,0.516,0,0.21,0.16,0.84,0.16,48.9
1330552800000,2012,3,2011,6,31,1.83,0.287,1.55,88653.3,130.4,130.4,119.2,3,2,2.838709677419355,684.9,563.4,741.9,577.9,456.4,107,107,107,-3.667e-15,-5.684e-14,0,0.158,0.144,0.19,577.9,456.4,634.9,990,990,990,966.6,966.1,966.9,23.4,23.1,23.9,0.283,0.214,0.316,0.188,0.114,0.225,0.0081,0.0048,0.0097,0.691,0.536,0.769,0.03,0.023,0.033,22.67,22.36,23.29,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.55,35.51,52.51,42.31,34.44,48.2,0,0,0,0,0,0,0.662,0,0.28,0.16,0.85,0.15,48.4
1333231200000,2012,4,2011,7,30,1.81,0.324,1.49,85290.2,124.6,124.6,118.5,3,3,3,698.5,626.2,729.9,573.5,501.2,125,125,125,0,0,0,0.179,0.171,0.2,573.5,501.2,604.9,990,990,990,966.7,966.4,966.8,23.3,23.2,23.6,0.285,0.244,0.303,0.184,0.136,0.205,0.0079,0.0058,0.0088,0.67,0.548,0.723,0.029,0.023,0.031,22.64,22.46,23.05,0.952,0.946,0.955,0.977,0.97,0.98,0.93,0.918,0.935,40.41,35.74,42.39,39.49,34.67,41.54,0,0,0,0,0,0,0.658,0,0.32,0.18,0.82,0.18,47.1
1335823200000,2012,5,2011,8,31,1.29,0.394,0.899,53527,96.4,96.4,71.94,2,2,2,482.8,378.2,615.6,335.8,231.2,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.311,0.239,0.389,335.8,231.2,468.6,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.175,0.138,0.226,0.0581,0.0154,0.12,0.0024,0.00062,0.0051,0.402,0.252,0.605,0.017,0.01,0.026,23.83,23.03,24.46,0.944,0.923,0.958,0.974,0.97,0.98,0.919,0.896,0.939,36.97,25.61,50.64,35.97,24.84,48.2,0,0,0,0,0,0,0.4,0,0.391,0.31,0.7,0.3,41.5
1338501600000,2012,6,2011,9,30,0.819,0.308,0.51,31453.3,54.99,54.99,43.69,2,1,1.2,315.8,269.4,373,196.8,150.4,119,119,119,-3.79e-15,-2.842e-14,2.842e-14,0.38,0.319,0.442,196.8,150.4,254,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.108,0.145,0.0125,0.00853,0.0189,0.0005,0.00034,0.00076,0.312,0.249,0.398,0.012,0.01,0.016,24.7,24.46,24.96,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.61,25.64,52.16,38.45,24.87,48.2,0,0,0,0,0,0,0.243,0,0.309,0.38,0.62,0.38,38.4
1341093600000,2012,7,2011,10,31,0.631,0.289,0.342,21099.9,35.54,35.54,28.36,1,1,1,235.6,209,266.9,127.6,101,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.461,0.405,0.517,127.6,101,158.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0986,0.0892,0.11,0.00659,0.00433,0.00926,0.00026,0.00017,0.00037,0.22,0.172,0.276,0.0087,0.0067,0.011,25.17,24.96,25.37,0.928,0.911,0.942,0.97,0.969,0.97,0.9,0.883,0.914,29.24,22.9,36.64,28.36,22.19,35.54,0,0,0,0,0,0,0.158,0,0.289,0.46,0.54,0.46,33.4
1343772000000,2012,8,2011,11,31,0.479,0.249,0.23,1205.46,25.47,25.47,1.62,1,1,1,178.8,156.8,207.6,85.79,63.75,93,93,93,9.168e-16,-1.421e-14,1.421e-14,0.524,0.448,0.593,85.79,63.75,114.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.082,0.0743,0.0922,0.00304,0.00117,0.00549,0.00012,0.000046,0.00021,0.143,0.104,0.195,0.0056,0.0041,0.0076,25.41,25.36,25.42,0.0594,0,0.921,0.0626,0,0.97,0.0576,0,0.893,1.67,0,26.25,1.62,0,25.47,0,29,0,0,0.935,0,0.009,0.935,0.249,0.52,0.48,0.52,2.52
1346450400000,2012,9,2011,12,30,0.332,0.187,0.101,3788.26,18.55,18.55,5.261,1,0,0.6,128,110.8,155.4,56.03,38.81,72,72,72,17.24,-1.421e-14,48.93,0.568,0.463,0.65,38.79,0,83.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0791,0.000747,0,0.00284,0.000029,0,0.00011,0.0909,0.0708,0.137,0.0036,0.0028,0.0054,25.41,25.37,25.43,0.305,0,0.939,0.32,0,0.961,0.292,0,0.902,5.48,0,19.29,5.261,0,18.55,12,20,0,0.4,0.667,0,0.0292,1.07,0.231,0.56,0.3,0.7,11.4
1349042400000,2012,10,2012,1,31,0.307,0.139,0.168,5107.48,15.37,15.37,6.865,1,1,1,114.6,108.1,122.3,62.64,56.08,52,52,52,9.168e-16,-7.105e-15,7.105e-15,0.454,0.425,0.481,62.64,56.08,70.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00107,0.000517,0.00172,0.000042,0.00002,0.000068,0.099,0.0895,0.11,0.0039,0.0035,0.0043,25.4,25.39,25.41,0.432,0,0.915,0.465,0,0.96,0.415,0,0.878,7.151,0,16.01,6.865,0,15.37,0,16,0,0,0.516,0,0.0381,0.516,0.139,0.45,0.55,0.45,16.6
1351720800000,2012,11,2012,2,30,0.334,0.13,0.204,12546.9,23.37,23.37,17.43,1,1,1,128.8,116.8,155.9,78.77,66.83,50,50,50,0,-1.421e-14,1.421e-14,0.39,0.321,0.428,78.77,66.83,105.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0708,0.0832,0.00245,0.00143,0.00475,0.000096,0.000056,0.00019,0.125,0.105,0.173,0.0049,0.0041,0.0068,25.38,25.34,25.4,0.924,0.896,0.94,0.961,0.96,0.97,0.889,0.86,0.903,18.12,14.91,24.09,17.43,14.31,23.37,0,0,0,0,0,0,0.0968,0,0.13,0.39,0.61,0.39,37.6
1354312800000,2012,12,2012,3,31,0.498,0.158,0.34,21137,40.24,40.24,28.41,1,1,1,186,160,235.5,127,101,59,59,59,0,-1.421e-14,1.421e-14,0.321,0.251,0.369,127,101,176.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.092,0.0828,0.109,0.00654,0.00434,0.0108,0.00026,0.00017,0.00042,0.212,0.166,0.301,0.0083,0.0065,0.012,25.33,25.09,25.36,0.927,0.912,0.947,0.97,0.969,0.978,0.9,0.884,0.927,29.27,22.9,41.13,28.41,22.19,40.24,0,0,0,0,0,0,0.158,0,0.158,0.32,0.68,0.32,42.4
1356991200000,2013,1,2012,4,31,1.2,0.196,1,59459.6,137.5,137.5,79.92,3,1,2.064516129032258,446.6,240.7,743.3,373.6,167.7,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.185,0.0982,0.303,373.6,167.7,670.3,990,990,990,965.6,964.6,966.9,24.4,23.1,25.4,0.188,0.108,0.329,0.0857,0.01,0.249,0.0036,0.00039,0.011,0.459,0.243,0.822,0.019,0.0097,0.036,23.95,22.31,25.07,0.948,0.923,0.958,0.976,0.97,0.98,0.925,0.895,0.939,40.01,25.83,51.23,38.96,25.06,48.2,0,0,0,0,0,0,0.444,0,0.2,0.16,0.83,0.17,49.5
1359669600000,2013,2,2012,5,28,2.12,0.331,1.79,97121.4,159.5,159.5,144.5,4,3,3.1785714285714284,877.3,762.7,957.6,740.3,625.7,137,137,137,0,0,0,0.157,0.143,0.18,740.3,625.7,820.6,990,990,990,967.4,967,967.7,22.6,22.3,23,0.388,0.313,0.456,0.293,0.219,0.336,0.013,0.0095,0.015,0.94,0.756,1.02,0.042,0.033,0.045,21.65,21.26,22.29,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.67,39.28,52.02,45.85,38.28,48.2,0,0,0,0,0,0,0.803,0,0.33,0.16,0.84,0.16,45.8
1362088800000,2013,3,2012,6,31,3.19,0.346,2.68,135992,192.8,192.8,182.8,4,4,4,1191,969.6,1548,1062,840.6,129,129,129,63.11,-1.137e-13,319,0.111,0.0833,0.133,999.2,840.6,1100,990,990,990,968.5,967.8,969.6,21.5,20.4,22.2,0.674,0.476,0.904,0.49,0.346,0.648,0.023,0.016,0.032,1.44,1.05,1.85,0.067,0.047,0.091,20.06,18.51,21.17,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.74,41.64,50.31,45.7,40.79,48.2,0,0,0,0,0,0,1.02,0,0.51,0.11,0.84,0.16,42.6
1364767200000,2013,4,2012,7,30,3.51,0.384,2.71,132509,192.8,192.8,184,4,4,4,1353,969.6,1590,1205,821.6,148,148,148,160.1,-1.137e-13,342.1,0.113,0.0931,0.153,1045,821.6,1100,990,990,990,969,967.8,969.8,21,20.2,22.2,0.786,0.467,0.914,0.568,0.337,0.648,0.027,0.015,0.032,1.64,1.02,1.86,0.079,0.046,0.092,19.34,18.36,21.2,0.953,0.952,0.956,0.98,0.978,0.98,0.934,0.932,0.936,47.04,40.72,50.32,46.01,39.81,48.2,0,0,0,0,0,0,1.02,0,0.8,0.11,0.77,0.23,37.8
1367359200000,2013,5,2012,8,31,2.01,0.394,1.62,90786.5,155.9,155.9,122,4,2,2.838709677419355,751.6,589.6,948.1,604.6,442.6,147,147,147,3.667e-15,0,5.684e-14,0.199,0.155,0.249,604.6,442.6,801.1,990,990,990,966.9,966.3,967.7,23.1,22.3,23.7,0.306,0.213,0.442,0.206,0.108,0.327,0.009,0.0045,0.015,0.743,0.546,1.03,0.032,0.023,0.046,22.35,21.33,23.19,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.81,35.48,52.56,43.35,34.42,48.2,0,0,0,0,0,0,0.678,0,0.39,0.2,0.81,0.19,45.2
1370037600000,2013,6,2012,9,30,1.25,0.308,0.937,56084.2,96.4,96.4,77.89,2,2,2,480.5,397.6,581.7,361.5,278.6,119,119,119,-5.684e-15,-5.684e-14,5.684e-14,0.251,0.205,0.299,361.5,278.6,462.7,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.183,0.153,0.221,0.0696,0.0305,0.117,0.0029,0.0012,0.0049,0.439,0.314,0.593,0.018,0.013,0.025,23.8,23.19,24.3,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,39.97,31.07,50.36,38.95,30.14,48.2,0,0,0,0,0,0,0.433,0,0.313,0.25,0.75,0.25,44.9
1372629600000,2013,7,2012,10,31,0.901,0.289,0.612,37450.7,61.78,61.78,50.34,2,1,1.4838709677419355,336.5,289.1,393,228.5,181.1,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.324,0.275,0.374,228.5,181.1,285,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.134,0.117,0.154,0.0172,0.0111,0.0335,0.00069,0.00044,0.0014,0.319,0.247,0.395,0.013,0.0099,0.016,24.6,24.31,24.83,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.03,25.58,52.07,36.9,24.82,48.2,0,0,0,0,0,0,0.28,0,0.289,0.32,0.68,0.32,41.6
1375308000000,2013,8,2012,11,31,0.656,0.249,0.407,25389.9,44,44,34.13,1,1,1,244.9,212.3,286.6,151.9,119.3,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.383,0.324,0.438,151.9,119.3,193.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.105,0.0939,0.12,0.00866,0.00589,0.0122,0.00034,0.00023,0.00049,0.262,0.203,0.336,0.01,0.008,0.013,25.08,24.82,25.32,0.939,0.924,0.953,0.972,0.97,0.98,0.913,0.897,0.934,35.08,27.38,44.9,34.13,26.56,44,0,0,0,0,0,0,0.19,0,0.249,0.38,0.62,0.38,38.7
1377986400000,2013,9,2012,12,30,0.451,0.187,0.264,16310.2,30.85,30.85,22.65,1,1,1,173.9,149.9,209.3,101.9,77.91,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.418,0.344,0.48,101.9,77.91,137.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0771,0.0981,0.00441,0.00237,0.00742,0.00017,0.000093,0.00029,0.17,0.127,0.233,0.0067,0.005,0.0091,25.37,25.31,25.38,0.924,0.911,0.936,0.967,0.96,0.97,0.893,0.883,0.905,23.42,18.15,31.8,22.65,17.42,30.85,0,0,0,0,0,0,0.126,0,0.187,0.41,0.59,0.41,36.2
1380578400000,2013,10,2013,1,31,0.379,0.139,0.24,14742.7,21.33,21.33,19.82,1,1,1,141.7,134.9,149.1,89.67,82.87,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.367,0.349,0.386,89.67,82.87,97.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0754,0.0804,0.00337,0.00279,0.004,0.00013,0.00011,0.00016,0.145,0.133,0.158,0.0057,0.0052,0.0062,25.36,25.34,25.37,0.922,0.914,0.93,0.964,0.961,0.967,0.889,0.884,0.894,20.55,19.17,22.05,19.82,18.43,21.33,0,0,0,0,0,0,0.11,0,0.139,0.37,0.63,0.37,38.9
1383256800000,2013,11,2013,2,30,0.409,0.13,0.28,17186.4,27.33,27.33,23.87,1,1,1,158,141.7,172.3,108,91.71,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.317,0.29,0.353,108,91.71,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0781,0.0889,0.00493,0.00355,0.00615,0.00019,0.00014,0.00024,0.177,0.148,0.203,0.0069,0.0058,0.0079,25.34,25.34,25.35,0.917,0.911,0.927,0.97,0.965,0.97,0.889,0.882,0.899,24.62,20.96,28.17,23.87,20.23,27.33,0,0,0,0,0,0,0.133,0,0.129,0.32,0.68,0.32,42
1385848800000,2013,12,2013,3,31,0.577,0.158,0.419,26269.7,48.2,48.2,35.31,1,1,1,215.4,169.6,281.7,156.4,110.6,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.279,0.209,0.348,156.4,110.6,222.7,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.102,0.0862,0.126,0.00905,0.00515,0.0147,0.00036,0.0002,0.00058,0.265,0.183,0.384,0.01,0.0072,0.015,25.2,24.79,25.36,0.939,0.918,0.959,0.973,0.97,0.98,0.914,0.891,0.94,36.34,25.26,51.92,35.31,24.5,48.2,0,0,0,0,0,0,0.196,0,0.158,0.27,0.73,0.27,45.5
1388527200000,2014,1,2013,4,31,1.31,0.213,1.1,64884.2,137.4,137.4,87.21,3,1,2.2580645161290325,490.9,293.5,763.2,411.5,220.5,79.39,73,91,3.667e-15,0,5.684e-14,0.171,0.119,0.249,411.5,220.5,672.2,990,990,990,965.8,964.9,967,24.2,23,25.1,0.202,0.127,0.333,0.0986,0.0145,0.25,0.0041,0.00058,0.011,0.488,0.245,0.828,0.02,0.0098,0.036,23.72,22.22,24.83,0.947,0.923,0.958,0.975,0.97,0.98,0.924,0.896,0.939,39.82,26.05,52.43,38.55,25.27,48.2,0,0,0,0,0,0,0.484,0,0.21,0.16,0.84,0.16,49.5
1391205600000,2014,2,2013,5,28,2.26,0.331,1.93,104322,165.8,165.8,155.2,4,3,3.7142857142857144,934.5,779.9,996.4,797.5,642.9,137,137,137,0,0,0,0.147,0.137,0.176,797.5,642.9,859.4,990,990,990,967.6,967,967.9,22.4,22.1,23,0.438,0.323,0.492,0.323,0.23,0.355,0.014,0.01,0.016,0.995,0.785,1.08,0.045,0.034,0.049,21.37,21.03,22.2,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,43.32,39.47,52.02,42.16,38.48,48.2,0,0,0,0,0,0,0.862,0,0.33,0.15,0.85,0.15,46.2
1393624800000,2014,3,2013,6,31,3.02,0.346,2.56,131575,192.8,192.8,176.8,4,4,4,1127,911.4,1450,997.6,782.4,129,129,129,40.2,-1.137e-13,220.6,0.117,0.089,0.142,957.4,782.4,1100,990,990,990,968.3,967.5,969.3,21.7,20.7,22.5,0.626,0.422,0.873,0.47,0.318,0.648,0.022,0.014,0.031,1.36,0.947,1.82,0.063,0.042,0.088,20.36,18.86,21.51,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,45.33,39.3,50.5,44.21,38.3,48.2,0,0,0,0,0,0,0.982,0,0.46,0.11,0.85,0.15,43.6
1396303200000,2014,4,2013,7,30,3.57,0.384,2.85,137634,192.8,192.8,191.2,4,4,4,1378,1239,1484,1230,1091,148,148,148,130,0,236.2,0.108,0.0997,0.119,1100,1091,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.851,0.782,0.902,0.647,0.627,0.648,0.031,0.029,0.032,1.8,1.71,1.85,0.086,0.08,0.09,19.11,18.72,19.64,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.1,48.06,50.35,47.79,47.1,48.2,0,0,0,0,0,0,1.06,0,0.72,0.11,0.8,0.2,38.6
1398895200000,2014,5,2013,8,31,2.6,0.433,2.17,116196,188.7,188.7,156.2,4,3,3.5483870967741935,970.8,760,1224,809.3,613,161.5,147,192,-3.667e-15,-1.137e-13,1.137e-13,0.168,0.141,0.193,809.3,613,1032,990,990,990,967.7,966.9,968.6,22.3,21.4,23.1,0.462,0.308,0.698,0.328,0.21,0.496,0.015,0.0091,0.023,1.04,0.737,1.48,0.047,0.032,0.069,21.22,19.91,22.32,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.32,39.64,51.98,44.2,38.66,48.2,0,0,0,0,0,0,0.868,0,0.43,0.17,0.83,0.17,44.7
1401573600000,2014,6,2013,9,30,1.56,0.345,1.21,70493.2,128.9,128.9,97.91,3,2,2.466666666666667,600.9,481,747.1,467.9,320,133,119,161,3.79e-15,-5.684e-14,5.684e-14,0.229,0.159,0.335,467.9,320,628.1,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.232,0.171,0.315,0.125,0.0501,0.221,0.0053,0.0021,0.0095,0.557,0.38,0.76,0.024,0.016,0.033,23.16,22.35,23.86,0.951,0.944,0.958,0.975,0.97,0.98,0.928,0.916,0.939,41.2,34.92,51.84,40.02,33.87,48.2,0,0,0,0,0,0,0.544,0,0.35,0.22,0.78,0.22,45.2
1404165600000,2014,7,2013,10,31,1.06,0.362,0.701,42268.9,73.2,73.2,56.81,2,1,1.7096774193548387,396.9,332.6,475.3,261.9,197.6,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.344,0.284,0.406,261.9,197.6,340.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.149,0.126,0.176,0.0274,0.0125,0.0596,0.0011,0.0005,0.0025,0.337,0.253,0.408,0.014,0.01,0.017,24.29,23.85,24.59,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.41,25.79,52.29,35.24,25.02,48.2,0,0,0,0,0,0,0.316,0,0.359,0.34,0.66,0.34,39.9
1406844000000,2014,8,2013,11,31,0.743,0.268,0.475,29806.6,48.2,48.2,40.06,1,1,1,277.5,237.7,329,177.4,144.7,100.1,93,115,-9.168e-16,-2.842e-14,2.842e-14,0.361,0.321,0.392,177.4,144.7,214,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.103,0.129,0.0108,0.00805,0.0139,0.00043,0.00032,0.00056,0.308,0.249,0.374,0.012,0.0098,0.015,24.88,24.58,25.13,0.948,0.937,0.957,0.976,0.97,0.98,0.925,0.909,0.938,41.03,33.4,49.38,40.06,32.39,48.2,0,0,0,0,0,0,0.223,0,0.268,0.36,0.64,0.36,40.1
1409522400000,2014,9,2013,12,30,0.507,0.187,0.32,19872.7,36.69,36.69,27.6,1,1,1,195.6,165.5,234.7,123.6,93.5,72,72,72,0,-1.421e-14,1.421e-14,0.372,0.307,0.435,123.6,93.5,162.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0933,0.0826,0.107,0.00626,0.0037,0.00958,0.00025,0.00014,0.00038,0.209,0.155,0.279,0.0082,0.0061,0.011,25.33,25.11,25.38,0.926,0.911,0.943,0.97,0.966,0.971,0.898,0.883,0.916,28.46,21.37,37.78,27.6,20.64,36.69,0,0,0,0,0,0,0.153,0,0.187,0.37,0.63,0.37,39.2
1412114400000,2014,10,2014,1,31,0.417,0.139,0.278,17033.9,25.65,25.65,22.89,1,1,1,155.7,140.6,167.4,103.7,88.61,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.335,0.311,0.37,103.7,88.61,115.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0774,0.0869,0.00456,0.00328,0.00556,0.00018,0.00013,0.00022,0.17,0.143,0.191,0.0067,0.0056,0.0075,25.34,25.34,25.36,0.917,0.911,0.923,0.969,0.964,0.97,0.888,0.883,0.894,23.63,20.34,26.44,22.89,19.6,25.65,0,0,0,0,0,0,0.127,0,0.139,0.33,0.67,0.33,40.8
1414792800000,2014,11,2014,2,30,0.406,0.13,0.277,16991.3,25.4,25.4,23.6,1,1,1,156.8,141.4,164.4,106.8,91.43,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.319,0.304,0.354,106.8,91.43,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.078,0.0861,0.00483,0.00352,0.00547,0.00019,0.00014,0.00021,0.175,0.147,0.189,0.0069,0.0058,0.0074,25.34,25.34,25.35,0.917,0.911,0.921,0.969,0.965,0.97,0.889,0.883,0.893,24.34,20.91,26.19,23.6,20.17,25.4,0,0,0,0,0,0,0.131,0,0.129,0.32,0.68,0.32,41.9
1417384800000,2014,12,2014,3,31,0.502,0.158,0.344,21419.3,32.8,32.8,28.79,1,1,1,187.4,161.1,204.3,128.4,102.1,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.316,0.289,0.366,128.4,102.1,145.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0832,0.0985,0.00667,0.00443,0.0081,0.00026,0.00017,0.00032,0.215,0.168,0.245,0.0084,0.0066,0.0096,25.36,25.33,25.36,0.929,0.912,0.937,0.97,0.97,0.97,0.901,0.885,0.908,29.68,23.17,33.81,28.79,22.47,32.8,0,0,0,0,0,0,0.16,0,0.158,0.31,0.69,0.31,42.7
1420063200000,2015,1,2014,4,31,0.736,0.196,0.54,33332.1,69.74,69.74,44.8,2,1,1.3225806451612903,274.6,208.4,393.3,201.6,135.4,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.276,0.186,0.35,201.6,135.4,320.3,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.12,0.0967,0.162,0.0157,0.00726,0.0502,0.00063,0.00028,0.002,0.292,0.229,0.39,0.012,0.009,0.016,24.92,24.26,25.32,0.941,0.924,0.959,0.973,0.97,0.98,0.915,0.896,0.94,36.42,26.08,52.34,35.32,25.3,48.2,0,0,0,0,0,0,0.249,0,0.196,0.27,0.73,0.27,45.3
1422741600000,2015,2,2014,5,28,1.56,0.219,1.34,77218.5,143.8,143.8,114.9,3,2,2.6785714285714284,644.2,409.9,817.8,553.5,324.9,90.71,85,105,4.06e-15,0,5.684e-14,0.146,0.112,0.207,553.5,324.9,712.8,990,990,990,966.5,965.4,967.2,23.5,22.8,24.6,0.27,0.165,0.358,0.178,0.0524,0.277,0.0076,0.0021,0.012,0.668,0.379,0.899,0.029,0.015,0.039,22.88,21.93,24.18,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.88,35.25,51.37,42.84,34.19,48.2,0,0,0,0,0,0,0.638,0,0.22,0.14,0.86,0.14,49.5
1425160800000,2015,3,2014,6,31,2.26,0.325,1.94,107009,155.1,155.1,143.8,4,3,3.193548387096774,845.3,819.6,896,724.1,690.6,121.2,107,129,0,0,0,0.144,0.119,0.157,724.1,690.6,789,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.374,0.351,0.423,0.283,0.262,0.321,0.012,0.011,0.014,0.908,0.866,1.01,0.04,0.038,0.045,21.81,21.56,21.96,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.79,39.29,52.06,45.45,38.29,48.2,0,0,0,0,0,0,0.799,0,0.32,0.14,0.86,0.14,47.3
1427839200000,2015,4,2014,7,30,2.09,0.324,1.77,98953.1,144.6,144.6,137.4,3,3,3,806.1,777.3,876.6,681.1,652.3,125,125,125,0,0,0,0.155,0.143,0.161,681.1,652.3,751.6,990,990,990,967.1,967,967.4,22.9,22.6,23,0.347,0.33,0.396,0.256,0.237,0.303,0.011,0.01,0.013,0.852,0.803,0.979,0.037,0.035,0.043,22.02,21.61,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.9,45.25,50.81,45.81,44.34,48.2,0,0,0,0,0,0,0.764,0,0.32,0.16,0.85,0.15,47.3
1430431200000,2015,5,2014,8,31,1.69,0.394,1.3,75058.6,130,130,100.9,3,2,2.4516129032258065,631.3,485.7,785.3,484.3,338.7,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.238,0.187,0.303,484.3,338.7,638.3,990,990,990,966.4,965.8,967,23.6,23,24.2,0.241,0.176,0.323,0.134,0.0589,0.227,0.0057,0.0024,0.0099,0.586,0.406,0.78,0.025,0.017,0.034,23,22.18,23.81,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.73,35.61,52.58,41.54,34.54,48.2,0,0,0,0,0,0,0.56,0,0.39,0.23,0.77,0.23,44.4
1433109600000,2015,6,2014,9,30,1.04,0.308,0.728,43763.9,77.75,77.75,60.78,2,1,1.8666666666666667,400,334.8,478.3,281,215.8,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.301,0.249,0.355,281,215.8,359.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.154,0.131,0.182,0.0337,0.0141,0.0686,0.0014,0.00057,0.0028,0.34,0.251,0.435,0.014,0.01,0.018,24.27,23.81,24.6,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.8,25.8,52.33,33.6,25.02,48.2,0,0,0,0,0,0,0.338,0,0.312,0.3,0.7,0.3,42.1
1435701600000,2015,7,2014,10,31,0.764,0.289,0.475,29610.7,48.2,48.2,39.8,1,1,1,285.3,247,331.2,177.3,139,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.381,0.326,0.437,177.3,139,223.2,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.116,0.103,0.132,0.0108,0.00756,0.0147,0.00043,0.0003,0.00059,0.309,0.24,0.391,0.012,0.0095,0.016,24.85,24.55,25.08,0.947,0.935,0.959,0.975,0.97,0.98,0.924,0.906,0.94,40.92,31.94,51.53,39.8,30.98,48.2,0,0,0,0,0,0,0.221,0,0.289,0.38,0.62,0.38,38.8
1438380000000,2015,8,2014,11,31,0.561,0.249,0.311,12451.2,33.83,33.83,16.74,1,1,1,209.3,182.7,244,116.3,89.72,93,93,93,9.168e-16,-1.421e-14,1.421e-14,0.448,0.381,0.509,116.3,89.72,151,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0928,0.0834,0.105,0.00564,0.00338,0.00858,0.00022,0.00013,0.00034,0.198,0.15,0.26,0.0078,0.0059,0.01,25.32,25.08,25.42,0.54,0,0.939,0.563,0,0.97,0.523,0,0.911,17.25,0,34.87,16.74,0,33.83,0,13,0,0,0.419,0,0.093,0.419,0.25,0.44,0.55,0.45,22.2
1441058400000,2015,9,2014,12,30,0.377,0.187,0.191,8438.22,23.95,23.95,11.72,1,1,1,145.6,122,180.3,73.64,50.02,72,72,72,7.105e-16,-1.421e-14,1.421e-14,0.501,0.399,0.59,73.64,50.02,108.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0762,0.0708,0.0879,0.00201,0.0000017,0.00495,0.000079,6.7e-8,0.00019,0.12,0.0809,0.181,0.0047,0.0032,0.0071,25.39,25.37,25.42,0.582,0,0.939,0.61,0,0.97,0.561,0,0.901,12.16,0,24.69,11.72,0,23.95,0,11,0,0,0.367,0,0.0651,0.367,0.186,0.5,0.51,0.49,22.4
1443650400000,2015,10,2015,1,31,0.309,0.139,0.17,6620.45,15.71,15.71,8.898,1,1,1,115.5,105.9,123.4,63.48,53.89,52,52,52,-4.584e-16,-7.105e-15,7.105e-15,0.451,0.421,0.491,63.48,53.89,71.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00115,0.000331,0.00182,0.000045,0.000013,0.000071,0.1,0.0864,0.112,0.0039,0.0034,0.0044,25.4,25.39,25.41,0.551,0,0.921,0.588,0,0.96,0.529,0,0.884,9.269,0,16.37,8.898,0,15.71,0,12,0,0,0.387,0,0.0494,0.387,0.139,0.45,0.55,0.45,21.4
1446328800000,2015,11,2015,2,30,0.337,0.13,0.208,12014.3,21.85,21.85,16.69,1,1,1,130.1,108.9,149.6,80.07,58.9,50,50,50,2.368e-16,-1.421e-14,1.421e-14,0.388,0.334,0.459,80.07,58.9,99.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0708,0.0809,0.00256,0.000756,0.00422,0.0001,0.00003,0.00017,0.128,0.0936,0.162,0.005,0.0037,0.0064,25.37,25.34,25.41,0.855,0,0.94,0.899,0,0.969,0.823,0,0.903,17.32,0,22.56,16.69,0,21.85,0,2,0,0,0.0667,0,0.0927,0.0667,0.129,0.39,0.62,0.38,35.7
1448920800000,2015,12,2015,3,31,0.484,0.158,0.326,20248.9,33.93,33.93,27.22,1,1,1,180.8,148.5,209.3,121.8,89.54,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.329,0.282,0.397,121.8,89.54,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0788,0.1,0.0061,0.00336,0.00852,0.00024,0.00013,0.00033,0.203,0.146,0.254,0.008,0.0057,0.0099,25.35,25.29,25.36,0.926,0.913,0.939,0.969,0.964,0.97,0.898,0.884,0.91,28.07,20.52,34.98,27.22,19.79,33.93,0,0,0,0,0,0,0.151,0,0.158,0.33,0.67,0.33,41.8
1451599200000,2016,1,2015,4,31,0.762,0.196,0.567,34867.8,64.11,64.11,46.87,2,1,1.4516129032258065,284.5,208.7,366.8,211.5,135.7,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.265,0.199,0.35,211.5,135.7,293.8,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.124,0.0968,0.153,0.0161,0.00728,0.0377,0.00064,0.00029,0.0015,0.289,0.23,0.384,0.011,0.009,0.015,24.87,24.44,25.32,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,35.09,25.86,51.66,34.05,25.09,48.2,0,0,0,0,0,0,0.26,0,0.195,0.26,0.74,0.26,45.8
1454277600000,2016,2,2015,5,29,1.32,0.213,1.11,65104.8,131.4,131.4,93.54,3,2,2.3448275862068964,526.3,373.6,722.5,441.3,288.6,85,85,85,-1.96e-15,-5.684e-14,5.684e-14,0.168,0.118,0.228,441.3,288.6,637.5,990,990,990,966,965.3,966.8,24,23.2,24.7,0.213,0.152,0.312,0.112,0.0352,0.227,0.0047,0.0014,0.0098,0.521,0.324,0.768,0.022,0.013,0.033,23.52,22.44,24.41,0.951,0.938,0.958,0.976,0.97,0.98,0.928,0.91,0.939,41.23,32.39,52.44,40.04,31.42,48.2,0,0,0,0,0,0,0.52,0,0.21,0.16,0.84,0.16,49.3
1456783200000,2016,3,2015,6,31,2.59,0.327,2.26,120325,192.8,192.8,161.7,4,3,3.5483870967741935,966.5,741.9,1196,844.6,634.9,121.9,107,129,-7.335e-15,-1.137e-13,1.137e-13,0.128,0.108,0.148,844.6,634.9,1067,990,990,990,967.7,966.9,968.5,22.3,21.5,23.1,0.491,0.316,0.732,0.363,0.225,0.574,0.016,0.0097,0.027,1.12,0.769,1.6,0.05,0.033,0.074,21.16,19.89,22.36,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.14,39.58,52.16,45.75,38.59,48.2,0,0,0,0,0,0,0.898,0,0.33,0.13,0.87,0.13,46.5
1459461600000,2016,4,2015,7,30,2.79,0.344,2.45,128100,191.5,191.5,177.9,4,3,3.966666666666667,1076,896,1193,943.3,771,132.7,125,148,0,-1.137e-13,1.137e-13,0.124,0.111,0.14,943.3,771,1045,990,990,990,968.1,967.5,968.5,21.9,21.5,22.5,0.584,0.414,0.715,0.406,0.312,0.524,0.019,0.014,0.024,1.25,0.956,1.53,0.057,0.043,0.071,20.62,19.96,21.5,0.955,0.953,0.956,0.98,0.975,0.98,0.936,0.929,0.937,45.9,39.49,51.83,44.88,38.5,48.2,0,0,0,0,0,0,0.988,0,0.34,0.12,0.88,0.12,45.9
1462053600000,2016,5,2015,8,31,1.89,0.394,1.49,85127.2,144.6,144.6,114.4,3,2,2.6774193548387095,704.5,550.8,880.9,557.5,403.8,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.213,0.167,0.267,557.5,403.8,733.9,990,990,990,966.7,966.1,967.4,23.3,22.6,23.9,0.278,0.199,0.381,0.177,0.0896,0.291,0.0076,0.0037,0.013,0.68,0.503,0.945,0.029,0.021,0.042,22.6,21.63,23.42,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.35,35.38,52.35,43.15,34.31,48.2,0,0,0,0,0,0,0.636,0,0.4,0.21,0.79,0.21,45
1464732000000,2016,6,2015,9,30,1.16,0.308,0.856,51414.8,91.16,91.16,71.41,2,2,2,449.3,374.1,542.3,330.3,255.1,119,119,119,-3.79e-15,-5.684e-14,0,0.268,0.219,0.318,330.3,255.1,423.3,990,990,990,965.6,965.3,966,24.4,24,24.7,0.172,0.145,0.204,0.0549,0.0194,0.0988,0.0023,0.00079,0.0041,0.392,0.279,0.531,0.016,0.011,0.022,23.99,23.43,24.45,0.944,0.931,0.956,0.973,0.97,0.98,0.919,0.903,0.937,36.66,28.47,46.51,35.7,27.61,45.58,0,0,0,0,0,0,0.397,0,0.304,0.27,0.74,0.26,44.3
1467324000000,2016,7,2015,10,31,0.852,0.289,0.563,34655.3,56.84,56.84,46.58,2,1,1.2903225806451613,318.1,274.9,370,210.1,166.9,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.342,0.292,0.393,210.1,166.9,262,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.146,0.0139,0.00993,0.0227,0.00056,0.00039,0.00092,0.319,0.249,0.398,0.013,0.01,0.016,24.69,24.46,24.91,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.02,25.77,52.42,38.84,25,48.2,0,0,0,0,0,0,0.259,0,0.289,0.34,0.66,0.34,40.7
1470002400000,2016,8,2015,11,31,0.628,0.249,0.378,23547.3,40.69,40.69,31.65,1,1,1,234.3,204.1,272.4,141.3,111,93,93,93,3.226e-21,-2.842e-14,2.842e-14,0.4,0.341,0.456,141.3,111,179.4,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.091,0.115,0.00776,0.00519,0.011,0.00031,0.0002,0.00044,0.243,0.189,0.311,0.0096,0.0074,0.012,25.16,24.9,25.39,0.934,0.918,0.948,0.971,0.97,0.979,0.907,0.891,0.929,32.59,25.39,41.55,31.65,24.63,40.69,0,0,0,0,0,0,0.176,0,0.25,0.4,0.6,0.4,37.5
1472680800000,2016,9,2015,12,30,0.436,0.187,0.249,15356.6,29.1,29.1,21.33,1,1,1,168,143.9,201.6,96.02,71.9,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.433,0.357,0.5,96.02,71.9,129.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.075,0.0954,0.00391,0.00186,0.00677,0.00015,0.000073,0.00026,0.16,0.116,0.22,0.0062,0.0046,0.0086,25.38,25.37,25.38,0.924,0.911,0.939,0.965,0.96,0.97,0.892,0.883,0.902,22.08,16.53,30,21.33,15.86,29.1,0,0,0,0,0,0,0.118,0,0.187,0.43,0.57,0.43,35.2
1475272800000,2016,10,2016,1,31,0.352,0.139,0.213,13058.4,20.33,20.33,17.55,1,1,1,131.4,120.1,144.2,79.41,68.11,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.397,0.361,0.433,79.41,68.11,92.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.0786,0.0025,0.00154,0.00358,0.000098,0.00006,0.00014,0.126,0.107,0.149,0.005,0.0042,0.0058,25.37,25.35,25.39,0.923,0.903,0.939,0.961,0.96,0.965,0.888,0.867,0.901,18.25,15.31,21.06,17.55,14.7,20.33,0,0,0,0,0,0,0.0975,0,0.139,0.39,0.61,0.39,37.1
1477951200000,2016,11,2016,2,30,0.384,0.13,0.254,15594.6,25.4,25.4,21.66,1,1,1,148.1,120.4,164.4,98.06,70.38,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.34,0.304,0.415,98.06,70.38,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0708,0.0861,0.00409,0.00173,0.00547,0.00016,0.000068,0.00021,0.159,0.11,0.189,0.0062,0.0043,0.0074,25.35,25.34,25.39,0.919,0.911,0.937,0.967,0.96,0.97,0.889,0.879,0.899,22.39,16.04,26.19,21.66,15.4,25.4,0,0,0,0,0,0,0.12,0,0.13,0.34,0.66,0.34,40.6
1480543200000,2016,12,2016,3,31,0.494,0.158,0.336,20849,34.86,34.86,28.02,1,1,1,184.3,160.6,213.3,125.3,101.6,59,59,59,0,-1.421e-14,1.421e-14,0.323,0.277,0.367,125.3,101.6,154.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.083,0.102,0.0064,0.00438,0.00887,0.00025,0.00017,0.00035,0.21,0.167,0.261,0.0082,0.0065,0.01,25.34,25.26,25.36,0.926,0.912,0.94,0.97,0.97,0.97,0.898,0.884,0.912,28.89,23.03,35.94,28.02,22.33,34.86,0,0,0,0,0,0,0.156,0,0.158,0.32,0.68,0.32,42.2
1483221600000,2017,1,2016,4,31,0.817,0.196,0.622,38153.7,69.92,69.92,51.28,2,1,1.5161290322580645,305.2,218,394.1,232.2,145,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.248,0.185,0.335,232.2,145,321.1,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.131,0.1,0.162,0.0222,0.00808,0.0506,0.00089,0.00032,0.0021,0.311,0.244,0.387,0.012,0.0097,0.015,24.75,24.26,25.25,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.52,25.99,52.03,35.42,25.21,48.2,0,0,0,0,0,0,0.285,0,0.195,0.24,0.76,0.24,46.7
1485900000000,2017,2,2016,5,28,1.28,0.206,1.08,63681.3,132.5,132.5,94.76,3,2,2.3214285714285716,530.2,402.6,728.2,445.2,317.6,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.165,0.117,0.211,445.2,317.6,643.2,990,990,990,966,965.4,966.8,24,23.2,24.6,0.214,0.162,0.315,0.113,0.0489,0.231,0.0047,0.002,0.0099,0.529,0.368,0.778,0.022,0.015,0.034,23.49,22.41,24.22,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.22,35.09,51.54,41.13,34.03,48.2,0,0,0,0,0,0,0.526,0,0.2,0.16,0.84,0.16,49.8
1488319200000,2017,3,2016,6,31,3.78,0.378,2.64,127334,192.8,192.8,171.1,4,3,3.806451612903226,1413,750.4,2232,1272,643.4,141.1,107,183,286,-1.137e-13,948.8,0.105,0.0813,0.143,986,643.4,1100,990,990,990,969.2,966.9,971.7,20.8,18.3,23.1,0.72,0.321,0.926,0.522,0.231,0.648,0.026,0.01,0.035,1.52,0.783,1.87,0.075,0.034,0.1,19.31,16.47,22.32,0.953,0.946,0.957,0.98,0.978,0.98,0.933,0.927,0.938,46.17,40.75,52.28,45.04,39.84,48.2,0,0,0,0,0,0,0.951,0,1.14,0.1,0.7,0.3,33.7
1490997600000,2017,4,2016,7,30,5.25,0.503,2.85,122903,183.4,183.4,170.7,4,4,4,2027,1629,2273,1833,1481,194,148,217,732.6,381.4,955.6,0.0953,0.0777,0.112,1100,1100,1100,990,990,990,971.1,969.9,971.8,18.9,18.2,20.1,0.926,0.918,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.87,1.87,0.099,0.093,0.1,17.03,16.37,18.23,0.948,0.946,0.952,0.98,0.98,0.98,0.929,0.927,0.933,43.55,41.76,46.79,42.67,40.92,45.85,0,0,0,0,0,0,0.948,0,2.4,0.096,0.54,0.46,23.4
1493589600000,2017,5,2016,8,31,3.39,0.514,2.67,133262,192.8,192.8,179.1,4,3,3.935483870967742,1267,950.5,1600,1075,758.5,192,192,192,77.29,-1.137e-13,307.9,0.155,0.12,0.202,998.1,758.5,1100,990,990,990,968.7,967.7,969.8,21.3,20.2,22.3,0.703,0.411,0.912,0.516,0.306,0.648,0.024,0.014,0.032,1.5,0.974,1.86,0.071,0.044,0.092,19.76,18.33,21.3,0.954,0.952,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.67,39.2,51.39,45.56,38.2,48.2,0,0,0,0,0,0,0.995,0,0.72,0.15,0.79,0.21,39.3
1496268000000,2017,6,2016,9,30,2.01,0.417,1.59,89192.9,144.6,144.6,123.9,3,2,2.9,775.8,632,934.2,614.8,471,161,161,161,-1.895e-15,-5.684e-14,0,0.21,0.172,0.255,614.8,471,773.2,990,990,990,967,966.4,967.6,23,22.4,23.6,0.314,0.231,0.421,0.212,0.121,0.313,0.0093,0.0051,0.014,0.755,0.548,1.02,0.033,0.023,0.046,22.24,21.34,22.96,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.26,35.37,52.49,42.9,34.31,48.2,0,0,0,0,0,0,0.688,0,0.42,0.21,0.79,0.21,44.4
1498860000000,2017,7,2016,10,31,1.38,0.498,0.881,52222.7,92.67,92.67,70.19,2,2,2,515,427.7,623,329,241.7,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.366,0.299,0.435,329,241.7,437,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.176,0.145,0.214,0.0545,0.0163,0.105,0.0023,0.00067,0.0045,0.395,0.267,0.557,0.016,0.011,0.024,23.69,23.05,24.21,0.944,0.927,0.957,0.973,0.97,0.98,0.919,0.899,0.938,36.04,26.6,47.28,35.1,25.8,46.33,0,0,0,0,0,0,0.39,0,0.499,0.36,0.64,0.36,37.8
1501538400000,2017,8,2016,11,31,0.956,0.415,0.541,33053.7,57.62,57.62,44.43,2,1,1.2580645161290323,357,304.4,423.1,202,149.4,155,155,155,0,-2.842e-14,2.842e-14,0.438,0.366,0.509,202,149.4,268.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.11,0.152,0.0134,0.00845,0.0255,0.00054,0.00034,0.001,0.313,0.253,0.401,0.013,0.01,0.016,24.5,24.2,24.82,0.944,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,38.62,25.62,51.84,37.51,24.85,48.2,0,0,0,0,0,0,0.247,0,0.415,0.43,0.57,0.43,34.6
1504216800000,2017,9,2016,12,30,0.65,0.306,0.345,21285.9,41.22,41.22,29.56,1,1,1,250.9,214.2,300.3,132.9,96.17,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.475,0.393,0.551,132.9,96.17,182.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.1,0.0871,0.118,0.00705,0.00392,0.0112,0.00028,0.00015,0.00045,0.229,0.163,0.317,0.0091,0.0064,0.013,25.09,24.78,25.35,0.93,0.911,0.949,0.971,0.967,0.98,0.903,0.883,0.93,30.44,21.87,42.06,29.56,21.15,41.22,0,0,0,0,0,0,0.164,0,0.305,0.47,0.53,0.47,32.7
1506808800000,2017,10,2017,1,31,0.537,0.216,0.321,17192.5,31.3,31.3,23.11,1,1,1,200.6,187.7,212.3,119.9,98.58,80.74,73,97,2.75e-15,-1.421e-14,1.421e-14,0.403,0.344,0.496,119.9,98.58,139.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0921,0.0862,0.0981,0.00594,0.00413,0.00759,0.00023,0.00016,0.0003,0.202,0.166,0.236,0.0079,0.0065,0.0093,25.36,25.29,25.43,0.776,0,0.934,0.814,0,0.97,0.753,0,0.906,23.82,0,32.27,23.11,0,31.3,0,5,0,0,0.161,0,0.128,0.161,0.216,0.4,0.6,0.4,32
1509487200000,2017,11,2017,2,30,0.516,0.174,0.342,21362.2,32.34,32.34,29.67,1,1,1,199.1,187.4,210.6,132.1,120.4,67,67,67,-4.737e-16,-1.421e-14,1.421e-14,0.337,0.318,0.358,132.1,120.4,143.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0904,0.0986,0.00698,0.00598,0.00796,0.00027,0.00023,0.00031,0.222,0.201,0.243,0.0087,0.0079,0.0095,25.36,25.29,25.38,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,30.59,27.71,33.34,29.67,26.88,32.34,0,0,0,0,0,0,0.165,0,0.174,0.34,0.66,0.34,41.4
1512079200000,2017,12,2017,3,31,0.626,0.158,0.468,29359.5,48.2,48.2,39.46,1,1,1,233.7,198.9,285.3,174.7,139.9,59,59,59,-9.168e-16,-2.842e-14,0,0.255,0.207,0.297,174.7,139.9,226.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0965,0.127,0.0106,0.00764,0.015,0.00042,0.0003,0.0006,0.298,0.235,0.39,0.012,0.0092,0.016,25.11,24.77,25.36,0.946,0.934,0.959,0.975,0.97,0.98,0.923,0.906,0.94,40.69,32.5,52.72,39.46,31.53,48.2,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,46.9
1514757600000,2018,1,2017,4,31,1.05,0.196,0.859,52133.3,87.55,87.55,70.07,2,1,1.967741935483871,393.9,292.1,474.2,320.9,219.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.19,0.154,0.25,320.9,219.1,401.2,990,990,990,965.4,964.9,965.7,24.6,24.3,25.1,0.162,0.126,0.191,0.0515,0.0144,0.0884,0.0021,0.00057,0.0036,0.378,0.241,0.492,0.015,0.0096,0.02,24.26,23.77,24.85,0.943,0.922,0.958,0.974,0.97,0.98,0.919,0.895,0.939,36.8,25.64,50.96,35.81,24.87,48.2,0,0,0,0,0,0,0.389,0,0.191,0.19,0.82,0.18,49.7
1517436000000,2018,2,2017,5,28,1.61,0.206,1.41,80073,180.7,180.7,119.2,4,2,2.7857142857142856,666.8,481.6,1032,581.8,396.6,85,85,85,0,-5.684e-14,5.684e-14,0.134,0.0824,0.176,581.8,396.6,946.5,990,990,990,966.6,965.8,968,23.4,22,24.2,0.29,0.19,0.559,0.191,0.0862,0.397,0.0083,0.0036,0.018,0.706,0.486,1.22,0.03,0.02,0.055,22.74,20.78,23.75,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.45,35.01,52.04,43.18,33.96,48.2,0,0,0,0,0,0,0.662,0,0.2,0.13,0.88,0.12,49.7
1519855200000,2018,3,2017,6,31,3.84,0.49,2.9,139552,192.8,192.8,187.6,4,4,4,1433,1081,1580,1250,897.9,183,183,183,167.5,0,297.4,0.129,0.116,0.169,1083,897.9,1100,990,990,990,969.3,968.2,969.7,20.7,20.3,21.8,0.84,0.538,0.908,0.618,0.374,0.648,0.03,0.017,0.032,1.75,1.16,1.86,0.085,0.053,0.092,18.98,18.4,20.69,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.92,43.5,50.04,46.89,42.63,48.2,0,0,0,0,0,0,1.04,0,0.94,0.13,0.76,0.24,36.3
1522533600000,2018,4,2017,7,30,4.43,0.384,2.85,130040,185,185,180.6,4,4,4,1711,1584,1787,1563,1436,148,148,148,462.7,335.6,539,0.0866,0.0828,0.0935,1100,1100,1100,990,990,990,970.2,969.8,970.4,19.8,19.6,20.2,0.923,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.96,17.71,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.07,45.4,47.19,45.15,44.49,46.24,0,0,0,0,0,0,1,0,1.58,0.087,0.64,0.36,29.4
1525125600000,2018,5,2017,8,31,3.62,0.514,2.74,134084,192.8,192.8,180.2,4,3,3.967741935483871,1351,967.1,1682,1159,775.1,192,192,192,137.1,-1.137e-13,390.4,0.147,0.114,0.199,1022,775.1,1100,990,990,990,969,967.8,970.1,21,19.9,22.2,0.751,0.426,0.918,0.545,0.314,0.648,0.026,0.014,0.033,1.58,0.974,1.87,0.076,0.044,0.094,19.41,18.06,21.2,0.953,0.951,0.956,0.98,0.974,0.98,0.934,0.928,0.937,46.5,39.2,51.39,45.44,38.2,48.2,0,0,0,0,0,0,1,0,0.88,0.14,0.76,0.24,37
