datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,2.03,0.417,1.61,90172.1,153.3,153.3,125.2,4,2,2.966666666666667,783.3,638.3,950.5,622.3,477.3,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.208,0.169,0.252,622.3,477.3,789.5,990,990,990,967,966.5,967.7,23,22.3,23.5,0.319,0.234,0.436,0.217,0.124,0.321,0.0095,0.0053,0.014,0.762,0.544,1.02,0.033,0.023,0.046,22.21,21.33,22.93,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.938,43.68,35.19,52.19,42.39,34.13,48.2,0,0,0,0,0,0,0.696,0,0.42,0.21,0.79,0.21,44.4
1530396000000,2018,7,2017,10,31,1.39,0.498,0.895,53030.4,93.79,93.79,71.28,2,2,2,520.2,431.8,628.7,334.2,245.8,186,186,186,9.168e-16,-5.684e-14,5.684e-14,0.362,0.296,0.431,334.2,245.8,442.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.178,0.147,0.217,0.0568,0.0166,0.108,0.0024,0.00068,0.0046,0.403,0.272,0.567,0.017,0.011,0.024,23.66,23.02,24.19,0.945,0.929,0.958,0.973,0.97,0.98,0.92,0.901,0.938,36.58,27.07,47.85,35.64,26.26,46.89,0,0,0,0,0,0,0.396,0,0.495,0.36,0.64,0.36,38.2
1533074400000,2018,8,2017,11,31,0.966,0.415,0.551,33599.9,58.5,58.5,45.16,2,1,1.2580645161290323,360.7,308,427.2,205.7,153,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.434,0.363,0.503,205.7,153,272.2,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.111,0.153,0.0139,0.00875,0.0275,0.00056,0.00035,0.0011,0.32,0.258,0.409,0.013,0.01,0.017,24.48,24.17,24.79,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.34,26.09,52.67,38.13,25.3,48.2,0,0,0,0,0,0,0.251,0,0.415,0.43,0.57,0.43,34.8
1535752800000,2018,9,2017,12,30,0.679,0.306,0.373,23141.7,42.16,42.16,32.14,1,1,1,262,229.2,304.4,144,111.2,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.453,0.388,0.515,144,111.2,186.4,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0924,0.119,0.00799,0.0052,0.0116,0.00032,0.0002,0.00046,0.249,0.19,0.325,0.0099,0.0075,0.013,25.01,24.75,25.23,0.936,0.919,0.951,0.971,0.97,0.98,0.909,0.892,0.932,33.07,25.3,43.02,32.14,24.54,42.16,0,0,0,0,0,0,0.179,0,0.306,0.45,0.55,0.45,34.1
1538344800000,2018,10,2018,1,31,0.549,0.26,0.289,11160.1,29.09,29.09,15,1,1,1,204.8,182.4,227.3,107.8,85.45,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.475,0.427,0.532,107.8,85.45,130.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0895,0.0816,0.0974,0.00492,0.00301,0.00682,0.00019,0.00012,0.00027,0.182,0.142,0.223,0.0071,0.0056,0.0088,25.36,25.21,25.43,0.535,0,0.931,0.563,0,0.97,0.519,0,0.903,15.46,0,29.99,15,0,29.09,0,13,0,0,0.419,0,0.0833,0.419,0.26,0.47,0.53,0.47,20.3
1541023200000,2018,11,2018,2,30,0.503,0.159,0.344,21482.4,34.99,34.99,29.84,1,1,1,194.1,182.2,204.6,132.8,115.2,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.317,0.244,0.368,132.8,115.2,154.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0885,0.1,0.00703,0.00554,0.00889,0.00027,0.00022,0.00035,0.223,0.192,0.26,0.0087,0.0075,0.01,25.36,25.31,25.38,0.931,0.921,0.94,0.97,0.97,0.97,0.903,0.894,0.912,30.76,26.41,36.07,29.84,25.62,34.99,0,0,0,0,0,0,0.166,0,0.159,0.32,0.68,0.32,42.7
1543615200000,2018,12,2018,3,31,0.582,0.158,0.424,26630,38.67,38.67,35.79,1,1,1,217.3,206.2,229.2,158.3,147.2,59,59,59,0,0,0,0.272,0.257,0.286,158.3,147.2,170.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0991,0.107,0.00921,0.00827,0.0102,0.00036,0.00032,0.0004,0.269,0.249,0.29,0.011,0.0097,0.011,25.23,25.13,25.31,0.941,0.937,0.945,0.971,0.97,0.975,0.914,0.909,0.922,36.87,34.26,39.65,35.79,33.24,38.67,0,0,0,0,0,0,0.199,0,0.158,0.27,0.73,0.27,45.8
1546293600000,2019,1,2018,4,31,0.683,0.196,0.488,30579.2,51.82,51.82,41.1,2,1,1.064516129032258,255.2,228.1,310.4,182.2,155.1,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.288,0.235,0.32,182.2,155.1,237.4,990,990,990,964.7,964.6,965,25.3,25,25.4,0.113,0.104,0.133,0.0112,0.00893,0.0159,0.00044,0.00035,0.00064,0.303,0.244,0.385,0.012,0.0097,0.015,24.99,24.73,25.17,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.52,25.99,51.78,39.45,25.21,48.2,0,0,0,0,0,0,0.228,0,0.195,0.29,0.71,0.29,44.8
1548972000000,2019,2,2018,5,28,1.02,0.206,0.809,48904.5,94.09,94.09,72.77,2,2,2,419.6,315.6,519.9,334.6,230.6,85,85,85,0,0,0,0.207,0.164,0.269,334.6,230.6,434.9,990,990,990,965.5,965,965.9,24.5,24.1,25,0.168,0.131,0.203,0.0574,0.0154,0.104,0.0024,0.00061,0.0043,0.394,0.245,0.544,0.016,0.0098,0.023,24.13,23.52,24.78,0.944,0.923,0.957,0.974,0.97,0.98,0.92,0.895,0.938,37.32,25.87,48,36.39,25.09,47.04,0,0,0,0,0,0,0.404,0,0.211,0.2,0.79,0.21,47.9
1551391200000,2019,3,2018,6,31,1.46,0.287,1.18,69189.5,96.4,96.4,93,2,2,2,546.7,487.9,585,439.7,380.9,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.196,0.183,0.219,439.7,380.9,477.9,990,990,990,966.1,965.8,966.2,23.9,23.8,24.2,0.209,0.188,0.227,0.107,0.0788,0.125,0.0045,0.0033,0.0052,0.555,0.466,0.616,0.023,0.019,0.026,23.38,23.15,23.74,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.933,0.939,48.2,42.23,51.88,46.5,41.39,48.2,0,0,0,0,0,0,0.517,0,0.28,0.2,0.81,0.19,47.4
1554069600000,2019,4,2018,7,30,1.18,0.324,0.855,51270.7,77.66,77.66,71.21,2,2,2,455,399.8,484.3,330,274.8,125,125,125,0,0,0,0.276,0.258,0.313,330,274.8,359.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.172,0.153,0.183,0.0547,0.0287,0.0686,0.0023,0.0012,0.0028,0.392,0.31,0.436,0.016,0.013,0.018,23.96,23.78,24.29,0.945,0.935,0.95,0.972,0.97,0.976,0.918,0.907,0.927,36.64,30.61,39.8,35.6,29.69,38.83,0,0,0,0,0,0,0.396,0,0.325,0.27,0.72,0.28,43.4
1556661600000,2019,5,2018,8,31,0.894,0.394,0.5,30661.4,53.3,53.3,41.21,2,1,1.1290322580645162,333.8,275.4,394.6,186.8,128.4,147,147,147,1.834e-15,-2.842e-14,2.842e-14,0.446,0.372,0.534,186.8,128.4,247.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.122,0.102,0.144,0.0116,0.00667,0.0168,0.00047,0.00026,0.00068,0.308,0.224,0.407,0.012,0.0089,0.016,24.62,24.3,24.97,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,39.1,26.01,52.66,37.87,25.23,48.2,0,0,0,0,0,0,0.229,0,0.394,0.44,0.56,0.44,34.3
1559340000000,2019,6,2018,9,30,0.611,0.308,0.302,17670,34.35,34.35,24.54,1,1,1,235.6,204.9,273,116.6,85.87,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.509,0.436,0.581,116.6,85.87,154,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0961,0.0852,0.109,0.00566,0.00305,0.00884,0.00022,0.00012,0.00035,0.202,0.147,0.268,0.0079,0.0057,0.011,25.19,24.94,25.42,0.863,0,0.941,0.905,0,0.97,0.837,0,0.912,25.32,0,35.42,24.54,0,34.35,0,2,0,0,0.0667,0,0.136,0.0667,0.309,0.5,0.49,0.51,28.9
1561932000000,2019,7,2018,10,31,0.475,0.289,0.177,0,0,0,0,1,0,0.9354838709677419,177.4,157,203,69.35,49.02,108,108,108,3.189,-1.421e-14,49.84,0.613,0.532,0.688,66.16,0,94.96,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.078,0.0708,0.087,0.00165,0,0.00382,0.000064,0,0.00015,0.115,0.0708,0.162,0.0045,0.0028,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,31,0,0.0645,1,0,0,1.06,0.298,0.61,0.37,0.63,0
1564610400000,2019,8,2018,11,31,0.361,0.249,0.0388,0,0,0,0,1,0,0.25806451612903225,134.8,120.1,155.1,41.78,27.11,93,93,93,27.3,-7.105e-15,48.98,0.694,0.6,0.774,14.48,0,62.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0737,0.000134,0,0.00103,0.0000052,0,0.00004,0.0759,0.0708,0.101,0.003,0.0028,0.004,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,31,0,0.742,1,0,0,1.74,0.3222,0.69,0.11,0.89,0
1567288800000,2019,9,2018,12,30,0.253,0.187,0,0,0,0,0,0,0,0,97.49,83.47,118.2,25.49,11.47,72,72,72,25.49,11.47,46.19,0.746,0.609,0.863,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.253,0.74,0,1,0
1569880800000,2019,10,2019,1,31,0.217,0.139,0,0,0,0,0,0,0,0,81.01,76.08,87.02,29.01,24.08,52,52,52,29.01,24.08,35.02,0.643,0.598,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.217,0.64,0,1,0
1572559200000,2019,11,2019,2,30,0.26,0.13,0.0818,2825.18,15.66,15.66,3.924,1,0,0.5,100.4,80.18,121.2,50.39,30.18,50,50,50,18.84,-7.105e-15,47.96,0.508,0.413,0.624,31.55,0,71.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000557,0,0.0018,0.000022,0,0.000071,0.0852,0.0708,0.111,0.0033,0.0028,0.0044,25.41,25.39,25.43,0.241,0,0.92,0.256,0,0.96,0.231,0,0.883,4.087,0,16.31,3.924,0,15.66,15,22,0,0.5,0.733,0,0.0218,1.23,0.1782,0.5,0.31,0.69,10.9
1575151200000,2019,12,2019,3,31,0.398,0.158,0.24,14407,26.68,26.68,19.36,1,1,1,148.6,121.2,178.6,89.57,62.2,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.4,0.33,0.487,89.57,62.2,119.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0708,0.0894,0.00336,0.00104,0.00592,0.00013,0.000041,0.00023,0.146,0.0983,0.199,0.0057,0.0039,0.0078,25.36,25.35,25.4,0.892,0,0.938,0.933,0,0.97,0.86,0,0.9,20.07,0,27.51,19.36,0,26.68,0,1,0,0,0.0323,0,0.108,0.0323,0.158,0.4,0.6,0.4,36.2
1577829600000,2020,1,2019,4,31,0.653,0.196,0.457,28428.7,57.18,57.18,38.21,2,1,1.1290322580645162,243.7,183.3,334.8,170.7,110.3,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.308,0.218,0.398,170.7,110.3,261.8,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.109,0.0879,0.141,0.0104,0.00512,0.0225,0.00041,0.0002,0.0009,0.271,0.184,0.389,0.011,0.0072,0.015,25.08,24.64,25.39,0.939,0.918,0.959,0.973,0.97,0.98,0.914,0.89,0.94,35.82,25.2,52.22,34.76,24.44,48.2,0,0,0,0,0,0,0.212,0,0.196,0.3,0.7,0.3,43.5
1580508000000,2020,2,2019,5,29,1.52,0.213,1.31,74774.7,175.1,175.1,107.4,4,2,2.6551724137931036,607.4,347.6,993.9,522.4,262.6,85,85,85,1.96e-15,0,5.684e-14,0.156,0.0855,0.245,522.4,262.6,908.9,990,990,990,966.3,965.1,967.9,23.7,22.1,24.9,0.267,0.143,0.524,0.162,0.023,0.379,0.007,0.00092,0.017,0.63,0.285,1.15,0.027,0.011,0.052,23.09,20.97,24.58,0.95,0.932,0.957,0.976,0.97,0.98,0.927,0.904,0.938,41.05,29.5,51.83,39.93,28.61,48.2,0,0,0,0,0,0,0.597,0,0.21,0.14,0.86,0.14,49.2
1583013600000,2020,3,2019,6,31,3.66,0.443,2.84,138561,192.8,192.8,186.2,4,4,4,1367,1011,1643,1202,882.3,165.6,129,183,142.4,-1.137e-13,359.6,0.121,0.106,0.146,1059,882.3,1100,990,990,990,969.1,967.9,969.9,20.9,20.1,22.1,0.792,0.514,0.913,0.58,0.366,0.648,0.028,0.017,0.032,1.66,1.12,1.86,0.08,0.051,0.093,19.27,18.19,20.94,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,47.6,43.27,50.29,46.56,42.41,48.2,0,0,0,0,0,0,1.03,0,0.82,0.12,0.78,0.22,37.9
1585692000000,2020,4,2019,7,30,4.83,0.384,2.85,126298,182.2,182.2,175.4,4,4,4,1862,1666,1957,1714,1518,148,148,148,613.5,417.8,709.2,0.0797,0.0756,0.0888,1100,1100,1100,990,990,990,970.7,970,971,19.3,19,20,0.926,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.097,0.094,0.098,17.47,17.16,18.11,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.75,43.91,46.47,43.85,43.03,45.54,0,0,0,0,0,0,0.975,0,1.98,0.08,0.59,0.41,26.1
1588284000000,2020,5,2019,8,31,3.32,0.514,2.54,127010,192.8,192.8,170.7,4,3,3.7419354838709675,1241,850,1713,1049,658,192,192,192,101.9,-1.137e-13,420.5,0.163,0.112,0.226,947.2,658,1100,990,990,990,968.6,967.3,970.2,21.4,19.8,22.7,0.658,0.339,0.921,0.479,0.241,0.648,0.023,0.011,0.033,1.41,0.818,1.87,0.067,0.036,0.094,19.94,17.96,21.88,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.8,39.6,51.64,45.69,38.62,48.2,0,0,0,0,0,0,0.948,0,0.78,0.15,0.77,0.23,38.3
1590962400000,2020,6,2019,9,30,1.76,0.381,1.38,78997,144.1,144.1,109.7,3,2,2.566666666666667,678.2,538.5,836.3,531.2,377.5,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.224,0.142,0.299,531.2,377.5,717.3,990,990,990,966.6,966,967.2,23.4,22.8,24,0.265,0.191,0.365,0.162,0.0772,0.28,0.007,0.0032,0.012,0.65,0.466,0.911,0.028,0.019,0.04,22.74,21.84,23.51,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.27,35.12,51.99,43.11,34.06,48.2,0,0,0,0,0,0,0.61,0,0.38,0.22,0.78,0.22,44.9
1593554400000,2020,7,2019,10,31,1.17,0.362,0.812,48615.9,85.33,85.33,65.34,2,1,1.967741935483871,438.2,363.2,530.5,303.2,228.2,135,135,135,2.75e-15,-5.684e-14,5.684e-14,0.312,0.254,0.372,303.2,228.2,395.5,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.137,0.196,0.043,0.0151,0.0857,0.0018,0.00061,0.0036,0.359,0.253,0.491,0.015,0.01,0.02,24.07,23.52,24.51,0.941,0.924,0.958,0.972,0.97,0.98,0.915,0.896,0.939,34.49,25.79,52.29,33.45,25.02,48.2,0,0,0,0,0,0,0.363,0,0.358,0.31,0.69,0.31,41.6
1596232800000,2020,8,2019,11,31,0.802,0.308,0.494,30575.9,52.62,52.62,41.1,2,1,1.096774193548387,299.6,254.1,358,184.6,139.1,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.388,0.321,0.453,184.6,139.1,243,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.139,0.0114,0.00757,0.0164,0.00046,0.0003,0.00066,0.306,0.24,0.4,0.012,0.0095,0.016,24.78,24.48,25.04,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.81,26,52.59,38.6,25.22,48.2,0,0,0,0,0,0,0.228,0,0.308,0.38,0.62,0.38,38.1
1598911200000,2020,9,2019,12,30,0.546,0.203,0.343,21348.8,35.9,35.9,29.65,1,1,1,210.8,181.4,251.1,132.4,109.4,78.33,72,91,1.421e-15,-1.421e-14,1.421e-14,0.372,0.331,0.412,132.4,109.4,160.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0969,0.0882,0.108,0.00701,0.00505,0.00936,0.00027,0.0002,0.00037,0.225,0.183,0.276,0.0088,0.0072,0.011,25.28,25.02,25.38,0.931,0.917,0.942,0.97,0.97,0.97,0.903,0.89,0.914,30.57,24.97,37.01,29.65,24.22,35.9,0,0,0,0,0,0,0.165,0,0.203,0.37,0.63,0.37,39.1
1601503200000,2020,10,2020,1,31,0.438,0.139,0.299,18386.8,28.56,28.56,24.71,1,1,1,163.5,148.3,179.4,111.5,96.27,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.319,0.29,0.351,111.5,96.27,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0801,0.0911,0.00522,0.00393,0.00658,0.0002,0.00015,0.00026,0.184,0.156,0.212,0.0072,0.0061,0.0083,25.34,25.34,25.35,0.919,0.911,0.929,0.97,0.967,0.97,0.892,0.882,0.902,25.49,21.88,29.44,24.71,21.16,28.56,0,0,0,0,0,0,0.137,0,0.139,0.32,0.68,0.32,42
1604181600000,2020,11,2020,2,30,0.457,0.13,0.327,20326.1,34.3,34.3,28.23,1,1,1,176.2,147.4,201.6,126.2,97.45,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.287,0.248,0.339,126.2,97.45,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0802,0.0993,0.00647,0.00403,0.00864,0.00025,0.00016,0.00034,0.21,0.158,0.255,0.0082,0.0062,0.01,25.34,25.34,25.35,0.927,0.911,0.939,0.97,0.968,0.97,0.899,0.883,0.911,29.11,22.12,35.37,28.23,21.4,34.3,0,0,0,0,0,0,0.157,0,0.13,0.28,0.72,0.28,44.5
1606773600000,2020,12,2020,3,31,0.732,0.158,0.574,35503.1,75.16,75.16,47.72,2,1,1.3225806451612903,273.2,201,402.8,214.2,142,59,59,59,-2.75e-15,-2.842e-14,0,0.225,0.146,0.293,214.2,142,343.8,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.123,0.0973,0.169,0.0187,0.00782,0.0613,0.00075,0.00031,0.0025,0.311,0.239,0.404,0.012,0.0094,0.016,24.91,24.18,25.35,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.8,26.41,52.72,37.62,25.62,48.2,0,0,0,0,0,0,0.265,0,0.158,0.22,0.78,0.22,48.5
1609452000000,2021,1,2020,4,31,1.78,0.281,1.5,85316.1,155.9,155.9,114.7,4,2,2.7096774193548385,663.3,419,915.9,558.5,346,104.8,73,120,-1.834e-15,-5.684e-14,0,0.159,0.13,0.207,558.5,346,795.9,990,990,990,966.5,965.5,967.6,23.5,22.4,24.5,0.276,0.171,0.43,0.179,0.0623,0.324,0.0077,0.0025,0.014,0.677,0.409,0.988,0.029,0.017,0.044,22.79,21.47,24.11,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.03,35.39,51.96,42.7,34.33,48.2,0,0,0,0,0,0,0.637,0,0.28,0.16,0.84,0.16,47.9
1612130400000,2021,2,2020,5,28,3.02,0.392,2.36,118051,192.8,192.8,175.7,4,3,3.9285714285714284,1248,927.3,1736,1086,765.3,162,162,162,111.2,-1.137e-13,474.1,0.135,0.0933,0.175,975.1,765.3,1100,990,990,990,968.7,967.6,970.2,21.3,19.8,22.4,0.677,0.414,0.917,0.491,0.309,0.648,0.023,0.014,0.033,1.44,0.973,1.87,0.068,0.044,0.094,19.88,17.89,21.38,0.954,0.951,0.956,0.98,0.975,0.98,0.934,0.929,0.937,45.92,39.48,51.77,44.78,38.49,48.2,0,0,0,0,0,0,0.976,0,0.66,0.13,0.78,0.22,39.1
1614549600000,2021,3,2020,6,31,4.34,0.539,2.95,136738,188.6,188.6,183.8,4,4,4,1621,1484,1767,1420,1301,201.1,183,239,319.6,201.2,427.6,0.124,0.108,0.14,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.908,0.881,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.27,17.78,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.88,45.58,48.12,45.95,44.67,47.15,0,0,0,0,0,0,1.02,0,1.39,0.12,0.68,0.32,31.5
1617228000000,2021,4,2020,7,30,3.91,0.384,2.85,135033,191.8,191.8,187.5,4,4,4,1510,1397,1564,1362,1249,148,148,148,261.5,148.9,316.2,0.0981,0.0946,0.106,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.903,0.858,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.86,0.09,0.087,0.092,18.63,18.45,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.84,47.36,48.92,46.89,46.41,47.94,0,0,0,0,0,0,1.04,0,1.06,0.098,0.73,0.27,34.5
1619820000000,2021,5,2020,8,31,2.73,0.433,2.29,120702,192.8,192.8,162.2,4,3,3.6129032258064515,1019,791.2,1363,857.3,644.2,161.5,147,192,3.698,-1.137e-13,71.28,0.16,0.135,0.186,853.6,644.2,1100,990,990,990,967.9,967.1,969,22.1,21,22.9,0.51,0.326,0.827,0.374,0.231,0.648,0.017,0.01,0.031,1.14,0.79,1.77,0.052,0.034,0.085,20.95,19.18,22.15,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.22,39.55,51.86,45.05,38.56,48.2,0,0,0,0,0,0,0.901,0,0.44,0.16,0.84,0.16,44.2
1622498400000,2021,6,2020,9,30,1.66,0.345,1.31,75791.9,135.4,135.4,105.3,3,2,2.6,639,511.4,783.9,506,350.4,133,119,161,-7.579e-15,-5.684e-14,5.684e-14,0.215,0.152,0.315,506,350.4,664.9,990,990,990,966.4,965.9,967,23.6,23,24.1,0.251,0.182,0.336,0.147,0.0644,0.245,0.0063,0.0027,0.011,0.604,0.425,0.823,0.026,0.018,0.036,22.95,22.14,23.67,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,41.85,34.94,51.91,40.74,33.89,48.2,0,0,0,0,0,0,0.585,0,0.35,0.21,0.79,0.21,45.7
1625090400000,2021,7,2020,10,31,1.12,0.362,0.763,45721,79.67,79.67,61.45,2,1,1.8709677419354838,419.9,350.9,504,284.9,215.9,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.325,0.268,0.385,284.9,215.9,369,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.157,0.133,0.187,0.0355,0.0141,0.0732,0.0015,0.00057,0.003,0.346,0.253,0.451,0.014,0.01,0.019,24.17,23.68,24.51,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35,25.73,52.18,33.84,24.96,48.2,0,0,0,0,0,0,0.341,0,0.357,0.32,0.68,0.32,40.8
1627768800000,2021,8,2020,11,31,0.778,0.308,0.47,29159.7,50.25,50.25,39.19,2,1,1.032258064516129,290.5,246.2,347.3,175.5,131.2,115,115,115,2.036e-31,-2.842e-14,2.842e-14,0.4,0.331,0.467,175.5,131.2,232.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.0998,0.136,0.0107,0.0069,0.0155,0.00042,0.00027,0.00062,0.3,0.226,0.398,0.012,0.0089,0.016,24.83,24.49,25.1,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.54,25.9,52.3,38.38,25.13,48.2,0,0,0,0,0,0,0.218,0,0.308,0.4,0.6,0.4,37.5
1630447200000,2021,9,2020,12,30,0.522,0.203,0.319,19748.8,34.23,34.23,27.43,1,1,1,201.3,170.2,243.7,123,98.15,78.33,72,91,9.474e-16,-1.421e-14,1.421e-14,0.39,0.343,0.428,123,98.15,152.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0935,0.0843,0.105,0.0062,0.00409,0.00873,0.00024,0.00016,0.00034,0.208,0.163,0.262,0.0082,0.0064,0.01,25.32,25.08,25.38,0.926,0.911,0.94,0.97,0.968,0.97,0.898,0.883,0.912,28.28,22.3,35.29,27.43,21.58,34.23,0,0,0,0,0,0,0.152,0,0.203,0.39,0.61,0.39,37.8
1633039200000,2021,10,2021,1,31,0.452,0.139,0.313,19358.8,28.37,28.37,26.02,1,1,1,168.9,158.1,178.6,116.9,106.1,52,52,52,2.75e-15,-1.421e-14,1.421e-14,0.308,0.291,0.329,116.9,106.1,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0836,0.0908,0.00569,0.00477,0.00651,0.00022,0.00019,0.00025,0.193,0.174,0.211,0.0076,0.0068,0.0082,25.34,25.34,25.35,0.923,0.915,0.929,0.97,0.97,0.97,0.895,0.888,0.901,26.82,24.14,29.24,26.02,23.41,28.37,0,0,0,0,0,0,0.145,0,0.139,0.31,0.69,0.31,42.8
1635717600000,2021,11,2021,2,30,0.471,0.13,0.342,21314.5,31.24,31.24,29.6,1,1,1,181.9,171.8,188.7,131.9,121.8,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.275,0.265,0.291,131.9,121.8,138.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0887,0.0947,0.00696,0.0061,0.00754,0.00027,0.00024,0.00029,0.22,0.202,0.232,0.0086,0.0079,0.0091,25.34,25.34,25.35,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,30.52,28.04,32.21,29.6,27.19,31.24,0,0,0,0,0,0,0.164,0,0.129,0.28,0.73,0.27,45.3
1638309600000,2021,12,2021,3,31,0.545,0.158,0.387,24234.5,40.31,40.31,32.57,1,1,1,203.5,177.3,235.8,144.5,118.3,59,59,59,0,-1.421e-14,1.421e-14,0.292,0.25,0.333,144.5,118.3,176.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0982,0.0889,0.11,0.00803,0.0058,0.0108,0.00031,0.00023,0.00042,0.244,0.197,0.301,0.0096,0.0077,0.012,25.28,25.08,25.36,0.935,0.924,0.947,0.971,0.97,0.979,0.909,0.896,0.927,33.53,27.16,41.19,32.57,26.35,40.31,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.5
1640988000000,2022,1,2021,4,31,0.813,0.196,0.618,37817.2,66.1,66.1,50.83,2,1,1.6129032258064515,303.7,238.8,376,230.7,165.8,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.244,0.194,0.306,230.7,165.8,303,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.13,0.107,0.156,0.0179,0.00984,0.042,0.00071,0.00039,0.0017,0.297,0.244,0.393,0.012,0.0097,0.016,24.77,24.37,25.08,0.938,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,35.02,25.89,52.7,33.9,25.12,48.2,0,0,0,0,0,0,0.282,0,0.195,0.24,0.76,0.24,46.5
1643666400000,2022,2,2021,5,28,1.2,0.206,0.994,59091.5,122.7,122.7,87.93,3,2,2.2142857142857144,495.8,384.5,674.6,410.8,299.5,85,85,85,0,-5.684e-14,5.684e-14,0.176,0.126,0.221,410.8,299.5,589.6,990,990,990,965.8,965.3,966.6,24.2,23.4,24.7,0.199,0.156,0.285,0.0946,0.0404,0.195,0.0039,0.0016,0.0083,0.487,0.341,0.688,0.02,0.014,0.029,23.69,22.71,24.34,0.95,0.94,0.958,0.976,0.97,0.98,0.927,0.912,0.939,41.06,33.61,51.82,39.94,32.6,48.2,0,0,0,0,0,0,0.489,0,0.206,0.17,0.83,0.17,49.2
1646085600000,2022,3,2021,6,31,2.25,0.287,1.96,107328,166.2,166.2,144.3,4,3,3.225806451612903,839.8,690.8,962.4,732.8,583.8,107,107,107,0,0,0,0.128,0.111,0.155,732.8,583.8,855.4,990,990,990,967.3,966.7,967.7,22.7,22.3,23.3,0.381,0.287,0.484,0.287,0.191,0.353,0.013,0.0082,0.016,0.919,0.683,1.07,0.04,0.029,0.048,21.82,21.18,22.65,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.8,39.47,52.06,45.08,38.48,48.2,0,0,0,0,0,0,0.801,0,0.29,0.13,0.87,0.13,47.7
1648764000000,2022,4,2021,7,30,2.78,0.324,2.46,129203,187.9,187.9,179.4,4,4,4,1073,969.6,1132,947.9,844.6,125,125,125,-7.579e-15,-1.137e-13,1.137e-13,0.117,0.11,0.129,947.9,844.6,1007,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.58,0.481,0.647,0.399,0.348,0.439,0.018,0.016,0.02,1.24,1.06,1.37,0.057,0.048,0.063,20.63,20.32,21.17,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.78,41.82,47.93,44.86,40.98,46.97,0,0,0,0,0,0,0.997,0,0.32,0.12,0.88,0.12,46.5
1651356000000,2022,5,2021,8,31,2.4,0.394,2.01,109543,178.5,178.5,147.2,4,3,3.4193548387096775,897.7,687.8,1092,750.7,540.8,147,147,147,-7.335e-15,-1.137e-13,1.137e-13,0.167,0.135,0.214,750.7,540.8,944.5,990,990,990,967.5,966.7,968.2,22.5,21.8,23.3,0.411,0.267,0.574,0.292,0.162,0.396,0.013,0.0069,0.018,0.942,0.615,1.23,0.042,0.026,0.056,21.58,20.58,22.73,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.28,38.18,51.98,43.17,37.11,48.2,0,0,0,0,0,0,0.818,0,0.39,0.16,0.84,0.16,45.6
1654034400000,2022,6,2021,9,30,1.37,0.308,1.06,62558.4,114.8,114.8,86.89,3,2,2.2,528.3,416.5,673.8,409.3,297.5,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.23,0.177,0.286,409.3,297.5,554.8,990,990,990,966,965.5,966.6,24,23.4,24.5,0.203,0.16,0.273,0.0932,0.0394,0.172,0.0039,0.0016,0.0073,0.491,0.343,0.637,0.021,0.014,0.027,23.54,22.77,24.18,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.03,33.16,52.29,39.82,32.17,48.2,0,0,0,0,0,0,0.483,0,0.31,0.22,0.77,0.23,45.7
1656626400000,2022,7,2021,10,31,0.918,0.289,0.629,38383.8,65.59,65.59,51.59,2,1,1.5161290322580645,342.7,288.3,410.8,234.7,180.3,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.319,0.263,0.375,234.7,180.3,302.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.136,0.117,0.16,0.0193,0.0111,0.0419,0.00078,0.00044,0.0017,0.323,0.249,0.398,0.013,0.01,0.016,24.56,24.2,24.83,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.92,25.83,52.42,36.77,25.06,48.2,0,0,0,0,0,0,0.287,0,0.289,0.31,0.69,0.31,41.8
1659304800000,2022,8,2021,11,31,0.645,0.249,0.396,24697.9,43.43,43.43,33.2,1,1,1,240.9,207.1,284.2,147.9,114.1,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.39,0.327,0.449,147.9,114.1,191.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.092,0.119,0.00832,0.00545,0.012,0.00033,0.00021,0.00048,0.254,0.194,0.332,0.01,0.0076,0.013,25.11,24.83,25.36,0.937,0.921,0.952,0.972,0.97,0.98,0.911,0.893,0.933,34.13,26.12,44.32,33.2,25.34,43.43,0,0,0,0,0,0,0.184,0,0.249,0.39,0.61,0.39,38.3
1661983200000,2022,9,2021,12,30,0.434,0.187,0.248,15285.1,29.66,29.66,21.23,1,1,1,167.6,142,204.1,95.58,69.98,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.434,0.353,0.507,95.58,69.98,132.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.0743,0.0963,0.00387,0.0017,0.00697,0.00015,0.000067,0.00027,0.159,0.113,0.224,0.0062,0.0044,0.0088,25.38,25.35,25.39,0.924,0.911,0.939,0.965,0.96,0.97,0.892,0.876,0.903,21.98,15.9,30.57,21.23,15.27,29.66,0,0,0,0,0,0,0.118,0,0.186,0.43,0.57,0.43,35.2
1664575200000,2022,10,2022,1,31,0.354,0.139,0.215,13331.9,19.82,19.82,17.92,1,1,1,132.4,126.1,141.7,80.35,74.12,52,52,52,0,-1.421e-14,1.421e-14,0.393,0.367,0.412,80.35,74.12,89.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0723,0.0778,0.00258,0.00205,0.00338,0.0001,0.00008,0.00013,0.128,0.117,0.145,0.005,0.0046,0.0057,25.37,25.36,25.38,0.933,0.922,0.94,0.961,0.96,0.964,0.897,0.889,0.903,18.65,17.27,20.56,17.92,16.57,19.82,0,0,0,0,0,0,0.0996,0,0.139,0.39,0.61,0.39,37.7
1667253600000,2022,11,2022,2,30,0.436,0.13,0.306,18967,30.72,30.72,26.34,1,1,1,168.1,134.9,186.6,118.1,84.87,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.3,0.268,0.371,118.1,84.87,136.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0757,0.094,0.00578,0.00296,0.00736,0.00023,0.00012,0.00029,0.195,0.136,0.228,0.0076,0.0053,0.0089,25.34,25.34,25.36,0.926,0.912,0.933,0.969,0.962,0.97,0.897,0.884,0.905,27.18,19.58,31.67,26.34,18.84,30.72,0,0,0,0,0,0,0.146,0,0.13,0.3,0.7,0.3,43.5
1669845600000,2022,12,2022,3,31,0.612,0.158,0.454,28431,52.03,52.03,38.21,2,1,1.064516129032258,228.3,179.7,296.8,169.3,120.7,59,59,59,-4.584e-16,-2.842e-14,2.842e-14,0.265,0.199,0.328,169.3,120.7,237.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.0898,0.131,0.0101,0.00601,0.016,0.0004,0.00024,0.00064,0.278,0.201,0.375,0.011,0.0079,0.015,25.13,24.82,25.36,0.941,0.922,0.958,0.974,0.97,0.98,0.917,0.894,0.939,37.59,25.52,50.84,36.58,24.76,48.2,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.5