datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0402,0.0189,0.0213,1316.97,18.8,18.8,18.29,1,1,1,155.1,152.7,157.6,82.11,79.65,73,73,73,4.737e-15,0,1.421e-14,0.471,0.463,0.478,82.11,79.65,84.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0771,0.0788,0.00273,0.00252,0.00294,0.00011,0.000099,0.00012,0.134,0.13,0.138,0.0053,0.0051,0.0054,25.38,25.38,25.38,0.931,0.929,0.934,0.961,0.96,0.962,0.895,0.893,0.897,19.03,18.52,19.55,18.29,17.78,18.8,0,0,0,0,0,0,0.102,0,0.0189,0.47,0.53,0.47,32.8
726098400000,1993,1,1992,4,14,7,0.104,0.0442,0.0601,3679.63,23.98,23.98,21.9,1,1,1,172.3,162.2,181.4,99.34,89.22,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.424,0.403,0.45,99.34,89.22,108.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0804,0.0872,0.00419,0.00333,0.00496,0.00016,0.00013,0.00019,0.165,0.147,0.181,0.0065,0.0057,0.0071,25.38,25.38,25.38,0.915,0.911,0.923,0.968,0.964,0.97,0.886,0.882,0.89,22.62,20.5,24.72,21.9,19.77,23.98,0,0,0,0,0,0,0.122,0,0.0439,0.43,0.58,0.42,35.4
726703200000,1993,1,1992,4,15,7,0.116,0.0442,0.0719,4454.78,28.55,28.55,26.52,1,1,1,191.8,183.8,200.2,118.8,110.8,73,73,73,-2.03e-15,-1.421e-14,0,0.381,0.365,0.397,118.8,110.8,127.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0881,0.0938,0.00585,0.00517,0.00656,0.00023,0.0002,0.00026,0.2,0.185,0.215,0.0078,0.0072,0.0084,25.38,25.38,25.39,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.901,27.34,25.33,29.43,26.52,24.57,28.55,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
727308000000,1993,1,1992,4,16,7,0.134,0.0442,0.0903,5649.26,38.39,38.39,33.63,1,1,1,222.3,203.2,242.6,149.3,130.2,73,73,73,0,0,0,0.329,0.301,0.359,149.3,130.2,169.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0949,0.109,0.00844,0.00682,0.0102,0.00033,0.00027,0.0004,0.254,0.22,0.29,0.01,0.0086,0.011,25.21,25.05,25.36,0.938,0.931,0.945,0.971,0.97,0.975,0.911,0.903,0.921,34.64,30.14,39.38,33.63,29.24,38.39,0,0,0,0,0,0,0.187,0,0.0437,0.33,0.67,0.33,42.2
727912800000,1993,1,1992,4,17,7,0.164,0.0442,0.12,7584.63,48.2,48.2,45.15,1,1,1,272,251.1,290.5,199,178.1,73,73,73,0,-2.842e-14,2.842e-14,0.269,0.251,0.291,199,178.1,217.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.126,0.0127,0.0109,0.0142,0.0005,0.00043,0.00057,0.343,0.306,0.376,0.014,0.012,0.015,24.87,24.76,24.99,0.954,0.948,0.958,0.98,0.979,0.98,0.934,0.928,0.939,46.29,41.37,50.59,45.15,40.5,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
728517600000,1993,2,1992,5,18,7,0.196,0.0514,0.144,8780.23,58.64,58.64,52.26,2,1,1.7142857142857142,323.6,297.3,354.2,238.6,212.3,85,85,85,-1.218e-14,-2.842e-14,0,0.264,0.24,0.286,238.6,212.3,269.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.125,0.145,0.0174,0.0138,0.026,0.0007,0.00055,0.001,0.297,0.243,0.383,0.012,0.0097,0.015,24.68,24.53,24.79,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.2,25.65,51.23,33.02,24.88,48.2,0,0,0,0,0,0,0.29,0,0.052,0.26,0.73,0.27,44.8
729122400000,1993,2,1992,5,19,7,0.248,0.0514,0.197,11883,81.51,81.51,70.73,2,2,2,410,366.5,458.4,325,281.5,85,85,85,0,0,0,0.208,0.185,0.232,325,281.5,373.4,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.165,0.149,0.182,0.0524,0.0319,0.0752,0.0021,0.0013,0.0031,0.379,0.314,0.452,0.015,0.013,0.019,24.18,23.89,24.45,0.944,0.936,0.952,0.972,0.97,0.979,0.918,0.908,0.932,36.36,31.6,41.61,35.37,30.65,40.76,0,0,0,0,0,0,0.393,0,0.051,0.21,0.79,0.21,47.9
729727200000,1993,2,1992,5,20,7,0.327,0.0514,0.276,16194.7,108.1,108.1,96.4,3,2,2.2857142857142856,541,477.8,603.5,456,392.8,85,85,85,-8.12e-15,-5.684e-14,0,0.158,0.141,0.178,456,392.8,518.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.214,0.189,0.245,0.115,0.0844,0.147,0.0048,0.0035,0.0062,0.546,0.481,0.61,0.023,0.02,0.026,23.42,23.12,23.77,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.67,35.87,52.07,43.14,34.79,48.2,0,0,0,0,0,0,0.536,0,0.051,0.16,0.84,0.16,49.5
730332000000,1993,2,1992,5,21,7,0.416,0.0514,0.364,20947.9,136.8,136.8,124.7,3,3,3,687.1,622.4,753.1,602.1,537.4,85,85,85,0,0,0,0.124,0.113,0.137,602.1,537.4,668.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.292,0.255,0.33,0.203,0.16,0.247,0.0087,0.0068,0.011,0.709,0.6,0.82,0.03,0.025,0.036,22.64,22.27,23.01,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.924,0.938,42.49,38.4,46.54,41.56,37.34,45.61,0,0,0,0,0,0,0.693,0,0.052,0.12,0.88,0.12,50.4
730936800000,1993,3,1992,6,22,7,0.49,0.0647,0.425,23728,144.6,144.6,141.2,3,3,3,810.1,771.8,850,703.1,664.8,107,107,107,0,0,0,0.132,0.126,0.139,703.1,664.8,743,990,990,990,967.1,967,967.3,22.9,22.7,23,0.355,0.333,0.381,0.271,0.245,0.297,0.012,0.011,0.013,0.885,0.819,0.955,0.039,0.036,0.042,21.98,21.74,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.32,46.15,50.54,47.08,45.22,48.2,0,0,0,0,0,0,0.785,0,0.065,0.13,0.87,0.13,48.4
731541600000,1993,3,1992,6,23,7,0.542,0.0723,0.47,25016.1,156.4,156.4,148.9,4,3,3.4285714285714284,896.4,864.2,929.6,776.8,757.2,119.6,107,129,0,0,0,0.133,0.121,0.144,776.8,757.2,800.6,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.415,0.394,0.439,0.315,0.305,0.326,0.014,0.013,0.015,0.982,0.934,1.02,0.044,0.041,0.045,21.53,21.4,21.66,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.54,39.3,52.16,44.11,38.29,48.2,0,0,0,0,0,0,0.827,0,0.072,0.13,0.87,0.13,46.2
732146400000,1993,3,1992,6,24,7,0.609,0.078,0.531,28373.1,178.6,178.6,168.9,4,4,4,1007,945.9,1070,878.1,816.9,129,129,129,1.624e-14,0,1.137e-13,0.128,0.121,0.136,878.1,816.9,941.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.51,0.454,0.568,0.364,0.334,0.395,0.016,0.015,0.018,1.11,1.01,1.22,0.05,0.045,0.056,20.98,20.66,21.31,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,43.1,40.7,45.56,42.22,39.79,44.64,0,0,0,0,0,0,0.938,0,0.078,0.13,0.87,0.13,46.6
732751200000,1993,3,1992,6,25,7,0.717,0.078,0.635,31959.3,192.8,192.8,190.2,4,4,4,1186,1100,1268,1057,970.6,129,129,129,7.38,-1.137e-13,38.92,0.109,0.102,0.117,1049,970.6,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.71,0.595,0.797,0.541,0.409,0.648,0.025,0.019,0.03,1.54,1.27,1.74,0.072,0.058,0.082,19.98,19.51,20.51,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.02,46.65,50.45,47.56,45.71,48.2,0,0,0,0,0,0,1.06,0,0.082,0.11,0.89,0.11,44.6
733356000000,1993,3,1992,6,26,7,0.788,0.0846,0.665,32390.4,192.8,192.8,192.8,4,4,4,1302,1283,1312,1163,1154,139.9,129,148,62.6,53.59,71.31,0.107,0.0992,0.113,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.815,0.803,0.822,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.77,0.083,0.083,0.084,19.39,19.35,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.85,49.75,50.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.123,0.11,0.84,0.16,41.1
733960800000,1993,4,1992,7,27,7,0.808,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1336,1321,1351,1188,1173,148,148,148,88.16,73.15,103.2,0.111,0.11,0.112,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.832,0.826,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.26,19.21,19.32,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.52,49.37,49.66,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.143,0.11,0.82,0.18,40.1
734565600000,1993,4,1992,7,28,7,0.843,0.0895,0.665,32234.5,192.8,192.8,191.9,4,4,4,1394,1366,1409,1246,1218,148,148,148,145.9,118.4,161.3,0.106,0.105,0.108,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.856,0.845,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.087,0.086,0.087,19.05,19,19.15,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.8,49.22,47.97,47.83,48.2,0,0,0,0,0,0,1.07,0,0.178,0.11,0.79,0.21,38.2
735170400000,1993,4,1992,7,29,7,0.831,0.0895,0.665,32292.1,192.8,192.8,192.2,4,4,4,1374,1321,1406,1226,1173,148,148,148,125.5,73.15,158.2,0.108,0.105,0.112,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.848,0.826,0.862,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.81,0.086,0.084,0.087,19.13,19.01,19.32,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.15,48.83,49.66,48.05,47.86,48.2,0,0,0,0,0,0,1.07,0,0.166,0.11,0.8,0.2,38.9
735775200000,1993,4,1992,7,30,7,0.743,0.0971,0.639,31874.7,192.8,192.8,189.7,4,4,4,1228,1162,1300,1067,970.3,160.6,148,192,11.15,-1.137e-13,52.31,0.131,0.114,0.165,1056,970.3,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.736,0.607,0.817,0.559,0.409,0.648,0.026,0.019,0.031,1.59,1.29,1.77,0.074,0.06,0.083,19.8,19.39,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.89,46.14,50.35,47.43,45.22,48.2,0,0,0,0,0,0,1.05,0,0.104,0.13,0.86,0.14,42.9
736380000000,1993,5,1992,8,31,7,0.654,0.116,0.538,28362.1,177.3,177.3,168.8,4,4,4,1081,1027,1137,889.4,834.5,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.178,0.169,0.187,889.4,834.5,945.5,990,990,990,968.2,968,968.3,21.8,21.7,22,0.53,0.48,0.582,0.369,0.343,0.397,0.017,0.016,0.018,1.14,1.05,1.24,0.052,0.048,0.057,20.7,20.43,20.97,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.08,40.92,45.23,42.21,40.02,44.33,0,0,0,0,0,0,0.938,0,0.116,0.18,0.82,0.18,43.4
736984800000,1993,5,1992,8,32,7,0.58,0.0928,0.487,25963.3,163.2,163.2,154.5,4,3,3.7142857142857144,958.3,909.2,1009,804.8,762.2,153.4,147,192,0,0,0,0.16,0.148,0.19,804.8,762.2,844.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.447,0.407,0.482,0.329,0.308,0.348,0.015,0.014,0.016,1.01,0.97,1.06,0.046,0.043,0.048,21.25,21.06,21.47,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,43.7,39.64,51.99,42.08,38.66,48.2,0,0,0,0,0,0,0.859,0,0.093,0.16,0.84,0.16,44.8
737589600000,1993,5,1992,8,33,7,0.515,0.0889,0.426,23614.9,144.6,144.6,140.6,3,3,3,851.5,814.3,893.8,704.5,667.3,147,147,147,0,0,0,0.173,0.164,0.181,704.5,667.3,746.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.362,0.339,0.393,0.272,0.247,0.3,0.012,0.011,0.013,0.893,0.829,0.971,0.039,0.036,0.043,21.8,21.55,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.03,45.94,50.35,46.85,45.02,48.2,0,0,0,0,0,0,0.781,0,0.089,0.17,0.83,0.17,45.9
738194400000,1993,5,1992,8,34,7,0.472,0.0889,0.383,21703,133.6,133.6,129.2,3,3,3,780.6,753.9,805.7,633.6,606.9,147,147,147,0,0,0,0.188,0.182,0.195,633.6,606.9,658.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.305,0.334,0.224,0.206,0.241,0.0098,0.0089,0.011,0.772,0.727,0.814,0.034,0.031,0.036,22.21,22.06,22.36,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.94,42.34,45.44,43.06,41.5,44.53,0,0,0,0,0,0,0.718,0,0.089,0.19,0.81,0.19,46
738799200000,1993,5,1992,8,35,7,0.429,0.0744,0.354,20316.4,125.9,125.9,120.9,3,3,3,708.8,677.1,741.6,585.8,558.1,123,119,147,0,0,0,0.174,0.163,0.198,585.8,558.1,611.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.275,0.305,0.192,0.174,0.209,0.0083,0.0074,0.009,0.689,0.642,0.732,0.03,0.027,0.032,22.58,22.43,22.75,0.953,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.21,39.48,42.84,40.31,38.49,41.98,0,0,0,0,0,0,0.672,0,0.075,0.17,0.83,0.17,47.4
739404000000,1993,6,1992,9,36,7,0.387,0.072,0.315,18116.5,113.4,113.4,107.8,3,3,3,639.1,612.3,667,520.1,493.3,119,119,119,-8.12e-15,-5.684e-14,0,0.186,0.178,0.194,520.1,493.3,548,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.253,0.238,0.269,0.149,0.132,0.167,0.0063,0.0056,0.0071,0.579,0.534,0.625,0.025,0.023,0.027,22.96,22.81,23.12,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.925,37.02,35.25,38.83,35.95,34.19,37.81,0,0,0,0,0,0,0.599,0,0.072,0.19,0.81,0.19,46.8
740008800000,1993,6,1992,9,37,7,0.351,0.072,0.279,16116.1,96.4,96.4,95.93,2,2,2,579.6,556.8,603.8,460.6,437.8,119,119,119,0,-5.684e-14,5.684e-14,0.206,0.197,0.214,460.6,437.8,484.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.209,0.233,0.116,0.106,0.128,0.0049,0.0044,0.0054,0.59,0.553,0.631,0.025,0.023,0.027,23.2,23.05,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.15,47.97,52.39,47.96,47.01,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,45.9
740613600000,1993,6,1992,9,38,7,0.32,0.0974,0.222,13250,83.45,83.45,78.87,2,2,2,528.4,508.9,549.4,367.4,347.9,161,161,161,-1.624e-14,-5.684e-14,0,0.305,0.293,0.316,367.4,347.9,388.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.181,0.195,0.0724,0.0632,0.0823,0.003,0.0026,0.0034,0.451,0.422,0.482,0.019,0.017,0.02,23.57,23.45,23.69,0.951,0.948,0.953,0.977,0.972,0.98,0.929,0.922,0.934,40.38,38.32,42.57,39.43,37.27,41.72,0,0,0,0,0,0,0.438,0,0.098,0.3,0.69,0.31,41.4
741218400000,1993,6,1992,9,39,7,0.293,0.0884,0.205,12199.1,75.12,75.12,72.61,2,2,2,484.4,467.6,502.6,338.3,329.1,146.1,135,161,0,0,0,0.301,0.279,0.329,338.3,329.1,348.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.174,0.179,0.0587,0.0543,0.0636,0.0024,0.0022,0.0026,0.406,0.393,0.421,0.017,0.016,0.017,23.81,23.73,23.9,0.947,0.945,0.948,0.971,0.97,0.973,0.919,0.917,0.923,37.4,36.31,38.6,36.31,35.22,37.56,0,0,0,0,0,0,0.403,0,0.088,0.3,0.7,0.3,41.6
741823200000,1993,7,1992,10,40,7,0.27,0.0816,0.189,11288.7,70.45,70.45,67.19,2,2,2,446.9,431.8,462.5,311.9,296.8,135,135,135,0,0,0,0.302,0.292,0.313,311.9,296.8,327.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.161,0.172,0.0462,0.0391,0.0536,0.0019,0.0016,0.0022,0.366,0.343,0.389,0.015,0.014,0.016,24.02,23.93,24.11,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.64,32.99,36.31,33.6,32,35.22,0,0,0,0,0,0,0.373,0,0.081,0.3,0.7,0.3,41.8
742428000000,1993,7,1992,10,41,7,0.25,0.0816,0.169,10107,63.01,63.01,60.16,2,2,2,413.9,401.5,427.2,278.9,266.5,135,135,135,0,0,0,0.326,0.316,0.336,278.9,266.5,292.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.159,0.0307,0.0248,0.0369,0.0012,0.001,0.0015,0.316,0.298,0.336,0.013,0.012,0.014,24.22,24.14,24.3,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.01,29.63,32.48,30.08,28.74,31.5,0,0,0,0,0,0,0.334,0,0.081,0.33,0.68,0.32,40.4
743032800000,1993,7,1992,10,42,7,0.233,0.0816,0.151,9070.99,56.6,56.6,53.99,2,2,2,385.3,373.9,397.4,250.3,238.9,135,135,135,1.218e-14,0,2.842e-14,0.351,0.34,0.361,250.3,238.9,262.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.149,0.0184,0.0161,0.0228,0.00075,0.00065,0.00093,0.275,0.26,0.291,0.011,0.011,0.012,24.4,24.32,24.47,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.83,26.54,29.18,27,25.74,28.3,0,0,0,0,0,0,0.3,0,0.082,0.35,0.65,0.35,38.9
743637600000,1993,7,1992,10,43,7,0.218,0.0799,0.138,8256.82,50.7,50.7,49.15,2,1,1.4285714285714286,359.6,349,370.3,227.5,217.5,132.1,115,135,-4.06e-15,-2.842e-14,2.842e-14,0.367,0.33,0.383,227.5,217.5,235.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.133,0.139,0.0151,0.0142,0.0158,0.00061,0.00057,0.00064,0.333,0.252,0.403,0.013,0.01,0.016,24.47,24.38,24.6,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.36,25.73,52.29,38.35,24.96,48.2,0,0,0,0,0,0,0.273,0,0.08,0.37,0.63,0.37,37.9
744242400000,1993,8,1992,11,44,7,0.202,0.0696,0.132,8083.59,49.83,49.83,48.12,2,1,1.1428571428571428,333.2,321.4,345.4,218.2,206.4,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.345,0.333,0.358,218.2,206.4,230.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.126,0.135,0.0143,0.0133,0.0153,0.00057,0.00053,0.00062,0.36,0.248,0.396,0.014,0.01,0.016,24.57,24.5,24.63,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.41,25.69,52.13,44.56,24.91,48.2,0,0,0,0,0,0,0.267,0,0.07,0.34,0.65,0.35,40
744847200000,1993,8,1992,11,45,7,0.186,0.0696,0.117,7348.08,45.91,45.91,43.74,1,1,1,308.2,299.2,317.8,193.2,184.2,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.373,0.362,0.384,193.2,184.2,202.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0114,0.013,0.00049,0.00045,0.00052,0.337,0.321,0.354,0.013,0.013,0.014,24.72,24.66,24.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.63,42.53,46.85,43.74,41.68,45.91,0,0,0,0,0,0,0.243,0,0.069,0.37,0.63,0.37,39.5
745452000000,1993,8,1992,11,46,7,0.174,0.0696,0.104,6516.97,40.99,40.99,38.79,1,1,1,287.4,279.3,296.2,172.4,164.3,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.4,0.388,0.412,172.4,164.3,181.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0104,0.00971,0.0112,0.00041,0.00039,0.00044,0.3,0.285,0.316,0.012,0.011,0.013,24.85,24.8,24.9,0.946,0.944,0.949,0.976,0.971,0.98,0.923,0.917,0.93,39.76,37.85,41.82,38.79,36.76,40.99,0,0,0,0,0,0,0.216,0,0.07,0.4,0.6,0.4,37.5
746056800000,1993,8,1992,11,47,7,0.163,0.0696,0.0934,5792.28,36.16,36.16,34.48,1,1,1,269.4,262,276.8,154.4,147,115,115,115,0,-2.842e-14,2.842e-14,0.427,0.415,0.439,154.4,147,161.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00887,0.00825,0.0095,0.00035,0.00033,0.00038,0.268,0.255,0.281,0.011,0.01,0.011,24.95,24.91,25,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.54,33.81,37.27,34.48,32.79,36.16,0,0,0,0,0,0,0.192,0,0.0696,0.43,0.57,0.43,35.5
746661600000,1993,8,1992,11,48,7,0.152,0.0592,0.0926,5761.9,36.9,36.9,34.3,1,1,1,251,241.5,259.6,153.2,143.2,97.86,91,115,0,0,0,0.389,0.357,0.445,153.2,143.2,164.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00877,0.00792,0.00971,0.00035,0.00031,0.00038,0.264,0.248,0.283,0.01,0.0098,0.011,25.04,25,25.09,0.94,0.936,0.944,0.97,0.97,0.972,0.912,0.908,0.917,35.35,32.9,37.98,34.3,31.91,36.9,0,0,0,0,0,0,0.191,0,0.0594,0.39,0.61,0.39,37.9
747266400000,1993,9,1992,12,49,7,0.139,0.055,0.0839,5216.28,33.06,33.06,31.05,1,1,1,229.7,221.6,238.5,138.7,130.6,91,91,91,0,0,0,0.396,0.382,0.411,138.7,130.6,147.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0971,0.103,0.00754,0.00685,0.00829,0.0003,0.00027,0.00033,0.237,0.223,0.253,0.0093,0.0087,0.01,25.18,25.12,25.25,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.01,30.09,34.08,31.05,29.19,33.06,0,0,0,0,0,0,0.172,0,0.0551,0.4,0.6,0.4,37.5
747871200000,1993,9,1992,12,50,7,0.128,0.055,0.0734,4548.81,28.63,28.63,27.08,1,1,1,212.4,206.5,219.1,121.4,115.5,91,91,91,0,-1.421e-14,1.421e-14,0.429,0.415,0.441,121.4,115.5,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0918,0.0963,0.00607,0.00557,0.00664,0.00024,0.00022,0.00026,0.206,0.196,0.218,0.0081,0.0077,0.0086,25.32,25.27,25.37,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.91,26.49,29.51,27.08,25.69,28.63,0,0,0,0,0,0,0.15,0,0.0546,0.43,0.57,0.43,35.5
748476000000,1993,9,1992,12,51,7,0.121,0.055,0.066,1200.79,25.24,25.24,7.148,1,1,1,200.1,196.9,204.6,109.1,106,91,91,91,0,-1.421e-14,1.421e-14,0.455,0.445,0.462,109.1,106,113.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0885,0.0912,0.00502,0.00476,0.00541,0.0002,0.00019,0.00021,0.184,0.179,0.192,0.0072,0.007,0.0075,25.41,25.38,25.42,0.263,0,0.92,0.277,0,0.97,0.255,0,0.893,7.369,0,26.02,7.148,0,25.24,0,5,0,0,0.714,0,0.0397,0.714,0.055,0.45,0.55,0.45,9.92
749080800000,1993,9,1992,12,52,7,0.117,0.0504,0.0667,1893.22,26.63,26.63,11.27,1,1,1,193.5,189.6,196.7,110.2,103.2,83.29,73,91,2.03e-15,-1.421e-14,1.421e-14,0.43,0.38,0.469,110.2,103.2,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0875,0.091,0.00512,0.00452,0.00589,0.0002,0.00018,0.00023,0.185,0.174,0.2,0.0072,0.0068,0.0078,25.4,25.38,25.42,0.396,0,0.924,0.416,0,0.97,0.384,0,0.897,11.62,0,27.45,11.27,0,26.63,0,4,0,0,0.571,0,0.0626,0.571,0.0503,0.43,0.57,0.43,16.2
749685600000,1993,10,1993,1,1,7,0.111,0.0442,0.0667,4104.76,25.5,25.5,24.43,1,1,1,183.2,178.9,187.7,110.2,105.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.399,0.389,0.408,110.2,105.9,114.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0863,0.0894,0.00512,0.00475,0.0055,0.0002,0.00019,0.00021,0.184,0.177,0.192,0.0072,0.0069,0.0075,25.38,25.38,25.38,0.918,0.915,0.921,0.97,0.97,0.97,0.89,0.887,0.893,25.19,24.11,26.29,24.43,23.39,25.5,0,0,0,0,0,0,0.136,0,0.0443,0.4,0.6,0.4,37
750290400000,1993,10,1993,1,2,7,0.105,0.0442,0.0613,3743.21,23.06,23.06,22.28,1,1,1,174.3,172.1,177.5,101.3,99.06,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.419,0.411,0.424,101.3,99.06,104.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0839,0.0858,0.00436,0.00417,0.00464,0.00017,0.00016,0.00018,0.168,0.164,0.174,0.0066,0.0064,0.0068,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,22.99,22.48,23.78,22.28,21.77,23.06,0,0,0,0,0,0,0.124,0,0.0437,0.42,0.58,0.42,35.6
750895200000,1993,10,1993,1,3,7,0.101,0.0442,0.0564,3460,21.6,21.6,20.6,1,1,1,166.3,161.9,171.2,93.28,88.95,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.439,0.426,0.451,93.28,88.95,98.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0803,0.0836,0.00368,0.00331,0.0041,0.00014,0.00013,0.00016,0.154,0.146,0.163,0.006,0.0057,0.0064,25.38,25.38,25.38,0.919,0.913,0.924,0.966,0.964,0.968,0.887,0.883,0.89,21.32,20.45,22.32,20.6,19.71,21.6,0,0,0,0,0,0,0.114,0,0.0446,0.44,0.56,0.44,34.3
751500000000,1993,10,1993,1,4,7,0.0965,0.0442,0.0524,3229.76,19.65,19.65,19.22,1,1,1,159.6,157.3,161.7,86.6,84.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.457,0.452,0.464,86.6,84.3,88.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0787,0.0802,0.00311,0.00292,0.00329,0.00012,0.00011,0.00013,0.142,0.138,0.146,0.0056,0.0054,0.0057,25.38,25.38,25.38,0.926,0.924,0.929,0.963,0.962,0.964,0.892,0.891,0.894,19.96,19.49,20.39,19.22,18.75,19.65,0,0,0,0,0,0,0.107,0,0.0441,0.46,0.54,0.46,33.5
752104800000,1993,11,1993,2,5,7,0.098,0.0302,0.0677,4170.61,27.86,27.86,24.83,1,1,1,162,156.5,174.5,112,106.5,50,50,50,0,-1.421e-14,1.421e-14,0.309,0.286,0.32,112,106.5,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0833,0.0897,0.00527,0.0048,0.00634,0.00021,0.00019,0.00025,0.184,0.174,0.207,0.0072,0.0068,0.0081,25.34,25.34,25.34,0.919,0.915,0.928,0.97,0.97,0.97,0.892,0.888,0.9,25.59,24.22,28.73,24.83,23.5,27.86,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.6
752709600000,1993,11,1993,2,6,7,0.108,0.0302,0.0774,4821.33,29.1,29.1,28.7,1,1,1,178,177,179.7,128,127,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.281,0.278,0.283,128,127,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0906,0.0915,0.00663,0.00654,0.00678,0.00026,0.00026,0.00027,0.213,0.211,0.216,0.0083,0.0083,0.0084,25.34,25.34,25.34,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.59,29.33,30,28.7,28.45,29.1,0,0,0,0,0,0,0.159,0,0.0306,0.28,0.72,0.28,44.6
753314400000,1993,11,1993,2,7,7,0.113,0.0302,0.083,5187.82,31.7,31.7,30.88,1,1,1,187.2,180,190.7,137.2,130,50,50,50,0,0,0,0.267,0.262,0.278,137.2,130,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0916,0.0954,0.00741,0.0068,0.00771,0.00029,0.00027,0.0003,0.229,0.216,0.236,0.009,0.0085,0.0092,25.35,25.34,25.35,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.83,30.06,32.68,30.88,29.16,31.7,0,0,0,0,0,0,0.172,0,0.03,0.27,0.73,0.27,45.9
753919200000,1993,11,1993,2,8,7,0.116,0.0302,0.0859,5380.79,33.8,33.8,32.03,1,1,1,192,186.8,199.4,142,136.8,50,50,50,0,0,0,0.261,0.251,0.268,142,136.8,149.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0941,0.0985,0.00782,0.00738,0.00845,0.00031,0.00029,0.00033,0.238,0.229,0.251,0.0093,0.0089,0.0098,25.35,25.35,25.35,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,33.02,31.74,34.85,32.03,30.79,33.8,0,0,0,0,0,0,0.178,0,0.0301,0.26,0.74,0.26,46.4
754524000000,1993,11,1993,2,9,7,0.12,0.0341,0.0854,5352.03,33.99,33.99,31.86,1,1,1,197.7,193.4,201.9,141.3,134.4,56.43,50,59,0,0,0,0.286,0.25,0.305,141.3,134.4,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0946,0.0988,0.00776,0.00717,0.00852,0.0003,0.00028,0.00033,0.238,0.226,0.253,0.0093,0.0088,0.0099,25.35,25.35,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.84,31.16,35.05,31.86,30.22,33.99,0,0,0,0,0,0,0.177,0,0.0346,0.28,0.71,0.29,44.6
755128800000,1993,12,1993,3,10,7,0.127,0.0357,0.0914,5730.66,36.17,36.17,34.11,1,1,1,210.1,203.2,219.1,151.1,144.2,59,59,59,0,0,0,0.281,0.269,0.29,151.1,144.2,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0981,0.104,0.00859,0.00801,0.00936,0.00034,0.00031,0.00037,0.256,0.243,0.272,0.01,0.0095,0.011,25.28,25.21,25.34,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.17,33.55,37.29,34.11,32.55,36.17,0,0,0,0,0,0,0.19,0,0.0356,0.28,0.72,0.28,45.1
755733600000,1993,12,1993,3,11,7,0.131,0.0357,0.0951,5968.78,36.91,36.91,35.53,1,1,1,216.2,209.5,222.1,157.2,150.5,59,59,59,0,0,0,0.273,0.266,0.282,157.2,150.5,163.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.105,0.00911,0.00855,0.00961,0.00036,0.00033,0.00038,0.266,0.255,0.277,0.01,0.01,0.011,25.24,25.19,25.29,0.941,0.939,0.943,0.971,0.97,0.972,0.913,0.911,0.916,36.61,35.04,37.99,35.53,33.99,36.91,0,0,0,0,0,0,0.197,0,0.0359,0.27,0.73,0.27,45.6
756338400000,1993,12,1993,3,12,7,0.132,0.0357,0.0968,6084.37,38.74,38.74,36.22,1,1,1,219.1,211.4,229.5,160.1,152.4,59,59,59,0,0,0,0.27,0.257,0.279,160.1,152.4,170.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.107,0.00935,0.00871,0.0102,0.00037,0.00034,0.0004,0.272,0.258,0.29,0.011,0.01,0.011,25.21,25.13,25.27,0.942,0.939,0.945,0.972,0.97,0.975,0.915,0.911,0.922,37.28,35.49,39.72,36.22,34.43,38.74,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46.1
756943200000,1993,12,1993,3,13,7,0.143,0.0381,0.105,6655.48,41.18,41.18,39.62,1,1,1,237.1,231.9,239.3,174.1,165.8,63,59,73,0,0,0,0.266,0.247,0.306,174.1,165.8,180.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0106,0.00984,0.0111,0.00042,0.00039,0.00044,0.297,0.284,0.308,0.012,0.011,0.012,25.08,25.06,25.11,0.946,0.944,0.948,0.977,0.973,0.98,0.925,0.918,0.929,40.54,38.49,42.02,39.62,37.44,41.18,0,0,0,0,0,0,0.22,0,0.038,0.27,0.73,0.27,46.5
757548000000,1994,1,1993,4,14,7,0.152,0.0442,0.108,6832.66,43.9,43.9,40.67,1,1,1,252,238.8,265.6,179,165.8,73,73,73,0,-2.842e-14,2.842e-14,0.29,0.275,0.306,179,165.8,192.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.107,0.117,0.011,0.00984,0.0121,0.00043,0.00039,0.00048,0.307,0.284,0.332,0.012,0.011,0.013,24.99,24.91,25.08,0.948,0.944,0.952,0.978,0.973,0.98,0.927,0.918,0.933,41.6,38.49,44.8,40.67,37.44,43.9,0,0,0,0,0,0,0.226,0,0.044,0.29,0.71,0.29,45
758152800000,1994,1,1993,4,15,7,0.176,0.0442,0.131,8117.02,53.35,53.35,48.32,2,1,1.2857142857142858,290.2,266.9,317.3,217.2,193.9,73,73,73,0,-2.842e-14,2.842e-14,0.252,0.23,0.273,217.2,193.9,244.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.117,0.135,0.0142,0.0122,0.0165,0.00057,0.00048,0.00066,0.329,0.248,0.388,0.013,0.0099,0.015,24.81,24.72,24.9,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.32,26.33,52.1,40.86,25.54,48.2,0,0,0,0,0,0,0.268,0,0.045,0.25,0.74,0.26,46.1
758757600000,1994,1,1993,4,16,7,0.221,0.0442,0.177,10739,71.77,71.77,63.92,2,2,2,366.1,329,402.9,293.1,256,73,73,73,0,0,0,0.2,0.181,0.222,293.1,256,329.9,990,990,990,965.2,965,965.4,24.8,24.6,25,0.152,0.139,0.165,0.0373,0.0198,0.0547,0.0015,0.0008,0.0022,0.33,0.274,0.385,0.013,0.011,0.016,24.44,24.2,24.68,0.938,0.931,0.945,0.97,0.97,0.97,0.91,0.903,0.917,32.95,28.83,36.99,31.96,27.97,35.88,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.6
759362400000,1994,1,1993,4,17,7,0.275,0.0442,0.231,14008.2,92.07,92.07,83.38,2,2,2,455.3,412.4,496.6,382.3,339.4,73,73,73,0,0,0,0.161,0.147,0.177,382.3,339.4,423.6,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.184,0.169,0.198,0.0794,0.0592,0.099,0.0033,0.0024,0.0041,0.464,0.4,0.526,0.019,0.016,0.022,23.89,23.64,24.14,0.952,0.947,0.957,0.978,0.972,0.98,0.931,0.92,0.937,42.63,38.04,46.97,41.69,36.97,46.03,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,50.9
759967200000,1994,1,1993,4,18,7,0.336,0.0504,0.285,16600.5,107.6,107.6,98.81,3,2,2.2857142857142856,555.1,511.1,600.8,471.9,438.1,83.29,73,85,-1.624e-14,-5.684e-14,5.684e-14,0.15,0.141,0.161,471.9,438.1,515.8,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.22,0.204,0.243,0.122,0.106,0.146,0.0051,0.0044,0.0061,0.57,0.536,0.621,0.024,0.023,0.026,23.33,23.13,23.55,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.28,35.91,52.62,44.36,34.83,48.2,0,0,0,0,0,0,0.549,0,0.051,0.15,0.85,0.15,49.4
760572000000,1994,2,1993,5,19,7,0.395,0.0566,0.339,19566.6,122,122,116.5,3,3,3,653.6,615.3,693.5,560.1,530.3,93.57,85,105,0,0,0,0.143,0.13,0.157,560.1,530.3,588.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.27,0.251,0.288,0.175,0.155,0.194,0.0075,0.0066,0.0083,0.639,0.588,0.689,0.027,0.025,0.03,22.85,22.64,23.05,0.951,0.949,0.954,0.976,0.972,0.979,0.928,0.922,0.934,39.79,37.93,41.53,38.82,36.85,40.67,0,0,0,0,0,0,0.647,0,0.056,0.14,0.86,0.14,49.5
761176800000,1994,2,1993,5,20,7,0.45,0.0635,0.387,22059.8,138.2,138.2,131.3,3,3,3,744.8,705.3,784,639.8,600.3,105,105,105,0,0,0,0.141,0.134,0.149,639.8,600.3,679,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.294,0.339,0.228,0.202,0.255,0.0099,0.0087,0.011,0.776,0.709,0.842,0.034,0.03,0.037,22.35,22.12,22.57,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.66,42.27,47,43.77,41.42,46.06,0,0,0,0,0,0,0.729,0,0.063,0.14,0.86,0.14,49
761781600000,1994,2,1993,5,21,7,0.519,0.0635,0.455,24792.4,159,159,147.6,4,3,3.2857142857142856,857.9,797.5,916,752.9,692.5,105,105,105,0,0,0,0.123,0.115,0.132,752.9,692.5,811,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.391,0.347,0.44,0.3,0.264,0.332,0.013,0.012,0.015,0.946,0.864,1.01,0.042,0.038,0.045,21.72,21.45,22.05,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.23,40.03,52.3,45.44,39.08,48.2,0,0,0,0,0,0,0.82,0,0.064,0.12,0.88,0.12,47.8
762386400000,1994,2,1993,5,22,7,0.567,0.0759,0.491,26618.5,160.2,160.2,158.4,4,4,4,937.6,922.8,950.5,812,800.6,125.6,105,129,0,0,0,0.134,0.114,0.139,812,800.6,821.5,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.448,0.439,0.458,0.332,0.326,0.337,0.015,0.015,0.015,0.997,0.978,1.01,0.045,0.044,0.046,21.35,21.28,21.41,0.954,0.953,0.954,0.977,0.976,0.978,0.932,0.931,0.933,40.54,40.05,40.94,39.61,39.09,40.04,0,0,0,0,0,0,0.88,0,0.076,0.13,0.87,0.13,46.9
762991200000,1994,3,1993,6,23,7,0.599,0.078,0.521,27938.9,172,172,166.3,4,4,4,990,957.6,1027,861,828.6,129,129,129,0,0,0,0.13,0.126,0.135,861,828.6,897.5,990,990,990,967.9,967.7,968,22.1,22,22.3,0.494,0.465,0.528,0.356,0.34,0.373,0.016,0.015,0.017,1.08,1.03,1.15,0.049,0.046,0.052,21.06,20.87,21.24,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.44,41.17,43.88,41.58,40.29,43,0,0,0,0,0,0,0.924,0,0.078,0.13,0.87,0.13,46.6
763596000000,1994,3,1993,6,24,7,0.668,0.078,0.59,30783.9,189.6,189.6,183.2,4,4,4,1104,1044,1151,974.9,915.4,129,129,129,1.624e-14,0,1.137e-13,0.117,0.112,0.124,974.9,915.4,1022,990,990,990,968.2,968,968.4,21.8,21.6,22,0.607,0.544,0.667,0.42,0.382,0.473,0.019,0.017,0.022,1.3,1.18,1.42,0.06,0.054,0.066,20.48,20.2,20.78,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.74,44.57,48.37,45.81,43.68,47.4,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.1
764200800000,1994,3,1993,6,25,7,0.678,0.078,0.6,31205.2,189.9,189.9,185.7,4,4,4,1122,1073,1154,992.8,944,129,129,129,0,0,0,0.115,0.112,0.12,992.8,944,1025,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.627,0.57,0.671,0.435,0.396,0.479,0.02,0.018,0.022,1.34,1.23,1.43,0.062,0.056,0.066,20.38,20.18,20.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.38,45.65,48.45,46.44,44.74,47.48,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
764805600000,1994,3,1993,6,26,7,0.602,0.077,0.525,28113.7,176.2,176.2,167.3,4,4,4,995,941.2,1055,867.7,816.2,127.3,125,129,-1.624e-14,-1.137e-13,0,0.128,0.122,0.133,867.7,816.2,925.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.501,0.455,0.554,0.359,0.334,0.387,0.016,0.015,0.018,1.1,1.01,1.2,0.05,0.045,0.055,21.04,20.73,21.33,0.955,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.71,40.7,44.96,41.84,39.79,44.06,0,0,0,0,0,0,0.93,0,0.077,0.13,0.87,0.13,46.7
765410400000,1994,4,1993,7,27,7,0.528,0.0756,0.453,24676.7,156.4,156.4,146.9,4,3,3.2857142857142856,873.4,825.1,925,748.4,700.1,125,125,125,0,0,0,0.143,0.135,0.151,748.4,700.1,800,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.395,0.357,0.44,0.298,0.269,0.326,0.013,0.012,0.015,0.947,0.884,1,0.042,0.039,0.044,21.66,21.42,21.92,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.84,39.4,51.49,45.27,38.41,48.2,0,0,0,0,0,0,0.816,0,0.075,0.14,0.86,0.14,46.7
766015200000,1994,4,1993,7,28,7,0.471,0.0756,0.396,22406.9,139,139,133.4,3,3,3,779.5,743,812.5,654.5,618,125,125,125,0,0,0,0.16,0.154,0.168,654.5,618,687.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.331,0.311,0.35,0.238,0.214,0.26,0.01,0.0092,0.011,0.807,0.745,0.862,0.035,0.032,0.038,22.18,21.99,22.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.37,43.19,47.29,44.46,42.32,46.35,0,0,0,0,0,0,0.741,0,0.075,0.16,0.84,0.16,47.6
766620000000,1994,4,1993,7,29,7,0.416,0.0756,0.341,19540.5,124.4,124.4,116.3,3,3,3,688.1,652,728.5,563.1,527,125,125,125,0,0,0,0.182,0.172,0.192,563.1,527,603.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.279,0.259,0.302,0.177,0.153,0.204,0.0076,0.0065,0.0088,0.652,0.592,0.721,0.028,0.025,0.031,22.7,22.47,22.9,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.75,37.43,42.3,38.77,36.33,41.46,0,0,0,0,0,0,0.646,0,0.075,0.18,0.82,0.18,47
767224800000,1994,4,1993,7,30,7,0.367,0.0775,0.289,16647.1,106.6,106.6,99.09,3,2,2.4285714285714284,606,573.5,639.6,477.9,426.5,128.1,125,147,-8.12e-15,-5.684e-14,5.684e-14,0.212,0.195,0.256,477.9,426.5,514.6,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.232,0.207,0.252,0.125,0.1,0.145,0.0053,0.0042,0.0061,0.573,0.534,0.625,0.024,0.023,0.026,23.11,22.97,23.28,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.938,43.86,35.1,51.93,42.09,34.05,48.2,0,0,0,0,0,0,0.55,0,0.078,0.21,0.79,0.21,45.4
767829600000,1994,5,1993,8,31,7,0.325,0.0889,0.236,14104.7,89.51,89.51,83.96,2,2,2,537.2,511.4,564.5,390.2,364.4,147,147,147,0,-5.684e-14,5.684e-14,0.274,0.26,0.287,390.2,364.4,417.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.185,0.204,0.0832,0.071,0.096,0.0035,0.0029,0.004,0.483,0.444,0.524,0.02,0.018,0.022,23.5,23.34,23.65,0.953,0.95,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.87,40.17,45.67,41.98,39.22,44.75,0,0,0,0,0,0,0.466,0,0.089,0.27,0.73,0.27,43.4
768434400000,1994,5,1993,8,32,7,0.292,0.0889,0.203,12094.4,76.66,76.66,71.99,2,2,2,482.2,461.9,503.5,335.2,314.9,147,147,147,0,0,0,0.305,0.292,0.318,335.2,314.9,356.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.175,0.167,0.182,0.0572,0.0476,0.0673,0.0024,0.002,0.0028,0.401,0.37,0.433,0.017,0.015,0.018,23.83,23.7,23.95,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.06,34.88,39.33,36,33.84,38.33,0,0,0,0,0,0,0.4,0,0.089,0.3,0.7,0.3,41.4
769039200000,1994,5,1993,8,33,7,0.265,0.0889,0.176,10496.3,66.36,66.36,62.48,2,2,2,437.4,420.6,455.6,290.4,273.6,147,147,147,0,0,0,0.336,0.323,0.349,290.4,273.6,308.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.153,0.165,0.0361,0.0281,0.0447,0.0015,0.0011,0.0018,0.333,0.308,0.361,0.014,0.013,0.015,24.1,23.99,24.2,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.21,30.36,34.2,31.24,29.45,33.18,0,0,0,0,0,0,0.347,0,0.089,0.34,0.66,0.34,39.6
769644000000,1994,5,1993,8,34,7,0.242,0.0889,0.153,9149.68,57.77,57.77,54.46,2,2,2,400.1,385.4,415.4,253.1,238.3,147,147,147,0,-2.842e-14,2.842e-14,0.368,0.354,0.381,253.1,238.3,268.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.14,0.151,0.0196,0.016,0.0257,0.0008,0.00065,0.001,0.279,0.26,0.3,0.011,0.011,0.012,24.32,24.23,24.41,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.07,26.42,29.78,27.23,25.62,28.89,0,0,0,0,0,0,0.303,0,0.089,0.37,0.63,0.37,37.8
770248800000,1994,5,1993,8,35,7,0.223,0.0768,0.146,8748.7,54.88,54.88,52.08,2,1,1.8571428571428572,368.8,357.7,380.7,241.8,229.1,127,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.344,0.319,0.391,241.8,229.1,253.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.137,0.144,0.0165,0.0152,0.0186,0.00067,0.00062,0.00075,0.285,0.255,0.404,0.012,0.01,0.016,24.47,24.32,24.55,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.77,25.89,52.33,29.48,25.11,48.2,0,0,0,0,0,0,0.289,0,0.077,0.34,0.65,0.35,39.2
770853600000,1994,6,1993,9,36,7,0.208,0.072,0.136,8205.31,50.84,50.84,48.84,2,1,1.2857142857142858,343.7,333.9,354.2,224.7,214.9,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.346,0.336,0.356,224.7,214.9,235.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.138,0.0148,0.014,0.0157,0.0006,0.00056,0.00063,0.35,0.251,0.401,0.014,0.01,0.016,24.53,24.46,24.6,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.82,25.8,52.45,41.63,25.03,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.4
771458400000,1994,6,1993,9,37,7,0.195,0.072,0.123,7708.46,47.89,47.89,45.88,1,1,1,321.9,312.9,330.9,202.9,193.9,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.37,0.36,0.38,202.9,193.9,211.9,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.13,0.013,0.0122,0.0138,0.00052,0.00049,0.00055,0.356,0.34,0.372,0.014,0.014,0.015,24.63,24.57,24.7,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.82,44.75,48.87,45.88,43.85,47.89,0,0,0,0,0,0,0.255,0,0.072,0.37,0.63,0.37,39.5
772063200000,1994,6,1993,9,38,7,0.182,0.072,0.11,6906.98,43.17,43.17,41.11,1,1,1,301.1,292.9,309.9,182.1,173.9,119,119,119,1.218e-14,0,2.842e-14,0.396,0.384,0.406,182.1,173.9,190.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0112,0.0105,0.012,0.00045,0.00042,0.00048,0.319,0.304,0.334,0.013,0.012,0.013,24.77,24.72,24.82,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42,40.09,44.05,41.11,39.13,43.17,0,0,0,0,0,0,0.228,0,0.072,0.4,0.6,0.4,38
772668000000,1994,6,1993,9,39,7,0.171,0.0691,0.102,6365.92,38.88,38.88,37.89,1,1,1,283.1,275.7,290.5,168.8,164.1,114.3,108,119,0,-2.842e-14,2.842e-14,0.404,0.385,0.42,168.8,164.1,172.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.113,0.115,0.0101,0.0097,0.0104,0.0004,0.00039,0.00041,0.294,0.287,0.3,0.012,0.011,0.012,24.87,24.84,24.91,0.945,0.944,0.946,0.974,0.971,0.976,0.92,0.917,0.923,38.92,37.78,39.85,37.89,36.7,38.88,0,0,0,0,0,0,0.211,0,0.069,0.4,0.6,0.4,37.2
773272800000,1994,7,1993,10,40,7,0.161,0.0653,0.0957,5947.43,37.05,37.05,35.4,1,1,1,266.2,260.1,273.2,158.2,152.1,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.406,0.395,0.415,158.2,152.1,165.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.0092,0.00868,0.0098,0.00036,0.00034,0.00039,0.275,0.264,0.287,0.011,0.01,0.011,24.96,24.92,25,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.48,35.04,38.12,35.4,33.99,37.05,0,0,0,0,0,0,0.197,0,0.0653,0.41,0.59,0.41,36.9
773877600000,1994,7,1993,10,41,7,0.153,0.0653,0.0874,5416.07,33.56,33.56,32.24,1,1,1,252.5,246.7,258.2,144.5,138.7,108,108,108,-4.06e-15,-2.842e-14,0,0.428,0.418,0.438,144.5,138.7,150.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00803,0.00754,0.00852,0.00032,0.0003,0.00034,0.25,0.24,0.26,0.0099,0.0095,0.01,25.04,25.01,25.08,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.24,31.88,34.6,32.24,30.92,33.56,0,0,0,0,0,0,0.179,0,0.0656,0.43,0.57,0.43,35.4
774482400000,1994,7,1993,10,42,7,0.145,0.0653,0.0793,4903.24,30.49,30.49,29.19,1,1,1,239.1,233.3,244.8,131.1,125.3,108,108,108,-2.03e-15,-1.421e-14,0,0.452,0.441,0.463,131.1,125.3,136.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0978,0.102,0.00689,0.0064,0.00738,0.00027,0.00025,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.14,25.09,25.18,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.09,28.75,31.43,29.19,27.88,30.49,0,0,0,0,0,0,0.162,0,0.0657,0.45,0.55,0.45,33.8
775087200000,1994,7,1993,10,43,7,0.137,0.0653,0.0716,4415.13,27.44,27.44,26.28,1,1,1,226.4,222.1,231.4,118.4,114.1,108,108,108,4.06e-15,0,1.421e-14,0.477,0.467,0.486,118.4,114.1,123.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0953,0.0938,0.0971,0.00582,0.00545,0.00624,0.00023,0.00021,0.00025,0.204,0.196,0.212,0.008,0.0077,0.0084,25.24,25.2,25.27,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.894,0.9,27.09,26.05,28.29,26.28,25.27,27.44,0,0,0,0,0,0,0.146,0,0.0654,0.48,0.52,0.48,32.2
775692000000,1994,8,1993,11,44,7,0.129,0.0562,0.0727,4501.84,28.53,28.53,26.8,1,1,1,213.3,207.1,220.7,120.3,114.1,93,93,93,0,-1.421e-14,1.421e-14,0.436,0.421,0.449,120.3,114.1,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.092,0.0968,0.00597,0.00545,0.00661,0.00023,0.00021,0.00026,0.205,0.194,0.218,0.008,0.0076,0.0086,25.32,25.26,25.36,0.925,0.921,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.63,26.12,29.42,26.8,25.34,28.53,0,0,0,0,0,0,0.149,0,0.0563,0.44,0.56,0.44,34.9
776296800000,1994,8,1993,11,45,7,0.121,0.0562,0.0644,1183.94,24.89,24.89,7.047,1,1,1,199.4,193.7,205.2,106.4,100.7,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.467,0.453,0.48,106.4,100.7,112.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0873,0.0913,0.00479,0.00431,0.00528,0.00019,0.00017,0.00021,0.18,0.17,0.191,0.007,0.0066,0.0075,25.41,25.38,25.42,0.262,0,0.919,0.277,0,0.97,0.255,0,0.892,7.265,0,25.66,7.047,0,24.89,0,5,0,0,0.714,0,0.0392,0.714,0.0566,0.46,0.53,0.47,9.78
776901600000,1994,8,1993,11,46,7,0.113,0.0562,0.057,0,0,0,0,1,1,1,187.2,183,191.8,94.18,90,93,93,93,2.03e-15,0,1.421e-14,0.497,0.485,0.508,94.18,90,98.75,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.0835,0.0866,0.00376,0.0034,0.00414,0.00015,0.00013,0.00016,0.158,0.151,0.167,0.0062,0.0059,0.0065,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.5,0.5,0.5,0
777506400000,1994,8,1993,11,47,7,0.107,0.0562,0.0511,0,0,0,0,1,1,1,177.5,173.4,181.6,84.53,80.43,93,93,93,0,-1.421e-14,1.421e-14,0.524,0.512,0.536,84.53,80.43,88.64,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0816,0.0802,0.083,0.00294,0.00259,0.00328,0.00011,0.0001,0.00013,0.141,0.134,0.148,0.0055,0.0052,0.0058,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.53,0.48,0.52,0
778111200000,1994,8,1993,11,48,7,0.101,0.049,0.0517,1940.76,21.14,21.14,11.55,1,1,1,166.6,158.9,172.1,85.56,76.33,81,72,93,2.03e-15,-1.421e-14,1.421e-14,0.485,0.429,0.549,85.56,76.33,95.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0787,0.0835,0.00302,0.00224,0.00391,0.00012,0.000088,0.00015,0.142,0.126,0.159,0.0056,0.005,0.0062,25.39,25.37,25.41,0.526,0,0.926,0.551,0,0.967,0.508,0,0.892,11.97,0,21.86,11.55,0,21.14,0,3,0,0,0.429,0,0.0642,0.429,0.0493,0.49,0.51,0.49,19.2
778716000000,1994,9,1993,12,49,7,0.0906,0.0435,0.0471,2913.08,18.78,18.78,17.34,1,1,1,149.8,143.9,156.5,77.8,71.9,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.481,0.46,0.5,77.8,71.9,84.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.075,0.0795,0.00236,0.00186,0.00293,0.000093,0.000073,0.00011,0.127,0.116,0.139,0.005,0.0046,0.0054,25.38,25.37,25.38,0.932,0.923,0.939,0.96,0.96,0.962,0.896,0.886,0.901,18.05,16.53,19.52,17.34,15.86,18.78,0,0,0,0,0,0,0.0963,0,0.0435,0.48,0.52,0.48,32.2
779320800000,1994,9,1993,12,50,7,0.0827,0.0435,0.0391,1697.59,15.27,15.27,10.1,1,1,1,136.7,132.1,142,64.71,60.14,72,72,72,5.714e-21,-1.421e-14,1.421e-14,0.527,0.507,0.545,64.71,60.14,69.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0709,0.0744,0.00125,0.000862,0.0017,0.000049,0.000034,0.000067,0.104,0.0954,0.113,0.0041,0.0037,0.0044,25.4,25.39,25.4,0.637,0,0.913,0.686,0,0.96,0.612,0,0.876,10.53,0,15.91,10.1,0,15.27,0,2,0,0,0.286,0,0.0561,0.286,0.0436,0.53,0.47,0.53,20.5
779925600000,1994,9,1993,12,51,7,0.0767,0.0435,0.0332,0,0,0,0,1,1,1,126.8,123.7,130.8,54.83,51.67,72,72,72,-1.015e-15,-7.105e-15,0,0.568,0.551,0.582,54.83,51.67,58.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000411,0.000142,0.000746,0.000016,0.0000056,0.000029,0.0878,0.0832,0.0934,0.0034,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.57,0.43,0.57,0
780530400000,1994,9,1993,12,52,7,0.073,0.0401,0.0203,691.671,14.53,14.53,4.117,1,0,0.5714285714285714,120.6,118.7,122.8,54.33,47.56,66.29,52,72,20.74,-7.105e-15,49.21,0.549,0.435,0.602,33.6,0,67.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000427,0,0.00149,0.000017,0,0.000059,0.0838,0.0708,0.106,0.0033,0.0028,0.0042,25.42,25.39,25.43,0.256,0,0.9,0.274,0,0.96,0.246,0,0.864,4.289,0,15.14,4.117,0,14.53,3,5,0,0.429,0.714,0,0.0229,1.14,0.0527,0.55,0.28,0.72,9.47
781135200000,1994,10,1994,1,1,7,0.0717,0.0314,0.0402,2390.36,14.62,14.62,14.23,1,1,1,118.5,117.7,119.8,66.55,65.65,52,52,52,0,0,0,0.439,0.434,0.442,66.55,65.65,67.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00141,0.00133,0.00152,0.000055,0.000052,0.000059,0.105,0.103,0.106,0.0041,0.0041,0.0042,25.4,25.39,25.4,0.894,0.889,0.901,0.96,0.96,0.96,0.858,0.854,0.865,14.82,14.54,15.23,14.23,13.96,14.62,0,0,0,0,0,0,0.079,0,0.0315,0.44,0.56,0.44,33.3
781740000000,1994,10,1994,1,2,7,0.0717,0.0314,0.0403,2392.43,14.7,14.7,14.24,1,1,1,118.6,117.4,120.1,66.59,65.38,52,52,52,0,0,0,0.439,0.433,0.443,66.59,65.38,68.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00141,0.00131,0.00154,0.000055,0.000051,0.00006,0.105,0.103,0.107,0.0041,0.004,0.0042,25.4,25.39,25.4,0.894,0.888,0.903,0.96,0.96,0.96,0.859,0.852,0.867,14.83,14.46,15.31,14.24,13.88,14.7,0,0,0,0,0,0,0.0791,0,0.0314,0.44,0.56,0.44,33.4
782344800000,1994,10,1994,1,3,7,0.0737,0.0314,0.0423,2563.4,16.14,16.14,15.26,1,1,1,121.9,119.6,124.8,69.91,67.56,52,52,52,0,0,0,0.427,0.417,0.435,69.91,67.56,72.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0718,0.00169,0.00149,0.00193,0.000066,0.000059,0.000076,0.11,0.106,0.114,0.0043,0.0042,0.0045,25.39,25.39,25.39,0.913,0.9,0.928,0.96,0.96,0.96,0.876,0.864,0.891,15.89,15.14,16.82,15.26,14.53,16.14,0,0,0,0,0,0,0.0848,0,0.0314,0.43,0.57,0.43,34.8
782949600000,1994,10,1994,1,4,7,0.0725,0.0314,0.0411,2460.7,15.71,15.71,14.65,1,1,1,119.9,117.7,123.4,67.92,65.65,52,52,52,0,0,0,0.434,0.421,0.442,67.92,65.65,71.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00152,0.00133,0.00182,0.00006,0.000052,0.000071,0.107,0.103,0.112,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.902,0.889,0.921,0.96,0.96,0.96,0.866,0.854,0.884,15.26,14.54,16.37,14.65,13.96,15.71,0,0,0,0,0,0,0.0814,0,0.0314,0.43,0.57,0.43,33.9
783554400000,1994,10,1994,1,5,7,0.0732,0.0304,0.0428,2607.83,16,16,15.52,1,1,1,121.1,119.3,122.3,70.76,67.29,50.29,50,52,0,0,0,0.416,0.409,0.436,70.76,67.29,72.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0713,0.00176,0.00147,0.0019,0.000069,0.000058,0.000074,0.111,0.106,0.113,0.0043,0.0041,0.0044,25.39,25.39,25.39,0.918,0.898,0.926,0.96,0.96,0.96,0.881,0.862,0.889,16.17,15.05,16.67,15.52,14.45,16,0,0,0,0,0,0,0.0862,0,0.0304,0.42,0.58,0.42,35.6
784159200000,1994,11,1994,2,6,7,0.0738,0.0302,0.0436,2677.89,16.26,16.26,15.94,1,1,1,122.1,121.2,123.1,72.11,71.21,50,50,50,0,0,0,0.41,0.406,0.413,72.11,71.21,73.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0709,0.0716,0.00188,0.0018,0.00197,0.000074,0.000071,0.000077,0.113,0.111,0.115,0.0044,0.0044,0.0045,25.39,25.39,25.39,0.925,0.92,0.93,0.96,0.96,0.96,0.888,0.883,0.893,16.6,16.31,16.94,15.94,15.66,16.26,0,0,0,0,0,0,0.0886,0,0.0302,0.41,0.59,0.41,36.3
784764000000,1994,11,1994,2,7,7,0.0727,0.0302,0.0425,2581.57,15.92,15.92,15.37,1,1,1,120.3,119.3,122,70.27,69.29,50,50,50,0,0,0,0.416,0.41,0.419,70.27,69.29,72.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00172,0.00164,0.00187,0.000068,0.000064,0.000073,0.11,0.109,0.113,0.0043,0.0043,0.0044,25.39,25.39,25.39,0.915,0.909,0.924,0.96,0.96,0.96,0.878,0.873,0.887,16.01,15.69,16.58,15.37,15.06,15.92,0,0,0,0,0,0,0.0854,0,0.0302,0.42,0.58,0.42,35.5
785368800000,1994,11,1994,2,8,7,0.0756,0.0302,0.0453,2817.7,17.4,17.4,16.77,1,1,1,124.9,123.4,127.8,74.92,73.39,50,50,50,0,0,0,0.4,0.391,0.405,74.92,73.39,77.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0717,0.0732,0.00212,0.00199,0.00236,0.000083,0.000078,0.000093,0.118,0.115,0.123,0.0046,0.0045,0.0048,25.38,25.38,25.38,0.937,0.932,0.94,0.96,0.96,0.96,0.899,0.895,0.902,17.47,17.03,18.13,16.77,16.34,17.4,0,0,0,0,0,0,0.0932,0,0.0303,0.4,0.6,0.4,37.3
785973600000,1994,11,1994,2,9,7,0.0867,0.0334,0.0534,3280.34,20.52,20.52,19.53,1,1,1,143.4,131.3,152.1,88.25,81.32,55.14,50,59,-2.03e-15,-1.421e-14,0,0.384,0.358,0.408,88.25,81.32,93.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0745,0.08,0.00325,0.00266,0.00366,0.00013,0.0001,0.00014,0.143,0.129,0.152,0.0056,0.0051,0.006,25.36,25.35,25.37,0.923,0.918,0.932,0.964,0.961,0.966,0.89,0.886,0.895,20.26,18.86,21.25,19.53,18.11,20.52,0,0,0,0,0,0,0.108,0,0.0333,0.39,0.62,0.38,37.8
786578400000,1994,12,1994,3,10,7,0.0904,0.0357,0.0547,3358.14,20.46,20.46,19.99,1,1,1,149.5,146.6,151.8,90.53,87.64,59,59,59,8.121e-15,-1.421e-14,1.421e-14,0.395,0.389,0.402,90.53,87.64,92.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0781,0.0799,0.00344,0.0032,0.00364,0.00014,0.00013,0.00014,0.147,0.142,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.921,0.918,0.924,0.965,0.963,0.966,0.888,0.887,0.89,20.72,20.14,21.19,19.99,19.4,20.46,0,0,0,0,0,0,0.111,0,0.0357,0.39,0.61,0.39,37.1
