datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
919029600000,1999,2,1998,5,20,7,0.583,0.0829,0.5,26972.4,165.5,165.5,160.6,4,4,4,964,931.9,993.9,827,794.9,137,137,137,0,0,0,0.142,0.138,0.147,827,794.9,856.9,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.462,0.433,0.49,0.339,0.324,0.354,0.015,0.014,0.016,1.02,0.967,1.08,0.046,0.043,0.049,21.22,21.05,21.41,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.93,0.935,41.03,39.76,42.21,40.14,38.78,41.37,0,0,0,0,0,0,0.892,0,0.083,0.14,0.86,0.14,46.3
919634400000,1999,2,1998,5,21,7,0.618,0.0829,0.535,28527.6,172.9,172.9,169.8,4,4,4,1022,1001,1042,884.8,864.4,137,137,137,-1.624e-14,-1.137e-13,0,0.134,0.132,0.137,884.8,864.4,904.8,990,990,990,968,967.9,968,22,22,22.1,0.515,0.497,0.534,0.367,0.357,0.377,0.017,0.016,0.017,1.12,1.09,1.16,0.051,0.049,0.053,20.91,20.81,21.01,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.32,42.5,44.11,42.45,41.65,43.22,0,0,0,0,0,0,0.943,0,0.083,0.13,0.87,0.13,46.2
920239200000,1999,3,1998,6,22,7,0.659,0.111,0.548,28862.4,178.5,178.5,171.8,4,4,4,1090,1050,1135,906.9,866.5,183,183,183,-6.496e-14,-1.137e-13,0,0.168,0.161,0.174,906.9,866.5,951.7,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.546,0.509,0.587,0.378,0.358,0.4,0.017,0.016,0.018,1.17,1.1,1.25,0.054,0.05,0.058,20.64,20.43,20.84,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.83,42.26,45.53,42.95,41.42,44.62,0,0,0,0,0,0,0.954,0,0.111,0.17,0.83,0.17,43.8
920844000000,1999,3,1998,6,23,7,0.688,0.111,0.578,30059,180.8,180.8,178.9,4,4,4,1138,1121,1151,954.9,938.1,183,183,183,0,-1.137e-13,1.137e-13,0.161,0.159,0.163,954.9,938.1,968.2,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.59,0.575,0.604,0.401,0.393,0.408,0.019,0.018,0.019,1.26,1.23,1.28,0.058,0.056,0.059,20.41,20.34,20.49,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.64,45.02,46.13,44.73,44.12,45.21,0,0,0,0,0,0,0.994,0,0.11,0.16,0.84,0.16,43.7
921448800000,1999,3,1998,6,24,7,0.699,0.106,0.593,30597.8,192.8,192.8,182.1,4,4,4,1156,1124,1202,980.4,940.8,175.3,129,183,0,-1.137e-13,1.137e-13,0.152,0.107,0.163,980.4,940.8,1073,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.623,0.577,0.74,0.432,0.394,0.586,0.02,0.018,0.027,1.33,1.23,1.62,0.061,0.057,0.076,20.28,19.85,20.48,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.55,45.12,49.82,45.53,44.22,48.2,0,0,0,0,0,0,1.01,0,0.106,0.15,0.85,0.15,43.8
922053600000,1999,3,1998,6,25,7,0.808,0.078,0.665,32288.1,192.8,192.8,192.2,4,4,4,1336,1227,1431,1207,1098,129,129,129,107.5,0,201.9,0.0967,0.0902,0.105,1100,1098,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.825,0.778,0.865,0.647,0.644,0.648,0.031,0.03,0.031,1.77,1.72,1.81,0.084,0.081,0.087,19.27,18.93,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.52,48.61,50.52,48.05,47.64,48.2,0,0,0,0,0,0,1.07,0,0.143,0.097,0.82,0.18,40
922658400000,1999,3,1998,6,26,7,0.907,0.0846,0.665,31568.9,189.7,189.7,187.9,4,4,4,1500,1453,1535,1360,1324,139.9,129,148,260.3,223.7,287.2,0.0931,0.0865,0.0982,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.898,0.874,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.091,18.67,18.54,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.61,48.4,46.98,46.66,47.43,0,0,0,0,0,0,1.04,0,0.242,0.093,0.73,0.27,34.8
923263200000,1999,4,1998,7,27,7,0.95,0.0895,0.665,31146.9,186.3,186.3,185.4,4,4,4,1571,1545,1590,1423,1397,148,148,148,323.1,296.8,342.1,0.0942,0.0931,0.0958,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.913,0.911,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.42,18.36,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.3,47.13,47.52,46.35,46.19,46.57,0,0,0,0,0,0,1.03,0,0.285,0.094,0.7,0.3,32.8
923868000000,1999,4,1998,7,28,7,0.954,0.0895,0.665,31112.4,186.2,186.2,185.2,4,4,4,1577,1548,1593,1429,1400,148,148,148,329.2,300,345.4,0.0939,0.0929,0.0956,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.913,0.911,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.4,18.35,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.24,47.1,47.5,46.3,46.16,46.55,0,0,0,0,0,0,1.03,0,0.289,0.094,0.7,0.3,32.6
924472800000,1999,4,1998,7,29,7,0.89,0.0895,0.665,31746.8,191.4,191.4,189,4,4,4,1471,1406,1532,1323,1258,148,148,148,223,158.1,284,0.101,0.0966,0.105,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.89,0.862,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.091,18.77,18.55,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.21,47.64,48.83,47.24,46.68,47.86,0,0,0,0,0,0,1.05,0,0.225,0.1,0.75,0.25,35.7
925077600000,1999,4,1998,7,30,7,0.76,0.0971,0.641,31837.2,192.8,192.8,189.5,4,4,4,1257,1151,1379,1096,959.2,160.6,148,192,36.91,-1.137e-13,130.5,0.129,0.107,0.167,1059,959.2,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.752,0.594,0.85,0.569,0.403,0.648,0.027,0.019,0.031,1.61,1.26,1.8,0.076,0.058,0.086,19.68,19.11,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.71,45.74,50.34,47.38,44.82,48.2,0,0,0,0,0,0,1.05,0,0.119,0.13,0.84,0.16,41.9
925682400000,1999,5,1998,8,31,7,0.633,0.116,0.517,27228.7,174.9,174.9,162.1,4,3,3.857142857142857,1047,981.7,1121,854.7,789.7,192,192,192,-3.248e-14,-1.137e-13,0,0.184,0.171,0.196,854.7,789.7,929.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.499,0.439,0.567,0.353,0.321,0.389,0.016,0.014,0.018,1.09,0.999,1.21,0.05,0.045,0.056,20.86,20.51,21.12,0.955,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.57,39.79,52.14,42.24,38.82,48.2,0,0,0,0,0,0,0.9,0,0.116,0.18,0.82,0.18,43
926287200000,1999,5,1998,8,32,7,0.554,0.0928,0.462,24758.1,155.9,155.9,147.4,4,3,3.2857142857142856,916.6,870.3,964.8,763.2,723.3,153.4,147,192,0,0,0,0.167,0.155,0.199,763.2,723.3,801.1,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.409,0.371,0.442,0.307,0.284,0.327,0.014,0.013,0.015,0.975,0.923,1.02,0.043,0.041,0.046,21.46,21.22,21.7,0.956,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,47.37,39.26,51.51,45.45,38.26,48.2,0,0,0,0,0,0,0.819,0,0.092,0.17,0.83,0.17,44.7
926892000000,1999,5,1998,8,33,7,0.495,0.0889,0.406,22794.5,142,142,135.7,3,3,3,818.3,785.3,856,671.3,638.3,147,147,147,0,0,0,0.18,0.172,0.187,671.3,638.3,709,990,990,990,967.2,967,967.3,22.8,22.7,23,0.342,0.323,0.363,0.249,0.227,0.275,0.011,0.0099,0.012,0.836,0.78,0.899,0.037,0.034,0.04,21.99,21.78,22.18,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.15,44.23,48.29,45.23,43.35,47.33,0,0,0,0,0,0,0.754,0,0.089,0.18,0.82,0.18,46
927496800000,1999,5,1998,8,34,7,0.452,0.0889,0.363,20667.1,128.9,128.9,123,3,3,3,746.9,712.4,778.6,599.9,565.4,147,147,147,0,0,0,0.197,0.189,0.206,599.9,565.4,631.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.301,0.281,0.319,0.202,0.179,0.223,0.0087,0.0077,0.0097,0.715,0.657,0.769,0.031,0.028,0.033,22.4,22.22,22.59,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.9,39.74,43.83,41.01,38.77,42.95,0,0,0,0,0,0,0.683,0,0.089,0.2,0.8,0.2,45.7
928101600000,1999,5,1998,8,35,7,0.405,0.0744,0.33,18968.8,118,118,112.9,3,3,3,668.9,638.8,700.6,545.9,519.8,123,119,147,0,0,0,0.184,0.173,0.21,545.9,519.8,570.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.268,0.253,0.282,0.166,0.148,0.182,0.0071,0.0063,0.0078,0.622,0.578,0.663,0.027,0.025,0.028,22.8,22.66,22.97,0.95,0.948,0.952,0.973,0.97,0.977,0.925,0.92,0.93,38.67,37.01,40.27,37.64,35.9,39.33,0,0,0,0,0,0,0.627,0,0.075,0.18,0.81,0.19,46.8
928706400000,1999,6,1998,9,36,7,0.364,0.072,0.292,16742.5,105.9,105.9,99.66,3,2,2.4285714285714284,601.7,575.6,629.3,482.7,456.6,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.198,0.189,0.207,482.7,456.6,510.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.217,0.248,0.127,0.115,0.142,0.0054,0.0048,0.006,0.579,0.531,0.626,0.024,0.022,0.026,23.12,23.02,23.23,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.44,35.1,52.14,42.4,34.05,48.2,0,0,0,0,0,0,0.554,0,0.072,0.2,0.8,0.2,46
929311200000,1999,6,1998,9,37,7,0.329,0.072,0.257,15357.7,96.07,96.07,91.42,2,2,2,543.6,521.2,567.2,424.6,402.2,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.219,0.21,0.228,424.6,402.2,448.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.197,0.213,0.0994,0.0889,0.111,0.0042,0.0037,0.0046,0.533,0.5,0.569,0.022,0.021,0.024,23.42,23.28,23.55,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.64,44.37,49.02,45.71,43.48,48.03,0,0,0,0,0,0,0.508,0,0.072,0.22,0.78,0.22,46.7
929916000000,1999,6,1998,9,38,7,0.299,0.072,0.227,13646.3,85.46,85.46,81.23,2,2,2,494.1,475,513.9,375.1,356,119,119,119,0,0,0,0.241,0.232,0.251,375.1,356,394.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.181,0.194,0.076,0.067,0.0854,0.0031,0.0028,0.0035,0.459,0.43,0.489,0.019,0.018,0.02,23.72,23.6,23.83,0.952,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.51,39.49,43.6,40.61,38.5,42.73,0,0,0,0,0,0,0.451,0,0.072,0.24,0.76,0.24,45.6
930520800000,1999,6,1998,9,39,7,0.273,0.0775,0.196,11726,75.59,75.59,69.8,2,2,2,451.7,435.9,468.7,323.6,300.9,128.1,119,135,0,0,0,0.284,0.254,0.31,323.6,300.9,349.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.163,0.178,0.0517,0.041,0.0641,0.0021,0.0017,0.0026,0.383,0.349,0.421,0.016,0.014,0.017,23.98,23.87,24.09,0.944,0.941,0.948,0.971,0.97,0.973,0.917,0.913,0.923,35.94,33.45,38.82,34.9,32.44,37.79,0,0,0,0,0,0,0.388,0,0.077,0.28,0.72,0.28,43
931125600000,1999,7,1998,10,40,7,0.251,0.0816,0.17,10167.5,63.77,63.77,60.52,2,2,2,415.6,401.2,430.7,280.6,266.2,135,135,135,0,0,0,0.325,0.313,0.336,280.6,266.2,295.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.161,0.0315,0.0246,0.0386,0.0013,0.001,0.0016,0.319,0.297,0.341,0.013,0.012,0.014,24.21,24.12,24.3,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.2,29.6,32.87,30.26,28.71,31.89,0,0,0,0,0,0,0.336,0,0.081,0.33,0.68,0.32,40.5
931730400000,1999,7,1998,10,41,7,0.233,0.0816,0.151,9049.55,56.43,56.43,53.87,2,2,2,384.7,373,396.6,249.7,238,135,135,135,1.218e-14,0,2.842e-14,0.351,0.34,0.362,249.7,238,261.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.149,0.0182,0.016,0.0225,0.00074,0.00065,0.00091,0.274,0.26,0.29,0.011,0.01,0.012,24.4,24.33,24.48,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.77,26.45,29.09,26.93,25.65,28.21,0,0,0,0,0,0,0.299,0,0.082,0.35,0.65,0.35,38.8
932335200000,1999,7,1998,10,42,7,0.216,0.0816,0.134,8134.02,50.4,50.4,48.42,2,1,1.1428571428571428,357.1,346,368.9,222.1,211,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.378,0.366,0.39,222.1,211,233.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.131,0.139,0.0146,0.0137,0.0156,0.00059,0.00055,0.00063,0.369,0.255,0.406,0.015,0.01,0.016,24.45,24.37,24.5,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.02,25.98,52.63,44.82,25.2,48.2,0,0,0,0,0,0,0.269,0,0.082,0.38,0.62,0.38,37.7
932940000000,1999,7,1998,10,43,7,0.201,0.0799,0.121,7584.41,46.88,46.88,45.15,1,1,1,332.3,322.2,342.4,200.2,191.3,132.1,115,135,4.06e-15,-2.842e-14,2.842e-14,0.398,0.357,0.414,200.2,191.3,207.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.13,0.0128,0.012,0.0134,0.00051,0.00048,0.00054,0.352,0.337,0.365,0.014,0.013,0.015,24.59,24.52,24.63,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.07,44,47.84,45.15,43.12,46.88,0,0,0,0,0,0,0.251,0,0.08,0.4,0.6,0.4,37.7
933544800000,1999,8,1998,11,44,7,0.186,0.0696,0.116,7291.75,46.09,46.09,43.4,1,1,1,306.8,295.6,318.6,191.8,180.7,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.375,0.361,0.389,191.8,180.7,203.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0121,0.0111,0.0131,0.00048,0.00044,0.00052,0.335,0.315,0.356,0.013,0.013,0.014,24.73,24.65,24.8,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.29,41.69,47.03,43.4,40.85,46.09,0,0,0,0,0,0,0.241,0,0.07,0.37,0.62,0.38,39.2
934149600000,1999,8,1998,11,45,7,0.171,0.06,0.111,7016.47,44,44,41.76,1,1,1,283.5,274.6,292.1,184.3,174.6,99.29,93,115,8.12e-15,0,2.842e-14,0.35,0.324,0.397,184.3,174.6,193.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0114,0.0106,0.0122,0.00045,0.00042,0.00049,0.32,0.304,0.336,0.013,0.012,0.013,24.85,24.82,24.89,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.65,40.28,44.9,41.76,39.34,44,0,0,0,0,0,0,0.232,0,0.06,0.35,0.65,0.35,41
934754400000,1999,8,1998,11,46,7,0.16,0.0562,0.103,6471.01,40.48,40.48,38.52,1,1,1,263.7,256.3,271.6,170.7,163.3,93,93,93,-8.12e-15,-2.842e-14,2.842e-14,0.353,0.342,0.363,170.7,163.3,178.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00963,0.0109,0.00041,0.00038,0.00043,0.295,0.282,0.309,0.012,0.011,0.012,24.95,24.9,24.99,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.5,37.75,41.35,38.52,36.66,40.48,0,0,0,0,0,0,0.214,0,0.057,0.35,0.64,0.36,40.4
935359200000,1999,8,1998,11,47,7,0.149,0.0562,0.093,5791.28,36.06,36.06,34.47,1,1,1,246.8,240.7,253.8,153.8,147.7,93,93,93,0,0,0,0.377,0.366,0.386,153.8,147.7,160.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00883,0.0083,0.00942,0.00035,0.00033,0.00037,0.265,0.254,0.278,0.01,0.01,0.011,25.06,25.01,25.1,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.54,34.1,37.17,34.47,33.08,36.06,0,0,0,0,0,0,0.192,0,0.056,0.38,0.62,0.38,38.9
935964000000,1999,8,1998,11,48,7,0.14,0.0472,0.0925,5780.31,36.49,36.49,34.41,1,1,1,231,222.4,238.8,153,143.9,78,72,93,0,0,0,0.337,0.308,0.393,153,143.9,161.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.107,0.00876,0.00798,0.00951,0.00034,0.00031,0.00037,0.262,0.247,0.277,0.01,0.0097,0.011,25.15,25.12,25.21,0.94,0.936,0.943,0.97,0.97,0.971,0.912,0.908,0.915,35.47,33.2,37.58,34.41,32.21,36.49,0,0,0,0,0,0,0.191,0,0.0475,0.34,0.66,0.34,41.3
936568800000,1999,9,1998,12,49,7,0.128,0.0435,0.0844,5269.37,33.16,33.16,31.37,1,1,1,211.5,204.1,219.4,139.5,132.1,72,72,72,0,0,0,0.341,0.328,0.353,139.5,132.1,147.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0963,0.102,0.00761,0.00697,0.00828,0.0003,0.00027,0.00032,0.237,0.224,0.251,0.0093,0.0088,0.0099,25.29,25.23,25.35,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,32.34,30.57,34.19,31.37,29.66,33.16,0,0,0,0,0,0,0.174,0,0.0436,0.34,0.66,0.34,41.2
937173600000,1999,9,1998,12,50,7,0.119,0.0435,0.0756,4702.31,29.34,29.34,27.99,1,1,1,196.9,191.2,202.7,124.9,119.2,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.366,0.355,0.377,124.9,119.2,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0917,0.0958,0.00637,0.00588,0.00686,0.00025,0.00023,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.86,27.42,30.25,27.99,26.6,29.34,0,0,0,0,0,0,0.155,0,0.0434,0.37,0.64,0.36,39.5
937778400000,1999,9,1998,12,51,7,0.111,0.0435,0.0676,4166.92,26.14,26.14,24.8,1,1,1,183.8,178.9,189.3,111.8,106.9,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.392,0.38,0.402,111.8,106.9,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0874,0.091,0.00525,0.00484,0.00572,0.00021,0.00019,0.00022,0.188,0.179,0.198,0.0073,0.007,0.0077,25.38,25.38,25.38,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.57,24.36,26.94,24.8,23.63,26.14,0,0,0,0,0,0,0.138,0,0.0434,0.39,0.61,0.39,37.5
938383200000,1999,9,1998,12,52,7,0.105,0.0384,0.067,4128.67,27.18,27.18,24.58,1,1,1,174.3,171.5,177.5,110.9,102.5,63.43,52,72,-6.09e-15,-1.421e-14,1.421e-14,0.364,0.299,0.413,110.9,102.5,121.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0858,0.0891,0.00517,0.00446,0.00609,0.0002,0.00017,0.00024,0.185,0.171,0.202,0.0072,0.0067,0.0079,25.36,25.34,25.38,0.918,0.912,0.926,0.97,0.97,0.97,0.891,0.885,0.898,25.34,23.28,28.02,24.58,22.58,27.18,0,0,0,0,0,0,0.137,0,0.038,0.37,0.64,0.36,39.3
938988000000,1999,10,1999,1,1,7,0.103,0.0314,0.0715,4421.85,27.04,27.04,26.32,1,1,1,170.2,166.3,173.2,118.2,114.3,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.306,0.3,0.313,118.2,114.3,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0878,0.0865,0.0889,0.0058,0.00547,0.00605,0.00023,0.00021,0.00024,0.196,0.189,0.201,0.0077,0.0074,0.0079,25.34,25.34,25.35,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.13,26.17,27.88,26.32,25.38,27.04,0,0,0,0,0,0,0.146,0,0.0315,0.3,0.69,0.31,42.9
939592800000,1999,10,1999,1,2,7,0.0979,0.0314,0.0664,4084.39,25.05,25.05,24.31,1,1,1,161.9,157.8,164.9,109.9,105.8,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.321,0.315,0.329,109.9,105.8,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0835,0.086,0.00509,0.00475,0.00535,0.0002,0.00019,0.00021,0.181,0.174,0.186,0.0071,0.0068,0.0073,25.34,25.34,25.34,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.06,24.07,25.83,24.31,23.35,25.05,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.7
940197600000,1999,10,1999,1,3,7,0.0929,0.0314,0.0614,3750.4,23.02,23.02,22.32,1,1,1,153.5,150.5,156.5,101.5,98.46,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.339,0.332,0.346,101.5,98.46,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0809,0.083,0.00438,0.00412,0.00463,0.00017,0.00016,0.00018,0.166,0.16,0.171,0.0065,0.0063,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.883,0.887,23.03,22.33,23.73,22.32,21.61,23.02,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.4
940802400000,1999,10,1999,1,4,7,0.0895,0.0314,0.058,3544.67,21.44,21.44,21.1,1,1,1,148,146.9,149.6,95.96,94.9,52,52,52,-4.06e-15,-1.421e-14,0,0.351,0.348,0.354,95.96,94.9,97.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0796,0.0806,0.00391,0.00382,0.00405,0.00015,0.00015,0.00016,0.156,0.154,0.159,0.0061,0.006,0.0062,25.34,25.34,25.35,0.915,0.913,0.916,0.967,0.966,0.968,0.885,0.884,0.885,21.82,21.61,22.16,21.1,20.88,21.44,0,0,0,0,0,0,0.117,0,0.0315,0.35,0.65,0.35,39.6
941407200000,1999,11,1999,2,5,7,0.0904,0.0302,0.0601,3665.54,22.45,22.45,21.82,1,1,1,149.4,146.1,152.1,99.4,96.08,50,50,50,0,-1.421e-14,1.421e-14,0.335,0.329,0.342,99.4,96.08,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0797,0.0818,0.0042,0.00392,0.00443,0.00016,0.00015,0.00017,0.162,0.156,0.167,0.0063,0.0061,0.0065,25.34,25.34,25.34,0.912,0.911,0.915,0.968,0.967,0.97,0.883,0.882,0.885,22.53,21.85,23.15,21.82,21.12,22.45,0,0,0,0,0,0,0.121,0,0.0303,0.33,0.66,0.34,40.5
942012000000,1999,11,1999,2,6,7,0.0954,0.0302,0.0652,4000.71,24.87,24.87,23.81,1,1,1,157.8,151.3,162.2,107.8,101.3,50,50,50,-4.06e-15,-1.421e-14,0,0.317,0.308,0.331,107.8,101.3,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0815,0.0854,0.00491,0.00436,0.00529,0.00019,0.00017,0.00021,0.177,0.165,0.185,0.0069,0.0065,0.0072,25.34,25.34,25.34,0.916,0.912,0.92,0.97,0.969,0.97,0.889,0.884,0.892,24.55,22.95,25.64,23.81,22.25,24.87,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
942616800000,1999,11,1999,2,7,7,0.0964,0.0302,0.0662,4065.17,24.94,24.94,24.2,1,1,1,159.4,158.1,162.5,109.4,108.1,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.314,0.308,0.316,109.4,108.1,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0839,0.0855,0.00505,0.00494,0.00531,0.0002,0.00019,0.00021,0.18,0.177,0.185,0.007,0.0069,0.0073,25.34,25.34,25.34,0.918,0.917,0.92,0.97,0.97,0.97,0.89,0.889,0.892,24.95,24.63,25.71,24.2,23.89,24.94,0,0,0,0,0,0,0.134,0,0.0302,0.31,0.69,0.31,42.2
943221600000,1999,11,1999,2,8,7,0.097,0.0302,0.0667,4101.83,25.93,25.93,24.42,1,1,1,160.3,155.1,166.6,110.3,105.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.312,0.3,0.322,110.3,105.1,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0829,0.0869,0.00513,0.00468,0.00566,0.0002,0.00018,0.00022,0.181,0.172,0.192,0.0071,0.0067,0.0075,25.34,25.34,25.34,0.918,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.17,23.89,26.73,24.42,23.17,25.93,0,0,0,0,0,0,0.136,0,0.0303,0.31,0.69,0.31,42.3
943826400000,1999,11,1999,2,9,7,0.103,0.0341,0.0688,4243.35,27.13,27.13,25.26,1,1,1,170.2,168,171.8,113.8,109,56.43,50,59,0,-1.421e-14,1.421e-14,0.332,0.292,0.351,113.8,109,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0856,0.0887,0.00542,0.00501,0.00608,0.00021,0.0002,0.00024,0.188,0.18,0.201,0.0074,0.0071,0.0079,25.35,25.34,25.36,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.89,0.898,26.04,24.85,27.96,25.26,24.1,27.13,0,0,0,0,0,0,0.14,0,0.0342,0.33,0.67,0.33,41.2
944431200000,1999,12,1999,3,10,7,0.104,0.0357,0.0684,4214,26.68,26.68,25.08,1,1,1,172,166.9,178.6,113,107.9,59,59,59,6.09e-15,0,1.421e-14,0.343,0.33,0.354,113,107.9,119.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0852,0.0894,0.00536,0.00492,0.00592,0.00021,0.00019,0.00023,0.187,0.178,0.199,0.0073,0.007,0.0078,25.36,25.36,25.36,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.889,0.897,25.86,24.58,27.51,25.08,23.84,26.68,0,0,0,0,0,0,0.139,0,0.0356,0.34,0.66,0.34,40.5
945036000000,1999,12,1999,3,11,7,0.11,0.0357,0.0743,4617.08,28.28,28.28,27.48,1,1,1,181.9,178.3,185.2,122.9,119.3,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.319,0.331,122.9,119.3,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0893,0.0917,0.0062,0.00589,0.00648,0.00024,0.00023,0.00025,0.205,0.199,0.211,0.008,0.0078,0.0083,25.36,25.36,25.36,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.33,27.44,29.15,27.48,26.62,28.28,0,0,0,0,0,0,0.153,0,0.0357,0.32,0.68,0.32,42
945640800000,1999,12,1999,3,12,7,0.112,0.0357,0.0763,4751.78,28.73,28.73,28.28,1,1,1,185.2,182.4,187.1,126.2,123.5,59,59,59,0,-1.421e-14,1.421e-14,0.318,0.315,0.323,126.2,123.5,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0907,0.0924,0.00648,0.00624,0.00664,0.00025,0.00024,0.00026,0.211,0.206,0.214,0.0083,0.0081,0.0084,25.36,25.36,25.36,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.16,28.47,29.62,28.28,27.62,28.73,0,0,0,0,0,0,0.157,0,0.0357,0.32,0.68,0.32,42.4
946245600000,1999,12,1999,3,13,7,0.11,0.0381,0.0721,4468.37,28.15,28.15,26.6,1,1,1,182.2,180.3,184.6,119.2,107.3,63,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.346,0.32,0.405,119.2,107.3,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0868,0.0915,0.00588,0.00487,0.00643,0.00023,0.00019,0.00025,0.199,0.179,0.21,0.0078,0.007,0.0082,25.37,25.36,25.38,0.924,0.916,0.929,0.97,0.97,0.97,0.897,0.888,0.901,27.42,24.45,29.02,26.6,23.72,28.15,0,0,0,0,0,0,0.148,0,0.0379,0.35,0.66,0.34,40.6
946850400000,2000,1,1999,4,14,7,0.119,0.0442,0.075,4658.05,30.49,30.49,27.73,1,1,1,196.9,184.6,208.7,123.9,111.6,73,73,73,-4.06e-15,-1.421e-14,0,0.371,0.35,0.395,123.9,111.6,135.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0883,0.0968,0.00629,0.00524,0.00728,0.00025,0.0002,0.00029,0.209,0.187,0.23,0.0082,0.0073,0.009,25.37,25.32,25.39,0.927,0.919,0.933,0.97,0.97,0.97,0.899,0.891,0.905,28.58,25.54,31.43,27.73,24.77,30.49,0,0,0,0,0,0,0.154,0,0.044,0.37,0.63,0.37,39.1
947455200000,2000,1,1999,4,15,7,0.127,0.0442,0.0827,5160.73,31.68,31.68,30.72,1,1,1,209.7,206.2,213.9,136.7,133.2,73,73,73,0,0,0,0.348,0.341,0.354,136.7,133.2,140.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.096,0.0987,0.00737,0.00708,0.00773,0.00029,0.00028,0.0003,0.232,0.225,0.239,0.0091,0.0088,0.0094,25.31,25.28,25.34,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.67,30.85,32.66,30.72,29.92,31.68,0,0,0,0,0,0,0.171,0,0.0443,0.35,0.65,0.35,40.6
948060000000,2000,1,1999,4,16,7,0.139,0.0442,0.0945,5913.54,37.85,37.85,35.2,1,1,1,229.2,218,240.4,156.2,145,73,73,73,0,0,0,0.319,0.304,0.335,156.2,145,167.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.1,0.108,0.00903,0.00808,0.00998,0.00036,0.00032,0.00039,0.266,0.246,0.287,0.01,0.0097,0.011,25.16,25.07,25.25,0.941,0.937,0.944,0.971,0.97,0.974,0.913,0.909,0.919,36.25,33.63,38.87,35.2,32.62,37.85,0,0,0,0,0,0,0.196,0,0.0445,0.32,0.68,0.32,42.5
948664800000,2000,1,1999,4,17,7,0.156,0.0442,0.112,7072.06,45.74,45.74,42.1,1,1,1,258,242.3,273.5,185,169.3,73,73,73,0,-2.842e-14,2.842e-14,0.283,0.267,0.301,185,169.3,200.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.12,0.0115,0.0101,0.0128,0.00045,0.0004,0.00051,0.318,0.29,0.346,0.013,0.011,0.014,24.95,24.86,25.06,0.95,0.945,0.955,0.979,0.975,0.98,0.93,0.921,0.936,43.01,39.32,46.67,42.1,38.32,45.74,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
949269600000,2000,1,1999,4,18,7,0.177,0.0504,0.126,7884.5,48.2,48.2,46.93,1,1,1,291.9,276,309.3,208.6,197.3,83.29,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.286,0.265,0.301,208.6,197.3,224.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.129,0.0135,0.0125,0.0148,0.00054,0.0005,0.00059,0.361,0.341,0.389,0.014,0.014,0.016,24.77,24.66,24.85,0.956,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.45,45.82,52.04,46.93,44.9,48.2,0,0,0,0,0,0,0.261,0,0.051,0.28,0.71,0.29,44.5
949874400000,2000,2,1999,5,19,7,0.207,0.0514,0.156,9428.14,61.19,61.19,56.12,2,2,2,342.6,320,365.9,257.6,235,85,85,85,-4.06e-15,-2.842e-14,0,0.249,0.232,0.266,257.6,235,280.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.133,0.149,0.022,0.0157,0.0316,0.00088,0.00063,0.0013,0.279,0.25,0.313,0.011,0.01,0.013,24.61,24.46,24.75,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.93,26.37,31.54,28.06,25.58,30.59,0,0,0,0,0,0,0.312,0,0.051,0.25,0.75,0.25,45.5
950479200000,2000,2,1999,5,20,7,0.243,0.0514,0.191,11552.4,73.83,73.83,68.76,2,2,2,401.3,373.9,424.7,316.3,288.9,85,85,85,0,0,0,0.212,0.2,0.227,316.3,288.9,339.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.152,0.17,0.0483,0.0353,0.0593,0.002,0.0014,0.0024,0.366,0.325,0.401,0.015,0.013,0.016,24.23,24.09,24.41,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,35.43,32.42,37.99,34.38,31.45,36.91,0,0,0,0,0,0,0.382,0,0.052,0.21,0.79,0.21,47.5
951084000000,2000,2,1999,5,21,7,0.271,0.0514,0.219,13281.8,80.76,80.76,79.06,2,2,2,447.6,431,455.1,362.6,346,85,85,85,0,0,0,0.19,0.187,0.197,362.6,346,370.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.178,0.172,0.181,0.0701,0.0623,0.0737,0.0029,0.0025,0.003,0.435,0.41,0.447,0.018,0.017,0.018,23.95,23.91,24.05,0.95,0.948,0.951,0.977,0.973,0.979,0.928,0.922,0.931,40.46,38.67,41.26,39.53,37.63,40.38,0,0,0,0,0,0,0.439,0,0.052,0.19,0.81,0.19,49
951688800000,2000,2,1999,5,22,7,0.288,0.0609,0.227,13695.3,83.62,83.62,81.52,2,2,2,475.5,459.2,492,374.7,363.1,100.7,85,107,0,0,0,0.212,0.183,0.228,374.7,363.1,385,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.185,0.181,0.189,0.0759,0.0704,0.0807,0.0031,0.0029,0.0033,0.456,0.439,0.472,0.019,0.018,0.02,23.8,23.71,23.88,0.952,0.95,0.953,0.979,0.977,0.98,0.932,0.928,0.934,41.63,40.34,42.66,40.76,39.4,41.81,0,0,0,0,0,0,0.453,0,0.061,0.21,0.79,0.21,47.6
952293600000,2000,3,1999,6,23,7,0.313,0.0647,0.248,14903.1,93.38,93.38,88.71,2,2,2,517,497.7,540.4,410,390.7,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.207,0.198,0.215,410,390.7,433.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.198,0.191,0.206,0.0925,0.0834,0.104,0.0038,0.0035,0.0043,0.51,0.481,0.545,0.021,0.02,0.023,23.56,23.42,23.68,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.26,43.27,47.64,44.35,42.41,46.69,0,0,0,0,0,0,0.493,0,0.065,0.21,0.79,0.21,47.6
952898400000,2000,3,1999,6,24,7,0.362,0.0647,0.298,17250.7,113.8,113.8,102.7,3,2,2.5714285714285716,599.1,552.1,655.5,492.1,445.1,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.179,0.163,0.194,492.1,445.1,548.5,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.235,0.21,0.267,0.134,0.109,0.167,0.0056,0.0046,0.0071,0.577,0.525,0.623,0.024,0.022,0.027,23.13,22.85,23.35,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.56,35.05,51.38,41.1,34,48.2,0,0,0,0,0,0,0.57,0,0.064,0.18,0.82,0.18,47.7
953503200000,2000,3,1999,6,25,7,0.475,0.0647,0.41,22970.4,156.3,156.3,136.7,4,3,3.142857142857143,785.1,683.1,902.5,678.1,576.1,107,107,107,0,0,0,0.137,0.119,0.157,678.1,576.1,795.5,990,990,990,967,966.6,967.5,23,22.5,23.4,0.344,0.282,0.429,0.253,0.186,0.324,0.011,0.008,0.014,0.832,0.67,0.964,0.036,0.029,0.043,22.13,21.53,22.7,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.87,40.02,50.75,43.72,39.06,48.2,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.4
954108000000,2000,3,1999,6,26,7,0.67,0.0678,0.603,30974.2,192.8,192.8,184.4,4,4,4,1108,960,1224,996.3,853,112.1,107,125,-3.248e-14,-1.137e-13,0,0.101,0.0916,0.111,996.3,853,1099,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.641,0.482,0.783,0.484,0.352,0.647,0.022,0.016,0.03,1.4,1.06,1.73,0.064,0.048,0.081,20.37,19.67,21.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.4,42.31,50.58,46.09,41.47,48.2,0,0,0,0,0,0,1.02,0,0.067,0.1,0.9,0.1,46.2
954712800000,2000,4,1999,7,27,7,0.758,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1254,1239,1265,1129,1114,125,125,125,29.13,13.8,39.93,0.0996,0.0988,0.101,1100,1100,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.796,0.789,0.8,0.648,0.648,0.648,0.03,0.03,0.03,1.74,1.74,1.75,0.082,0.081,0.082,19.56,19.52,19.61,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.31,50.21,50.46,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.1,0.88,0.12,42.7
955317600000,2000,4,1999,7,28,7,0.704,0.0875,0.617,31523.8,192.8,192.8,187.6,4,4,4,1165,1102,1224,1020,954.2,144.7,125,148,1.624e-14,0,1.137e-13,0.124,0.102,0.134,1020,954.2,1099,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.677,0.589,0.783,0.486,0.401,0.647,0.023,0.018,0.03,1.45,1.25,1.73,0.067,0.058,0.081,20.14,19.67,20.52,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.07,45.88,50.58,46.91,44.96,48.2,0,0,0,0,0,0,1.04,0,0.087,0.12,0.88,0.12,44.8
955922400000,2000,4,1999,7,29,7,0.611,0.0835,0.527,28157.9,176.3,176.3,167.6,4,4,4,1010,943.5,1078,871.6,818.5,138.1,125,148,0,0,0,0.137,0.127,0.147,871.6,818.5,930.3,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.51,0.457,0.567,0.361,0.335,0.389,0.016,0.015,0.018,1.11,1.01,1.21,0.05,0.045,0.055,20.97,20.64,21.31,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.77,40.79,44.98,41.9,39.88,44.08,0,0,0,0,0,0,0.931,0,0.084,0.14,0.86,0.14,46.1
956527200000,2000,4,1999,7,30,7,0.531,0.0756,0.455,24725.9,156,156,147.2,4,3,3.2857142857142856,877.5,834.4,922.7,752.5,709.4,125,125,125,0,0,0,0.143,0.135,0.15,752.5,709.4,797.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.398,0.363,0.438,0.301,0.275,0.325,0.013,0.012,0.015,0.954,0.899,1,0.042,0.04,0.045,21.64,21.43,21.86,0.956,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.07,39.31,51.6,45.38,38.3,48.2,0,0,0,0,0,0,0.818,0,0.076,0.14,0.86,0.14,46.6
957132000000,2000,5,1999,8,31,7,0.477,0.0889,0.388,21927.7,136.3,136.3,130.5,3,3,3,788.2,755.3,821.4,641.2,608.3,147,147,147,0,0,0,0.187,0.179,0.195,641.2,608.3,674.4,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.324,0.306,0.343,0.229,0.207,0.252,0.01,0.009,0.011,0.785,0.729,0.841,0.034,0.032,0.037,22.16,21.97,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.4,42.42,46.36,43.51,41.58,45.43,0,0,0,0,0,0,0.725,0,0.089,0.19,0.81,0.19,46
957736800000,2000,5,1999,8,32,7,0.424,0.0889,0.335,19155.1,122,122,114,3,3,3,701,662.6,740.8,554,515.6,147,147,147,0,0,0,0.21,0.198,0.222,554,515.6,593.8,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.253,0.298,0.171,0.145,0.198,0.0073,0.0062,0.0085,0.638,0.573,0.705,0.027,0.024,0.03,22.66,22.43,22.88,0.951,0.948,0.954,0.974,0.97,0.979,0.926,0.919,0.934,39.01,36.55,41.53,38.01,35.45,40.68,0,0,0,0,0,0,0.633,0,0.089,0.21,0.79,0.21,45.2
958341600000,2000,5,1999,8,33,7,0.374,0.0889,0.285,16443.6,104.2,104.2,97.88,3,2,2.2857142857142856,618.5,586.9,651.4,471.5,439.9,147,147,147,-1.624e-14,-5.684e-14,0,0.238,0.226,0.25,471.5,439.9,504.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.228,0.212,0.247,0.122,0.107,0.138,0.0052,0.0045,0.0059,0.579,0.536,0.627,0.024,0.023,0.027,23.05,22.94,23.2,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.76,35.03,51.83,44.03,33.98,48.2,0,0,0,0,0,0,0.544,0,0.089,0.24,0.76,0.24,44
958946400000,2000,5,1999,8,34,7,0.333,0.0889,0.244,14582,92.15,92.15,86.8,2,2,2,551,525.3,577.8,404,378.3,147,147,147,2.436e-14,-5.684e-14,5.684e-14,0.267,0.254,0.28,404,378.3,430.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.19,0.208,0.0897,0.0776,0.102,0.0038,0.0032,0.0043,0.504,0.465,0.544,0.021,0.019,0.023,23.42,23.26,23.57,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.29,41.64,47.01,43.4,40.79,46.07,0,0,0,0,0,0,0.482,0,0.089,0.27,0.73,0.27,43.8
959551200000,2000,5,1999,8,35,7,0.3,0.0792,0.221,13249.9,81.71,81.71,78.87,2,2,2,496.1,475.9,517.4,365.1,356.2,131,119,147,-8.12e-15,-5.684e-14,0,0.264,0.24,0.292,365.1,356.2,376.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.181,0.188,0.0713,0.0671,0.0769,0.003,0.0028,0.0032,0.445,0.432,0.462,0.018,0.018,0.019,23.72,23.62,23.83,0.95,0.949,0.952,0.977,0.975,0.98,0.928,0.925,0.933,40.37,39.3,41.7,39.43,38.3,40.85,0,0,0,0,0,0,0.438,0,0.079,0.26,0.74,0.26,44.2
960156000000,2000,6,1999,9,36,7,0.273,0.072,0.201,12053.4,75.77,75.77,71.75,2,2,2,451.3,434.6,469.6,332.3,315.6,119,119,119,0,0,0,0.264,0.253,0.274,332.3,315.6,350.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.172,0.166,0.179,0.0559,0.0479,0.0645,0.0023,0.002,0.0027,0.395,0.37,0.422,0.016,0.015,0.017,23.97,23.86,24.07,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.915,0.924,36.94,35.13,38.91,35.87,34.08,37.89,0,0,0,0,0,0,0.399,0,0.072,0.26,0.74,0.26,44.2
960760800000,2000,6,1999,9,37,7,0.25,0.072,0.178,10716.9,67.06,67.06,63.79,2,2,2,414,399.3,429.4,295,280.3,119,119,119,0,0,0,0.288,0.277,0.298,295,280.3,310.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.154,0.164,0.0382,0.0313,0.0455,0.0016,0.0013,0.0019,0.339,0.317,0.362,0.014,0.013,0.015,24.2,24.11,24.29,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.88,31.25,34.57,31.9,30.31,33.53,0,0,0,0,0,0,0.354,0,0.072,0.29,0.71,0.29,42.9
961365600000,2000,6,1999,9,38,7,0.231,0.072,0.159,9571.37,59.63,59.63,56.97,2,2,2,382.3,370,394.6,263.3,251,119,119,119,-4.06e-15,-2.842e-14,0,0.312,0.302,0.322,263.3,251,275.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.144,0.152,0.0233,0.0175,0.0291,0.00094,0.00071,0.0012,0.291,0.273,0.31,0.012,0.011,0.013,24.4,24.32,24.48,0.932,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.37,28.01,30.74,28.49,27.17,29.82,0,0,0,0,0,0,0.317,0,0.072,0.31,0.69,0.31,41.4
961970400000,2000,6,1999,9,39,7,0.214,0.0701,0.144,8671.8,53.44,53.44,51.62,2,2,2,354.4,343.5,365.9,238.5,231.6,115.9,108,119,4.06e-15,-2.842e-14,2.842e-14,0.327,0.311,0.339,238.5,231.6,246.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.137,0.142,0.016,0.0154,0.0167,0.00065,0.00062,0.00068,0.258,0.251,0.268,0.01,0.01,0.011,24.57,24.5,24.63,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,26.61,25.8,27.55,25.81,25.02,26.72,0,0,0,0,0,0,0.287,0,0.07,0.33,0.67,0.33,40.5
962575200000,2000,7,1999,10,40,7,0.199,0.0653,0.134,8140.66,50.24,50.24,48.46,2,1,1.1428571428571428,329.4,319.7,339.9,221.4,211.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.328,0.318,0.338,221.4,211.7,231.9,990,990,990,965,965,965.1,25,24.9,25,0.132,0.128,0.135,0.0146,0.0137,0.0155,0.00058,0.00055,0.00062,0.365,0.25,0.4,0.015,0.01,0.016,24.59,24.52,24.65,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.18,25.9,52.64,44.87,25.12,48.2,0,0,0,0,0,0,0.269,0,0.065,0.33,0.67,0.33,40.9
963180000000,2000,7,1999,10,41,7,0.186,0.0653,0.121,7603.92,47.29,47.29,45.26,1,1,1,307.7,298.7,316.7,199.7,190.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.351,0.341,0.362,199.7,190.7,208.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.012,0.0135,0.00051,0.00048,0.00054,0.349,0.333,0.365,0.014,0.013,0.015,24.71,24.65,24.77,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.19,44.09,48.25,45.26,43.21,47.29,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.9
963784800000,2000,7,1999,10,42,7,0.174,0.0653,0.109,6828.99,42.52,42.52,40.65,1,1,1,287.8,280.3,295.6,179.8,172.3,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.375,0.365,0.385,179.8,172.3,187.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.011,0.0104,0.0117,0.00044,0.00041,0.00047,0.313,0.3,0.327,0.012,0.012,0.013,24.84,24.79,24.88,0.949,0.946,0.951,0.979,0.976,0.98,0.928,0.923,0.932,41.54,39.79,43.38,40.65,38.81,42.52,0,0,0,0,0,0,0.226,0,0.065,0.38,0.63,0.37,39.2
964389600000,2000,7,1999,10,43,7,0.164,0.0653,0.0985,6131.42,38.2,38.2,36.5,1,1,1,270.9,264.8,277.9,162.9,156.8,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.399,0.389,0.408,162.9,156.8,169.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.0096,0.00907,0.0102,0.00038,0.00036,0.0004,0.283,0.272,0.296,0.011,0.011,0.012,24.93,24.89,24.97,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.57,36.13,39.21,36.5,35.05,38.2,0,0,0,0,0,0,0.203,0,0.0655,0.4,0.6,0.4,37.4
964994400000,2000,7,1999,10,44,7,0.154,0.0575,0.0965,6011.02,37.54,37.54,35.78,1,1,1,254.7,247,262.8,159.5,154,95.14,93,108,-8.12e-15,-2.842e-14,0,0.374,0.358,0.411,159.5,154,166.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00931,0.00884,0.00993,0.00037,0.00035,0.00039,0.275,0.265,0.288,0.011,0.01,0.011,25.01,24.97,25.05,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.86,35.57,38.58,35.78,34.51,37.54,0,0,0,0,0,0,0.199,0,0.0575,0.37,0.63,0.37,39
965599200000,2000,8,1999,11,45,7,0.144,0.0562,0.0876,5448.23,33.95,33.95,32.43,1,1,1,237.8,231.9,244.5,144.8,138.9,93,93,93,0,0,0,0.391,0.38,0.401,144.8,138.9,151.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00806,0.00756,0.00863,0.00032,0.0003,0.00034,0.249,0.238,0.261,0.0098,0.0094,0.01,25.12,25.07,25.17,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.43,32.04,35,32.43,31.08,33.95,0,0,0,0,0,0,0.18,0,0.0564,0.39,0.61,0.39,37.8
966204000000,2000,8,1999,11,46,7,0.136,0.0562,0.0794,4929.15,30.65,30.65,29.34,1,1,1,224.3,218.5,230,131.3,125.5,93,93,93,0,-1.421e-14,1.421e-14,0.415,0.404,0.426,131.3,125.5,137,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0961,0.1,0.00691,0.00642,0.0074,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0088,0.0084,0.0092,25.23,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.25,28.9,31.6,29.34,28.03,30.65,0,0,0,0,0,0,0.163,0,0.0566,0.41,0.58,0.42,36.2
966808800000,2000,8,1999,11,47,7,0.128,0.0562,0.0716,4426.49,27.59,27.59,26.35,1,1,1,211.4,206.8,216.6,118.4,113.8,93,93,93,0,-1.421e-14,1.421e-14,0.44,0.429,0.45,118.4,113.8,123.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0935,0.0919,0.0954,0.00581,0.00542,0.00626,0.00023,0.00021,0.00025,0.202,0.193,0.211,0.0079,0.0076,0.0083,25.33,25.29,25.37,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.16,26.06,28.44,26.35,25.27,27.59,0,0,0,0,0,0,0.146,0,0.0564,0.44,0.56,0.44,34.6
967413600000,2000,8,1999,11,48,7,0.121,0.0508,0.0701,3760.72,28.46,28.46,22.39,1,1,1,199.9,191.8,205.4,115.9,108.3,84,72,93,4.06e-15,-1.421e-14,1.421e-14,0.419,0.362,0.462,115.9,108.3,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.09,0.0944,0.0056,0.00496,0.00653,0.00022,0.00019,0.00026,0.196,0.184,0.215,0.0077,0.0072,0.0084,25.39,25.38,25.41,0.791,0,0.929,0.831,0,0.97,0.767,0,0.901,23.08,0,29.34,22.39,0,28.46,0,1,0,0,0.143,0,0.124,0.143,0.0509,0.42,0.58,0.42,31.1
968018400000,2000,9,1999,12,49,7,0.109,0.0435,0.0651,4003.08,25.87,25.87,23.83,1,1,1,179.7,171.2,188.2,107.7,99.24,72,72,72,0,-1.421e-14,1.421e-14,0.401,0.383,0.42,107.7,99.24,116.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0877,0.0847,0.0907,0.00491,0.00419,0.00563,0.00019,0.00016,0.00022,0.18,0.165,0.196,0.0071,0.0065,0.0076,25.38,25.38,25.38,0.916,0.911,0.922,0.97,0.968,0.97,0.889,0.883,0.894,24.57,22.51,26.67,23.83,21.8,25.87,0,0,0,0,0,0,0.132,0,0.0439,0.4,0.6,0.4,36.7
968623200000,2000,9,1999,12,50,7,0.0987,0.0435,0.0551,3384.68,21.3,21.3,20.15,1,1,1,163.1,158.4,168.8,91.12,86.39,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.442,0.427,0.455,91.12,86.39,96.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0801,0.0838,0.00349,0.00309,0.00398,0.00014,0.00012,0.00016,0.151,0.142,0.161,0.0059,0.0056,0.0063,25.38,25.37,25.38,0.921,0.914,0.926,0.965,0.963,0.967,0.889,0.885,0.892,20.88,19.92,22.02,20.15,19.18,21.3,0,0,0,0,0,0,0.112,0,0.0436,0.44,0.56,0.44,34.3
969228000000,2000,9,1999,12,51,7,0.0925,0.0435,0.049,3033.98,19.01,19.01,18.06,1,1,1,153,147.7,157.6,81,75.72,72,72,72,0,-1.421e-14,1.421e-14,0.471,0.457,0.487,81,75.72,85.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0764,0.0798,0.00263,0.00219,0.00302,0.0001,0.000086,0.00012,0.133,0.123,0.141,0.0052,0.0048,0.0055,25.37,25.37,25.38,0.933,0.927,0.939,0.961,0.96,0.962,0.896,0.893,0.901,18.79,17.7,19.75,18.06,16.99,19.01,0,0,0,0,0,0,0.1,0,0.0435,0.47,0.53,0.47,32.8
969832800000,2000,9,1999,12,52,7,0.086,0.0418,0.0442,2700.57,19.1,19.1,16.07,1,1,1,142.3,138.2,146.4,73.11,67.52,69.14,52,72,4.06e-15,-1.421e-14,1.421e-14,0.486,0.376,0.516,73.11,67.52,86.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0735,0.0765,0.00196,0.00149,0.00307,0.000077,0.000058,0.00012,0.118,0.109,0.138,0.0046,0.0043,0.0054,25.38,25.36,25.39,0.919,0.899,0.937,0.96,0.96,0.963,0.883,0.863,0.899,16.74,15.12,19.84,16.07,14.52,19.1,0,0,0,0,0,0,0.0893,0,0.0418,0.49,0.51,0.49,31.4
970437600000,2000,10,2000,1,1,7,0.0819,0.0314,0.0505,3117.24,19.04,19.04,18.56,1,1,1,135.5,133.5,137.9,83.5,81.5,52,52,52,0,-1.421e-14,1.421e-14,0.384,0.377,0.39,83.5,81.5,85.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0749,0.0764,0.00285,0.00268,0.00305,0.00011,0.00011,0.00012,0.134,0.13,0.138,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.932,0.962,0.961,0.963,0.893,0.891,0.895,19.3,18.89,19.78,18.56,18.15,19.04,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
971042400000,2000,10,2000,1,2,7,0.0797,0.0314,0.0482,2987.93,18.09,18.09,17.79,1,1,1,131.7,129.9,133.2,79.71,77.95,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.39,0.4,79.71,77.95,81.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0736,0.0748,0.00253,0.00238,0.00265,0.000099,0.000093,0.0001,0.127,0.124,0.13,0.005,0.0049,0.0051,25.37,25.37,25.38,0.934,0.932,0.936,0.96,0.96,0.961,0.897,0.895,0.899,18.52,18.16,18.84,17.79,17.44,18.09,0,0,0,0,0,0,0.0988,0,0.0315,0.39,0.6,0.4,37.5
971647200000,2000,10,2000,1,3,7,0.0766,0.0314,0.0452,2802.8,17.28,17.28,16.68,1,1,1,126.7,124.2,129.1,74.67,72.21,52,52,52,0,0,0,0.411,0.403,0.419,74.67,72.21,77.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0716,0.0733,0.0021,0.00189,0.00231,0.000082,0.000074,0.00009,0.118,0.113,0.122,0.0046,0.0045,0.0048,25.38,25.38,25.39,0.935,0.925,0.94,0.96,0.96,0.96,0.897,0.888,0.902,17.38,16.64,18,16.68,15.97,17.28,0,0,0,0,0,0,0.0927,0,0.0314,0.41,0.59,0.41,36.6
972252000000,2000,10,2000,1,4,7,0.0747,0.0314,0.0433,2650.28,16.23,16.23,15.78,1,1,1,123.6,122.6,125,71.58,70.57,52,52,52,0,0,0,0.421,0.416,0.424,71.58,70.57,73.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.071,0.0719,0.00183,0.00175,0.00196,0.000072,0.000069,0.000077,0.112,0.111,0.115,0.0044,0.0043,0.0045,25.39,25.39,25.39,0.922,0.916,0.93,0.96,0.96,0.96,0.885,0.88,0.893,16.43,16.1,16.91,15.78,15.46,16.23,0,0,0,0,0,0,0.0876,0,0.0314,0.42,0.58,0.42,35.5
972856800000,2000,10,2000,1,5,7,0.0772,0.0306,0.0466,2885.05,18.11,18.11,17.17,1,1,1,127.6,124.5,131.3,77.03,72.48,50.57,50,52,0,0,0,0.397,0.381,0.418,77.03,72.48,81.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0717,0.0745,0.0023,0.00191,0.00266,0.00009,0.000075,0.0001,0.122,0.114,0.129,0.0048,0.0045,0.0051,25.38,25.37,25.39,0.933,0.927,0.939,0.96,0.96,0.961,0.896,0.89,0.902,17.89,16.73,18.86,17.17,16.06,18.11,0,0,0,0,0,0,0.0954,0,0.0306,0.4,0.6,0.4,37.4
973461600000,2000,11,2000,2,6,7,0.0833,0.0302,0.0531,3262.3,20.06,20.06,19.42,1,1,1,137.7,132.1,140.9,87.72,82.14,50,50,50,0,-1.421e-14,1.421e-14,0.363,0.355,0.378,87.72,82.14,90.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0748,0.0778,0.00321,0.00273,0.00348,0.00013,0.00011,0.00014,0.141,0.131,0.147,0.0055,0.0051,0.0057,25.36,25.35,25.37,0.924,0.92,0.931,0.963,0.961,0.965,0.89,0.888,0.894,20.16,19.02,20.8,19.42,18.28,20.06,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.2
974066400000,2000,11,2000,2,7,7,0.0858,0.0302,0.0556,3405.56,20.62,20.62,20.27,1,1,1,141.9,139,143.6,91.9,88.97,50,50,50,0,-1.421e-14,1.421e-14,0.352,0.348,0.36,91.9,88.97,93.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0772,0.0788,0.00356,0.00331,0.00371,0.00014,0.00013,0.00015,0.148,0.143,0.151,0.0058,0.0056,0.0059,25.35,25.35,25.36,0.919,0.917,0.922,0.965,0.964,0.966,0.887,0.886,0.889,21,20.41,21.35,20.27,19.67,20.62,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
974671200000,2000,11,2000,2,8,7,0.0826,0.0302,0.0524,3224.81,19.51,19.51,19.2,1,1,1,136.6,135.7,138.2,86.63,85.69,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.366,0.362,0.368,86.63,85.69,88.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.076,0.0769,0.00311,0.00303,0.00324,0.00012,0.00012,0.00013,0.139,0.137,0.142,0.0054,0.0054,0.0056,25.36,25.36,25.36,0.925,0.923,0.926,0.963,0.962,0.964,0.891,0.89,0.892,19.94,19.74,20.24,19.2,19,19.51,0,0,0,0,0,0,0.107,0,0.0302,0.37,0.63,0.37,39
975276000000,2000,11,2000,2,9,7,0.0937,0.0326,0.0611,3737.16,23.19,23.19,22.24,1,1,1,155,144.4,164.1,101.1,94.44,53.86,50,59,2.03e-15,-1.421e-14,1.421e-14,0.347,0.322,0.368,101.1,94.44,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0791,0.0843,0.00434,0.00378,0.00469,0.00017,0.00015,0.00018,0.165,0.153,0.173,0.0065,0.006,0.0068,25.35,25.34,25.35,0.914,0.911,0.916,0.969,0.966,0.97,0.885,0.883,0.887,22.96,21.51,23.9,22.24,20.79,23.19,0,0,0,0,0,0,0.124,0,0.0326,0.35,0.65,0.35,39.9
975880800000,2000,12,2000,3,10,7,0.104,0.0357,0.0686,4233.33,27.35,27.35,25.2,1,1,1,172.5,167.1,181.4,113.5,108.1,59,59,59,0,-1.421e-14,1.421e-14,0.342,0.325,0.353,113.5,108.1,122.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0853,0.0904,0.0054,0.00494,0.00615,0.00021,0.00019,0.00024,0.188,0.179,0.204,0.0074,0.007,0.008,25.36,25.36,25.36,0.92,0.917,0.927,0.97,0.97,0.97,0.893,0.889,0.899,25.98,24.65,28.2,25.2,23.91,27.35,0,0,0,0,0,0,0.14,0,0.0354,0.34,0.66,0.34,40.7
976485600000,2000,12,2000,3,11,7,0.11,0.0357,0.0747,4642.04,28.99,28.99,27.63,1,1,1,182.5,180,188.2,123.5,121,59,59,59,4.06e-15,0,1.421e-14,0.323,0.314,0.328,123.5,121,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0899,0.0928,0.00625,0.00603,0.00673,0.00024,0.00024,0.00026,0.206,0.202,0.216,0.0081,0.0079,0.0085,25.36,25.36,25.36,0.927,0.926,0.93,0.97,0.97,0.97,0.899,0.898,0.902,28.49,27.85,29.89,27.63,27.02,28.99,0,0,0,0,0,0,0.154,0,0.0353,0.32,0.68,0.32,42.2
977090400000,2000,12,2000,3,12,7,0.125,0.0357,0.089,5581.16,36.44,36.44,33.22,1,1,1,206.2,192.8,220.2,147.2,133.8,59,59,59,0,0,0,0.287,0.268,0.306,147.2,133.8,161.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0944,0.104,0.00827,0.00713,0.00945,0.00032,0.00028,0.00037,0.249,0.225,0.274,0.0097,0.0088,0.011,25.3,25.21,25.36,0.937,0.932,0.942,0.97,0.97,0.971,0.909,0.904,0.915,34.24,31.02,37.54,33.22,30.09,36.44,0,0,0,0,0,0,0.185,0,0.036,0.29,0.71,0.29,44.6
977695200000,2000,12,2000,3,13,7,0.148,0.0357,0.113,7137.56,47.91,47.91,42.49,1,1,1,245.3,225.4,268.6,186.3,166.4,59,59,59,-4.06e-15,-2.842e-14,0,0.242,0.22,0.262,186.3,166.4,209.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.106,0.121,0.0116,0.00989,0.0136,0.00046,0.00039,0.00054,0.318,0.283,0.36,0.013,0.011,0.014,25.02,24.87,25.16,0.95,0.944,0.956,0.978,0.973,0.98,0.929,0.919,0.937,43.42,38.76,48.88,42.49,37.72,47.91,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.2
978300000000,2001,1,2000,4,14,7,0.19,0.0442,0.145,8869.82,61.5,61.5,52.8,2,1,1.5714285714285714,313.5,279.8,354.7,240.5,206.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.234,0.206,0.261,240.5,206.8,281.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.134,0.122,0.148,0.0189,0.0133,0.032,0.00076,0.00053,0.0013,0.32,0.251,0.389,0.013,0.01,0.016,24.71,24.51,24.82,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,38.2,26.62,52.28,36.65,25.82,48.2,0,0,0,0,0,0,0.293,0,0.045,0.23,0.76,0.24,46.7
978904800000,2001,1,2000,4,15,7,0.24,0.0442,0.196,11879.7,76.45,76.45,70.71,2,2,2,397.4,368.1,423.4,324.4,295.1,73,73,73,0,0,0,0.184,0.172,0.198,324.4,295.1,350.4,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.153,0.173,0.0521,0.0383,0.0644,0.0021,0.0015,0.0026,0.377,0.333,0.416,0.015,0.013,0.017,24.24,24.08,24.43,0.944,0.939,0.948,0.971,0.97,0.974,0.917,0.911,0.924,36.4,33.2,39.23,35.36,32.2,38.22,0,0,0,0,0,0,0.393,0,0.044,0.18,0.82,0.18,49.5
979509600000,2001,1,2000,4,16,7,0.28,0.0442,0.236,14308.3,91.68,91.68,85.17,2,2,2,463.3,430.7,494.7,390.3,357.7,73,73,73,0,0,0,0.158,0.148,0.169,390.3,357.7,421.7,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.187,0.175,0.198,0.0832,0.0678,0.0981,0.0034,0.0028,0.0041,0.476,0.427,0.523,0.02,0.017,0.022,23.84,23.65,24.03,0.953,0.949,0.956,0.979,0.976,0.98,0.934,0.927,0.937,43.49,40.03,46.78,42.58,39.07,45.84,0,0,0,0,0,0,0.473,0,0.044,0.16,0.84,0.16,51.1
