datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1168207200000,2007,1,2006,4,15,7,0.197,0.0442,0.153,9265.11,62.8,62.8,55.15,2,1,1.8571428571428572,325.4,292.4,360.7,252.4,219.4,73,73,73,4.06e-15,0,2.842e-14,0.225,0.202,0.25,252.4,219.4,287.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.126,0.15,0.0213,0.0144,0.0348,0.00085,0.00057,0.0014,0.293,0.244,0.379,0.012,0.0097,0.015,24.68,24.47,24.83,0.934,0.923,0.958,0.971,0.97,0.98,0.908,0.896,0.939,32.17,25.99,51.02,31.02,25.21,48.2,0,0,0,0,0,0,0.306,0,0.044,0.22,0.78,0.22,47
1168812000000,2007,1,2006,4,16,7,0.263,0.0442,0.219,13285.3,92.18,92.18,79.08,2,2,2,435.7,378,497.2,362.7,305,73,73,73,0,0,0,0.169,0.147,0.193,362.7,305,424.2,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.177,0.157,0.199,0.0702,0.0429,0.0992,0.0029,0.0017,0.0041,0.434,0.348,0.527,0.018,0.014,0.022,24.01,23.64,24.36,0.949,0.941,0.957,0.976,0.97,0.98,0.926,0.913,0.937,40.51,34.28,47.03,39.54,33.25,46.09,0,0,0,0,0,0,0.439,0,0.044,0.17,0.83,0.17,50.5
1169416800000,2007,1,2006,4,17,7,0.347,0.0442,0.303,17542.7,115.8,115.8,104.4,3,2,2.5714285714285716,573.9,517.7,627.6,500.9,444.7,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.128,0.116,0.141,500.9,444.7,554.6,990,990,990,966.2,965.9,966.4,23.8,23.6,24.1,0.234,0.206,0.263,0.139,0.109,0.171,0.0058,0.0045,0.0073,0.585,0.537,0.627,0.025,0.023,0.027,23.24,22.96,23.51,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.939,43.48,36.1,52.68,41.69,35.02,48.2,0,0,0,0,0,0,0.58,0,0.044,0.13,0.87,0.13,50.6
1170021600000,2007,1,2006,4,18,7,0.424,0.0552,0.369,21209.5,133.9,133.9,126.2,3,3,3,701.3,645.9,759.1,610,572.9,91.29,73,105,0,0,0,0.13,0.107,0.15,610,572.9,654.1,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.298,0.274,0.325,0.208,0.184,0.238,0.009,0.0078,0.01,0.723,0.658,0.8,0.031,0.028,0.035,22.57,22.26,22.86,0.955,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,42.95,40.78,45.53,42.08,39.87,44.62,0,0,0,0,0,0,0.701,0,0.055,0.13,0.87,0.13,50
1170626400000,2007,2,2006,5,19,7,0.533,0.0663,0.467,25446.1,167.8,167.8,151.5,4,3,3.4285714285714284,881.4,778.6,1009,771.8,673.6,109.6,105,137,0,0,0,0.125,0.11,0.136,771.8,673.6,871.8,990,990,990,967.4,967,967.9,22.6,22.1,23,0.411,0.336,0.503,0.309,0.251,0.361,0.014,0.011,0.016,0.968,0.833,1.1,0.043,0.036,0.05,21.61,20.97,22.15,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.03,40.58,51.86,44.63,39.65,48.2,0,0,0,0,0,0,0.841,0,0.066,0.12,0.88,0.12,47.7
1171231200000,2007,2,2006,5,20,7,0.756,0.0829,0.636,31734.4,192.8,192.8,188.9,4,4,4,1250,1068,1425,1113,930.7,137,137,137,61.43,0,187.7,0.111,0.0962,0.128,1052,930.7,1100,990,990,990,968.7,968.1,969.2,21.3,20.8,21.9,0.738,0.557,0.858,0.56,0.389,0.648,0.026,0.018,0.031,1.59,1.2,1.81,0.075,0.055,0.087,19.73,18.95,20.68,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.44,45.1,50.4,47.22,44.19,48.2,0,0,0,0,0,0,1.05,0,0.12,0.11,0.84,0.16,42
1171836000000,2007,2,2006,5,21,7,0.974,0.0937,0.665,30939.5,189.3,189.3,184.2,4,4,4,1611,1465,1773,1456,1328,154.9,137,162,356.3,228.3,511.4,0.0961,0.0909,0.104,1100,1100,1100,990,990,990,969.8,969.4,970.4,20.2,19.6,20.6,0.902,0.875,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.095,18.31,17.76,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.98,45.54,48.29,46.04,44.63,47.33,0,0,0,0,0,0,1.02,0,0.309,0.096,0.68,0.32,31.8
1172440800000,2007,2,2006,5,22,7,1.17,0.125,0.665,29092.1,176.7,176.7,173.2,4,4,4,1927,1825,2000,1721,1663,206,162,239,620.8,562.7,660.7,0.107,0.0849,0.123,1100,1100,1100,990,990,990,970.9,970.5,971.1,19.1,18.9,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.26,17.03,17.59,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.18,43.54,45.08,43.29,42.67,44.17,0,0,0,0,0,0,0.962,0,0.505,0.11,0.57,0.43,24.9
1173045600000,2007,3,2006,6,23,7,1.24,0.14,0.665,28456.1,170.2,170.2,169.4,4,4,4,2050,2018,2082,1819,1779,231,183,239,718.8,678.5,799.1,0.113,0.0879,0.118,1100,1100,1100,990,990,990,971.2,971.1,971.3,18.8,18.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.83,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.21,43,43.42,42.35,42.14,42.55,0,0,0,0,0,0,0.941,0,0.575,0.11,0.54,0.46,22.9
1173650400000,2007,3,2006,6,24,7,1.29,0.111,0.665,28131.6,168.3,168.3,167.5,4,4,4,2126,2093,2158,1943,1910,183,183,183,842.6,810,875.4,0.0861,0.0848,0.0874,1100,1100,1100,990,990,990,971.4,971.3,971.5,18.6,18.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.64,16.8,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.72,42.5,42.93,41.86,41.65,42.07,0,0,0,0,0,0,0.93,0,0.625,0.086,0.52,0.48,21.8
1174255200000,2007,3,2006,6,25,7,1.32,0.111,0.665,27870.9,166.3,166.3,165.9,4,4,4,2187,2169,2199,2004,1986,183,183,183,903.6,886.3,915.7,0.0837,0.0832,0.0844,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.55,16.62,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.32,42.24,42.43,41.47,41.4,41.58,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
1174860000000,2007,3,2006,6,26,7,1.34,0.114,0.665,27770,165.5,165.5,165.3,4,4,4,2210,2202,2217,2022,1993,187.9,183,217,922.4,892.7,934.1,0.085,0.0825,0.0982,1100,1100,1100,990,990,990,971.6,971.6,971.6,18.4,18.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.5,16.54,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.17,42.12,42.22,41.32,41.28,41.37,0,0,0,0,0,0,0.918,0,0.675,0.085,0.5,0.5,20.7
1175464800000,2007,4,2006,7,27,7,1.29,0.131,0.665,28071.1,168.9,168.9,167.1,4,4,4,2140,2068,2199,1923,1851,217,217,217,822.8,750.7,881.7,0.101,0.0987,0.105,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.69,16.55,16.86,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.63,42.24,43.09,41.77,41.4,42.23,0,0,0,0,0,0,0.928,0,0.625,0.1,0.52,0.48,21.8
1176069600000,2007,4,2006,7,28,7,1.19,0.101,0.665,28831.9,173.6,173.6,171.6,4,4,4,1974,1915,2043,1806,1767,167.7,148,217,706.3,667,744.6,0.0848,0.0743,0.108,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.12,16.92,17.3,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.78,43.26,44.28,42.9,42.39,43.39,0,0,0,0,0,0,0.953,0,0.525,0.085,0.56,0.44,24.2
1176674400000,2007,4,2006,7,29,7,1.13,0.0895,0.665,29430,176.1,176.1,175.2,4,4,4,1868,1842,1898,1720,1694,148,148,148,620.2,594,649.5,0.0792,0.078,0.0803,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.45,17.36,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.69,44.43,44.92,43.79,43.54,44.02,0,0,0,0,0,0,0.973,0,0.465,0.079,0.59,0.41,26
1177279200000,2007,4,2006,7,30,7,1.09,0.0895,0.665,29853.9,179.3,179.3,177.7,4,4,4,1795,1750,1832,1647,1602,148,148,148,546.9,501.6,583.6,0.0825,0.0808,0.0846,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.69,17.57,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.33,45.01,45.73,44.43,44.11,44.82,0,0,0,0,0,0,0.987,0,0.425,0.082,0.61,0.39,27.4
1177884000000,2007,4,2006,7,31,7,1.02,0.112,0.665,30518.2,183.6,183.6,181.7,4,4,4,1682,1626,1733,1496,1434,185.7,148,192,395.9,334.1,484.7,0.11,0.0854,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.919,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.06,17.89,18.25,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.34,45.88,46.83,45.41,44.96,45.89,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1178488800000,2007,5,2006,8,32,7,0.929,0.116,0.665,31373.9,189.3,189.3,186.7,4,4,4,1535,1468,1603,1343,1276,192,192,192,243.5,176.4,311.2,0.125,0.12,0.131,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.897,0.871,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.56,18.32,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,47.03,48.28,46.69,46.09,47.31,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1179093600000,2007,5,2006,8,33,7,0.815,0.116,0.658,32181.5,192.8,192.8,191.6,4,4,4,1347,1230,1446,1155,1038,192,192,192,67.32,0,154.5,0.143,0.133,0.156,1088,1038,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.807,0.706,0.862,0.62,0.509,0.648,0.03,0.024,0.031,1.72,1.5,1.81,0.082,0.07,0.087,19.28,18.88,19.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49,48.3,49.8,47.89,47.33,48.2,0,0,0,0,0,0,1.06,0,0.157,0.14,0.81,0.19,39.5
1179698400000,2007,5,2006,8,34,7,0.669,0.116,0.552,28952.3,185.1,185.1,172.3,4,4,4,1105,1026,1193,913.5,834.5,192,192,192,-1.624e-14,-1.137e-13,0,0.174,0.161,0.187,913.5,834.5,1001,990,990,990,968.2,968,968.5,21.8,21.5,22,0.555,0.48,0.652,0.381,0.343,0.425,0.018,0.016,0.02,1.19,1.05,1.36,0.055,0.048,0.063,20.58,20.14,20.97,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.98,40.92,47.21,43.08,40.02,46.27,0,0,0,0,0,0,0.957,0,0.117,0.17,0.83,0.17,43.3
1180303200000,2007,5,2006,8,35,7,0.572,0.108,0.464,24569.9,156.1,156.1,146.2,4,3,3.142857142857143,946.2,896,1004,767.5,735,178.7,161,192,0,0,0,0.189,0.174,0.204,767.5,735,811.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.418,0.386,0.459,0.31,0.292,0.332,0.014,0.013,0.015,1,0.952,1.05,0.045,0.042,0.047,21.31,21.08,21.56,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,49.21,40,52.14,46.89,39.04,48.2,0,0,0,0,0,0,0.812,0,0.108,0.19,0.81,0.19,43
1180908000000,2007,6,2006,9,36,7,0.509,0.0974,0.411,22971.8,143.3,143.3,136.7,3,3,3,840.8,807.3,880.9,679.8,646.3,161,161,161,0,0,0,0.192,0.183,0.199,679.8,646.3,719.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.33,0.373,0.255,0.233,0.282,0.011,0.01,0.012,0.853,0.796,0.921,0.038,0.035,0.041,21.88,21.66,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.51,44.59,48.76,45.58,43.69,47.78,0,0,0,0,0,0,0.76,0,0.098,0.19,0.81,0.19,45.1
1181512800000,2007,6,2006,9,37,7,0.469,0.0974,0.372,21097.6,129.6,129.6,125.6,3,3,3,776.3,749.6,799,615.3,588.6,161,161,161,0,0,0,0.207,0.201,0.215,615.3,588.6,638,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.297,0.325,0.212,0.194,0.227,0.0092,0.0084,0.0099,0.744,0.699,0.782,0.032,0.03,0.034,22.25,22.12,22.4,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.72,41.1,44.09,41.86,40.21,43.21,0,0,0,0,0,0,0.698,0,0.097,0.21,0.79,0.21,45
1182117600000,2007,6,2006,9,38,7,0.426,0.0974,0.329,18751,118.4,118.4,111.6,3,3,3,704.6,672.2,738.4,543.6,511.2,161,161,161,-8.12e-15,-5.684e-14,0,0.229,0.218,0.24,543.6,511.2,577.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.272,0.253,0.291,0.164,0.142,0.187,0.0071,0.0061,0.0081,0.623,0.568,0.68,0.027,0.024,0.029,22.66,22.47,22.84,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.25,36.16,40.39,37.2,35.08,39.46,0,0,0,0,0,0,0.62,0,0.097,0.23,0.77,0.23,44
1182722400000,2007,6,2006,9,39,7,0.384,0.0951,0.289,16360.8,103.3,103.3,97.39,3,2,2.142857142857143,634.4,607.9,662.1,477.2,454.9,157.3,135,161,-2.436e-14,-5.684e-14,0,0.248,0.222,0.261,477.2,454.9,501.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.221,0.248,0.124,0.114,0.136,0.0053,0.0048,0.0058,0.606,0.551,0.648,0.026,0.024,0.028,22.96,22.84,23.06,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.76,35.5,52.67,46.23,34.43,48.2,0,0,0,0,0,0,0.541,0,0.095,0.25,0.75,0.25,42.6
1183327200000,2007,7,2006,10,40,7,0.348,0.0816,0.266,15752,96.4,96.4,93.76,2,2,2,575.5,553,599.4,440.5,418,135,135,135,1.624e-14,-5.684e-14,5.684e-14,0.235,0.225,0.244,440.5,418,464.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.204,0.224,0.107,0.0963,0.118,0.0045,0.004,0.005,0.559,0.525,0.598,0.023,0.022,0.025,23.25,23.1,23.39,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.06,45.83,50.36,46.88,44.91,48.2,0,0,0,0,0,0,0.521,0,0.082,0.23,0.76,0.24,45.3
1183932000000,2007,7,2006,10,41,7,0.318,0.104,0.214,12709.3,88.35,88.35,75.65,2,2,2,525.3,506.2,545.6,353.9,320.2,171.4,135,186,1.624e-14,0,5.684e-14,0.327,0.247,0.367,353.9,320.2,410.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.173,0.201,0.066,0.0501,0.0928,0.0027,0.0021,0.0039,0.431,0.382,0.514,0.018,0.016,0.021,23.6,23.43,23.74,0.949,0.944,0.956,0.973,0.97,0.98,0.923,0.916,0.936,38.86,35.19,45.08,37.83,34.13,44.18,0,0,0,0,0,0,0.42,0,0.104,0.33,0.67,0.33,40
1184536800000,2007,7,2006,10,42,7,0.292,0.112,0.179,10632.7,66.96,66.96,63.29,2,2,2,482.4,466,499.9,296.4,280,186,186,186,0,0,0,0.386,0.372,0.399,296.4,280,313.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.164,0.159,0.171,0.0389,0.0312,0.0472,0.0016,0.0013,0.002,0.346,0.321,0.372,0.014,0.013,0.015,23.88,23.78,23.98,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.62,30.84,34.52,31.64,29.91,33.48,0,0,0,0,0,0,0.352,0,0.113,0.38,0.61,0.39,36.4
1185141600000,2007,7,2006,10,43,7,0.269,0.112,0.157,9315.12,58.73,58.73,55.45,2,2,2,445.5,430.7,460.8,259.5,244.7,186,186,186,0,-2.842e-14,2.842e-14,0.418,0.404,0.432,259.5,244.7,274.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.157,0.0218,0.0166,0.0287,0.00089,0.00068,0.0012,0.291,0.271,0.314,0.012,0.011,0.013,24.1,24.01,24.19,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.58,26.94,30.27,27.72,26.14,29.36,0,0,0,0,0,0,0.308,0,0.112,0.42,0.58,0.42,34.6
1185746400000,2007,7,2006,10,44,7,0.249,0.0991,0.149,8903.8,56.27,56.27,53,2,2,2,411,395.5,426.1,247.1,235.4,163.9,155,186,-8.12e-15,-2.842e-14,2.842e-14,0.398,0.372,0.441,247.1,235.4,261.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.142,0.149,0.0178,0.0158,0.0226,0.00072,0.00064,0.00092,0.272,0.26,0.291,0.011,0.011,0.012,24.28,24.22,24.36,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.32,25.89,29.01,26.5,25.11,28.13,0,0,0,0,0,0,0.294,0,0.1,0.4,0.6,0.4,35.8
1186351200000,2007,8,2006,11,45,7,0.228,0.0937,0.134,8117.14,50.48,50.48,48.32,2,1,1.1428571428571428,377,364.6,390.3,222,209.6,155,155,155,8.12e-15,0,2.842e-14,0.411,0.397,0.425,222,209.6,235.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.131,0.14,0.0146,0.0136,0.0157,0.00059,0.00055,0.00064,0.37,0.257,0.408,0.015,0.01,0.017,24.35,24.26,24.41,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.78,26.02,52.55,44.71,25.24,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1186956000000,2007,8,2006,11,46,7,0.211,0.0937,0.117,7302.69,46.12,46.12,43.47,1,1,1,348.6,337.5,360.5,193.6,182.5,155,155,155,0,-2.842e-14,2.842e-14,0.445,0.43,0.459,193.6,182.5,205.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0113,0.0132,0.00049,0.00045,0.00053,0.341,0.322,0.363,0.014,0.013,0.015,24.52,24.44,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.36,41.79,47.06,43.47,40.95,46.12,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.6
1187560800000,2007,8,2006,11,47,7,0.196,0.0937,0.102,6340.42,40.08,40.08,37.74,1,1,1,324.4,315.3,333.9,169.4,160.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.478,0.464,0.492,169.4,160.3,178.9,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0101,0.00938,0.011,0.00041,0.00037,0.00044,0.298,0.282,0.315,0.012,0.011,0.013,24.68,24.62,24.74,0.946,0.943,0.949,0.974,0.97,0.978,0.921,0.914,0.928,38.76,36.68,40.97,37.74,35.58,40.08,0,0,0,0,0,0,0.21,0,0.094,0.48,0.52,0.48,32.3
1188165600000,2007,8,2006,11,48,7,0.183,0.0874,0.0959,5935.23,40.21,40.21,35.33,1,1,1,302.9,292.6,312.3,158.5,145.3,144.4,118,155,-1.218e-14,-2.842e-14,0,0.476,0.398,0.516,158.5,145.3,178.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.108,0.116,0.00922,0.0081,0.0109,0.00037,0.00032,0.00043,0.278,0.255,0.31,0.011,0.01,0.012,24.81,24.76,24.84,0.942,0.938,0.948,0.972,0.97,0.978,0.916,0.909,0.928,36.33,33.19,41.1,35.33,32.19,40.21,0,0,0,0,0,0,0.196,0,0.0871,0.48,0.52,0.48,32.4
1188770400000,2007,9,2006,12,49,7,0.168,0.0714,0.0963,5978.39,38.3,38.3,35.59,1,1,1,277.2,267.2,288.5,159.2,149.2,118,118,118,1.218e-14,-2.842e-14,2.842e-14,0.426,0.409,0.442,159.2,149.2,170.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.113,0.00928,0.00843,0.0102,0.00037,0.00033,0.00041,0.276,0.258,0.296,0.011,0.01,0.012,24.92,24.85,24.97,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.64,34.31,39.3,35.59,33.28,38.3,0,0,0,0,0,0,0.198,0,0.0717,0.42,0.57,0.43,35.6
1189375200000,2007,9,2006,12,50,7,0.154,0.0714,0.083,5130.72,32.59,32.59,30.54,1,1,1,255.3,246.7,264.2,137.3,128.7,118,118,118,-4.06e-15,-2.842e-14,0,0.463,0.447,0.478,137.3,128.7,146.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0986,0.105,0.00742,0.00669,0.00818,0.00029,0.00026,0.00032,0.237,0.222,0.253,0.0094,0.0088,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.48,29.47,33.6,30.54,28.59,32.59,0,0,0,0,0,0,0.17,0,0.071,0.46,0.54,0.46,33.3
1189980000000,2007,9,2006,12,51,7,0.143,0.0714,0.0719,4422.04,28.03,28.03,26.32,1,1,1,236.9,229.5,244.3,118.9,111.5,118,118,118,0,-1.421e-14,1.421e-14,0.498,0.483,0.514,118.9,111.5,126.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0951,0.0925,0.0977,0.00585,0.00523,0.00648,0.00023,0.00021,0.00026,0.204,0.191,0.217,0.008,0.0075,0.0086,25.17,25.12,25.23,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.14,25.37,28.9,26.32,24.61,28.03,0,0,0,0,0,0,0.146,0,0.0711,0.5,0.5,0.5,30.9
1190584800000,2007,9,2006,12,52,7,0.134,0.0714,0.0631,3856.72,24.29,24.29,22.96,1,1,1,222.4,216.6,228.1,104.4,98.63,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.531,0.517,0.545,104.4,98.63,110.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.09,0.088,0.092,0.00462,0.00413,0.00511,0.00018,0.00016,0.0002,0.178,0.168,0.188,0.007,0.0066,0.0074,25.29,25.24,25.33,0.915,0.912,0.919,0.97,0.968,0.97,0.887,0.883,0.891,23.68,22.35,25.04,22.96,21.64,24.29,0,0,0,0,0,0,0.128,0,0.0709,0.53,0.47,0.53,28.8
1191189600000,2007,10,2007,1,1,7,0.13,0.0442,0.0859,5366.62,32.62,32.62,31.94,1,1,1,215.1,212,218,142.1,139,73,73,73,0,0,0,0.339,0.335,0.344,142.1,139,145,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0991,0.098,0.1,0.00783,0.00756,0.00808,0.00031,0.0003,0.00032,0.241,0.236,0.246,0.0095,0.0092,0.0097,25.27,25.25,25.29,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.93,32.2,33.63,31.94,31.24,32.62,0,0,0,0,0,0,0.177,0,0.0441,0.34,0.66,0.34,41.3
1191794400000,2007,10,2007,1,2,7,0.125,0.0524,0.0724,3927.1,30.92,30.92,23.38,1,1,1,206.4,201.9,210.6,119.7,104.9,86.71,73,97,0,-1.421e-14,1.421e-14,0.421,0.347,0.481,119.7,104.9,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0884,0.0975,0.00593,0.00466,0.00745,0.00023,0.00018,0.00029,0.203,0.177,0.233,0.0079,0.0069,0.0091,25.36,25.3,25.41,0.793,0,0.934,0.831,0,0.97,0.769,0,0.906,24.1,0,31.88,23.38,0,30.92,0,1,0,0,0.143,0,0.13,0.143,0.0526,0.42,0.58,0.42,31.4
1192399200000,2007,10,2007,1,3,7,0.119,0.0566,0.0622,639.025,26.63,26.63,3.804,1,1,1,196.4,192.3,200.5,102.8,96.66,93.57,73,97,-4.06e-15,-1.421e-14,0,0.476,0.38,0.501,102.8,96.66,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0874,0.0855,0.091,0.00449,0.00397,0.00589,0.00018,0.00016,0.00023,0.173,0.162,0.2,0.0068,0.0064,0.0078,25.42,25.38,25.43,0.132,0,0.924,0.139,0,0.97,0.128,0,0.897,3.921,0,27.45,3.804,0,26.63,0,6,0,0,0.857,0,0.0211,0.857,0.0568,0.48,0.52,0.48,5.37
1193004000000,2007,10,2007,1,4,7,0.116,0.0442,0.0714,4422.35,27.3,27.3,26.32,1,1,1,191,188.5,195,118,115.5,73,73,73,0,-1.421e-14,1.421e-14,0.382,0.374,0.387,118,115.5,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0897,0.092,0.00578,0.00556,0.00612,0.00023,0.00022,0.00024,0.198,0.194,0.205,0.0077,0.0076,0.008,25.38,25.38,25.38,0.923,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.899,27.14,26.49,28.14,26.32,25.7,27.3,0,0,0,0,0,0,0.146,0,0.0446,0.38,0.62,0.38,38.1
1193608800000,2007,10,2007,1,5,7,0.12,0.0421,0.0776,4835.18,29.64,29.64,28.78,1,1,1,197.8,196.1,199.7,128.2,123.1,69.57,67,73,-2.03e-15,-1.421e-14,0,0.352,0.337,0.372,128.2,123.1,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0924,0.0944,0.00665,0.00622,0.00696,0.00026,0.00024,0.00027,0.216,0.207,0.222,0.0084,0.0081,0.0087,25.38,25.38,25.39,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.67,28.42,30.56,28.78,27.56,29.64,0,0,0,0,0,0,0.16,0,0.0424,0.35,0.65,0.35,40.3
1194213600000,2007,11,2007,2,6,7,0.121,0.0405,0.0801,4999.77,30.65,30.65,29.76,1,1,1,199.4,194.8,203.2,132.4,127.8,67,67,67,0,0,0,0.336,0.33,0.344,132.4,127.8,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.093,0.096,0.007,0.00661,0.00733,0.00027,0.00026,0.00029,0.223,0.215,0.23,0.0087,0.0084,0.009,25.37,25.35,25.38,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.68,29.55,31.6,29.76,28.66,30.65,0,0,0,0,0,0,0.165,0,0.0409,0.33,0.66,0.34,41.3
1194818400000,2007,11,2007,2,7,7,0.119,0.0405,0.0783,4881.16,29.44,29.44,29.05,1,1,1,196.4,194.2,198,129.4,127.2,67,67,67,2.03e-15,0,1.421e-14,0.341,0.338,0.345,129.4,127.2,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0928,0.0941,0.00675,0.00656,0.00689,0.00026,0.00026,0.00027,0.217,0.214,0.22,0.0085,0.0083,0.0086,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.95,29.42,30.35,29.05,28.54,29.44,0,0,0,0,0,0,0.161,0,0.0407,0.34,0.66,0.34,41
1195423200000,2007,11,2007,2,8,7,0.12,0.0332,0.0865,5421.82,34.12,34.12,32.27,1,1,1,197.8,195.3,200.8,143,128.3,54.86,50,67,0,0,0,0.277,0.249,0.343,143,128.3,150.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0932,0.099,0.0079,0.00666,0.00857,0.00031,0.00026,0.00033,0.24,0.216,0.254,0.0094,0.0084,0.0099,25.35,25.34,25.38,0.936,0.93,0.939,0.97,0.97,0.97,0.908,0.902,0.911,33.27,29.68,35.17,32.27,28.79,34.12,0,0,0,0,0,0,0.179,0,0.0335,0.28,0.72,0.28,45.2
1196028000000,2007,11,2007,2,9,7,0.12,0.0318,0.0879,5513.89,33.93,33.93,32.82,1,1,1,197.9,194.5,200.5,145.3,136.3,52.57,50,59,0,0,0,0.266,0.25,0.302,145.3,136.3,149.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0953,0.0987,0.0081,0.00734,0.0085,0.00032,0.00029,0.00033,0.244,0.229,0.252,0.0095,0.009,0.0098,25.35,25.35,25.36,0.937,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.84,31.63,34.98,32.82,30.68,33.93,0,0,0,0,0,0,0.182,0,0.0321,0.27,0.73,0.27,45.9
1196632800000,2007,12,2007,3,10,7,0.129,0.0357,0.0929,5831.15,36.24,36.24,34.71,1,1,1,212.7,205.2,219.4,153.7,146.2,59,59,59,0,0,0,0.278,0.269,0.288,153.7,146.2,160.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0988,0.104,0.00881,0.00817,0.00938,0.00035,0.00032,0.00037,0.26,0.247,0.272,0.01,0.0096,0.011,25.26,25.21,25.32,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.78,34.01,37.35,34.71,32.99,36.24,0,0,0,0,0,0,0.193,0,0.0361,0.28,0.72,0.28,45.2
1197237600000,2007,12,2007,3,11,7,0.139,0.0357,0.103,6526.82,40.51,40.51,38.85,1,1,1,229.9,221.8,236.6,170.9,162.8,59,59,59,0,0,0,0.257,0.249,0.266,170.9,162.8,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0103,0.00959,0.0108,0.0004,0.00038,0.00043,0.291,0.277,0.303,0.011,0.011,0.012,25.13,25.08,25.19,0.945,0.943,0.947,0.976,0.972,0.979,0.922,0.916,0.928,39.82,37.92,41.38,38.85,36.85,40.51,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,47
1197842400000,2007,12,2007,3,12,7,0.149,0.0357,0.113,7199.44,44.78,44.78,42.85,1,1,1,246.6,238.5,254.9,187.6,179.5,59,59,59,0,0,0,0.239,0.231,0.247,187.6,179.5,195.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.116,0.0117,0.011,0.0124,0.00046,0.00043,0.00049,0.321,0.306,0.336,0.013,0.012,0.013,25,24.94,25.06,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,43.73,41.83,45.69,42.85,40.99,44.78,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.3
1198447200000,2007,12,2007,3,13,7,0.161,0.0357,0.126,7914.78,48.2,48.2,47.11,1,1,1,266.7,259,277.6,207.7,200,59,59,59,-4.06e-15,-2.842e-14,0,0.221,0.213,0.228,207.7,200,218.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.118,0.124,0.0134,0.0128,0.0143,0.00053,0.0005,0.00057,0.357,0.343,0.376,0.014,0.014,0.015,24.88,24.81,24.92,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.45,46.67,50.97,47.11,45.73,48.2,0,0,0,0,0,0,0.262,0,0.035,0.22,0.78,0.22,49.2
1199052000000,2007,12,2007,3,14,7,0.179,0.0429,0.137,8302.68,52.37,52.37,49.42,2,1,1.4285714285714286,296.7,281.7,312.9,225.7,213.9,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.239,0.209,0.254,225.7,213.9,239.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.124,0.134,0.0149,0.0139,0.0161,0.00059,0.00055,0.00064,0.323,0.241,0.386,0.013,0.0096,0.015,24.79,24.73,24.85,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.48,25.61,51.92,38.48,24.84,48.2,0,0,0,0,0,0,0.275,0,0.042,0.24,0.77,0.23,46.4
1199656800000,2008,1,2007,4,15,7,0.207,0.0442,0.163,9861.08,64.58,64.58,58.7,2,2,2,341.8,319.7,368.9,268.8,246.7,73,73,73,4.06e-15,0,2.842e-14,0.214,0.198,0.228,268.8,246.7,295.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.136,0.153,0.026,0.0167,0.0387,0.001,0.00067,0.0016,0.294,0.262,0.334,0.012,0.01,0.014,24.6,24.42,24.74,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.911,30.26,27.78,33.29,29.35,26.95,32.29,0,0,0,0,0,0,0.326,0,0.044,0.21,0.79,0.21,47.6
1200261600000,2008,1,2007,4,16,7,0.266,0.0442,0.222,13452.6,93.82,93.82,80.08,2,2,2,440.4,385.1,505.4,367.4,312.1,73,73,73,0,0,0,0.167,0.144,0.19,367.4,312.1,432.4,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.179,0.159,0.202,0.0724,0.0463,0.103,0.003,0.0019,0.0043,0.442,0.359,0.539,0.018,0.015,0.022,23.98,23.59,24.32,0.95,0.942,0.957,0.976,0.97,0.98,0.927,0.914,0.938,41.02,35.06,47.86,40.04,34.01,46.91,0,0,0,0,0,0,0.445,0,0.044,0.17,0.83,0.17,50.6
1200866400000,2008,1,2007,4,17,7,0.37,0.0442,0.326,18825,129.3,129.3,112.1,3,2,2.7142857142857144,612.4,530.3,697.1,539.4,457.3,73,73,73,-1.624e-14,-5.684e-14,0,0.12,0.105,0.138,539.4,457.3,624.1,990,990,990,966.3,966,966.7,23.7,23.3,24,0.255,0.21,0.303,0.163,0.115,0.218,0.0069,0.0048,0.0093,0.633,0.549,0.744,0.027,0.023,0.032,23.03,22.57,23.44,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.919,0.938,43.55,36.59,52.51,41.94,35.49,48.2,0,0,0,0,0,0,0.623,0,0.044,0.12,0.88,0.12,50.9
1201471200000,2008,1,2007,4,18,7,0.474,0.0607,0.413,23342.6,144.3,144.3,138.9,3,3,3,783.6,723,840.2,683.2,650,100.4,73,137,0,0,0,0.127,0.0931,0.171,683.2,650,710.9,990,990,990,967,966.8,967.3,23,22.7,23.2,0.341,0.318,0.357,0.257,0.235,0.276,0.011,0.01,0.012,0.848,0.788,0.89,0.037,0.034,0.039,22.12,21.85,22.42,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.26,45.57,49.09,46.31,44.65,48.11,0,0,0,0,0,0,0.772,0,0.061,0.13,0.87,0.13,49.2
1202076000000,2008,2,2007,5,19,7,0.574,0.0829,0.492,26290.8,175.6,175.6,156.5,4,3,3.5714285714285716,949.8,866.2,1060,812.8,729.2,137,137,137,1.624e-14,0,1.137e-13,0.145,0.129,0.158,812.8,729.2,922.9,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.449,0.373,0.55,0.332,0.288,0.386,0.015,0.013,0.018,1.03,0.932,1.19,0.046,0.041,0.054,21.28,20.72,21.7,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.9,40.04,52.02,44.29,39.08,48.2,0,0,0,0,0,0,0.869,0,0.082,0.14,0.86,0.14,45.8
1202680800000,2008,2,2007,5,20,7,0.792,0.098,0.644,31776.1,192.8,192.8,189.1,4,4,4,1309,1116,1481,1147,953.7,162,162,162,82.71,0,219,0.125,0.109,0.145,1065,953.7,1100,990,990,990,968.9,968.3,969.4,21.1,20.6,21.7,0.777,0.586,0.884,0.58,0.401,0.648,0.028,0.018,0.031,1.65,1.25,1.83,0.078,0.058,0.089,19.48,18.74,20.49,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.41,45.76,49.79,47.29,44.84,48.2,0,0,0,0,0,0,1.05,0,0.148,0.12,0.81,0.19,40.1
1203285600000,2008,2,2007,5,21,7,1.02,0.098,0.665,30484.3,187,187,181.5,4,4,4,1688,1529,1835,1526,1367,162,162,162,426.5,266.8,573.1,0.0963,0.0883,0.106,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.912,0.896,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.05,17.56,18.58,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.29,44.98,47.7,45.36,44.08,46.75,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
1203890400000,2008,2,2007,5,22,7,1.17,0.111,0.665,29069.4,175.2,175.2,173,4,4,4,1931,1866,1978,1747,1704,184,162,239,646.7,604.2,695.2,0.0951,0.0828,0.121,1100,1100,1100,990,990,990,970.9,970.7,971,19.1,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.25,17.1,17.46,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.14,43.72,44.71,43.26,42.85,43.81,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1204495200000,2008,3,2007,6,23,7,1.2,0.145,0.665,28793.8,172.2,172.2,171.4,4,4,4,1978,1954,1993,1739,1715,239,239,239,639.4,614.7,653.6,0.121,0.12,0.122,1100,1100,1100,990,990,990,971,971,971.1,19,18.9,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.1,17.05,17.18,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.72,43.6,43.94,42.85,42.73,43.06,0,0,0,0,0,0,0.952,0,0.535,0.12,0.55,0.45,24
1205100000000,2008,3,2007,6,24,7,1.15,0.116,0.665,29197,175.2,175.2,173.8,4,4,4,1909,1866,1943,1718,1683,191,183,239,617.6,583.2,649.5,0.1,0.0947,0.123,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.21,17.46,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.33,44.03,44.71,43.45,43.15,43.81,0,0,0,0,0,0,0.966,0,0.485,0.1,0.58,0.42,25.4
1205704800000,2008,3,2007,6,25,7,1.1,0.111,0.665,29739.1,178.7,178.7,177,4,4,4,1815,1767,1856,1632,1584,183,183,183,532,483.6,572.8,0.101,0.0986,0.104,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.62,17.49,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.16,44.8,45.59,44.25,43.9,44.68,0,0,0,0,0,0,0.983,0,0.435,0.1,0.6,0.4,27
1206309600000,2008,3,2007,6,26,7,1.03,0.111,0.665,30420,182.8,182.8,181.1,4,4,4,1699,1649,1750,1516,1466,183,183,183,416.3,366.2,466.6,0.108,0.105,0.111,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.918,0.914,0.922,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.01,17.84,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.19,45.74,46.63,45.27,44.83,45.7,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1206914400000,2008,3,2007,6,27,7,0.958,0.0925,0.665,31075.9,186.6,186.6,185,4,4,4,1584,1535,1633,1431,1387,153,148,183,330.8,287.2,368.3,0.0965,0.0916,0.112,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.913,0.91,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.38,18.23,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.19,46.77,47.61,46.24,45.84,46.66,0,0,0,0,0,0,1.03,0,0.293,0.097,0.69,0.31,32.4
1207519200000,2008,4,2007,7,28,7,0.885,0.0895,0.665,31796.5,191.7,191.7,189.3,4,4,4,1463,1400,1519,1315,1252,148,148,148,214.9,152,271.2,0.101,0.0974,0.106,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.888,0.859,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.091,18.8,18.6,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.28,47.75,48.89,47.32,46.79,47.92,0,0,0,0,0,0,1.05,0,0.22,0.1,0.75,0.25,35.9
1208124000000,2008,4,2007,7,29,7,0.758,0.0895,0.648,32181,192.8,192.8,191.6,4,4,4,1254,1151,1366,1106,1003,148,148,148,34.31,0,118.3,0.118,0.108,0.129,1072,1003,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.768,0.653,0.845,0.584,0.43,0.648,0.027,0.02,0.031,1.65,1.36,1.79,0.077,0.063,0.086,19.65,19.15,20.26,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.24,47.61,50.34,47.89,46.66,48.2,0,0,0,0,0,0,1.06,0,0.11,0.12,0.85,0.15,42.5
1208728800000,2008,4,2007,7,30,7,0.633,0.0756,0.557,29484.3,186.5,186.5,175.5,4,4,4,1046,976.8,1121,921,851.8,125,125,125,-3.248e-14,-1.137e-13,0,0.12,0.111,0.128,921,851.8,996.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.553,0.488,0.631,0.385,0.351,0.421,0.018,0.016,0.019,1.19,1.07,1.33,0.054,0.048,0.061,20.77,20.39,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.77,42.11,47.58,43.88,41.26,46.63,0,0,0,0,0,0,0.975,0,0.076,0.12,0.88,0.12,46.6
1209333600000,2008,4,2007,7,31,7,0.55,0.0832,0.467,25304.8,161.5,161.5,150.6,4,3,3.4285714285714284,909.5,870.3,955.2,771.9,723.3,137.6,125,147,0,0,0,0.152,0.131,0.169,771.9,723.3,830.2,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.415,0.371,0.468,0.311,0.284,0.341,0.014,0.013,0.015,0.977,0.923,1.03,0.044,0.041,0.046,21.49,21.25,21.7,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.98,39.96,51.04,44.54,39,48.2,0,0,0,0,0,0,0.837,0,0.083,0.15,0.85,0.15,46
1209938400000,2008,5,2007,8,32,7,0.498,0.0889,0.41,22962.8,142.6,142.6,136.7,3,3,3,824.2,794.3,860,677.2,647.3,147,147,147,0,0,0,0.179,0.171,0.185,677.2,647.3,713,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.345,0.328,0.365,0.253,0.233,0.277,0.011,0.01,0.012,0.845,0.795,0.906,0.037,0.035,0.04,21.96,21.75,22.13,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.49,44.76,48.52,45.56,43.87,47.55,0,0,0,0,0,0,0.759,0,0.088,0.18,0.82,0.18,46.1
1210543200000,2008,5,2007,8,33,7,0.459,0.0889,0.37,21033.3,130.3,130.3,125.2,3,3,3,758.5,726,786.8,611.5,579,147,147,147,0,0,0,0.194,0.187,0.202,611.5,579,639.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.308,0.289,0.324,0.209,0.188,0.228,0.0091,0.0081,0.0099,0.735,0.68,0.782,0.032,0.029,0.034,22.33,22.17,22.52,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.61,40.61,44.32,41.73,39.69,43.43,0,0,0,0,0,0,0.696,0,0.089,0.19,0.81,0.19,45.8
1211148000000,2008,5,2007,8,34,7,0.412,0.0889,0.323,18493.1,116.7,116.7,110.1,3,3,3,681.3,650.9,714.3,534.3,503.9,147,147,147,0,0,0,0.216,0.206,0.226,534.3,503.9,567.3,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.264,0.246,0.282,0.158,0.138,0.18,0.0068,0.0059,0.0077,0.605,0.553,0.66,0.026,0.024,0.028,22.77,22.58,22.94,0.949,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.929,37.75,35.77,39.87,36.69,34.7,38.9,0,0,0,0,0,0,0.612,0,0.089,0.22,0.78,0.22,44.9
1211752800000,2008,5,2007,8,35,7,0.371,0.0865,0.284,16314.6,102.3,102.3,97.11,3,2,2.142857142857143,613.3,586,641.3,470.3,448.1,143,119,147,1.624e-14,-5.684e-14,5.684e-14,0.233,0.203,0.247,470.3,448.1,494.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.227,0.215,0.241,0.121,0.11,0.132,0.0051,0.0047,0.0056,0.592,0.538,0.633,0.025,0.023,0.027,23.06,22.94,23.16,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.29,35.14,52.13,46.12,34.09,48.2,0,0,0,0,0,0,0.54,0,0.087,0.23,0.77,0.23,44
1212357600000,2008,6,2007,9,36,7,0.335,0.072,0.263,15674,96.4,96.4,93.3,2,2,2,554.6,532.2,578.1,435.6,413.2,119,119,119,0,-5.684e-14,5.684e-14,0.215,0.206,0.224,435.6,413.2,459.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.201,0.219,0.105,0.094,0.116,0.0044,0.0039,0.0049,0.55,0.516,0.587,0.023,0.022,0.025,23.35,23.21,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.73,45.49,50.03,46.65,44.58,48.2,0,0,0,0,0,0,0.518,0,0.072,0.21,0.79,0.21,46.8
1212962400000,2008,6,2007,9,37,7,0.309,0.072,0.238,14279.9,87.68,87.68,85,2,2,2,511.7,493.6,524.8,392.7,374.6,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.233,0.227,0.241,392.7,374.6,405.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.198,0.0844,0.0758,0.0905,0.0035,0.0031,0.0038,0.485,0.458,0.505,0.02,0.019,0.021,23.61,23.53,23.72,0.954,0.952,0.955,0.98,0.979,0.98,0.935,0.932,0.936,43.37,41.47,44.73,42.5,40.61,43.84,0,0,0,0,0,0,0.472,0,0.071,0.23,0.77,0.23,46.2
1213567200000,2008,6,2007,9,38,7,0.283,0.072,0.211,12694.8,79.67,79.67,75.56,2,2,2,468.6,450.7,486.8,349.6,331.7,119,119,119,0,0,0,0.254,0.244,0.264,349.6,331.7,367.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.172,0.185,0.064,0.0556,0.0726,0.0026,0.0023,0.003,0.421,0.394,0.448,0.017,0.016,0.019,23.87,23.76,23.98,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.917,0.93,38.81,36.88,40.74,37.78,35.77,39.83,0,0,0,0,0,0,0.42,0,0.072,0.25,0.75,0.25,44.9
1214172000000,2008,6,2007,9,39,7,0.26,0.072,0.188,11307.4,70.57,70.57,67.31,2,2,2,430.5,415.4,446,311.5,296.4,119,119,119,0,0,0,0.276,0.267,0.286,311.5,296.4,327,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.16,0.17,0.046,0.0389,0.0534,0.0019,0.0016,0.0022,0.364,0.341,0.387,0.015,0.014,0.016,24.1,24.01,24.19,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.69,33.04,36.38,33.65,32.05,35.29,0,0,0,0,0,0,0.374,0,0.072,0.28,0.72,0.28,43.5
1214776800000,2008,6,2007,9,40,7,0.241,0.0663,0.174,10496.2,64.6,64.6,62.48,2,2,2,397.9,385.6,410.8,288.3,277.6,109.6,108,119,0,0,0,0.275,0.266,0.29,288.3,277.6,298.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.152,0.159,0.0351,0.03,0.0397,0.0014,0.0012,0.0016,0.328,0.311,0.342,0.013,0.013,0.014,24.28,24.22,24.36,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,32.2,31.02,33.3,31.24,30.09,32.3,0,0,0,0,0,0,0.347,0,0.067,0.28,0.72,0.28,43.6
1215381600000,2008,7,2007,10,41,7,0.224,0.0653,0.158,9535.63,59.31,59.31,56.76,2,2,2,369.7,358.5,381.5,261.7,250.5,108,108,108,8.12e-15,0,2.842e-14,0.292,0.283,0.301,261.7,250.5,273.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.146,0.142,0.15,0.0225,0.0173,0.0281,0.00091,0.0007,0.0011,0.288,0.271,0.305,0.012,0.011,0.012,24.46,24.39,24.54,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.26,28.02,30.57,28.38,27.18,29.65,0,0,0,0,0,0,0.315,0,0.066,0.29,0.71,0.29,42.6
1215986400000,2008,7,2007,10,42,7,0.209,0.0653,0.144,8613.79,53.58,53.58,51.27,2,1,1.8571428571428572,345.4,336.4,355,237.4,228.4,108,108,108,0,-2.842e-14,2.842e-14,0.313,0.304,0.321,237.4,228.4,247,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.141,0.0159,0.0152,0.0167,0.00064,0.00061,0.00067,0.278,0.249,0.4,0.011,0.01,0.016,24.59,24.52,24.65,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.896,0.939,30.4,25.83,52.64,29.08,25.06,48.2,0,0,0,0,0,0,0.285,0,0.065,0.31,0.69,0.31,41.2
1216591200000,2008,7,2007,10,43,7,0.196,0.0653,0.131,8055.23,48.2,48.2,47.95,1,1,1,324.4,315.3,333.4,216.4,207.3,108,108,108,0,-2.842e-14,2.842e-14,0.333,0.324,0.342,216.4,207.3,225.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0141,0.0134,0.0149,0.00057,0.00053,0.0006,0.379,0.362,0.395,0.015,0.014,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.98,47.94,52.02,47.95,46.98,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.1
1217196000000,2008,7,2007,10,44,7,0.184,0.0614,0.123,7751.9,47.73,47.73,46.14,1,1,1,304.9,295.4,312.9,203.3,197.5,101.6,93,108,4.06e-15,-2.842e-14,2.842e-14,0.333,0.307,0.354,203.3,197.5,210,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.123,0.126,0.013,0.0125,0.0136,0.00052,0.0005,0.00054,0.355,0.345,0.366,0.014,0.014,0.015,24.72,24.68,24.77,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,47.08,45.69,48.71,46.14,44.78,47.73,0,0,0,0,0,0,0.256,0,0.061,0.33,0.67,0.33,42.1
1217800800000,2008,8,2007,11,45,7,0.171,0.0562,0.115,7261.92,45.2,45.2,43.23,1,1,1,283.3,274.3,291.8,190.3,181.3,93,93,93,-1.218e-14,-2.842e-14,2.842e-14,0.328,0.319,0.339,190.3,181.3,198.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.122,0.0119,0.0112,0.0127,0.00047,0.00044,0.0005,0.33,0.314,0.346,0.013,0.012,0.014,24.84,24.79,24.89,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.11,42,46.13,43.23,41.16,45.2,0,0,0,0,0,0,0.24,0,0.056,0.33,0.67,0.33,42.5
1218405600000,2008,8,2007,11,46,7,0.16,0.0562,0.103,6479.19,40.41,40.41,38.57,1,1,1,263.9,256.6,271.3,170.9,163.6,93,93,93,0,-2.842e-14,2.842e-14,0.353,0.343,0.363,170.9,163.6,178.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00965,0.0109,0.00041,0.00038,0.00043,0.296,0.282,0.309,0.012,0.011,0.012,24.95,24.91,24.99,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.55,37.81,41.29,38.57,36.73,40.41,0,0,0,0,0,0,0.214,0,0.057,0.35,0.64,0.36,40.5
1219010400000,2008,8,2007,11,47,7,0.15,0.0562,0.0939,5846.23,36.12,36.12,34.8,1,1,1,248.3,242.6,254.1,155.3,149.6,93,93,93,0,0,0,0.375,0.366,0.383,155.3,149.6,161.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00895,0.00847,0.00944,0.00035,0.00033,0.00037,0.268,0.258,0.278,0.011,0.01,0.011,25.04,25.01,25.09,0.941,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.914,35.87,34.56,37.24,34.8,33.52,36.12,0,0,0,0,0,0,0.193,0,0.0561,0.37,0.63,0.37,39
1219615200000,2008,8,2007,11,48,7,0.142,0.0562,0.0859,5337.41,33.08,33.08,31.77,1,1,1,235,229.2,240.7,141.9,136.2,93,93,93,0,0,0,0.396,0.386,0.406,141.9,136.2,147.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0998,0.104,0.00782,0.00733,0.0083,0.00031,0.00029,0.00033,0.244,0.234,0.254,0.0096,0.0092,0.01,25.15,25.1,25.19,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.75,31.4,34.1,31.77,30.46,33.08,0,0,0,0,0,0,0.177,0,0.0561,0.4,0.6,0.4,37.6
1220220000000,2008,9,2007,12,49,7,0.131,0.0435,0.0875,5466.18,34.72,34.72,32.54,1,1,1,216.6,207.6,226.2,144.6,135.6,72,72,72,0,0,0,0.333,0.318,0.347,144.6,135.6,154.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0975,0.104,0.00804,0.00728,0.00886,0.00032,0.00028,0.00035,0.246,0.23,0.264,0.0097,0.009,0.01,25.25,25.18,25.32,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.54,31.41,35.8,32.54,30.47,34.72,0,0,0,0,0,0,0.181,0,0.0435,0.33,0.67,0.33,41.7
1220824800000,2008,9,2007,12,50,7,0.12,0.0435,0.076,4728.19,29.78,29.78,28.14,1,1,1,197.6,191.5,204.6,125.6,119.5,72,72,72,-2.03e-15,-1.421e-14,0,0.365,0.352,0.376,125.6,119.5,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0918,0.0964,0.00643,0.0059,0.00702,0.00025,0.00023,0.00027,0.212,0.202,0.225,0.0083,0.0079,0.0088,25.38,25.35,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.904,29.01,27.49,30.7,28.14,26.67,29.78,0,0,0,0,0,0,0.156,0,0.044,0.36,0.63,0.37,39.4
1221429600000,2008,9,2007,12,51,7,0.111,0.0435,0.0676,4168.61,26.2,26.2,24.81,1,1,1,183.8,178.1,189.6,111.8,106.1,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.392,0.38,0.404,111.8,106.1,117.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0911,0.00525,0.00477,0.00574,0.00021,0.00019,0.00022,0.188,0.178,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.58,24.16,27.01,24.81,23.43,26.2,0,0,0,0,0,0,0.138,0,0.0434,0.39,0.61,0.39,37.6
1222034400000,2008,9,2007,12,52,7,0.104,0.0435,0.0602,3682.33,22.97,22.97,21.92,1,1,1,171.6,167.4,176.2,99.59,95.41,72,72,72,-2.03e-15,-1.421e-14,0,0.42,0.409,0.43,99.59,95.41,104.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0848,0.0833,0.0864,0.00422,0.00386,0.0046,0.00017,0.00015,0.00018,0.166,0.158,0.174,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.884,0.883,0.886,22.63,21.75,23.68,21.92,21.03,22.97,0,0,0,0,0,0,0.122,0,0.0438,0.42,0.58,0.42,35.4
1222639200000,2008,9,2007,12,53,7,0.0986,0.0349,0.0637,3913.57,24.66,24.66,23.3,1,1,1,163,160.6,166,105.3,92.68,57.71,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.354,0.318,0.437,105.3,92.68,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0824,0.0854,0.0047,0.00363,0.00521,0.00018,0.00014,0.0002,0.174,0.154,0.183,0.0068,0.006,0.0072,25.35,25.34,25.38,0.918,0.917,0.919,0.969,0.966,0.97,0.889,0.887,0.891,24.04,21.2,25.42,23.3,20.47,24.66,0,0,0,0,0,0,0.129,0,0.0349,0.35,0.65,0.35,39.7
1223244000000,2008,10,2008,1,1,7,0.0952,0.0314,0.0637,3903.49,23.8,23.8,23.24,1,1,1,157.4,155.4,159.8,105.4,103.4,52,52,52,0,-1.421e-14,1.421e-14,0.331,0.326,0.335,105.4,103.4,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0826,0.0841,0.00471,0.00454,0.00491,0.00018,0.00018,0.00019,0.173,0.169,0.177,0.0068,0.0066,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.889,23.95,23.47,24.54,23.24,22.76,23.8,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
1223848800000,2008,10,2008,1,2,7,0.0931,0.0314,0.0616,3763.08,22.83,22.83,22.4,1,1,1,153.9,152.4,155.7,101.9,100.4,52,52,52,0,-1.421e-14,1.421e-14,0.338,0.334,0.341,101.9,100.4,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0815,0.0827,0.00441,0.00428,0.00456,0.00017,0.00017,0.00018,0.167,0.164,0.17,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.913,0.97,0.969,0.97,0.885,0.883,0.886,23.1,22.73,23.53,22.4,22.02,22.83,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.4
1224453600000,2008,10,2008,1,3,7,0.0948,0.0314,0.0634,3878.05,23.87,23.87,23.08,1,1,1,156.7,153.2,160,104.7,101.2,52,52,52,-2.03e-15,-1.421e-14,0,0.332,0.325,0.339,104.7,101.2,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0818,0.0842,0.00465,0.00435,0.00493,0.00018,0.00017,0.00019,0.172,0.165,0.178,0.0067,0.0065,0.007,25.34,25.34,25.34,0.914,0.912,0.917,0.97,0.969,0.97,0.887,0.884,0.889,23.8,22.93,24.61,23.08,22.23,23.87,0,0,0,0,0,0,0.128,0,0.0314,0.33,0.67,0.33,40.9
1225058400000,2008,10,2008,1,4,7,0.0908,0.0311,0.0597,3643.15,22.57,22.57,21.69,1,1,1,150.1,147.2,154.6,98.72,95.45,51.43,50,52,-6.09e-15,-1.421e-14,0,0.343,0.334,0.353,98.72,95.45,102.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0798,0.0823,0.00414,0.00386,0.00447,0.00016,0.00015,0.00018,0.161,0.155,0.168,0.0063,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.968,0.967,0.97,0.884,0.883,0.885,22.4,21.72,23.26,21.69,21,22.57,0,0,0,0,0,0,0.12,0,0.0311,0.34,0.66,0.34,40.1
1225663200000,2008,11,2008,2,5,7,0.102,0.0302,0.0714,4414.56,28.25,28.25,26.28,1,1,1,168,155.4,176.2,118,105.4,50,50,50,0,-1.421e-14,1.421e-14,0.298,0.284,0.322,118,105.4,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.083,0.0903,0.00578,0.00471,0.00647,0.00023,0.00018,0.00025,0.195,0.172,0.21,0.0076,0.0068,0.0082,25.34,25.34,25.34,0.923,0.915,0.929,0.97,0.97,0.97,0.896,0.887,0.901,27.09,23.95,29.13,26.28,23.23,28.25,0,0,0,0,0,0,0.146,0,0.0306,0.3,0.7,0.3,43.3
1226268000000,2008,11,2008,2,6,7,0.11,0.0302,0.0799,4986.14,30.46,30.46,29.68,1,1,1,182.2,177.5,185.5,132.2,127.5,50,50,50,0,0,0,0.275,0.27,0.282,132.2,127.5,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0908,0.0936,0.00699,0.00659,0.00726,0.00027,0.00026,0.00028,0.22,0.212,0.226,0.0086,0.0083,0.0088,25.34,25.34,25.34,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.6,29.46,31.4,29.68,28.58,30.46,0,0,0,0,0,0,0.165,0,0.0301,0.27,0.73,0.27,45.3
1226872800000,2008,11,2008,2,7,7,0.115,0.0302,0.0846,5297.93,33.99,33.99,31.54,1,1,1,190,179.4,200.2,140,129.4,50,50,50,0,0,0,0.264,0.25,0.279,140,129.4,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0914,0.0988,0.00765,0.00675,0.00852,0.0003,0.00026,0.00033,0.234,0.215,0.253,0.0092,0.0084,0.0099,25.35,25.34,25.35,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.51,29.93,35.04,31.54,29.03,33.99,0,0,0,0,0,0,0.175,0,0.0304,0.26,0.74,0.26,46.1
1227477600000,2008,11,2008,2,8,7,0.124,0.0302,0.0941,5917.73,36.45,36.45,35.22,1,1,1,205.6,201.6,210.9,155.6,151.6,50,50,50,0,0,0,0.243,0.237,0.248,155.6,151.6,160.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0993,0.103,0.00898,0.00864,0.00943,0.00035,0.00034,0.00037,0.262,0.255,0.272,0.01,0.01,0.011,25.3,25.26,25.34,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.914,36.31,35.37,37.55,35.22,34.3,36.45,0,0,0,0,0,0,0.196,0,0.0299,0.24,0.76,0.24,47.7
1228082400000,2008,12,2008,3,9,7,0.126,0.0357,0.0906,5684.37,34.61,34.61,33.84,1,1,1,208.9,205.2,212.3,149.9,146.2,59,59,59,0,0,0,0.283,0.278,0.288,149.9,146.2,153.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0988,0.101,0.00849,0.00817,0.00878,0.00033,0.00032,0.00034,0.253,0.247,0.259,0.0099,0.0096,0.01,25.29,25.27,25.32,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.911,34.88,34.01,35.68,33.84,32.99,34.61,0,0,0,0,0,0,0.188,0,0.0354,0.28,0.72,0.28,45.1
1228687200000,2008,12,2008,3,10,7,0.128,0.0357,0.0926,5808.56,36.17,36.17,34.57,1,1,1,212.1,205.4,219.1,153.1,146.4,59,59,59,0,0,0,0.278,0.269,0.287,153.1,146.4,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0989,0.104,0.00876,0.0082,0.00936,0.00034,0.00032,0.00037,0.259,0.247,0.272,0.01,0.0097,0.011,25.27,25.21,25.32,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.64,34.07,37.28,34.57,33.05,36.17,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
1229292000000,2008,12,2008,3,11,7,0.136,0.0357,0.101,6346.1,39.76,39.76,37.77,1,1,1,225.6,220.5,233.6,166.6,161.5,59,59,59,0,0,0,0.262,0.253,0.268,166.6,161.5,174.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.109,0.00991,0.00947,0.0106,0.00039,0.00037,0.00042,0.283,0.274,0.298,0.011,0.011,0.012,25.16,25.1,25.2,0.944,0.942,0.946,0.973,0.971,0.977,0.919,0.915,0.925,38.8,37.6,40.68,37.77,36.51,39.76,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.7
1229896800000,2008,12,2008,3,12,7,0.145,0.0357,0.109,6905.96,41.81,41.81,41.11,1,1,1,239.1,235.5,242.1,180.1,176.5,59,59,59,0,0,0,0.247,0.244,0.251,180.1,176.5,183.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.112,0.0111,0.0108,0.0113,0.00044,0.00042,0.00045,0.307,0.301,0.313,0.012,0.012,0.012,25.06,25.03,25.09,0.948,0.947,0.949,0.98,0.978,0.98,0.929,0.927,0.93,41.96,41.13,42.66,41.11,40.24,41.81,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.6
