datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1230501600000,2008,12,2008,3,13,7,0.151,0.0405,0.11,6967.48,42.88,42.88,41.47,1,1,1,248.9,240.2,256,181.9,177.8,67,59,73,0,0,0,0.269,0.239,0.291,181.9,177.8,187.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.114,0.0112,0.0109,0.0117,0.00044,0.00043,0.00046,0.312,0.305,0.321,0.012,0.012,0.013,25,24.96,25.05,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.33,41.3,43.75,41.47,40.43,42.88,0,0,0,0,0,0,0.23,0,0.041,0.27,0.73,0.27,46.1
1231106400000,2009,1,2008,4,14,7,0.164,0.0442,0.12,7606.15,48.2,48.2,45.27,1,1,1,271.9,256.3,286.9,198.9,183.3,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.269,0.254,0.285,198.9,183.3,213.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.114,0.124,0.0127,0.0113,0.0139,0.0005,0.00045,0.00055,0.343,0.315,0.37,0.014,0.012,0.015,24.87,24.78,24.96,0.954,0.949,0.957,0.98,0.98,0.98,0.935,0.93,0.938,46.28,42.6,49.77,45.27,41.74,48.2,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.4
1231711200000,2009,1,2008,4,15,7,0.18,0.0442,0.136,8305.61,52.37,52.37,49.44,2,1,1.4285714285714286,297.9,288.3,312.9,224.9,215.3,73,73,73,-8.12e-15,-2.842e-14,0,0.245,0.233,0.253,224.9,215.3,239.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.125,0.134,0.0149,0.014,0.0161,0.00059,0.00056,0.00064,0.322,0.241,0.384,0.013,0.0096,0.015,24.78,24.74,24.85,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.26,25.68,51.66,38.49,24.91,48.2,0,0,0,0,0,0,0.275,0,0.044,0.25,0.76,0.24,46.1
1232316000000,2009,1,2008,4,16,7,0.198,0.0442,0.154,9319.39,57.95,57.95,55.47,2,2,2,326.9,315.3,338.3,253.9,242.3,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.223,0.216,0.231,253.9,242.3,265.3,990,990,990,965,965,965.1,25,24.9,25,0.139,0.134,0.143,0.0195,0.0163,0.0242,0.00078,0.00065,0.00097,0.272,0.257,0.288,0.011,0.01,0.012,24.69,24.62,24.77,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.59,27.28,29.87,27.74,26.46,28.97,0,0,0,0,0,0,0.308,0,0.044,0.22,0.78,0.22,47.1
1232920800000,2009,1,2008,4,17,7,0.213,0.0452,0.168,10158.5,62.57,62.57,60.47,2,2,2,351.7,342.4,364.8,277,269.4,74.71,73,85,0,0,0,0.212,0.203,0.233,277,269.4,286.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.144,0.15,0.0298,0.0262,0.0343,0.0012,0.0011,0.0014,0.306,0.295,0.32,0.012,0.012,0.013,24.54,24.46,24.59,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,31.17,30.33,32.25,30.23,29.42,31.28,0,0,0,0,0,0,0.336,0,0.045,0.21,0.79,0.21,47.7
1233525600000,2009,2,2008,5,18,7,0.238,0.0514,0.186,11250.7,71.96,71.96,66.97,2,2,2,393,371.1,416.5,308,286.1,85,85,85,0,0,0,0.217,0.204,0.229,308,286.1,331.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.151,0.167,0.0444,0.034,0.0555,0.0018,0.0014,0.0023,0.353,0.321,0.389,0.014,0.013,0.016,24.28,24.14,24.42,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,34.52,32.12,37.09,33.48,31.15,35.98,0,0,0,0,0,0,0.372,0,0.052,0.22,0.78,0.22,47.3
1234130400000,2009,2,2008,5,19,7,0.279,0.0514,0.228,13784.6,90.21,90.21,82.05,2,2,2,461.8,423.9,500.5,376.8,338.9,85,85,85,0,0,0,0.185,0.17,0.201,376.8,338.9,415.5,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.183,0.17,0.197,0.0769,0.059,0.0951,0.0032,0.0024,0.0039,0.457,0.4,0.515,0.019,0.016,0.021,23.87,23.63,24.09,0.952,0.947,0.956,0.978,0.972,0.98,0.93,0.92,0.937,41.96,37.9,46.03,41.03,36.82,45.11,0,0,0,0,0,0,0.456,0,0.051,0.18,0.82,0.18,49.4
1234735200000,2009,2,2008,5,20,7,0.328,0.0514,0.277,16072.5,96.4,96.4,95.67,2,2,2,542.4,512.8,568,457.4,427.8,85,85,85,-1.624e-14,-5.684e-14,5.684e-14,0.157,0.15,0.166,457.4,427.8,483,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.201,0.224,0.115,0.101,0.127,0.0048,0.0042,0.0053,0.579,0.533,0.62,0.024,0.022,0.026,23.38,23.22,23.56,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.17,47.28,52.57,47.83,46.34,48.2,0,0,0,0,0,0,0.531,0,0.051,0.16,0.84,0.16,49
1235340000000,2009,2,2008,5,21,7,0.354,0.0533,0.301,17466.6,106.7,106.7,104,3,3,3,585.5,571.5,601.6,497.4,486.6,88.14,85,107,-2.436e-14,-5.684e-14,0,0.151,0.143,0.178,497.4,486.6,511.4,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.233,0.226,0.24,0.134,0.129,0.143,0.0056,0.0054,0.006,0.534,0.516,0.556,0.022,0.022,0.023,23.23,23.16,23.31,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.916,0.919,35.73,35.03,36.68,34.66,33.98,35.58,0,0,0,0,0,0,0.578,0,0.053,0.15,0.85,0.15,49.3
1235944800000,2009,3,2008,6,22,7,0.376,0.0647,0.311,17970.1,110.9,110.9,107,3,3,3,621.6,604.6,641.3,514.6,497.6,107,107,107,0,0,0,0.172,0.167,0.177,514.6,497.6,534.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.238,0.259,0.145,0.134,0.158,0.0061,0.0057,0.0067,0.566,0.538,0.599,0.024,0.023,0.025,23.05,22.94,23.14,0.948,0.946,0.95,0.97,0.97,0.972,0.92,0.918,0.923,36.74,35.62,38.04,35.65,34.55,36.96,0,0,0,0,0,0,0.594,0,0.065,0.17,0.83,0.17,47.8
1236549600000,2009,3,2008,6,23,7,0.41,0.0647,0.345,19888.1,125.9,125.9,118.4,3,3,3,678.2,649.8,716.5,571.2,542.8,107,107,107,0,0,0,0.158,0.149,0.165,571.2,542.8,609.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.28,0.263,0.301,0.183,0.164,0.208,0.0078,0.007,0.009,0.662,0.614,0.726,0.028,0.026,0.031,22.73,22.51,22.89,0.952,0.95,0.955,0.977,0.973,0.98,0.93,0.924,0.936,40.4,38.58,42.82,39.46,37.54,41.96,0,0,0,0,0,0,0.658,0,0.065,0.16,0.84,0.16,48.5
1237154400000,2009,3,2008,6,24,7,0.482,0.0647,0.417,23247.3,144.6,144.6,138.4,3,3,3,796.8,735.3,870.3,689.8,628.3,107,107,107,0,0,0,0.135,0.123,0.146,689.8,628.3,763.3,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.349,0.312,0.4,0.261,0.221,0.308,0.011,0.0095,0.014,0.863,0.758,0.992,0.038,0.033,0.044,22.05,21.63,22.4,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.53,43.96,51.62,46.13,43.08,48.2,0,0,0,0,0,0,0.769,0,0.065,0.13,0.87,0.13,48.2
1237759200000,2009,3,2008,6,25,7,0.616,0.0647,0.551,29295.7,190.7,190.7,174.4,4,4,4,1019,902.5,1132,911.6,795.5,107,107,107,-1.624e-14,-1.137e-13,0,0.106,0.0945,0.119,911.6,795.5,1025,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.539,0.429,0.662,0.387,0.324,0.479,0.018,0.014,0.022,1.18,0.964,1.43,0.053,0.043,0.066,20.89,20.26,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.51,40.02,48.64,43.59,39.06,47.67,0,0,0,0,0,0,0.969,0,0.065,0.11,0.89,0.11,47.6
1238364000000,2009,3,2008,6,26,7,0.759,0.0824,0.658,32390.4,192.8,192.8,192.8,4,4,4,1255,1162,1342,1118,1055,136.3,107,148,29.98,0,94.1,0.108,0.0897,0.121,1088,1055,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.784,0.706,0.835,0.622,0.547,0.648,0.029,0.025,0.031,1.7,1.54,1.78,0.08,0.072,0.085,19.6,19.24,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.87,49.46,50.4,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.101,0.11,0.87,0.13,42.7
1238968800000,2009,4,2008,7,27,7,0.834,0.0895,0.665,32324.7,192.8,192.8,192.4,4,4,4,1379,1363,1391,1231,1215,148,148,148,130.5,115.3,142.8,0.107,0.106,0.109,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.85,0.844,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.085,0.086,19.11,19.07,19.17,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.1,48.98,49.25,48.1,48,48.2,0,0,0,0,0,0,1.07,0,0.169,0.11,0.8,0.2,38.8
1239573600000,2009,4,2008,7,28,7,0.781,0.0895,0.664,32390.4,192.8,192.8,192.8,4,4,4,1291,1230,1348,1143,1082,148,148,148,45.41,0,100.1,0.115,0.11,0.12,1097,1082,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.811,0.769,0.837,0.642,0.608,0.648,0.03,0.028,0.031,1.75,1.67,1.79,0.083,0.078,0.085,19.43,19.22,19.7,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.86,49.4,50.34,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.11,0.85,0.15,41.5
1240178400000,2009,4,2008,7,29,7,0.696,0.0776,0.619,31781,192.8,192.8,189.2,4,4,4,1152,1094,1210,1023,969.2,128.3,125,148,1.624e-14,0,1.137e-13,0.111,0.105,0.122,1023,969.2,1065,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.673,0.595,0.74,0.486,0.408,0.57,0.023,0.019,0.027,1.44,1.27,1.6,0.067,0.058,0.074,20.18,19.84,20.53,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.35,46.62,49.64,47.29,45.69,48.2,0,0,0,0,0,0,1.05,0,0.077,0.11,0.89,0.11,45.7
1240783200000,2009,4,2008,7,30,7,0.618,0.0813,0.537,28579.8,180,180,170.1,4,4,4,1022,969.6,1076,887.5,822.6,134.4,125,147,-1.624e-14,-1.137e-13,0,0.132,0.116,0.152,887.5,822.6,950.6,990,990,990,968,967.8,968.1,22,21.9,22.2,0.521,0.462,0.578,0.369,0.337,0.399,0.017,0.015,0.018,1.13,1.02,1.24,0.051,0.046,0.057,20.91,20.62,21.2,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.936,43.42,40.78,45.93,42.53,39.87,45.01,0,0,0,0,0,0,0.945,0,0.081,0.13,0.87,0.13,46.2
1241388000000,2009,5,2008,8,31,7,0.548,0.0889,0.459,24756.7,156.7,156.7,147.4,4,3,3.2857142857142856,905.5,860,952.9,758.5,713,147,147,147,0,0,0,0.162,0.154,0.171,758.5,713,805.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.404,0.365,0.447,0.304,0.277,0.329,0.014,0.012,0.015,0.966,0.906,1.02,0.043,0.04,0.045,21.51,21.3,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.17,39.45,51.75,45.42,38.46,48.2,0,0,0,0,0,0,0.819,0,0.089,0.16,0.84,0.16,45.2
1241992800000,2009,5,2008,8,32,7,0.493,0.0889,0.404,22709.8,140.4,140.4,135.2,3,3,3,815.2,786.8,846,668.2,639.8,147,147,147,0,0,0,0.181,0.174,0.187,668.2,639.8,699,990,990,990,967.2,967,967.3,22.8,22.7,23,0.34,0.324,0.357,0.247,0.228,0.268,0.011,0.0099,0.012,0.83,0.782,0.882,0.036,0.034,0.039,22.01,21.83,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.98,44.32,47.74,45.06,43.43,46.78,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1242597600000,2009,5,2008,8,33,7,0.453,0.0889,0.364,20723.9,129.1,129.1,123.4,3,3,3,748.7,714.3,779.9,601.7,567.3,147,147,147,0,0,0,0.196,0.188,0.206,601.7,567.3,632.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.302,0.282,0.32,0.203,0.18,0.224,0.0088,0.0077,0.0097,0.718,0.66,0.771,0.031,0.028,0.034,22.39,22.21,22.58,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.929,0.936,42.01,39.87,43.9,41.12,38.9,43.03,0,0,0,0,0,0,0.685,0,0.089,0.2,0.8,0.2,45.7
1243202400000,2009,5,2008,8,34,7,0.406,0.0889,0.317,18146.8,114.3,114.3,108,3,3,3,670.8,640.7,702.5,523.8,493.7,147,147,147,0,0,0,0.219,0.209,0.229,523.8,493.7,555.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.258,0.241,0.276,0.151,0.132,0.172,0.0065,0.0056,0.0074,0.587,0.537,0.64,0.025,0.023,0.027,22.83,22.65,23,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.07,35.1,39.12,36.01,34.05,38.11,0,0,0,0,0,0,0.6,0,0.089,0.22,0.78,0.22,44.7
1243807200000,2009,6,2008,9,35,7,0.365,0.072,0.294,16771.7,106.2,106.2,99.83,3,2,2.4285714285714284,604.3,578.7,631.2,485.3,459.7,119,119,119,0,-5.684e-14,5.684e-14,0.197,0.189,0.206,485.3,459.7,512.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.219,0.249,0.128,0.116,0.143,0.0054,0.0049,0.0061,0.584,0.535,0.63,0.025,0.023,0.027,23.1,23.01,23.21,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.65,35.27,52.36,42.46,34.21,48.2,0,0,0,0,0,0,0.555,0,0.071,0.2,0.81,0.19,45.9
1244412000000,2009,6,2008,9,36,7,0.34,0.072,0.268,15939.6,96.4,96.4,94.88,2,2,2,561.8,543.4,572.4,442.8,424.4,119,119,119,0,-5.684e-14,5.684e-14,0.212,0.208,0.219,442.8,424.4,453.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.211,0.205,0.215,0.108,0.0993,0.113,0.0045,0.0041,0.0047,0.561,0.533,0.577,0.023,0.022,0.024,23.31,23.25,23.42,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.47,46.62,49.51,47.44,45.69,48.2,0,0,0,0,0,0,0.527,0,0.072,0.21,0.79,0.21,46.9
1245016800000,2009,6,2008,9,37,7,0.31,0.072,0.238,14324.1,89.7,89.7,85.26,2,2,2,513.1,492.8,534.9,394.1,373.8,119,119,119,-8.12e-15,-5.684e-14,0,0.232,0.222,0.241,394.1,373.8,415.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.202,0.085,0.0754,0.0953,0.0035,0.0031,0.004,0.488,0.457,0.52,0.02,0.019,0.022,23.6,23.47,23.73,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.51,41.38,45.76,42.63,40.51,44.85,0,0,0,0,0,0,0.474,0,0.072,0.23,0.77,0.23,46.2
1245621600000,2009,6,2008,9,38,7,0.284,0.072,0.212,12742.7,79.6,79.6,75.85,2,2,2,469.9,454.3,486.5,350.9,335.3,119,119,119,0,0,0,0.253,0.245,0.262,350.9,335.3,367.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.185,0.0646,0.0572,0.0725,0.0027,0.0024,0.003,0.423,0.399,0.448,0.017,0.016,0.018,23.86,23.76,23.96,0.948,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.929,38.94,37.26,40.72,37.92,36.15,39.8,0,0,0,0,0,0,0.421,0,0.072,0.25,0.75,0.25,44.9
1246226400000,2009,6,2008,9,39,7,0.265,0.0789,0.186,11134.4,71.32,71.32,66.28,2,2,2,437.8,425.5,449.6,307.3,290.5,130.4,119,135,0,0,0,0.298,0.265,0.317,307.3,290.5,330.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.159,0.172,0.0441,0.0361,0.055,0.0018,0.0015,0.0023,0.358,0.334,0.392,0.015,0.014,0.016,24.07,23.98,24.15,0.942,0.939,0.945,0.97,0.97,0.97,0.913,0.91,0.917,34.16,32.3,36.76,33.14,31.33,35.66,0,0,0,0,0,0,0.368,0,0.079,0.3,0.7,0.3,42
1246831200000,2009,7,2008,10,40,7,0.247,0.0816,0.166,9933.35,61.77,61.77,59.13,2,2,2,409.1,396.8,421.4,274.1,261.8,135,135,135,0,0,0,0.33,0.32,0.34,274.1,261.8,286.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.149,0.157,0.0284,0.0226,0.0342,0.0012,0.00092,0.0014,0.309,0.291,0.327,0.013,0.012,0.013,24.25,24.18,24.33,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.48,29.12,31.84,29.56,28.24,30.89,0,0,0,0,0,0,0.328,0,0.081,0.33,0.67,0.33,40.2
1247436000000,2009,7,2008,10,41,7,0.231,0.0816,0.15,8972.46,55.72,55.72,53.41,2,2,2,382.6,371.9,393.3,247.6,236.9,135,135,135,8.12e-15,0,2.842e-14,0.353,0.343,0.363,247.6,236.9,258.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.148,0.0176,0.0159,0.0209,0.00071,0.00064,0.00085,0.271,0.258,0.285,0.011,0.01,0.012,24.42,24.35,24.48,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.904,27.53,26.32,28.72,26.7,25.53,27.86,0,0,0,0,0,0,0.297,0,0.081,0.35,0.65,0.35,38.8
1248040800000,2009,7,2008,10,42,7,0.216,0.0816,0.135,8142.68,50.28,50.28,48.47,2,1,1.1428571428571428,357.9,348.1,368.4,222.9,213.2,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.377,0.366,0.388,222.9,213.2,233.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.132,0.139,0.0147,0.0139,0.0156,0.00059,0.00056,0.00063,0.371,0.254,0.406,0.015,0.01,0.016,24.44,24.37,24.5,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.2,25.92,52.63,44.88,25.14,48.2,0,0,0,0,0,0,0.269,0,0.081,0.38,0.63,0.37,37.7
1248645600000,2009,7,2008,10,43,7,0.203,0.0782,0.125,7811.77,48.2,48.2,46.5,1,1,1,335.5,323.8,345.1,206.2,198.1,129.3,115,135,-4.06e-15,-2.842e-14,0,0.385,0.35,0.405,206.2,198.1,214,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.126,0.131,0.0133,0.0126,0.0139,0.00053,0.0005,0.00056,0.362,0.349,0.374,0.015,0.014,0.015,24.56,24.5,24.62,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.48,45.58,49.38,46.5,44.67,48.2,0,0,0,0,0,0,0.258,0,0.078,0.39,0.62,0.38,38.5
1249250400000,2009,8,2008,11,44,7,0.186,0.0696,0.116,7291.06,46.21,46.21,43.4,1,1,1,306.8,294.6,319.2,191.8,179.6,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.375,0.36,0.39,191.8,179.6,204.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.126,0.0121,0.011,0.0131,0.00048,0.00044,0.00052,0.335,0.313,0.357,0.013,0.012,0.014,24.73,24.65,24.81,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.929,0.936,44.29,41.44,47.16,43.4,40.57,46.21,0,0,0,0,0,0,0.241,0,0.07,0.37,0.62,0.38,39.2
1249855200000,2009,8,2008,11,45,7,0.17,0.0581,0.112,7046.48,44.19,44.19,41.94,1,1,1,281,271.9,291,184.9,176,96.14,93,115,-8.12e-15,-2.842e-14,0,0.342,0.324,0.395,184.9,176,194.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0115,0.0107,0.0123,0.00046,0.00043,0.00049,0.321,0.306,0.338,0.013,0.012,0.013,24.85,24.81,24.9,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.82,40.6,45.09,41.94,39.68,44.19,0,0,0,0,0,0,0.233,0,0.058,0.34,0.66,0.34,41.4
1250460000000,2009,8,2008,11,46,7,0.157,0.0562,0.101,6328.04,39.8,39.8,37.67,1,1,1,260.3,252.4,268.9,167.3,159.4,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.357,0.346,0.368,167.3,159.4,175.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.114,0.00997,0.0093,0.0107,0.00039,0.00037,0.00042,0.289,0.275,0.304,0.011,0.011,0.012,24.97,24.92,25.02,0.945,0.942,0.947,0.973,0.97,0.978,0.919,0.914,0.926,38.7,36.85,40.71,37.67,35.74,39.8,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.3
1251064800000,2009,8,2008,11,47,7,0.147,0.0562,0.0909,5657.26,35.18,35.18,33.67,1,1,1,243.3,237.4,250,150.3,144.4,93,93,93,0,0,0,0.382,0.372,0.392,150.3,144.4,157,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00853,0.00802,0.00909,0.00034,0.00032,0.00036,0.259,0.248,0.271,0.01,0.0098,0.011,25.08,25.03,25.13,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.72,33.33,36.27,33.67,32.33,35.18,0,0,0,0,0,0,0.187,0,0.0561,0.38,0.62,0.38,38.5
1251669600000,2009,8,2008,11,48,7,0.137,0.0454,0.0918,5739.92,36.15,36.15,34.17,1,1,1,226.9,218,235.5,151.9,142.5,75,72,93,0,0,0,0.33,0.31,0.395,151.9,142.5,160.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.106,0.00866,0.00786,0.00939,0.00034,0.00031,0.00037,0.26,0.245,0.275,0.01,0.0096,0.011,25.18,25.13,25.24,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.22,32.88,37.26,34.17,31.9,36.15,0,0,0,0,0,0,0.19,0,0.0452,0.33,0.67,0.33,41.9
1252274400000,2009,9,2008,12,49,7,0.126,0.0435,0.0826,5155.2,32.29,32.29,30.69,1,1,1,208.5,202.4,215.5,136.5,130.4,72,72,72,0,0,0,0.345,0.334,0.356,136.5,130.4,143.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0957,0.1,0.00736,0.00683,0.00795,0.00029,0.00027,0.00031,0.232,0.221,0.245,0.0091,0.0086,0.0096,25.32,25.26,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.63,30.19,33.29,30.69,29.28,32.29,0,0,0,0,0,0,0.17,0,0.0434,0.35,0.66,0.34,40.9
1252879200000,2009,9,2008,12,50,7,0.118,0.0435,0.0742,4614.21,28.85,28.85,27.47,1,1,1,194.8,189,200.5,122.8,117,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.359,0.381,122.8,117,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0909,0.095,0.00618,0.0057,0.00667,0.00024,0.00022,0.00026,0.207,0.197,0.218,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.31,26.87,29.74,27.47,26.07,28.85,0,0,0,0,0,0,0.153,0,0.0438,0.37,0.63,0.37,39.1
1253484000000,2009,9,2008,12,51,7,0.111,0.0435,0.067,4128.88,25.74,25.74,24.58,1,1,1,182.8,178.3,187.7,110.8,106.3,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.394,0.384,0.404,110.8,106.3,115.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0872,0.0905,0.00517,0.00479,0.00558,0.0002,0.00019,0.00022,0.186,0.178,0.195,0.0073,0.007,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.34,24.22,26.53,24.58,23.5,25.74,0,0,0,0,0,0,0.137,0,0.044,0.39,0.6,0.4,37.2
1254088800000,2009,9,2008,12,52,7,0.107,0.0366,0.0703,4349.24,28.17,28.17,25.89,1,1,1,176.9,175.6,177.8,116.3,103.6,60.57,52,72,2.03e-15,-1.421e-14,1.421e-14,0.343,0.292,0.41,116.3,103.6,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0862,0.0905,0.00563,0.00456,0.00644,0.00022,0.00018,0.00025,0.194,0.173,0.209,0.0076,0.0068,0.0082,25.36,25.35,25.38,0.922,0.913,0.929,0.97,0.97,0.97,0.895,0.886,0.901,26.69,23.55,29.04,25.89,22.84,28.17,0,0,0,0,0,0,0.144,0,0.0367,0.34,0.66,0.34,40.6
1254693600000,2009,10,2009,1,1,7,0.104,0.0314,0.0724,4482.53,27.51,27.51,26.68,1,1,1,171.7,168,175.1,119.7,116,52,52,52,6.09e-15,-1.421e-14,1.421e-14,0.303,0.297,0.31,119.7,116,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.087,0.0896,0.00592,0.00561,0.00621,0.00023,0.00022,0.00024,0.198,0.192,0.204,0.0078,0.0075,0.008,25.35,25.34,25.35,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.51,26.58,28.36,26.68,25.78,27.51,0,0,0,0,0,0,0.148,0,0.0316,0.3,0.7,0.3,43.1
1255298400000,2009,10,2009,1,2,7,0.1,0.0314,0.0686,4229.5,25.71,25.71,25.18,1,1,1,165.5,162.2,167.7,113.5,110.2,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.314,0.31,0.321,113.5,110.2,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.085,0.0869,0.00539,0.00512,0.00558,0.00021,0.0002,0.00022,0.187,0.181,0.191,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.95,25.15,26.51,25.18,24.4,25.71,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
1255903200000,2009,10,2009,1,3,7,0.0958,0.0314,0.0644,3947.55,24.07,24.07,23.5,1,1,1,158.5,154.8,160.8,106.5,102.8,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.328,0.323,0.336,106.5,102.8,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0824,0.0845,0.0048,0.00449,0.005,0.00019,0.00018,0.0002,0.175,0.168,0.179,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.22,23.33,24.81,23.5,22.63,24.07,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.2
1256508000000,2009,10,2009,1,4,7,0.0924,0.0313,0.0611,3727.66,23.43,23.43,22.19,1,1,1,152.7,150.5,156.2,101,98.46,51.71,50,52,0,-1.421e-14,1.421e-14,0.339,0.32,0.346,101,98.46,106.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0809,0.0832,0.00434,0.00412,0.00478,0.00017,0.00016,0.00019,0.165,0.16,0.174,0.0065,0.0063,0.0068,25.34,25.34,25.34,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.888,22.9,22.33,24.16,22.19,21.61,23.43,0,0,0,0,0,0,0.123,0,0.0313,0.34,0.66,0.34,40.3
1257112800000,2009,11,2009,2,5,7,0.103,0.0302,0.0731,4531.85,28.45,28.45,26.98,1,1,1,170.9,160.8,177,120.9,110.8,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.293,0.283,0.311,120.9,110.8,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0849,0.0906,0.00603,0.00517,0.00654,0.00024,0.0002,0.00026,0.2,0.182,0.211,0.0078,0.0071,0.0083,25.34,25.34,25.34,0.925,0.919,0.929,0.97,0.97,0.97,0.898,0.891,0.901,27.81,25.3,29.33,26.98,24.54,28.45,0,0,0,0,0,0,0.15,0,0.0299,0.29,0.71,0.29,44
1257717600000,2009,11,2009,2,6,7,0.106,0.0302,0.0759,4718.09,28.58,28.58,28.08,1,1,1,175.5,173.7,177.5,125.5,123.7,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.285,0.282,0.288,125.5,123.7,127.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0894,0.0908,0.00641,0.00626,0.00659,0.00025,0.00025,0.00026,0.208,0.205,0.212,0.0082,0.008,0.0083,25.34,25.34,25.34,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.902,28.95,28.52,29.46,28.08,27.66,28.58,0,0,0,0,0,0,0.156,0,0.0301,0.28,0.72,0.28,44.5
1258322400000,2009,11,2009,2,7,7,0.117,0.0302,0.0865,5420.24,33.93,33.93,32.26,1,1,1,193,181.6,199.9,143,131.6,50,50,50,0,0,0,0.259,0.25,0.275,143,131.6,149.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0922,0.0987,0.0079,0.00694,0.0085,0.00031,0.00027,0.00033,0.24,0.219,0.252,0.0094,0.0086,0.0098,25.35,25.34,25.35,0.936,0.931,0.938,0.97,0.97,0.97,0.908,0.903,0.91,33.26,30.46,34.98,32.26,29.55,33.93,0,0,0,0,0,0,0.179,0,0.0305,0.26,0.74,0.26,46.3
1258927200000,2009,11,2009,2,8,7,0.121,0.0302,0.0905,5685.96,35.42,35.42,33.84,1,1,1,199.7,196.1,206.5,149.7,146.1,50,50,50,0,0,0,0.251,0.242,0.255,149.7,146.1,156.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0986,0.0973,0.101,0.00847,0.00817,0.00905,0.00033,0.00032,0.00035,0.252,0.245,0.264,0.0098,0.0096,0.01,25.34,25.3,25.35,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.89,34.03,36.52,33.84,33.01,35.42,0,0,0,0,0,0,0.188,0,0.0305,0.25,0.75,0.25,47
1259532000000,2009,11,2009,2,9,7,0.126,0.0349,0.0914,5735.72,35.61,35.61,34.14,1,1,1,208.9,207.3,211.7,151.1,148.6,57.71,50,59,0,0,0,0.276,0.241,0.284,151.1,148.6,157.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0996,0.101,0.0086,0.00838,0.00912,0.00034,0.00033,0.00036,0.255,0.251,0.265,0.01,0.0098,0.01,25.29,25.27,25.3,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.2,34.59,36.71,34.14,33.55,35.61,0,0,0,0,0,0,0.19,0,0.0346,0.28,0.73,0.27,45.5
1260136800000,2009,12,2009,3,10,7,0.137,0.0357,0.102,6411.71,40.51,40.51,38.16,1,1,1,227.1,215.3,236.6,168.1,156.3,59,59,59,0,0,0,0.26,0.249,0.274,168.1,156.3,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.102,0.11,0.01,0.00903,0.0108,0.00039,0.00035,0.00043,0.286,0.265,0.303,0.011,0.01,0.012,25.15,25.08,25.24,0.944,0.941,0.947,0.974,0.97,0.979,0.92,0.912,0.928,39.16,36.39,41.38,38.16,35.29,40.51,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1260741600000,2009,12,2009,3,11,7,0.145,0.0357,0.109,6926.94,41.75,41.75,41.23,1,1,1,239.6,237.4,241.8,180.6,178.4,59,59,59,0,0,0,0.246,0.244,0.249,180.6,178.4,182.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0111,0.0109,0.0113,0.00044,0.00043,0.00045,0.308,0.304,0.312,0.012,0.012,0.012,25.05,25.04,25.07,0.948,0.948,0.949,0.98,0.979,0.98,0.929,0.928,0.93,42.08,41.57,42.6,41.23,40.72,41.75,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.8
1261346400000,2009,12,2009,3,12,7,0.149,0.0357,0.114,7212.61,43.57,43.57,42.93,1,1,1,246.9,240.4,249.7,187.9,181.4,59,59,59,0,0,0,0.239,0.236,0.245,187.9,181.4,190.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.114,0.0117,0.0112,0.012,0.00046,0.00044,0.00047,0.321,0.31,0.326,0.013,0.012,0.013,25,24.98,25.05,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.81,42.28,44.46,42.93,41.43,43.57,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.4
1261951200000,2009,12,2009,3,13,7,0.16,0.0393,0.121,7656.6,47.35,47.35,45.57,1,1,1,264.6,252.2,273,199.6,193.2,65,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.245,0.222,0.271,199.6,193.2,207.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.12,0.0127,0.0122,0.0134,0.0005,0.00048,0.00053,0.343,0.331,0.356,0.014,0.013,0.014,24.9,24.86,24.96,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.51,45.04,48.31,45.57,44.14,47.35,0,0,0,0,0,0,0.253,0,0.039,0.25,0.76,0.24,47.9
1262556000000,2010,1,2009,4,14,7,0.175,0.0442,0.131,8102.68,51.21,51.21,48.23,2,1,1.2857142857142858,289.5,273.8,307.7,216.5,200.8,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.253,0.237,0.267,216.5,200.8,234.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.12,0.132,0.0142,0.0128,0.0157,0.00056,0.00051,0.00063,0.33,0.241,0.384,0.013,0.0096,0.015,24.81,24.74,24.86,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.43,25.68,51.66,41.01,24.91,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
1263160800000,2010,1,2009,4,15,7,0.202,0.0442,0.158,9605.78,62.04,62.04,57.18,2,2,2,334.8,315.1,357.2,261.8,242.1,73,73,73,-4.06e-15,-2.842e-14,0,0.218,0.204,0.232,261.8,242.1,284.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.149,0.0231,0.0163,0.0331,0.00093,0.00065,0.0013,0.284,0.257,0.317,0.011,0.01,0.013,24.64,24.5,24.77,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.47,27.25,31.98,28.59,26.43,31.02,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.6
1263765600000,2010,1,2009,4,16,7,0.241,0.0442,0.197,11929.3,78.39,78.39,71.01,2,2,2,398.7,366.2,431.8,325.7,293.2,73,73,73,0,0,0,0.184,0.169,0.199,325.7,293.2,358.8,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.164,0.152,0.176,0.0527,0.0374,0.0684,0.0021,0.0015,0.0028,0.379,0.33,0.429,0.015,0.013,0.018,24.23,24.03,24.44,0.944,0.939,0.95,0.972,0.97,0.976,0.918,0.911,0.927,36.53,32.98,40.15,35.5,31.99,39.19,0,0,0,0,0,0,0.394,0,0.044,0.18,0.82,0.18,49.5
1264370400000,2010,1,2009,4,17,7,0.301,0.0442,0.257,15253.9,96.4,96.4,90.8,2,2,2,498.3,443,551.3,425.3,370,73,73,73,8.12e-15,0,5.684e-14,0.147,0.132,0.165,425.3,370,478.3,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.199,0.18,0.22,0.0997,0.0737,0.125,0.0041,0.003,0.0052,0.529,0.445,0.61,0.022,0.018,0.026,23.63,23.31,23.96,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,47.05,41.35,52.26,45.4,40.48,48.2,0,0,0,0,0,0,0.504,0,0.044,0.15,0.85,0.15,50.7
1264975200000,2010,2,2009,5,18,7,0.373,0.0514,0.321,18506.3,120.2,120.2,110.2,3,2,2.857142857142857,616,566.4,662.1,531,481.4,85,85,85,-8.12e-15,-5.684e-14,0,0.138,0.128,0.15,531,481.4,577.1,990,990,990,966.4,966.1,966.5,23.6,23.5,23.9,0.252,0.223,0.278,0.156,0.126,0.186,0.0066,0.0053,0.008,0.605,0.534,0.666,0.026,0.022,0.028,23.03,22.79,23.24,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.49,35.8,52.42,39.01,34.72,48.2,0,0,0,0,0,0,0.612,0,0.052,0.14,0.86,0.14,49.6
1265580000000,2010,2,2009,5,19,7,0.443,0.0583,0.385,22003.7,138.4,138.4,131,3,3,3,733.3,678.2,785.3,636.8,593.2,96.43,85,105,0,0,0,0.131,0.119,0.143,636.8,593.2,680.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.314,0.287,0.34,0.226,0.197,0.255,0.0098,0.0084,0.011,0.769,0.694,0.844,0.033,0.03,0.037,22.4,22.11,22.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.55,41.98,47.07,43.66,41.14,46.13,0,0,0,0,0,0,0.728,0,0.058,0.13,0.87,0.13,49.7
1266184800000,2010,2,2009,5,20,7,0.556,0.0663,0.49,26469.2,175.6,175.6,157.6,4,3,3.5714285714285716,919,805.6,1060,809.4,700.6,109.6,105,137,1.624e-14,0,1.137e-13,0.119,0.104,0.13,809.4,700.6,922.9,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.442,0.351,0.55,0.329,0.269,0.386,0.015,0.012,0.018,1.02,0.878,1.19,0.046,0.038,0.054,21.41,20.72,22,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.86,40.31,51.53,44.52,39.37,48.2,0,0,0,0,0,0,0.875,0,0.066,0.12,0.88,0.12,47.6
1266789600000,2010,2,2009,5,21,7,0.791,0.0829,0.651,32048,192.8,192.8,190.8,4,4,4,1308,1121,1450,1171,984.1,137,137,137,95.18,-1.137e-13,212.6,0.106,0.0945,0.122,1076,984.1,1100,990,990,990,968.9,968.3,969.3,21.1,20.7,21.7,0.784,0.609,0.868,0.598,0.415,0.648,0.028,0.019,0.031,1.68,1.3,1.82,0.08,0.06,0.088,19.45,18.86,20.42,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.89,47.08,50.32,47.69,46.14,48.2,0,0,0,0,0,0,1.06,0,0.14,0.1,0.82,0.18,40.5
1267394400000,2010,3,2009,6,22,7,0.968,0.111,0.665,30995.5,188.6,188.6,184.5,4,4,4,1600,1484,1719,1417,1301,183,183,183,317.3,201.2,436.3,0.114,0.106,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.906,0.881,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.34,17.94,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.07,46.02,48.12,46.12,45.1,47.15,0,0,0,0,0,0,1.02,0,0.303,0.11,0.69,0.31,32
1267999200000,2010,3,2009,6,23,7,1.18,0.111,0.665,29035.2,178.8,178.8,172.8,4,4,4,1945,1763,2144,1762,1580,183,183,183,662.1,480.2,860.8,0.0946,0.0854,0.104,1100,1100,1100,990,990,990,970.9,970.3,971.4,19.1,18.6,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.23,16.68,17.79,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.09,42.6,45.62,43.21,41.75,44.71,0,0,0,0,0,0,0.96,0,0.515,0.094,0.56,0.44,24.6
1268604000000,2010,3,2009,6,24,7,1.39,0.111,0.665,27348.9,165.4,165.4,162.8,4,4,4,2304,2206,2355,2121,2023,183,183,183,1021,923,1072,0.0794,0.0777,0.083,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.17,16.53,0.946,0.946,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.56,41.23,42.2,40.7,40.35,41.35,0,0,0,0,0,0,0.904,0,0.725,0.08,0.48,0.52,19.7
1269208800000,2010,3,2009,6,25,7,1.42,0.111,0.665,27136.2,162.1,162.1,161.5,4,4,4,2351,2329,2362,2168,2146,183,183,183,1068,1046,1079,0.0779,0.0775,0.0786,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.15,16.23,0.946,0.945,0.946,0.979,0.979,0.979,0.925,0.925,0.926,41.26,41.18,41.4,40.38,40.3,40.53,0,0,0,0,0,0,0.897,0,0.755,0.078,0.47,0.53,19.1
1269813600000,2010,3,2009,6,26,7,1.36,0.122,0.665,27571.2,166,166,164.1,4,4,4,2255,2184,2317,2053,1967,202.4,183,217,952.8,867,1034,0.0899,0.079,0.0994,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.26,16.58,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.88,41.47,42.34,41.03,40.61,41.49,0,0,0,0,0,0,0.912,0,0.695,0.09,0.49,0.51,20.3
1270418400000,2010,4,2009,7,27,7,1.29,0.125,0.665,28096.2,167.6,167.6,167.2,4,4,4,2134,2118,2166,1927,1901,207.1,148,217,826.8,801.3,873.9,0.097,0.0697,0.102,1100,1100,1100,990,990,990,971.4,971.4,971.5,18.6,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.63,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.66,42.46,42.76,41.81,41.61,41.91,0,0,0,0,0,0,0.929,0,0.625,0.097,0.52,0.48,21.8
1271023200000,2010,4,2009,7,28,7,1.27,0.0895,0.665,28275.6,169.1,169.1,168.3,4,4,4,2092,2061,2118,1944,1913,148,148,148,844,812.5,870.3,0.0708,0.0699,0.0718,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.74,16.88,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.76,43.14,42.08,41.91,42.28,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
1271628000000,2010,4,2009,7,29,7,1.22,0.0895,0.665,28625.7,171.6,171.6,170.4,4,4,4,2013,1971,2050,1865,1823,148,148,148,764.5,723.3,801.7,0.0736,0.0722,0.0751,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.099,0.1,17,16.91,17.12,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.47,43.21,43.78,42.6,42.35,42.91,0,0,0,0,0,0,0.947,0,0.555,0.073,0.55,0.45,23.5
1272232800000,2010,4,2009,7,30,7,1.15,0.0971,0.665,29199.6,175.6,175.6,173.8,4,4,4,1908,1856,1961,1748,1664,160.6,148,192,647.5,563.8,712.7,0.0844,0.0755,0.103,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.32,17.15,17.49,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.34,43.88,44.8,43.45,43,43.9,0,0,0,0,0,0,0.966,0,0.485,0.084,0.58,0.42,25.4
1272837600000,2010,5,2009,8,31,7,1.07,0.116,0.665,30003.3,181.4,181.4,178.6,4,4,4,1770,1689,1839,1578,1497,192,192,192,477.8,397.1,546.5,0.109,0.104,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.77,17.55,18.04,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.56,44.95,46.28,44.65,44.05,45.35,0,0,0,0,0,0,0.992,0,0.405,0.11,0.62,0.38,28
1273442400000,2010,5,2009,8,32,7,0.95,0.116,0.665,31162.6,188.7,188.7,185.5,4,4,4,1571,1484,1659,1379,1292,192,192,192,279.1,192.2,367.2,0.122,0.116,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.904,0.877,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.43,18.14,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.54,48.13,46.37,45.61,47.16,0,0,0,0,0,0,1.03,0,0.285,0.12,0.7,0.3,32.8
1274047200000,2010,5,2009,8,33,7,0.818,0.116,0.658,32169.5,192.8,192.8,191.5,4,4,4,1352,1233,1456,1160,1041,192,192,192,71.29,0,163.9,0.142,0.132,0.156,1089,1041,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.81,0.71,0.865,0.622,0.515,0.648,0.03,0.024,0.031,1.73,1.51,1.81,0.082,0.071,0.088,19.26,18.84,19.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.99,48.38,49.77,47.87,47.41,48.2,0,0,0,0,0,0,1.06,0,0.16,0.14,0.8,0.2,39.3
1274652000000,2010,5,2009,8,34,7,0.667,0.116,0.551,28901,185.4,185.4,172,4,4,4,1104,1024,1196,911.6,831.9,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.175,0.161,0.188,911.6,831.9,1004,990,990,990,968.2,968,968.5,21.8,21.5,22,0.554,0.478,0.656,0.381,0.342,0.432,0.018,0.016,0.02,1.19,1.04,1.37,0.054,0.047,0.064,20.59,20.12,20.98,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.9,40.82,47.3,43.01,39.91,46.35,0,0,0,0,0,0,0.956,0,0.116,0.17,0.83,0.17,43.3
1275256800000,2010,5,2009,8,35,7,0.573,0.1,0.473,25146.3,158.2,158.2,149.7,4,3,3.4285714285714284,947.2,898.1,1001,781.7,737.1,165.4,161,192,0,0,0,0.174,0.164,0.192,781.7,737.1,818.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.43,0.388,0.463,0.317,0.293,0.335,0.014,0.013,0.015,1,0.956,1.04,0.045,0.042,0.047,21.31,21.09,21.55,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,46.28,39.82,52.19,44.31,38.85,48.2,0,0,0,0,0,0,0.832,0,0.1,0.17,0.83,0.17,43.9
1275861600000,2010,6,2009,9,36,7,0.51,0.0974,0.412,23025.7,143.7,143.7,137.1,3,3,3,842.7,809,883,681.7,648,161,161,161,0,0,0,0.191,0.182,0.199,681.7,648,722,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.351,0.331,0.374,0.256,0.234,0.283,0.011,0.01,0.013,0.856,0.799,0.925,0.038,0.035,0.041,21.87,21.64,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.62,44.69,48.87,45.69,43.79,47.89,0,0,0,0,0,0,0.761,0,0.098,0.19,0.81,0.19,45.1
1276466400000,2010,6,2009,9,37,7,0.47,0.0974,0.373,21138.3,129.9,129.9,125.8,3,3,3,777.6,751.5,800.7,616.6,590.5,161,161,161,0,0,0,0.207,0.201,0.214,616.6,590.5,639.7,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.298,0.326,0.213,0.195,0.228,0.0093,0.0085,0.01,0.746,0.702,0.785,0.032,0.03,0.034,22.24,22.11,22.39,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,42.81,41.22,44.19,41.94,40.33,43.31,0,0,0,0,0,0,0.699,0,0.097,0.21,0.79,0.21,45
1277071200000,2010,6,2009,9,38,7,0.427,0.0974,0.33,18794,118.5,118.5,111.9,3,3,3,705.8,673.5,739.2,544.8,512.5,161,161,161,0,0,0,0.228,0.218,0.239,544.8,512.5,578.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.273,0.254,0.291,0.165,0.143,0.187,0.0071,0.0061,0.0081,0.625,0.571,0.681,0.027,0.024,0.029,22.65,22.46,22.84,0.95,0.948,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.33,36.25,40.45,37.29,35.16,39.51,0,0,0,0,0,0,0.621,0,0.097,0.23,0.77,0.23,44
1277676000000,2010,6,2009,9,39,7,0.384,0.106,0.278,15948.6,103.5,103.5,94.93,3,2,2.142857142857143,634.2,606,662.9,458.9,420,175.3,161,186,-8.12e-15,-5.684e-14,0,0.277,0.243,0.307,458.9,420,501.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.226,0.208,0.248,0.116,0.0972,0.136,0.0049,0.0041,0.0058,0.578,0.531,0.648,0.025,0.022,0.028,22.99,22.84,23.14,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.84,35.55,52.64,45,34.49,48.2,0,0,0,0,0,0,0.527,0,0.106,0.28,0.72,0.28,41.5
1278280800000,2010,7,2009,10,40,7,0.347,0.112,0.234,13891.8,87.76,87.76,82.69,2,2,2,573.3,550,598.1,387.3,363.9,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.325,0.311,0.338,387.3,363.9,412.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.197,0.188,0.205,0.0818,0.0708,0.0935,0.0034,0.003,0.0039,0.482,0.447,0.519,0.02,0.019,0.022,23.34,23.19,23.48,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.936,42.24,39.82,44.78,41.34,38.85,43.88,0,0,0,0,0,0,0.459,0,0.113,0.32,0.67,0.33,40
1278885600000,2010,7,2009,10,41,7,0.315,0.112,0.203,12006.6,76.06,76.06,71.47,2,2,2,521.4,501.6,542.6,335.4,315.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.357,0.343,0.371,335.4,315.6,356.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.178,0.171,0.186,0.0573,0.0479,0.0673,0.0024,0.002,0.0028,0.404,0.375,0.436,0.017,0.016,0.018,23.65,23.52,23.77,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.915,0.925,36.8,34.69,39.05,35.73,33.65,38.03,0,0,0,0,0,0,0.397,0,0.112,0.36,0.64,0.36,38.1
1279490400000,2010,7,2009,10,42,7,0.288,0.112,0.176,10437.4,66,66,62.13,2,2,2,476.9,459.2,495.3,290.9,273.2,186,186,186,0,0,0,0.39,0.376,0.405,290.9,273.2,309.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.156,0.169,0.0363,0.0279,0.045,0.0015,0.0011,0.0019,0.338,0.311,0.365,0.014,0.013,0.015,23.92,23.81,24.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.02,30.09,34.02,31.06,29.19,33,0,0,0,0,0,0,0.345,0,0.112,0.39,0.61,0.39,36.2
1280095200000,2010,7,2009,10,43,7,0.265,0.11,0.156,9247.26,57.68,57.68,55.04,2,2,2,438.9,423.4,454.5,257.4,242.5,181.6,155,186,4.06e-15,0,2.842e-14,0.414,0.366,0.434,257.4,242.5,268.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.155,0.021,0.0164,0.0257,0.00086,0.00067,0.0011,0.288,0.268,0.304,0.012,0.011,0.012,24.14,24.05,24.2,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.37,26.7,29.73,27.52,25.89,28.84,0,0,0,0,0,0,0.306,0,0.109,0.42,0.59,0.41,34.9
1280700000000,2010,8,2009,11,44,7,0.243,0.0937,0.149,8859.86,56.33,56.33,52.74,2,1,1.8571428571428572,401.4,385.9,417.1,246.4,230.9,155,155,155,0,-2.842e-14,2.842e-14,0.386,0.372,0.402,246.4,230.9,262.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.139,0.15,0.0178,0.0154,0.0227,0.00072,0.00062,0.00093,0.293,0.258,0.408,0.012,0.01,0.017,24.3,24.23,24.39,0.933,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.938,31.15,26.12,52.61,29.81,25.33,48.2,0,0,0,0,0,0,0.293,0,0.094,0.39,0.61,0.39,36.5
1281304800000,2010,8,2009,11,45,7,0.223,0.0937,0.129,7934.89,48.2,48.2,47.23,1,1,1,368.4,356.1,381.2,213.4,201.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.421,0.407,0.435,213.4,201.1,226.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.137,0.0139,0.0128,0.015,0.00056,0.00052,0.00061,0.377,0.355,0.4,0.015,0.014,0.016,24.38,24.29,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.82,46.08,51.67,47.23,45.15,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.6
1281909600000,2010,8,2009,11,46,7,0.206,0.0937,0.112,6987.06,44.23,44.23,41.59,1,1,1,340.5,329.6,352,185.5,174.6,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.455,0.44,0.47,185.5,174.6,197,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0115,0.0106,0.0125,0.00046,0.00042,0.0005,0.327,0.307,0.347,0.013,0.012,0.014,24.57,24.49,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.48,39.96,45.14,41.59,39,44.23,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
1282514400000,2010,8,2009,11,47,7,0.191,0.0937,0.0976,6025.06,38.13,38.13,35.86,1,1,1,316.4,307.4,326,161.4,152.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.49,0.475,0.504,161.4,152.4,171,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.117,0.00947,0.0087,0.0103,0.00038,0.00035,0.00041,0.284,0.268,0.301,0.011,0.011,0.012,24.73,24.67,24.8,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,36.93,34.85,39.14,35.86,33.8,38.13,0,0,0,0,0,0,0.199,0,0.0934,0.49,0.51,0.49,31.5
1283119200000,2010,8,2009,11,48,7,0.177,0.0778,0.0989,6148.07,40.48,40.48,36.6,1,1,1,292.1,279.3,304.4,163.5,146.4,128.6,118,155,0,-2.842e-14,2.842e-14,0.439,0.397,0.514,163.5,146.4,179.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.116,0.00965,0.00819,0.011,0.00038,0.00033,0.00044,0.285,0.257,0.312,0.011,0.01,0.012,24.85,24.8,24.9,0.943,0.938,0.948,0.973,0.97,0.979,0.918,0.91,0.928,37.6,33.45,41.36,36.6,32.44,40.48,0,0,0,0,0,0,0.203,0,0.0781,0.44,0.56,0.44,34.7
1283724000000,2010,9,2009,12,49,7,0.16,0.0714,0.0882,5458.09,35.08,35.08,32.49,1,1,1,263.8,253.8,275.1,145.8,135.8,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.448,0.429,0.465,145.8,135.8,157.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.109,0.00814,0.00729,0.00911,0.00032,0.00029,0.00036,0.252,0.234,0.272,0.01,0.0093,0.011,24.99,24.93,25.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.49,31.14,36.17,32.49,30.21,35.08,0,0,0,0,0,0,0.18,0,0.0718,0.45,0.55,0.45,34.1
1284328800000,2010,9,2009,12,50,7,0.146,0.0714,0.0749,4612.29,29.52,29.52,27.45,1,1,1,241.8,232.8,250.8,123.8,114.8,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.488,0.47,0.507,123.8,114.8,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0969,0.0937,0.1,0.00627,0.0055,0.00704,0.00025,0.00022,0.00028,0.213,0.197,0.229,0.0084,0.0077,0.009,25.14,25.07,25.21,0.927,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,28.3,26.15,30.43,27.45,25.37,29.52,0,0,0,0,0,0,0.153,0,0.0711,0.49,0.51,0.49,31.6
1284933600000,2010,9,2009,12,51,7,0.135,0.0574,0.0775,4802.55,30.62,30.62,28.59,1,1,1,222.9,215.5,230.3,128.1,112.3,94.86,91,118,0,-1.421e-14,1.421e-14,0.425,0.399,0.512,128.1,112.3,136.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0928,0.0994,0.00664,0.0053,0.00738,0.00026,0.00021,0.00029,0.219,0.192,0.234,0.0086,0.0076,0.0092,25.24,25.2,25.29,0.929,0.92,0.933,0.97,0.97,0.97,0.901,0.893,0.905,29.47,25.56,31.57,28.59,24.8,30.62,0,0,0,0,0,0,0.159,0,0.0575,0.43,0.57,0.43,35.6
1285538400000,2010,9,2009,12,52,7,0.127,0.0504,0.0763,4737.88,30.11,30.11,28.2,1,1,1,209.4,206.5,214.2,126.1,117.4,83.29,73,91,-2.03e-15,-1.421e-14,0,0.398,0.353,0.437,126.1,117.4,134.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0946,0.0925,0.0963,0.00647,0.00573,0.00715,0.00025,0.00022,0.00028,0.214,0.199,0.227,0.0084,0.0078,0.0089,25.33,25.31,25.35,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,29.07,26.95,31.04,28.2,26.14,30.11,0,0,0,0,0,0,0.157,0,0.0507,0.4,0.6,0.4,37.3
1286143200000,2010,10,2010,1,1,7,0.121,0.0442,0.0764,4760.55,29.67,29.67,28.34,1,1,1,199.4,193.7,205.2,126.4,120.7,73,73,73,4.06e-15,0,1.421e-14,0.366,0.356,0.377,126.4,120.7,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0915,0.0956,0.00649,0.00601,0.00698,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0083,0.0079,0.0087,25.37,25.35,25.39,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.21,27.79,30.59,28.34,26.96,29.67,0,0,0,0,0,0,0.157,0,0.0446,0.37,0.63,0.37,39.3
1286748000000,2010,10,2010,1,2,7,0.115,0.0442,0.071,4395.02,26.49,26.49,26.16,1,1,1,190.4,189,191.8,117.4,116,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.383,0.381,0.386,117.4,116,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0904,0.0899,0.0909,0.00573,0.00561,0.00584,0.00022,0.00022,0.00023,0.197,0.195,0.2,0.0077,0.0076,0.0078,25.38,25.38,25.38,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.896,26.97,26.63,27.31,26.16,25.83,26.49,0,0,0,0,0,0,0.145,0,0.044,0.38,0.62,0.38,38.2
1287352800000,2010,10,2010,1,3,7,0.112,0.0442,0.068,4193.19,25.7,25.7,24.96,1,1,1,185.4,180.5,188.5,112.4,107.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.394,0.387,0.404,112.4,107.5,115.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0869,0.0897,0.00531,0.00489,0.00556,0.00021,0.00019,0.00022,0.188,0.179,0.194,0.0074,0.007,0.0076,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.888,0.894,25.73,24.52,26.49,24.96,23.78,25.7,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
1287957600000,2010,10,2010,1,4,7,0.112,0.0442,0.0681,4201.14,26.23,26.23,25.01,1,1,1,185.6,180.3,190.7,112.6,107.3,73,73,73,-6.09e-15,-1.421e-14,0,0.394,0.383,0.405,112.6,107.3,117.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0868,0.0905,0.00532,0.00487,0.00575,0.00021,0.00019,0.00022,0.189,0.179,0.198,0.0074,0.007,0.0077,25.38,25.38,25.38,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.78,24.45,27.04,25.01,23.72,26.23,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
1288562400000,2010,11,2010,2,5,7,0.113,0.0405,0.0729,4525.81,28.34,28.34,26.94,1,1,1,187.6,178.9,193.4,120.6,111.9,67,67,67,-4.06e-15,-1.421e-14,0,0.357,0.346,0.375,120.6,111.9,126.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0874,0.0925,0.006,0.00526,0.00649,0.00023,0.00021,0.00025,0.202,0.186,0.212,0.0079,0.0073,0.0083,25.37,25.37,25.37,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.77,25.59,29.22,26.94,24.82,28.34,0,0,0,0,0,0,0.15,0,0.0401,0.36,0.65,0.35,40.1
1289167200000,2010,11,2010,2,6,7,0.117,0.0405,0.076,4730.33,29.64,29.64,28.16,1,1,1,192.6,189.8,198.9,125.6,122.8,67,67,67,4.06e-15,-1.421e-14,1.421e-14,0.348,0.337,0.353,125.6,122.8,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0912,0.0944,0.00643,0.00619,0.00696,0.00025,0.00024,0.00027,0.211,0.206,0.222,0.0082,0.008,0.0087,25.37,25.37,25.38,0.928,0.927,0.931,0.97,0.97,0.97,0.9,0.899,0.903,29.03,28.33,30.56,28.16,27.48,29.64,0,0,0,0,0,0,0.156,0,0.041,0.35,0.65,0.35,40.4
1289772000000,2010,11,2010,2,7,7,0.116,0.0391,0.0771,4804.19,31.11,31.11,28.6,1,1,1,192.1,188.2,195.8,127.5,123.1,64.57,50,67,4.06e-15,-1.421e-14,1.421e-14,0.336,0.266,0.352,127.5,123.1,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0913,0.0945,0.00659,0.00621,0.0075,0.00026,0.00024,0.00029,0.214,0.206,0.231,0.0084,0.0081,0.009,25.37,25.35,25.38,0.929,0.927,0.934,0.97,0.97,0.97,0.901,0.899,0.906,29.48,28.4,32.07,28.6,27.55,31.11,0,0,0,0,0,0,0.159,0,0.0389,0.34,0.66,0.34,41.4
1290376800000,2010,11,2010,2,8,7,0.12,0.0302,0.0893,5608.56,34.55,34.55,33.38,1,1,1,197.7,189.6,202.7,147.7,139.6,50,50,50,0,0,0,0.253,0.247,0.264,147.7,139.6,152.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.095,0.0997,0.00831,0.00761,0.00873,0.00032,0.0003,0.00034,0.248,0.234,0.257,0.0097,0.0091,0.01,25.34,25.33,25.35,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.42,32.41,35.62,33.38,31.44,34.55,0,0,0,0,0,0,0.185,0,0.0307,0.25,0.74,0.26,46.7
1290981600000,2010,11,2010,2,9,7,0.13,0.0341,0.0958,6020.41,37.32,37.32,35.84,1,1,1,214.9,206.2,223.7,158.4,151.1,56.43,50,59,0,0,0,0.262,0.241,0.281,158.4,151.1,164.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.1,0.105,0.00922,0.00859,0.00975,0.00036,0.00034,0.00038,0.268,0.256,0.28,0.011,0.01,0.011,25.24,25.18,25.3,0.941,0.939,0.943,0.971,0.97,0.973,0.914,0.911,0.917,36.92,35.17,38.37,35.84,34.12,37.32,0,0,0,0,0,0,0.199,0,0.0342,0.26,0.74,0.26,46.3
1291586400000,2010,12,2010,3,10,7,0.141,0.0357,0.106,6686.67,41.18,41.18,39.8,1,1,1,233.7,225.1,239.3,174.7,166.1,59,59,59,0,0,0,0.252,0.247,0.262,174.7,166.1,180.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.111,0.0106,0.00987,0.0111,0.00042,0.00039,0.00044,0.298,0.282,0.308,0.012,0.011,0.012,25.1,25.06,25.17,0.947,0.944,0.948,0.978,0.973,0.98,0.925,0.918,0.929,40.71,38.69,42.02,39.8,37.66,41.18,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
