datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1354485600000,2012,12,2012,3,10,7,0.101,0.0357,0.0657,4036.9,25.09,25.09,24.03,1,1,1,167.6,161.1,172.1,108.6,102.1,59,59,59,0,0,0,0.352,0.343,0.366,108.6,102.1,113.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0832,0.0871,0.00498,0.00443,0.00536,0.0002,0.00017,0.00021,0.18,0.168,0.188,0.007,0.0066,0.0073,25.36,25.35,25.36,0.917,0.912,0.92,0.97,0.97,0.97,0.889,0.885,0.892,24.77,23.17,25.87,24.03,22.47,25.09,0,0,0,0,0,0,0.133,0,0.0353,0.35,0.65,0.35,40
1355090400000,2012,12,2012,3,11,7,0.107,0.0357,0.0717,4437.82,27.28,27.28,26.42,1,1,1,177.5,175.1,181.1,118.5,116.1,59,59,59,0,-1.421e-14,1.421e-14,0.332,0.326,0.337,118.5,116.1,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0881,0.0903,0.00582,0.00562,0.00613,0.00023,0.00022,0.00024,0.197,0.193,0.204,0.0077,0.0076,0.008,25.36,25.36,25.36,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.899,27.23,26.62,28.13,26.42,25.82,27.28,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
1355695200000,2012,12,2012,3,12,7,0.114,0.0357,0.0783,4879.12,31.14,31.14,29.04,1,1,1,188.4,181.9,197.2,129.4,122.9,59,59,59,-2.03e-15,-1.421e-14,0,0.313,0.299,0.324,129.4,122.9,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0906,0.096,0.00675,0.0062,0.0075,0.00026,0.00024,0.00029,0.217,0.205,0.233,0.0085,0.008,0.0091,25.36,25.36,25.36,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.94,28.33,32.1,29.04,27.48,31.14,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
1356300000000,2012,12,2012,3,13,7,0.127,0.0357,0.0916,5750.42,38.54,38.54,34.23,1,1,1,210.5,196.4,228.7,151.5,137.4,59,59,59,0,0,0,0.281,0.258,0.3,151.5,137.4,169.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0957,0.107,0.00863,0.00743,0.0102,0.00034,0.00029,0.0004,0.256,0.231,0.289,0.01,0.009,0.011,25.27,25.14,25.36,0.939,0.933,0.945,0.971,0.97,0.975,0.911,0.905,0.921,35.25,31.9,39.52,34.23,30.94,38.54,0,0,0,0,0,0,0.19,0,0.0354,0.28,0.72,0.28,45.3
1356904800000,2012,12,2012,3,14,7,0.154,0.0429,0.111,7028.09,47.41,47.41,41.83,1,1,1,254.9,235.5,280.9,183.9,167.7,71,59,73,0,0,0,0.279,0.251,0.303,183.9,167.7,207.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.108,0.122,0.0114,0.01,0.0134,0.00045,0.00039,0.00053,0.316,0.287,0.359,0.012,0.011,0.014,24.97,24.82,25.09,0.949,0.944,0.956,0.978,0.974,0.98,0.929,0.92,0.937,42.77,38.94,48.38,41.83,37.91,47.41,0,0,0,0,0,0,0.232,0,0.043,0.28,0.72,0.28,45.6
1357509600000,2013,1,2012,4,15,7,0.199,0.0442,0.155,9395.7,64.64,64.64,55.93,2,1,1.8571428571428572,328.6,289.9,369.2,255.6,216.9,73,73,73,8.12e-15,0,2.842e-14,0.224,0.198,0.252,255.6,216.9,296.2,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.125,0.153,0.023,0.0142,0.0388,0.00093,0.00056,0.0016,0.298,0.243,0.375,0.012,0.0097,0.015,24.66,24.42,24.84,0.935,0.923,0.958,0.971,0.97,0.98,0.909,0.895,0.939,32.49,25.83,50.46,31.41,25.06,48.2,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.2
1358114400000,2013,1,2012,4,16,7,0.263,0.0442,0.219,13252.5,91.46,91.46,78.88,2,2,2,434.7,382.6,493.6,361.7,309.6,73,73,73,0,0,0,0.169,0.148,0.191,361.7,309.6,420.6,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.177,0.158,0.197,0.0697,0.0451,0.0975,0.0029,0.0018,0.004,0.433,0.355,0.521,0.018,0.014,0.022,24.01,23.66,24.33,0.949,0.942,0.956,0.976,0.97,0.98,0.926,0.914,0.937,40.41,34.79,46.66,39.44,33.75,45.73,0,0,0,0,0,0,0.438,0,0.044,0.17,0.83,0.17,50.4
1358719200000,2013,1,2012,4,17,7,0.355,0.0442,0.31,18075.8,121.8,121.8,107.6,3,2,2.7142857142857144,586.2,517.4,656.9,513.2,444.4,73,73,73,-1.624e-14,-5.684e-14,0,0.125,0.111,0.141,513.2,444.4,583.9,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.241,0.206,0.28,0.147,0.109,0.191,0.0062,0.0045,0.0081,0.59,0.52,0.676,0.025,0.022,0.029,23.18,22.8,23.51,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,41.75,35.33,51.23,40.45,34.27,48.2,0,0,0,0,0,0,0.598,0,0.045,0.12,0.87,0.13,50.9
1359324000000,2013,1,2012,4,18,7,0.448,0.0607,0.387,22082.1,137.5,137.5,131.4,3,3,3,740.2,679,792.7,639.8,606,100.4,73,137,0,0,0,0.134,0.0982,0.18,639.8,606,670.3,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.316,0.293,0.33,0.228,0.206,0.249,0.0099,0.0088,0.011,0.775,0.714,0.822,0.033,0.031,0.036,22.36,22.12,22.67,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.71,42.88,46.78,43.81,42.02,45.84,0,0,0,0,0,0,0.73,0,0.061,0.14,0.86,0.14,49.3
1359928800000,2013,2,2012,5,19,7,0.514,0.0829,0.431,23877.3,144.6,144.6,142.1,3,3,3,849.5,810.8,876.6,712.5,673.8,137,137,137,0,0,0,0.161,0.156,0.169,712.5,673.8,739.6,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.364,0.341,0.382,0.277,0.251,0.295,0.012,0.011,0.013,0.904,0.837,0.953,0.04,0.037,0.042,21.8,21.64,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.57,46.41,50.06,47.38,45.48,48.2,0,0,0,0,0,0,0.79,0,0.083,0.16,0.84,0.16,46.5
1360533600000,2013,2,2012,5,20,7,0.535,0.0829,0.452,24292.8,144.6,144.6,144.6,3,3,3,885.1,878.7,891.6,748.1,741.7,137,137,137,0,0,0,0.155,0.154,0.156,748.1,741.7,754.6,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.39,0.384,0.396,0.301,0.296,0.304,0.013,0.013,0.014,0.97,0.957,0.982,0.043,0.042,0.044,21.59,21.55,21.63,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.52,50.18,50.86,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.15,0.84,0.16,45.4
1361138400000,2013,2,2012,5,21,7,0.546,0.0829,0.464,24497.3,153.1,153.1,145.8,4,3,3.142857142857143,903.6,893.8,920.4,766.6,756.8,137,137,137,0,0,0,0.152,0.149,0.153,766.6,756.8,783.4,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.407,0.398,0.422,0.31,0.305,0.318,0.014,0.014,0.014,0.99,0.948,1.02,0.044,0.042,0.045,21.5,21.43,21.54,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,49.62,39.28,52.02,46.78,38.28,48.2,0,0,0,0,0,0,0.81,0,0.082,0.15,0.85,0.15,44.9
1361743200000,2013,2,2012,5,22,7,0.581,0.0808,0.5,26964.8,167.7,167.7,160.5,4,4,4,960,927.3,998.9,826.4,790.3,133.6,129,137,0,0,0,0.139,0.129,0.148,826.4,790.3,869.9,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.462,0.429,0.502,0.339,0.321,0.36,0.015,0.014,0.016,1.02,0.959,1.1,0.046,0.043,0.05,21.24,21.01,21.43,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.03,39.57,42.78,40.13,38.58,41.92,0,0,0,0,0,0,0.892,0,0.081,0.14,0.86,0.14,46.4
1362348000000,2013,3,2012,6,23,7,0.634,0.078,0.556,29422.5,179.7,179.7,175.1,4,4,4,1048,1011,1078,918.5,882.3,129,129,129,0,-1.137e-13,1.137e-13,0.123,0.12,0.128,918.5,882.3,949.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.547,0.514,0.575,0.384,0.366,0.398,0.017,0.017,0.018,1.18,1.12,1.24,0.054,0.051,0.057,20.77,20.62,20.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.68,43.27,45.85,43.78,42.41,44.93,0,0,0,0,0,0,0.973,0,0.078,0.12,0.88,0.12,46.4
1362952800000,2013,3,2012,6,24,7,0.665,0.078,0.587,30715.2,186.3,186.3,182.8,4,4,4,1100,1086,1124,970.6,957.2,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.117,0.115,0.119,970.6,957.2,994.8,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.596,0.582,0.626,0.409,0.402,0.42,0.019,0.018,0.019,1.28,1.25,1.33,0.059,0.057,0.061,20.51,20.39,20.58,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.64,46.15,47.51,45.71,45.22,46.56,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
1363557600000,2013,3,2012,6,25,7,0.743,0.078,0.647,32213.4,192.8,192.8,191.7,4,4,4,1229,1137,1345,1100,1008,129,129,129,30.65,0,116.1,0.105,0.0959,0.113,1069,1008,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.748,0.646,0.829,0.579,0.442,0.648,0.027,0.02,0.031,1.62,1.37,1.78,0.076,0.063,0.085,19.76,19.24,20.3,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.41,47.95,50.31,47.94,47,48.2,0,0,0,0,0,0,1.07,0,0.096,0.1,0.87,0.13,43.4
1364162400000,2013,3,2012,6,26,7,0.894,0.078,0.665,31721.2,191.9,191.9,188.8,4,4,4,1478,1397,1548,1349,1268,129,129,129,248.8,167.9,319,0.0874,0.0833,0.0923,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.883,0.851,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.091,18.76,18.51,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.52,48.94,47.2,46.57,47.96,0,0,0,0,0,0,1.05,0,0.229,0.087,0.74,0.26,35.5
1364767200000,2013,4,2012,7,27,7,0.956,0.0895,0.665,31093.9,185.6,185.6,185.1,4,4,4,1580,1564,1590,1432,1416,148,148,148,332.4,316.2,342.1,0.0937,0.0931,0.0946,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.914,0.912,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.39,18.36,18.45,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.22,47.13,47.36,46.27,46.19,46.41,0,0,0,0,0,0,1.03,0,0.291,0.094,0.7,0.3,32.5
1365372000000,2013,4,2012,7,28,7,0.916,0.0895,0.665,31482.8,189.7,189.7,187.4,4,4,4,1514,1453,1567,1366,1305,148,148,148,265.9,204.7,319.4,0.0978,0.0944,0.102,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.904,0.881,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.089,0.092,18.62,18.44,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,47.33,48.38,46.85,46.38,47.42,0,0,0,0,0,0,1.04,0,0.251,0.098,0.73,0.27,34.4
1365976800000,2013,4,2012,7,29,7,0.805,0.0895,0.662,32288.7,192.8,192.8,192.2,4,4,4,1331,1216,1431,1183,1068,148,148,148,87.77,0,182.9,0.112,0.103,0.122,1095,1068,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.825,0.748,0.872,0.638,0.576,0.648,0.03,0.027,0.031,1.76,1.62,1.82,0.084,0.075,0.088,19.29,18.92,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.39,48.59,50.32,48.05,47.62,48.2,0,0,0,0,0,0,1.07,0,0.143,0.11,0.82,0.18,40.1
1366581600000,2013,4,2012,7,30,7,0.661,0.0895,0.571,29912.7,189.9,189.9,178.1,4,4,4,1092,1014,1179,944.1,865.8,148,148,148,0,-1.137e-13,1.137e-13,0.136,0.126,0.146,944.1,865.8,1031,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.587,0.508,0.694,0.404,0.358,0.493,0.019,0.016,0.023,1.25,1.1,1.47,0.057,0.05,0.068,20.56,20.06,20.96,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.42,42.47,48.44,44.51,41.62,47.48,0,0,0,0,0,0,0.989,0,0.09,0.14,0.86,0.14,45.3
1367186400000,2013,4,2012,7,31,7,0.564,0.0891,0.475,25353.1,162.9,162.9,150.9,4,3,3.4285714285714284,932.1,880.9,991.5,784.8,733.9,147.3,147,148,0,0,0,0.158,0.149,0.167,784.8,733.9,843.5,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.429,0.381,0.487,0.318,0.291,0.347,0.014,0.013,0.016,1,0.945,1.06,0.045,0.042,0.048,21.37,21.07,21.63,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.53,39.93,52.1,44.61,38.97,48.2,0,0,0,0,0,0,0.838,0,0.089,0.16,0.84,0.16,45
1367791200000,2013,5,2012,8,32,7,0.5,0.0889,0.411,23021.1,143.6,143.6,137,3,3,3,826.3,789.7,866.2,679.3,642.7,147,147,147,0,0,0,0.178,0.17,0.186,679.3,642.7,719.2,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.346,0.325,0.369,0.255,0.23,0.281,0.011,0.01,0.012,0.849,0.787,0.916,0.037,0.034,0.04,21.95,21.72,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.61,44.49,48.86,45.68,43.6,47.88,0,0,0,0,0,0,0.761,0,0.089,0.18,0.82,0.18,46
1368396000000,2013,5,2012,8,33,7,0.452,0.0889,0.363,20693.2,129.1,129.1,123.2,3,3,3,747.8,712.6,779.9,600.8,565.6,147,147,147,0,0,0,0.197,0.188,0.206,600.8,565.6,632.9,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.282,0.32,0.202,0.179,0.224,0.0088,0.0077,0.0097,0.717,0.657,0.771,0.031,0.028,0.034,22.39,22.21,22.59,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.928,0.936,41.95,39.76,43.9,41.06,38.79,43.03,0,0,0,0,0,0,0.684,0,0.089,0.2,0.8,0.2,45.8
1369000800000,2013,5,2012,8,34,7,0.404,0.0889,0.315,17934,114,114,106.7,3,2,2.857142857142857,668,636.4,700.9,521,489.4,147,147,147,0,0,0,0.22,0.21,0.231,521,489.4,553.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.256,0.238,0.275,0.149,0.13,0.171,0.0064,0.0055,0.0073,0.598,0.546,0.641,0.026,0.023,0.027,22.83,22.66,22.97,0.95,0.946,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.42,35.48,52.56,37.88,34.42,48.2,0,0,0,0,0,0,0.593,0,0.089,0.22,0.78,0.22,44.4
1369605600000,2013,5,2012,8,35,7,0.363,0.0841,0.278,16143.2,96.4,96.4,96.09,2,2,2,599.5,573.2,627.3,460.5,442.6,139,119,147,1.624e-14,-5.684e-14,5.684e-14,0.232,0.205,0.249,460.5,442.6,480.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.213,0.233,0.116,0.108,0.126,0.0049,0.0045,0.0053,0.591,0.562,0.625,0.025,0.024,0.027,23.12,22.97,23.24,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.96,48.19,51.73,48.05,47.22,48.2,0,0,0,0,0,0,0.534,0,0.085,0.23,0.77,0.23,44.5
1370210400000,2013,6,2012,9,36,7,0.327,0.072,0.255,15275.8,95.59,95.59,90.93,2,2,2,541.2,518.8,564.7,422.2,399.8,119,119,119,-2.436e-14,-5.684e-14,0,0.22,0.211,0.229,422.2,399.8,445.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.196,0.212,0.0983,0.0877,0.109,0.0041,0.0036,0.0046,0.53,0.496,0.565,0.022,0.021,0.024,23.44,23.29,23.57,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.39,44.12,48.77,45.46,43.24,47.79,0,0,0,0,0,0,0.505,0,0.072,0.22,0.78,0.22,46.7
1370815200000,2013,6,2012,9,37,7,0.297,0.072,0.225,13556.3,84.96,84.96,80.69,2,2,2,491.6,472.6,511.4,372.6,353.6,119,119,119,0,0,0,0.242,0.233,0.252,372.6,353.6,392.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.18,0.193,0.0749,0.0659,0.0842,0.0031,0.0027,0.0035,0.455,0.427,0.485,0.019,0.018,0.02,23.73,23.61,23.85,0.951,0.949,0.954,0.978,0.974,0.98,0.93,0.925,0.935,41.25,39.23,43.34,40.35,38.23,42.48,0,0,0,0,0,0,0.448,0,0.072,0.24,0.76,0.24,45.6
1371420000000,2013,6,2012,9,38,7,0.272,0.072,0.2,11967,75.03,75.03,71.23,2,2,2,449,432.9,466.3,330,313.9,119,119,119,0,0,0,0.265,0.255,0.275,330,313.9,347.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.166,0.178,0.0547,0.0472,0.0629,0.0022,0.0019,0.0026,0.391,0.367,0.417,0.016,0.015,0.017,23.99,23.88,24.08,0.945,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.922,36.69,34.95,38.56,35.62,33.91,37.52,0,0,0,0,0,0,0.396,0,0.072,0.26,0.74,0.26,44
1372024800000,2013,6,2012,9,39,7,0.249,0.072,0.177,10657.9,66.72,66.72,63.44,2,2,2,412.4,397.6,427.7,293.4,278.6,119,119,119,0,0,0,0.289,0.278,0.299,293.4,278.6,308.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.158,0.153,0.164,0.0375,0.0305,0.0447,0.0015,0.0012,0.0018,0.336,0.314,0.36,0.014,0.013,0.015,24.21,24.12,24.3,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.7,31.07,34.39,31.72,30.14,33.36,0,0,0,0,0,0,0.352,0,0.072,0.29,0.71,0.29,42.8
1372629600000,2013,7,2012,10,40,7,0.23,0.0653,0.165,9913.99,61.78,61.78,59.01,2,2,2,380.1,367.8,393,272.1,259.8,108,108,108,0,0,0,0.284,0.275,0.294,272.1,259.8,285,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.154,0.0275,0.0216,0.0335,0.0011,0.00087,0.0014,0.303,0.285,0.323,0.012,0.012,0.013,24.4,24.31,24.48,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.42,29.05,31.84,29.51,28.18,30.89,0,0,0,0,0,0,0.328,0,0.065,0.28,0.72,0.28,43.1
1373234400000,2013,7,2012,10,41,7,0.213,0.0653,0.148,8884.59,55.48,55.48,52.88,2,2,2,351.9,340.8,363.7,243.9,232.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.307,0.297,0.317,243.9,232.8,255.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.144,0.0169,0.0155,0.0197,0.00068,0.00062,0.0008,0.264,0.251,0.279,0.011,0.01,0.011,24.58,24.5,24.65,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.26,25.99,28.6,26.44,25.21,27.74,0,0,0,0,0,0,0.294,0,0.065,0.31,0.69,0.31,41.7
1373839200000,2013,7,2012,10,42,7,0.198,0.0653,0.133,8117.41,49.63,49.63,48.32,2,1,1.1428571428571428,327.3,318.1,337.2,219.3,210.1,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.33,0.32,0.34,219.3,210.1,229.2,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0144,0.0136,0.0152,0.00058,0.00054,0.00061,0.362,0.247,0.395,0.014,0.0099,0.016,24.6,24.54,24.67,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.74,25.58,52.07,44.77,24.82,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.67,0.33,41
1374444000000,2013,7,2012,10,43,7,0.185,0.0653,0.12,7541.57,46.92,46.92,44.89,1,1,1,306,297,315.1,198,189,108,108,108,0,-2.842e-14,2.842e-14,0.353,0.343,0.364,198,189,207.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0126,0.0118,0.0134,0.0005,0.00047,0.00053,0.346,0.33,0.362,0.014,0.013,0.014,24.72,24.66,24.78,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.81,43.71,47.88,44.89,42.83,46.92,0,0,0,0,0,0,0.249,0,0.065,0.35,0.65,0.35,40.8
1375048800000,2013,7,2012,10,44,7,0.173,0.0601,0.113,7089.9,44,44,42.2,1,1,1,285.5,275.4,294,186,181.1,99.43,93,108,0,-2.842e-14,2.842e-14,0.348,0.324,0.374,186,181.1,193.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.12,0.0116,0.0111,0.0122,0.00046,0.00044,0.00049,0.323,0.316,0.336,0.013,0.013,0.013,24.83,24.8,24.88,0.95,0.949,0.953,0.98,0.98,0.98,0.931,0.93,0.934,43.06,41.84,44.9,42.2,41,44,0,0,0,0,0,0,0.234,0,0.06,0.35,0.65,0.35,41
1375653600000,2013,8,2012,11,45,7,0.16,0.0562,0.103,6479.48,40.83,40.83,38.57,1,1,1,263.9,254.9,273,170.9,161.9,93,93,93,0,-2.842e-14,2.842e-14,0.353,0.341,0.365,170.9,161.9,180,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00951,0.011,0.00041,0.00038,0.00044,0.296,0.28,0.312,0.012,0.011,0.012,24.95,24.9,25,0.946,0.943,0.948,0.975,0.97,0.98,0.922,0.915,0.929,39.55,37.43,41.68,38.57,36.32,40.83,0,0,0,0,0,0,0.214,0,0.057,0.35,0.64,0.36,40.5
1376258400000,2013,8,2012,11,46,7,0.148,0.0562,0.0916,5703.21,35.62,35.62,33.95,1,1,1,244.5,237.1,251.9,151.5,144.1,93,93,93,0,0,0,0.38,0.369,0.392,151.5,144.1,158.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00863,0.008,0.00926,0.00034,0.00032,0.00037,0.261,0.248,0.274,0.01,0.0098,0.011,25.07,25.02,25.13,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35,33.27,36.72,33.95,32.27,35.62,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1376863200000,2013,8,2012,11,47,7,0.139,0.0562,0.0825,5124.92,31.71,31.71,30.51,1,1,1,229.4,223.7,234.7,136.4,130.7,93,93,93,0,0,0,0.406,0.396,0.416,136.4,130.7,141.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0979,0.102,0.00734,0.00686,0.00779,0.00029,0.00027,0.00031,0.234,0.224,0.243,0.0092,0.0088,0.0096,25.19,25.15,25.23,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.45,30.12,32.69,30.51,29.22,31.71,0,0,0,0,0,0,0.169,0,0.0565,0.4,0.59,0.41,36.9
1377468000000,2013,8,2012,11,48,7,0.131,0.0544,0.0762,4725.84,30.85,30.85,28.13,1,1,1,215.9,209.3,221.8,125.9,119.3,90,72,93,0,-1.421e-14,1.421e-14,0.416,0.344,0.438,125.9,119.3,137.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0939,0.0981,0.00645,0.00589,0.00742,0.00025,0.00023,0.00029,0.215,0.203,0.233,0.0084,0.008,0.0091,25.29,25.25,25.32,0.928,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29,27.38,31.8,28.13,26.56,30.85,0,0,0,0,0,0,0.156,0,0.0548,0.42,0.58,0.42,36.1
1378072800000,2013,9,2012,12,49,7,0.119,0.0435,0.0754,4686.19,30.03,30.03,27.89,1,1,1,196.6,187.7,205.7,124.6,115.7,72,72,72,-2.03e-15,-1.421e-14,0,0.367,0.35,0.384,124.6,115.7,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0905,0.0968,0.00634,0.00558,0.00711,0.00025,0.00022,0.00028,0.211,0.195,0.227,0.0082,0.0076,0.0089,25.37,25.34,25.38,0.927,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,28.76,26.53,30.96,27.89,25.74,30.03,0,0,0,0,0,0,0.155,0,0.0436,0.37,0.63,0.37,39.4
1378677600000,2013,9,2012,12,50,7,0.108,0.0435,0.0644,3953.49,25.14,25.14,23.53,1,1,1,178.5,172.6,185.2,106.5,100.6,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.404,0.389,0.417,106.5,100.6,113.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0852,0.0896,0.0048,0.0043,0.00537,0.00019,0.00017,0.00021,0.178,0.168,0.19,0.007,0.0066,0.0074,25.38,25.38,25.38,0.915,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.26,22.81,25.92,23.53,22.11,25.14,0,0,0,0,0,0,0.131,0,0.0436,0.4,0.6,0.4,36.6
1379282400000,2013,9,2012,12,51,7,0.0998,0.0435,0.0562,3447.69,21.69,21.69,20.52,1,1,1,164.9,159.2,170.7,92.95,87.21,72,72,72,0,-1.421e-14,1.421e-14,0.437,0.422,0.452,92.95,87.21,98.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0804,0.0845,0.00365,0.00316,0.00414,0.00014,0.00012,0.00016,0.154,0.144,0.164,0.006,0.0056,0.0064,25.38,25.37,25.38,0.919,0.912,0.925,0.966,0.963,0.968,0.887,0.883,0.891,21.25,20.08,22.4,20.52,19.34,21.69,0,0,0,0,0,0,0.114,0,0.0436,0.44,0.56,0.44,34.5
1379887200000,2013,9,2012,12,52,7,0.0931,0.0435,0.0495,3064.39,19.06,19.06,18.24,1,1,1,153.9,150.7,157.8,81.89,78.73,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.468,0.456,0.478,81.89,78.73,85.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0774,0.0799,0.00271,0.00244,0.00305,0.00011,0.000096,0.00012,0.134,0.129,0.141,0.0053,0.005,0.0055,25.37,25.37,25.37,0.931,0.927,0.935,0.961,0.96,0.963,0.895,0.892,0.898,18.98,18.32,19.8,18.24,17.59,19.06,0,0,0,0,0,0,0.101,0,0.0436,0.47,0.53,0.47,32.9
1380492000000,2013,9,2012,12,53,7,0.0894,0.0332,0.0562,3440.12,21.33,21.33,20.48,1,1,1,147.8,145.5,149.9,92.91,77.91,54.86,52,72,2.03e-15,-1.421e-14,1.421e-14,0.371,0.349,0.48,92.91,77.91,97.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0771,0.0804,0.00365,0.00237,0.004,0.00014,0.000093,0.00016,0.151,0.127,0.158,0.0059,0.005,0.0062,25.35,25.34,25.37,0.918,0.914,0.936,0.966,0.96,0.967,0.887,0.884,0.899,21.2,18.15,22.05,20.48,17.42,21.33,0,0,0,0,0,0,0.114,0,0.0332,0.37,0.63,0.37,38.5
1381096800000,2013,10,2013,1,1,7,0.086,0.0314,0.0546,3348.93,20.44,20.44,19.93,1,1,1,142.3,139.8,144.7,90.25,87.79,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.366,0.359,0.372,90.25,87.79,92.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0771,0.0788,0.00342,0.00321,0.00363,0.00013,0.00013,0.00014,0.146,0.141,0.15,0.0057,0.0055,0.0059,25.35,25.35,25.36,0.921,0.918,0.924,0.964,0.963,0.966,0.888,0.887,0.89,20.67,20.17,21.17,19.93,19.43,20.44,0,0,0,0,0,0,0.111,0,0.0314,0.37,0.63,0.37,38.9
1381701600000,2013,10,2013,1,2,7,0.0827,0.0314,0.0512,3157.38,19.26,19.26,18.79,1,1,1,136.7,134.9,139,84.67,82.87,52,52,52,0,-1.421e-14,1.421e-14,0.381,0.374,0.386,84.67,82.87,86.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0754,0.0768,0.00295,0.00279,0.00314,0.00012,0.00011,0.00012,0.136,0.133,0.14,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.928,0.925,0.93,0.962,0.961,0.963,0.892,0.891,0.894,19.54,19.17,20,18.79,18.43,19.26,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.2
1382306400000,2013,10,2013,1,3,7,0.0848,0.0314,0.0534,3279.23,20.21,20.21,19.52,1,1,1,140.2,135.4,143.6,88.22,83.42,52,52,52,0,-1.421e-14,1.421e-14,0.371,0.362,0.384,88.22,83.42,91.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0756,0.0785,0.00325,0.00284,0.00354,0.00013,0.00011,0.00014,0.142,0.134,0.148,0.0056,0.0052,0.0058,25.36,25.35,25.37,0.923,0.919,0.929,0.964,0.961,0.965,0.89,0.887,0.893,20.26,19.28,20.94,19.52,18.54,20.21,0,0,0,0,0,0,0.108,0,0.0314,0.37,0.63,0.37,38.7
1382911200000,2013,10,2013,1,4,7,0.0873,0.0309,0.0564,3449.42,21.91,21.91,20.53,1,1,1,144.3,141.7,149.9,93.18,90.53,51.14,50,52,2.03e-15,-1.421e-14,1.421e-14,0.355,0.334,0.365,93.18,90.53,99.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0781,0.081,0.00367,0.00345,0.00424,0.00014,0.00014,0.00017,0.151,0.146,0.163,0.0059,0.0057,0.0064,25.35,25.34,25.35,0.918,0.911,0.921,0.966,0.965,0.969,0.886,0.882,0.888,21.26,20.72,22.62,20.53,19.99,21.91,0,0,0,0,0,0,0.114,0,0.0309,0.35,0.65,0.35,39.5
1383516000000,2013,11,2013,2,5,7,0.094,0.0302,0.0638,3906.09,23.95,23.95,23.25,1,1,1,155.5,150.2,158.4,105.5,100.2,50,50,50,0,-1.421e-14,1.421e-14,0.322,0.316,0.333,105.5,100.2,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0811,0.084,0.00471,0.00427,0.00496,0.00018,0.00017,0.00019,0.173,0.163,0.178,0.0068,0.0064,0.007,25.34,25.34,25.34,0.915,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.889,23.97,22.68,24.69,23.25,21.97,23.95,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,41.6
1384120800000,2013,11,2013,2,6,7,0.0925,0.0302,0.0623,3807.53,23.23,23.23,22.66,1,1,1,153,150.5,155.4,103,100.5,50,50,50,4.06e-15,0,1.421e-14,0.327,0.322,0.332,103,100.5,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0812,0.083,0.0045,0.00429,0.00471,0.00018,0.00017,0.00018,0.168,0.164,0.172,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.887,23.37,22.75,23.95,22.66,22.04,23.23,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.2
1384725600000,2013,11,2013,2,7,7,0.0978,0.0302,0.0676,4159.18,26.73,26.73,24.76,1,1,1,161.7,152.9,169.9,111.7,102.9,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.31,0.294,0.327,111.7,102.9,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0821,0.0881,0.00525,0.0045,0.00594,0.00021,0.00018,0.00023,0.184,0.168,0.198,0.0072,0.0066,0.0078,25.34,25.34,25.34,0.919,0.913,0.925,0.97,0.97,0.97,0.892,0.886,0.897,25.52,23.35,27.55,24.76,22.65,26.73,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.5
1385330400000,2013,11,2013,2,8,7,0.102,0.031,0.071,4387.19,27.33,27.33,26.11,1,1,1,168.6,165.2,172.3,117.3,110.6,51.29,50,59,0,-1.421e-14,1.421e-14,0.304,0.29,0.348,117.3,110.6,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0862,0.0889,0.00572,0.00515,0.00615,0.00022,0.0002,0.00024,0.194,0.183,0.203,0.0076,0.0072,0.0079,25.34,25.34,25.36,0.923,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.92,25.26,28.17,26.11,24.5,27.33,0,0,0,0,0,0,0.145,0,0.031,0.3,0.7,0.3,43
1385935200000,2013,12,2013,3,9,7,0.109,0.0357,0.0731,4532.05,28.67,28.67,26.98,1,1,1,179.8,172.6,186.8,120.8,113.6,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.328,0.316,0.342,120.8,113.6,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0873,0.0923,0.00602,0.00541,0.00662,0.00024,0.00021,0.00026,0.201,0.189,0.214,0.0079,0.0074,0.0084,25.36,25.36,25.36,0.925,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.81,26,29.55,26.98,25.22,28.67,0,0,0,0,0,0,0.15,0,0.0359,0.33,0.67,0.33,41.6
1386540000000,2013,12,2013,3,10,7,0.122,0.0357,0.0864,5413.79,33.61,33.61,32.22,1,1,1,201.9,192,207.9,142.9,133,59,59,59,0,0,0,0.293,0.284,0.307,142.9,133,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0941,0.0997,0.0079,0.00706,0.0084,0.00031,0.00028,0.00033,0.241,0.223,0.252,0.0094,0.0087,0.0098,25.33,25.3,25.36,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.22,30.82,34.65,32.22,29.9,33.61,0,0,0,0,0,0,0.179,0,0.0356,0.29,0.71,0.29,44.4
1387144800000,2013,12,2013,3,11,7,0.134,0.0357,0.0987,6210.33,38.88,38.88,36.97,1,1,1,222.2,212,230,163.2,153,59,59,59,0,0,0,0.266,0.256,0.278,163.2,153,171,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.108,0.00962,0.00875,0.0103,0.00038,0.00034,0.0004,0.277,0.259,0.291,0.011,0.01,0.011,25.19,25.13,25.27,0.943,0.94,0.945,0.973,0.97,0.976,0.917,0.911,0.922,38.01,35.62,39.85,36.97,34.55,38.88,0,0,0,0,0,0,0.205,0,0.0353,0.27,0.74,0.26,46.3
1387749600000,2013,12,2013,3,12,7,0.149,0.0357,0.114,7211.99,46.66,46.66,42.93,1,1,1,247,233,263.1,188,174,59,59,59,0,0,0,0.239,0.224,0.253,188,174,204.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.119,0.0117,0.0105,0.0131,0.00046,0.00042,0.00052,0.322,0.297,0.35,0.013,0.012,0.014,25,24.9,25.11,0.951,0.946,0.955,0.98,0.977,0.98,0.931,0.925,0.936,43.82,40.55,47.62,42.93,39.63,46.66,0,0,0,0,0,0,0.238,0,0.035,0.24,0.77,0.23,48.4
1388354400000,2013,12,2013,3,13,7,0.183,0.0417,0.141,8608.09,56.29,56.29,51.24,2,1,1.5714285714285714,302.6,271,330.6,233.6,212,69,59,73,8.12e-15,-2.842e-14,2.842e-14,0.228,0.209,0.249,233.6,212,257.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.122,0.14,0.016,0.0138,0.0206,0.00064,0.00055,0.00083,0.31,0.245,0.384,0.012,0.0098,0.015,24.77,24.67,24.85,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.57,26.05,51.92,35.95,25.27,48.2,0,0,0,0,0,0,0.285,0,0.042,0.23,0.77,0.23,47
1388959200000,2014,1,2013,4,14,7,0.226,0.0442,0.182,11041.7,73.55,73.55,65.72,2,2,2,374.4,339.1,410.8,301.4,266.1,73,73,73,0,0,0,0.196,0.178,0.215,301.4,266.1,337.8,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.143,0.168,0.0413,0.0246,0.0584,0.0017,0.00099,0.0024,0.343,0.29,0.397,0.014,0.012,0.016,24.39,24.15,24.61,0.94,0.933,0.946,0.97,0.97,0.971,0.912,0.905,0.919,33.87,29.96,37.86,32.86,29.06,36.78,0,0,0,0,0,0,0.365,0,0.044,0.2,0.81,0.19,48.9
1389564000000,2014,1,2013,4,15,7,0.285,0.0442,0.241,14564.4,96.4,96.4,86.69,2,2,2,471.6,425.8,522.6,398.6,352.8,73,73,73,0,0,0,0.155,0.14,0.171,398.6,352.8,449.6,990,990,990,965.7,965.5,966,24.3,24,24.5,0.19,0.173,0.208,0.0871,0.0655,0.111,0.0036,0.0027,0.0046,0.488,0.42,0.565,0.02,0.017,0.023,23.79,23.48,24.06,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.925,0.939,44.33,39.49,49.61,43.35,38.5,48.2,0,0,0,0,0,0,0.482,0,0.044,0.16,0.85,0.15,51.1
1390168800000,2014,1,2013,4,16,7,0.359,0.0535,0.305,17523,116.3,116.3,104.3,3,2,2.5714285714285716,593.3,542,649.8,504.9,466.6,88.43,73,91,8.12e-15,0,5.684e-14,0.149,0.135,0.163,504.9,466.6,558.8,990,990,990,966.3,966,966.5,23.7,23.5,24,0.237,0.215,0.268,0.141,0.119,0.174,0.0059,0.005,0.0074,0.593,0.538,0.637,0.025,0.023,0.027,23.14,22.86,23.37,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.918,0.938,43.72,35.92,52.43,41.65,34.84,48.2,0,0,0,0,0,0,0.579,0,0.054,0.15,0.85,0.15,48.8
1390773600000,2014,1,2013,4,17,7,0.445,0.063,0.383,21832.9,137.4,137.4,130,3,3,3,736.6,669.7,799,632.4,578.7,104.1,91,137,0,0,0,0.141,0.119,0.176,632.4,578.7,672.2,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.312,0.28,0.334,0.223,0.188,0.25,0.0097,0.008,0.011,0.763,0.67,0.828,0.033,0.029,0.036,22.39,22.09,22.75,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.21,41.01,46.73,43.32,40.12,45.8,0,0,0,0,0,0,0.722,0,0.062,0.14,0.86,0.14,49.1
1391378400000,2014,2,2013,5,18,7,0.533,0.0829,0.45,24307.4,153.9,153.9,144.7,4,3,3.142857142857143,880.6,821.4,925,743.6,684.4,137,137,137,0,0,0,0.156,0.148,0.167,743.6,684.4,788,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.389,0.347,0.427,0.296,0.258,0.32,0.013,0.011,0.014,0.948,0.855,1.02,0.042,0.037,0.045,21.63,21.43,21.96,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.37,39.47,52.02,46.4,38.48,48.2,0,0,0,0,0,0,0.804,0,0.083,0.16,0.84,0.16,45.6
1391983200000,2014,2,2013,5,19,7,0.583,0.0829,0.5,26955.1,164.7,164.7,160.4,4,4,4,963.3,931.9,989,826.3,794.9,137,137,137,0,0,0,0.142,0.139,0.147,826.3,794.9,852,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.462,0.433,0.485,0.339,0.324,0.351,0.015,0.014,0.016,1.02,0.967,1.07,0.046,0.043,0.048,21.22,21.08,21.41,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.93,0.935,41.01,39.76,42.02,40.11,38.78,41.18,0,0,0,0,0,0,0.891,0,0.083,0.14,0.86,0.14,46.2
1392588000000,2014,2,2013,5,20,7,0.599,0.0829,0.516,27688.7,165.8,165.8,164.8,4,4,4,989.7,976.8,996.4,852.7,839.8,137,137,137,0,0,0,0.138,0.137,0.14,852.7,839.8,859.4,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.486,0.474,0.492,0.352,0.345,0.355,0.016,0.016,0.016,1.07,1.05,1.08,0.048,0.047,0.049,21.07,21.03,21.15,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,42.05,41.55,42.31,41.2,40.69,41.46,0,0,0,0,0,0,0.916,0,0.083,0.14,0.86,0.14,46.2
1393192800000,2014,2,2013,5,21,7,0.57,0.0815,0.488,26437.6,160.7,160.7,157.4,4,4,4,942.3,918.2,964.8,807.6,789.2,134.7,129,137,0,0,0,0.143,0.139,0.146,807.6,789.2,827.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.445,0.429,0.463,0.33,0.321,0.34,0.015,0.014,0.015,0.99,0.958,1.02,0.044,0.043,0.046,21.34,21.22,21.47,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.933,40.28,39.58,41.07,39.34,38.59,40.18,0,0,0,0,0,0,0.874,0,0.082,0.14,0.86,0.14,46.4
1393797600000,2014,3,2013,6,22,7,0.559,0.078,0.481,26126,160.3,160.3,155.5,4,4,4,924.8,911.4,952.9,795.8,782.4,129,129,129,0,0,0,0.139,0.135,0.142,795.8,782.4,823.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.422,0.46,0.324,0.318,0.338,0.014,0.014,0.015,0.97,0.947,1.02,0.043,0.042,0.046,21.43,21.27,21.51,0.953,0.952,0.954,0.976,0.975,0.978,0.93,0.928,0.933,39.85,39.3,40.98,38.88,38.3,40.08,0,0,0,0,0,0,0.864,0,0.078,0.14,0.86,0.14,46.7
1394402400000,2014,3,2013,6,23,7,0.627,0.078,0.549,29136.6,183.2,183.2,173.4,4,4,4,1037,969.6,1102,907.7,840.6,129,129,129,3.248e-14,0,1.137e-13,0.125,0.117,0.133,907.7,840.6,973.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.537,0.476,0.597,0.378,0.346,0.41,0.017,0.016,0.019,1.16,1.05,1.28,0.053,0.047,0.059,20.83,20.5,21.17,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.25,41.64,46.74,43.36,40.79,45.81,0,0,0,0,0,0,0.964,0,0.078,0.12,0.88,0.12,46.5
1395007200000,2014,3,2013,6,24,7,0.718,0.078,0.637,32062.9,192.8,192.8,190.9,4,4,4,1188,1121,1262,1059,992.1,129,129,129,5.704,-1.137e-13,33.02,0.109,0.102,0.115,1053,992.1,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.714,0.622,0.794,0.544,0.419,0.648,0.025,0.019,0.03,1.55,1.32,1.74,0.072,0.061,0.082,19.96,19.53,20.4,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.17,47.42,50.5,47.71,46.47,48.2,0,0,0,0,0,0,1.06,0,0.081,0.11,0.89,0.11,44.7
1395612000000,2014,3,2013,6,25,7,0.828,0.078,0.665,32254,192.8,192.8,192,4,4,4,1370,1288,1434,1241,1159,129,129,129,140.8,59.42,205,0.0943,0.09,0.1,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.84,0.805,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.085,0.083,0.088,19.15,18.91,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.21,48.58,50,48,47.61,48.2,0,0,0,0,0,0,1.07,0,0.163,0.094,0.8,0.2,39
1396216800000,2014,3,2013,6,26,7,0.89,0.0879,0.665,31739.1,189.9,189.9,188.9,4,4,4,1472,1450,1484,1326,1311,145.3,129,148,226.3,211,236.2,0.0986,0.089,0.101,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.892,0.873,0.902,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.85,0.089,0.088,0.09,18.77,18.72,18.86,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.19,48.06,48.43,47.23,47.1,47.46,0,0,0,0,0,0,1.05,0,0.225,0.099,0.75,0.25,35.7
1396821600000,2014,4,2013,7,27,7,0.877,0.0895,0.665,31881.3,190.8,190.8,189.8,4,4,4,1450,1422,1478,1302,1274,148,148,148,201.7,173.6,229.9,0.102,0.1,0.104,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.881,0.868,0.897,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.82,1.85,0.088,0.087,0.09,18.85,18.74,18.95,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.41,48.13,48.68,47.44,47.17,47.71,0,0,0,0,0,0,1.05,0,0.212,0.1,0.76,0.24,36.4
1397426400000,2014,4,2013,7,28,7,0.829,0.0895,0.665,32298.1,192.8,192.8,192.3,4,4,4,1370,1321,1412,1222,1173,148,148,148,122,73.09,164.3,0.108,0.105,0.112,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.846,0.826,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.81,0.086,0.084,0.087,19.14,18.99,19.32,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.19,48.77,49.66,48.06,47.8,48.2,0,0,0,0,0,0,1.07,0,0.164,0.11,0.8,0.2,39
1398031200000,2014,4,2013,7,29,7,0.777,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1286,1259,1312,1138,1111,148,148,148,37.54,11.1,64.14,0.115,0.113,0.118,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.811,0.8,0.822,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.77,0.083,0.082,0.084,19.44,19.35,19.54,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.01,49.75,50.26,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.12,0.86,0.14,41.7
1398636000000,2014,4,2013,7,30,7,0.739,0.105,0.633,31736.4,192.8,192.8,188.9,4,4,4,1221,1176,1256,1048,984.2,173.1,148,192,1.17,-1.137e-13,8.19,0.142,0.118,0.163,1047,984.2,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.719,0.627,0.799,0.533,0.415,0.648,0.025,0.019,0.03,1.54,1.32,1.75,0.072,0.061,0.082,19.86,19.55,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.65,46.63,50.35,47.23,45.7,48.2,0,0,0,0,0,0,1.05,0,0.106,0.14,0.86,0.14,42.9
1399240800000,2014,5,2013,8,31,7,0.665,0.112,0.553,29041.1,180.1,180.1,172.9,4,4,4,1100,1044,1157,914.4,870.5,185.6,147,192,-1.624e-14,-1.137e-13,1.137e-13,0.169,0.141,0.181,914.4,870.5,964.7,990,990,990,968.2,968,968.4,21.8,21.6,22,0.552,0.513,0.599,0.382,0.36,0.406,0.018,0.016,0.019,1.18,1.11,1.27,0.054,0.051,0.059,20.6,20.33,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.1,42.36,45.94,43.22,41.51,45.02,0,0,0,0,0,0,0.96,0,0.112,0.17,0.83,0.17,43.7
1399845600000,2014,5,2013,8,32,7,0.59,0.0889,0.501,26754,168.7,168.7,159.3,4,3,3.857142857142857,975,925,1026,828,778,147,147,147,0,0,0,0.151,0.143,0.159,828,778,879.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.467,0.421,0.514,0.34,0.316,0.365,0.015,0.014,0.017,1.04,0.97,1.12,0.047,0.043,0.051,21.16,20.9,21.38,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.84,39.64,51.98,41.53,38.66,48.2,0,0,0,0,0,0,0.885,0,0.089,0.15,0.85,0.15,45.3
1400450400000,2014,5,2013,8,33,7,0.523,0.0889,0.434,23842.9,144.6,144.6,141.9,3,3,3,865.1,823.2,909.2,718.1,676.2,147,147,147,0,0,0,0.17,0.162,0.179,718.1,676.2,762.2,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.372,0.344,0.407,0.28,0.253,0.308,0.012,0.011,0.014,0.917,0.844,0.998,0.041,0.037,0.044,21.72,21.47,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.77,46.46,51.16,47.31,45.53,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.6
1401055200000,2014,5,2013,8,34,7,0.471,0.0865,0.385,21796.8,134.5,134.5,129.7,3,3,3,779.2,747.1,810.8,636.2,613,143,119,147,0,0,0,0.183,0.159,0.193,636.2,613,663.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.308,0.337,0.226,0.21,0.244,0.0098,0.0091,0.011,0.776,0.737,0.823,0.034,0.032,0.036,22.21,22.03,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.13,42.71,45.74,43.25,41.85,44.82,0,0,0,0,0,0,0.721,0,0.086,0.18,0.82,0.18,46.3
1401660000000,2014,6,2013,9,35,7,0.424,0.072,0.352,20185.7,126.7,126.7,120.2,3,3,3,700.6,667.5,734.8,581.6,548.5,119,119,119,0,0,0,0.17,0.162,0.178,581.6,548.5,615.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.27,0.308,0.19,0.167,0.212,0.0081,0.0071,0.0092,0.682,0.626,0.74,0.029,0.027,0.032,22.62,22.42,22.8,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.925,0.936,40.97,38.87,43.1,40.05,37.84,42.24,0,0,0,0,0,0,0.668,0,0.072,0.17,0.83,0.17,47.6
1402264800000,2014,6,2013,9,36,7,0.379,0.072,0.307,17625.7,111.4,111.4,104.9,3,2,2.857142857142857,626.7,597.8,656.9,507.7,478.8,119,119,119,0,-5.684e-14,5.684e-14,0.19,0.181,0.199,507.7,478.8,537.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.23,0.263,0.141,0.125,0.16,0.006,0.0053,0.0068,0.574,0.527,0.621,0.024,0.022,0.026,23.02,22.86,23.14,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.71,34.92,51.84,37.27,33.87,48.2,0,0,0,0,0,0,0.583,0,0.072,0.19,0.81,0.19,46.5
1402869600000,2014,6,2013,9,37,7,0.341,0.0792,0.261,15411.1,96.4,96.4,91.73,2,2,2,563.4,538.5,588.8,432.3,377.5,131,119,161,8.12e-15,0,5.684e-14,0.233,0.202,0.299,432.3,377.5,469.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.191,0.225,0.103,0.0772,0.121,0.0043,0.0032,0.0051,0.547,0.466,0.605,0.023,0.019,0.025,23.32,23.15,23.51,0.956,0.952,0.958,0.98,0.979,0.98,0.937,0.932,0.939,47.25,41.43,51.01,45.87,40.57,48.2,0,0,0,0,0,0,0.51,0,0.08,0.23,0.77,0.23,45.2
1403474400000,2014,6,2013,9,38,7,0.308,0.0974,0.211,12531.5,79.36,79.36,74.59,2,2,2,509.1,487.9,530.5,348.1,326.9,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.316,0.303,0.33,348.1,326.9,369.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.181,0.173,0.189,0.0633,0.0533,0.0734,0.0026,0.0022,0.0031,0.422,0.39,0.454,0.017,0.016,0.019,23.69,23.56,23.81,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.929,38.33,36.07,40.6,37.3,34.99,39.68,0,0,0,0,0,0,0.414,0,0.097,0.32,0.69,0.31,40.7
1404079200000,2014,6,2013,9,39,7,0.28,0.0839,0.196,11707.2,73.2,73.2,69.69,2,2,2,462.7,444.4,481,324,309.4,138.7,135,161,0,0,0,0.3,0.284,0.335,324,309.4,340.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.166,0.176,0.0519,0.045,0.0596,0.0021,0.0018,0.0025,0.384,0.362,0.408,0.016,0.015,0.017,23.93,23.85,24.04,0.945,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.91,34.36,37.69,34.84,33.33,36.6,0,0,0,0,0,0,0.387,0,0.084,0.3,0.7,0.3,41.8
1404684000000,2014,7,2013,10,40,7,0.256,0.0816,0.174,10433.7,65.46,65.46,62.11,2,2,2,423,407.5,438.7,288,272.5,135,135,135,0,0,0,0.319,0.308,0.331,288,272.5,303.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.164,0.0349,0.0276,0.0423,0.0014,0.0011,0.0017,0.33,0.307,0.353,0.013,0.012,0.014,24.17,24.07,24.26,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.01,30.3,33.74,31.05,29.39,32.73,0,0,0,0,0,0,0.345,0,0.082,0.32,0.68,0.32,40.8
1405288800000,2014,7,2013,10,41,7,0.235,0.0816,0.153,9187.13,57.66,57.66,54.69,2,2,2,388.5,375.5,402.3,253.5,240.5,135,135,135,4.06e-15,0,2.842e-14,0.348,0.336,0.36,253.5,240.5,267.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.141,0.151,0.0196,0.0162,0.0252,0.00079,0.00065,0.001,0.279,0.262,0.299,0.011,0.011,0.012,24.38,24.29,24.46,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.19,26.73,29.72,27.34,25.92,28.83,0,0,0,0,0,0,0.304,0,0.082,0.35,0.65,0.35,39.1
1405893600000,2014,7,2013,10,42,7,0.217,0.0816,0.136,8195.48,50.94,50.94,48.78,2,1,1.2857142857142858,359.1,346.8,371.4,224.1,211.8,135,135,135,0,-2.842e-14,2.842e-14,0.376,0.363,0.389,224.1,211.8,236.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.131,0.14,0.0148,0.0138,0.0158,0.0006,0.00055,0.00064,0.35,0.253,0.403,0.014,0.01,0.016,24.45,24.38,24.51,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.51,25.79,52.29,41.57,25.02,48.2,0,0,0,0,0,0,0.271,0,0.081,0.38,0.63,0.37,37.8
1406498400000,2014,7,2013,10,43,7,0.201,0.0765,0.124,7796.26,48.2,48.2,46.41,1,1,1,332.1,320.3,343.2,205.7,197.6,126.4,115,135,4.06e-15,0,2.842e-14,0.38,0.35,0.406,205.7,197.6,214,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.126,0.13,0.0132,0.0125,0.0139,0.00053,0.0005,0.00056,0.361,0.348,0.374,0.014,0.014,0.015,24.58,24.52,24.64,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.38,45.46,49.38,46.41,44.55,48.2,0,0,0,0,0,0,0.258,0,0.077,0.38,0.62,0.38,38.8
1407103200000,2014,8,2013,11,44,7,0.184,0.0696,0.115,7196.31,45.54,45.54,42.84,1,1,1,304.3,293.2,316.2,189.3,178.2,115,115,115,0,-2.842e-14,2.842e-14,0.378,0.364,0.392,189.3,178.2,201.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.125,0.0118,0.0109,0.0128,0.00047,0.00043,0.00051,0.33,0.31,0.351,0.013,0.012,0.014,24.75,24.67,24.82,0.951,0.948,0.955,0.98,0.978,0.98,0.932,0.928,0.936,43.72,41.12,46.47,42.84,40.23,45.54,0,0,0,0,0,0,0.238,0,0.069,0.38,0.63,0.37,39.1
1407708000000,2014,8,2013,11,45,7,0.17,0.0562,0.114,7176.19,44.7,44.7,42.72,1,1,1,281.1,272.1,289.6,188.1,179.1,93,93,93,0,-2.842e-14,2.842e-14,0.331,0.321,0.342,188.1,179.1,196.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.121,0.0117,0.011,0.0125,0.00047,0.00044,0.0005,0.326,0.31,0.342,0.013,0.012,0.014,24.85,24.8,24.9,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.59,41.48,45.61,42.72,40.62,44.7,0,0,0,0,0,0,0.237,0,0.056,0.33,0.67,0.33,42.2
1408312800000,2014,8,2013,11,46,7,0.158,0.0562,0.102,6352.01,39.86,39.86,37.81,1,1,1,260.9,253.3,269.1,167.9,160.3,93,93,93,-4.06e-15,-2.842e-14,0,0.357,0.346,0.367,167.9,160.3,176.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.114,0.01,0.00937,0.0107,0.0004,0.00037,0.00043,0.29,0.277,0.305,0.011,0.011,0.012,24.97,24.92,25.01,0.945,0.942,0.947,0.974,0.97,0.978,0.92,0.914,0.926,38.83,37.04,40.77,37.81,35.93,39.86,0,0,0,0,0,0,0.21,0,0.056,0.36,0.65,0.35,40.2
1408917600000,2014,8,2013,11,47,7,0.147,0.0562,0.0912,5676.55,35.37,35.37,33.79,1,1,1,243.8,237.7,250.8,150.8,144.7,93,93,93,0,0,0,0.381,0.371,0.391,150.8,144.7,157.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.107,0.00857,0.00805,0.00916,0.00034,0.00032,0.00036,0.26,0.249,0.272,0.01,0.0098,0.011,25.08,25.02,25.13,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.83,33.4,36.46,33.79,32.39,35.37,0,0,0,0,0,0,0.188,0,0.0558,0.38,0.62,0.38,38.6
1409522400000,2014,9,2013,12,48,7,0.136,0.0435,0.0921,5759.26,36.69,36.69,34.28,1,1,1,224.2,215,234.7,152.2,143,72,72,72,0,0,0,0.321,0.307,0.335,152.2,143,162.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.1,0.107,0.00869,0.0079,0.00958,0.00034,0.00031,0.00038,0.26,0.244,0.279,0.01,0.0095,0.011,25.19,25.11,25.27,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.916,35.33,33.16,37.78,34.28,32.16,36.69,0,0,0,0,0,0,0.19,0,0.0439,0.32,0.68,0.32,42.3
1410127200000,2014,9,2013,12,49,7,0.123,0.0435,0.0799,4984.69,31.47,31.47,29.67,1,1,1,204.1,196.7,212,132.1,124.7,72,72,72,-2.03e-15,-1.421e-14,0,0.353,0.34,0.366,132.1,124.7,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0936,0.0991,0.00698,0.00635,0.00765,0.00027,0.00025,0.0003,0.224,0.211,0.238,0.0088,0.0082,0.0093,25.35,25.29,25.38,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.906,30.59,28.81,32.45,29.67,27.94,31.47,0,0,0,0,0,0,0.165,0,0.0431,0.35,0.65,0.35,40.5
1410732000000,2014,9,2013,12,50,7,0.114,0.0435,0.0701,4335.41,27.34,27.34,25.81,1,1,1,187.9,182.2,194.2,115.9,110.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.383,0.371,0.395,115.9,110.2,122.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0885,0.0928,0.0056,0.00512,0.00614,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.0081,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.899,26.6,25.17,28.18,25.81,24.42,27.34,0,0,0,0,0,0,0.143,0,0.0439,0.38,0.61,0.39,38
1411336800000,2014,9,2013,12,51,7,0.106,0.0435,0.062,3796.09,23.95,23.95,22.6,1,1,1,174.5,168.8,180.3,102.5,96.78,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.413,0.399,0.427,102.5,96.78,108.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0838,0.0879,0.00446,0.00398,0.00495,0.00017,0.00016,0.00019,0.171,0.161,0.181,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.886,0.883,0.889,23.31,22.02,24.69,22.6,21.3,23.95,0,0,0,0,0,0,0.126,0,0.044,0.41,0.58,0.42,35.8
1411941600000,2014,9,2013,12,52,7,0.1,0.0349,0.0652,4014.62,25.65,25.65,23.9,1,1,1,165.6,163.6,167.4,107.9,93.5,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.348,0.311,0.435,107.9,93.5,115.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0826,0.0869,0.00492,0.0037,0.00556,0.00019,0.00014,0.00022,0.178,0.155,0.191,0.007,0.0061,0.0075,25.35,25.34,25.38,0.919,0.917,0.922,0.969,0.966,0.97,0.891,0.886,0.894,24.66,21.37,26.44,23.9,20.64,25.65,0,0,0,0,0,0,0.133,0,0.0348,0.35,0.65,0.35,40.1
1412546400000,2014,10,2014,1,1,7,0.0983,0.0314,0.0668,4109.47,25.32,25.32,24.46,1,1,1,162.5,158.9,166,110.5,106.9,52,52,52,-4.06e-15,-1.421e-14,0,0.32,0.313,0.327,110.5,106.9,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0839,0.0864,0.00514,0.00484,0.00544,0.0002,0.00019,0.00021,0.182,0.176,0.188,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.22,24.34,26.1,24.46,23.61,25.32,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.8
1413151200000,2014,10,2014,1,2,7,0.0949,0.0314,0.0635,3887.91,23.61,23.61,23.14,1,1,1,157,154.8,158.9,105,102.8,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.331,0.327,0.336,105,102.8,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0824,0.0839,0.00467,0.00449,0.00484,0.00018,0.00018,0.00019,0.172,0.168,0.176,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.888,23.86,23.33,24.34,23.14,22.63,23.61,0,0,0,0,0,0,0.129,0,0.0314,0.33,0.67,0.33,41
1413756000000,2014,10,2014,1,3,7,0.0904,0.0314,0.059,3600.25,22.3,22.3,21.43,1,1,1,149.5,146.4,153.5,97.52,94.36,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.348,0.339,0.355,97.52,94.36,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0794,0.0819,0.00404,0.00377,0.00437,0.00016,0.00015,0.00017,0.159,0.153,0.166,0.0062,0.006,0.0065,25.34,25.34,25.35,0.914,0.911,0.917,0.968,0.966,0.969,0.884,0.883,0.886,22.15,21.5,23,21.43,20.77,22.3,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
1414360800000,2014,10,2014,1,4,7,0.0864,0.0311,0.0553,3388.64,20.72,20.72,20.17,1,1,1,142.8,140.6,146.1,91.41,88.61,51.43,50,52,4.06e-15,-1.421e-14,1.421e-14,0.36,0.353,0.37,91.41,88.61,94.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0774,0.0793,0.00352,0.00328,0.00375,0.00014,0.00013,0.00015,0.148,0.143,0.153,0.0058,0.0056,0.006,25.35,25.35,25.36,0.92,0.917,0.923,0.965,0.964,0.966,0.888,0.886,0.889,20.9,20.34,21.44,20.17,19.6,20.72,0,0,0,0,0,0,0.112,0,0.0311,0.36,0.64,0.36,39.2
1414965600000,2014,11,2014,2,5,7,0.0903,0.0302,0.0601,3666.82,23.04,23.04,21.83,1,1,1,149.4,144.7,154.6,99.36,94.72,50,50,50,4.06e-15,0,1.421e-14,0.335,0.323,0.345,99.36,94.72,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0792,0.0827,0.0042,0.0038,0.00464,0.00016,0.00015,0.00018,0.162,0.153,0.171,0.0063,0.006,0.0067,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.887,22.54,21.57,23.75,21.83,20.85,23.04,0,0,0,0,0,0,0.121,0,0.0302,0.33,0.67,0.33,40.6
1415570400000,2014,11,2014,2,6,7,0.0982,0.0302,0.0679,4181.87,25.4,25.4,24.89,1,1,1,162.3,159.8,164.4,112.3,109.8,50,50,50,4.06e-15,0,1.421e-14,0.308,0.304,0.313,112.3,109.8,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0845,0.0861,0.0053,0.00508,0.00547,0.00021,0.0002,0.00021,0.185,0.18,0.189,0.0072,0.0071,0.0074,25.34,25.34,25.34,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.66,25.03,26.19,24.89,24.28,25.4,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.6
