datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1539554400000,2018,10,2018,1,3,7,0.124,0.0587,0.065,2337.46,24.7,24.7,13.91,1,1,1,204.5,199.4,208.4,107.5,102.4,97,97,97,-2.03e-15,-1.421e-14,0,0.474,0.465,0.486,107.5,102.4,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0876,0.0907,0.00489,0.00445,0.00522,0.00019,0.00017,0.0002,0.182,0.173,0.189,0.0071,0.0067,0.0074,25.39,25.36,25.43,0.524,0,0.919,0.554,0,0.97,0.509,0,0.891,14.34,0,25.46,13.91,0,24.7,0,3,0,0,0.429,0,0.0773,0.429,0.059,0.47,0.52,0.48,18.9
1540159200000,2018,10,2018,1,4,7,0.117,0.0587,0.0583,0,0,0,0,1,1,1,193.5,188.2,198,96.47,91.19,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.501,0.49,0.515,96.47,91.19,101,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0836,0.0871,0.00395,0.0035,0.00434,0.00015,0.00014,0.00017,0.162,0.153,0.17,0.0063,0.006,0.0067,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0587,0.5,0.5,0.5,0
1540764000000,2018,10,2018,1,5,7,0.111,0.0483,0.0631,2503.75,26.88,26.88,14.9,1,1,1,184.2,182.2,187.4,104.3,85.45,79.86,67,97,0,-1.421e-14,1.421e-14,0.434,0.358,0.532,104.3,85.45,120.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0816,0.0904,0.00462,0.00301,0.00598,0.00018,0.00012,0.00023,0.174,0.142,0.201,0.0068,0.0056,0.0079,25.39,25.37,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.897,15.36,0,27.71,14.9,0,26.88,0,3,0,0,0.429,0,0.0828,0.429,0.0479,0.44,0.57,0.43,22.6
1541368800000,2018,11,2018,2,6,7,0.117,0.0405,0.0765,4763.75,29.18,29.18,28.36,1,1,1,193.5,188.7,196.9,126.5,121.7,67,67,67,4.06e-15,0,1.421e-14,0.346,0.34,0.355,126.5,121.7,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0908,0.0937,0.0065,0.0061,0.00679,0.00025,0.00024,0.00027,0.212,0.204,0.218,0.0083,0.008,0.0085,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.23,28.06,30.09,28.36,27.21,29.18,0,0,0,0,0,0,0.158,0,0.0405,0.35,0.65,0.35,40.7
1541973600000,2018,11,2018,2,7,7,0.118,0.0405,0.0773,4818.88,29.18,29.18,28.68,1,1,1,194.8,192.3,196.9,127.8,125.3,67,67,67,0,-1.421e-14,1.421e-14,0.344,0.34,0.348,127.8,125.3,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0921,0.0937,0.00662,0.0064,0.00679,0.00026,0.00025,0.00027,0.215,0.21,0.218,0.0084,0.0082,0.0085,25.37,25.37,25.38,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.57,28.95,30.09,28.68,28.08,29.18,0,0,0,0,0,0,0.159,0,0.0407,0.34,0.66,0.34,40.8
1542578400000,2018,11,2018,2,8,7,0.117,0.0332,0.0841,5264.88,33.21,33.21,31.34,1,1,1,193.9,192.6,196.9,139.1,125.8,54.86,50,67,2.03e-15,0,1.421e-14,0.283,0.254,0.347,139.1,125.8,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0923,0.0976,0.00757,0.00645,0.00824,0.0003,0.00025,0.00032,0.233,0.211,0.247,0.0091,0.0083,0.0096,25.35,25.35,25.37,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,32.31,29.08,34.23,31.34,28.21,33.21,0,0,0,0,0,0,0.174,0,0.0329,0.28,0.72,0.28,45
1543183200000,2018,11,2018,2,9,7,0.123,0.0318,0.0913,5734.04,34.99,34.99,34.13,1,1,1,203.5,198.9,207.6,150.9,147.2,52.57,50,59,0,0,0,0.258,0.244,0.286,150.9,147.2,154.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0994,0.0983,0.1,0.00858,0.00827,0.00889,0.00034,0.00032,0.00035,0.254,0.249,0.26,0.0099,0.0097,0.01,25.32,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.19,34.26,36.07,34.13,33.24,34.99,0,0,0,0,0,0,0.19,0,0.0317,0.26,0.74,0.26,46.6
1543788000000,2018,12,2018,3,10,7,0.131,0.0357,0.0958,6014.92,37.32,37.32,35.8,1,1,1,217.4,209.5,223.7,158.4,150.5,59,59,59,0,0,0,0.272,0.264,0.282,158.4,150.5,164.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.105,0.00921,0.00854,0.00975,0.00036,0.00033,0.00038,0.269,0.255,0.28,0.011,0.01,0.011,25.23,25.18,25.29,0.941,0.939,0.943,0.971,0.97,0.973,0.914,0.911,0.917,36.88,35.04,38.37,35.8,33.99,37.32,0,0,0,0,0,0,0.199,0,0.0352,0.27,0.73,0.27,45.9
1544392800000,2018,12,2018,3,11,7,0.132,0.0357,0.0962,6041.55,36.98,36.98,35.96,1,1,1,218.1,215.3,222.4,159.1,156.3,59,59,59,0,0,0,0.271,0.265,0.274,159.1,156.3,163.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.105,0.00927,0.00903,0.00964,0.00036,0.00035,0.00038,0.27,0.265,0.278,0.011,0.01,0.011,25.22,25.19,25.24,0.942,0.941,0.943,0.97,0.97,0.972,0.914,0.912,0.916,37.05,36.39,38.05,35.96,35.29,36.98,0,0,0,0,0,0,0.2,0,0.0358,0.27,0.73,0.27,45.8
1544997600000,2018,12,2018,3,12,7,0.13,0.0357,0.0939,5890.83,35.61,35.61,35.06,1,1,1,214.2,211.7,216.6,155.2,152.7,59,59,59,0,0,0,0.275,0.272,0.279,155.2,152.7,157.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.103,0.00895,0.00873,0.00915,0.00035,0.00034,0.00036,0.263,0.258,0.267,0.01,0.01,0.01,25.25,25.23,25.27,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.15,35.55,36.71,35.06,34.49,35.61,0,0,0,0,0,0,0.195,0,0.0361,0.27,0.72,0.28,45.3
1545602400000,2018,12,2018,3,13,7,0.134,0.0357,0.0979,6151.63,38.06,38.06,36.62,1,1,1,220.9,216.4,226.8,161.9,157.4,59,59,59,0,0,0,0.267,0.26,0.273,161.9,157.4,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.106,0.00951,0.00913,0.01,0.00037,0.00036,0.00039,0.275,0.267,0.285,0.011,0.01,0.011,25.2,25.15,25.24,0.942,0.941,0.944,0.971,0.97,0.974,0.915,0.913,0.92,37.7,36.64,39.08,36.62,35.54,38.06,0,0,0,0,0,0,0.203,0,0.0361,0.27,0.73,0.27,45.9
1546207200000,2018,12,2018,3,14,7,0.14,0.0429,0.0973,6094.89,38.67,38.67,36.28,1,1,1,231.8,228.1,236.3,160.8,155.1,71,59,73,0,0,0,0.306,0.257,0.32,160.8,155.1,170.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.107,0.00942,0.00893,0.0102,0.00037,0.00035,0.0004,0.274,0.265,0.29,0.011,0.01,0.011,25.13,25.1,25.17,0.942,0.94,0.945,0.971,0.97,0.975,0.915,0.912,0.922,37.35,36,39.65,36.28,34.92,38.67,0,0,0,0,0,0,0.202,0,0.0427,0.31,0.69,0.31,43.5
1546812000000,2019,1,2018,4,15,7,0.145,0.0442,0.101,6343.92,39.06,39.06,37.76,1,1,1,240.1,237.1,245.3,167.1,164.1,73,73,73,0,0,0,0.304,0.298,0.308,167.1,164.1,172.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.11,0.00995,0.0097,0.0104,0.00039,0.00038,0.00041,0.286,0.281,0.295,0.011,0.011,0.012,25.07,25.03,25.1,0.944,0.943,0.946,0.973,0.972,0.976,0.919,0.917,0.923,38.79,38.11,40.02,37.76,37.04,39.06,0,0,0,0,0,0,0.21,0,0.044,0.3,0.7,0.3,43.8
1547416800000,2019,1,2018,4,16,7,0.152,0.0442,0.108,6791.46,41.17,41.17,40.43,1,1,1,250.8,248.3,253.8,177.8,175.3,73,73,73,0,0,0,0.291,0.288,0.294,177.8,175.3,180.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.113,0.0109,0.0107,0.0111,0.00043,0.00042,0.00044,0.305,0.301,0.31,0.012,0.012,0.012,24.99,24.97,25.01,0.948,0.947,0.949,0.979,0.978,0.98,0.928,0.926,0.93,41.3,40.72,42.01,40.43,39.81,41.17,0,0,0,0,0,0,0.225,0,0.044,0.29,0.71,0.29,44.7
1548021600000,2019,1,2018,4,17,7,0.163,0.0442,0.119,7509.76,47.16,47.16,44.7,1,1,1,269.1,259,279.8,196.1,186,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.271,0.261,0.282,196.1,186,206.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.122,0.0124,0.0116,0.0133,0.00049,0.00046,0.00053,0.338,0.32,0.357,0.013,0.013,0.014,24.89,24.82,24.94,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.61,43.24,48.13,44.7,42.38,47.16,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46.1
1548626400000,2019,1,2018,4,18,7,0.187,0.0473,0.14,8498.6,53.47,53.47,50.59,2,1,1.7142857142857142,309.5,287.2,330.4,231.3,214.2,78.14,73,85,0,-2.842e-14,2.842e-14,0.252,0.235,0.269,231.3,214.2,245.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.125,0.137,0.0154,0.014,0.0166,0.00062,0.00055,0.00067,0.287,0.244,0.385,0.011,0.0097,0.015,24.76,24.69,24.83,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.49,25.87,51.78,32.18,25.09,48.2,0,0,0,0,0,0,0.281,0,0.047,0.25,0.75,0.25,45.4
1549231200000,2019,2,2018,5,19,7,0.217,0.0514,0.165,10012.3,64.08,64.08,59.6,2,2,2,358.6,337.8,379.3,273.6,252.8,85,85,85,0,0,0,0.237,0.224,0.252,273.6,252.8,294.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.147,0.139,0.154,0.0281,0.0183,0.0379,0.0011,0.00073,0.0015,0.302,0.271,0.333,0.012,0.011,0.013,24.51,24.37,24.64,0.935,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,30.72,28.4,33.03,29.8,27.55,32.04,0,0,0,0,0,0,0.331,0,0.052,0.24,0.76,0.24,46.1
1549836000000,2019,2,2018,5,20,7,0.25,0.0514,0.199,11989.1,76.65,76.65,71.36,2,2,2,413.2,387.3,437,328.2,302.3,85,85,85,0,0,0,0.206,0.194,0.219,328.2,302.3,352,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.166,0.157,0.174,0.0539,0.0417,0.0652,0.0022,0.0017,0.0027,0.384,0.345,0.42,0.016,0.014,0.017,24.16,24.01,24.32,0.945,0.941,0.949,0.971,0.97,0.975,0.918,0.912,0.925,36.73,33.91,39.32,35.68,32.89,38.32,0,0,0,0,0,0,0.396,0,0.051,0.21,0.8,0.2,48
1550440800000,2019,2,2018,5,21,7,0.287,0.0514,0.236,14275.2,90.16,90.16,84.97,2,2,2,475.1,447.1,500.2,390.1,362.1,85,85,85,0,0,0,0.179,0.17,0.19,390.1,362.1,415.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.178,0.197,0.0831,0.0699,0.095,0.0034,0.0029,0.0039,0.477,0.435,0.514,0.02,0.018,0.021,23.79,23.63,23.95,0.953,0.95,0.956,0.98,0.977,0.98,0.934,0.928,0.937,43.37,40.41,46,42.49,39.48,45.08,0,0,0,0,0,0,0.472,0,0.051,0.18,0.82,0.18,49.7
1551045600000,2019,2,2018,5,22,7,0.315,0.0571,0.258,15485.9,94.09,94.09,92.18,2,2,2,520.6,505.4,536,426.1,419.2,94.43,85,107,-1.624e-14,-5.684e-14,0,0.181,0.164,0.203,426.1,419.2,434.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.202,0.198,0.205,0.1,0.0968,0.104,0.0042,0.004,0.0043,0.532,0.522,0.544,0.022,0.022,0.023,23.53,23.45,23.6,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.03,46.2,48,46.09,45.28,47.04,0,0,0,0,0,0,0.512,0,0.057,0.18,0.82,0.18,49.2
1551650400000,2019,3,2018,6,23,7,0.34,0.0647,0.275,16106,96.4,96.4,95.87,2,2,2,561.9,542.3,577.3,454.9,435.3,107,107,107,0,-5.684e-14,5.684e-14,0.19,0.185,0.197,454.9,435.3,470.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.207,0.222,0.114,0.104,0.121,0.0048,0.0044,0.0051,0.578,0.548,0.603,0.024,0.023,0.025,23.29,23.2,23.41,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.74,47.84,51.18,47.93,46.88,48.2,0,0,0,0,0,0,0.533,0,0.065,0.19,0.81,0.19,47.4
1552255200000,2019,3,2018,6,24,7,0.35,0.0647,0.286,16195.2,96.4,96.4,96.4,2,2,2,579.1,571.5,585,472.1,464.6,107,107,107,0,-5.684e-14,5.684e-14,0.185,0.183,0.187,472.1,464.6,477.9,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.223,0.219,0.227,0.122,0.118,0.125,0.0051,0.005,0.0052,0.606,0.593,0.616,0.025,0.025,0.026,23.19,23.15,23.23,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.35,50.66,51.88,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.064,0.18,0.82,0.18,46.3
1552860000000,2019,3,2018,6,25,7,0.332,0.0647,0.268,15881.8,96.4,96.4,94.53,2,2,2,549.7,528.1,570.2,442.7,421.1,107,107,107,8.12e-15,-5.684e-14,5.684e-14,0.195,0.188,0.203,442.7,421.1,463.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.202,0.218,0.108,0.0977,0.118,0.0045,0.0041,0.0049,0.559,0.526,0.591,0.023,0.022,0.025,23.37,23.24,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.55,46.4,50.53,47.27,45.47,48.2,0,0,0,0,0,0,0.525,0,0.064,0.19,0.81,0.19,47.8
1553464800000,2019,3,2018,6,26,7,0.304,0.0647,0.239,14417.1,89.47,89.47,85.82,2,2,2,502.7,487.9,520.7,395.7,380.9,107,107,107,0,-5.684e-14,5.684e-14,0.213,0.205,0.219,395.7,380.9,413.7,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.188,0.199,0.0858,0.0788,0.0943,0.0036,0.0033,0.0039,0.488,0.466,0.515,0.02,0.019,0.021,23.65,23.54,23.74,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.78,42.23,45.65,42.91,41.39,44.73,0,0,0,0,0,0,0.477,0,0.065,0.21,0.79,0.21,47.4
1554069600000,2019,4,2018,7,27,7,0.289,0.0756,0.213,12795.9,77.66,77.66,76.17,2,2,2,477.7,472.8,484.3,352.7,347.8,125,125,125,0,0,0,0.262,0.258,0.264,352.7,347.8,359.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.179,0.183,0.0655,0.0632,0.0686,0.0027,0.0026,0.0028,0.427,0.419,0.436,0.018,0.017,0.018,23.82,23.78,23.85,0.949,0.948,0.95,0.974,0.973,0.976,0.924,0.922,0.927,39.1,38.57,39.8,38.08,37.53,38.83,0,0,0,0,0,0,0.423,0,0.076,0.26,0.74,0.26,44.3
1554674400000,2019,4,2018,7,28,7,0.286,0.0756,0.211,12640.2,76.11,76.11,75.24,2,2,2,473.6,465.5,477.5,348.6,340.5,125,125,125,0,0,0,0.264,0.262,0.269,348.6,340.5,352.5,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.179,0.176,0.18,0.0635,0.0597,0.0654,0.0026,0.0025,0.0027,0.42,0.408,0.426,0.017,0.017,0.018,23.85,23.83,23.9,0.948,0.947,0.949,0.973,0.971,0.974,0.923,0.92,0.924,38.66,37.78,39.07,37.62,36.7,38.06,0,0,0,0,0,0,0.418,0,0.075,0.26,0.74,0.26,44.2
1555279200000,2019,4,2018,7,29,7,0.276,0.0756,0.201,12014.3,72.83,72.83,71.51,2,2,2,456.9,445.5,463,331.9,320.5,125,125,125,0,0,0,0.274,0.27,0.281,331.9,320.5,338,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.169,0.175,0.0556,0.0503,0.0585,0.0023,0.0021,0.0024,0.395,0.378,0.404,0.016,0.016,0.017,23.95,23.91,24.02,0.946,0.944,0.947,0.97,0.97,0.971,0.918,0.916,0.919,36.86,35.63,37.52,35.76,34.56,36.42,0,0,0,0,0,0,0.397,0,0.075,0.27,0.73,0.27,43.5
1555884000000,2019,4,2018,7,30,7,0.258,0.0756,0.182,10943,68.49,68.49,65.14,2,2,2,426.7,409.7,442.5,301.7,284.7,125,125,125,0,0,0,0.293,0.282,0.305,301.7,284.7,317.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.168,0.0414,0.0334,0.0489,0.0017,0.0014,0.002,0.35,0.325,0.374,0.014,0.013,0.015,24.13,24.04,24.23,0.941,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.58,31.7,35.3,32.57,30.75,34.24,0,0,0,0,0,0,0.362,0,0.076,0.29,0.71,0.29,42.4
1556488800000,2019,4,2018,7,31,7,0.236,0.0851,0.151,9008.99,60.5,60.5,53.62,2,1,1.8571428571428572,390.6,377.7,405,249.9,230.7,140.7,125,147,4.06e-15,0,2.842e-14,0.361,0.309,0.389,249.9,230.7,280,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.138,0.155,0.02,0.0154,0.0312,0.00081,0.00062,0.0013,0.298,0.256,0.407,0.012,0.01,0.016,24.35,24.26,24.44,0.934,0.925,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.62,26.01,52.66,30.26,25.23,48.2,0,0,0,0,0,0,0.298,0,0.085,0.36,0.64,0.36,38.2
1557093600000,2019,5,2018,8,32,7,0.219,0.0889,0.13,7980.15,48.2,48.2,47.5,1,1,1,362,350.1,373.6,215,203.1,147,147,147,0,-2.842e-14,2.842e-14,0.406,0.393,0.42,215,203.1,226.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.014,0.013,0.015,0.00057,0.00052,0.00061,0.379,0.358,0.4,0.015,0.014,0.016,24.41,24.33,24.49,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.26,46.6,51.83,47.5,45.67,48.2,0,0,0,0,0,0,0.264,0,0.089,0.41,0.59,0.41,36.4
1557698400000,2019,5,2018,8,33,7,0.202,0.0889,0.113,7045,44.76,44.76,41.93,1,1,1,333.7,321.4,346,186.7,174.4,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.441,0.425,0.457,186.7,174.4,199,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.127,0.0116,0.0106,0.0127,0.00047,0.00042,0.00051,0.328,0.306,0.35,0.013,0.012,0.014,24.6,24.52,24.69,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.924,0.935,42.83,39.98,45.67,41.93,39.02,44.76,0,0,0,0,0,0,0.233,0,0.089,0.44,0.56,0.44,34.9
1558303200000,2019,5,2018,8,34,7,0.184,0.0889,0.0956,5904.18,38.01,38.01,35.14,1,1,1,305,293.2,317.3,158,146.2,147,147,147,0,-2.842e-14,2.842e-14,0.482,0.463,0.501,158,146.2,170.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.108,0.116,0.00918,0.00818,0.0102,0.00037,0.00033,0.00041,0.277,0.256,0.299,0.011,0.01,0.012,24.8,24.71,24.87,0.942,0.938,0.946,0.971,0.97,0.974,0.914,0.91,0.921,36.2,33.44,39.03,35.14,32.44,38.01,0,0,0,0,0,0,0.195,0,0.0884,0.48,0.52,0.48,32.1
1558908000000,2019,5,2018,8,35,7,0.169,0.0841,0.0849,5233,34.35,34.35,31.15,1,1,1,279.4,269.9,289.6,140.4,128.4,139,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.497,0.436,0.534,140.4,128.4,154,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.102,0.109,0.00768,0.00667,0.00884,0.00031,0.00026,0.00035,0.245,0.224,0.268,0.0097,0.0089,0.011,24.94,24.89,24.97,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.912,32.11,29.26,35.42,31.15,28.38,34.35,0,0,0,0,0,0,0.173,0,0.0841,0.5,0.5,0.5,31
1559512800000,2019,6,2018,9,36,7,0.156,0.072,0.0841,5196.13,32.98,32.98,30.93,1,1,1,258,249.4,266.9,139,130.4,119,119,119,4.06e-15,0,2.842e-14,0.461,0.446,0.477,139,130.4,147.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00756,0.00684,0.00832,0.0003,0.00027,0.00033,0.242,0.226,0.258,0.0096,0.0089,0.01,25.03,24.97,25.08,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.89,29.87,34,30.93,28.97,32.98,0,0,0,0,0,0,0.172,0,0.0719,0.46,0.54,0.46,33.3
1560117600000,2019,6,2018,9,37,7,0.145,0.072,0.0729,4488.19,28.41,28.41,26.72,1,1,1,239.6,232.2,247,120.6,113.2,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.497,0.482,0.512,120.6,113.2,128,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0975,0.0949,0.1,0.006,0.00537,0.00663,0.00024,0.00021,0.00026,0.209,0.196,0.222,0.0082,0.0077,0.0088,25.15,25.1,25.21,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.54,25.78,29.29,26.72,25,28.41,0,0,0,0,0,0,0.148,0,0.0721,0.5,0.5,0.5,31
1560722400000,2019,6,2018,9,38,7,0.135,0.072,0.0635,3877.35,24.43,24.43,23.08,1,1,1,223.9,218.3,229.8,104.9,99.27,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.532,0.518,0.545,104.9,99.27,110.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.092,0.09,0.094,0.00467,0.00419,0.00516,0.00018,0.00016,0.0002,0.181,0.171,0.191,0.0071,0.0067,0.0075,25.28,25.23,25.32,0.915,0.912,0.919,0.97,0.968,0.97,0.887,0.883,0.892,23.8,22.47,25.19,23.08,21.76,24.43,0,0,0,0,0,0,0.128,0,0.0715,0.53,0.47,0.53,28.7
1561327200000,2019,6,2018,9,39,7,0.127,0.072,0.0554,2475.77,21.38,21.38,14.74,1,1,1,210.6,204.9,216.4,91.61,85.87,119,119,119,0,-1.421e-14,1.421e-14,0.565,0.55,0.581,91.61,85.87,97.36,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0852,0.0893,0.00354,0.00305,0.00403,0.00014,0.00012,0.00016,0.157,0.147,0.167,0.0061,0.0057,0.0066,25.38,25.33,25.42,0.656,0,0.924,0.69,0,0.968,0.633,0,0.891,15.26,0,22.1,14.74,0,21.38,0,2,0,0,0.286,0,0.0819,0.286,0.0716,0.57,0.44,0.56,19.5
1561932000000,2019,7,2018,10,40,7,0.119,0.0653,0.054,0,0,0,0,1,1,1,197.2,191.5,203,89.22,83.47,108,108,108,0,-1.421e-14,1.421e-14,0.548,0.532,0.564,89.22,83.47,94.96,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.085,0.083,0.087,0.00333,0.00284,0.00382,0.00013,0.00011,0.00015,0.151,0.141,0.162,0.0059,0.0055,0.0063,25.44,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.55,0.45,0.55,0
1562536800000,2019,7,2018,10,41,7,0.111,0.0653,0.0459,0,0,0,0,1,1,1,183.9,178.6,189.6,75.9,70.62,108,108,108,0,-1.421e-14,1.421e-14,0.588,0.57,0.605,75.9,70.62,81.56,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0803,0.0785,0.0823,0.0022,0.00175,0.00268,0.000086,0.000069,0.0001,0.127,0.118,0.138,0.005,0.0046,0.0054,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.59,0.41,0.59,0
1563141600000,2019,7,2018,10,42,7,0.105,0.0653,0.0394,0,0,0,0,1,1,1,173.2,169.1,177.3,65.15,61.05,108,108,108,-1.015e-15,-1.421e-14,1.421e-14,0.624,0.609,0.639,65.15,61.05,69.25,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0765,0.0751,0.078,0.00129,0.000939,0.00164,0.00005,0.000037,0.000064,0.108,0.101,0.116,0.0042,0.004,0.0045,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.62,0.38,0.62,0
1563746400000,2019,7,2018,10,43,7,0.0989,0.0653,0.0336,0,0,0,0,1,1,1,163.6,159.5,167.7,55.58,51.48,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.66,0.644,0.677,55.58,51.48,59.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0717,0.0746,0.000475,0.000126,0.000823,0.000019,0.0000049,0.000032,0.0912,0.0838,0.0985,0.0036,0.0033,0.0039,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0653,0.66,0.34,0.66,0
1564351200000,2019,7,2018,10,44,7,0.0936,0.0601,0.0249,0,0,0,0,1,0,0.7142857142857143,154.8,149.9,158.1,55.37,49.02,99.43,93,108,14.12,0,49.84,0.642,0.6,0.688,41.24,0,62.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0737,0.00047,0,0.00103,0.000018,0,0.00004,0.0871,0.0708,0.101,0.0034,0.0028,0.004,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0687,0.64,0.27,0.73,0
1564956000000,2019,8,2018,11,45,7,0.0867,0.0562,0.0182,0,0,0,0,1,0,0.5714285714285714,143.4,139.3,148,50.43,46.25,93,93,93,20.41,-7.105e-15,48.98,0.649,0.628,0.668,30.02,0,55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.000123,0,0.000425,0.0000048,0,0.000017,0.0787,0.0708,0.0884,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0685,0.65,0.21,0.79,0
1565560800000,2019,8,2018,11,46,7,0.0811,0.0562,0,0,0,0,0,0,0,0,134,130.2,137.9,41.01,37.22,93,93,93,41.01,37.22,44.88,0.694,0.674,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0811,0.69,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0771,0.0562,0,0,0,0,0,0,0,0,127.5,125,129.9,34.49,32.03,93,93,93,34.49,32.03,36.95,0.73,0.716,0.744,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0771,0.73,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0735,0.0544,0,0,0,0,0,0,0,0,121.6,118.2,124.2,31.59,27.11,90,72,93,31.59,27.11,46.19,0.74,0.609,0.774,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0735,0.74,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0668,0.0435,0,0,0,0,0,0,0,0,110.5,104.8,115.7,38.46,32.79,72,72,72,38.46,32.79,43.73,0.653,0.622,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0668,0.65,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0601,0.0435,0,0,0,0,0,0,0,0,99.33,95.22,103.4,27.33,23.22,72,72,72,27.33,23.22,31.43,0.725,0.696,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0601,0.72,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0559,0.0435,0,0,0,0,0,0,0,0,92.49,90.03,94.95,20.49,18.03,72,72,72,20.49,18.03,22.95,0.779,0.758,0.8,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0559,0.78,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0525,0.0435,0,0,0,0,0,0,0,0,86.75,84.29,89.21,14.75,12.29,72,72,72,14.75,12.29,17.21,0.83,0.807,0.854,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0525,0.83,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0491,0.0332,0,0,0,0,0,0,0,0,81.24,79.64,83.47,26.38,11.47,54.86,52,72,26.38,11.47,30.65,0.675,0.629,0.863,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0491,0.68,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0501,0.0314,0,0,0,0,0,0,0,0,82.76,78.54,87.02,30.76,26.54,52,52,52,30.76,26.54,35.02,0.629,0.598,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0501,0.63,0,1,0
1571004000000,2019,10,2019,1,2,7,0.05,0.0314,0,0,0,0,0,0,0,0,82.65,78.54,86.2,30.65,26.54,52,52,52,30.65,26.54,34.2,0.63,0.603,0.662,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.05,0.63,0,1,0
1571608800000,2019,10,2019,1,3,7,0.0471,0.0314,0,0,0,0,0,0,0,0,77.92,76.08,80.46,25.92,24.08,52,52,52,25.92,24.08,28.46,0.668,0.646,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0471,0.67,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0488,0.0309,0,0,0,0,0,0,0,0,80.77,80.18,81.28,29.63,28.18,51.14,50,52,29.63,28.18,31.28,0.633,0.615,0.649,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0488,0.63,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0517,0.0302,0,0,0,0,0,0,0,0,85.42,81.55,90.85,35.42,31.55,50,50,50,35.42,31.55,40.85,0.586,0.55,0.613,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0517,0.58,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0584,0.0302,0.00878,0,0,0,0,1,0,0.2857142857142857,96.63,91.67,101.5,46.63,41.67,50,50,50,32.11,7.105e-15,47.96,0.518,0.493,0.545,14.52,0,51.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000202,0,0.000128,7.9e-7,0,0.000005,0.074,0.0708,0.083,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.04962,0.52,0.15,0.85,0
1574028000000,2019,11,2019,2,7,7,0.0673,0.0302,0.0371,657.379,13.82,13.82,3.913,1,1,1,111.4,104.5,115.2,61.36,54.52,50,50,50,2.03e-15,-7.105e-15,7.105e-15,0.449,0.434,0.478,61.36,54.52,65.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000965,0.000384,0.00129,0.000038,0.000015,0.000051,0.0971,0.0873,0.103,0.0038,0.0034,0.004,25.4,25.4,25.41,0.253,0,0.887,0.274,0,0.96,0.243,0,0.851,4.076,0,14.39,3.913,0,13.82,0,5,0,0,0.714,0,0.0217,0.714,0.0302,0.45,0.55,0.45,9.77
1574632800000,2019,11,2019,2,8,7,0.0723,0.031,0.0413,2167.8,15.66,15.66,12.9,1,1,1,119.5,114.6,121.2,68.23,62.2,51.29,50,59,0,0,0,0.429,0.413,0.487,68.23,62.2,71.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00155,0.00104,0.0018,0.000061,0.000041,0.000071,0.107,0.0983,0.111,0.0042,0.0039,0.0044,25.39,25.39,25.4,0.779,0,0.92,0.823,0,0.96,0.748,0,0.883,13.44,0,16.31,12.9,0,15.66,0,1,0,0,0.143,0,0.0717,0.143,0.031,0.43,0.57,0.43,30
1575237600000,2019,12,2019,3,9,7,0.0828,0.0357,0.0471,2887.78,19.4,19.4,17.19,1,1,1,136.9,124.8,146.6,77.9,65.75,59,59,59,0,-1.421e-14,1.421e-14,0.432,0.402,0.473,77.9,65.75,87.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0708,0.0781,0.00237,0.00134,0.0032,0.000093,0.000053,0.00013,0.125,0.103,0.142,0.0049,0.0041,0.0056,25.38,25.36,25.4,0.922,0.89,0.938,0.961,0.96,0.963,0.886,0.854,0.9,17.88,14.57,20.14,17.19,13.99,19.4,0,0,0,0,0,0,0.0955,0,0.0357,0.43,0.57,0.43,34.9
1575842400000,2019,12,2019,3,10,7,0.0872,0.0357,0.0515,3172.83,19.45,19.45,18.89,1,1,1,144.1,142.8,146.9,85.13,83.8,59,59,59,8.121e-15,-1.421e-14,1.421e-14,0.409,0.402,0.413,85.13,83.8,87.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.0768,0.0782,0.00299,0.00287,0.00322,0.00012,0.00011,0.00013,0.138,0.135,0.143,0.0054,0.0053,0.0056,25.36,25.36,25.36,0.927,0.924,0.929,0.962,0.962,0.963,0.892,0.89,0.893,19.63,19.36,20.19,18.89,18.61,19.45,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
1576447200000,2019,12,2019,3,11,7,0.0904,0.0357,0.0547,3354.2,21.2,21.2,19.97,1,1,1,149.4,145.5,155.4,90.4,86.54,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.38,0.405,90.4,86.54,96.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0777,0.0812,0.00343,0.00311,0.00394,0.00013,0.00012,0.00015,0.147,0.14,0.158,0.0058,0.0055,0.0062,25.36,25.35,25.36,0.921,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.891,20.7,19.91,21.92,19.97,19.17,21.2,0,0,0,0,0,0,0.111,0,0.0357,0.39,0.61,0.39,37.1
1577052000000,2019,12,2019,3,12,7,0.0965,0.0357,0.0608,3725.88,25.49,25.49,22.18,1,1,1,159.5,152.4,173.7,100.5,93.37,59,59,59,0,-1.421e-14,1.421e-14,0.371,0.34,0.387,100.5,93.37,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0801,0.0877,0.00429,0.00369,0.0055,0.00017,0.00014,0.00022,0.165,0.152,0.191,0.0065,0.006,0.0075,25.35,25.35,25.36,0.917,0.912,0.921,0.968,0.966,0.97,0.887,0.885,0.894,22.91,21.3,26.27,22.18,20.58,25.49,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.6
1577656800000,2019,12,2019,3,13,7,0.113,0.0417,0.0717,4441.1,28.42,28.42,26.44,1,1,1,187.5,176.2,199.7,118.5,110.3,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.367,0.33,0.398,118.5,110.3,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0879,0.0937,0.00582,0.00512,0.00652,0.00023,0.0002,0.00025,0.199,0.184,0.214,0.0078,0.0072,0.0083,25.38,25.36,25.39,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.89,0.901,27.25,25.2,29.3,26.44,24.44,28.42,0,0,0,0,0,0,0.147,0,0.0413,0.37,0.63,0.37,39.3
1578261600000,2020,1,2019,4,14,7,0.127,0.0442,0.0832,5195.39,33.24,33.24,30.92,1,1,1,210.6,202.1,220.7,137.6,129.1,73,73,73,0,0,0,0.347,0.331,0.361,137.6,129.1,147.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0945,0.101,0.00745,0.00673,0.00831,0.00029,0.00026,0.00033,0.233,0.218,0.251,0.0091,0.0085,0.0099,25.3,25.22,25.37,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.88,29.88,34.27,30.92,28.99,33.24,0,0,0,0,0,0,0.172,0,0.0438,0.35,0.66,0.34,40.9
1578866400000,2020,1,2019,4,15,7,0.143,0.0442,0.0987,6188.91,39.81,39.81,36.84,1,1,1,236.1,224.3,248.3,163.1,151.3,73,73,73,0,0,0,0.309,0.294,0.325,163.1,151.3,175.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.111,0.00962,0.00861,0.0107,0.00038,0.00034,0.00042,0.279,0.258,0.301,0.011,0.01,0.012,25.1,25.01,25.2,0.943,0.939,0.947,0.973,0.97,0.978,0.917,0.911,0.926,37.87,35.11,40.72,36.84,34.06,39.81,0,0,0,0,0,0,0.205,0,0.0443,0.31,0.69,0.31,43.3
1579471200000,2020,1,2019,4,16,7,0.164,0.0442,0.12,7575.83,48.2,48.2,45.09,1,1,1,271.5,253,289.1,198.5,180,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.27,0.253,0.289,198.5,180,216.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.112,0.125,0.0126,0.0111,0.0141,0.0005,0.00044,0.00056,0.342,0.309,0.374,0.014,0.012,0.015,24.87,24.77,24.98,0.954,0.948,0.958,0.98,0.98,0.98,0.935,0.929,0.938,46.17,41.82,50.27,45.09,40.98,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1580076000000,2020,1,2019,4,17,7,0.197,0.0462,0.151,9104.49,59.89,59.89,54.19,2,1,1.8571428571428572,325.3,297.6,359.9,248.9,224.6,76.43,73,85,-8.12e-15,-2.842e-14,0,0.235,0.218,0.245,248.9,224.6,274.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.137,0.128,0.147,0.0196,0.0148,0.0288,0.00079,0.00059,0.0012,0.289,0.245,0.389,0.012,0.0098,0.015,24.68,24.5,24.83,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.896,0.94,31.85,26.02,52.22,30.54,25.24,48.2,0,0,0,0,0,0,0.301,0,0.046,0.23,0.77,0.23,46.2
1580680800000,2020,2,2019,5,18,7,0.244,0.0514,0.193,11655.5,77.33,77.33,69.38,2,2,2,404,370,440,319,285,85,85,85,0,0,0,0.211,0.193,0.23,319,285,355,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.163,0.151,0.175,0.0496,0.0335,0.0666,0.002,0.0014,0.0027,0.37,0.319,0.424,0.015,0.013,0.017,24.22,24,24.43,0.943,0.937,0.949,0.971,0.97,0.975,0.916,0.909,0.926,35.72,32,39.65,34.69,31.04,38.67,0,0,0,0,0,0,0.385,0,0.051,0.21,0.79,0.21,47.8
1581285600000,2020,2,2019,5,19,7,0.307,0.0514,0.255,15229.3,102.4,102.4,90.65,3,2,2.142857142857143,506.8,456.2,573.7,421.8,371.2,85,85,85,8.12e-15,0,5.684e-14,0.169,0.148,0.186,421.8,371.2,488.7,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.2,0.181,0.228,0.0981,0.0742,0.13,0.0041,0.003,0.0054,0.509,0.448,0.582,0.021,0.018,0.024,23.61,23.3,23.9,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.01,35.18,50.51,42.89,34.12,48.2,0,0,0,0,0,0,0.504,0,0.052,0.17,0.83,0.17,49.6
1581890400000,2020,2,2019,5,20,7,0.43,0.0514,0.378,21559.5,144.6,144.6,128.3,3,3,3,710.6,601.4,812.5,625.6,516.4,85,85,85,0,0,0,0.121,0.105,0.141,625.6,516.4,727.5,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.305,0.243,0.363,0.219,0.146,0.287,0.0094,0.0062,0.013,0.748,0.564,0.92,0.032,0.024,0.04,22.51,21.93,23.13,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.84,37.01,49.91,42.78,35.9,48.2,0,0,0,0,0,0,0.713,0,0.052,0.12,0.88,0.12,50.1
1582495200000,2020,2,2019,5,21,7,0.568,0.0552,0.512,27590.8,175.1,175.1,164.2,4,3,3.857142857142857,938.6,848,1011,847.3,763,91.29,85,129,0,0,0,0.0971,0.0855,0.128,847.3,763,908.9,990,990,990,967.7,967.3,967.9,22.3,22.1,22.7,0.47,0.391,0.524,0.349,0.308,0.379,0.016,0.014,0.017,1.06,0.96,1.15,0.047,0.043,0.052,21.29,20.94,21.73,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,44.05,40.31,51.83,42.78,39.37,48.2,0,0,0,0,0,0,0.912,0,0.056,0.097,0.9,0.1,48.6
1583100000000,2020,3,2019,6,22,7,0.661,0.078,0.583,30523.9,190.2,190.2,181.7,4,4,4,1093,1029,1157,964.3,900,129,129,129,0,-1.137e-13,1.137e-13,0.118,0.112,0.125,964.3,900,1028,990,990,990,968.2,968,968.4,21.8,21.6,22,0.596,0.53,0.675,0.415,0.375,0.485,0.019,0.017,0.022,1.28,1.15,1.45,0.059,0.052,0.067,20.53,20.16,20.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.35,43.97,48.53,45.42,43.1,47.56,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
1583704800000,2020,3,2019,6,23,7,0.779,0.101,0.657,32366.4,192.8,192.8,192.7,4,4,4,1289,1182,1400,1121,1053,167.6,129,183,34.05,0,117,0.13,0.106,0.146,1087,1053,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.787,0.711,0.846,0.619,0.542,0.648,0.029,0.025,0.031,1.7,1.54,1.79,0.08,0.072,0.086,19.49,19.04,19.98,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.53,48.93,50.29,48.16,47.95,48.2,0,0,0,0,0,0,1.07,0,0.122,0.13,0.84,0.16,41.5
1584309600000,2020,3,2019,6,24,7,0.901,0.111,0.665,31654,190.7,190.7,188.4,4,4,4,1489,1428,1535,1306,1245,183,183,183,206.4,144.8,252.2,0.123,0.119,0.128,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.884,0.857,0.901,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.72,18.55,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.07,47.63,48.66,47.1,46.68,47.69,0,0,0,0,0,0,1.05,0,0.236,0.12,0.74,0.26,35.1
1584914400000,2020,3,2019,6,25,7,0.952,0.111,0.665,31141.9,186.4,186.4,185.4,4,4,4,1574,1545,1603,1391,1362,183,183,183,290.9,261.8,320.2,0.116,0.114,0.118,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.907,0.903,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.42,18.32,18.52,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,47.03,47.55,46.34,46.09,46.6,0,0,0,0,0,0,1.03,0,0.287,0.12,0.7,0.3,32.7
1585519200000,2020,3,2019,6,26,7,1.02,0.0956,0.665,30441.8,183.8,183.8,181.2,4,4,4,1694,1620,1773,1536,1437,158,148,183,436.2,336.6,525.4,0.0935,0.0835,0.113,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.02,17.76,18.27,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.22,45.52,46.89,45.3,44.61,45.95,0,0,0,0,0,0,1.01,0,0.355,0.094,0.65,0.35,29.8
1586124000000,2020,4,2019,7,27,7,1.13,0.0895,0.665,29460.8,177.6,177.6,175.4,4,4,4,1863,1797,1915,1715,1649,148,148,148,614.9,549.3,667,0.0795,0.0773,0.0823,1100,1100,1100,990,990,990,970.7,970.4,970.8,19.3,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.47,17.3,17.68,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.74,44.28,45.31,43.84,43.39,44.4,0,0,0,0,0,0,0.974,0,0.465,0.079,0.59,0.41,26.1
1586728800000,2020,4,2019,7,28,7,1.17,0.0895,0.665,29003.4,173.2,173.2,172.6,4,4,4,1942,1926,1954,1794,1778,148,148,148,694.1,677.5,705.7,0.0762,0.0758,0.0769,1100,1100,1100,990,990,990,970.9,970.9,971,19.1,19,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.098,17.21,17.18,17.27,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.04,43.94,44.19,43.16,43.06,43.3,0,0,0,0,0,0,0.959,0,0.505,0.076,0.57,0.43,24.8
1587333600000,2020,4,2019,7,29,7,1.16,0.0895,0.665,29115.9,175.2,175.2,173.3,4,4,4,1923,1866,1957,1775,1718,148,148,148,674.6,618.2,709.2,0.077,0.0756,0.0793,1100,1100,1100,990,990,990,970.8,970.7,971,19.2,19,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.28,17.16,17.46,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.21,43.91,44.71,43.33,43.03,43.81,0,0,0,0,0,0,0.963,0,0.495,0.077,0.57,0.43,25.1
1587938400000,2020,4,2019,7,30,7,1.05,0.101,0.665,30157.1,182.7,182.7,179.5,4,4,4,1743,1653,1835,1576,1461,166.9,148,192,476.4,360.5,587.1,0.0962,0.0807,0.116,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.86,17.56,18.16,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.79,44.98,46.6,44.88,44.08,45.67,0,0,0,0,0,0,0.997,0,0.385,0.096,0.63,0.37,28.7
1588543200000,2020,5,2019,8,31,7,0.929,0.116,0.665,31376.5,190,190,186.8,4,4,4,1536,1450,1623,1344,1258,192,192,192,243.6,157.6,330.9,0.125,0.118,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.863,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.093,18.56,18.26,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.86,48.46,46.69,45.92,47.49,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1589148000000,2020,5,2019,8,32,7,0.784,0.116,0.643,31871.5,192.8,192.8,189.7,4,4,4,1296,1168,1422,1104,975.8,192,192,192,40.22,-1.137e-13,129.6,0.149,0.135,0.164,1063,975.8,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.76,0.615,0.851,0.572,0.411,0.648,0.027,0.019,0.031,1.62,1.3,1.8,0.077,0.06,0.087,19.55,18.97,20.27,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.55,46.34,49.97,47.43,45.41,48.2,0,0,0,0,0,0,1.05,0,0.141,0.15,0.82,0.18,40.7
1589752800000,2020,5,2019,8,33,7,0.634,0.116,0.518,27283.8,176.5,176.5,162.4,4,3,3.857142857142857,1048,972,1132,855.7,780,192,192,192,-1.624e-14,-1.137e-13,0,0.184,0.17,0.198,855.7,780,940,990,990,990,968,967.8,968.3,22,21.7,22.2,0.5,0.43,0.577,0.353,0.317,0.394,0.016,0.014,0.018,1.1,0.991,1.23,0.05,0.045,0.057,20.86,20.45,21.18,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.58,39.6,51.64,42.32,38.62,48.2,0,0,0,0,0,0,0.902,0,0.116,0.18,0.82,0.18,43
1590357600000,2020,5,2019,8,34,7,0.542,0.116,0.426,23400.8,144.6,144.6,139.3,3,3,3,896.6,850,950.5,704.6,658,192,192,192,0,0,0,0.214,0.202,0.226,704.6,658,758.5,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.368,0.339,0.411,0.271,0.241,0.306,0.012,0.011,0.014,0.899,0.818,0.999,0.04,0.036,0.045,21.61,21.3,21.88,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.6,45,50.52,46.43,44.1,48.2,0,0,0,0,0,0,0.774,0,0.116,0.21,0.79,0.21,43.2
1590962400000,2020,6,2019,9,35,7,0.484,0.072,0.412,23221.3,144.1,144.1,138.2,3,3,3,801,770.6,836.3,682,651.6,119,119,119,0,0,0,0.149,0.142,0.154,682,651.6,717.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.328,0.365,0.257,0.236,0.28,0.011,0.01,0.012,0.851,0.8,0.911,0.037,0.035,0.04,22.04,21.84,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.01,45.26,49.01,46.07,44.35,48.03,0,0,0,0,0,0,0.768,0,0.072,0.15,0.85,0.15,48
1591567200000,2020,6,2019,9,36,7,0.438,0.0865,0.351,20022.1,131.2,131.2,119.2,3,3,3,723.7,688.3,760,580.7,527.3,143,119,161,0,0,0,0.199,0.157,0.234,580.7,527.3,641,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.291,0.263,0.322,0.189,0.153,0.229,0.0081,0.0066,0.0099,0.683,0.596,0.782,0.029,0.026,0.034,22.52,22.28,22.75,0.952,0.949,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.7,37.22,44.62,39.73,36.1,43.73,0,0,0,0,0,0,0.662,0,0.087,0.2,0.8,0.2,45.7
1592172000000,2020,6,2019,9,37,7,0.391,0.0974,0.294,16757,106.2,106.2,99.74,3,2,2.4285714285714284,646.4,616.9,677.1,485.4,455.9,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.249,0.238,0.261,485.4,455.9,516.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.239,0.222,0.256,0.129,0.114,0.146,0.0055,0.0048,0.0062,0.589,0.543,0.636,0.025,0.023,0.027,22.93,22.81,23.05,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.29,35.12,51.99,42.43,34.06,48.2,0,0,0,0,0,0,0.554,0,0.097,0.25,0.75,0.25,42.9
1592776800000,2020,6,2019,9,38,7,0.351,0.0974,0.254,15061.6,94.93,94.93,89.65,2,2,2,580.5,554.9,607.4,419.5,393.9,161,161,161,0,-5.684e-14,5.684e-14,0.278,0.265,0.29,419.5,393.9,446.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.197,0.217,0.097,0.0849,0.11,0.0041,0.0036,0.0046,0.529,0.49,0.57,0.022,0.021,0.024,23.26,23.1,23.41,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.74,43.14,48.43,44.83,42.28,47.46,0,0,0,0,0,0,0.498,0,0.097,0.28,0.72,0.28,42.9
1593381600000,2020,6,2019,9,39,7,0.317,0.0861,0.231,13812.9,85.33,85.33,82.22,2,2,2,523.7,501.6,546.4,381.3,366.6,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.272,0.254,0.299,381.3,366.6,395.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.186,0.196,0.079,0.072,0.0857,0.0033,0.003,0.0036,0.47,0.448,0.491,0.02,0.019,0.02,23.57,23.46,23.7,0.953,0.951,0.954,0.979,0.977,0.98,0.933,0.929,0.935,41.98,40.49,43.54,41.11,39.56,42.67,0,0,0,0,0,0,0.457,0,0.086,0.27,0.73,0.27,43.6
1593986400000,2020,7,2019,10,40,7,0.287,0.0816,0.206,12308.1,77.58,77.58,73.26,2,2,2,475.3,456.4,494.7,340.3,321.4,135,135,135,0,0,0,0.284,0.273,0.296,340.3,321.4,359.7,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0596,0.0507,0.0688,0.0025,0.0021,0.0028,0.408,0.38,0.437,0.017,0.016,0.018,23.85,23.74,23.97,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.927,37.69,35.66,39.77,36.63,34.59,38.79,0,0,0,0,0,0,0.407,0,0.081,0.28,0.72,0.28,42.9
1594591200000,2020,7,2019,10,41,7,0.262,0.0816,0.181,10814.7,67.87,67.87,64.37,2,2,2,433.6,417.9,450.1,298.6,282.9,135,135,135,0,0,0,0.312,0.3,0.323,298.6,282.9,315.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.168,0.0399,0.0325,0.0478,0.0016,0.0013,0.002,0.346,0.322,0.371,0.014,0.013,0.015,24.1,24,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.18,31.45,34.99,32.19,30.5,33.94,0,0,0,0,0,0,0.358,0,0.081,0.31,0.69,0.31,41.3
1595196000000,2020,7,2019,10,42,7,0.241,0.0816,0.159,9527.51,59.89,59.89,56.71,2,2,2,397.9,383.7,412.7,262.9,248.7,135,135,135,4.06e-15,0,2.842e-14,0.34,0.327,0.352,262.9,248.7,277.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.0232,0.0169,0.0301,0.00094,0.00068,0.0012,0.292,0.271,0.314,0.012,0.011,0.013,24.32,24.23,24.41,0.932,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,29.23,27.66,30.87,28.36,26.83,29.95,0,0,0,0,0,0,0.315,0,0.082,0.34,0.66,0.34,39.5
1595800800000,2020,7,2019,10,43,7,0.222,0.0782,0.144,8588.64,52.63,52.63,51.12,2,1,1.8571428571428572,366.8,353.4,379.1,237.5,228.2,129.3,115,135,4.06e-15,-2.842e-14,2.842e-14,0.352,0.321,0.372,237.5,228.2,244.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.137,0.142,0.0159,0.0151,0.0165,0.00064,0.00061,0.00067,0.28,0.253,0.403,0.011,0.01,0.016,24.49,24.38,24.58,0.931,0.924,0.958,0.971,0.97,0.98,0.904,0.896,0.939,30.27,25.79,52.29,29,25.02,48.2,0,0,0,0,0,0,0.284,0,0.078,0.35,0.65,0.35,38.7
1596405600000,2020,8,2019,11,44,7,0.203,0.0696,0.133,8112.56,50.43,50.43,48.29,2,1,1.1428571428571428,334.9,322.4,348.1,219.9,207.4,115,115,115,-1.218e-14,-2.842e-14,0,0.344,0.33,0.357,219.9,207.4,233.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.127,0.136,0.0144,0.0134,0.0156,0.00058,0.00054,0.00063,0.362,0.251,0.4,0.015,0.01,0.016,24.56,24.48,24.63,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.75,26,52.59,44.69,25.22,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,40
1597010400000,2020,8,2019,11,45,7,0.186,0.0696,0.116,7293.55,46.03,46.03,43.41,1,1,1,306.8,295.9,318.4,191.8,180.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.375,0.361,0.389,191.8,180.9,203.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0121,0.0111,0.013,0.00048,0.00044,0.00052,0.335,0.315,0.355,0.013,0.013,0.014,24.73,24.65,24.8,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.3,41.76,46.97,43.41,40.92,46.03,0,0,0,0,0,0,0.241,0,0.07,0.37,0.62,0.38,39.2
1597615200000,2020,8,2019,11,46,7,0.172,0.0696,0.102,6367.63,40.02,40.02,37.9,1,1,1,283.8,274.9,292.4,168.8,159.9,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.405,0.393,0.418,168.8,159.9,177.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00934,0.0108,0.0004,0.00037,0.00043,0.294,0.278,0.309,0.012,0.011,0.012,24.87,24.82,24.92,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.92,36.82,40.92,37.9,35.72,40.02,0,0,0,0,0,0,0.211,0,0.07,0.4,0.59,0.41,37
1598220000000,2020,8,2019,11,47,7,0.159,0.0696,0.0897,5558.11,35.03,35.03,33.08,1,1,1,263.3,255.5,271.9,148.3,140.5,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.437,0.423,0.45,148.3,140.5,156.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00836,0.00769,0.00908,0.00033,0.0003,0.00036,0.257,0.243,0.272,0.01,0.0096,0.011,24.99,24.94,25.04,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.11,32.25,36.12,33.08,31.28,35.03,0,0,0,0,0,0,0.184,0,0.0693,0.44,0.56,0.44,35
1598824800000,2020,8,2019,11,48,7,0.147,0.0571,0.0901,5602.34,35.9,35.9,33.35,1,1,1,243.3,232.2,254.1,148.9,139.1,94.43,91,115,0,0,0,0.388,0.362,0.453,148.9,139.1,160.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00841,0.00757,0.00936,0.00033,0.0003,0.00037,0.256,0.24,0.276,0.01,0.0095,0.011,25.09,25.02,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.38,31.93,37.01,33.35,30.97,35.9,0,0,0,0,0,0,0.185,0,0.0569,0.39,0.61,0.39,38.1
1599429600000,2020,9,2019,12,49,7,0.134,0.0501,0.0835,5202.74,32.79,32.79,30.97,1,1,1,221,212.8,229.8,138.1,129.7,82.86,72,91,0,0,0,0.374,0.331,0.412,138.1,129.7,145.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0992,0.0968,0.101,0.00749,0.00678,0.00814,0.00029,0.00027,0.00032,0.236,0.221,0.248,0.0092,0.0087,0.0097,25.24,25.18,25.28,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.93,29.9,33.8,30.97,29,32.79,0,0,0,0,0,0,0.172,0,0.0505,0.37,0.62,0.38,38.8
1600034400000,2020,9,2019,12,50,7,0.124,0.0435,0.0805,5021.42,31.1,31.1,29.89,1,1,1,205.1,199.4,210.3,133.1,127.4,72,72,72,0,0,0,0.351,0.342,0.361,133.1,127.4,138.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0966,0.0946,0.0985,0.00706,0.00658,0.00751,0.00028,0.00026,0.00029,0.226,0.216,0.235,0.0088,0.0084,0.0092,25.34,25.3,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.81,29.47,32.06,29.89,28.59,31.1,0,0,0,0,0,0,0.166,0,0.0435,0.35,0.65,0.35,40.5
1600639200000,2020,9,2019,12,51,7,0.116,0.0435,0.0724,4491.8,28.14,28.14,26.74,1,1,1,191.7,186,197.5,119.7,114,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.376,0.365,0.387,119.7,114,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0899,0.0939,0.00593,0.00544,0.00642,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.56,26.12,29.01,26.74,25.34,28.14,0,0,0,0,0,0,0.149,0,0.0436,0.37,0.62,0.38,38.7
1601244000000,2020,9,2019,12,52,7,0.109,0.0366,0.0723,4481.16,28.56,28.56,26.67,1,1,1,180.1,175.9,184.6,119.6,109.4,60.57,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.336,0.29,0.397,119.6,109.4,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0882,0.0911,0.00591,0.00505,0.00658,0.00023,0.0002,0.00026,0.2,0.183,0.212,0.0078,0.0072,0.0083,25.36,25.35,25.38,0.924,0.917,0.929,0.97,0.97,0.97,0.897,0.89,0.902,27.5,24.97,29.44,26.67,24.22,28.56,0,0,0,0,0,0,0.148,0,0.0367,0.34,0.66,0.34,41.1
1601848800000,2020,10,2020,1,1,7,0.103,0.0314,0.0719,4447.38,27.38,27.38,26.47,1,1,1,170.8,168,174.5,118.8,116,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.305,0.298,0.31,118.8,116,122.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0881,0.087,0.0894,0.00585,0.00561,0.00616,0.00023,0.00022,0.00024,0.197,0.192,0.203,0.0077,0.0075,0.008,25.34,25.34,25.35,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.29,26.58,28.22,26.47,25.78,27.38,0,0,0,0,0,0,0.147,0,0.0311,0.3,0.7,0.3,43.2
1602453600000,2020,10,2020,1,2,7,0.1,0.0314,0.0686,4226.34,25.58,25.58,25.16,1,1,1,165.4,162.8,167.1,113.4,110.8,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.314,0.311,0.319,113.4,110.8,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0852,0.0868,0.00539,0.00516,0.00554,0.00021,0.0002,0.00022,0.187,0.182,0.19,0.0073,0.0071,0.0075,25.34,25.34,25.34,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.93,25.28,26.37,25.16,24.53,25.58,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.3
1603058400000,2020,10,2020,1,3,7,0.0951,0.0314,0.0637,3900.28,24.2,24.2,23.22,1,1,1,157.3,153.2,161.4,105.3,101.2,52,52,52,-2.03e-15,-1.421e-14,0,0.331,0.322,0.339,105.3,101.2,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0818,0.0847,0.0047,0.00435,0.00505,0.00018,0.00017,0.0002,0.173,0.165,0.18,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.969,0.97,0.887,0.884,0.89,23.94,22.93,24.95,23.22,22.23,24.2,0,0,0,0,0,0,0.129,0,0.0314,0.33,0.67,0.33,41
