datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
851896800000,1996,12,1996,3,13,7,0.124,0.0417,0.0826,5162.36,32.66,32.66,30.73,1,1,1,205.6,200.7,212.2,136.6,131,69,59,73,0,0,0,0.335,0.29,0.358,136.6,131,144.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0952,0.0983,0.00736,0.00689,0.00805,0.00029,0.00027,0.00031,0.231,0.221,0.244,0.009,0.0087,0.0095,25.34,25.29,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.68,30.33,33.67,30.73,29.42,32.66,0,0,0,0,0,0,0.171,0,0.0414,0.34,0.67,0.33,41.6
852501600000,1997,1,1996,4,14,7,0.135,0.0442,0.0909,5684.9,37.17,37.17,33.84,1,1,1,223.3,214.1,237.7,150.3,141.1,73,73,73,0,0,0,0.327,0.307,0.341,150.3,141.1,164.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0988,0.107,0.00853,0.00775,0.00975,0.00033,0.0003,0.00038,0.256,0.24,0.282,0.01,0.0094,0.011,25.2,25.09,25.28,0.939,0.935,0.943,0.97,0.97,0.972,0.911,0.907,0.917,34.87,32.71,38.23,33.84,31.73,37.17,0,0,0,0,0,0,0.188,0,0.0441,0.33,0.67,0.33,42.1
853106400000,1997,1,1996,4,15,7,0.159,0.0442,0.115,7268.6,48.2,48.2,43.27,1,1,1,263.1,243.4,285,190.1,170.4,73,73,73,-8.12e-15,-2.842e-14,0,0.278,0.256,0.3,190.1,170.4,212,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.109,0.124,0.0119,0.0102,0.0138,0.00047,0.0004,0.00055,0.327,0.292,0.366,0.013,0.012,0.015,24.92,24.79,25.05,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.922,0.938,44.21,39.57,49.32,43.27,38.58,48.2,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
853711200000,1997,1,1996,4,16,7,0.199,0.0442,0.155,9372.07,64.69,64.69,55.79,2,1,1.8571428571428572,328.6,294,369.5,255.6,221,73,73,73,4.06e-15,0,2.842e-14,0.224,0.198,0.248,255.6,221,296.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.127,0.154,0.0228,0.0145,0.0389,0.00092,0.00058,0.0016,0.298,0.244,0.382,0.012,0.0097,0.015,24.66,24.42,24.84,0.935,0.923,0.959,0.971,0.97,0.98,0.908,0.896,0.939,32.55,25.99,51.4,31.34,25.21,48.2,0,0,0,0,0,0,0.31,0,0.044,0.22,0.78,0.22,47.1
854316000000,1997,1,1996,4,17,7,0.275,0.0462,0.229,13799.3,96.4,96.4,82.14,2,2,2,455.2,384.5,540.4,378.8,311.5,76.43,73,85,0,0,0,0.169,0.153,0.19,378.8,311.5,455.4,990,990,990,965.6,965.3,966,24.4,24,24.7,0.183,0.159,0.211,0.0778,0.046,0.114,0.0032,0.0019,0.0048,0.459,0.358,0.574,0.019,0.014,0.024,23.89,23.39,24.32,0.951,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,42.16,34.99,50.03,41.07,33.95,48.2,0,0,0,0,0,0,0.456,0,0.046,0.17,0.83,0.17,50.2
854920800000,1997,2,1996,5,18,7,0.409,0.0514,0.358,20559.7,139.2,139.2,122.4,3,3,3,676.2,574,767,591.2,489,85,85,85,0,0,0,0.127,0.111,0.148,591.2,489,682,990,990,990,966.6,966.2,967,23.4,23,23.8,0.286,0.228,0.337,0.196,0.13,0.257,0.0084,0.0055,0.011,0.691,0.52,0.843,0.03,0.022,0.037,22.71,22.19,23.3,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,41.75,35.19,47.35,40.79,34.14,46.4,0,0,0,0,0,0,0.68,0,0.051,0.13,0.88,0.12,50.3
855525600000,1997,2,1996,5,19,7,0.506,0.0618,0.444,24342.8,155.9,155.9,144.9,4,3,3.142857142857143,836.6,779.7,897.9,734.4,690.7,102.1,85,105,0,0,0,0.122,0.109,0.132,734.4,690.7,792.9,990,990,990,967.2,967,967.5,22.8,22.5,23,0.376,0.345,0.424,0.29,0.262,0.323,0.013,0.011,0.014,0.925,0.861,1.01,0.041,0.038,0.045,21.83,21.55,22.12,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,48.19,39.93,52.18,46.44,38.97,48.2,0,0,0,0,0,0,0.805,0,0.062,0.12,0.88,0.12,48.1
856130400000,1997,2,1996,5,20,7,0.583,0.0718,0.511,27589.4,170.1,170.1,164.2,4,4,4,964.3,913.5,1024,845.6,808.5,118.7,105,137,0,0,0,0.123,0.109,0.139,845.6,808.5,886.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.475,0.438,0.517,0.348,0.33,0.368,0.016,0.015,0.017,1.05,0.984,1.13,0.047,0.044,0.051,21.19,20.9,21.46,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.92,40.57,43.39,41.06,39.64,42.53,0,0,0,0,0,0,0.912,0,0.072,0.12,0.88,0.12,47.3
856735200000,1997,2,1996,5,21,7,0.677,0.0908,0.586,30538.7,187.4,187.4,181.8,4,4,4,1119,1047,1193,968.7,909.7,150.1,137,183,-1.624e-14,-1.137e-13,1.137e-13,0.134,0.12,0.157,968.7,909.7,1010,990,990,990,968.3,968,968.5,21.7,21.5,22,0.602,0.538,0.665,0.412,0.379,0.445,0.019,0.017,0.021,1.28,1.17,1.39,0.059,0.053,0.065,20.44,20.1,20.79,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.37,44.29,47.81,45.44,43.41,46.86,0,0,0,0,0,0,1.01,0,0.091,0.13,0.87,0.13,45.1
857340000000,1997,3,1996,6,22,7,0.759,0.111,0.648,32276.1,192.8,192.8,192.1,4,4,4,1254,1218,1271,1071,1035,183,183,183,0,0,0,0.146,0.144,0.15,1071,1035,1088,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.755,0.702,0.778,0.583,0.503,0.62,0.027,0.023,0.029,1.63,1.49,1.7,0.077,0.07,0.08,19.67,19.55,19.92,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.29,48.29,49.73,48.03,47.33,48.2,0,0,0,0,0,0,1.07,0,0.111,0.15,0.85,0.15,42.5
857944800000,1997,3,1996,6,23,7,0.729,0.111,0.618,31538.8,192.2,192.2,187.7,4,4,4,1206,1165,1244,1023,981.8,183,183,183,-1.624e-14,-1.137e-13,0,0.152,0.147,0.157,1023,981.8,1061,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.683,0.623,0.74,0.479,0.414,0.561,0.022,0.019,0.026,1.45,1.31,1.59,0.067,0.061,0.075,20.01,19.74,20.27,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.89,46.61,49.02,46.93,45.68,48.04,0,0,0,0,0,0,1.04,0,0.111,0.15,0.85,0.15,43.3
858549600000,1997,3,1996,6,24,7,0.672,0.0967,0.575,30084.7,182.4,182.4,179.1,4,4,4,1111,1075,1151,951.1,927,159.9,129,183,0,-1.137e-13,1.137e-13,0.144,0.118,0.165,951.1,927,967.9,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.583,0.565,0.603,0.399,0.388,0.407,0.018,0.018,0.019,1.25,1.21,1.28,0.057,0.056,0.059,20.51,20.35,20.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.68,44.61,46.53,44.77,43.71,45.6,0,0,0,0,0,0,0.995,0,0.097,0.14,0.86,0.14,44.8
859154400000,1997,3,1996,6,25,7,0.636,0.078,0.558,29528.4,178.1,178.1,175.8,4,4,4,1052,1042,1067,922.5,912.5,129,129,129,-4.872e-14,-1.137e-13,1.137e-13,0.123,0.121,0.124,922.5,912.5,938.5,990,990,990,968.1,968,968.1,21.9,21.9,22,0.551,0.542,0.565,0.385,0.381,0.393,0.018,0.017,0.018,1.19,1.17,1.22,0.054,0.053,0.056,20.75,20.67,20.8,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.84,44.46,45.44,43.94,43.57,44.54,0,0,0,0,0,0,0.976,0,0.078,0.12,0.88,0.12,46.4
859759200000,1997,3,1996,6,26,7,0.674,0.0759,0.598,31072.7,192.8,192.8,185,4,4,4,1114,1060,1184,988.8,930.6,125.6,125,129,1.624e-14,0,1.137e-13,0.113,0.106,0.122,988.8,930.6,1059,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.627,0.558,0.724,0.441,0.389,0.557,0.02,0.018,0.026,1.34,1.2,1.57,0.062,0.055,0.073,20.4,19.95,20.71,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.22,45.15,49.48,46.24,44.24,48.2,0,0,0,0,0,0,1.03,0,0.076,0.11,0.89,0.11,46.1
860364000000,1997,4,1996,7,27,7,0.796,0.0816,0.664,32333.4,192.8,192.8,192.5,4,4,4,1315,1210,1412,1181,1085,134.9,125,148,82.71,0,164,0.102,0.0949,0.109,1098,1085,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.82,0.761,0.864,0.643,0.614,0.648,0.03,0.029,0.031,1.76,1.67,1.81,0.084,0.078,0.087,19.34,18.99,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.64,48.78,50.44,48.12,47.8,48.2,0,0,0,0,0,0,1.07,0,0.132,0.1,0.83,0.17,40.6
860968800000,1997,4,1996,7,28,7,0.907,0.0895,0.665,31573.9,190.4,190.4,187.9,4,4,4,1499,1434,1561,1351,1286,148,148,148,251.1,185.7,312.6,0.0988,0.0948,0.103,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.899,0.873,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.67,18.46,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.94,47.39,48.57,46.98,46.44,47.6,0,0,0,0,0,0,1.04,0,0.242,0.099,0.73,0.27,34.8
861573600000,1997,4,1996,7,29,7,0.942,0.0895,0.665,31222.7,187,187,185.8,4,4,4,1558,1525,1574,1410,1377,148,148,148,309.9,277.3,325.6,0.095,0.0941,0.097,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.912,0.909,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.47,18.42,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.41,47.27,47.69,46.46,46.33,46.74,0,0,0,0,0,0,1.03,0,0.277,0.095,0.71,0.29,33.1
862178400000,1997,4,1996,7,30,7,0.872,0.105,0.665,31940.8,192.8,192.8,190.1,4,4,4,1442,1366,1509,1268,1174,173.1,148,192,168.5,74.03,261.3,0.121,0.0981,0.141,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.869,0.828,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.89,18.63,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.83,49.27,47.53,46.88,48.2,0,0,0,0,0,0,1.06,0,0.207,0.12,0.76,0.24,36.6
862783200000,1997,5,1996,8,31,7,0.734,0.112,0.619,31353.8,192.8,192.8,186.6,4,4,4,1213,1115,1321,1027,953.4,185.6,147,192,4.116,0,28.81,0.153,0.132,0.168,1023,953.4,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.686,0.589,0.809,0.499,0.4,0.648,0.023,0.019,0.031,1.47,1.25,1.76,0.069,0.058,0.083,19.96,19.33,20.46,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.76,45.53,49.73,46.66,44.62,48.2,0,0,0,0,0,0,1.04,0,0.115,0.15,0.84,0.16,42.7
863388000000,1997,5,1996,8,32,7,0.615,0.0889,0.526,28059.2,177.7,177.7,167,4,4,4,1017,950.3,1086,870,803.3,147,147,147,1.624e-14,0,1.137e-13,0.145,0.135,0.155,870,803.3,938.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.505,0.444,0.568,0.36,0.328,0.393,0.016,0.015,0.018,1.1,0.986,1.22,0.05,0.044,0.056,20.96,20.61,21.31,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.64,40.01,45.33,41.75,39.06,44.42,0,0,0,0,0,0,0.928,0,0.089,0.14,0.86,0.14,45.6
863992800000,1997,5,1996,8,33,7,0.537,0.0889,0.448,24337.5,153.4,153.4,144.9,4,3,3.142857142857143,887.9,843.9,934,740.9,696.9,147,147,147,0,0,0,0.166,0.157,0.174,740.9,696.9,787,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.389,0.356,0.429,0.294,0.267,0.32,0.013,0.012,0.014,0.946,0.879,1.01,0.042,0.039,0.045,21.6,21.41,21.85,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.13,39.35,51.62,46.46,38.35,48.2,0,0,0,0,0,0,0.805,0,0.089,0.17,0.83,0.17,45.3
864597600000,1997,5,1996,8,34,7,0.484,0.0865,0.397,22392.4,137.8,137.8,133.3,3,3,3,799.5,773.7,830.5,656.5,635.4,143,119,147,0,0,0,0.179,0.154,0.188,656.5,635.4,683.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.321,0.348,0.24,0.225,0.258,0.01,0.0098,0.011,0.81,0.775,0.856,0.035,0.034,0.038,22.09,21.92,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.34,44.06,46.87,44.43,43.17,45.93,0,0,0,0,0,0,0.74,0,0.087,0.18,0.82,0.18,46.3
865202400000,1997,6,1996,9,35,7,0.442,0.072,0.37,21125.6,132.3,132.3,125.7,3,3,3,730,695.1,766.2,611,576.1,119,119,119,0,0,0,0.163,0.155,0.171,611,576.1,647.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.305,0.285,0.326,0.209,0.186,0.233,0.009,0.008,0.01,0.732,0.673,0.793,0.032,0.029,0.034,22.45,22.24,22.65,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.79,40.63,44.99,41.92,39.71,44.09,0,0,0,0,0,0,0.699,0,0.072,0.16,0.84,0.16,47.8
865807200000,1997,6,1996,9,36,7,0.396,0.072,0.324,18631.6,117.1,117.1,110.9,3,3,3,654.5,625.4,685,535.5,506.4,119,119,119,0,0,0,0.182,0.174,0.19,535.5,506.4,566,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.246,0.279,0.159,0.139,0.179,0.0068,0.0059,0.0077,0.604,0.555,0.656,0.026,0.024,0.028,22.88,22.7,23.04,0.949,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.929,38.02,36.12,39.99,36.97,35.04,39.03,0,0,0,0,0,0,0.616,0,0.072,0.18,0.82,0.18,47
866412000000,1997,6,1996,9,37,7,0.357,0.0792,0.278,16064.6,103.4,103.4,95.62,3,2,2.2857142857142856,590.9,566.1,616.4,459.9,405.1,131,119,161,0,-5.684e-14,5.684e-14,0.222,0.193,0.284,459.9,405.1,497.4,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.223,0.201,0.24,0.116,0.0902,0.134,0.0049,0.0038,0.0057,0.56,0.507,0.623,0.024,0.021,0.026,23.18,23.08,23.35,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,44.78,34.92,51.98,42.93,33.87,48.2,0,0,0,0,0,0,0.531,0,0.079,0.22,0.78,0.22,45
867016800000,1997,6,1996,9,38,7,0.325,0.0974,0.227,13551,85.22,85.22,80.66,2,2,2,536.7,515.5,558.1,375.7,354.5,161,161,161,-2.436e-14,-5.684e-14,0,0.3,0.288,0.312,375.7,354.5,397.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.183,0.198,0.0763,0.0663,0.0864,0.0032,0.0028,0.0036,0.463,0.431,0.495,0.019,0.018,0.021,23.52,23.39,23.65,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.935,41.24,39.01,43.48,40.33,38,42.61,0,0,0,0,0,0,0.448,0,0.098,0.3,0.7,0.3,41.7
867621600000,1997,6,1996,9,39,7,0.297,0.0839,0.213,12755.5,79.55,79.55,75.93,2,2,2,491.3,473.6,509.7,352.6,338.6,138.7,135,161,0,0,0,0.282,0.268,0.316,352.6,338.6,368.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.176,0.186,0.0654,0.0588,0.0729,0.0027,0.0024,0.003,0.427,0.406,0.45,0.018,0.017,0.019,23.76,23.68,23.86,0.949,0.947,0.951,0.974,0.971,0.978,0.924,0.919,0.93,38.98,37.51,40.69,37.96,36.41,39.77,0,0,0,0,0,0,0.422,0,0.084,0.28,0.72,0.28,42.9
868226400000,1997,7,1996,10,40,7,0.274,0.0816,0.192,11494.2,71.58,71.58,68.42,2,2,2,452.8,437.3,467.9,317.8,302.3,135,135,135,0,0,0,0.298,0.289,0.309,317.8,302.3,332.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.174,0.049,0.0417,0.0561,0.002,0.0017,0.0023,0.374,0.351,0.397,0.015,0.014,0.016,23.99,23.9,24.08,0.944,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.27,33.59,36.9,34.21,32.58,35.79,0,0,0,0,0,0,0.38,0,0.082,0.3,0.7,0.3,41.9
868831200000,1997,7,1996,10,41,7,0.253,0.0816,0.171,10263.9,64.06,64.06,61.09,2,2,2,418.3,405.3,432.1,283.3,270.3,135,135,135,0,0,0,0.323,0.312,0.333,283.3,270.3,297.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.152,0.161,0.0327,0.0266,0.0392,0.0013,0.0011,0.0016,0.323,0.303,0.343,0.013,0.012,0.014,24.19,24.11,24.27,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.49,30.05,33.02,30.55,29.15,32.03,0,0,0,0,0,0,0.339,0,0.082,0.32,0.68,0.32,40.6
869436000000,1997,7,1996,10,42,7,0.235,0.0816,0.154,9200.83,57.41,57.41,54.77,2,2,2,388.9,376.6,401.2,253.9,241.6,135,135,135,0,-2.842e-14,2.842e-14,0.348,0.337,0.359,253.9,241.6,266.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.142,0.15,0.0195,0.0163,0.0246,0.00079,0.00066,0.001,0.279,0.263,0.297,0.011,0.011,0.012,24.38,24.3,24.45,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.23,26.85,29.6,27.38,26.04,28.71,0,0,0,0,0,0,0.304,0,0.081,0.35,0.66,0.34,39.2
870040800000,1997,7,1996,10,43,7,0.218,0.0765,0.142,8460.55,52.67,52.67,50.36,2,1,1.7142857142857142,361.1,347.9,372.5,234.7,226.8,126.4,115,135,8.12e-15,-2.842e-14,2.842e-14,0.35,0.321,0.373,234.7,226.8,243.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.138,0.136,0.14,0.0157,0.015,0.0164,0.00063,0.00061,0.00066,0.299,0.251,0.406,0.012,0.01,0.016,24.5,24.37,24.61,0.935,0.924,0.959,0.973,0.97,0.98,0.909,0.896,0.939,33.82,25.96,52.73,32.07,25.18,48.2,0,0,0,0,0,0,0.28,0,0.076,0.35,0.65,0.35,38.8
870645600000,1997,8,1996,11,44,7,0.199,0.0696,0.13,7993.37,48.2,48.2,47.58,1,1,1,329.8,317.5,342.7,214.8,202.5,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.349,0.336,0.362,214.8,202.5,227.7,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.134,0.014,0.013,0.0151,0.00056,0.00052,0.00061,0.376,0.354,0.399,0.015,0.014,0.016,24.58,24.49,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.55,46.78,52.41,47.58,45.84,48.2,0,0,0,0,0,0,0.264,0,0.069,0.35,0.65,0.35,40.2
871250400000,1997,8,1996,11,45,7,0.183,0.0696,0.114,7150.74,44.92,44.92,42.56,1,1,1,303.1,293.7,313.4,188.1,178.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.38,0.367,0.392,188.1,178.7,198.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0117,0.0109,0.0126,0.00047,0.00044,0.0005,0.328,0.311,0.347,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.44,41.24,45.84,42.56,40.36,44.92,0,0,0,0,0,0,0.236,0,0.069,0.38,0.62,0.38,39.1
871855200000,1997,8,1996,11,46,7,0.17,0.0696,0.101,6280.23,39.61,39.61,37.38,1,1,1,281.7,272.7,290.7,166.7,157.7,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.409,0.396,0.422,166.7,157.7,175.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00992,0.00915,0.0107,0.00039,0.00036,0.00043,0.29,0.274,0.306,0.012,0.011,0.012,24.88,24.83,24.94,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.913,0.926,38.42,36.3,40.53,37.38,35.22,39.61,0,0,0,0,0,0,0.208,0,0.069,0.41,0.59,0.41,36.9
872460000000,1997,8,1996,11,47,7,0.159,0.0696,0.0896,5554.33,34.66,34.66,33.06,1,1,1,263.2,257.1,270.2,148.2,142.1,115,115,115,0,-2.842e-14,2.842e-14,0.437,0.426,0.447,148.2,142.1,155.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.108,0.00835,0.00783,0.00894,0.00033,0.00031,0.00035,0.257,0.246,0.269,0.01,0.0097,0.011,24.99,24.95,25.03,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.08,32.63,35.73,33.06,31.65,34.66,0,0,0,0,0,0,0.184,0,0.0694,0.44,0.56,0.44,34.9
873064800000,1997,9,1996,12,48,7,0.148,0.055,0.0931,5799.84,36.62,36.62,34.52,1,1,1,245,236,254.1,154,145,91,91,91,0,0,0,0.372,0.358,0.386,154,145,163.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00884,0.00808,0.00961,0.00035,0.00032,0.00038,0.265,0.249,0.281,0.01,0.0098,0.011,25.07,25,25.14,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.58,33.49,37.71,34.52,32.49,36.62,0,0,0,0,0,0,0.192,0,0.0549,0.37,0.63,0.37,39.2
873669600000,1997,9,1996,12,49,7,0.137,0.055,0.0818,5086.28,31.8,31.8,30.28,1,1,1,226.3,221,233,135.3,130,91,91,91,0,0,0,0.402,0.391,0.412,135.3,130,142,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0969,0.101,0.00725,0.0068,0.00782,0.00029,0.00027,0.00031,0.231,0.222,0.243,0.0091,0.0087,0.0096,25.21,25.16,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.21,29.96,32.78,30.28,29.06,31.8,0,0,0,0,0,0,0.168,0,0.0552,0.4,0.6,0.4,37.1
874274400000,1997,9,1996,12,50,7,0.129,0.055,0.0744,4611.82,28.87,28.87,27.45,1,1,1,214,208.1,220.2,123,117.1,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.413,0.437,123,117.1,129.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0945,0.0924,0.0966,0.00621,0.00571,0.00673,0.00024,0.00022,0.00026,0.209,0.199,0.22,0.0082,0.0078,0.0086,25.31,25.26,25.35,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.3,26.88,29.76,27.45,26.07,28.87,0,0,0,0,0,0,0.153,0,0.0546,0.43,0.58,0.42,35.8
874879200000,1997,9,1996,12,51,7,0.121,0.055,0.0662,1812.27,25.62,25.62,10.79,1,1,1,200.5,194.7,206.2,109.5,103.7,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.454,0.441,0.467,109.5,103.7,115.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0877,0.0917,0.00506,0.00457,0.00554,0.0002,0.00018,0.00022,0.185,0.175,0.195,0.0072,0.0068,0.0076,25.4,25.37,25.42,0.394,0,0.921,0.416,0,0.97,0.382,0,0.894,11.12,0,26.41,10.79,0,25.62,0,4,0,0,0.571,0,0.0599,0.571,0.0548,0.45,0.55,0.45,15
875484000000,1997,9,1996,12,52,7,0.114,0.0382,0.0754,3621.22,30.83,30.83,21.55,1,1,1,187.9,183.5,192.8,124.7,99.9,63.14,52,91,0,0,0,0.335,0.275,0.477,124.7,99.9,137,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0863,0.0945,0.00635,0.00424,0.00739,0.00025,0.00017,0.00029,0.209,0.168,0.229,0.0082,0.0066,0.009,25.37,25.35,25.41,0.666,0,0.933,0.693,0,0.97,0.646,0,0.905,22.22,0,31.78,21.55,0,30.83,0,2,0,0,0.286,0,0.12,0.286,0.0386,0.34,0.66,0.34,31.8
876088800000,1997,10,1997,1,1,7,0.11,0.0351,0.0746,4634.78,29.2,29.2,27.59,1,1,1,181.4,180.5,182.7,123.4,108.3,58,52,73,0,-1.421e-14,1.421e-14,0.32,0.285,0.403,123.4,108.3,130.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0872,0.0921,0.00624,0.00496,0.00681,0.00024,0.00019,0.00027,0.206,0.181,0.217,0.0081,0.0071,0.0085,25.36,25.35,25.38,0.926,0.917,0.931,0.97,0.97,0.97,0.899,0.889,0.903,28.44,24.71,30.1,27.59,23.97,29.2,0,0,0,0,0,0,0.153,0,0.0354,0.32,0.68,0.32,42.1
876693600000,1997,10,1997,1,2,7,0.108,0.0442,0.0642,3937.9,24.37,24.37,23.44,1,1,1,179.1,175.3,183,106.1,102.3,73,73,73,0,-1.421e-14,1.421e-14,0.408,0.399,0.416,106.1,102.3,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0851,0.0878,0.00477,0.00445,0.0051,0.00019,0.00017,0.0002,0.177,0.17,0.184,0.0069,0.0067,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.887,0.885,0.89,24.16,23.23,25.12,23.44,22.53,24.37,0,0,0,0,0,0,0.13,0,0.0438,0.41,0.59,0.41,36.5
877298400000,1997,10,1997,1,3,7,0.102,0.0442,0.0583,3569.41,22.19,22.19,21.25,1,1,1,169.5,165.2,173.9,96.46,92.2,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.431,0.42,0.442,96.46,92.2,101,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0815,0.0846,0.00395,0.00359,0.00433,0.00015,0.00014,0.00017,0.16,0.152,0.168,0.0063,0.006,0.0066,25.38,25.38,25.38,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.882,0.888,21.97,21.11,22.9,21.25,20.38,22.19,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,35
877903200000,1997,10,1997,1,4,7,0.1,0.0402,0.0601,3694.4,25.99,25.99,21.99,1,1,1,165.7,162.5,168.5,99.32,89.46,66.43,50,73,6.09e-15,-1.421e-14,1.421e-14,0.401,0.3,0.449,99.32,89.46,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0805,0.087,0.00419,0.00335,0.00568,0.00016,0.00013,0.00022,0.164,0.147,0.193,0.0064,0.0058,0.0076,25.37,25.34,25.38,0.92,0.916,0.923,0.967,0.964,0.97,0.89,0.886,0.895,22.74,20.55,26.79,21.99,19.81,25.99,0,0,0,0,0,0,0.122,0,0.0399,0.4,0.6,0.4,36.9
878508000000,1997,11,1997,2,5,7,0.104,0.0302,0.0739,4584.61,28.44,28.44,27.29,1,1,1,172.2,165.7,177,122.2,115.7,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.291,0.283,0.302,122.2,115.7,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0866,0.0906,0.00614,0.00559,0.00654,0.00024,0.00022,0.00026,0.202,0.191,0.211,0.0079,0.0075,0.0083,25.34,25.34,25.34,0.926,0.922,0.929,0.97,0.97,0.97,0.899,0.894,0.901,28.13,26.52,29.32,27.29,25.72,28.44,0,0,0,0,0,0,0.152,0,0.0301,0.29,0.71,0.29,44.1
879112800000,1997,11,1997,2,6,7,0.112,0.0302,0.0818,5110.33,32.21,32.21,30.42,1,1,1,185.3,175.9,192.8,135.3,125.9,50,50,50,2.03e-15,0,1.421e-14,0.27,0.259,0.284,135.3,125.9,142.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0902,0.0962,0.00725,0.00645,0.00789,0.00028,0.00025,0.00031,0.226,0.209,0.239,0.0088,0.0082,0.0094,25.34,25.34,25.35,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.907,31.36,29.05,33.21,30.42,28.18,32.21,0,0,0,0,0,0,0.169,0,0.0302,0.27,0.73,0.27,45.6
879717600000,1997,11,1997,2,7,7,0.114,0.0302,0.0838,5239.87,32.41,32.41,31.19,1,1,1,188.5,185.4,193.6,138.5,135.4,50,50,50,0,0,0,0.265,0.258,0.27,138.5,135.4,143.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0936,0.0965,0.00752,0.00726,0.00796,0.00029,0.00028,0.00031,0.232,0.226,0.241,0.0091,0.0088,0.0094,25.35,25.34,25.35,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.15,31.39,33.42,31.19,30.45,32.41,0,0,0,0,0,0,0.173,0,0.0302,0.26,0.74,0.26,46
880322400000,1997,11,1997,2,8,7,0.113,0.0302,0.0831,5194.25,31.3,31.3,30.92,1,1,1,187.4,184.1,189,137.4,134.1,50,50,50,0,0,0,0.267,0.265,0.272,137.4,134.1,139,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0931,0.0948,0.00743,0.00715,0.00756,0.00029,0.00028,0.0003,0.23,0.224,0.233,0.009,0.0087,0.0091,25.35,25.34,25.35,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.87,31.06,32.27,30.92,30.13,31.3,0,0,0,0,0,0,0.172,0,0.0299,0.27,0.74,0.26,46
880927200000,1997,12,1997,3,9,7,0.114,0.0357,0.0782,4877.13,30.8,30.8,29.03,1,1,1,188.4,184.6,195.8,129.4,125.6,59,59,59,2.03e-15,0,1.421e-14,0.313,0.301,0.32,129.4,125.6,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0915,0.0955,0.00675,0.00643,0.00738,0.00026,0.00025,0.00029,0.217,0.21,0.23,0.0085,0.0082,0.009,25.36,25.36,25.36,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.93,29.01,31.76,29.03,28.14,30.8,0,0,0,0,0,0,0.161,0,0.0358,0.31,0.69,0.31,42.8
881532000000,1997,12,1997,3,10,7,0.116,0.0357,0.0803,5015.66,31,31,29.86,1,1,1,191.8,187.9,196.6,132.8,128.9,59,59,59,0,0,0,0.308,0.3,0.314,132.8,128.9,137.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0927,0.0958,0.00704,0.00671,0.00745,0.00028,0.00026,0.00029,0.223,0.216,0.232,0.0087,0.0084,0.009,25.36,25.36,25.36,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.78,29.81,31.96,29.86,28.92,31,0,0,0,0,0,0,0.166,0,0.0357,0.31,0.69,0.31,43.2
882136800000,1997,12,1997,3,11,7,0.115,0.0357,0.0789,4923.84,30.48,30.48,29.31,1,1,1,189.5,184.6,194.5,130.5,125.6,59,59,59,0,-1.421e-14,1.421e-14,0.311,0.303,0.32,130.5,125.6,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0915,0.095,0.00685,0.00643,0.00726,0.00027,0.00025,0.00028,0.219,0.21,0.228,0.0086,0.0082,0.0089,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.21,29.01,31.42,29.31,28.14,30.48,0,0,0,0,0,0,0.163,0,0.0361,0.31,0.69,0.31,42.8
882741600000,1997,12,1997,3,12,7,0.122,0.0357,0.0866,5427.84,33.67,33.67,32.31,1,1,1,202.2,196.6,208.1,143.2,137.6,59,59,59,0,0,0,0.292,0.283,0.3,143.2,137.6,149.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0958,0.0998,0.00792,0.00745,0.00843,0.00031,0.00029,0.00033,0.242,0.232,0.252,0.0094,0.009,0.0099,25.34,25.3,25.36,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.31,31.96,34.71,32.31,31,33.67,0,0,0,0,0,0,0.179,0,0.0354,0.29,0.71,0.29,44.5
883346400000,1997,12,1997,3,13,7,0.13,0.0405,0.0897,5614.75,34.67,34.67,33.42,1,1,1,215.3,209.5,227,148.3,139,67,59,73,0,0,0,0.311,0.28,0.344,148.3,139,154,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.098,0.103,0.00836,0.00756,0.00884,0.00033,0.0003,0.00035,0.252,0.236,0.263,0.0099,0.0092,0.01,25.26,25.18,25.29,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.45,32.2,35.74,33.42,31.23,34.67,0,0,0,0,0,0,0.186,0,0.0403,0.31,0.69,0.31,43.2
883951200000,1998,1,1997,4,14,7,0.149,0.0442,0.105,6620.29,42.63,42.63,39.41,1,1,1,246.8,233.3,260.1,173.8,160.3,73,73,73,-4.06e-15,-2.842e-14,0,0.296,0.281,0.313,173.8,160.3,187.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.106,0.115,0.0105,0.00937,0.0117,0.00042,0.00037,0.00046,0.298,0.274,0.322,0.012,0.011,0.013,25.03,24.94,25.13,0.946,0.942,0.951,0.976,0.97,0.98,0.924,0.914,0.932,40.36,37.21,43.5,39.41,36.09,42.63,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.4
884556000000,1998,1,1997,4,15,7,0.178,0.0442,0.134,8231.57,53.46,53.46,49,2,1,1.4285714285714286,294.3,268.6,317.8,221.3,195.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.249,0.23,0.272,221.3,195.6,244.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.118,0.135,0.0146,0.0124,0.0166,0.00058,0.00049,0.00066,0.314,0.243,0.386,0.013,0.0097,0.015,24.8,24.73,24.89,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,39.28,25.86,51.9,37.91,25.08,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46.2
885160800000,1998,1,1997,4,16,7,0.216,0.0442,0.172,10438.1,68.99,68.99,62.13,2,2,2,357.7,328.4,389.7,284.7,255.4,73,73,73,0,0,0,0.205,0.187,0.222,284.7,255.4,316.7,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.161,0.0334,0.0196,0.0485,0.0013,0.00078,0.002,0.317,0.274,0.365,0.013,0.011,0.015,24.49,24.29,24.68,0.937,0.93,0.943,0.97,0.97,0.97,0.909,0.903,0.915,32.03,28.77,35.56,31.07,27.9,34.49,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
885765600000,1998,1,1997,4,17,7,0.269,0.0452,0.224,13580.5,88.12,88.12,80.84,2,2,2,445.2,402.5,490,370.5,329.5,74.71,73,85,0,0,0,0.168,0.154,0.181,370.5,329.5,405,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.165,0.193,0.0739,0.0545,0.0902,0.003,0.0022,0.0037,0.446,0.385,0.499,0.018,0.016,0.021,23.95,23.7,24.2,0.951,0.945,0.955,0.977,0.97,0.98,0.929,0.917,0.936,41.37,36.96,44.96,40.42,35.85,44.06,0,0,0,0,0,0,0.449,0,0.045,0.17,0.83,0.17,50.5
886370400000,1998,2,1997,5,18,7,0.339,0.0514,0.288,16846.5,112.5,112.5,100.3,3,2,2.4285714285714284,561,505.1,624.9,476,420.1,85,85,85,0,-5.684e-14,5.684e-14,0.152,0.136,0.168,476,420.1,539.9,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.223,0.198,0.257,0.125,0.0973,0.162,0.0053,0.004,0.0068,0.562,0.522,0.604,0.024,0.022,0.026,23.32,23,23.61,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.88,35.49,51.59,42.43,34.42,48.2,0,0,0,0,0,0,0.557,0,0.051,0.15,0.85,0.15,49.7
886975200000,1998,2,1997,5,19,7,0.441,0.06,0.381,21771.8,141.5,141.5,129.6,3,3,3,729.8,648.6,803.8,630.5,563.6,99.29,85,105,0,0,0,0.136,0.126,0.15,630.5,563.6,698.8,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.311,0.27,0.35,0.222,0.178,0.268,0.0096,0.0076,0.012,0.759,0.644,0.875,0.033,0.027,0.038,22.42,22.01,22.86,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,44.1,40.09,48.12,43.2,39.14,47.16,0,0,0,0,0,0,0.72,0,0.06,0.14,0.86,0.14,49.4
887580000000,1998,2,1997,5,20,7,0.543,0.069,0.474,25749.2,160.1,160.1,153.3,4,3,3.7142857142857144,897.4,830.5,940.9,783.2,725.5,114.1,105,137,0,0,0,0.127,0.114,0.147,783.2,725.5,817.5,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.418,0.366,0.446,0.317,0.286,0.335,0.014,0.013,0.015,0.965,0.92,0.999,0.043,0.04,0.045,21.55,21.35,21.86,0.954,0.953,0.957,0.977,0.975,0.98,0.933,0.929,0.938,43.07,39.48,51.2,41.76,38.49,48.2,0,0,0,0,0,0,0.851,0,0.069,0.13,0.87,0.13,47.4
888184800000,1998,2,1997,5,21,7,0.573,0.0822,0.491,26534.2,158.7,158.7,157.9,4,4,4,946.9,943.2,950.3,811.1,808.6,135.9,129,137,0,0,0,0.144,0.137,0.145,811.1,808.6,814.2,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.448,0.445,0.452,0.332,0.33,0.333,0.015,0.015,0.015,0.996,0.991,1,0.045,0.044,0.045,21.32,21.3,21.33,0.954,0.953,0.954,0.977,0.977,0.977,0.931,0.931,0.932,40.42,40.31,40.6,39.49,39.37,39.68,0,0,0,0,0,0,0.877,0,0.082,0.14,0.86,0.14,46.3
888789600000,1998,3,1997,6,22,7,0.569,0.078,0.491,26604.9,159.1,159.1,158.4,4,4,4,941.2,938.6,945.6,812.2,809.6,129,129,129,0,0,0,0.137,0.136,0.137,812.2,809.6,816.6,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.45,0.447,0.454,0.332,0.331,0.334,0.015,0.015,0.015,0.999,0.994,1.01,0.045,0.044,0.045,21.34,21.31,21.35,0.954,0.954,0.954,0.977,0.977,0.978,0.932,0.931,0.932,40.52,40.41,40.69,39.59,39.48,39.77,0,0,0,0,0,0,0.88,0,0.078,0.14,0.86,0.14,46.8
889394400000,1998,3,1997,6,23,7,0.597,0.078,0.519,27854.5,173.5,173.5,165.8,4,4,4,987.1,947.9,1036,858.1,818.9,129,129,129,1.624e-14,0,1.137e-13,0.131,0.124,0.136,858.1,818.9,907.4,990,990,990,967.8,967.7,968,22.2,22,22.3,0.492,0.456,0.537,0.354,0.335,0.378,0.016,0.015,0.017,1.08,1.01,1.16,0.049,0.045,0.053,21.08,20.82,21.3,0.955,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.32,40.78,44.26,41.45,39.87,43.38,0,0,0,0,0,0,0.921,0,0.078,0.13,0.87,0.13,46.7
889999200000,1998,3,1997,6,24,7,0.687,0.078,0.609,31388.9,192.8,192.8,186.8,4,4,4,1136,1060,1201,1007,930.6,129,129,129,3.248e-14,0,1.137e-13,0.114,0.107,0.122,1007,930.6,1072,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.65,0.558,0.74,0.473,0.389,0.586,0.022,0.018,0.027,1.4,1.2,1.62,0.065,0.055,0.075,20.27,19.85,20.71,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.79,45.15,49.81,46.71,44.24,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.7
890604000000,1998,3,1997,6,25,7,0.745,0.078,0.663,32390.4,192.8,192.8,192.8,4,4,4,1232,1210,1256,1103,1081,129,129,129,7.93,0,26.91,0.105,0.103,0.107,1095,1081,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.777,0.752,0.792,0.638,0.605,0.648,0.03,0.028,0.03,1.71,1.65,1.74,0.08,0.077,0.082,19.66,19.56,19.79,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.37,50.05,50.56,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.082,0.1,0.89,0.11,43.5
891208800000,1998,3,1997,6,26,7,0.801,0.0862,0.665,32371.9,192.8,192.8,192.7,4,4,4,1325,1265,1390,1182,1136,142.6,129,148,82.02,35.66,142.5,0.108,0.101,0.114,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.825,0.796,0.855,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.8,0.084,0.082,0.086,19.31,19.07,19.52,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.63,48.99,50.22,48.17,48.01,48.2,0,0,0,0,0,0,1.07,0,0.136,0.11,0.83,0.17,40.4
891813600000,1998,4,1997,7,27,7,0.866,0.0895,0.665,31995.1,191.7,191.7,190.4,4,4,4,1432,1400,1462,1284,1252,148,148,148,184,151.7,213.8,0.103,0.101,0.106,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.873,0.859,0.886,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.91,18.81,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,48.3,48.9,47.61,47.33,47.92,0,0,0,0,0,0,1.06,0,0.201,0.1,0.77,0.23,36.9
892418400000,1998,4,1997,7,28,7,0.886,0.0895,0.665,31786.2,189.7,189.7,189.2,4,4,4,1465,1452,1471,1317,1304,148,148,148,216.5,204.4,223.3,0.101,0.101,0.102,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.888,0.881,0.893,0.648,0.648,0.648,0.031,0.031,0.031,1.84,1.83,1.84,0.089,0.088,0.089,18.79,18.77,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.27,48.2,48.39,47.3,47.23,47.42,0,0,0,0,0,0,1.05,0,0.221,0.1,0.75,0.25,35.9
893023200000,1998,4,1997,7,29,7,0.842,0.0895,0.665,32181.9,192.8,192.8,191.6,4,4,4,1392,1315,1443,1244,1167,148,148,148,143.7,66.84,195.1,0.107,0.103,0.113,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.856,0.823,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.77,1.83,0.086,0.084,0.088,19.06,18.87,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.98,48.48,49.72,47.89,47.51,48.2,0,0,0,0,0,0,1.06,0,0.177,0.11,0.79,0.21,38.2
893628000000,1998,4,1997,7,30,7,0.721,0.101,0.617,31224.4,192.8,192.8,185.9,4,4,4,1193,1113,1282,1026,920.7,166.9,148,192,5.193,0,34.25,0.141,0.115,0.173,1021,920.7,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.687,0.559,0.81,0.511,0.385,0.648,0.024,0.018,0.031,1.48,1.2,1.76,0.069,0.055,0.083,20.01,19.46,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.76,44.3,50.35,46.46,43.42,48.2,0,0,0,0,0,0,1.03,0,0.104,0.14,0.86,0.14,43.3
894232800000,1998,5,1997,8,31,7,0.619,0.116,0.503,26661.4,170.1,170.1,158.7,4,3,3.857142857142857,1024,966.9,1089,831.6,774.9,192,192,192,-3.248e-14,-1.137e-13,0,0.188,0.176,0.199,831.6,774.9,896.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.478,0.426,0.537,0.342,0.314,0.373,0.016,0.014,0.017,1.05,0.973,1.16,0.048,0.044,0.053,20.98,20.67,21.21,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.63,39.19,51.38,41.4,38.19,48.2,0,0,0,0,0,0,0.882,0,0.116,0.19,0.81,0.19,43.1
894837600000,1998,5,1997,8,32,7,0.546,0.0889,0.457,24726.8,156.2,156.2,147.2,4,3,3.2857142857142856,903.1,857.8,950.3,756.1,710.8,147,147,147,0,0,0,0.163,0.155,0.171,756.1,710.8,803.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.364,0.444,0.303,0.276,0.328,0.013,0.012,0.015,0.961,0.902,1.01,0.043,0.04,0.045,21.53,21.31,21.77,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.05,39.35,51.62,45.38,38.35,48.2,0,0,0,0,0,0,0.818,0,0.089,0.16,0.84,0.16,45.3
895442400000,1998,5,1997,8,33,7,0.488,0.0889,0.399,22476.6,140,140,133.8,3,3,3,807.2,774.8,843.9,660.2,627.8,147,147,147,0,0,0,0.182,0.174,0.19,660.2,627.8,696.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.335,0.317,0.356,0.242,0.22,0.267,0.011,0.0096,0.012,0.817,0.762,0.879,0.036,0.033,0.039,22.05,21.85,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.51,43.6,47.62,44.6,42.73,46.67,0,0,0,0,0,0,0.743,0,0.089,0.18,0.82,0.18,46.1
896047200000,1998,5,1997,8,34,7,0.442,0.0889,0.353,20140.4,126.9,126.9,119.9,3,3,3,730.7,694.9,767.6,583.7,547.9,147,147,147,0,0,0,0.202,0.192,0.212,583.7,547.9,620.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.271,0.313,0.191,0.167,0.216,0.0082,0.0072,0.0094,0.688,0.627,0.75,0.03,0.027,0.033,22.49,22.28,22.69,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.88,38.63,43.17,39.96,37.59,42.3,0,0,0,0,0,0,0.666,0,0.089,0.2,0.8,0.2,45.6
896652000000,1998,6,1997,9,35,7,0.395,0.072,0.323,18580.4,116.8,116.8,110.6,3,3,3,653,623.5,683.6,534,504.5,119,119,119,0,0,0,0.182,0.174,0.191,534,504.5,564.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.244,0.279,0.158,0.138,0.178,0.0067,0.0058,0.0076,0.602,0.552,0.653,0.026,0.023,0.028,22.89,22.71,23.05,0.949,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.929,37.92,35.99,39.9,36.87,34.91,38.94,0,0,0,0,0,0,0.614,0,0.072,0.18,0.82,0.18,47
897256800000,1998,6,1997,9,36,7,0.356,0.072,0.284,16320.8,102.9,102.9,97.15,3,2,2.142857142857143,587.9,562.5,613.9,468.9,443.5,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.203,0.194,0.212,468.9,443.5,494.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.225,0.211,0.239,0.12,0.108,0.133,0.0051,0.0045,0.0056,0.588,0.537,0.633,0.025,0.023,0.027,23.17,23.05,23.31,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.36,35.36,52.49,46.12,34.29,48.2,0,0,0,0,0,0,0.54,0,0.072,0.2,0.8,0.2,45.8
897861600000,1998,6,1997,9,37,7,0.322,0.072,0.25,14983,93.59,93.59,89.18,2,2,2,532.4,510.8,554.6,413.4,391.8,119,119,119,-2.436e-14,-5.684e-14,5.684e-14,0.224,0.215,0.233,413.4,391.8,435.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.193,0.209,0.0941,0.0839,0.105,0.0039,0.0035,0.0044,0.517,0.484,0.55,0.022,0.02,0.023,23.49,23.35,23.62,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.5,43.28,47.75,44.59,42.42,46.79,0,0,0,0,0,0,0.495,0,0.072,0.22,0.78,0.22,46.5
898466400000,1998,6,1997,9,38,7,0.293,0.072,0.221,13314.6,83.43,83.43,79.25,2,2,2,485,466.3,504,366,347.3,119,119,119,0,0,0,0.245,0.236,0.255,366,347.3,385,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.177,0.191,0.0718,0.0629,0.0807,0.003,0.0026,0.0033,0.445,0.417,0.474,0.018,0.017,0.02,23.77,23.66,23.88,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.922,0.934,40.56,38.56,42.56,39.63,37.51,41.71,0,0,0,0,0,0,0.44,0,0.072,0.25,0.75,0.25,45.4
899071200000,1998,6,1997,9,39,7,0.269,0.0789,0.19,11371.9,73.72,73.72,67.69,2,2,2,444.4,428.8,460.5,313.9,293.8,130.4,119,135,0,0,0,0.294,0.258,0.315,313.9,293.8,341.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.16,0.175,0.0472,0.0377,0.0602,0.0019,0.0015,0.0025,0.368,0.339,0.409,0.015,0.014,0.017,24.03,23.92,24.13,0.943,0.939,0.947,0.97,0.97,0.972,0.915,0.911,0.92,34.88,32.66,37.94,33.85,31.68,36.86,0,0,0,0,0,0,0.376,0,0.079,0.29,0.71,0.29,42.3
899676000000,1998,7,1997,10,40,7,0.247,0.0816,0.166,9921.23,62.24,62.24,59.05,2,2,2,408.8,394.6,423.6,273.8,259.6,135,135,135,0,0,0,0.33,0.319,0.342,273.8,259.6,288.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.148,0.158,0.0282,0.0215,0.0352,0.0011,0.00087,0.0014,0.309,0.287,0.331,0.013,0.012,0.014,24.25,24.16,24.34,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.44,28.87,32.08,29.53,28,31.12,0,0,0,0,0,0,0.328,0,0.081,0.33,0.67,0.33,40.2
900280800000,1998,7,1997,10,41,7,0.229,0.0816,0.147,8830.3,55.25,55.25,52.56,2,2,2,378.8,366.4,391.1,243.8,231.4,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.356,0.345,0.368,243.8,231.4,256.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.0169,0.0154,0.0199,0.00068,0.00062,0.00081,0.266,0.252,0.282,0.011,0.01,0.011,24.44,24.36,24.52,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.09,25.7,28.48,26.28,24.92,27.62,0,0,0,0,0,0,0.292,0,0.082,0.36,0.64,0.36,38.6
900885600000,1998,7,1997,10,42,7,0.213,0.0816,0.131,8026.52,48.2,48.2,47.78,1,1,1,351.7,341,362.4,216.7,206,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.384,0.373,0.396,216.7,206,227.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.137,0.0142,0.0133,0.0151,0.00057,0.00053,0.00061,0.382,0.363,0.401,0.015,0.015,0.016,24.46,24.39,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.76,47.38,52.12,47.78,46.43,48.2,0,0,0,0,0,0,0.265,0,0.082,0.38,0.62,0.38,37.7
901490400000,1998,7,1997,10,43,7,0.198,0.0782,0.12,7534.04,46.69,46.69,44.85,1,1,1,328,317.8,337.5,198.7,190.4,129.3,115,135,-8.12e-15,-2.842e-14,2.842e-14,0.394,0.358,0.415,198.7,190.4,206.3,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.128,0.0126,0.0119,0.0133,0.00051,0.00048,0.00053,0.349,0.335,0.361,0.014,0.013,0.014,24.61,24.56,24.66,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.76,43.8,47.65,44.85,42.93,46.69,0,0,0,0,0,0,0.249,0,0.078,0.39,0.61,0.39,38.1
902095200000,1998,8,1997,11,44,7,0.183,0.0696,0.114,7161.38,44.98,44.98,42.63,1,1,1,303.4,294,313.7,188.4,179,115,115,115,0,-2.842e-14,2.842e-14,0.379,0.367,0.391,188.4,179,198.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0118,0.011,0.0126,0.00047,0.00044,0.0005,0.329,0.312,0.347,0.013,0.012,0.014,24.75,24.68,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.5,41.3,45.9,42.63,40.43,44.98,0,0,0,0,0,0,0.237,0,0.069,0.38,0.62,0.38,39.1
902700000000,1998,8,1997,11,45,7,0.171,0.0581,0.112,7085.78,44.31,44.31,42.18,1,1,1,282,273.5,291,185.9,176,96.14,93,115,4.06e-15,-2.842e-14,2.842e-14,0.341,0.323,0.395,185.9,176,195,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.121,0.0116,0.0107,0.0123,0.00046,0.00043,0.00049,0.323,0.306,0.339,0.013,0.012,0.013,24.85,24.81,24.89,0.95,0.947,0.953,0.98,0.977,0.98,0.931,0.926,0.934,43.05,40.6,45.22,42.18,39.68,44.31,0,0,0,0,0,0,0.234,0,0.059,0.34,0.65,0.35,41.4
903304800000,1998,8,1997,11,46,7,0.159,0.0562,0.103,6466.68,40.34,40.34,38.49,1,1,1,263.6,256.3,271,170.6,163.3,93,93,93,0,-2.842e-14,2.842e-14,0.353,0.343,0.363,170.6,163.3,178,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0103,0.00963,0.0109,0.00041,0.00038,0.00043,0.295,0.282,0.308,0.012,0.011,0.012,24.95,24.91,24.99,0.946,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.928,39.48,37.74,41.22,38.49,36.65,40.34,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.7
903909600000,1998,8,1997,11,47,7,0.15,0.0562,0.0937,5834.79,36.05,36.05,34.73,1,1,1,248,242.3,253.8,155,149.3,93,93,93,0,0,0,0.375,0.366,0.384,155,149.3,160.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00892,0.00844,0.00942,0.00035,0.00033,0.00037,0.267,0.257,0.277,0.011,0.01,0.011,25.05,25.01,25.09,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.81,34.49,37.16,34.73,33.45,36.05,0,0,0,0,0,0,0.193,0,0.0563,0.37,0.62,0.38,38.9
904514400000,1998,8,1997,11,48,7,0.14,0.0454,0.0943,5896.8,37.36,37.36,35.1,1,1,1,230.9,221.8,240.4,155.9,147.4,75,72,93,0,0,0,0.325,0.303,0.387,155.9,147.4,165.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.108,0.009,0.00828,0.00981,0.00035,0.00033,0.00039,0.267,0.254,0.284,0.011,0.01,0.011,25.15,25.09,25.21,0.941,0.938,0.944,0.97,0.97,0.973,0.913,0.91,0.918,36.17,34.03,38.41,35.1,33.01,37.36,0,0,0,0,0,0,0.195,0,0.0457,0.32,0.67,0.33,42.1
905119200000,1998,9,1997,12,49,7,0.128,0.0435,0.0843,5265.46,33.03,33.03,31.34,1,1,1,211.4,204,218.8,139.4,132,72,72,72,0,0,0,0.341,0.329,0.353,139.4,132,146.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0962,0.101,0.0076,0.00697,0.00823,0.0003,0.00027,0.00032,0.237,0.224,0.25,0.0093,0.0088,0.0098,25.29,25.24,25.35,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.31,30.57,34.06,31.34,29.65,33.03,0,0,0,0,0,0,0.174,0,0.0437,0.34,0.66,0.34,41.1
905724000000,1998,9,1997,12,50,7,0.119,0.0435,0.0755,4701.28,29.34,29.34,27.98,1,1,1,196.9,191.2,202.7,124.9,119.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.366,0.355,0.377,124.9,119.2,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0917,0.0958,0.00637,0.00588,0.00686,0.00025,0.00023,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.85,27.42,30.25,27.98,26.59,29.34,0,0,0,0,0,0,0.155,0,0.0435,0.37,0.63,0.37,39.5
906328800000,1998,9,1997,12,51,7,0.112,0.0435,0.068,4194.36,26.13,26.13,24.97,1,1,1,184.5,179.4,189.3,112.5,107.4,72,72,72,-6.09e-15,-1.421e-14,1.421e-14,0.39,0.38,0.401,112.5,107.4,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0876,0.091,0.00531,0.00488,0.00572,0.00021,0.00019,0.00022,0.189,0.18,0.198,0.0074,0.007,0.0077,25.38,25.38,25.38,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.74,24.49,26.94,24.97,23.75,26.13,0,0,0,0,0,0,0.139,0,0.044,0.39,0.61,0.39,37.4
906933600000,1998,9,1997,12,52,7,0.107,0.0366,0.0707,4372.84,28.04,28.04,26.03,1,1,1,177.5,173.7,180.5,116.9,106.6,60.57,52,72,-4.06e-15,-1.421e-14,1.421e-14,0.341,0.293,0.403,116.9,106.6,125.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0873,0.0903,0.00569,0.00481,0.00639,0.00022,0.00019,0.00025,0.195,0.178,0.208,0.0076,0.007,0.0082,25.36,25.35,25.38,0.923,0.915,0.929,0.97,0.97,0.97,0.895,0.888,0.901,26.83,24.28,28.9,26.03,23.56,28.04,0,0,0,0,0,0,0.145,0,0.0363,0.34,0.66,0.34,40.9
907538400000,1998,10,1998,1,1,7,0.101,0.0314,0.0695,4290.5,26.7,26.7,25.54,1,1,1,167,162.5,171.8,115,110.5,52,52,52,0,-1.421e-14,1.421e-14,0.312,0.303,0.32,115,110.5,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0851,0.0884,0.00552,0.00514,0.00593,0.00022,0.0002,0.00023,0.19,0.182,0.198,0.0074,0.0071,0.0078,25.34,25.34,25.35,0.921,0.918,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.33,25.21,27.53,25.54,24.45,26.7,0,0,0,0,0,0,0.142,0,0.0315,0.31,0.69,0.31,42.5
908143200000,1998,10,1998,1,2,7,0.0952,0.0314,0.0637,3903.99,24.13,24.13,23.24,1,1,1,157.4,153.4,161.1,105.4,101.4,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.331,0.323,0.339,105.4,101.4,109.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0819,0.0846,0.00471,0.00437,0.00502,0.00018,0.00017,0.0002,0.173,0.166,0.179,0.0068,0.0065,0.007,25.34,25.34,25.34,0.915,0.912,0.917,0.97,0.969,0.97,0.887,0.884,0.89,23.96,22.99,24.87,23.24,22.29,24.13,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
908748000000,1998,10,1998,1,3,7,0.0904,0.0314,0.059,3598.98,21.95,21.95,21.42,1,1,1,149.5,147.2,152.1,97.53,95.15,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.348,0.342,0.353,97.53,95.15,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0797,0.0814,0.00404,0.00384,0.00426,0.00016,0.00015,0.00017,0.159,0.154,0.163,0.0062,0.0061,0.0064,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.967,0.969,0.884,0.882,0.885,22.14,21.66,22.66,21.42,20.93,21.95,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
909352800000,1998,10,1998,1,4,7,0.087,0.0313,0.0557,3411.45,20.77,20.77,20.31,1,1,1,143.8,142.5,146.3,92.08,90.78,51.71,50,52,0,-1.421e-14,1.421e-14,0.36,0.351,0.364,92.08,90.78,94.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0782,0.0794,0.00358,0.00347,0.00377,0.00014,0.00014,0.00015,0.149,0.147,0.153,0.0058,0.0058,0.006,25.35,25.35,25.35,0.919,0.917,0.92,0.965,0.965,0.966,0.887,0.886,0.888,21.04,20.78,21.49,20.31,20.04,20.77,0,0,0,0,0,0,0.113,0,0.0313,0.36,0.64,0.36,39.2
909957600000,1998,11,1998,2,5,7,0.0899,0.0302,0.0597,3649.57,23.88,23.88,21.72,1,1,1,148.7,143.3,158.1,98.67,93.32,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.337,0.316,0.349,98.67,93.32,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0787,0.0839,0.00414,0.00368,0.00494,0.00016,0.00014,0.00019,0.16,0.151,0.177,0.0063,0.0059,0.0069,25.34,25.34,25.35,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.883,0.889,22.45,21.29,24.62,21.72,20.56,23.88,0,0,0,0,0,0,0.121,0,0.0302,0.34,0.66,0.34,40.6
910562400000,1998,11,1998,2,6,7,0.0986,0.0302,0.0683,4211.37,26.72,26.72,25.07,1,1,1,163,157,169.8,113,107,50,50,50,0,-1.421e-14,1.421e-14,0.307,0.294,0.318,113,107,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0835,0.0881,0.00536,0.00484,0.00594,0.00021,0.00019,0.00023,0.186,0.175,0.198,0.0073,0.0069,0.0078,25.34,25.34,25.34,0.92,0.916,0.925,0.97,0.97,0.97,0.892,0.888,0.897,25.84,24.35,27.55,25.07,23.62,26.72,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.7
911167200000,1998,11,1998,2,7,7,0.105,0.0302,0.0751,4665.2,28.12,28.12,27.77,1,1,1,174.1,173.1,175.6,124.1,123.1,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.287,0.285,0.289,124.1,123.1,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0892,0.0901,0.0063,0.00622,0.00643,0.00025,0.00024,0.00025,0.206,0.204,0.209,0.0081,0.008,0.0082,25.34,25.34,25.34,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.63,28.37,28.99,27.77,27.52,28.12,0,0,0,0,0,0,0.154,0,0.0299,0.29,0.72,0.28,44.4
911772000000,1998,11,1998,2,8,7,0.107,0.0302,0.077,4795.01,29.35,29.35,28.54,1,1,1,177.4,173.9,180.8,127.4,124,50,50,50,-2.03e-15,-1.421e-14,0,0.282,0.277,0.287,127.4,124,130.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0895,0.0919,0.00658,0.00629,0.00687,0.00026,0.00025,0.00027,0.212,0.206,0.218,0.0083,0.008,0.0085,25.34,25.34,25.34,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.42,28.58,30.25,28.54,27.72,29.35,0,0,0,0,0,0,0.159,0,0.03,0.28,0.72,0.28,44.8
912376800000,1998,11,1998,2,9,7,0.113,0.0349,0.078,4862.38,30.41,30.41,28.94,1,1,1,186.7,181.1,194.2,129,124,57.71,50,59,2.03e-15,0,1.421e-14,0.309,0.276,0.322,129,124,135.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0909,0.0949,0.00672,0.00629,0.00724,0.00026,0.00025,0.00028,0.216,0.207,0.227,0.0084,0.0081,0.0089,25.36,25.34,25.36,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.905,29.84,28.6,31.35,28.94,27.74,30.41,0,0,0,0,0,0,0.161,0,0.035,0.31,0.69,0.31,43
912981600000,1998,12,1998,3,10,7,0.121,0.0357,0.085,5320.97,32.47,32.47,31.67,1,1,1,199.5,195.6,202.9,140.5,136.6,59,59,59,0,0,0,0.296,0.291,0.302,140.5,136.6,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0954,0.098,0.00769,0.00736,0.00798,0.0003,0.00029,0.00031,0.237,0.23,0.243,0.0092,0.009,0.0095,25.36,25.34,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.65,31.69,33.48,31.67,30.74,32.47,0,0,0,0,0,0,0.176,0,0.036,0.3,0.7,0.3,44
