datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1349042400000,2012,10,2012,1,1,7,0.0985,0.0314,0.067,4122.63,25.38,25.38,24.54,1,1,1,162.8,159.2,166.3,110.8,107.2,52,52,52,-4.06e-15,-1.421e-14,0,0.319,0.313,0.327,110.8,107.2,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0839,0.0865,0.00517,0.00486,0.00546,0.0002,0.00019,0.00021,0.182,0.176,0.189,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.919,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,25.3,24.4,26.16,24.54,23.67,25.38,0,0,0,0,0,0,0.136,0,0.0315,0.32,0.68,0.32,41.9
1349647200000,2012,10,2012,1,2,7,0.098,0.0314,0.0665,4089.6,25.44,25.44,24.34,1,1,1,162,158.9,166.6,110,106.9,52,52,52,6.09e-15,0,1.421e-14,0.321,0.312,0.327,110,106.9,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0839,0.0866,0.0051,0.00484,0.00549,0.0002,0.00019,0.00021,0.181,0.176,0.189,0.0071,0.0069,0.0074,25.34,25.34,25.34,0.918,0.916,0.921,0.97,0.97,0.97,0.89,0.888,0.894,25.1,24.33,26.23,24.34,23.6,25.44,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.7
1350252000000,2012,10,2012,1,3,7,0.0976,0.0314,0.0662,4065.86,25.11,25.11,24.2,1,1,1,161.4,158.4,165.2,109.4,106.4,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.322,0.315,0.328,109.4,106.4,113.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0837,0.0861,0.00505,0.00479,0.00537,0.0002,0.00019,0.00021,0.18,0.175,0.187,0.0071,0.0068,0.0073,25.34,25.34,25.34,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,24.95,24.2,25.89,24.2,23.47,25.11,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.7
1350856800000,2012,10,2012,1,4,7,0.0991,0.0314,0.0676,4161.99,25.24,25.24,24.77,1,1,1,163.8,161.1,165.7,111.8,109.1,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.318,0.314,0.323,111.8,109.1,113.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0846,0.0863,0.00525,0.00502,0.00542,0.00021,0.0002,0.00021,0.184,0.179,0.188,0.0072,0.007,0.0074,25.34,25.34,25.34,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.54,24.87,26.02,24.77,24.13,25.24,0,0,0,0,0,0,0.138,0,0.0315,0.32,0.68,0.32,42
1351461600000,2012,10,2012,1,5,7,0.0967,0.0308,0.066,4052.02,25.06,25.06,24.12,1,1,1,159.9,155.9,163,109.1,103.9,50.86,50,52,-6.09e-15,-1.421e-14,0,0.318,0.307,0.334,109.1,103.9,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0828,0.0857,0.00502,0.00458,0.00536,0.0002,0.00018,0.00021,0.179,0.17,0.186,0.007,0.0067,0.0073,25.34,25.34,25.34,0.917,0.914,0.92,0.97,0.97,0.97,0.89,0.886,0.892,24.87,23.59,25.84,24.12,22.88,25.06,0,0,0,0,0,0,0.134,0,0.0307,0.32,0.68,0.32,41.9
1352066400000,2012,11,2012,2,6,7,0.099,0.0302,0.0687,4236.47,26.72,26.72,25.22,1,1,1,163.6,160.3,169.8,113.6,110.3,50,50,50,-2.03e-15,-1.421e-14,0,0.306,0.294,0.312,113.6,110.3,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0847,0.0881,0.00541,0.00512,0.00594,0.00021,0.0002,0.00023,0.187,0.181,0.198,0.0073,0.0071,0.0078,25.34,25.34,25.34,0.921,0.918,0.925,0.97,0.97,0.97,0.893,0.891,0.897,26,25.16,27.55,25.22,24.41,26.72,0,0,0,0,0,0,0.14,0,0.0303,0.31,0.69,0.31,42.8
1352671200000,2012,11,2012,2,7,7,0.103,0.0302,0.0727,4501.91,27.72,27.72,26.8,1,1,1,170.2,167.1,173.9,120.2,117.1,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.294,0.287,0.299,120.2,117.1,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0871,0.0895,0.00596,0.0057,0.00629,0.00023,0.00022,0.00025,0.199,0.193,0.206,0.0078,0.0076,0.008,25.34,25.34,25.34,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.63,26.86,28.58,26.8,26.06,27.72,0,0,0,0,0,0,0.149,0,0.0303,0.29,0.71,0.29,43.7
1353276000000,2012,11,2012,2,8,7,0.106,0.0302,0.0761,4735.34,29.87,29.87,28.19,1,1,1,175.9,173.4,183,125.9,123.4,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.284,0.273,0.288,125.9,123.4,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0893,0.0927,0.00645,0.00624,0.00705,0.00025,0.00024,0.00028,0.209,0.205,0.222,0.0082,0.008,0.0087,25.34,25.34,25.34,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.9,0.904,29.06,28.44,30.79,28.19,27.59,29.87,0,0,0,0,0,0,0.157,0,0.0299,0.28,0.72,0.28,44.7
1353880800000,2012,11,2012,2,9,7,0.119,0.0318,0.087,5452.33,34.11,34.11,32.45,1,1,1,196.4,186.5,204.6,143.8,136.5,52.57,50,59,0,0,0,0.267,0.249,0.289,143.8,136.5,150.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.094,0.099,0.00798,0.00736,0.00856,0.00031,0.00029,0.00033,0.242,0.228,0.254,0.0094,0.0089,0.0099,25.34,25.33,25.35,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.46,31.66,35.17,32.45,30.71,34.11,0,0,0,0,0,0,0.18,0,0.032,0.27,0.73,0.27,45.8
1354485600000,2012,12,2012,3,10,7,0.128,0.0357,0.0924,5795.54,35.79,35.79,34.5,1,1,1,211.8,204.8,217.4,152.8,145.8,59,59,59,0,0,0,0.279,0.271,0.288,152.8,145.8,158.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0987,0.103,0.00873,0.00815,0.00922,0.00034,0.00032,0.00036,0.259,0.246,0.269,0.01,0.0096,0.011,25.27,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.56,33.93,36.89,34.5,32.92,35.79,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1355090400000,2012,12,2012,3,11,7,0.136,0.0357,0.1,6305.9,39.07,39.07,37.54,1,1,1,224.6,219.9,230.8,165.6,160.9,59,59,59,0,0,0,0.263,0.256,0.268,165.6,160.9,171.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.106,0.104,0.108,0.00983,0.00943,0.0104,0.00039,0.00037,0.00041,0.282,0.273,0.293,0.011,0.011,0.012,25.17,25.12,25.21,0.944,0.942,0.946,0.973,0.971,0.976,0.918,0.914,0.923,38.58,37.47,40.03,37.54,36.37,39.07,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.4
1355695200000,2012,12,2012,3,12,7,0.147,0.0357,0.112,7083.61,45.35,45.35,42.16,1,1,1,243.7,232.7,257.4,184.7,173.7,59,59,59,4.06e-15,0,2.842e-14,0.242,0.229,0.254,184.7,173.7,198.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.117,0.0115,0.0105,0.0126,0.00045,0.00041,0.0005,0.316,0.296,0.34,0.012,0.012,0.013,25.03,24.93,25.11,0.95,0.946,0.954,0.979,0.977,0.98,0.93,0.925,0.935,43.06,40.48,46.27,42.16,39.55,45.35,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
1356300000000,2012,12,2012,3,13,7,0.17,0.0357,0.135,8323.84,54.91,54.91,49.55,2,1,1.4285714285714286,281.8,259.3,309.6,222.8,200.3,59,59,59,-1.624e-14,-2.842e-14,0,0.21,0.191,0.228,222.8,200.3,250.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.126,0.118,0.136,0.0147,0.0128,0.0173,0.00058,0.00051,0.00069,0.314,0.242,0.38,0.012,0.0096,0.015,24.86,24.79,24.92,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,39.56,25.96,51.47,38.27,25.18,48.2,0,0,0,0,0,0,0.275,0,0.035,0.21,0.79,0.21,49
1356904800000,2012,12,2012,3,14,7,0.216,0.0429,0.173,10486.8,71.06,71.06,62.42,2,2,2,357,321.3,399.5,286,259,71,59,73,0,0,0,0.2,0.183,0.22,286,259,326.5,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.14,0.164,0.034,0.0212,0.0531,0.0014,0.00085,0.0022,0.319,0.279,0.38,0.013,0.011,0.015,24.5,24.22,24.71,0.937,0.931,0.945,0.97,0.97,0.97,0.909,0.903,0.916,32.18,29.16,36.63,31.21,28.29,35.53,0,0,0,0,0,0,0.347,0,0.043,0.2,0.8,0.2,48.5
1357509600000,2013,1,2012,4,15,7,0.287,0.0442,0.242,14574.3,96.4,96.4,86.75,2,2,2,473.8,415.7,533.8,400.8,342.7,73,73,73,0,-5.684e-14,5.684e-14,0.155,0.137,0.176,400.8,342.7,460.8,990,990,990,965.7,965.5,966,24.3,24,24.5,0.19,0.17,0.212,0.0882,0.0607,0.116,0.0036,0.0025,0.0049,0.492,0.404,0.582,0.02,0.016,0.024,23.78,23.42,24.13,0.954,0.947,0.958,0.979,0.973,0.98,0.933,0.921,0.939,44.53,38.39,50.65,43.38,37.34,48.2,0,0,0,0,0,0,0.482,0,0.045,0.15,0.84,0.16,50.8
1358114400000,2013,1,2012,4,16,7,0.382,0.0442,0.338,19465,133.7,133.7,115.9,3,2,2.857142857142857,632.2,554.9,721.6,559.2,481.9,73,73,73,8.12e-15,0,5.684e-14,0.116,0.101,0.132,559.2,481.9,648.6,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.266,0.222,0.317,0.175,0.126,0.234,0.0074,0.0053,0.01,0.651,0.543,0.785,0.028,0.023,0.034,22.93,22.43,23.29,0.952,0.947,0.956,0.977,0.97,0.98,0.93,0.918,0.937,42.37,36.35,52.58,40.92,35.26,48.2,0,0,0,0,0,0,0.644,0,0.044,0.12,0.88,0.12,51
1358719200000,2013,1,2012,4,17,7,0.512,0.0726,0.439,24257.2,162.2,162.2,144.4,4,3,3.2857142857142856,845.9,756.9,952.6,725.9,636.9,120,120,120,0,0,0,0.143,0.126,0.159,725.9,636.9,832.6,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.377,0.317,0.464,0.283,0.226,0.342,0.012,0.0098,0.015,0.903,0.773,1.03,0.04,0.034,0.046,21.81,21.26,22.3,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.53,39.83,50.91,44.35,38.86,48.2,0,0,0,0,0,0,0.802,0,0.073,0.14,0.86,0.14,47.4
1359324000000,2013,1,2012,4,18,7,0.671,0.0835,0.587,30593.4,192.3,192.3,182.1,4,4,4,1109,993.7,1218,970.7,873.7,138,120,162,0,-1.137e-13,1.137e-13,0.124,0.108,0.141,970.7,873.7,1056,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.608,0.501,0.728,0.428,0.362,0.55,0.02,0.016,0.026,1.3,1.1,1.57,0.06,0.05,0.073,20.45,19.84,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.45,43.01,49.07,45.53,42.15,48.09,0,0,0,0,0,0,1.01,0,0.084,0.12,0.87,0.13,45.6
1359928800000,2013,2,2012,5,19,7,0.796,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1315,1256,1342,1153,1094,162,162,162,54.32,0,79.82,0.123,0.121,0.129,1099,1094,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.814,0.783,0.826,0.646,0.634,0.648,0.031,0.03,0.031,1.76,1.72,1.77,0.083,0.081,0.084,19.35,19.25,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.71,49.49,50.09,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.131,0.12,0.84,0.16,40.7
1360533600000,2013,2,2012,5,20,7,0.798,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1320,1312,1336,1158,1150,162,162,162,57.97,49.86,73.8,0.123,0.121,0.123,1100,1100,1100,990,990,990,968.9,968.9,969,21.1,21,21.1,0.817,0.813,0.823,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.77,0.084,0.083,0.084,19.33,19.27,19.36,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.7,49.55,49.78,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.133,0.12,0.83,0.17,40.6
1361138400000,2013,2,2012,5,21,7,0.823,0.098,0.665,32347.1,192.8,192.8,192.5,4,4,4,1360,1327,1400,1198,1165,162,162,162,98.09,64.79,137.7,0.119,0.116,0.122,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.833,0.819,0.85,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.8,0.085,0.084,0.086,19.19,19.04,19.31,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.31,48.92,49.63,48.14,47.94,48.2,0,0,0,0,0,0,1.07,0,0.158,0.12,0.81,0.19,39.3
1361743200000,2013,2,2012,5,22,7,0.882,0.103,0.665,31850.7,191.4,191.4,189.6,4,4,4,1458,1409,1509,1287,1247,171,162,183,186.5,146.9,226.3,0.117,0.111,0.124,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.873,0.854,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.087,0.09,18.83,18.64,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.36,47.86,48.83,47.4,46.91,47.85,0,0,0,0,0,0,1.05,0,0.217,0.12,0.75,0.25,36.1
1362348000000,2013,3,2012,6,23,7,0.96,0.111,0.665,31063.3,187.1,187.1,184.9,4,4,4,1588,1525,1642,1405,1342,183,183,183,304.7,242.3,359.3,0.115,0.111,0.12,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.908,0.899,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.093,18.38,18.19,18.59,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.17,46.69,47.72,46.23,45.76,46.77,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
1362952800000,2013,3,2012,6,24,7,1.03,0.111,0.665,30368.5,182.5,182.5,180.8,4,4,4,1708,1659,1773,1525,1476,183,183,183,425.1,375.9,490.1,0.107,0.103,0.11,1100,1100,1100,990,990,990,970.2,970,970.4,19.8,19.6,20,0.918,0.915,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.98,17.76,18.14,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.11,45.53,46.55,45.19,44.62,45.62,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1363557600000,2013,3,2012,6,25,7,1.19,0.111,0.665,28893.6,177.4,177.4,172,4,4,4,1972,1804,2173,1789,1621,183,183,183,688.9,520.8,889.6,0.0931,0.0842,0.101,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.15,16.61,17.66,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.87,42.41,45.25,43,41.56,44.35,0,0,0,0,0,0,0.955,0,0.525,0.093,0.56,0.44,24.3
1364162400000,2013,3,2012,6,26,7,1.48,0.111,0.665,26707.9,163.9,163.9,159,4,4,4,2442,2265,2599,2259,2082,183,183,183,1159,981.8,1316,0.0751,0.0704,0.0808,1100,1100,1100,990,990,990,972.2,971.7,972.5,17.8,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.58,16.39,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.92,0.927,40.66,39.64,41.81,39.74,38.65,40.97,0,0,0,0,0,0,0.883,0,0.815,0.075,0.45,0.55,18
1364767200000,2013,4,2012,7,27,7,1.64,0.131,0.665,25467.1,153.4,153.4,151.6,4,4,4,2708,2642,2740,2491,2425,217,217,217,1391,1325,1423,0.0801,0.0792,0.0821,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.24,15.48,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.917,0.919,38.92,38.72,39.36,37.9,37.68,38.36,0,0,0,0,0,0,0.842,0,0.975,0.08,0.41,0.59,15.5
1365372000000,2013,4,2012,7,28,7,1.62,0.131,0.665,25630.9,154.6,154.6,152.6,4,4,4,2673,2599,2732,2456,2382,217,217,217,1356,1282,1415,0.0812,0.0794,0.0835,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.26,15.58,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.15,38.77,39.64,38.14,37.73,38.65,0,0,0,0,0,0,0.848,0,0.955,0.081,0.41,0.59,15.8
1365976800000,2013,4,2012,7,29,7,1.49,0.131,0.665,26586.6,161.1,161.1,158.3,4,4,4,2468,2366,2572,2251,2149,217,217,217,1151,1049,1255,0.088,0.0844,0.0917,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.65,16.14,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.49,39.81,41.16,39.56,38.84,40.28,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1366581600000,2013,4,2012,7,30,7,1.33,0.131,0.665,27823,169.5,169.5,165.6,4,4,4,2196,2046,2332,1979,1829,217,217,217,879.5,728.8,1015,0.099,0.0931,0.106,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.55,16.22,16.92,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.26,41.38,43.24,41.4,40.51,42.37,0,0,0,0,0,0,0.92,0,0.665,0.098,0.5,0.5,20.9
1367186400000,2013,4,2012,7,31,7,1.13,0.12,0.665,29426.4,179.3,179.3,175.2,4,4,4,1869,1749,1999,1670,1557,199.1,192,217,569.9,457.3,682.4,0.107,0.101,0.111,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.03,17.84,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.54,45.74,43.79,42.67,44.83,0,0,0,0,0,0,0.973,0,0.465,0.11,0.59,0.41,26
1367791200000,2013,5,2012,8,32,7,0.971,0.116,0.665,30955.2,187.7,187.7,184.3,4,4,4,1606,1509,1712,1414,1317,192,192,192,314.3,217.3,420.2,0.12,0.112,0.127,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.91,0.891,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.31,17.96,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47,46.07,47.88,46.06,45.15,46.92,0,0,0,0,0,0,1.02,0,0.306,0.12,0.68,0.32,31.9
1368396000000,2013,5,2012,8,33,7,0.835,0.116,0.662,32142.7,192.8,192.8,191.3,4,4,4,1380,1256,1481,1188,1064,192,192,192,93.29,0,188.7,0.14,0.13,0.153,1095,1064,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.828,0.744,0.876,0.636,0.567,0.648,0.03,0.027,0.031,1.76,1.6,1.82,0.084,0.075,0.089,19.14,18.75,19.69,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,48.16,49.91,47.83,47.2,48.2,0,0,0,0,0,0,1.06,0,0.173,0.14,0.79,0.21,38.5
1369000800000,2013,5,2012,8,34,7,0.678,0.116,0.562,29327.5,188,188,174.6,4,4,4,1121,1039,1218,929.1,847,192,192,192,3.248e-14,-1.137e-13,1.137e-13,0.172,0.158,0.185,929.1,847,1026,990,990,990,968.3,968,968.6,21.7,21.4,22,0.573,0.492,0.689,0.395,0.349,0.482,0.018,0.016,0.023,1.22,1.07,1.46,0.056,0.049,0.068,20.5,19.96,20.91,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.54,41.42,47.96,43.64,40.56,47,0,0,0,0,0,0,0.97,0,0.116,0.17,0.83,0.17,43.3
1369605600000,2013,5,2012,8,35,7,0.579,0.104,0.476,25396,158.3,158.3,151.2,4,3,3.5714285714285716,957.8,906.8,1016,786.6,746.6,171.1,119,192,0,0,0,0.178,0.129,0.205,786.6,746.6,824.1,990,990,990,967.7,967.5,968,22.3,22,22.5,0.433,0.4,0.471,0.32,0.3,0.338,0.014,0.013,0.015,0.997,0.955,1.03,0.045,0.042,0.047,21.27,21.02,21.52,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,44.6,39.59,51.63,42.96,38.61,48.2,0,0,0,0,0,0,0.84,0,0.103,0.18,0.82,0.18,43.9
1370210400000,2013,6,2012,9,36,7,0.514,0.072,0.442,24123.3,144.6,144.6,143.6,3,3,3,850.4,815.9,891.4,731.4,696.9,119,119,119,0,0,0,0.14,0.133,0.146,731.4,696.9,772.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.378,0.354,0.412,0.289,0.267,0.313,0.013,0.012,0.014,0.938,0.876,1.01,0.041,0.038,0.045,21.76,21.52,21.96,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.76,47.87,51.97,47.86,46.92,48.2,0,0,0,0,0,0,0.798,0,0.072,0.14,0.86,0.14,46.9
1370815200000,2013,6,2012,9,37,7,0.474,0.0937,0.381,21543.7,139.3,139.3,128.2,3,3,3,784.4,762.4,807.2,629.4,601.4,155,119,161,0,0,0,0.198,0.147,0.211,629.4,601.4,688.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.305,0.349,0.221,0.203,0.261,0.0096,0.0088,0.011,0.767,0.721,0.862,0.033,0.031,0.038,22.2,22.01,22.33,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.62,41.89,47.39,42.75,41.06,46.44,0,0,0,0,0,0,0.712,0,0.093,0.2,0.8,0.2,45.5
1371420000000,2013,6,2012,9,38,7,0.433,0.0974,0.335,19119.5,120.6,120.6,113.8,3,3,3,715.6,682.8,749.5,554.6,521.8,161,161,161,0,0,0,0.225,0.215,0.236,554.6,521.8,588.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.278,0.259,0.297,0.171,0.15,0.194,0.0074,0.0064,0.0084,0.642,0.586,0.699,0.028,0.025,0.03,22.6,22.4,22.78,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.933,38.95,36.86,41.09,37.94,35.75,40.21,0,0,0,0,0,0,0.632,0,0.098,0.22,0.77,0.23,44.2
1372024800000,2013,6,2012,9,39,7,0.389,0.0974,0.292,16572.5,105.2,105.2,98.65,3,2,2.2857142857142856,643.4,615.3,672.1,482.4,454.3,161,161,161,0,-5.684e-14,5.684e-14,0.251,0.24,0.262,482.4,454.3,511.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.237,0.221,0.253,0.127,0.113,0.142,0.0054,0.0048,0.0061,0.6,0.551,0.648,0.025,0.024,0.028,22.93,22.84,23.06,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.61,35.5,52.67,44.36,34.43,48.2,0,0,0,0,0,0,0.548,0,0.097,0.25,0.75,0.25,42.6
1372629600000,2013,7,2012,10,40,7,0.351,0.0816,0.27,15857.8,96.4,96.4,94.39,2,2,2,581,556.5,606.3,446,421.5,135,135,135,-8.12e-15,-5.684e-14,5.684e-14,0.233,0.223,0.243,446,421.5,471.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.205,0.228,0.11,0.0979,0.121,0.0046,0.0041,0.0051,0.568,0.53,0.61,0.024,0.022,0.026,23.22,23.07,23.37,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.59,46.18,50.99,47.2,45.26,48.2,0,0,0,0,0,0,0.524,0,0.081,0.23,0.77,0.23,45.2
1373234400000,2013,7,2012,10,41,7,0.319,0.0993,0.22,13079.5,89.16,89.16,77.85,2,2,2,527.7,506.4,549.6,363.6,320.4,164.1,135,186,0,0,0,0.312,0.246,0.367,363.6,320.4,414.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.173,0.203,0.0706,0.0503,0.0947,0.0029,0.0021,0.004,0.445,0.382,0.52,0.019,0.016,0.022,23.58,23.41,23.74,0.95,0.944,0.956,0.974,0.97,0.98,0.925,0.916,0.937,39.93,35.22,45.49,38.93,34.16,44.58,0,0,0,0,0,0,0.433,0,0.099,0.31,0.69,0.31,41
1373839200000,2013,7,2012,10,42,7,0.292,0.112,0.179,10621.9,67.13,67.13,63.23,2,2,2,482.1,464.1,500.7,296.1,278.1,186,186,186,0,0,0,0.386,0.371,0.401,296.1,278.1,314.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.158,0.171,0.0387,0.0302,0.0475,0.0016,0.0012,0.002,0.345,0.318,0.373,0.014,0.013,0.015,23.89,23.77,23.99,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.59,30.63,34.6,31.61,29.71,33.56,0,0,0,0,0,0,0.351,0,0.113,0.38,0.61,0.39,36.4
1374444000000,2013,7,2012,10,43,7,0.268,0.112,0.156,9233.42,58.19,58.19,54.96,2,2,2,443.2,427.7,458.3,257.2,241.7,186,186,186,-4.06e-15,-2.842e-14,0,0.42,0.406,0.435,257.2,241.7,272.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.145,0.156,0.021,0.0163,0.0275,0.00086,0.00067,0.0011,0.288,0.267,0.31,0.012,0.011,0.013,24.12,24.03,24.21,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.33,26.6,30,27.48,25.8,29.1,0,0,0,0,0,0,0.305,0,0.112,0.42,0.58,0.42,34.5
1375048800000,2013,7,2012,10,44,7,0.246,0.102,0.145,8572.98,54.51,54.51,51.03,2,1,1.7142857142857142,407.5,391.9,422.5,239.3,227.2,168.3,155,186,-8.12e-15,-2.842e-14,2.842e-14,0.412,0.379,0.45,239.3,227.2,253.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.143,0.14,0.147,0.0163,0.0151,0.0187,0.00066,0.00061,0.00076,0.307,0.259,0.413,0.013,0.011,0.017,24.26,24.11,24.38,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.898,0.939,34.06,26.01,52.46,32.4,25.23,48.2,0,0,0,0,0,0,0.283,0,0.101,0.41,0.59,0.41,34.8
1375653600000,2013,8,2012,11,45,7,0.225,0.0937,0.131,8013.29,49.7,49.7,47.7,2,1,1.1428571428571428,371.9,357.7,386.7,216.9,202.7,155,155,155,8.12e-15,0,2.842e-14,0.417,0.401,0.433,216.9,202.7,231.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0142,0.013,0.0154,0.00057,0.00052,0.00063,0.361,0.253,0.4,0.015,0.01,0.016,24.38,24.29,24.45,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.7,25.62,51.72,44.15,24.85,48.2,0,0,0,0,0,0,0.265,0,0.094,0.42,0.58,0.42,35.6
1376258400000,2013,8,2012,11,46,7,0.207,0.0937,0.113,7043.53,44.72,44.72,41.93,1,1,1,341.9,330.1,354.1,186.9,175.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.454,0.438,0.47,186.9,175.1,199.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.123,0.119,0.127,0.0116,0.0106,0.0127,0.00047,0.00043,0.00051,0.33,0.308,0.351,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.947,0.955,0.979,0.976,0.98,0.931,0.925,0.936,42.82,40.08,45.64,41.93,39.13,44.72,0,0,0,0,0,0,0.233,0,0.094,0.45,0.55,0.45,34
1376863200000,2013,8,2012,11,47,7,0.191,0.0937,0.0975,6019.04,38.26,38.26,35.83,1,1,1,316.3,306.8,326.5,161.3,151.8,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.49,0.475,0.505,161.3,151.8,171.5,990,990,990,965,964.9,965,25,25,25.1,0.114,0.111,0.118,0.00946,0.00866,0.0103,0.00038,0.00035,0.00041,0.284,0.267,0.302,0.011,0.011,0.012,24.74,24.67,24.8,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.922,36.89,34.72,39.26,35.83,33.67,38.26,0,0,0,0,0,0,0.199,0,0.0935,0.49,0.51,0.49,31.5
1377468000000,2013,8,2012,11,48,7,0.178,0.0905,0.0877,5401.07,37.35,37.35,32.15,1,1,1,294.6,284.7,303.8,144.9,133.8,149.7,118,155,0,-2.842e-14,2.842e-14,0.508,0.414,0.537,144.9,133.8,166.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.00807,0.00712,0.00992,0.00032,0.00028,0.00039,0.254,0.235,0.289,0.01,0.0093,0.012,24.87,24.82,24.91,0.937,0.933,0.944,0.97,0.97,0.973,0.909,0.905,0.919,33.13,30.48,38.4,32.15,29.57,37.35,0,0,0,0,0,0,0.179,0,0.0903,0.51,0.49,0.51,30.3
1378072800000,2013,9,2012,12,49,7,0.163,0.0714,0.0914,5661.54,36.47,36.47,33.7,1,1,1,269.1,257.6,281.1,151.1,139.6,118,118,118,0,-2.842e-14,2.842e-14,0.439,0.42,0.458,151.1,139.6,163.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.111,0.00859,0.00762,0.00962,0.00034,0.0003,0.00038,0.262,0.241,0.283,0.01,0.0095,0.011,24.96,24.89,25.03,0.939,0.935,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.74,32.04,37.57,33.7,31.08,36.47,0,0,0,0,0,0,0.187,0,0.0716,0.44,0.56,0.44,34.7
1378677600000,2013,9,2012,12,50,7,0.148,0.0597,0.0888,5516.35,35.34,35.34,32.84,1,1,1,245.5,236.6,254.1,146.8,133.6,98.71,91,118,0,0,0,0.401,0.366,0.469,146.8,133.6,157.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.107,0.00823,0.00711,0.00915,0.00032,0.00028,0.00036,0.252,0.23,0.271,0.01,0.0091,0.011,25.08,25.04,25.13,0.938,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.85,30.62,36.43,32.84,29.7,35.34,0,0,0,0,0,0,0.182,0,0.0592,0.4,0.6,0.4,37.3
1379282400000,2013,9,2012,12,51,7,0.137,0.055,0.0818,5086.36,31.92,31.92,30.28,1,1,1,226.3,219.9,233.6,135.3,128.9,91,91,91,0,0,0,0.402,0.39,0.414,135.3,128.9,142.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0965,0.101,0.00725,0.00671,0.00787,0.00029,0.00026,0.00031,0.231,0.22,0.244,0.0091,0.0086,0.0096,25.21,25.15,25.26,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.21,29.7,32.91,30.28,28.81,31.92,0,0,0,0,0,0,0.168,0,0.0552,0.4,0.6,0.4,37.1
1379887200000,2013,9,2012,12,52,7,0.128,0.055,0.0734,4547.85,28.37,28.37,27.07,1,1,1,212.4,207.6,218,121.4,116.6,91,91,91,-2.03e-15,-1.421e-14,1.421e-14,0.429,0.417,0.438,121.4,116.6,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0922,0.0959,0.00607,0.00566,0.00654,0.00024,0.00022,0.00026,0.206,0.198,0.216,0.0081,0.0077,0.0085,25.32,25.28,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.91,26.74,29.25,27.07,25.94,28.37,0,0,0,0,0,0,0.15,0,0.0546,0.43,0.57,0.43,35.5
1380492000000,2013,9,2012,12,53,7,0.122,0.0457,0.0763,4752.79,29.61,29.61,28.29,1,1,1,201.8,197.5,206.8,126.2,115.8,75.57,73,91,0,-1.421e-14,1.421e-14,0.374,0.356,0.44,126.2,115.8,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0919,0.0955,0.00648,0.00559,0.00696,0.00025,0.00022,0.00027,0.213,0.196,0.223,0.0083,0.0077,0.0087,25.37,25.35,25.39,0.928,0.922,0.931,0.97,0.97,0.97,0.901,0.894,0.903,29.17,26.55,30.52,28.29,25.75,29.61,0,0,0,0,0,0,0.157,0,0.0457,0.37,0.63,0.37,39
1381096800000,2013,10,2013,1,1,7,0.116,0.0442,0.072,4461.28,27.56,27.56,26.56,1,1,1,192,187.9,196.1,119,114.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.38,0.372,0.389,119,114.9,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0895,0.0924,0.00586,0.00552,0.00621,0.00023,0.00022,0.00024,0.2,0.193,0.207,0.0078,0.0075,0.0081,25.38,25.38,25.38,0.924,0.921,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27.38,26.35,28.41,26.56,25.56,27.56,0,0,0,0,0,0,0.148,0,0.044,0.38,0.62,0.38,38.5
1381701600000,2013,10,2013,1,2,7,0.11,0.0442,0.0663,4078.17,25.23,25.23,24.27,1,1,1,182.6,179.4,186.5,109.6,106.4,73,73,73,-6.09e-15,-1.421e-14,0,0.4,0.391,0.407,109.6,106.4,113.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0865,0.089,0.00506,0.0048,0.0054,0.0002,0.00019,0.00021,0.183,0.177,0.19,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.03,24.24,26.01,24.27,23.51,25.23,0,0,0,0,0,0,0.135,0,0.0437,0.4,0.6,0.4,37.1
1382306400000,2013,10,2013,1,3,7,0.111,0.0442,0.0664,4085.97,25.09,25.09,24.32,1,1,1,182.8,178.9,186,109.8,105.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.4,0.393,0.408,109.8,105.9,113,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0863,0.0888,0.00508,0.00475,0.00535,0.0002,0.00019,0.00021,0.183,0.176,0.189,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.892,25.07,24.11,25.87,24.32,23.38,25.09,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1382911200000,2013,10,2013,1,4,7,0.111,0.0426,0.068,4194.51,26.94,26.94,24.97,1,1,1,182.9,179.4,187.6,112.5,107.8,70.43,67,73,-6.09e-15,-1.421e-14,0,0.385,0.357,0.404,112.5,107.8,120.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.087,0.0905,0.00531,0.00491,0.006,0.00021,0.00019,0.00023,0.188,0.18,0.202,0.0073,0.007,0.0079,25.38,25.37,25.38,0.919,0.916,0.925,0.97,0.97,0.97,0.892,0.889,0.898,25.74,24.58,27.77,24.97,23.84,26.94,0,0,0,0,0,0,0.139,0,0.043,0.38,0.61,0.39,37.8
1383516000000,2013,11,2013,2,5,7,0.117,0.0405,0.0763,4751.53,28.98,28.98,28.28,1,1,1,193.2,187.9,196.1,126.2,120.9,67,67,67,0,-1.421e-14,1.421e-14,0.347,0.342,0.357,126.2,120.9,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0905,0.0934,0.00647,0.00603,0.00672,0.00025,0.00024,0.00026,0.212,0.202,0.217,0.0083,0.0079,0.0085,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.16,27.84,29.88,28.28,27.01,28.98,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
1384120800000,2013,11,2013,2,6,7,0.116,0.0405,0.0752,4678.14,28.27,28.27,27.85,1,1,1,191.3,189.8,193.1,124.3,122.8,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.35,0.347,0.353,124.3,122.8,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0912,0.0924,0.00632,0.00619,0.00647,0.00025,0.00024,0.00025,0.208,0.206,0.212,0.0081,0.008,0.0083,25.37,25.37,25.37,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,28.71,28.33,29.15,27.85,27.48,28.27,0,0,0,0,0,0,0.155,0,0.0408,0.35,0.65,0.35,40.3
1384725600000,2013,11,2013,2,7,7,0.122,0.0346,0.0871,5458.18,36.04,36.04,32.49,1,1,1,201.3,192.8,209.2,144,125.8,57.29,50,67,0,0,0,0.286,0.239,0.347,144,125.8,159.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0923,0.102,0.00799,0.00644,0.00928,0.00031,0.00025,0.00036,0.242,0.211,0.269,0.0095,0.0082,0.011,25.33,25.28,25.38,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,33.49,29.08,37.16,32.49,28.2,36.04,0,0,0,0,0,0,0.18,0,0.0349,0.28,0.71,0.29,44.7
1385330400000,2013,11,2013,2,8,7,0.128,0.031,0.0966,6076.55,36.78,36.78,36.17,1,1,1,211,207.8,214.4,159.7,155.4,51.29,50,59,0,0,0,0.243,0.236,0.275,159.7,155.4,162.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.103,0.00933,0.00896,0.00954,0.00037,0.00035,0.00037,0.27,0.263,0.274,0.011,0.01,0.011,25.26,25.25,25.29,0.942,0.94,0.942,0.971,0.97,0.971,0.914,0.912,0.915,37.27,36.19,37.86,36.17,35.1,36.78,0,0,0,0,0,0,0.201,0,0.0314,0.24,0.75,0.25,47.5
1385935200000,2013,12,2013,3,9,7,0.138,0.0357,0.102,6460.59,41.3,41.3,38.46,1,1,1,228.3,218,239.8,169.3,159,59,59,59,0,0,0,0.259,0.246,0.271,169.3,159,180.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.111,0.0101,0.00926,0.0111,0.0004,0.00036,0.00044,0.288,0.27,0.309,0.011,0.011,0.012,25.14,25.05,25.22,0.945,0.941,0.949,0.975,0.97,0.98,0.921,0.913,0.93,39.45,37.02,42.15,38.46,35.91,41.3,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1386540000000,2013,12,2013,3,10,7,0.158,0.0357,0.123,7761.02,48.2,48.2,46.2,1,1,1,262,245.6,274.6,203,186.6,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.226,0.215,0.24,203,186.6,215.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.113,0.123,0.013,0.0116,0.0141,0.00051,0.00046,0.00056,0.348,0.319,0.371,0.014,0.013,0.015,24.91,24.83,25.01,0.955,0.95,0.958,0.98,0.98,0.98,0.936,0.931,0.938,47.33,43.49,50.27,46.2,42.62,48.2,0,0,0,0,0,0,0.257,0,0.035,0.23,0.78,0.22,49.1
1387144800000,2013,12,2013,3,11,7,0.181,0.0357,0.145,8799.15,55.92,55.92,52.38,2,1,1.8571428571428572,298.5,280.9,314.2,239.5,221.9,59,59,59,8.12e-15,-2.842e-14,2.842e-14,0.198,0.188,0.21,239.5,221.9,255.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.125,0.137,0.0165,0.0146,0.0195,0.00066,0.00058,0.00078,0.274,0.238,0.382,0.011,0.0095,0.015,24.83,24.76,24.92,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.894,0.94,30.84,25.58,51.72,29.63,24.81,48.2,0,0,0,0,0,0,0.291,0,0.036,0.2,0.8,0.2,48.6
1387749600000,2013,12,2013,3,12,7,0.21,0.0357,0.174,10597.6,69.19,69.19,63.08,2,2,2,347.3,321.6,375.7,288.3,262.6,59,59,59,0,0,0,0.17,0.157,0.183,288.3,262.6,316.7,990,990,990,965.1,965,965.3,24.9,24.7,25,0.149,0.14,0.159,0.0351,0.0229,0.0485,0.0014,0.00092,0.002,0.321,0.283,0.364,0.013,0.011,0.015,24.54,24.36,24.71,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.915,32.52,29.65,35.67,31.54,28.76,34.6,0,0,0,0,0,0,0.35,0,0.036,0.17,0.83,0.17,50.5
1388354400000,2013,12,2013,3,13,7,0.264,0.0417,0.222,13458.9,88.71,88.71,80.11,2,2,2,435.8,389.1,479.9,366.8,330.1,69,59,73,0,0,0,0.158,0.146,0.174,366.8,330.1,406.9,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.178,0.164,0.193,0.0721,0.0548,0.0911,0.003,0.0022,0.0038,0.44,0.384,0.501,0.018,0.016,0.021,24,23.74,24.27,0.95,0.945,0.955,0.976,0.97,0.98,0.928,0.917,0.936,41.01,37.13,45.26,40.06,36.01,44.35,0,0,0,0,0,0,0.445,0,0.042,0.16,0.84,0.16,51
1388959200000,2014,1,2013,4,14,7,0.329,0.0523,0.277,16184.2,102.4,102.4,96.33,3,2,2.142857142857143,544.2,493.9,594.5,457.8,420.9,86.43,73,120,0,-5.684e-14,5.684e-14,0.158,0.13,0.208,457.8,420.9,487.6,990,990,990,966,965.8,966.3,24,23.7,24.2,0.213,0.197,0.225,0.115,0.0977,0.129,0.0048,0.004,0.0054,0.564,0.516,0.611,0.024,0.022,0.026,23.39,23.11,23.66,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.62,35.18,51.68,45.73,34.13,48.2,0,0,0,0,0,0,0.535,0,0.052,0.16,0.84,0.16,49.2
1389564000000,2014,1,2013,4,15,7,0.408,0.0726,0.335,19266.5,127.9,127.9,114.7,3,3,3,674.5,613.9,742.4,554.5,493.9,120,120,120,-1.624e-14,-5.684e-14,0,0.179,0.162,0.195,554.5,493.9,622.4,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.271,0.236,0.309,0.172,0.132,0.217,0.0073,0.0056,0.0094,0.634,0.533,0.749,0.027,0.023,0.032,22.77,22.38,23.11,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.21,35.29,43.5,38.23,34.23,42.63,0,0,0,0,0,0,0.637,0,0.073,0.18,0.82,0.18,47.2
1390168800000,2014,1,2013,4,16,7,0.503,0.0824,0.421,23225.9,144.6,144.6,138.2,3,3,3,831.9,768.4,915.7,695.6,642.1,136.3,120,139,0,0,0,0.164,0.152,0.178,695.6,642.1,776.7,990,990,990,967.2,967,967.6,22.8,22.4,23,0.358,0.324,0.42,0.265,0.23,0.315,0.012,0.01,0.014,0.878,0.786,1.02,0.039,0.034,0.046,21.89,21.42,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.58,44.52,51.99,46.08,43.63,48.2,0,0,0,0,0,0,0.768,0,0.082,0.16,0.84,0.16,46.2
1390773600000,2014,1,2013,4,17,7,0.657,0.088,0.569,29710.8,192.8,192.8,176.9,4,4,4,1086,950.3,1236,940.1,811.3,145.6,139,162,-3.248e-14,-1.137e-13,0,0.134,0.123,0.146,940.1,811.3,1074,990,990,990,968.2,967.7,968.6,21.8,21.4,22.3,0.584,0.452,0.754,0.418,0.332,0.589,0.019,0.015,0.028,1.26,1,1.64,0.058,0.045,0.077,20.58,19.72,21.3,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,45.19,40.4,49.55,44.21,39.46,48.2,0,0,0,0,0,0,0.983,0,0.088,0.13,0.87,0.13,45.2
1391378400000,2014,2,2013,5,18,7,0.831,0.098,0.665,32257,192.8,192.8,192,4,4,4,1374,1285,1418,1212,1123,162,162,162,112.3,23.19,156.2,0.118,0.114,0.126,1100,1100,1100,990,990,990,969.1,968.8,969.2,20.9,20.8,21.2,0.839,0.802,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.085,0.083,0.087,19.13,18.97,19.45,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.17,48.74,50.03,48,47.76,48.2,0,0,0,0,0,0,1.07,0,0.166,0.12,0.8,0.2,38.8
1391983200000,2014,2,2013,5,19,7,0.872,0.098,0.665,31951.4,190.9,190.9,190.2,4,4,4,1441,1421,1459,1279,1259,162,162,162,179.3,159.3,196.7,0.112,0.111,0.114,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.868,0.859,0.875,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.82,0.088,0.087,0.088,18.89,18.83,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.52,48.35,48.71,47.55,47.38,47.74,0,0,0,0,0,0,1.06,0,0.207,0.11,0.76,0.24,36.6
1392588000000,2014,2,2013,5,20,7,0.881,0.098,0.665,31852.7,190.1,190.1,189.6,4,4,4,1457,1443,1465,1295,1281,162,162,162,194.9,181.1,203,0.111,0.111,0.112,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.874,0.868,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.82,1.83,0.088,0.088,0.088,18.83,18.8,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.37,48.29,48.5,47.4,47.32,47.53,0,0,0,0,0,0,1.05,0,0.216,0.11,0.75,0.25,36.2
1393192800000,2014,2,2013,5,21,7,0.85,0.102,0.665,32179.4,192.6,192.6,191.5,4,4,4,1406,1378,1434,1238,1195,168,162,183,137.9,95.22,171.7,0.12,0.113,0.133,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.851,0.837,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.085,0.087,19.02,18.92,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.86,48.59,49.14,47.89,47.62,48.16,0,0,0,0,0,0,1.06,0,0.185,0.12,0.78,0.22,37.9
1393797600000,2014,3,2013,6,22,7,0.85,0.111,0.665,32193.6,192.8,192.8,191.6,4,4,4,1405,1375,1456,1222,1192,183,183,183,121.6,92.17,172.6,0.13,0.126,0.133,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.848,0.835,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.086,0.085,0.088,19.03,18.84,19.14,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.88,48.39,49.17,47.91,47.42,48.19,0,0,0,0,0,0,1.06,0,0.185,0.13,0.78,0.22,37.9
1394402400000,2014,3,2013,6,23,7,0.959,0.111,0.665,31084.3,188.6,188.6,185,4,4,4,1585,1484,1692,1402,1301,183,183,183,301.9,200.9,409.1,0.116,0.108,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.905,0.881,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.089,0.094,18.39,18.03,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.26,48.12,46.26,45.33,47.16,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1395007200000,2014,3,2013,6,24,7,1.12,0.111,0.665,29548.3,180,180,175.9,4,4,4,1848,1729,1978,1665,1546,183,183,183,565.3,446.1,695.1,0.0992,0.0925,0.106,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.094,0.099,17.52,17.1,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.87,43.73,45.93,43.97,42.85,45.01,0,0,0,0,0,0,0.977,0,0.455,0.099,0.59,0.41,26.4
1395612000000,2014,3,2013,6,25,7,1.33,0.111,0.665,27834.6,170,170,165.7,4,4,4,2193,2024,2339,2010,1841,183,183,183,910.5,741.3,1056,0.0836,0.0782,0.0904,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.56,16.21,16.97,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.28,41.33,43.37,41.42,40.46,42.51,0,0,0,0,0,0,0.92,0,0.665,0.083,0.5,0.5,20.9
1396216800000,2014,3,2013,6,26,7,1.48,0.128,0.665,26648.6,160.9,160.9,158.6,4,4,4,2455,2373,2510,2243,2190,212.1,183,217,1143,1090,1193,0.0863,0.0771,0.0901,1100,1100,1100,990,990,990,972.2,972,972.3,17.8,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.79,16.12,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.925,40.58,40.22,41.11,39.66,39.27,40.22,0,0,0,0,0,0,0.881,0,0.815,0.086,0.45,0.55,18
1396821600000,2014,4,2013,7,27,7,1.52,0.131,0.665,26396.1,157.4,157.4,157.1,4,4,4,2509,2499,2518,2292,2282,217,217,217,1192,1182,1201,0.0865,0.0862,0.0868,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.78,15.82,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.922,0.922,40.22,40.17,40.29,39.28,39.22,39.35,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
1397426400000,2014,4,2013,7,28,7,1.5,0.131,0.665,26501.3,157.9,157.9,157.7,4,4,4,2487,2480,2495,2270,2263,217,217,217,1170,1163,1178,0.0873,0.087,0.0875,1100,1100,1100,990,990,990,972.3,972.3,972.3,17.7,17.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.85,15.83,15.87,0.944,0.944,0.944,0.977,0.977,0.977,0.923,0.922,0.923,40.37,40.32,40.42,39.44,39.38,39.49,0,0,0,0,0,0,0.876,0,0.835,0.087,0.44,0.56,17.7
1398031200000,2014,4,2013,7,29,7,1.52,0.131,0.665,26396.1,157.6,157.6,157.1,4,4,4,2509,2491,2537,2292,2274,217,217,217,1192,1174,1220,0.0865,0.0855,0.0871,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.8,15.73,15.84,0.944,0.944,0.944,0.977,0.976,0.977,0.922,0.921,0.922,40.22,40.04,40.34,39.28,39.08,39.41,0,0,0,0,0,0,0.873,0,0.855,0.086,0.44,0.56,17.4
1398636000000,2014,4,2013,7,30,7,1.54,0.152,0.665,26254.6,157.3,157.3,156.3,4,4,4,2539,2503,2556,2289,2227,250.7,217,276,1189,1127,1239,0.0987,0.0849,0.11,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.68,15.81,0.944,0.944,0.944,0.976,0.976,0.977,0.921,0.921,0.922,40.03,39.92,40.27,39.07,38.95,39.33,0,0,0,0,0,0,0.868,0,0.875,0.099,0.43,0.57,17
1399240800000,2014,5,2013,8,31,7,1.45,0.167,0.665,26954,163.1,163.1,160.4,4,4,4,2390,2295,2476,2114,2019,276,276,276,1014,918.6,1100,0.116,0.111,0.12,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.88,16.31,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41,40.44,41.62,40.11,39.51,40.77,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
1399845600000,2014,5,2013,8,32,7,1.29,0.167,0.665,28073.3,170.3,170.3,167.1,4,4,4,2139,2014,2261,1863,1738,276,276,276,763.3,637.6,885.1,0.129,0.122,0.137,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.69,16.4,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.63,41.84,43.44,41.78,41,42.58,0,0,0,0,0,0,0.928,0,0.625,0.13,0.52,0.48,21.8
1400450400000,2014,5,2013,8,33,7,1.12,0.167,0.665,29481.1,179.4,179.4,175.5,4,4,4,1860,1746,1975,1584,1470,276,276,276,483.5,369.9,598.5,0.149,0.14,0.158,1100,1100,1100,990,990,990,970.6,970.3,971,19.4,19,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.11,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.76,45.77,43.87,42.88,44.85,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
1401055200000,2014,5,2013,8,34,7,0.97,0.161,0.665,30976.9,187.7,187.7,184.4,4,4,4,1603,1506,1709,1336,1259,266.6,210,276,236.5,158.9,332.9,0.166,0.139,0.18,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.908,0.884,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.09,0.094,18.33,17.97,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.1,47.88,46.1,45.18,46.92,0,0,0,0,0,0,1.02,0,0.305,0.17,0.69,0.31,31.9
1401660000000,2014,6,2013,9,35,7,0.831,0.127,0.658,32059.4,192.8,192.8,190.8,4,4,4,1375,1247,1478,1165,1037,210,210,210,76.22,0,167.6,0.153,0.142,0.168,1088,1037,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.826,0.719,0.882,0.622,0.507,0.648,0.03,0.024,0.031,1.75,1.51,1.83,0.084,0.071,0.089,19.17,18.76,19.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.74,48.09,49.49,47.71,47.13,48.2,0,0,0,0,0,0,1.06,0,0.173,0.15,0.79,0.21,38.6
1402264800000,2014,6,2013,9,36,7,0.672,0.127,0.545,28535.5,184.3,184.3,169.9,4,4,4,1112,1026,1210,901.6,816.2,210,210,210,1.624e-14,-1.137e-13,1.137e-13,0.19,0.174,0.205,901.6,816.2,999.9,990,990,990,968.3,968,968.6,21.7,21.4,22,0.555,0.473,0.665,0.375,0.334,0.423,0.017,0.015,0.02,1.18,1.02,1.37,0.054,0.047,0.064,20.57,20.07,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.36,40.05,47,42.46,39.09,46.06,0,0,0,0,0,0,0.944,0,0.127,0.19,0.81,0.19,42.5
1402869600000,2014,6,2013,9,37,7,0.572,0.127,0.445,23875.2,144.6,144.6,142.1,3,3,3,946,895.7,1004,736,685.7,210,210,210,0,0,0,0.222,0.209,0.234,736,685.7,793.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.4,0.36,0.452,0.291,0.259,0.323,0.013,0.012,0.015,0.963,0.87,1.07,0.043,0.039,0.048,21.35,21.02,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.12,46.42,52.16,47.37,45.49,48.2,0,0,0,0,0,0,0.79,0,0.127,0.22,0.78,0.22,41.7
1403474400000,2014,6,2013,9,38,7,0.508,0.127,0.381,21300.8,134,134,126.8,3,3,3,839.2,800.5,880.7,629.2,590.5,210,210,210,0,0,0,0.251,0.238,0.262,629.2,590.5,670.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.328,0.306,0.351,0.221,0.195,0.249,0.0097,0.0085,0.011,0.775,0.71,0.845,0.034,0.031,0.037,21.97,21.73,22.19,0.955,0.953,0.956,0.98,0.978,0.98,0.936,0.932,0.937,43.14,40.84,45.57,42.26,39.93,44.66,0,0,0,0,0,0,0.704,0,0.127,0.25,0.75,0.25,41.9
1404079200000,2014,6,2013,9,39,7,0.461,0.115,0.347,19644.8,121.6,121.6,116.9,3,3,3,763,730.4,792.6,573.5,544.4,189.4,186,210,0,0,0,0.248,0.238,0.265,573.5,544.4,596.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.292,0.275,0.305,0.184,0.165,0.199,0.008,0.0071,0.0087,0.677,0.627,0.715,0.029,0.027,0.031,22.37,22.23,22.55,0.952,0.95,0.954,0.976,0.972,0.979,0.929,0.924,0.934,39.94,38.13,41.39,38.98,37.07,40.52,0,0,0,0,0,0,0.65,0,0.114,0.25,0.75,0.25,42.6
1404684000000,2014,7,2013,10,40,7,0.415,0.123,0.292,16781.5,108.8,108.8,99.89,3,2,2.5714285714285716,686.2,654.6,718.6,482.6,427.6,203.6,186,227,0,-5.684e-14,5.684e-14,0.298,0.259,0.347,482.6,427.6,532.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.243,0.215,0.268,0.129,0.101,0.157,0.0055,0.0043,0.0068,0.573,0.547,0.607,0.025,0.023,0.026,22.78,22.62,22.93,0.952,0.946,0.958,0.974,0.97,0.98,0.927,0.918,0.939,40.9,35.27,48.05,39.88,34.22,47.09,0,0,0,0,0,0,0.555,0,0.123,0.3,0.7,0.3,40.4
1405288800000,2014,7,2013,10,41,7,0.374,0.137,0.236,13899.8,88.4,88.4,82.74,2,2,2,617.8,591.5,645.6,390.8,364.5,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.368,0.352,0.384,390.8,364.5,418.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.202,0.192,0.212,0.0834,0.071,0.0966,0.0035,0.003,0.0041,0.491,0.452,0.533,0.021,0.019,0.023,23.14,22.98,23.29,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.27,39.56,45.1,41.37,38.57,44.2,0,0,0,0,0,0,0.46,0,0.138,0.37,0.63,0.37,37.2
1405893600000,2014,7,2013,10,42,7,0.338,0.137,0.201,11807.4,75.28,75.28,70.28,2,2,2,559.5,537.1,583,332.5,310.1,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.406,0.389,0.423,332.5,310.1,356,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.173,0.189,0.0559,0.0454,0.067,0.0023,0.0019,0.0028,0.404,0.37,0.439,0.017,0.015,0.018,23.48,23.34,23.61,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.924,36.2,33.84,38.68,35.14,32.82,37.64,0,0,0,0,0,0,0.39,0,0.137,0.41,0.59,0.41,34.9
1406498400000,2014,7,2013,10,43,7,0.308,0.126,0.181,10712.5,67.79,67.79,63.76,2,2,2,508.5,487,529.7,299.9,281.6,208.6,184,227,0,-5.684e-14,5.684e-14,0.41,0.367,0.446,299.9,281.6,317.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.168,0.163,0.173,0.0406,0.0319,0.049,0.0017,0.0013,0.002,0.354,0.328,0.379,0.015,0.014,0.016,23.76,23.66,23.85,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.87,30.78,34.94,31.88,29.85,33.9,0,0,0,0,0,0,0.354,0,0.127,0.41,0.59,0.41,34.8
1407103200000,2014,8,2013,11,44,7,0.278,0.111,0.167,9888.95,63.17,63.17,58.86,2,2,2,459.4,440.3,479.6,275.4,256.3,184,184,184,0,0,0,0.401,0.384,0.418,275.4,256.3,295.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.165,0.029,0.02,0.0385,0.0012,0.00082,0.0016,0.315,0.286,0.346,0.013,0.012,0.014,24.02,23.9,24.13,0.936,0.931,0.94,0.97,0.97,0.97,0.908,0.903,0.912,30.34,28.24,32.56,29.43,27.4,31.59,0,0,0,0,0,0,0.327,0,0.111,0.4,0.6,0.4,35.6
1407708000000,2014,8,2013,11,45,7,0.252,0.111,0.141,8384.44,53.45,53.45,49.91,2,1,1.4285714285714286,417.5,401.7,434,233.5,217.7,184,184,184,8.12e-15,0,2.842e-14,0.441,0.424,0.458,233.5,217.7,250,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.143,0.137,0.149,0.0156,0.0143,0.017,0.00064,0.00058,0.0007,0.346,0.264,0.415,0.014,0.011,0.017,24.18,24.11,24.23,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.75,26.25,52.66,38.73,25.46,48.2,0,0,0,0,0,0,0.277,0,0.111,0.44,0.56,0.44,33.3
1408312800000,2014,8,2013,11,46,7,0.231,0.111,0.12,7411.4,47.37,47.37,44.12,1,1,1,381.7,367.5,396.5,197.7,183.5,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.482,0.464,0.501,197.7,183.5,212.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.13,0.125,0.136,0.0126,0.0114,0.0138,0.00051,0.00046,0.00056,0.352,0.327,0.379,0.014,0.013,0.015,24.34,24.24,24.44,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.02,41.79,48.34,44.12,40.95,47.37,0,0,0,0,0,0,0.245,0,0.111,0.48,0.52,0.48,32.1
1408917600000,2014,8,2013,11,47,7,0.213,0.111,0.101,6237.05,40.08,40.08,37.13,1,1,1,351.7,339.4,364,167.7,155.4,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.523,0.506,0.542,167.7,155.4,180,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.12,0.115,0.124,0.01,0.00896,0.011,0.0004,0.00036,0.00045,0.299,0.277,0.321,0.012,0.011,0.013,24.54,24.46,24.63,0.945,0.941,0.949,0.973,0.97,0.978,0.92,0.913,0.928,38.15,35.33,40.98,37.13,34.27,40.08,0,0,0,0,0,0,0.206,0,0.112,0.52,0.47,0.53,29.3
1409522400000,2014,9,2013,12,48,7,0.194,0.0835,0.11,6897.24,44.33,44.33,41.06,1,1,1,320.6,306.8,334.7,182.6,168.8,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.431,0.412,0.45,182.6,168.8,196.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.116,0.126,0.0113,0.0101,0.0125,0.00045,0.0004,0.0005,0.321,0.296,0.346,0.013,0.012,0.014,24.68,24.58,24.77,0.95,0.945,0.954,0.978,0.973,0.98,0.929,0.92,0.935,41.97,38.77,45.23,41.06,37.74,44.33,0,0,0,0,0,0,0.228,0,0.084,0.43,0.57,0.43,35.6
1410127200000,2014,9,2013,12,49,7,0.177,0.0766,0.1,6222.57,39.18,39.18,37.04,1,1,1,292.1,281.4,303.3,165.6,157.1,126.6,118,138,-8.12e-15,-2.842e-14,2.842e-14,0.433,0.404,0.468,165.6,157.1,174.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.115,0.00982,0.0091,0.0105,0.00039,0.00036,0.00042,0.289,0.275,0.303,0.011,0.011,0.012,24.84,24.79,24.89,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.09,36.04,40.13,37.04,34.96,39.18,0,0,0,0,0,0,0.206,0,0.077,0.43,0.56,0.44,35.2
1410732000000,2014,9,2013,12,50,7,0.162,0.0714,0.0909,5631.28,35.7,35.7,33.52,1,1,1,268.3,259.3,277.9,150.3,141.3,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.44,0.425,0.455,150.3,141.3,159.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00852,0.00776,0.00934,0.00034,0.00031,0.00037,0.26,0.244,0.277,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.56,32.43,36.8,33.52,31.45,35.7,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
