datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1598220000000,2020,8,2019,11,47,7,0.241,0.111,0.13,7912.56,48.2,48.2,47.1,1,1,1,398.9,384.5,414,214.9,200.5,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.462,0.444,0.479,214.9,200.5,230,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.142,0.014,0.0128,0.0153,0.00057,0.00052,0.00062,0.383,0.357,0.41,0.016,0.014,0.017,24.22,24.13,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.85,45.67,52.11,47.1,44.75,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.8
1598824800000,2020,8,2019,11,48,7,0.221,0.0874,0.133,8094.15,51.21,51.21,48.18,2,1,1.2857142857142858,364.9,349.2,380.9,220.3,196.9,144.6,138,184,8.12e-15,0,2.842e-14,0.396,0.367,0.483,220.3,196.9,237.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.14,0.0145,0.0125,0.016,0.00058,0.00051,0.00065,0.344,0.253,0.399,0.014,0.01,0.016,24.43,24.34,24.5,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.56,25.74,51.86,40.95,24.97,48.2,0,0,0,0,0,0,0.268,0,0.088,0.4,0.6,0.4,36.6
1599429600000,2020,9,2019,12,49,7,0.2,0.0835,0.117,7294.92,46.4,46.4,43.42,1,1,1,330.8,318.3,344,192.8,180.3,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.418,0.401,0.434,192.8,180.3,206,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.129,0.0121,0.0111,0.0133,0.00049,0.00044,0.00053,0.339,0.317,0.363,0.014,0.013,0.015,24.61,24.52,24.69,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.31,41.43,47.35,43.42,40.57,46.4,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
1600034400000,2020,9,2019,12,50,7,0.184,0.0835,0.101,6253.14,39.55,39.55,37.22,1,1,1,304.7,295.6,314.2,166.7,157.6,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.453,0.439,0.467,166.7,157.6,176.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.119,0.00992,0.00915,0.0107,0.0004,0.00036,0.00043,0.293,0.276,0.31,0.012,0.011,0.012,24.78,24.72,24.84,0.945,0.942,0.948,0.973,0.97,0.977,0.919,0.914,0.926,38.26,36.17,40.48,37.22,35.08,39.55,0,0,0,0,0,0,0.207,0,0.083,0.45,0.55,0.45,34
1600639200000,2020,9,2019,12,51,7,0.172,0.0835,0.0881,5433.94,34.4,34.4,32.34,1,1,1,283.6,274.6,292.6,145.6,136.6,138,138,138,0,-2.842e-14,2.842e-14,0.487,0.472,0.503,145.6,136.6,154.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00813,0.00736,0.00889,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.91,24.86,24.96,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.35,31.22,35.46,32.34,30.28,34.4,0,0,0,0,0,0,0.18,0,0.0839,0.49,0.51,0.49,31.6
1601244000000,2020,9,2019,12,52,7,0.16,0.0738,0.0859,5311.18,34.33,34.33,31.61,1,1,1,264,256.3,272.1,142,128.6,122,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.461,0.417,0.518,142,128.6,153.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00782,0.00668,0.00881,0.00031,0.00026,0.00035,0.247,0.225,0.266,0.0098,0.0089,0.011,25,24.98,25.02,0.936,0.93,0.94,0.97,0.97,0.97,0.908,0.902,0.912,32.59,29.35,35.39,31.61,28.47,34.33,0,0,0,0,0,0,0.176,0,0.0741,0.46,0.54,0.46,33.2
1601848800000,2020,10,2020,1,1,7,0.149,0.0654,0.0839,5193.4,32.13,32.13,30.91,1,1,1,246.8,240.7,253.8,138.7,132.6,108.1,97,110,0,0,0,0.438,0.403,0.453,138.7,132.6,143.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.104,0.00754,0.00702,0.00797,0.0003,0.00028,0.00032,0.239,0.229,0.249,0.0095,0.009,0.0098,25.08,25.04,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,31.87,30.43,33.13,30.91,29.52,32.13,0,0,0,0,0,0,0.172,0,0.0651,0.44,0.56,0.44,34.9
1602453600000,2020,10,2020,1,2,7,0.141,0.0587,0.0828,5141.02,31.7,31.7,30.6,1,1,1,233.9,228.4,238.8,136.9,131.4,97,97,97,0,0,0,0.415,0.406,0.425,136.9,131.4,141.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0978,0.101,0.00739,0.00692,0.0078,0.00029,0.00027,0.00031,0.235,0.225,0.243,0.0092,0.0088,0.0096,25.16,25.12,25.21,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.907,31.55,30.24,32.68,30.6,29.33,31.7,0,0,0,0,0,0,0.17,0,0.0582,0.42,0.59,0.41,36.5
1603058400000,2020,10,2020,1,3,7,0.133,0.0587,0.0748,4629.3,28.77,28.77,27.56,1,1,1,220.6,215,225.9,123.6,118,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.44,0.429,0.451,123.6,118,128.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.093,0.0969,0.00626,0.00578,0.00671,0.00025,0.00023,0.00026,0.211,0.201,0.22,0.0083,0.0079,0.0087,25.27,25.22,25.31,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.41,27.04,29.66,27.56,26.23,28.77,0,0,0,0,0,0,0.153,0,0.0582,0.44,0.56,0.44,34.8
1603663200000,2020,10,2020,1,4,7,0.126,0.0583,0.0679,4180.87,25.78,25.78,24.89,1,1,1,208.6,205.4,213.1,112.2,108.7,96.43,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.462,0.453,0.472,112.2,108.7,116,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0898,0.0924,0.00529,0.00499,0.00561,0.00021,0.0002,0.00022,0.19,0.184,0.197,0.0074,0.0072,0.0077,25.36,25.32,25.38,0.919,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.895,25.66,24.8,26.58,24.89,24.05,25.78,0,0,0,0,0,0,0.138,0,0.0581,0.46,0.54,0.46,33.2
1604268000000,2020,11,2020,2,5,7,0.128,0.0562,0.0721,4462.59,27.9,27.9,26.56,1,1,1,212.3,206.2,218,119.3,113.2,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.438,0.427,0.451,119.3,113.2,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.091,0.0952,0.00589,0.00537,0.00637,0.00023,0.00021,0.00025,0.203,0.192,0.213,0.0079,0.0075,0.0083,25.32,25.28,25.37,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.38,25.92,28.77,26.56,25.14,27.9,0,0,0,0,0,0,0.148,0,0.0559,0.44,0.56,0.44,34.9
1604872800000,2020,11,2020,2,6,7,0.134,0.0562,0.078,4837.56,30.89,30.89,28.8,1,1,1,221.9,214.4,231.1,128.9,121.4,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.419,0.402,0.434,128.9,121.4,138.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0966,0.0939,0.0998,0.00671,0.00607,0.00749,0.00026,0.00024,0.00029,0.22,0.206,0.236,0.0086,0.0081,0.0093,25.25,25.18,25.31,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.69,27.91,31.85,28.8,27.07,30.89,0,0,0,0,0,0,0.16,0,0.056,0.42,0.58,0.42,36.1
1605477600000,2020,11,2020,2,7,7,0.144,0.0562,0.088,5471.43,33.14,33.14,32.57,1,1,1,238.4,233,240.9,145.4,140,93,93,93,0,0,0,0.39,0.386,0.399,145.4,140,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.103,0.00811,0.00765,0.00832,0.00032,0.0003,0.00033,0.249,0.24,0.254,0.0098,0.0094,0.01,25.12,25.1,25.16,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.58,32.3,34.16,32.57,31.33,33.14,0,0,0,0,0,0,0.181,0,0.056,0.39,0.61,0.39,38
1606082400000,2020,11,2020,2,8,7,0.15,0.0562,0.0942,5867.36,36.66,36.66,34.92,1,1,1,248.8,244.2,256.3,155.8,151.2,93,93,93,0,0,0,0.374,0.363,0.381,155.8,151.2,163.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.109,0.00899,0.0086,0.00963,0.00036,0.00034,0.00038,0.268,0.26,0.281,0.011,0.01,0.011,25.04,24.99,25.07,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36,34.93,37.74,34.92,33.89,36.66,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
1606687200000,2020,11,2020,2,9,7,0.163,0.048,0.115,7283.75,47.4,47.4,43.36,1,1,1,269.9,256.5,285,190.6,163.5,79.29,77,93,0,-2.842e-14,2.842e-14,0.295,0.27,0.363,190.6,163.5,208,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.109,0.123,0.012,0.00965,0.0134,0.00047,0.00038,0.00053,0.329,0.282,0.359,0.013,0.011,0.014,24.89,24.8,24.99,0.952,0.943,0.956,0.979,0.971,0.98,0.931,0.916,0.937,44.29,37.81,48.36,43.36,36.72,47.4,0,0,0,0,0,0,0.241,0,0.048,0.29,0.71,0.29,44.7
1607292000000,2020,12,2020,3,10,7,0.19,0.0466,0.143,8695.8,56.68,56.68,51.76,2,1,1.7142857142857142,313.6,292.4,336.6,236.6,215.3,77,77,77,1.218e-14,-2.842e-14,2.842e-14,0.246,0.229,0.263,236.6,215.3,259.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.141,0.0165,0.0141,0.0216,0.00066,0.00056,0.00086,0.294,0.242,0.385,0.012,0.0096,0.015,24.74,24.64,24.83,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.11,25.66,51.64,32.77,24.89,48.2,0,0,0,0,0,0,0.288,0,0.047,0.25,0.75,0.25,45.8
1607896800000,2020,12,2020,3,11,7,0.23,0.0466,0.183,11091.3,73.95,73.95,66.02,2,2,2,380,347.3,416.8,303,270.3,77,77,77,0,0,0,0.203,0.185,0.222,303,270.3,339.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.156,0.145,0.169,0.042,0.0266,0.0594,0.0017,0.0011,0.0024,0.345,0.296,0.4,0.014,0.012,0.016,24.36,24.12,24.57,0.94,0.934,0.947,0.97,0.97,0.972,0.912,0.906,0.92,34.02,30.4,38.05,33.01,29.49,36.98,0,0,0,0,0,0,0.367,0,0.047,0.2,0.8,0.2,48.2
1608501600000,2020,12,2020,3,12,7,0.298,0.0629,0.235,14085.2,96.4,96.4,83.84,2,2,2,492.4,431.3,558.7,388.4,327.3,104,104,104,0,-5.684e-14,5.684e-14,0.213,0.186,0.241,388.4,327.3,454.7,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.189,0.168,0.213,0.0823,0.0535,0.114,0.0034,0.0022,0.0048,0.476,0.384,0.576,0.02,0.016,0.024,23.71,23.31,24.07,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.97,36.5,49.78,41.92,35.41,48.2,0,0,0,0,0,0,0.466,0,0.063,0.21,0.79,0.21,47.3
1609106400000,2020,12,2020,3,13,7,0.396,0.072,0.324,18542.6,121.5,121.5,110.4,3,2,2.857142857142857,654.3,583,729,535.3,479,119,104,139,8.12e-15,0,5.684e-14,0.181,0.159,0.205,535.3,479,590,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.26,0.225,0.295,0.159,0.125,0.195,0.0068,0.0053,0.0084,0.618,0.543,0.699,0.026,0.023,0.03,22.87,22.49,23.16,0.951,0.946,0.956,0.974,0.97,0.98,0.927,0.918,0.937,40.5,35.91,52.01,39.09,34.83,48.2,0,0,0,0,0,0,0.613,0,0.072,0.18,0.82,0.18,46.8
1609711200000,2021,1,2020,4,14,7,0.483,0.0841,0.399,22478.4,141.8,141.8,133.8,3,3,3,798.3,752.3,845.8,659.3,613.3,139,139,139,0,0,0,0.174,0.164,0.185,659.3,613.3,706.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.335,0.309,0.362,0.241,0.211,0.273,0.011,0.0091,0.012,0.815,0.738,0.895,0.036,0.032,0.039,22.09,21.82,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.51,42.79,48.24,44.6,41.93,47.28,0,0,0,0,0,0,0.743,0,0.084,0.17,0.83,0.17,46.5
1610316000000,2021,1,2020,4,15,7,0.564,0.0841,0.48,25833.4,165.4,165.4,153.8,4,3,3.5714285714285716,933,863.9,996.2,794,724.9,139,139,139,0,0,0,0.149,0.14,0.161,794,724.9,857.2,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.436,0.373,0.494,0.323,0.285,0.354,0.014,0.013,0.016,1,0.927,1.08,0.045,0.041,0.049,21.36,21.04,21.72,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.1,39.83,51.76,43.61,38.86,48.2,0,0,0,0,0,0,0.854,0,0.084,0.15,0.85,0.15,45.8
1610920800000,2021,1,2020,4,16,7,0.667,0.0879,0.579,30241.3,192.2,192.2,180,4,4,4,1103,1019,1201,957.4,879.6,145.3,139,150,-1.624e-14,-1.137e-13,0,0.132,0.125,0.136,957.4,879.6,1051,990,990,990,968.2,968,968.5,21.8,21.5,22,0.598,0.514,0.721,0.418,0.365,0.538,0.019,0.017,0.025,1.28,1.12,1.55,0.059,0.051,0.072,20.5,19.92,20.92,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.92,43.09,49.02,45,42.23,48.04,0,0,0,0,0,0,1,0,0.088,0.13,0.87,0.13,45.3
1611525600000,2021,1,2020,4,17,7,0.817,0.0907,0.665,32286.6,192.8,192.8,192.2,4,4,4,1350,1244,1424,1200,1094,150,150,150,101.1,0,174.4,0.111,0.105,0.121,1099,1094,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.834,0.784,0.865,0.646,0.635,0.648,0.031,0.03,0.031,1.78,1.72,1.81,0.085,0.081,0.087,19.22,18.95,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.36,48.67,50.21,48.05,47.69,48.2,0,0,0,0,0,0,1.07,0,0.152,0.11,0.81,0.19,39.5
1612130400000,2021,2,2020,5,18,7,0.891,0.119,0.665,31748.3,190.5,190.5,189,4,4,4,1473,1434,1516,1276,1237,197,197,197,175.8,136.7,218.7,0.134,0.13,0.137,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.883,0.866,0.901,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.09,18.77,18.62,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.21,47.8,48.59,47.24,46.84,47.61,0,0,0,0,0,0,1.05,0,0.226,0.13,0.75,0.25,35.6
1612735200000,2021,2,2020,5,19,7,0.968,0.107,0.665,30989.1,186.8,186.8,184.5,4,4,4,1601,1532,1689,1424,1335,177,162,197,323.9,234.7,426.8,0.111,0.0959,0.129,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.908,0.903,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.094,18.33,18.04,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.06,46.3,47.66,46.11,45.37,46.7,0,0,0,0,0,0,1.02,0,0.303,0.11,0.69,0.31,32
1613340000000,2021,2,2020,5,20,7,1.17,0.098,0.665,29101.1,180,180,173.2,4,4,4,1935,1732,2154,1773,1570,162,162,162,672.6,470.4,892.4,0.0842,0.0752,0.0935,1100,1100,1100,990,990,990,970.9,970.2,971.5,19.1,18.5,19.8,0.924,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.098,0.094,0.1,17.27,16.65,17.9,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.19,42.53,45.91,43.31,41.68,44.99,0,0,0,0,0,0,0.962,0,0.505,0.084,0.57,0.43,24.9
1613944800000,2021,2,2020,5,21,7,1.46,0.098,0.665,26839.8,164.8,164.8,159.8,4,4,4,2414,2231,2587,2252,2069,162,162,162,1152,969.5,1325,0.0673,0.0626,0.0726,1100,1100,1100,990,990,990,972.1,971.7,972.5,17.9,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.61,16.47,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.85,39.71,42.03,39.94,38.74,41.19,0,0,0,0,0,0,0.888,0,0.795,0.067,0.46,0.54,18.4
1614549600000,2021,3,2020,6,22,7,1.6,0.145,0.665,25761,154,154,153.3,4,4,4,2645,2622,2657,2406,2383,239,239,239,1306,1283,1318,0.0904,0.0899,0.0911,1100,1100,1100,990,990,990,972.7,972.6,972.7,17.3,17.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.44,15.52,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.919,0.919,39.33,39.25,39.48,38.33,38.25,38.49,0,0,0,0,0,0,0.852,0,0.935,0.091,0.42,0.58,16.1
1615154400000,2021,3,2020,6,23,7,1.57,0.145,0.665,25955.3,155.4,155.4,154.5,4,4,4,2603,2572,2626,2364,2333,239,239,239,1264,1233,1287,0.0918,0.091,0.0929,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.51,15.65,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.61,39.46,39.81,38.62,38.47,38.84,0,0,0,0,0,0,0.858,0,0.905,0.092,0.42,0.58,16.5
1615759200000,2021,3,2020,6,24,7,1.53,0.14,0.665,26318.9,157.6,157.6,156.7,4,4,4,2526,2491,2560,2295,2264,231,183,239,1195,1164,1221,0.0914,0.0735,0.0955,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.67,15.84,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.922,40.12,39.89,40.34,39.17,38.92,39.41,0,0,0,0,0,0,0.87,0,0.865,0.092,0.43,0.57,17.2
1616364000000,2021,3,2020,6,25,7,1.49,0.111,0.665,26588.4,158.5,158.5,158.3,4,4,4,2468,2461,2480,2285,2278,183,183,183,1185,1178,1197,0.0741,0.0738,0.0744,1100,1100,1100,990,990,990,972.2,972.2,972.3,17.8,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.9,15.87,15.91,0.945,0.944,0.945,0.977,0.977,0.977,0.923,0.923,0.923,40.49,40.42,40.54,39.57,39.49,39.62,0,0,0,0,0,0,0.879,0,0.825,0.074,0.45,0.55,17.8
1616968800000,2021,3,2020,6,26,7,1.53,0.122,0.665,26324,157.8,157.8,156.7,4,4,4,2525,2483,2568,2322,2300,202.4,183,217,1222,1200,1251,0.0801,0.0728,0.0859,1100,1100,1100,990,990,990,972.4,972.3,972.5,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.65,15.86,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.923,40.12,39.84,40.39,39.17,38.87,39.46,0,0,0,0,0,0,0.871,0,0.865,0.08,0.43,0.57,17.2
1617573600000,2021,4,2020,7,27,7,1.6,0.131,0.665,25758.2,154.9,154.9,153.3,4,4,4,2646,2587,2704,2429,2370,217,217,217,1329,1270,1387,0.082,0.0802,0.0839,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.33,15.61,0.943,0.942,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.33,38.95,39.71,38.33,37.92,38.74,0,0,0,0,0,0,0.852,0,0.935,0.082,0.42,0.58,16.1
1618178400000,2021,4,2020,7,28,7,1.68,0.131,0.665,25140.6,151.2,151.2,149.6,4,4,4,2779,2724,2819,2562,2507,217,217,217,1462,1407,1502,0.0781,0.077,0.0797,1100,1100,1100,990,990,990,973,972.8,973.1,17,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.05,15.28,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.46,38.2,38.82,37.41,37.13,37.79,0,0,0,0,0,0,0.831,0,1.015,0.078,0.4,0.6,15
1618783200000,2021,4,2020,7,29,7,1.69,0.131,0.665,25075.2,150.6,150.6,149.3,4,4,4,2793,2744,2823,2576,2527,217,217,217,1476,1427,1506,0.0777,0.0769,0.0791,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,15.04,15.23,0.941,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.37,38.17,38.69,37.31,37.11,37.65,0,0,0,0,0,0,0.829,0,1.025,0.078,0.39,0.61,14.8
1619388000000,2021,4,2020,7,30,7,1.59,0.141,0.665,25812.4,155.9,155.9,153.6,4,4,4,2634,2553,2716,2400,2277,233.9,217,276,1300,1177,1399,0.089,0.0799,0.108,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.3,15.69,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.921,39.41,38.87,39.94,38.41,37.84,38.98,0,0,0,0,0,0,0.854,0,0.925,0.089,0.42,0.58,16.2
1619992800000,2021,5,2020,8,31,7,1.48,0.167,0.665,26694.2,161.1,161.1,158.9,4,4,4,2445,2366,2526,2169,2090,276,276,276,1069,989.8,1150,0.113,0.109,0.117,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.76,16.14,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.922,0.925,40.64,40.12,41.16,39.72,39.17,40.28,0,0,0,0,0,0,0.883,0,0.815,0.11,0.45,0.55,18
1620597600000,2021,5,2020,8,32,7,1.34,0.167,0.665,27733.9,168.2,168.2,165.1,4,4,4,2217,2096,2332,1941,1820,276,276,276,841.2,720.2,956,0.125,0.118,0.132,1100,1100,1100,990,990,990,971.6,971.3,971.9,18.4,18.1,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.5,16.22,16.79,0.947,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,42.12,41.38,42.91,41.27,40.51,42.05,0,0,0,0,0,0,0.917,0,0.675,0.12,0.5,0.5,20.7
1621202400000,2021,5,2020,8,33,7,1.18,0.167,0.665,28946.2,175.5,175.5,172.3,4,4,4,1955,1859,2057,1679,1583,276,276,276,578.7,482.9,680.6,0.141,0.134,0.148,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.18,16.89,17.48,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.95,43.17,44.77,43.07,42.3,43.87,0,0,0,0,0,0,0.957,0,0.515,0.14,0.56,0.44,24.5
1621807200000,2021,5,2020,8,34,7,1.05,0.167,0.665,30198,182.9,182.9,179.7,4,4,4,1736,1646,1828,1460,1370,276,276,276,360.2,269.6,451.8,0.159,0.151,0.168,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.88,17.58,18.18,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.85,45.04,46.65,44.94,44.14,45.72,0,0,0,0,0,0,0.999,0,0.385,0.16,0.63,0.37,28.8
1622412000000,2021,5,2020,8,35,7,0.925,0.133,0.665,31407,190.1,190.1,186.9,4,4,4,1529,1443,1616,1310,1233,219.4,210,276,209.5,133.1,276.6,0.143,0.132,0.171,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.899,0.867,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.09,0.088,0.092,18.57,18.28,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.69,46.91,48.5,46.74,45.97,47.53,0,0,0,0,0,0,1.04,0,0.26,0.14,0.72,0.28,34
1623016800000,2021,6,2020,9,36,7,0.79,0.127,0.643,31848.6,192.8,192.8,189.6,4,4,4,1306,1190,1415,1096,980,210,210,210,32.35,0,105.1,0.161,0.148,0.176,1064,980,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.771,0.635,0.855,0.571,0.413,0.648,0.027,0.019,0.031,1.63,1.32,1.8,0.077,0.061,0.087,19.5,18.99,20.18,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.46,46.32,49.61,47.39,45.39,48.2,0,0,0,0,0,0,1.05,0,0.147,0.16,0.81,0.19,40.3
1623621600000,2021,6,2020,9,37,7,0.652,0.127,0.525,27687.6,177.3,177.3,164.8,4,4,4,1079,1006,1159,868.5,796.1,210,210,210,-3.248e-14,-1.137e-13,0,0.195,0.181,0.209,868.5,796.1,949.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.52,0.454,0.594,0.359,0.324,0.398,0.016,0.015,0.018,1.12,0.99,1.26,0.051,0.045,0.058,20.74,20.34,21.09,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,42.11,39.22,45.22,41.2,38.21,44.32,0,0,0,0,0,0,0.916,0,0.127,0.19,0.81,0.19,42.5
1624226400000,2021,6,2020,9,38,7,0.568,0.127,0.441,23806.1,144.6,144.6,141.7,3,3,3,939.3,891.4,988.8,729.3,681.4,210,210,210,0,0,0,0.224,0.212,0.236,729.3,681.4,778.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.395,0.358,0.438,0.287,0.256,0.316,0.013,0.011,0.014,0.951,0.863,1.04,0.043,0.038,0.047,21.39,21.1,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.76,46.18,51.38,47.23,45.25,48.2,0,0,0,0,0,0,0.787,0,0.127,0.22,0.78,0.22,41.9
1624831200000,2021,6,2020,9,39,7,0.507,0.119,0.389,21761,133.3,133.3,129.5,3,3,3,838.9,807.2,876.4,642.6,621.2,196.3,186,210,0,0,0,0.234,0.222,0.248,642.6,621.2,666.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.333,0.319,0.349,0.23,0.216,0.246,0.01,0.0094,0.011,0.795,0.757,0.838,0.035,0.033,0.037,21.95,21.76,22.11,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.06,42.88,45.33,43.18,42.03,44.42,0,0,0,0,0,0,0.72,0,0.118,0.23,0.77,0.23,42.9
1625436000000,2021,7,2020,10,40,7,0.469,0.116,0.353,19994.3,124.6,124.6,119,3,3,3,776.2,749.5,798.9,584.3,522.5,191.9,186,227,0,0,0,0.247,0.233,0.303,584.3,522.5,612.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.299,0.269,0.314,0.191,0.15,0.21,0.0083,0.0065,0.0092,0.695,0.597,0.743,0.03,0.026,0.032,22.3,22.16,22.51,0.953,0.948,0.955,0.977,0.97,0.98,0.931,0.92,0.936,40.59,36.46,42.39,39.67,35.37,41.54,0,0,0,0,0,0,0.661,0,0.116,0.25,0.75,0.25,42.6
1626040800000,2021,7,2020,10,41,7,0.426,0.137,0.289,16417.3,104,104,97.72,3,2,2.2857142857142856,704.5,672.1,738.3,477.5,445.1,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.322,0.307,0.338,477.5,445.1,511.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.243,0.225,0.263,0.125,0.109,0.143,0.0054,0.0047,0.0062,0.6,0.558,0.65,0.026,0.024,0.028,22.68,22.57,22.83,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,45.6,34.97,51.68,43.96,33.93,48.2,0,0,0,0,0,0,0.543,0,0.137,0.32,0.68,0.32,38.5
1626645600000,2021,7,2020,10,42,7,0.384,0.137,0.246,14472.9,91.6,91.6,86.15,2,2,2,634.4,607.9,662,407.4,380.9,227,227,227,1.624e-14,0,5.684e-14,0.358,0.343,0.373,407.4,380.9,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.0913,0.0788,0.104,0.0039,0.0033,0.0044,0.517,0.477,0.56,0.022,0.02,0.024,23.05,22.89,23.19,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.96,41.26,46.73,43.07,40.38,45.8,0,0,0,0,0,0,0.479,0,0.138,0.36,0.64,0.36,37.7
1627250400000,2021,7,2020,10,43,7,0.348,0.134,0.214,12599.1,78.88,78.88,74.99,2,2,2,575,551.3,599.4,354.1,332.8,220.9,184,227,0,-5.684e-14,5.684e-14,0.384,0.334,0.406,354.1,332.8,372.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.181,0.195,0.0662,0.0561,0.0748,0.0028,0.0023,0.0032,0.436,0.404,0.464,0.018,0.017,0.02,23.38,23.24,23.48,0.949,0.946,0.951,0.973,0.97,0.977,0.924,0.918,0.929,38.53,36.24,40.38,37.5,35.15,39.44,0,0,0,0,0,0,0.417,0,0.134,0.39,0.61,0.39,36.2
1627855200000,2021,8,2020,11,44,7,0.314,0.111,0.203,12004,76.71,76.71,71.45,2,2,2,519.1,496.3,543.4,335.1,312.3,184,184,184,-8.12e-15,-5.684e-14,0,0.355,0.339,0.371,335.1,312.3,359.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.171,0.187,0.0572,0.0464,0.0686,0.0024,0.0019,0.0029,0.405,0.371,0.441,0.017,0.015,0.018,23.66,23.51,23.8,0.946,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,36.78,34.36,39.35,35.73,33.33,38.36,0,0,0,0,0,0,0.397,0,0.111,0.35,0.65,0.35,38.2
1628460000000,2021,8,2020,11,45,7,0.284,0.111,0.173,10251.5,65.13,65.13,61.02,2,2,2,469.5,450.7,488.9,285.5,266.7,184,184,184,0,0,0,0.392,0.376,0.408,285.5,266.7,304.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0338,0.0249,0.0429,0.0014,0.001,0.0018,0.33,0.302,0.359,0.014,0.012,0.015,23.96,23.84,24.07,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.45,29.39,33.57,30.51,28.51,32.56,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1629064800000,2021,8,2020,11,46,7,0.259,0.111,0.147,8739.7,55.67,55.67,52.02,2,1,1.8571428571428572,427.9,412.1,444.4,243.9,228.1,184,184,184,-4.06e-15,-2.842e-14,0,0.43,0.414,0.446,243.9,228.1,260.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.152,0.0173,0.0151,0.0219,0.00071,0.00062,0.0009,0.293,0.258,0.407,0.012,0.011,0.017,24.18,24.11,24.26,0.933,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.66,25.66,51.73,29.45,24.89,48.2,0,0,0,0,0,0,0.289,0,0.112,0.43,0.57,0.43,33.7
1629669600000,2021,8,2020,11,47,7,0.237,0.111,0.126,7768.97,48.2,48.2,46.24,1,1,1,392.5,378.5,406.9,208.5,194.5,184,184,184,1.218e-14,-2.842e-14,2.842e-14,0.469,0.452,0.486,208.5,194.5,222.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.139,0.0135,0.0123,0.0147,0.00055,0.0005,0.0006,0.372,0.347,0.397,0.015,0.014,0.016,24.27,24.17,24.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.44,44.3,50.64,46.24,43.41,48.2,0,0,0,0,0,0,0.257,0,0.111,0.47,0.53,0.47,32.8
1630274400000,2021,8,2020,11,48,7,0.218,0.0914,0.126,7757.14,48.2,48.2,46.17,1,1,1,360.2,344.9,374.9,209.1,186.8,151.1,138,184,1.218e-14,0,2.842e-14,0.418,0.377,0.496,209.1,186.8,227.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.127,0.137,0.0135,0.0116,0.0151,0.00055,0.00047,0.00061,0.37,0.333,0.402,0.015,0.013,0.016,24.43,24.37,24.51,0.956,0.951,0.958,0.98,0.98,0.98,0.937,0.932,0.939,47.88,42.54,52.14,46.17,41.69,48.2,0,0,0,0,0,0,0.257,0,0.092,0.42,0.58,0.42,35.6
1630879200000,2021,9,2020,12,49,7,0.197,0.0835,0.114,7125.74,45.44,45.44,42.42,1,1,1,326.4,313.9,339.6,188.4,175.9,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.423,0.406,0.44,188.4,175.9,201.7,990,990,990,965,965,965.1,25,24.9,25,0.123,0.118,0.128,0.0118,0.0107,0.0129,0.00047,0.00043,0.00052,0.331,0.309,0.355,0.013,0.012,0.014,24.64,24.55,24.72,0.951,0.948,0.955,0.979,0.977,0.98,0.932,0.926,0.936,43.31,40.42,46.36,42.42,39.49,45.44,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,36.2
1631484000000,2021,9,2020,12,50,7,0.18,0.0835,0.097,6003.27,38.48,38.48,35.73,1,1,1,298.3,287.4,309.9,160.3,149.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.463,0.445,0.48,160.3,149.4,171.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.00938,0.00845,0.0104,0.00037,0.00034,0.00041,0.281,0.262,0.302,0.011,0.01,0.012,24.82,24.75,24.89,0.943,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.79,34.25,39.47,35.73,33.22,38.48,0,0,0,0,0,0,0.199,0,0.083,0.46,0.54,0.46,33.4
1632088800000,2021,9,2020,12,51,7,0.167,0.0835,0.0834,5140.18,32.66,32.66,30.6,1,1,1,275.9,266.9,285,137.9,128.9,138,138,138,0,-2.842e-14,2.842e-14,0.5,0.484,0.517,137.9,128.9,147,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00747,0.00671,0.00824,0.0003,0.00027,0.00033,0.241,0.225,0.257,0.0096,0.0089,0.01,24.96,24.9,25.01,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.54,29.42,33.67,30.6,28.54,32.66,0,0,0,0,0,0,0.17,0,0.0836,0.5,0.5,0.5,30.8
1632693600000,2021,9,2020,12,52,7,0.156,0.0728,0.0832,5137.95,36.18,36.18,30.58,1,1,1,257.9,253,263.9,137.5,117.4,120.4,97,138,-2.03e-15,-2.842e-14,2.842e-14,0.466,0.375,0.54,137.5,117.4,161.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0978,0.108,0.00744,0.00573,0.00947,0.00029,0.00023,0.00037,0.238,0.205,0.278,0.0094,0.0081,0.011,25.03,24.99,25.07,0.933,0.924,0.943,0.97,0.97,0.97,0.905,0.896,0.915,31.53,26.68,37.3,30.58,25.88,36.18,0,0,0,0,0,0,0.17,0,0.0728,0.47,0.53,0.47,32.9
1633298400000,2021,10,2021,1,1,7,0.154,0.0587,0.0952,5925.62,36.25,36.25,35.27,1,1,1,254.5,247.8,258.7,157.5,150.8,97,97,97,-8.12e-15,-2.842e-14,0,0.381,0.375,0.391,157.5,150.8,161.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00913,0.00857,0.0095,0.00036,0.00034,0.00038,0.271,0.259,0.279,0.011,0.01,0.011,25.01,24.99,25.05,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,36.36,34.8,37.36,35.27,33.76,36.25,0,0,0,0,0,0,0.196,0,0.0588,0.38,0.62,0.38,38.5
1633903200000,2021,10,2021,1,2,7,0.143,0.0665,0.0769,4748.03,30.01,30.01,28.26,1,1,1,237.1,230.6,244.8,127.1,120.5,110,110,110,0,-1.421e-14,1.421e-14,0.464,0.449,0.477,127.1,120.5,134.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0984,0.0961,0.101,0.00655,0.006,0.00721,0.00026,0.00024,0.00028,0.219,0.207,0.233,0.0086,0.0082,0.0092,25.16,25.1,25.21,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.14,27.59,30.94,28.26,26.76,30.01,0,0,0,0,0,0,0.157,0,0.0661,0.47,0.54,0.46,33.2
1634508000000,2021,10,2021,1,3,7,0.137,0.062,0.075,4639.87,29.77,29.77,27.62,1,1,1,226.6,223.2,230.3,124.1,115.9,102.6,97,110,-2.03e-15,-1.421e-14,0,0.453,0.421,0.487,124.1,115.9,133.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0961,0.0944,0.0985,0.0063,0.0056,0.00708,0.00025,0.00022,0.00028,0.212,0.199,0.228,0.0083,0.0078,0.009,25.23,25.19,25.25,0.927,0.922,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.47,26.47,30.69,27.62,25.68,29.77,0,0,0,0,0,0,0.153,0,0.062,0.45,0.55,0.45,33.9
1635112800000,2021,10,2021,1,4,7,0.139,0.0587,0.0806,5000.72,30.51,30.51,29.77,1,1,1,230.3,227.3,233.6,133.3,130.3,97,97,97,0,0,0,0.421,0.415,0.427,133.3,130.3,136.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0974,0.0996,0.00708,0.00682,0.00736,0.00028,0.00027,0.00029,0.228,0.223,0.234,0.009,0.0088,0.0092,25.19,25.16,25.21,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.69,29.98,31.46,29.77,29.08,30.51,0,0,0,0,0,0,0.165,0,0.0584,0.42,0.58,0.42,36
1635717600000,2021,11,2021,2,5,7,0.143,0.0562,0.0864,5375.51,33.2,33.2,32,1,1,1,235.9,228.6,241.2,142.9,135.6,93,93,93,0,0,0,0.395,0.386,0.407,142.9,135.6,148.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0989,0.103,0.0079,0.00728,0.00835,0.00031,0.00029,0.00033,0.245,0.232,0.254,0.0096,0.0091,0.01,25.14,25.1,25.2,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.99,31.27,34.23,32,30.33,33.2,0,0,0,0,0,0,0.178,0,0.0566,0.39,0.6,0.4,37.6
1636322400000,2021,11,2021,2,6,7,0.141,0.0562,0.0843,5242.24,32.76,32.76,31.2,1,1,1,232.5,228.6,239.3,139.5,135.6,93,93,93,0,0,0,0.4,0.389,0.407,139.5,135.6,146.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0989,0.103,0.0076,0.00728,0.00819,0.0003,0.00029,0.00032,0.239,0.232,0.251,0.0094,0.0091,0.0099,25.17,25.11,25.2,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.17,31.27,33.78,31.2,30.33,32.76,0,0,0,0,0,0,0.173,0,0.0567,0.4,0.6,0.4,37.2
1636927200000,2021,11,2021,2,7,7,0.145,0.0562,0.0885,5504.37,33.33,33.33,32.76,1,1,1,239.3,236.6,241.8,146.3,143.6,93,93,93,0,0,0,0.389,0.385,0.393,146.3,143.6,148.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00819,0.00795,0.00839,0.00032,0.00031,0.00033,0.251,0.246,0.255,0.0099,0.0097,0.01,25.11,25.09,25.13,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.78,33.13,34.36,32.76,32.14,33.33,0,0,0,0,0,0,0.182,0,0.0565,0.39,0.61,0.39,38
1637532000000,2021,11,2021,2,8,7,0.146,0.0562,0.0897,5583.91,33.82,33.82,33.24,1,1,1,241.4,239,243.9,148.4,146,93,93,93,0,0,0,0.385,0.381,0.389,148.4,146,150.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.103,0.104,0.00836,0.00816,0.00858,0.00033,0.00032,0.00034,0.255,0.25,0.259,0.01,0.0099,0.01,25.1,25.08,25.12,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.27,33.71,34.87,33.24,32.7,33.82,0,0,0,0,0,0,0.185,0,0.0563,0.38,0.61,0.39,38.2
1638136800000,2021,11,2021,2,9,7,0.146,0.0493,0.0964,6027.3,37.02,37.02,35.88,1,1,1,241,240.1,242.8,159.4,148.5,81.57,77,93,0,0,0,0.338,0.319,0.385,159.4,148.5,164.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.103,0.107,0.0093,0.00837,0.00971,0.00037,0.00033,0.00038,0.273,0.255,0.281,0.011,0.01,0.011,25.08,25.07,25.1,0.942,0.938,0.943,0.971,0.97,0.972,0.915,0.91,0.917,36.94,34.29,38.09,35.88,33.27,37.02,0,0,0,0,0,0,0.199,0,0.0496,0.34,0.66,0.34,41.3
1638741600000,2021,12,2021,3,10,7,0.153,0.0435,0.11,6916.05,46.22,46.22,41.17,1,1,1,253,243.1,261.2,181.2,166.1,71.86,59,77,8.12e-15,0,2.842e-14,0.285,0.226,0.317,181.2,166.1,202.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.108,0.119,0.0111,0.00987,0.0129,0.00044,0.00039,0.00051,0.311,0.285,0.347,0.012,0.011,0.014,24.98,24.91,25.06,0.949,0.944,0.955,0.978,0.973,0.98,0.927,0.918,0.936,42.11,38.54,47.17,41.17,37.49,46.22,0,0,0,0,0,0,0.229,0,0.043,0.28,0.72,0.28,45.2
1639346400000,2021,12,2021,3,11,7,0.165,0.0357,0.129,8020.93,48.2,48.2,47.74,1,1,1,272,263.6,283.3,213,204.6,59,59,59,1.624e-14,0,2.842e-14,0.217,0.208,0.224,213,204.6,224.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.119,0.126,0.0139,0.0131,0.0148,0.00055,0.00052,0.00059,0.366,0.351,0.386,0.015,0.014,0.015,24.85,24.78,24.89,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.68,47.74,52.29,47.74,46.78,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,48.6
1639951200000,2021,12,2021,3,12,7,0.179,0.0357,0.144,8735.99,53.62,53.62,52,2,2,2,296.6,286.9,303.8,237.6,227.9,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.199,0.194,0.206,237.6,227.9,244.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.128,0.134,0.0159,0.0151,0.0166,0.00064,0.0006,0.00066,0.25,0.239,0.258,0.01,0.0095,0.01,24.86,24.82,24.91,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.8,25.68,27.64,26,24.91,26.81,0,0,0,0,0,0,0.289,0,0.035,0.2,0.8,0.2,48.8
1640556000000,2021,12,2021,3,13,7,0.191,0.0381,0.153,9313.94,57.41,57.41,55.44,2,2,2,316.3,305.7,329.8,253.3,246.7,63,59,73,4.06e-15,0,2.842e-14,0.199,0.184,0.225,253.3,246.7,262.1,990,990,990,965,964.9,965,25,25,25.1,0.137,0.134,0.14,0.0188,0.0167,0.0227,0.00075,0.00067,0.00091,0.269,0.26,0.282,0.011,0.01,0.011,24.75,24.68,24.81,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.58,27.86,29.59,27.72,27.03,28.7,0,0,0,0,0,0,0.308,0,0.038,0.2,0.8,0.2,48.8
1641160800000,2022,1,2021,4,14,7,0.221,0.0442,0.177,10712.3,69.8,69.8,63.76,2,2,2,365.3,338.3,393.5,292.3,265.3,73,73,73,0,0,0,0.2,0.186,0.216,292.3,265.3,320.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.143,0.162,0.037,0.0242,0.0503,0.0015,0.00097,0.002,0.329,0.288,0.371,0.013,0.012,0.015,24.44,24.26,24.62,0.938,0.933,0.944,0.97,0.97,0.97,0.91,0.905,0.915,32.87,29.87,35.98,31.88,28.97,34.9,0,0,0,0,0,0,0.354,0,0.044,0.2,0.8,0.2,48.5
1641765600000,2022,1,2021,4,15,7,0.254,0.0442,0.21,12702.7,77.82,77.82,75.61,2,2,2,419.7,401.4,429.3,346.7,328.4,73,73,73,0,0,0,0.174,0.17,0.182,346.7,328.4,356.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.171,0.165,0.175,0.0626,0.054,0.0672,0.0026,0.0022,0.0027,0.41,0.383,0.425,0.017,0.016,0.017,24.1,24.04,24.21,0.948,0.945,0.949,0.974,0.97,0.976,0.923,0.916,0.926,38.83,36.84,39.88,37.81,35.74,38.91,0,0,0,0,0,0,0.42,0,0.044,0.17,0.83,0.17,50
1642370400000,2022,1,2021,4,16,7,0.272,0.0442,0.228,13824.1,86.25,86.25,82.29,2,2,2,449.4,430.7,467.9,376.4,357.7,73,73,73,0,0,0,0.163,0.156,0.169,376.4,357.7,394.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.182,0.175,0.188,0.0767,0.0678,0.0854,0.0031,0.0028,0.0035,0.455,0.427,0.483,0.019,0.017,0.02,23.92,23.81,24.03,0.952,0.949,0.954,0.979,0.976,0.98,0.932,0.927,0.935,42.03,40.02,44,41.14,39.07,43.12,0,0,0,0,0,0,0.457,0,0.044,0.16,0.84,0.16,50.8
1642975200000,2022,1,2021,4,17,7,0.309,0.0442,0.265,15659.6,96.4,96.4,93.21,2,2,2,511.6,474.7,554,438.6,401.7,73,73,73,1.624e-14,0,5.684e-14,0.143,0.132,0.154,438.6,401.7,481,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.204,0.191,0.221,0.106,0.0886,0.126,0.0044,0.0037,0.0053,0.549,0.493,0.615,0.023,0.02,0.026,23.55,23.29,23.77,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.43,44.72,52.51,46.61,43.83,48.2,0,0,0,0,0,0,0.518,0,0.044,0.14,0.86,0.14,50.7
1643580000000,2022,1,2021,4,18,7,0.369,0.0504,0.318,18458.3,117.4,117.4,109.9,3,3,3,609.6,568,648.4,526.4,495,83.29,73,85,-8.12e-15,-5.684e-14,0,0.137,0.129,0.146,526.4,495,563.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.249,0.229,0.27,0.153,0.133,0.177,0.0065,0.0056,0.0075,0.581,0.527,0.643,0.025,0.022,0.027,23.08,22.86,23.32,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.67,35.68,40.07,36.62,34.61,39.12,0,0,0,0,0,0,0.61,0,0.051,0.14,0.86,0.14,50
1644184800000,2022,2,2021,5,19,7,0.416,0.0566,0.359,20714.6,126.9,126.9,123.3,3,3,3,687.7,658.5,719.7,594.1,573.5,93.57,85,105,0,0,0,0.136,0.124,0.151,594.1,573.5,614.7,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.289,0.276,0.303,0.198,0.184,0.212,0.0085,0.0078,0.0091,0.697,0.66,0.733,0.03,0.028,0.032,22.65,22.49,22.81,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.931,0.936,41.96,40.72,43.16,41.1,39.81,42.29,0,0,0,0,0,0,0.685,0,0.057,0.14,0.86,0.14,49.8
1644789600000,2022,2,2021,5,20,7,0.472,0.0635,0.409,23057.1,144.6,144.6,137.2,3,3,3,780.8,732.6,834.2,675.8,627.6,105,105,105,0,0,0,0.135,0.126,0.143,675.8,627.6,729.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.337,0.31,0.368,0.252,0.22,0.288,0.011,0.0095,0.013,0.836,0.755,0.926,0.036,0.033,0.041,22.14,21.84,22.41,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.77,43.94,49.81,45.75,43.06,48.2,0,0,0,0,0,0,0.762,0,0.063,0.13,0.87,0.13,48.8
1645394400000,2022,2,2021,5,21,7,0.592,0.0635,0.528,28181,189.1,189.1,167.7,4,3,3.857142857142857,978,859.8,1115,873,754.8,105,105,105,0,-1.137e-13,1.137e-13,0.108,0.0941,0.122,873,754.8,1010,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.499,0.389,0.636,0.364,0.304,0.446,0.016,0.013,0.021,1.11,0.945,1.36,0.05,0.042,0.063,21.1,20.37,21.69,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.87,39.66,51.2,43.66,38.68,48.2,0,0,0,0,0,0,0.932,0,0.064,0.11,0.89,0.11,47.6
1645999200000,2022,2,2021,5,22,7,0.756,0.104,0.646,32167.5,192.8,192.8,191.5,4,4,4,1249,1156,1330,1077,1010,171.9,105,183,9.533,-1.137e-13,46.79,0.137,0.0908,0.153,1068,1010,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.749,0.665,0.816,0.576,0.445,0.648,0.027,0.021,0.031,1.62,1.39,1.76,0.076,0.065,0.084,19.7,19.3,20.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.19,47.54,50.05,47.87,46.59,48.2,0,0,0,0,0,0,1.06,0,0.11,0.14,0.85,0.15,42.5
1646604000000,2022,3,2021,6,23,7,0.857,0.111,0.665,32104.2,192.8,192.8,191.1,4,4,4,1417,1363,1456,1234,1180,183,183,183,134,80,172.6,0.129,0.126,0.134,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.853,0.83,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.98,18.84,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.76,48.39,49.29,47.77,47.42,48.2,0,0,0,0,0,0,1.06,0,0.192,0.13,0.78,0.22,37.5
1647208800000,2022,3,2021,6,24,7,0.892,0.111,0.665,31749.7,189.3,189.3,189,4,4,4,1474,1465,1484,1291,1282,183,183,183,191.4,182,200.9,0.124,0.123,0.125,1100,1100,1100,990,990,990,969.4,969.4,969.4,20.6,20.6,20.6,0.877,0.873,0.881,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.83,0.089,0.088,0.089,18.77,18.74,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.21,48.12,48.3,47.25,47.16,47.34,0,0,0,0,0,0,1.05,0,0.227,0.12,0.75,0.25,35.6
1647813600000,2022,3,2021,6,25,7,0.926,0.111,0.665,31401.2,188.5,188.5,186.9,4,4,4,1530,1487,1590,1347,1304,183,183,183,247.5,204.1,306.8,0.12,0.115,0.123,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.897,0.882,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.09,0.089,0.092,18.57,18.37,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.15,48.09,46.73,46.2,47.13,0,0,0,0,0,0,1.04,0,0.261,0.12,0.72,0.28,33.9
1648418400000,2022,3,2021,6,26,7,1.02,0.102,0.665,30445.8,184,184,181.2,4,4,4,1694,1613,1773,1526,1430,168,148,183,425.9,329.7,525.1,0.0996,0.0835,0.113,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.919,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.02,17.76,18.29,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.23,45.52,46.95,45.31,44.61,46.01,0,0,0,0,0,0,1.01,0,0.355,0.1,0.65,0.35,29.8
1649023200000,2022,4,2021,7,27,7,1.13,0.0895,0.665,29404.9,177.6,177.6,175,4,4,4,1873,1797,1957,1725,1649,148,148,148,624.6,549,708.9,0.0791,0.0756,0.0824,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.17,17.68,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.65,43.91,45.31,43.76,43.03,44.41,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1649628000000,2022,4,2021,7,28,7,1.26,0.0895,0.665,28299.1,170.8,170.8,168.4,4,4,4,2087,1996,2169,1939,1848,148,148,148,838.7,747.8,921,0.071,0.0682,0.0742,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.82,16.62,17.04,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,42.97,42.44,43.57,42.11,41.59,42.7,0,0,0,0,0,0,0.936,0,0.595,0.071,0.53,0.47,22.5
1650232800000,2022,4,2021,7,29,7,1.36,0.0895,0.665,27572.4,165.7,165.7,164.1,4,4,4,2255,2195,2298,2107,2047,148,148,148,1007,946.6,1050,0.0656,0.0644,0.0674,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.31,16.56,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.88,41.6,42.27,41.03,40.74,41.42,0,0,0,0,0,0,0.912,0,0.695,0.066,0.49,0.51,20.3
1650837600000,2022,4,2021,7,30,7,1.44,0.101,0.665,27030.2,162.5,162.5,160.9,4,4,4,2373,2317,2430,2207,2154,166.3,148,276,1107,1054,1163,0.07,0.0614,0.114,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.12,15.99,16.26,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.11,40.74,41.48,40.22,39.83,40.61,0,0,0,0,0,0,0.894,0,0.775,0.07,0.46,0.54,18.8
1651442400000,2022,5,2021,8,31,7,1.47,0.167,0.665,26751.7,159.9,159.9,159.2,4,4,4,2433,2411,2445,2157,2135,276,276,276,1057,1035,1069,0.113,0.113,0.114,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.95,16.03,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.72,40.64,40.87,39.81,39.73,39.96,0,0,0,0,0,0,0.885,0,0.805,0.11,0.45,0.55,18.2
1652047200000,2022,5,2021,8,32,7,1.39,0.167,0.665,27353.1,165.8,165.8,162.8,4,4,4,2303,2191,2392,2027,1915,276,276,276,926.9,815,1016,0.12,0.115,0.126,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.08,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.57,40.99,42.29,40.7,40.09,41.45,0,0,0,0,0,0,0.905,0,0.725,0.12,0.48,0.52,19.7
1652652000000,2022,5,2021,8,33,7,1.21,0.167,0.665,28710.1,175.3,175.3,170.9,4,4,4,2004,1866,2143,1728,1590,276,276,276,627.7,489.9,767.4,0.138,0.129,0.148,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.05,16.68,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.6,42.6,44.71,42.72,41.75,43.81,0,0,0,0,0,0,0.949,0,0.545,0.14,0.55,0.45,23.7
1653256800000,2022,5,2021,8,34,7,1.04,0.167,0.665,30313.7,184.2,184.2,180.4,4,4,4,1716,1606,1828,1440,1330,276,276,276,340.2,230.2,451.8,0.161,0.151,0.172,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.95,17.58,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.03,45.04,47,45.11,44.14,46.06,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1653861600000,2022,5,2021,8,35,7,0.895,0.138,0.665,31722.4,192,192,188.8,4,4,4,1479,1394,1570,1250,1184,228.9,210,276,150.2,83.53,196.1,0.154,0.139,0.18,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.878,0.846,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.76,18.43,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.32,48.98,47.21,46.37,48,0,0,0,0,0,0,1.05,0,0.23,0.15,0.74,0.26,35.4
1654466400000,2022,6,2021,9,36,7,0.733,0.127,0.603,30674.7,192.8,192.8,182.6,4,4,4,1212,1102,1342,1002,891.9,210,210,210,4.546,-1.137e-13,31.82,0.174,0.157,0.191,997.7,891.9,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.671,0.542,0.825,0.477,0.371,0.648,0.022,0.017,0.031,1.42,1.16,1.77,0.067,0.053,0.084,20.01,19.25,20.62,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.64,43.06,49.49,45.65,42.2,48.2,0,0,0,0,0,0,1.01,0,0.13,0.17,0.82,0.18,41.8
1655071200000,2022,6,2021,9,37,7,0.605,0.127,0.478,25352.5,164.3,164.3,150.9,4,3,3.4285714285714284,1001,938.6,1073,791,728.6,210,210,210,-1.624e-14,-1.137e-13,0,0.21,0.196,0.224,791,728.6,862.7,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.449,0.392,0.515,0.321,0.288,0.357,0.015,0.013,0.016,1.03,0.95,1.11,0.046,0.043,0.051,21.09,20.77,21.4,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.22,39.84,51.89,44.6,38.87,48.2,0,0,0,0,0,0,0.838,0,0.127,0.21,0.79,0.21,41.9
1655676000000,2022,6,2021,9,38,7,0.531,0.127,0.404,22398.3,140.8,140.8,133.3,3,3,3,877.3,834.2,922.5,667.3,624.2,210,210,210,0,0,0,0.24,0.228,0.252,667.3,624.2,712.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.35,0.325,0.378,0.247,0.218,0.277,0.011,0.0096,0.012,0.839,0.766,0.918,0.037,0.034,0.041,21.75,21.49,22,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.35,42.87,47.89,44.44,42.01,46.93,0,0,0,0,0,0,0.741,0,0.127,0.24,0.76,0.24,42.2
1656280800000,2022,6,2021,9,39,7,0.478,0.121,0.357,20161.6,123.8,123.8,120,3,3,3,790.1,762.4,821.2,590.4,576.4,199.7,186,210,0,0,0,0.253,0.239,0.266,590.4,576.4,611.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.304,0.293,0.318,0.195,0.186,0.209,0.0085,0.0081,0.0092,0.707,0.681,0.745,0.031,0.03,0.033,22.23,22.07,22.37,0.953,0.953,0.955,0.978,0.976,0.98,0.932,0.93,0.935,40.91,40.15,42.09,40,39.2,41.25,0,0,0,0,0,0,0.667,0,0.121,0.25,0.75,0.25,42.2
1656885600000,2022,7,2021,10,40,7,0.433,0.112,0.32,18200.9,115,115,108.3,3,3,3,715.6,682.8,749.5,529.6,496.8,186,186,186,-8.12e-15,-5.684e-14,0,0.26,0.248,0.272,529.6,496.8,563.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.267,0.248,0.286,0.155,0.133,0.177,0.0067,0.0057,0.0077,0.602,0.548,0.66,0.026,0.023,0.029,22.64,22.44,22.82,0.949,0.946,0.952,0.971,0.97,0.975,0.922,0.918,0.927,37.18,35.06,39.34,36.11,34.01,38.34,0,0,0,0,0,0,0.602,0,0.113,0.26,0.74,0.26,42
1657490400000,2022,7,2021,10,41,7,0.389,0.137,0.252,14759,93.55,93.55,87.85,2,2,2,643,614.7,672.1,416,387.7,227,227,227,0,-5.684e-14,5.684e-14,0.353,0.338,0.369,416,387.7,445.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.211,0.201,0.225,0.0953,0.082,0.109,0.0041,0.0035,0.0047,0.53,0.487,0.577,0.023,0.021,0.025,23,22.83,23.15,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,44.82,41.97,47.73,43.93,41.13,46.77,0,0,0,0,0,0,0.488,0,0.137,0.35,0.65,0.35,37.9
1658095200000,2022,7,2021,10,42,7,0.351,0.137,0.214,12578.1,80.27,80.27,74.87,2,2,2,581,556.5,605.7,354,329.5,227,227,227,0,-5.684e-14,5.684e-14,0.391,0.375,0.408,354,329.5,378.7,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.18,0.197,0.0661,0.0545,0.0778,0.0028,0.0023,0.0033,0.436,0.399,0.473,0.018,0.017,0.02,23.35,23.2,23.5,0.949,0.946,0.952,0.973,0.97,0.978,0.924,0.917,0.931,38.46,35.89,41.03,37.43,34.82,40.14,0,0,0,0,0,0,0.416,0,0.137,0.39,0.61,0.39,35.8
1658700000000,2022,7,2021,10,43,7,0.319,0.137,0.182,10709.5,68.23,68.23,63.75,2,2,2,528,507,549.6,301,280,227,227,227,0,-5.684e-14,5.684e-14,0.43,0.413,0.448,301,280,322.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.17,0.163,0.178,0.0411,0.0312,0.0513,0.0017,0.0013,0.0021,0.357,0.325,0.389,0.015,0.013,0.016,23.67,23.54,23.79,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,32.86,30.6,35.17,31.87,29.68,34.12,0,0,0,0,0,0,0.354,0,0.137,0.43,0.57,0.43,33.6
1659304800000,2022,8,2021,11,44,7,0.29,0.111,0.178,10590.6,67.45,67.45,63.04,2,2,2,479.1,459.1,500.2,295.1,275.1,184,184,184,0,0,0,0.384,0.368,0.401,295.1,275.1,316.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.158,0.172,0.0383,0.0289,0.0482,0.0016,0.0012,0.002,0.345,0.315,0.376,0.014,0.013,0.016,23.9,23.77,24.02,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.49,30.32,34.77,31.52,29.41,33.73,0,0,0,0,0,0,0.35,0,0.112,0.38,0.61,0.39,36.5
1659909600000,2022,8,2021,11,45,7,0.263,0.111,0.152,9007.81,57.47,57.47,53.62,2,2,2,434.9,418.4,452.9,250.9,234.4,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.423,0.406,0.44,250.9,234.4,268.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0192,0.0157,0.0259,0.00079,0.00064,0.0011,0.28,0.26,0.305,0.011,0.011,0.013,24.16,24.06,24.26,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.64,25.78,29.63,26.81,25.01,28.74,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.3
1660514400000,2022,8,2021,11,46,7,0.241,0.111,0.129,7886.79,48.2,48.2,46.95,1,1,1,397.9,383.1,413.2,213.9,199.1,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.463,0.445,0.48,213.9,199.1,229.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.141,0.0139,0.0127,0.0152,0.00057,0.00051,0.00062,0.381,0.355,0.409,0.015,0.014,0.017,24.23,24.13,24.33,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.62,45.36,51.95,46.95,44.45,48.2,0,0,0,0,0,0,0.261,0,0.112,0.46,0.54,0.46,32.7
1661119200000,2022,8,2021,11,47,7,0.221,0.111,0.11,6811.3,43.41,43.41,40.54,1,1,1,366.1,353.9,378.5,182.1,169.9,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.503,0.486,0.52,182.1,169.9,194.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.125,0.121,0.129,0.0112,0.0102,0.0123,0.00045,0.00041,0.0005,0.324,0.303,0.347,0.013,0.012,0.014,24.45,24.36,24.53,0.95,0.946,0.953,0.978,0.973,0.98,0.929,0.921,0.934,41.46,38.66,44.3,40.54,37.62,43.41,0,0,0,0,0,0,0.225,0,0.111,0.5,0.5,0.5,30.8
1661724000000,2022,8,2021,11,48,7,0.203,0.0954,0.108,6711.63,44.83,44.83,39.95,1,1,1,336.4,321.9,349.8,178.7,157.6,157.7,138,184,0,-2.842e-14,2.842e-14,0.468,0.41,0.539,178.7,157.6,198.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.116,0.127,0.0109,0.00914,0.0127,0.00044,0.00037,0.00051,0.316,0.281,0.35,0.013,0.011,0.014,24.6,24.56,24.67,0.948,0.942,0.955,0.976,0.97,0.98,0.926,0.914,0.935,40.92,35.83,45.74,39.95,34.75,44.83,0,0,0,0,0,0,0.222,0,0.095,0.47,0.53,0.47,33.1
1662328800000,2022,9,2021,12,49,7,0.184,0.0817,0.102,6362.53,40.3,40.3,37.87,1,1,1,304.4,292.1,317.2,169.2,158.2,135.1,118,138,0,-2.842e-14,2.842e-14,0.444,0.404,0.466,169.2,158.2,179.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.112,0.12,0.0101,0.00919,0.011,0.0004,0.00037,0.00044,0.297,0.277,0.315,0.012,0.011,0.013,24.78,24.7,24.84,0.945,0.942,0.949,0.974,0.97,0.979,0.921,0.914,0.928,38.88,36.29,41.18,37.87,35.2,40.3,0,0,0,0,0,0,0.21,0,0.082,0.44,0.55,0.45,34.6
1662933600000,2022,9,2021,12,50,7,0.168,0.0714,0.0966,5998.2,38.16,38.16,35.7,1,1,1,277.7,268.3,288,159.7,150.3,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.425,0.41,0.44,159.7,150.3,170,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.113,0.00932,0.00852,0.0102,0.00037,0.00034,0.00041,0.277,0.26,0.295,0.011,0.01,0.012,24.91,24.85,24.97,0.942,0.939,0.946,0.971,0.97,0.974,0.915,0.911,0.921,36.77,34.56,39.17,35.7,33.53,38.16,0,0,0,0,0,0,0.198,0,0.0714,0.42,0.57,0.43,35.7
1663538400000,2022,9,2021,12,51,7,0.155,0.0714,0.084,5195.81,32.84,32.84,30.93,1,1,1,257,248.3,265.3,139,130.3,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.46,0.445,0.475,139,130.3,147.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0992,0.105,0.00756,0.00683,0.00827,0.0003,0.00027,0.00033,0.24,0.224,0.255,0.0095,0.0089,0.01,25.03,24.98,25.09,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.88,29.85,33.85,30.93,28.95,32.84,0,0,0,0,0,0,0.172,0,0.071,0.46,0.54,0.46,33.5
1664143200000,2022,9,2021,12,52,7,0.144,0.0677,0.0764,4716.83,30.64,30.64,28.08,1,1,1,238.3,232.2,245.3,126.3,117.5,112,97,118,-2.03e-15,-1.421e-14,0,0.47,0.414,0.501,126.3,117.5,137.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0973,0.0946,0.0998,0.00649,0.00573,0.0074,0.00026,0.00023,0.00029,0.217,0.201,0.235,0.0085,0.0079,0.0092,25.15,25.11,25.19,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.94,26.8,31.58,28.08,26,30.64,0,0,0,0,0,0,0.156,0,0.0676,0.47,0.53,0.47,32.8
1664748000000,2022,10,2022,1,1,7,0.136,0.0587,0.0771,4780.66,29.77,29.77,28.46,1,1,1,224.5,218.8,230.3,127.5,121.8,97,97,97,0,-1.421e-14,1.421e-14,0.432,0.421,0.443,127.5,121.8,133.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0944,0.0985,0.00659,0.0061,0.00708,0.00026,0.00024,0.00028,0.218,0.207,0.228,0.0086,0.0081,0.009,25.24,25.19,25.28,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.34,27.97,30.69,28.46,27.13,29.77,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,35.2
1665352800000,2022,10,2022,1,2,7,0.128,0.0587,0.0691,4259.47,26.68,26.68,25.35,1,1,1,211.2,205.9,216.9,114.2,108.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.459,0.447,0.471,114.2,108.9,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0899,0.0937,0.00546,0.00501,0.00594,0.00021,0.0002,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.34,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.14,24.86,27.51,25.35,24.12,26.68,0,0,0,0,0,0,0.141,0,0.0589,0.46,0.54,0.46,33.3
1665957600000,2022,10,2022,1,3,7,0.122,0.0587,0.063,1140.76,23.8,23.8,6.79,1,1,1,201.2,198,204.6,104.2,101,97,97,97,0,-1.421e-14,1.421e-14,0.482,0.474,0.49,104.2,101,107.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0894,0.0046,0.00434,0.00489,0.00018,0.00017,0.00019,0.176,0.17,0.182,0.0069,0.0067,0.0071,25.41,25.39,25.43,0.262,0,0.916,0.277,0,0.97,0.254,0,0.888,7,0,24.53,6.79,0,23.8,0,5,0,0,0.714,0,0.0377,0.714,0.059,0.48,0.52,0.48,9.35
1666562400000,2022,10,2022,1,4,7,0.12,0.0587,0.061,0,0,0,0,1,1,1,197.9,196.4,198.8,100.9,99.37,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.49,0.488,0.494,100.9,99.37,101.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0865,0.0874,0.00432,0.0042,0.00441,0.00017,0.00016,0.00017,0.17,0.167,0.172,0.0066,0.0065,0.0067,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.059,0.49,0.51,0.49,0
1667167200000,2022,10,2022,1,5,7,0.124,0.0566,0.0678,2499.83,27.33,27.33,14.88,1,1,1,205.7,199.4,215.5,112.1,103.2,93.57,93,97,-6.09e-15,-1.421e-14,1.421e-14,0.455,0.432,0.485,112.1,103.2,122.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0878,0.0943,0.00528,0.00452,0.00616,0.00021,0.00018,0.00024,0.19,0.174,0.208,0.0074,0.0068,0.0082,25.38,25.3,25.42,0.527,0,0.927,0.554,0,0.97,0.512,0,0.899,15.34,0,28.17,14.88,0,27.33,0,3,0,0,0.429,0,0.0827,0.429,0.0562,0.46,0.55,0.45,20.2
1667772000000,2022,11,2022,2,6,7,0.138,0.0562,0.0817,5077.87,32.39,32.39,30.23,1,1,1,228.2,220.2,237.7,135.2,127.2,93,93,93,0,0,0,0.408,0.391,0.422,135.2,127.2,144.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0959,0.102,0.00724,0.00656,0.00805,0.00028,0.00026,0.00032,0.231,0.217,0.248,0.0091,0.0085,0.0098,25.2,25.13,25.26,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.16,29.28,33.39,30.23,28.4,32.39,0,0,0,0,0,0,0.168,0,0.0563,0.41,0.59,0.41,36.8
1668376800000,2022,11,2022,2,7,7,0.144,0.0562,0.0874,5435.51,33.27,33.27,32.35,1,1,1,237.5,230.3,241.5,144.5,137.3,93,93,93,0,0,0,0.392,0.385,0.404,144.5,137.3,148.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0995,0.103,0.00803,0.00742,0.00837,0.00032,0.00029,0.00033,0.248,0.235,0.255,0.0098,0.0092,0.01,25.13,25.1,25.18,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.35,31.66,34.29,32.35,30.71,33.27,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.7
1668981600000,2022,11,2022,2,8,7,0.147,0.0562,0.0912,5673.89,36.93,36.93,33.77,1,1,1,243.7,231.1,257.4,150.7,138.1,93,93,93,4.06e-15,0,2.842e-14,0.382,0.361,0.402,150.7,138.1,164.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0998,0.109,0.00856,0.00749,0.00972,0.00034,0.00029,0.00038,0.259,0.236,0.283,0.01,0.0093,0.011,25.08,24.99,25.18,0.939,0.934,0.944,0.97,0.97,0.972,0.911,0.906,0.917,34.81,31.85,38,33.77,30.89,36.93,0,0,0,0,0,0,0.188,0,0.0558,0.38,0.62,0.38,38.6
1669586400000,2022,11,2022,2,9,7,0.162,0.0507,0.111,7007.76,44.91,44.91,41.71,1,1,1,267.7,261.4,274,183.8,168.4,83.86,77,93,-8.12e-15,-2.842e-14,2.842e-14,0.314,0.281,0.356,183.8,168.4,197,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.119,0.0114,0.0101,0.0125,0.00045,0.0004,0.0005,0.317,0.29,0.34,0.013,0.012,0.013,24.91,24.86,24.96,0.95,0.945,0.954,0.978,0.974,0.98,0.929,0.92,0.935,42.65,38.97,45.82,41.71,37.95,44.91,0,0,0,0,0,0,0.232,0,0.051,0.31,0.69,0.31,43.3
1670191200000,2022,12,2022,3,10,7,0.183,0.0466,0.136,8353.81,54.78,54.78,49.73,2,1,1.4285714285714286,302.4,277.6,327.9,225.4,200.6,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.255,0.235,0.277,225.4,200.6,250.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.12,0.138,0.015,0.0128,0.0174,0.0006,0.00051,0.0007,0.32,0.248,0.392,0.013,0.0099,0.016,24.76,24.69,24.84,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.93,26.29,52.49,38.39,25.5,48.2,0,0,0,0,0,0,0.276,0,0.047,0.25,0.74,0.26,45.6
1670796000000,2022,12,2022,3,11,7,0.22,0.0466,0.173,10484.8,68.49,68.49,62.41,2,2,2,363.2,337.5,391.6,286.2,260.5,77,77,77,0,0,0,0.212,0.197,0.228,286.2,260.5,314.6,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.15,0.141,0.16,0.0341,0.0219,0.0475,0.0014,0.00088,0.0019,0.32,0.281,0.363,0.013,0.011,0.015,24.46,24.28,24.63,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.914,32.17,29.31,35.31,31.2,28.43,34.25,0,0,0,0,0,0,0.347,0,0.047,0.21,0.79,0.21,47.7
1671400800000,2022,12,2022,3,12,7,0.261,0.0582,0.203,12238.2,77.8,77.8,72.85,2,2,2,432.1,403.4,462.4,335.9,316.3,96.29,77,104,0,0,0,0.222,0.187,0.247,335.9,316.3,358.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.164,0.179,0.0575,0.0483,0.0682,0.0024,0.002,0.0028,0.397,0.368,0.431,0.016,0.015,0.018,24.06,23.89,24.2,0.946,0.943,0.95,0.972,0.97,0.976,0.919,0.915,0.927,37.49,35.31,39.87,36.42,34.25,38.9,0,0,0,0,0,0,0.405,0,0.058,0.22,0.78,0.22,46.9
1672005600000,2022,12,2022,3,13,6,0.259,0.0539,0.206,12379.1,94.08,94.08,85.97,2,2,2,500.6,470.4,540.6,396.6,366.4,104,104,104,9.474e-15,0,5.684e-14,0.208,0.192,0.221,396.6,366.4,436.6,990,990,990,965.9,965.7,966,24.1,24,24.3,0.192,0.181,0.206,0.0862,0.0719,0.105,0.0036,0.003,0.0044,0.488,0.443,0.549,0.02,0.018,0.023,23.66,23.42,23.84,0.954,0.951,0.957,0.98,0.978,0.98,0.934,0.929,0.938,43.88,40.71,48,42.98,39.8,47.04,0,0,0,0,0,0,0.478,0,0.053,0.21,0.8,0.2,47.8