datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101679200000,2004,11,2004,2,9,7,0.118,0.0341,0.0834,5217.01,32.05,32.05,31.05,1,1,1,194.3,189.9,201.1,137.9,132.2,56.43,50,59,0,0,0,0.29,0.261,0.309,137.9,132.2,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0938,0.0973,0.00747,0.00699,0.00783,0.00029,0.00027,0.00031,0.232,0.222,0.239,0.0091,0.0087,0.0094,25.36,25.35,25.36,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,32.01,30.63,33.04,31.05,29.71,32.05,0,0,0,0,0,0,0.173,0,0.0346,0.29,0.71,0.29,44.2
1102284000000,2004,12,2004,3,10,7,0.127,0.0357,0.0917,5751.94,35.18,35.18,34.24,1,1,1,210.6,206.3,214.8,151.6,147.3,59,59,59,0,0,0,0.28,0.275,0.286,151.6,147.3,155.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0992,0.102,0.00864,0.00827,0.00899,0.00034,0.00032,0.00035,0.257,0.249,0.264,0.01,0.0097,0.01,25.28,25.25,25.31,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.3,34.27,36.27,34.24,33.25,35.18,0,0,0,0,0,0,0.19,0,0.0353,0.28,0.72,0.28,45.3
1102888800000,2004,12,2004,3,11,7,0.125,0.0357,0.0896,5621.48,33.94,33.94,33.46,1,1,1,207.2,204.4,209.3,148.2,145.4,59,59,59,0,0,0,0.285,0.282,0.289,148.2,145.4,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0985,0.1,0.00835,0.00811,0.00852,0.00033,0.00032,0.00033,0.25,0.245,0.254,0.0098,0.0096,0.0099,25.31,25.29,25.33,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.91,34.5,33.82,34.99,33.46,32.8,33.94,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,45
1103493600000,2004,12,2004,3,12,7,0.128,0.0357,0.0919,5766.38,35.55,35.55,34.32,1,1,1,211,205.2,216.4,152,146.2,59,59,59,0,0,0,0.28,0.273,0.288,152,146.2,157.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0988,0.103,0.00867,0.00818,0.00913,0.00034,0.00032,0.00036,0.257,0.247,0.267,0.01,0.0097,0.01,25.28,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.39,34.01,36.65,34.32,32.99,35.55,0,0,0,0,0,0,0.191,0,0.0361,0.28,0.72,0.28,45
1104098400000,2004,12,2004,3,13,7,0.137,0.0381,0.0992,6233.66,38.61,38.61,37.11,1,1,1,227,218.6,233.9,164,157.3,63,59,73,0,0,0,0.277,0.258,0.317,164,157.3,170,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.107,0.00969,0.00912,0.0102,0.00038,0.00036,0.0004,0.279,0.269,0.289,0.011,0.011,0.011,25.16,25.12,25.22,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.922,38.16,36.52,39.6,37.11,35.43,38.61,0,0,0,0,0,0,0.206,0,0.0378,0.28,0.72,0.28,45.5
1104703200000,2005,1,2004,4,14,7,0.145,0.0442,0.101,6311.46,38.87,38.87,37.57,1,1,1,239.3,235.8,244.6,166.3,162.8,73,73,73,0,0,0,0.305,0.298,0.31,166.3,162.8,171.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.106,0.109,0.00988,0.00959,0.0103,0.00039,0.00038,0.00041,0.284,0.278,0.294,0.011,0.011,0.012,25.08,25.04,25.11,0.944,0.943,0.946,0.973,0.971,0.976,0.919,0.916,0.923,38.61,37.8,39.84,37.57,36.71,38.87,0,0,0,0,0,0,0.209,0,0.044,0.3,0.7,0.3,43.5
1105308000000,2005,1,2004,4,15,7,0.155,0.0442,0.111,7035,46.06,46.06,41.88,1,1,1,257.1,245.4,274.9,184.1,172.4,73,73,73,0,-2.842e-14,2.842e-14,0.284,0.266,0.297,184.1,172.4,201.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.12,0.0114,0.0104,0.0129,0.00045,0.00041,0.00051,0.316,0.295,0.348,0.013,0.012,0.014,24.96,24.85,25.03,0.95,0.946,0.955,0.979,0.976,0.98,0.929,0.923,0.936,42.78,40.03,47,41.88,39.07,46.06,0,0,0,0,0,0,0.233,0,0.044,0.29,0.72,0.28,45.4
1105912800000,2005,1,2004,4,16,7,0.181,0.0442,0.137,8370.31,53.11,53.11,49.82,2,1,1.5714285714285714,299.5,281.8,316.2,226.5,208.8,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.244,0.231,0.259,226.5,208.8,243.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.135,0.015,0.0135,0.0164,0.0006,0.00054,0.00066,0.302,0.24,0.386,0.012,0.0096,0.015,24.8,24.73,24.86,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.894,0.94,36.59,25.52,51.85,35.2,24.76,48.2,0,0,0,0,0,0,0.277,0,0.044,0.24,0.76,0.24,46.2
1106517600000,2005,1,2004,4,17,7,0.199,0.0442,0.155,9390.88,57.6,57.6,55.9,2,2,2,328.9,320.9,336.7,255.9,247.8,73,73,73,0,-2.842e-14,2.842e-14,0.222,0.217,0.228,255.9,247.8,263.7,990,990,990,965,965,965.1,25,24.9,25,0.139,0.136,0.142,0.0199,0.0168,0.0235,0.0008,0.00067,0.00094,0.274,0.263,0.286,0.011,0.011,0.011,24.68,24.63,24.73,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,28.81,27.91,29.69,27.95,27.07,28.8,0,0,0,0,0,0,0.311,0,0.044,0.22,0.78,0.22,47.2
1107122400000,2005,1,2004,4,18,7,0.213,0.0504,0.163,9871.09,60.01,60.01,58.76,2,2,2,352.9,341.4,360.5,269.6,261.6,83.29,73,85,0,0,0,0.236,0.214,0.245,269.6,261.6,275.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.145,0.142,0.147,0.0262,0.0225,0.029,0.0011,0.0009,0.0012,0.296,0.284,0.305,0.012,0.011,0.012,24.54,24.49,24.6,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,30.29,29.38,30.93,29.38,28.5,30.01,0,0,0,0,0,0,0.326,0,0.05,0.24,0.77,0.23,46.3
1107727200000,2005,2,2004,5,19,7,0.227,0.0514,0.175,10611.3,66.54,66.54,63.16,2,2,2,375.1,363.5,390.9,290.1,278.5,85,85,85,0,0,0,0.227,0.217,0.234,290.1,278.5,305.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.152,0.148,0.158,0.0359,0.0305,0.0434,0.0015,0.0012,0.0018,0.327,0.309,0.35,0.013,0.012,0.014,24.4,24.3,24.47,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.56,31.27,34.3,31.58,30.33,33.27,0,0,0,0,0,0,0.351,0,0.052,0.23,0.77,0.23,46.7
1108332000000,2005,2,2004,5,20,7,0.255,0.0514,0.203,12285.1,76.9,76.9,73.13,2,2,2,421.3,398.2,438.1,336.3,313.2,85,85,85,0,0,0,0.202,0.194,0.213,336.3,313.2,353.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.161,0.175,0.0577,0.0468,0.0657,0.0024,0.0019,0.0027,0.396,0.361,0.421,0.016,0.015,0.017,24.11,24.01,24.25,0.946,0.942,0.949,0.972,0.97,0.975,0.92,0.914,0.925,37.62,35.1,39.44,36.56,34.05,38.45,0,0,0,0,0,0,0.406,0,0.052,0.2,0.8,0.2,48.2
1108936800000,2005,2,2004,5,21,7,0.271,0.0514,0.22,13326.9,79.96,79.96,79.33,2,2,2,448.8,441.7,451.6,363.8,356.7,85,85,85,0,0,0,0.189,0.188,0.192,363.8,356.7,366.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.178,0.176,0.179,0.0707,0.0674,0.072,0.0029,0.0028,0.003,0.437,0.427,0.441,0.018,0.017,0.018,23.94,23.93,23.99,0.95,0.949,0.951,0.977,0.976,0.978,0.929,0.926,0.93,40.59,39.83,40.88,39.66,38.86,39.98,0,0,0,0,0,0,0.441,0,0.051,0.19,0.81,0.19,49.2
1109541600000,2005,2,2004,5,22,7,0.266,0.0628,0.203,12234.8,79.4,79.4,72.83,2,2,2,440.1,429.4,449.1,336.3,322.4,103.9,85,107,0,0,0,0.236,0.189,0.249,336.3,322.4,364.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.171,0.167,0.179,0.0577,0.0512,0.0709,0.0024,0.0021,0.0029,0.399,0.378,0.438,0.016,0.015,0.018,24.02,23.94,24.09,0.946,0.944,0.95,0.971,0.97,0.977,0.919,0.916,0.929,37.48,35.95,40.62,36.41,34.88,39.7,0,0,0,0,0,0,0.405,0,0.063,0.24,0.76,0.24,46
1110146400000,2005,3,2004,6,23,7,0.261,0.0647,0.196,11782,70.33,70.33,70.13,2,2,2,431.2,429.1,432.1,324.2,322.1,107,107,107,0,0,0,0.248,0.248,0.249,324.2,322.1,325.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.168,0.167,0.168,0.052,0.051,0.0525,0.0021,0.0021,0.0021,0.381,0.378,0.382,0.016,0.015,0.016,24.08,24.07,24.09,0.944,0.944,0.945,0.97,0.97,0.97,0.916,0.916,0.916,36.15,35.93,36.25,35.07,34.85,35.16,0,0,0,0,0,0,0.39,0,0.065,0.25,0.75,0.25,45.1
1110751200000,2005,3,2004,6,24,7,0.262,0.0647,0.197,11841.5,70.79,70.79,70.49,2,2,2,432.9,430.8,434.3,325.9,323.8,107,107,107,0,0,0,0.247,0.246,0.248,325.9,323.8,327.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.167,0.169,0.0528,0.0518,0.0535,0.0022,0.0021,0.0022,0.383,0.38,0.386,0.016,0.016,0.016,24.07,24.06,24.08,0.945,0.944,0.945,0.97,0.97,0.97,0.916,0.916,0.917,36.33,36.1,36.49,35.24,35.02,35.4,0,0,0,0,0,0,0.392,0,0.065,0.25,0.75,0.25,45.2
1111356000000,2005,3,2004,6,25,7,0.276,0.0647,0.211,12709.4,82.38,82.38,75.65,2,2,2,456.1,434.6,486,349.1,327.6,107,107,107,0,0,0,0.235,0.22,0.246,349.1,327.6,379,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.169,0.187,0.0638,0.0536,0.0779,0.0026,0.0022,0.0032,0.418,0.386,0.463,0.017,0.016,0.019,23.93,23.75,24.06,0.948,0.945,0.952,0.974,0.97,0.98,0.923,0.917,0.933,38.84,36.52,42.03,37.83,35.42,41.19,0,0,0,0,0,0,0.42,0,0.065,0.23,0.76,0.24,46
1111960800000,2005,3,2004,6,26,7,0.335,0.0694,0.266,15721.6,102.6,102.6,93.58,3,2,2.142857142857143,554.3,497.2,619.2,439.6,390.2,114.7,107,125,8.12e-15,-5.684e-14,5.684e-14,0.207,0.194,0.218,439.6,390.2,494.2,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.212,0.191,0.24,0.106,0.0832,0.132,0.0045,0.0034,0.0056,0.541,0.48,0.604,0.023,0.02,0.025,23.37,23.09,23.68,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.54,35.27,50.81,44.35,34.21,48.2,0,0,0,0,0,0,0.52,0,0.069,0.21,0.79,0.21,46.9
1112565600000,2005,4,2004,7,27,7,0.437,0.0756,0.361,20622.4,135.2,135.2,122.8,3,3,3,722.4,646.2,789.9,597.4,521.2,125,125,125,0,0,0,0.174,0.158,0.193,597.4,521.2,664.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.299,0.256,0.337,0.2,0.149,0.245,0.0086,0.0063,0.011,0.71,0.582,0.824,0.031,0.025,0.036,22.5,22.12,22.93,0.953,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,41.86,37.06,45.99,40.92,35.95,45.07,0,0,0,0,0,0,0.682,0,0.076,0.17,0.83,0.17,47.2
1113170400000,2005,4,2004,7,28,7,0.537,0.0756,0.461,25140.3,162.8,162.8,149.6,4,3,3.4285714285714284,887.7,811,962.7,762.7,686,125,125,125,0,0,0,0.141,0.13,0.154,762.7,686,837.7,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.409,0.349,0.475,0.305,0.259,0.344,0.014,0.011,0.015,0.96,0.86,1.04,0.043,0.038,0.047,21.59,21.2,22,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.58,39.69,51.39,44.2,38.71,48.2,0,0,0,0,0,0,0.831,0,0.076,0.14,0.86,0.14,46.8
1113775200000,2005,4,2004,7,29,7,0.609,0.0756,0.533,28500.8,171.6,171.6,169.6,4,4,4,1007,979.6,1019,881.8,854.6,125,125,125,0,0,0,0.124,0.123,0.128,881.8,854.6,894.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.515,0.49,0.527,0.366,0.353,0.372,0.017,0.016,0.017,1.12,1.07,1.14,0.051,0.048,0.052,20.96,20.9,21.11,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.28,42.21,43.77,42.41,41.37,42.89,0,0,0,0,0,0,0.942,0,0.076,0.12,0.88,0.12,46.8
1114380000000,2005,4,2004,7,30,7,0.57,0.0775,0.493,26447.7,168.1,168.1,157.4,4,3,3.7142857142857144,943,885.4,996.8,814.9,738.4,128.1,125,147,0,0,0,0.136,0.125,0.166,814.9,738.4,871.8,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.454,0.385,0.506,0.333,0.294,0.361,0.015,0.013,0.016,1.03,0.954,1.1,0.046,0.042,0.05,21.3,21.01,21.6,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.938,44.26,40.07,52.3,42.8,39.11,48.2,0,0,0,0,0,0,0.875,0,0.077,0.14,0.86,0.14,46.4
1114984800000,2005,5,2004,8,31,7,0.494,0.0889,0.405,22751.2,143.7,143.7,135.4,3,3,3,817,774,866.5,670,627,147,147,147,0,0,0,0.18,0.17,0.19,670,627,719.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.341,0.316,0.369,0.249,0.22,0.282,0.011,0.0096,0.012,0.833,0.761,0.917,0.037,0.033,0.041,22,21.72,22.24,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.06,43.55,48.87,45.14,42.68,47.89,0,0,0,0,0,0,0.752,0,0.089,0.18,0.82,0.18,46.1
1115589600000,2005,5,2004,8,32,7,0.427,0.0889,0.338,19321.4,125.5,125.5,115,3,3,3,706.1,655.3,759.7,559.1,508.3,147,147,147,0,0,0,0.209,0.193,0.224,559.1,508.3,612.7,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.278,0.249,0.308,0.174,0.141,0.21,0.0075,0.006,0.0091,0.646,0.561,0.737,0.028,0.024,0.032,22.63,22.32,22.92,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.919,0.936,39.32,36.06,42.69,38.34,34.98,41.84,0,0,0,0,0,0,0.639,0,0.089,0.21,0.79,0.21,45.2
1116194400000,2005,5,2004,8,33,7,0.361,0.0889,0.272,15888.9,101.8,101.8,94.58,3,2,2.142857142857143,597,557.1,639.1,450,410.1,147,147,147,1.624e-14,0,5.684e-14,0.247,0.23,0.264,450,410.1,492.1,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.218,0.201,0.24,0.111,0.0926,0.131,0.0047,0.0039,0.0056,0.56,0.513,0.621,0.024,0.021,0.026,23.16,22.98,23.38,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.29,35,51.48,44.86,33.95,48.2,0,0,0,0,0,0,0.525,0,0.089,0.25,0.75,0.25,44
1116799200000,2005,5,2004,8,34,7,0.311,0.0889,0.222,13263.3,85.82,85.82,78.95,2,2,2,514,484.1,545.9,367,337.1,147,147,147,0,0,0,0.286,0.269,0.304,367,337.1,398.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.175,0.197,0.0722,0.0581,0.0873,0.003,0.0024,0.0036,0.448,0.403,0.496,0.019,0.017,0.021,23.64,23.45,23.82,0.951,0.947,0.955,0.976,0.97,0.98,0.928,0.918,0.936,40.43,37.26,43.79,39.47,36.15,42.91,0,0,0,0,0,0,0.439,0,0.089,0.29,0.71,0.29,42.6
1117404000000,2005,5,2004,8,35,7,0.272,0.0768,0.196,11712.2,73.18,73.18,69.72,2,2,2,450.4,427.5,474.5,323.4,308.5,127,119,147,0,0,0,0.282,0.26,0.315,323.4,308.5,339.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.164,0.175,0.0517,0.0446,0.0591,0.0021,0.0018,0.0024,0.382,0.359,0.405,0.016,0.015,0.017,23.99,23.88,24.12,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,35.93,34.36,37.68,34.86,33.33,36.59,0,0,0,0,0,0,0.387,0,0.076,0.28,0.72,0.28,43.1
1118008800000,2005,6,2004,9,36,7,0.243,0.072,0.171,10256.7,65.11,65.11,61.05,2,2,2,401.2,382.9,420.1,282.2,263.9,119,119,119,0,0,0,0.297,0.283,0.311,282.2,263.9,301.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.148,0.161,0.0322,0.0236,0.0411,0.0013,0.00095,0.0017,0.32,0.292,0.348,0.013,0.012,0.014,24.28,24.16,24.39,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.47,29.44,33.56,30.53,28.56,32.56,0,0,0,0,0,0,0.339,0,0.072,0.3,0.7,0.3,42.2
1118613600000,2005,6,2004,9,37,7,0.219,0.072,0.147,8809.84,55.88,55.88,52.44,2,1,1.8571428571428572,362.1,347.1,377.2,243.1,228.1,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.329,0.315,0.343,243.1,228.1,258.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.146,0.0171,0.0151,0.0209,0.00069,0.00061,0.00084,0.286,0.252,0.401,0.012,0.01,0.016,24.5,24.43,24.59,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.939,30.97,25.93,52.46,29.66,25.15,48.2,0,0,0,0,0,0,0.291,0,0.072,0.33,0.67,0.33,40.2
1119218400000,2005,6,2004,9,38,7,0.2,0.072,0.128,7931.98,48.2,48.2,47.21,1,1,1,330.6,318.4,342.4,211.6,199.4,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.36,0.347,0.374,211.6,199.4,223.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.125,0.134,0.0137,0.0127,0.0147,0.00055,0.00051,0.00059,0.372,0.35,0.393,0.015,0.014,0.016,24.58,24.5,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.79,46.03,51.46,47.21,45.11,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.7
1119823200000,2005,6,2004,9,39,7,0.184,0.0691,0.115,7226.39,44.17,44.17,43.01,1,1,1,304.3,295.1,314.3,190,184.6,114.3,108,119,4.06e-15,-2.842e-14,2.842e-14,0.375,0.359,0.392,190,184.6,195.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.12,0.124,0.0119,0.0114,0.0123,0.00047,0.00046,0.00049,0.332,0.323,0.342,0.013,0.013,0.014,24.75,24.69,24.79,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,43.89,42.59,45.07,43.01,41.74,44.17,0,0,0,0,0,0,0.239,0,0.069,0.38,0.63,0.37,39.3
1120428000000,2005,7,2004,10,40,7,0.171,0.0653,0.106,6646.02,41.71,41.71,39.56,1,1,1,283.3,275.2,292.1,175.3,167.2,108,108,108,-4.06e-15,-2.842e-14,0,0.381,0.37,0.392,175.3,167.2,184.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.119,0.0107,0.00996,0.0114,0.00042,0.0004,0.00045,0.305,0.291,0.321,0.012,0.012,0.013,24.86,24.81,24.91,0.947,0.945,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.49,38.58,42.56,39.56,37.53,41.71,0,0,0,0,0,0,0.22,0,0.065,0.38,0.62,0.38,38.9
1121032800000,2005,7,2004,10,41,7,0.16,0.0653,0.0952,5912.44,36.92,36.92,35.19,1,1,1,265.3,258,272.7,157.3,150,108,108,108,0,-2.842e-14,2.842e-14,0.407,0.396,0.419,157.3,150,164.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00912,0.0085,0.00975,0.00036,0.00034,0.00039,0.273,0.26,0.286,0.011,0.01,0.011,24.97,24.92,25.01,0.941,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.27,34.54,38,35.19,33.51,36.92,0,0,0,0,0,0,0.196,0,0.0648,0.41,0.6,0.4,37
1121637600000,2005,7,2004,10,42,7,0.151,0.0653,0.0857,5312.15,32.94,32.94,31.62,1,1,1,249.8,244,255.5,141.8,136,108,108,108,0,0,0,0.433,0.423,0.443,141.8,136,147.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.0078,0.00731,0.00829,0.00031,0.00029,0.00033,0.245,0.235,0.256,0.0097,0.0093,0.01,25.06,25.02,25.1,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.6,31.25,33.96,31.62,30.31,32.94,0,0,0,0,0,0,0.176,0,0.0653,0.43,0.57,0.43,35.2
1122242400000,2005,7,2004,10,43,7,0.143,0.0653,0.0776,4799.86,29.88,29.88,28.57,1,1,1,236.4,230.6,242.1,128.4,122.6,108,108,108,2.03e-15,0,1.421e-14,0.457,0.446,0.468,128.4,122.6,134.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0988,0.0968,0.101,0.00666,0.00617,0.00715,0.00026,0.00024,0.00028,0.221,0.211,0.232,0.0087,0.0083,0.0091,25.16,25.12,25.21,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.45,28.1,30.8,28.57,27.25,29.88,0,0,0,0,0,0,0.159,0,0.0654,0.46,0.54,0.46,33.6
1122847200000,2005,8,2004,11,44,7,0.133,0.0562,0.0767,4757.28,30.1,30.1,28.32,1,1,1,219.8,212.3,227.6,126.8,119.3,93,93,93,-4.06e-15,-1.421e-14,0,0.423,0.409,0.438,126.8,119.3,134.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0939,0.0993,0.00653,0.00589,0.00719,0.00026,0.00023,0.00028,0.217,0.203,0.231,0.0085,0.008,0.0091,25.26,25.2,25.32,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.19,27.39,31.03,28.32,26.57,30.1,0,0,0,0,0,0,0.157,0,0.0563,0.42,0.58,0.42,35.8
1123452000000,2005,8,2004,11,45,7,0.124,0.0562,0.0675,3023.16,25.99,25.99,18,1,1,1,204.6,198.9,209.8,111.6,105.9,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.455,0.443,0.468,111.6,105.9,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0891,0.093,0.00523,0.00475,0.00568,0.0002,0.00019,0.00022,0.189,0.179,0.199,0.0074,0.007,0.0078,25.38,25.34,25.42,0.657,0,0.923,0.693,0,0.97,0.638,0,0.895,18.55,0,26.79,18,0,25.99,0,2,0,0,0.286,0,0.1,0.286,0.0565,0.45,0.54,0.46,24.4
1124056800000,2005,8,2004,11,46,7,0.116,0.0562,0.0596,0,0,0,0,1,1,1,191.5,186.6,197,98.47,93.59,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.486,0.472,0.498,98.47,93.59,104,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0865,0.0848,0.0885,0.00412,0.00371,0.00459,0.00016,0.00014,0.00018,0.166,0.157,0.176,0.0065,0.0062,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.48,0.51,0.49,0
1124661600000,2005,8,2004,11,47,7,0.11,0.0562,0.0533,0,0,0,0,1,1,1,181.1,177,185.2,88.12,84.02,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.513,0.502,0.525,88.12,84.02,92.22,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0829,0.0814,0.0843,0.00324,0.00289,0.00359,0.00013,0.00011,0.00014,0.148,0.14,0.155,0.0058,0.0055,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.51,0.48,0.52,0
1125266400000,2005,8,2004,11,48,7,0.103,0.049,0.054,2013.79,21.86,21.86,11.99,1,1,1,170.2,163.1,175.7,89.22,79.92,81,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.475,0.42,0.538,89.22,79.92,99.55,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.082,0.08,0.0848,0.00333,0.00254,0.00421,0.00013,0.0001,0.00016,0.148,0.133,0.166,0.0058,0.0052,0.0065,25.39,25.38,25.41,0.524,0,0.921,0.552,0,0.969,0.506,0,0.889,12.4,0,22.57,11.99,0,21.86,0,3,0,0,0.429,0,0.0666,0.429,0.049,0.48,0.52,0.48,19.6
1125871200000,2005,9,2004,12,49,7,0.0933,0.0435,0.0498,3079.88,19.63,19.63,18.33,1,1,1,154.3,148.6,160.6,82.32,76.58,72,72,72,6.09e-15,0,1.421e-14,0.467,0.448,0.485,82.32,76.58,88.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0767,0.0809,0.00275,0.00226,0.00328,0.00011,0.000089,0.00013,0.135,0.125,0.146,0.0053,0.0049,0.0057,25.37,25.37,25.38,0.931,0.924,0.938,0.961,0.96,0.964,0.895,0.89,0.9,19.07,17.87,20.37,18.33,17.16,19.63,0,0,0,0,0,0,0.102,0,0.0435,0.47,0.53,0.47,33
1126476000000,2005,9,2004,12,50,7,0.0857,0.0435,0.0422,2552.82,16.74,16.74,15.2,1,1,1,141.7,137.4,146.7,69.71,65.37,72,72,72,0,-1.421e-14,1.421e-14,0.508,0.491,0.524,69.71,65.37,74.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0727,0.076,0.00168,0.00131,0.0021,0.000066,0.000051,0.000082,0.113,0.105,0.121,0.0044,0.0041,0.0048,25.39,25.38,25.4,0.911,0.887,0.938,0.96,0.96,0.96,0.875,0.852,0.901,15.83,14.45,17.44,15.2,13.87,16.74,0,0,0,0,0,0,0.0844,0,0.0435,0.51,0.49,0.51,29.8
1127080800000,2005,9,2004,12,51,7,0.08,0.0435,0.0364,323.222,13.47,13.47,1.924,1,1,1,132.2,128.3,136,60.22,56.35,72,72,72,-4.06e-15,-1.421e-14,7.105e-15,0.545,0.529,0.561,60.22,56.35,64.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0722,0.000868,0.00054,0.00119,0.000034,0.000021,0.000047,0.0959,0.0899,0.102,0.0038,0.0035,0.004,25.4,25.4,25.41,0.126,0,0.88,0.137,0,0.96,0.121,0,0.845,2.004,0,14.03,1.924,0,13.47,0,6,0,0,0.857,0,0.0107,0.857,0.0436,0.54,0.46,0.54,4.04
1127685600000,2005,9,2004,12,52,7,0.0757,0.0401,0.0356,736.488,15.56,15.56,4.384,1,1,1,125.2,121.5,128.1,58.94,52.79,66.29,52,72,5.075e-15,0,1.421e-14,0.528,0.423,0.577,58.94,52.79,70.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.00076,0.000237,0.00177,0.00003,0.0000093,0.00007,0.0937,0.0848,0.111,0.0037,0.0033,0.0044,25.41,25.39,25.42,0.261,0,0.918,0.274,0,0.96,0.251,0,0.881,4.567,0,16.2,4.384,0,15.56,0,5,0,0,0.714,0,0.0244,0.714,0.0401,0.53,0.47,0.53,9.73
1128290400000,2005,10,2005,1,1,7,0.0701,0.0314,0.0386,1344.98,14.55,14.55,8.006,1,1,1,115.9,111.9,119.6,63.89,59.94,52,52,52,1.015e-15,0,7.105e-15,0.449,0.435,0.465,63.89,59.94,67.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00118,0.000845,0.0015,0.000046,0.000033,0.000059,0.101,0.0951,0.106,0.004,0.0037,0.0042,25.4,25.39,25.4,0.509,0,0.9,0.549,0,0.96,0.488,0,0.864,8.339,0,15.15,8.006,0,14.55,0,3,0,0,0.429,0,0.0445,0.429,0.0315,0.45,0.55,0.45,19.2
1128895200000,2005,10,2005,1,2,7,0.0658,0.0314,0.0343,0,0,0,0,1,1,1,108.7,106.2,111.7,56.74,54.2,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.478,0.466,0.49,56.74,54.2,59.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000573,0.000357,0.000822,0.000022,0.000014,0.000032,0.0905,0.0869,0.0947,0.0035,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
1129500000000,2005,10,2005,1,3,7,0.0628,0.0314,0.027,0,0,0,0,1,0,0.8571428571428571,103.8,101.5,105.4,51.78,49.55,52,52,52,7.079,-7.105e-15,49.55,0.501,0.493,0.512,44.7,0,53.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000157,0,0.000287,0.0000061,0,0.000011,0.082,0.0708,0.0857,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0358,0.5,0.43,0.57,0
1130104800000,2005,10,2005,1,4,7,0.0598,0.0314,0,0,0,0,0,0,0,0,98.82,96.9,100.7,46.82,44.9,52,52,52,46.82,44.9,48.73,0.526,0.516,0.537,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0598,0.53,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0622,0.0304,0.0197,0,0,0,0,1,0,0.5714285714285714,102.9,96.63,110.8,52.63,44.63,50.29,50,52,20.13,-7.105e-15,48.82,0.49,0.451,0.538,32.51,0,60.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000334,0,0.000922,0.000013,0,0.000036,0.0822,0.0708,0.0964,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0425,0.49,0.32,0.68,0
1131314400000,2005,11,2005,2,6,7,0.0754,0.0302,0.0452,2449.41,18.79,18.79,14.58,1,1,1,124.7,113.3,134.6,74.68,63.31,50,50,50,-2.03e-15,-1.421e-14,0,0.402,0.371,0.441,74.68,63.31,84.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0756,0.0021,0.00113,0.00294,0.000082,0.000044,0.00012,0.118,0.0999,0.135,0.0046,0.0039,0.0053,25.38,25.36,25.4,0.796,0,0.939,0.823,0,0.962,0.765,0,0.901,15.18,0,19.53,14.58,0,18.79,0,1,0,0,0.143,0,0.081,0.143,0.0302,0.4,0.6,0.4,32.5
1131919200000,2005,11,2005,2,7,7,0.0813,0.0302,0.051,3148.45,19.51,19.51,18.74,1,1,1,134.4,132.2,138.2,84.4,82.18,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.372,0.362,0.378,84.4,82.18,88.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0748,0.0769,0.00292,0.00274,0.00325,0.00011,0.00011,0.00013,0.135,0.131,0.142,0.0053,0.0051,0.0056,25.37,25.36,25.37,0.928,0.923,0.931,0.962,0.961,0.964,0.893,0.89,0.894,19.48,19.03,20.25,18.74,18.29,19.51,0,0,0,0,0,0,0.104,0,0.0303,0.37,0.63,0.37,38.7
1132524000000,2005,11,2005,2,8,7,0.0838,0.0302,0.0535,3289.1,21.47,21.47,19.58,1,1,1,138.5,133,147.8,88.5,83,50,50,50,0,-1.421e-14,1.421e-14,0.361,0.338,0.376,88.5,83,97.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0751,0.0803,0.00327,0.00281,0.00406,0.00013,0.00011,0.00016,0.142,0.132,0.159,0.0056,0.0052,0.0062,25.36,25.34,25.37,0.923,0.913,0.93,0.964,0.961,0.968,0.89,0.884,0.894,20.31,19.2,22.18,19.58,18.45,21.47,0,0,0,0,0,0,0.109,0,0.0303,0.36,0.64,0.36,39.2
1133128800000,2005,11,2005,2,9,7,0.094,0.0334,0.0607,3708.35,23.31,23.31,22.07,1,1,1,155.5,151.9,159.5,100.4,96.15,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.354,0.321,0.38,100.4,96.15,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0811,0.0831,0.00428,0.00392,0.00473,0.00017,0.00015,0.00019,0.164,0.157,0.173,0.0064,0.0062,0.0068,25.35,25.34,25.35,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.883,0.887,22.79,21.87,24.03,22.07,21.15,23.31,0,0,0,0,0,0,0.123,0,0.0333,0.36,0.65,0.35,39.5
1133733600000,2005,12,2005,3,10,7,0.0996,0.0357,0.0639,3917.53,23.92,23.92,23.32,1,1,1,164.7,162.5,167.2,105.7,103.5,59,59,59,4.06e-15,0,1.421e-14,0.358,0.353,0.363,105.7,103.5,108.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0837,0.0854,0.00473,0.00455,0.00495,0.00019,0.00018,0.00019,0.174,0.171,0.179,0.0068,0.0067,0.007,25.35,25.35,25.36,0.915,0.913,0.917,0.97,0.97,0.97,0.887,0.886,0.889,24.04,23.51,24.66,23.32,22.81,23.92,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.3
1134338400000,2005,12,2005,3,11,7,0.102,0.0357,0.066,4057.37,25.36,25.36,24.15,1,1,1,168.2,166.1,173.2,109.2,107.1,59,59,59,0,-1.421e-14,1.421e-14,0.351,0.341,0.355,109.2,107.1,114.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.085,0.0875,0.00503,0.00485,0.00546,0.0002,0.00019,0.00021,0.181,0.177,0.19,0.0071,0.0069,0.0074,25.36,25.36,25.36,0.917,0.916,0.921,0.97,0.97,0.97,0.89,0.888,0.893,24.9,24.38,26.15,24.15,23.65,25.36,0,0,0,0,0,0,0.134,0,0.036,0.35,0.65,0.35,39.8
1134943200000,2005,12,2005,3,12,7,0.107,0.0357,0.0714,4417.14,26.96,26.96,26.29,1,1,1,177,174,179.8,118,115,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.333,0.328,0.339,118,115,120.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0878,0.0898,0.00578,0.00553,0.00601,0.00023,0.00022,0.00024,0.196,0.191,0.201,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.894,0.898,27.11,26.35,27.79,26.29,25.56,26.96,0,0,0,0,0,0,0.146,0,0.0356,0.33,0.67,0.33,41.3
1135548000000,2005,12,2005,3,13,7,0.112,0.0369,0.0749,4656.46,29,29,27.72,1,1,1,184.9,179.2,189.6,123.9,116.6,61,59,73,0,-1.421e-14,1.421e-14,0.33,0.313,0.385,123.9,116.6,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0896,0.0928,0.00628,0.00566,0.00673,0.00025,0.00022,0.00026,0.207,0.196,0.216,0.0081,0.0076,0.0085,25.36,25.36,25.38,0.927,0.922,0.93,0.97,0.97,0.97,0.9,0.895,0.902,28.57,26.77,29.89,27.72,25.97,29,0,0,0,0,0,0,0.154,0,0.0371,0.33,0.67,0.33,41.6
1136152800000,2006,1,2005,4,14,7,0.12,0.0442,0.0759,4719.78,30.06,30.06,28.09,1,1,1,198.4,191.5,206.8,125.4,118.5,73,73,73,-6.09e-15,-1.421e-14,0,0.368,0.353,0.381,125.4,118.5,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0908,0.0962,0.00641,0.00582,0.00713,0.00025,0.00023,0.00028,0.211,0.199,0.226,0.0083,0.0078,0.0089,25.37,25.33,25.39,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.96,27.25,30.99,28.09,26.44,30.06,0,0,0,0,0,0,0.156,0,0.0441,0.37,0.63,0.37,39.3
1136757600000,2006,1,2005,4,15,7,0.133,0.0442,0.0892,5574.76,35.74,35.74,33.18,1,1,1,220.5,209.3,231.7,147.5,136.3,73,73,73,0,0,0,0.331,0.315,0.349,147.5,136.3,158.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.097,0.105,0.00829,0.00733,0.00924,0.00033,0.00029,0.00036,0.251,0.231,0.271,0.0098,0.009,0.011,25.23,25.14,25.31,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,34.21,31.57,36.84,33.18,30.62,35.74,0,0,0,0,0,0,0.184,0,0.0438,0.33,0.67,0.33,41.9
1137362400000,2006,1,2005,4,16,7,0.157,0.0442,0.112,7100.55,47.36,47.36,42.27,1,1,1,258.8,236.4,280.6,185.8,163.4,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.283,0.26,0.309,185.8,163.4,207.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.107,0.122,0.0115,0.00964,0.0134,0.00046,0.00038,0.00053,0.319,0.279,0.358,0.013,0.011,0.014,24.95,24.82,25.1,0.95,0.943,0.956,0.978,0.972,0.98,0.929,0.916,0.937,43.2,37.93,48.32,42.27,36.85,47.36,0,0,0,0,0,0,0.235,0,0.045,0.28,0.71,0.29,45.2
1137967200000,2006,1,2005,4,17,7,0.188,0.0442,0.143,8727.95,56.42,56.42,51.95,2,1,1.7142857142857142,310.3,288,331.2,237.3,215,73,73,73,0,-2.842e-14,2.842e-14,0.236,0.22,0.253,237.3,215,258.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.14,0.0165,0.014,0.0209,0.00066,0.00056,0.00084,0.294,0.244,0.384,0.012,0.0097,0.015,24.75,24.67,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.939,34.2,25.9,51.6,32.86,25.12,48.2,0,0,0,0,0,0,0.289,0,0.045,0.24,0.76,0.24,46.4
1138572000000,2006,1,2005,4,18,7,0.219,0.0493,0.169,10251.4,65.09,65.09,61.02,2,2,2,361.6,339.2,384,280,266.2,81.57,73,85,0,0,0,0.225,0.209,0.239,280,266.2,299,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.143,0.156,0.0312,0.0246,0.0401,0.0013,0.00099,0.0016,0.311,0.29,0.34,0.013,0.012,0.014,24.48,24.34,24.61,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.45,29.97,33.55,30.51,29.07,32.54,0,0,0,0,0,0,0.339,0,0.05,0.23,0.77,0.23,46.8
1139176800000,2006,2,2005,5,19,7,0.25,0.0514,0.199,12003.4,76.72,76.72,71.45,2,2,2,413.7,392.5,437.3,328.7,307.5,85,85,85,0,0,0,0.206,0.194,0.217,328.7,307.5,352.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.159,0.174,0.0541,0.0441,0.0653,0.0022,0.0018,0.0027,0.385,0.353,0.42,0.016,0.014,0.017,24.15,24.01,24.28,0.945,0.942,0.949,0.971,0.97,0.975,0.918,0.913,0.925,36.79,34.48,39.36,35.72,33.44,38.36,0,0,0,0,0,0,0.397,0,0.051,0.21,0.8,0.2,48
1139781600000,2006,2,2005,5,20,7,0.286,0.0514,0.234,14174.2,90.77,90.77,84.37,2,2,2,472.3,444.2,503.2,387.3,359.2,85,85,85,0,0,0,0.18,0.169,0.191,387.3,359.2,418.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.177,0.198,0.0818,0.0685,0.0964,0.0034,0.0028,0.004,0.472,0.43,0.519,0.019,0.018,0.021,23.8,23.62,23.97,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.927,0.937,43.08,40.09,46.31,42.19,39.14,45.38,0,0,0,0,0,0,0.469,0,0.052,0.18,0.82,0.18,49.6
1140386400000,2006,2,2005,5,21,7,0.334,0.0514,0.282,16474.5,106.8,106.8,98.06,3,2,2.2857142857142856,551.4,511.2,596.5,466.4,426.2,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.155,0.143,0.166,466.4,426.2,511.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.217,0.2,0.24,0.119,0.1,0.143,0.005,0.0042,0.006,0.562,0.53,0.615,0.023,0.022,0.026,23.36,23.16,23.57,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.77,35.62,52.32,44.02,34.55,48.2,0,0,0,0,0,0,0.545,0,0.052,0.15,0.84,0.16,49.3
1140991200000,2006,2,2005,5,22,7,0.417,0.0609,0.356,20472.7,134.8,134.8,121.9,3,3,3,690.1,617,766.8,589.4,532,100.7,85,107,0,0,0,0.146,0.133,0.161,589.4,532,659.8,990,990,990,966.7,966.4,967,23.3,23,23.6,0.288,0.252,0.33,0.195,0.156,0.242,0.0084,0.0066,0.01,0.691,0.59,0.811,0.03,0.025,0.035,22.65,22.22,23.04,0.953,0.949,0.957,0.977,0.972,0.98,0.931,0.923,0.937,41.56,38.04,45.85,40.62,36.97,44.94,0,0,0,0,0,0,0.677,0,0.061,0.15,0.85,0.15,49.1
1141596000000,2006,3,2005,6,23,7,0.523,0.0685,0.455,24953.5,161.6,161.6,148.5,4,3,3.4285714285714284,865.3,784.1,960.3,752,677.1,113.3,107,129,0,0,0,0.131,0.12,0.139,752,677.1,831.3,990,990,990,967.4,967,967.7,22.6,22.3,23,0.396,0.34,0.467,0.299,0.253,0.341,0.013,0.011,0.015,0.937,0.84,1.03,0.041,0.037,0.046,21.7,21.23,22.12,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.17,39.58,51.09,43.9,38.59,48.2,0,0,0,0,0,0,0.825,0,0.068,0.13,0.87,0.13,47.7
1142200800000,2006,3,2005,6,24,7,0.645,0.078,0.567,29868.6,188.7,188.7,177.8,4,4,4,1066,991.8,1143,937.4,862.8,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.121,0.113,0.13,937.4,862.8,1014,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.568,0.496,0.655,0.396,0.357,0.455,0.018,0.016,0.021,1.22,1.09,1.39,0.056,0.049,0.064,20.67,20.26,21.05,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.35,42.5,48.13,44.45,41.65,47.17,0,0,0,0,0,0,0.988,0,0.078,0.12,0.88,0.12,46.3
1142805600000,2006,3,2005,6,25,7,0.766,0.078,0.658,32375.8,192.8,192.8,192.7,4,4,4,1266,1174,1373,1137,1045,129,129,129,49.02,0,143.8,0.102,0.094,0.11,1088,1045,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.783,0.7,0.841,0.621,0.524,0.648,0.029,0.024,0.031,1.7,1.51,1.79,0.08,0.07,0.085,19.56,19.14,20.04,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.76,49.03,50.55,48.18,48.05,48.2,0,0,0,0,0,0,1.07,0,0.108,0.1,0.86,0.14,42.3
1143410400000,2006,3,2005,6,26,7,0.887,0.0813,0.665,31786.2,191.5,191.5,189.2,4,4,4,1466,1407,1513,1332,1278,134.4,129,148,231.5,177.6,265.2,0.0916,0.0867,0.0984,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.883,0.855,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.79,18.62,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.27,47.8,48.85,47.3,46.84,47.87,0,0,0,0,0,0,1.05,0,0.222,0.092,0.75,0.25,35.8
1144015200000,2006,4,2005,7,27,7,0.927,0.0895,0.665,31368.5,187,187,186.7,4,4,4,1532,1523,1542,1384,1375,148,148,148,284.4,274.8,294.1,0.0966,0.096,0.0972,1100,1100,1100,990,990,990,969.6,969.6,969.6,20.4,20.4,20.4,0.91,0.909,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.55,18.52,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.63,47.55,47.72,46.68,46.6,46.76,0,0,0,0,0,0,1.04,0,0.262,0.097,0.72,0.28,33.8
1144620000000,2006,4,2005,7,28,7,0.943,0.0895,0.665,31213.1,186.3,186.3,185.8,4,4,4,1560,1545,1571,1412,1397,148,148,148,311.6,297.3,323.1,0.0949,0.0942,0.0958,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.912,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.46,18.42,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,47.3,47.52,46.45,46.35,46.57,0,0,0,0,0,0,1.03,0,0.278,0.095,0.71,0.29,33.1
1145224800000,2006,4,2005,7,29,7,0.948,0.0895,0.665,31168.1,186.2,186.2,185.5,4,4,4,1567,1549,1578,1419,1401,148,148,148,319.4,300.5,329.6,0.0944,0.0938,0.0956,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.913,0.911,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.44,18.4,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.33,47.24,47.49,46.38,46.29,46.54,0,0,0,0,0,0,1.03,0,0.283,0.094,0.7,0.3,32.9
1145829600000,2006,4,2005,7,30,7,0.893,0.0895,0.665,31715.6,191.2,191.2,188.8,4,4,4,1476,1413,1532,1328,1265,148,148,148,227.9,164.8,284.4,0.1,0.0966,0.105,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.892,0.864,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.091,18.75,18.55,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.16,47.63,48.77,47.2,46.68,47.79,0,0,0,0,0,0,1.05,0,0.228,0.1,0.74,0.26,35.5
1146434400000,2006,5,2005,8,31,7,0.766,0.116,0.636,31772.4,192.8,192.8,189.1,4,4,4,1267,1157,1391,1075,965.1,192,192,192,23.06,-1.137e-13,99.2,0.152,0.138,0.166,1052,965.1,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.736,0.6,0.838,0.55,0.406,0.648,0.026,0.019,0.031,1.58,1.27,1.79,0.074,0.059,0.086,19.68,19.08,20.33,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.39,45.96,49.91,47.28,45.04,48.2,0,0,0,0,0,0,1.05,0,0.13,0.15,0.83,0.17,41.5
1147039200000,2006,5,2005,8,32,7,0.636,0.101,0.535,28384.6,175.8,175.8,169,4,4,4,1051,982,1127,885.2,835,166.3,147,192,0,-1.137e-13,1.137e-13,0.158,0.14,0.179,885.2,835,934.9,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.522,0.473,0.572,0.367,0.343,0.391,0.017,0.015,0.018,1.13,1.04,1.22,0.052,0.047,0.056,20.81,20.48,21.13,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.11,41.27,44.84,42.24,40.39,43.94,0,0,0,0,0,0,0.939,0,0.101,0.16,0.84,0.16,44.6
1147644000000,2006,5,2005,8,33,7,0.552,0.0889,0.463,24842.7,157.9,157.9,147.9,4,3,3.2857142857142856,912.5,866.5,960.3,765.5,719.5,147,147,147,0,0,0,0.161,0.153,0.17,765.5,719.5,813.3,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.41,0.369,0.453,0.308,0.282,0.333,0.014,0.012,0.015,0.978,0.917,1.03,0.044,0.041,0.046,21.47,21.26,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,47.51,39.75,52.12,45.56,38.78,48.2,0,0,0,0,0,0,0.822,0,0.089,0.16,0.84,0.16,45
1148248800000,2006,5,2005,8,34,7,0.494,0.0889,0.405,22753.5,141.4,141.4,135.4,3,3,3,816.8,788.4,852.3,669.8,641.4,147,147,147,0,0,0,0.18,0.172,0.186,669.8,641.4,705.3,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.325,0.361,0.248,0.229,0.272,0.011,0.01,0.012,0.833,0.785,0.893,0.036,0.034,0.039,22,21.8,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.07,44.41,48.08,45.15,43.53,47.12,0,0,0,0,0,0,0.752,0,0.089,0.18,0.82,0.18,46.1
1148853600000,2006,5,2005,8,35,7,0.454,0.0792,0.375,21374.5,129.8,129.8,127.2,3,3,3,751.3,717.9,781.4,620.3,598.9,131,119,147,0,0,0,0.174,0.158,0.192,620.3,598.9,634.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.311,0.298,0.321,0.215,0.201,0.225,0.0093,0.0087,0.0098,0.748,0.711,0.773,0.032,0.031,0.034,22.35,22.2,22.52,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.28,42.07,44.15,42.41,41.23,43.26,0,0,0,0,0,0,0.707,0,0.079,0.17,0.83,0.17,47.1
1149458400000,2006,6,2005,9,36,7,0.41,0.072,0.338,19404.2,121.7,121.7,115.5,3,3,3,677.3,648.1,707.8,558.3,529.1,119,119,119,0,0,0,0.176,0.168,0.184,558.3,529.1,588.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.275,0.258,0.292,0.174,0.154,0.194,0.0074,0.0066,0.0083,0.643,0.594,0.694,0.027,0.025,0.03,22.75,22.57,22.91,0.951,0.949,0.954,0.975,0.971,0.979,0.927,0.921,0.934,39.49,37.62,41.43,38.5,36.52,40.56,0,0,0,0,0,0,0.642,0,0.072,0.18,0.82,0.18,47.3
1150063200000,2006,6,2005,9,37,7,0.371,0.072,0.299,17037.2,107.6,107.6,101.4,3,2,2.5714285714285716,613.2,588.3,638.6,494.2,469.3,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.194,0.186,0.202,494.2,469.3,519.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.224,0.253,0.133,0.12,0.148,0.0056,0.0051,0.0063,0.583,0.536,0.632,0.025,0.023,0.027,23.07,22.97,23.15,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.81,35.3,52.47,40.69,34.25,48.2,0,0,0,0,0,0,0.563,0,0.072,0.19,0.81,0.19,45.9
1150668000000,2006,6,2005,9,38,7,0.338,0.0901,0.248,14687.5,96.4,96.4,87.43,2,2,2,558.7,537.1,580.3,409.7,376.1,149,119,161,8.12e-15,0,5.684e-14,0.267,0.205,0.3,409.7,376.1,461.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.191,0.22,0.0924,0.0765,0.117,0.0039,0.0032,0.0049,0.514,0.464,0.591,0.022,0.019,0.025,23.37,23.2,23.52,0.955,0.952,0.958,0.98,0.979,0.98,0.935,0.932,0.939,44.82,41.29,50.24,43.71,40.42,48.2,0,0,0,0,0,0,0.486,0,0.09,0.27,0.73,0.27,43.5
1151272800000,2006,6,2005,9,39,7,0.31,0.0929,0.217,12931.5,79.3,79.3,76.97,2,2,2,511.9,493.1,530.3,358.3,344.7,153.6,135,161,-1.624e-14,-5.684e-14,0,0.3,0.27,0.318,358.3,344.7,369.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.18,0.188,0.0681,0.0617,0.0733,0.0028,0.0026,0.0031,0.437,0.417,0.454,0.018,0.017,0.019,23.66,23.56,23.75,0.95,0.948,0.951,0.975,0.972,0.977,0.926,0.921,0.929,39.48,37.98,40.57,38.49,36.9,39.65,0,0,0,0,0,0,0.428,0,0.093,0.3,0.7,0.3,41.7
1151877600000,2006,7,2005,10,40,7,0.284,0.0816,0.203,12111.8,75.81,75.81,72.09,2,2,2,470,454,486.8,335,319,135,135,135,0,0,0,0.287,0.277,0.297,335,319,351.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.181,0.0571,0.0496,0.0651,0.0024,0.002,0.0027,0.4,0.376,0.426,0.016,0.015,0.018,23.88,23.78,23.98,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.924,37.12,35.4,38.93,36.05,34.34,37.9,0,0,0,0,0,0,0.401,0,0.081,0.29,0.71,0.29,42.6
1152482400000,2006,7,2005,10,41,7,0.262,0.0816,0.181,10817.7,67.59,67.59,64.39,2,2,2,433.7,419.3,448.8,298.7,284.3,135,135,135,0,0,0,0.311,0.301,0.322,298.7,284.3,313.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.157,0.167,0.04,0.0332,0.0471,0.0016,0.0014,0.0019,0.346,0.324,0.369,0.014,0.013,0.015,24.1,24.01,24.19,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.19,31.6,34.84,32.2,30.66,33.8,0,0,0,0,0,0,0.358,0,0.081,0.31,0.69,0.31,41.3
1153087200000,2006,7,2005,10,42,7,0.244,0.0816,0.162,9705.09,60.31,60.31,57.77,2,2,2,402.8,390.6,414.6,267.8,255.6,135,135,135,-4.06e-15,-2.842e-14,0,0.335,0.326,0.346,267.8,255.6,279.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.155,0.0254,0.0196,0.031,0.001,0.0008,0.0013,0.3,0.281,0.317,0.012,0.011,0.013,24.29,24.22,24.37,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.78,28.43,31.09,28.88,27.57,30.16,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
1153692000000,2006,7,2005,10,43,7,0.227,0.0816,0.145,8663.23,54.27,54.27,51.57,2,1,1.8571428571428572,375,364.1,386.5,239.9,229.1,135,135,135,8.12e-15,-2.842e-14,2.842e-14,0.36,0.349,0.371,239.9,229.1,251.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0162,0.0152,0.0177,0.00066,0.00061,0.00072,0.284,0.253,0.404,0.011,0.01,0.016,24.44,24.38,24.51,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.53,25.83,52.47,29.23,25.05,48.2,0,0,0,0,0,0,0.286,0,0.082,0.36,0.64,0.36,38.2
1154296800000,2006,7,2005,10,44,7,0.211,0.0713,0.14,8376.86,52.38,52.38,49.86,2,1,1.5714285714285714,349.1,337,360.5,231.2,222,117.9,115,135,4.06e-15,-2.842e-14,2.842e-14,0.337,0.322,0.374,231.2,222,241.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.139,0.0154,0.0146,0.0163,0.00062,0.00059,0.00066,0.314,0.248,0.398,0.013,0.01,0.016,24.54,24.4,24.63,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.2,25.66,52.08,35.26,24.89,48.2,0,0,0,0,0,0,0.277,0,0.071,0.34,0.66,0.34,39.7
1154901600000,2006,8,2005,11,45,7,0.196,0.0696,0.126,7886.15,48.2,48.2,46.94,1,1,1,323.5,314.3,333.4,208.5,199.3,115,115,115,8.12e-15,0,2.842e-14,0.356,0.345,0.366,208.5,199.3,218.4,990,990,990,965,965,965.1,25,24.9,25,0.127,0.124,0.131,0.0135,0.0127,0.0143,0.00054,0.00051,0.00057,0.365,0.348,0.382,0.015,0.014,0.015,24.62,24.55,24.68,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.13,46.04,50.38,46.94,45.12,48.2,0,0,0,0,0,0,0.261,0,0.07,0.36,0.64,0.36,40.2
1155506400000,2006,8,2005,11,46,7,0.183,0.0696,0.113,7117,44.44,44.44,42.36,1,1,1,302.3,293.2,311.3,187.3,178.2,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.38,0.369,0.392,187.3,178.2,196.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.123,0.0117,0.0109,0.0124,0.00047,0.00043,0.0005,0.327,0.31,0.343,0.013,0.012,0.014,24.76,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.928,0.935,43.24,41.12,45.34,42.36,40.24,44.44,0,0,0,0,0,0,0.235,0,0.07,0.38,0.62,0.38,38.9
1156111200000,2006,8,2005,11,47,7,0.171,0.0696,0.102,6349.09,39.62,39.62,37.79,1,1,1,283.4,276,290.8,168.4,161,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.406,0.396,0.417,168.4,161,175.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00944,0.0107,0.0004,0.00037,0.00043,0.293,0.28,0.306,0.012,0.011,0.012,24.87,24.83,24.92,0.945,0.943,0.947,0.974,0.97,0.977,0.92,0.914,0.926,38.82,37.09,40.55,37.79,35.98,39.62,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
1156716000000,2006,8,2005,11,48,7,0.161,0.0633,0.0975,6074.36,39.16,39.16,36.16,1,1,1,265.9,256.6,273.5,161.2,152.3,104.7,91,115,-8.12e-15,-2.842e-14,2.842e-14,0.393,0.344,0.43,161.2,152.3,173.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00945,0.00869,0.0105,0.00037,0.00034,0.00042,0.279,0.264,0.299,0.011,0.01,0.012,24.96,24.93,24.99,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.924,37.2,35.04,40.11,36.16,33.99,39.16,0,0,0,0,0,0,0.201,0,0.0635,0.39,0.61,0.39,37.7
1157320800000,2006,9,2005,12,49,7,0.148,0.055,0.0933,5808.35,36.64,36.64,34.57,1,1,1,245.2,236.6,254.1,154.2,145.6,91,91,91,0,0,0,0.371,0.358,0.385,154.2,145.6,163.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.109,0.00886,0.00813,0.00962,0.00035,0.00032,0.00038,0.265,0.25,0.281,0.01,0.0098,0.011,25.07,25,25.13,0.94,0.937,0.943,0.97,0.97,0.971,0.912,0.909,0.916,35.64,33.63,37.73,34.57,32.63,36.64,0,0,0,0,0,0,0.192,0,0.0547,0.37,0.63,0.37,39.2
1157925600000,2006,9,2005,12,50,7,0.137,0.055,0.0824,5118.78,32.06,32.06,30.47,1,1,1,227.2,221,234.2,136.2,130,91,91,91,0,0,0,0.401,0.389,0.412,136.2,130,143.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0991,0.097,0.102,0.00733,0.0068,0.00792,0.00029,0.00027,0.00031,0.233,0.222,0.245,0.0092,0.0087,0.0097,25.2,25.15,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.41,29.97,33.06,30.47,29.07,32.06,0,0,0,0,0,0,0.169,0,0.0546,0.4,0.6,0.4,37.4
1158530400000,2006,9,2005,12,51,7,0.129,0.055,0.074,4587.12,28.64,28.64,27.3,1,1,1,213.4,207.7,219.1,122.4,116.7,91,91,91,0,-1.421e-14,1.421e-14,0.426,0.415,0.438,122.4,116.7,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0922,0.0963,0.00615,0.00567,0.00664,0.00024,0.00022,0.00026,0.208,0.198,0.218,0.0082,0.0077,0.0086,25.31,25.27,25.36,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.15,26.76,29.52,27.3,25.96,28.64,0,0,0,0,0,0,0.152,0,0.055,0.43,0.57,0.43,35.6
1159135200000,2006,9,2005,12,52,7,0.122,0.0535,0.0682,1880.12,27.77,27.77,11.19,1,1,1,201.2,197,205.7,112.7,107.3,88.43,73,91,-4.06e-15,-1.421e-14,0,0.439,0.371,0.459,112.7,107.3,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0889,0.0927,0.00533,0.00487,0.00629,0.00021,0.00019,0.00025,0.191,0.181,0.209,0.0074,0.0071,0.0082,25.4,25.37,25.42,0.396,0,0.928,0.416,0,0.97,0.384,0,0.9,11.54,0,28.63,11.19,0,27.77,0,4,0,0,0.571,0,0.0622,0.571,0.0538,0.44,0.56,0.44,15.4
1159740000000,2006,10,2006,1,1,7,0.117,0.0442,0.0725,4495.86,27.31,27.31,26.76,1,1,1,192.8,190.2,195.1,119.8,117.2,73,73,73,6.09e-15,0,1.421e-14,0.379,0.374,0.384,119.8,117.2,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0903,0.092,0.00594,0.00571,0.00613,0.00023,0.00022,0.00024,0.201,0.197,0.205,0.0079,0.0077,0.008,25.38,25.38,25.38,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.899,27.59,26.91,28.15,26.76,26.1,27.31,0,0,0,0,0,0,0.149,0,0.0445,0.38,0.62,0.38,38.4
1160344800000,2006,10,2006,1,2,7,0.111,0.0442,0.0666,4099.94,25.77,25.77,24.4,1,1,1,183.1,177.8,188.8,110.1,104.8,73,73,73,0,-1.421e-14,1.421e-14,0.399,0.387,0.41,110.1,104.8,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0859,0.0898,0.00511,0.00466,0.00559,0.0002,0.00018,0.00022,0.184,0.175,0.194,0.0072,0.0068,0.0076,25.38,25.38,25.38,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.894,25.16,23.85,26.57,24.4,23.14,25.77,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
1160949600000,2006,10,2006,1,3,7,0.106,0.0442,0.0617,3774,22.81,22.81,22.46,1,1,1,175,172.1,176.5,102,99.1,73,73,73,-4.06e-15,-1.421e-14,0,0.417,0.414,0.424,102,99.1,103.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.085,0.0839,0.0855,0.00442,0.00417,0.00454,0.00017,0.00016,0.00018,0.17,0.164,0.172,0.0066,0.0064,0.0067,25.38,25.38,25.38,0.912,0.911,0.913,0.97,0.968,0.97,0.885,0.883,0.886,23.17,22.49,23.52,22.46,21.78,22.81,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1161554400000,2006,10,2006,1,4,7,0.101,0.0442,0.0564,3461.32,21.5,21.5,20.6,1,1,1,166.3,163.1,170.7,93.32,90.08,73,73,73,0,-1.421e-14,1.421e-14,0.439,0.428,0.448,93.32,90.08,97.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0807,0.0834,0.00368,0.00341,0.00406,0.00014,0.00013,0.00016,0.154,0.148,0.162,0.006,0.0058,0.0063,25.38,25.38,25.38,0.918,0.913,0.922,0.966,0.964,0.968,0.887,0.884,0.89,21.33,20.68,22.22,20.6,19.94,21.5,0,0,0,0,0,0,0.114,0,0.0446,0.44,0.56,0.44,34.3
1162159200000,2006,10,2006,1,5,7,0.101,0.0342,0.0667,4119.61,27.14,27.14,24.52,1,1,1,166.8,162.3,171.6,110.3,89.26,56.57,50,73,0,-1.421e-14,1.421e-14,0.34,0.291,0.45,110.3,89.26,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0856,0.0804,0.0887,0.00512,0.00334,0.00608,0.0002,0.00013,0.00024,0.182,0.147,0.201,0.0071,0.0058,0.0079,25.35,25.34,25.38,0.923,0.921,0.926,0.968,0.964,0.97,0.894,0.889,0.898,25.31,20.51,27.97,24.52,19.77,27.14,0,0,0,0,0,0,0.136,0,0.0343,0.34,0.66,0.34,40.8
1162764000000,2006,11,2006,2,6,7,0.107,0.0302,0.0767,4771.17,29.11,29.11,28.4,1,1,1,176.8,173.5,179.8,126.8,123.5,50,50,50,4.06e-15,0,1.421e-14,0.283,0.278,0.288,126.8,123.5,129.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0893,0.0916,0.00653,0.00624,0.00678,0.00026,0.00024,0.00027,0.211,0.205,0.216,0.0082,0.008,0.0085,25.34,25.34,25.34,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.28,28.46,30.01,28.4,27.6,29.11,0,0,0,0,0,0,0.158,0,0.0303,0.28,0.72,0.28,44.6
1163368800000,2006,11,2006,2,7,7,0.108,0.0302,0.0773,4810.29,29.49,29.49,28.63,1,1,1,177.8,176.2,181.4,127.8,126.2,50,50,50,-2.03e-15,-1.421e-14,0,0.281,0.276,0.284,127.8,126.2,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0903,0.0921,0.00661,0.00648,0.00692,0.00026,0.00025,0.00027,0.212,0.21,0.219,0.0083,0.0082,0.0086,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.52,29.14,30.41,28.63,28.26,29.49,0,0,0,0,0,0,0.159,0,0.0307,0.28,0.72,0.28,44.5
