datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1288562400000,2010,11,2010,2,5,7,0.124,0.0562,0.0676,3049.44,26.12,26.12,18.15,1,1,1,204.8,197,210.4,111.8,104,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.454,0.442,0.472,111.8,104,117.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0878,0.0925,0.00526,0.00459,0.00573,0.00021,0.00018,0.00022,0.189,0.175,0.199,0.0074,0.0068,0.0078,25.38,25.34,25.42,0.658,0,0.923,0.693,0,0.97,0.638,0,0.895,18.71,0,26.93,18.15,0,26.12,0,2,0,0,0.286,0,0.101,0.286,0.0564,0.45,0.55,0.45,24.6
1289167200000,2010,11,2010,2,6,7,0.127,0.0473,0.0799,4971.81,33.67,33.67,29.59,1,1,1,210.2,207.4,216.4,132,114.4,78.14,67,93,0,0,0,0.372,0.31,0.448,132,114.4,149.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0958,0.0914,0.101,0.00697,0.00547,0.00845,0.00027,0.00021,0.00033,0.224,0.194,0.253,0.0088,0.0076,0.0099,25.32,25.25,25.36,0.93,0.921,0.938,0.97,0.97,0.97,0.902,0.893,0.91,30.51,26.2,34.71,29.59,25.41,33.67,0,0,0,0,0,0,0.164,0,0.0471,0.37,0.63,0.37,39.1
1289772000000,2010,11,2010,2,7,7,0.127,0.0405,0.086,5379.49,32.98,32.98,32.02,1,1,1,209.2,205.2,213.4,142.2,138.2,67,67,67,0,0,0,0.321,0.314,0.327,142.2,138.2,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0967,0.0995,0.00784,0.0075,0.00819,0.00031,0.00029,0.00032,0.24,0.233,0.248,0.0094,0.0091,0.0097,25.3,25.27,25.34,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.01,32.06,34,32.02,31.1,32.98,0,0,0,0,0,0,0.178,0,0.041,0.32,0.68,0.32,42.4
1290376800000,2010,11,2010,2,8,7,0.129,0.0405,0.0886,5546.68,34.05,34.05,33.02,1,1,1,213.5,206.6,218,146.5,139.6,67,67,67,0,0,0,0.314,0.307,0.324,146.5,139.6,151,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0996,0.0971,0.101,0.00821,0.00761,0.00859,0.00032,0.0003,0.00034,0.248,0.236,0.256,0.0097,0.0092,0.01,25.27,25.24,25.33,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.04,32.38,35.1,33.02,31.41,34.05,0,0,0,0,0,0,0.183,0,0.0404,0.31,0.69,0.31,43
1290981600000,2010,11,2010,2,9,7,0.139,0.0371,0.102,6433.6,41,41,38.3,1,1,1,229.9,221.6,238.5,168.6,154.6,61.29,59,67,0,0,0,0.267,0.247,0.302,168.6,154.6,179.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.102,0.111,0.0101,0.00889,0.011,0.0004,0.00035,0.00043,0.287,0.263,0.306,0.011,0.01,0.012,25.13,25.06,25.21,0.945,0.94,0.948,0.975,0.97,0.98,0.921,0.912,0.929,39.26,35.93,41.84,38.3,34.85,41,0,0,0,0,0,0,0.213,0,0.037,0.27,0.73,0.27,46.3
1291586400000,2010,12,2010,3,10,7,0.15,0.0357,0.114,7223.57,44.09,44.09,43,1,1,1,247.2,238.8,251.9,188.2,179.8,59,59,59,0,0,0,0.239,0.234,0.247,188.2,179.8,192.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.115,0.0117,0.011,0.0121,0.00046,0.00044,0.00048,0.322,0.307,0.33,0.013,0.012,0.013,25,24.96,25.06,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,43.87,41.91,44.99,43,41.07,44.09,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
1292191200000,2010,12,2010,3,11,7,0.158,0.0357,0.122,7743.59,46.74,46.74,46.09,1,1,1,260.6,254.9,263.4,201.6,195.9,59,59,59,-4.06e-15,-2.842e-14,0,0.226,0.224,0.231,201.6,195.9,204.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.119,0.0129,0.0124,0.0131,0.00051,0.00049,0.00052,0.346,0.336,0.351,0.014,0.013,0.014,24.91,24.9,24.94,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.03,45.7,47.69,46.09,44.79,46.74,0,0,0,0,0,0,0.256,0,0.036,0.23,0.77,0.23,49
1292796000000,2010,12,2010,3,12,7,0.171,0.0357,0.135,8278.67,52.29,52.29,49.28,2,1,1.4285714285714286,282.7,267.8,297.9,223.7,208.8,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.209,0.198,0.22,223.7,208.8,238.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.126,0.121,0.131,0.0148,0.0135,0.0161,0.00059,0.00054,0.00064,0.318,0.238,0.387,0.013,0.0095,0.015,24.85,24.78,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.894,0.94,40.15,25.56,52.3,38.38,24.79,48.2,0,0,0,0,0,0,0.274,0,0.036,0.21,0.79,0.21,48.4
1293400800000,2010,12,2010,3,13,7,0.205,0.0381,0.167,10125.4,65.24,65.24,60.27,2,2,2,338.5,306.4,372,275.5,247.4,63,59,73,0,0,0,0.186,0.169,0.203,275.5,247.4,299,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.145,0.134,0.154,0.0292,0.0168,0.0401,0.0012,0.00067,0.0016,0.303,0.261,0.339,0.012,0.01,0.014,24.6,24.4,24.81,0.935,0.928,0.94,0.97,0.97,0.97,0.907,0.9,0.912,31.07,27.93,33.63,30.14,27.1,32.62,0,0,0,0,0,0,0.335,0,0.038,0.19,0.81,0.19,49.4
1294005600000,2011,1,2010,4,14,7,0.252,0.0442,0.208,12577.7,83.98,83.98,74.87,2,2,2,416.2,383.2,457,343.2,310.2,73,73,73,0,0,0,0.176,0.16,0.191,343.2,310.2,384,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.17,0.158,0.184,0.061,0.0454,0.0803,0.0025,0.0018,0.0033,0.405,0.356,0.466,0.017,0.014,0.019,24.12,23.88,24.33,0.947,0.942,0.953,0.974,0.97,0.98,0.922,0.914,0.934,38.44,34.85,42.85,37.43,33.81,41.99,0,0,0,0,0,0,0.416,0,0.044,0.18,0.83,0.17,49.9
1294610400000,2011,1,2010,4,15,7,0.321,0.0535,0.267,15777.3,103.5,103.5,93.91,3,2,2.142857142857143,530.2,475.3,586.4,441.8,402.1,88.43,73,91,8.12e-15,0,5.684e-14,0.167,0.154,0.185,441.8,402.1,495.4,990,990,990,966,965.7,966.2,24,23.8,24.3,0.208,0.191,0.232,0.108,0.0888,0.133,0.0045,0.0037,0.0056,0.54,0.494,0.61,0.023,0.02,0.026,23.47,23.23,23.77,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.938,45.98,35.58,51.91,44.49,34.51,48.2,0,0,0,0,0,0,0.522,0,0.054,0.17,0.83,0.17,49.2
1295215200000,2011,1,2010,4,16,7,0.403,0.0626,0.34,19620.3,123.9,123.9,116.8,3,3,3,666.3,606.3,720.1,562.8,515.3,103.4,91,120,0,0,0,0.155,0.136,0.174,562.8,515.3,600.1,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.273,0.244,0.297,0.177,0.145,0.202,0.0076,0.0061,0.0087,0.646,0.563,0.711,0.028,0.024,0.031,22.79,22.51,23.11,0.952,0.948,0.954,0.976,0.97,0.98,0.929,0.919,0.935,39.89,36.9,42.14,38.93,35.79,41.3,0,0,0,0,0,0,0.649,0,0.063,0.16,0.84,0.16,48.7
1295820000000,2011,1,2010,4,17,7,0.474,0.0726,0.401,22668.9,144,144,134.9,3,3,3,783,735.1,836.6,663,615.1,120,120,120,0,0,0,0.154,0.143,0.163,663,615.1,716.6,990,990,990,967,966.8,967.2,23,22.8,23.2,0.332,0.305,0.363,0.244,0.212,0.28,0.011,0.0091,0.012,0.817,0.736,0.907,0.036,0.032,0.04,22.15,21.85,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.9,43.06,48.97,44.98,42.2,47.99,0,0,0,0,0,0,0.75,0,0.073,0.15,0.85,0.15,47.8
1296424800000,2011,1,2010,4,18,7,0.598,0.0814,0.517,27454.3,185.7,185.7,163.4,4,3,3.7142857142857144,988.8,866.5,1130,854.2,746.5,134.6,120,137,1.624e-14,-1.137e-13,1.137e-13,0.137,0.121,0.152,854.2,746.5,992.6,990,990,990,967.8,967.4,968.3,22.2,21.7,22.6,0.488,0.385,0.622,0.352,0.3,0.419,0.016,0.013,0.019,1.09,0.963,1.32,0.049,0.043,0.061,21.08,20.37,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.72,39.96,51.22,44.3,39,48.2,0,0,0,0,0,0,0.908,0,0.081,0.14,0.86,0.14,45.9
1297029600000,2011,2,2010,5,19,7,0.818,0.0893,0.661,32189.8,192.8,192.8,191.6,4,4,4,1353,1188,1469,1205,1051,147.7,137,162,112.2,0,206.9,0.109,0.0989,0.115,1093,1051,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.822,0.707,0.879,0.632,0.537,0.648,0.03,0.025,0.031,1.75,1.53,1.83,0.084,0.071,0.089,19.23,18.79,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.12,48.25,50.34,47.9,47.29,48.2,0,0,0,0,0,0,1.06,0,0.157,0.11,0.81,0.19,39.4
1297634400000,2011,2,2010,5,20,7,0.943,0.098,0.665,31235.3,188.1,188.1,185.9,4,4,4,1559,1497,1613,1397,1335,162,162,162,297.3,235.3,351.5,0.104,0.1,0.108,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.9,0.891,0.907,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.48,18.29,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.43,46.95,47.98,46.48,46.01,47.02,0,0,0,0,0,0,1.03,0,0.278,0.1,0.71,0.29,33.1
1298239200000,2011,2,2010,5,21,7,0.998,0.098,0.665,30709.8,183.5,183.5,182.8,4,4,4,1650,1630,1663,1488,1468,162,162,162,388.2,367.9,401,0.0982,0.0974,0.0994,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.91,0.909,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.17,18.13,18.24,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,46.52,46.81,45.7,45.59,45.87,0,0,0,0,0,0,1.02,0,0.333,0.098,0.67,0.33,30.8
1298844000000,2011,2,2010,5,22,7,1.02,0.138,0.665,30534.1,182.2,182.2,181.8,4,4,4,1679,1666,1700,1451,1431,228,162,239,351.1,330.6,404.3,0.136,0.0972,0.143,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.919,0.912,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.094,18.07,18,18.12,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.36,46.18,46.49,45.44,45.26,45.56,0,0,0,0,0,0,1.01,0,0.355,0.14,0.65,0.35,29.9
1299448800000,2011,3,2010,6,23,7,1.05,0.13,0.665,30206.7,180.7,180.7,179.8,4,4,4,1735,1710,1757,1520,1471,215,183,239,420.2,370.7,473.9,0.124,0.104,0.14,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.922,0.921,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.89,17.82,17.97,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.87,45.68,46.09,44.95,44.76,45.17,0,0,0,0,0,0,0.999,0,0.385,0.12,0.63,0.37,28.8
1300053600000,2011,3,2010,6,24,7,1.09,0.111,0.665,29805,178.7,178.7,177.4,4,4,4,1804,1767,1849,1621,1584,183,183,183,520.7,484.1,566.4,0.102,0.099,0.104,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.66,17.51,17.78,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.26,44.85,45.59,44.35,43.96,44.67,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.3
1300658400000,2011,3,2010,6,25,7,1.17,0.111,0.665,29050.2,175.2,175.2,172.9,4,4,4,1934,1867,2007,1751,1684,183,183,183,651.3,583.7,724.4,0.0947,0.0912,0.098,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.24,17.01,17.46,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.11,43.49,44.7,43.23,42.62,43.81,0,0,0,0,0,0,0.961,0,0.505,0.095,0.57,0.43,24.8
1301263200000,2011,3,2010,6,26,7,1.32,0.119,0.665,27896,169.6,169.6,166,4,4,4,2180,2040,2333,1982,1857,197.6,183,217,882,756.5,1016,0.0905,0.0842,0.0974,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.22,16.93,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.37,43.28,41.51,40.5,42.41,0,0,0,0,0,0,0.922,0,0.655,0.09,0.5,0.5,21.1
1301868000000,2011,4,2010,7,27,7,1.56,0.131,0.665,26056.4,160.5,160.5,155.1,4,4,4,2582,2389,2768,2365,2172,217,217,217,1265,1072,1451,0.0843,0.0784,0.0908,1100,1100,1100,990,990,990,972.5,972,973,17.5,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.62,15.17,16.09,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.925,39.75,38.53,41.01,38.77,37.48,40.11,0,0,0,0,0,0,0.862,0,0.895,0.084,0.43,0.57,16.7
1302472800000,2011,4,2010,7,28,7,1.75,0.131,0.665,24597.5,148.5,148.5,146.4,4,4,4,2895,2820,2940,2678,2603,217,217,217,1578,1503,1623,0.075,0.0738,0.077,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.76,15.05,0.94,0.94,0.941,0.971,0.97,0.972,0.913,0.912,0.915,37.69,37.39,38.19,36.6,36.28,37.13,0,0,0,0,0,0,0.813,0,1.085,0.075,0.38,0.62,14.1
1303077600000,2011,4,2010,7,29,7,1.73,0.131,0.665,24723.4,149.7,149.7,147.2,4,4,4,2868,2776,2936,2651,2559,217,217,217,1551,1459,1619,0.0757,0.0739,0.0782,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.93,14.77,15.15,0.941,0.94,0.942,0.971,0.97,0.973,0.914,0.912,0.916,37.87,37.42,38.48,36.79,36.31,37.43,0,0,0,0,0,0,0.818,0,1.065,0.076,0.38,0.62,14.3
1303682400000,2011,4,2010,7,30,7,1.58,0.136,0.665,25916.1,157.8,157.8,154.3,4,4,4,2612,2484,2741,2387,2208,225.4,217,276,1287,1108,1424,0.0865,0.0792,0.111,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.24,15.86,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.923,39.55,38.71,40.39,38.57,37.67,39.45,0,0,0,0,0,0,0.857,0,0.915,0.086,0.42,0.58,16.4
1304287200000,2011,5,2010,8,31,7,1.4,0.167,0.665,27308.2,166.4,166.4,162.5,4,4,4,2312,2166,2442,2036,1890,276,276,276,936.1,790.2,1066,0.119,0.113,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.27,15.96,16.62,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.924,0.928,41.51,40.66,42.45,40.64,39.75,41.6,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
1304892000000,2011,5,2010,8,32,7,1.19,0.167,0.665,28927.9,176.8,176.8,172.2,4,4,4,1962,1822,2112,1686,1546,276,276,276,585.6,445.8,735.6,0.141,0.131,0.152,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.76,17.6,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.93,42.81,45.1,43.05,41.95,44.19,0,0,0,0,0,0,0.957,0,0.525,0.14,0.56,0.44,24.3
1305496800000,2011,5,2010,8,33,7,1.01,0.167,0.665,30601.7,186,186,182.2,4,4,4,1667,1558,1777,1391,1282,276,276,276,290.9,182.2,401.3,0.166,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.917,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.096,18.11,17.75,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.49,47.44,45.54,44.58,46.49,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
1306101600000,2011,5,2010,8,34,7,0.867,0.167,0.661,31869.5,192.8,192.8,189.7,4,4,4,1433,1325,1523,1157,1049,276,276,276,64.28,0,146.8,0.193,0.181,0.208,1093,1049,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.833,0.742,0.879,0.631,0.532,0.648,0.03,0.025,0.032,1.76,1.56,1.83,0.085,0.074,0.089,18.97,18.61,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.4,47.8,49.21,47.42,46.84,48.2,0,0,0,0,0,0,1.05,0,0.206,0.19,0.76,0.24,36.8
1306706400000,2011,5,2010,8,35,7,0.704,0.117,0.587,30329.8,189.7,189.7,180.5,4,4,4,1164,1068,1274,970.1,907.1,193.9,161,276,1.624e-14,-1.137e-13,1.137e-13,0.165,0.135,0.224,970.1,907.1,1033,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.617,0.544,0.693,0.417,0.378,0.496,0.019,0.017,0.023,1.3,1.17,1.48,0.06,0.053,0.069,20.28,19.87,20.72,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.05,44.01,48.39,45.13,43.13,47.43,0,0,0,0,0,0,1,0,0.117,0.17,0.83,0.17,43.1
1307311200000,2011,6,2010,9,36,7,0.593,0.0974,0.495,26333,168.9,168.9,156.7,4,3,3.7142857142857144,980.1,923,1045,819.1,762,161,161,161,0,0,0,0.164,0.154,0.174,819.1,762,883.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.463,0.411,0.522,0.335,0.308,0.367,0.015,0.014,0.017,1.04,0.975,1.13,0.047,0.044,0.051,21.15,20.83,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.19,39.54,51.85,42.63,38.56,48.2,0,0,0,0,0,0,0.871,0,0.098,0.16,0.83,0.17,44.4
1307916000000,2011,6,2010,9,37,7,0.522,0.0974,0.425,23511.8,144.6,144.6,140,3,3,3,863.3,821.7,907.3,702.3,660.7,161,161,161,0,0,0,0.187,0.177,0.196,702.3,660.7,746.3,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.364,0.338,0.397,0.27,0.242,0.3,0.012,0.011,0.013,0.893,0.82,0.975,0.039,0.036,0.043,21.75,21.5,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.77,45.43,50.18,46.65,44.52,48.2,0,0,0,0,0,0,0.778,0,0.097,0.19,0.81,0.19,45
1308520800000,2011,6,2010,9,38,7,0.478,0.0974,0.38,21496.8,132,132,128,3,3,3,789.5,768.7,812.8,628.5,607.7,161,161,161,0,0,0,0.204,0.198,0.209,628.5,607.7,651.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.32,0.308,0.333,0.221,0.207,0.236,0.0096,0.009,0.01,0.766,0.731,0.805,0.033,0.032,0.035,22.18,22.04,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.52,42.28,44.91,42.65,41.43,44.01,0,0,0,0,0,0,0.711,0,0.098,0.2,0.79,0.21,45
1309125600000,2011,6,2010,9,39,7,0.436,0.104,0.332,18913.2,121.9,121.9,112.6,3,3,3,720.9,687.5,755.9,549.2,501.5,171.7,161,186,0,0,0,0.239,0.213,0.271,549.2,501.5,594.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.276,0.251,0.301,0.168,0.136,0.198,0.0072,0.0058,0.0086,0.634,0.555,0.71,0.027,0.024,0.031,22.58,22.37,22.79,0.95,0.946,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.52,35.37,41.49,37.53,34.31,40.63,0,0,0,0,0,0,0.625,0,0.104,0.24,0.76,0.24,43.4
1309730400000,2011,7,2010,10,40,7,0.391,0.112,0.279,15997.9,96.4,96.4,95.23,2,2,2,647.2,618.9,676.9,461.2,432.9,186,186,186,0,-5.684e-14,5.684e-14,0.288,0.275,0.301,461.2,432.9,490.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.228,0.213,0.245,0.117,0.103,0.131,0.005,0.0044,0.0056,0.598,0.551,0.649,0.025,0.023,0.028,22.91,22.74,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.58,46.87,52.33,47.61,45.93,48.2,0,0,0,0,0,0,0.529,0,0.112,0.29,0.71,0.29,40.9
1310335200000,2011,7,2010,10,41,7,0.354,0.112,0.242,14313.1,90.09,90.09,85.2,2,2,2,585.4,561.2,609.9,399.4,375.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.318,0.305,0.331,399.4,375.2,423.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.201,0.192,0.209,0.0875,0.0761,0.0991,0.0037,0.0032,0.0042,0.5,0.464,0.537,0.021,0.019,0.023,23.27,23.12,23.41,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.48,40.99,45.96,42.6,40.1,45.04,0,0,0,0,0,0,0.473,0,0.112,0.32,0.68,0.32,40.4
1310940000000,2011,7,2010,10,42,7,0.322,0.112,0.21,12416,78.68,78.68,73.91,2,2,2,532.7,511.7,554.4,346.7,325.7,186,186,186,-8.12e-15,-5.684e-14,0,0.349,0.336,0.363,346.7,325.7,368.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.0626,0.0527,0.0729,0.0026,0.0022,0.003,0.421,0.39,0.454,0.018,0.016,0.019,23.58,23.45,23.71,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38,35.78,40.28,36.95,34.7,39.34,0,0,0,0,0,0,0.411,0,0.112,0.35,0.65,0.35,38.6
1311544800000,2011,7,2010,10,43,7,0.295,0.112,0.182,10807.6,68.22,68.22,64.33,2,2,2,487.3,469.3,506,301.3,283.3,186,186,186,0,0,0,0.382,0.368,0.396,301.3,283.3,320,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.0412,0.0327,0.05,0.0017,0.0013,0.0021,0.353,0.326,0.381,0.015,0.013,0.016,23.85,23.74,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.16,31.2,35.16,32.17,30.27,34.11,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
1312149600000,2011,8,2010,11,44,7,0.269,0.111,0.158,9388.11,59.76,59.76,55.88,2,2,2,445.4,427.5,463.6,261.4,243.5,184,184,184,8.12e-15,0,2.842e-14,0.413,0.397,0.43,261.4,243.5,279.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0228,0.0164,0.031,0.00093,0.00067,0.0013,0.295,0.27,0.321,0.012,0.011,0.013,24.1,23.99,24.21,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.908,28.8,26.81,30.8,27.94,26.01,29.88,0,0,0,0,0,0,0.31,0,0.111,0.41,0.59,0.41,34.9
1312754400000,2011,8,2010,11,45,7,0.246,0.101,0.145,8621.03,54.23,54.23,51.32,2,1,1.8571428571428572,407.3,392.2,422.8,239.9,228.4,167.4,155,184,-4.06e-15,-2.842e-14,2.842e-14,0.411,0.381,0.446,239.9,228.4,252.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.143,0.141,0.146,0.0163,0.0152,0.0181,0.00066,0.00062,0.00074,0.286,0.259,0.407,0.012,0.011,0.017,24.28,24.14,24.38,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.3,25.69,51.8,29.1,24.92,48.2,0,0,0,0,0,0,0.285,0,0.101,0.41,0.59,0.41,35
1313359200000,2011,8,2010,11,46,7,0.227,0.0937,0.133,8086.12,49.89,49.89,48.13,2,1,1.1428571428571428,375.2,363,387.6,220.2,208,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.413,0.4,0.427,220.2,208,232.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.139,0.0145,0.0134,0.0155,0.00059,0.00054,0.00063,0.367,0.254,0.403,0.015,0.01,0.016,24.36,24.28,24.42,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.42,25.72,52.01,44.57,24.95,48.2,0,0,0,0,0,0,0.267,0,0.094,0.41,0.59,0.41,35.6
1313964000000,2011,8,2010,11,47,7,0.21,0.0937,0.116,7253.67,45.77,45.77,43.18,1,1,1,347.3,336.4,358.9,192.3,181.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.447,0.432,0.461,192.3,181.4,203.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.129,0.0121,0.0112,0.0131,0.00049,0.00045,0.00053,0.339,0.32,0.36,0.014,0.013,0.015,24.52,24.45,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.93,0.936,44.06,41.55,46.7,43.18,40.69,45.77,0,0,0,0,0,0,0.24,0,0.094,0.45,0.55,0.45,34.5
1314568800000,2011,8,2010,11,48,7,0.194,0.081,0.113,7078.97,46.2,46.2,42.14,1,1,1,321,307.7,332.9,187.2,170.8,133.9,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.416,0.366,0.476,187.2,170.8,204.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.121,0.117,0.125,0.0117,0.0103,0.0131,0.00047,0.00041,0.00052,0.328,0.301,0.357,0.013,0.012,0.014,24.67,24.62,24.73,0.951,0.946,0.956,0.978,0.974,0.98,0.93,0.922,0.936,43.07,39.09,47.14,42.14,38.07,46.2,0,0,0,0,0,0,0.234,0,0.081,0.42,0.58,0.42,36.5
1315173600000,2011,9,2010,12,49,7,0.177,0.0714,0.105,6575.38,42.1,42.1,39.14,1,1,1,291.9,280.1,304.2,173.9,162.1,118,118,118,1.218e-14,0,2.842e-14,0.404,0.388,0.421,173.9,162.1,186.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.11,0.119,0.0105,0.00953,0.0116,0.00042,0.00038,0.00046,0.302,0.281,0.324,0.012,0.011,0.013,24.83,24.75,24.9,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,40.1,37.33,42.96,39.14,36.22,42.1,0,0,0,0,0,0,0.217,0,0.072,0.4,0.59,0.41,37.1
1315778400000,2011,9,2010,12,50,7,0.162,0.0714,0.0904,5599.4,35.4,35.4,33.33,1,1,1,267.5,258.5,276.6,149.5,140.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.441,0.427,0.456,149.5,140.5,158.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00845,0.00769,0.00923,0.00034,0.0003,0.00037,0.259,0.243,0.275,0.01,0.0096,0.011,24.97,24.92,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.36,32.25,36.5,33.33,31.28,35.4,0,0,0,0,0,0,0.185,0,0.0716,0.44,0.56,0.44,34.6
1316383200000,2011,9,2010,12,51,7,0.15,0.0714,0.0782,4823.43,30.59,30.59,28.71,1,1,1,247.3,239.6,255.5,129.3,121.6,118,118,118,-2.03e-15,-1.421e-14,0,0.477,0.462,0.492,129.3,121.6,137.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0988,0.0961,0.102,0.00674,0.00609,0.00744,0.00027,0.00024,0.00029,0.223,0.209,0.237,0.0088,0.0082,0.0094,25.1,25.04,25.15,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.6,27.8,31.54,28.71,26.97,30.59,0,0,0,0,0,0,0.16,0,0.0718,0.48,0.52,0.48,32.2
1316988000000,2011,9,2010,12,52,7,0.14,0.0677,0.072,4431.47,29.22,29.22,26.38,1,1,1,231,226.5,237.2,119,110.4,112,97,118,-4.06e-15,-1.421e-14,0,0.485,0.426,0.517,119,110.4,130.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0947,0.0922,0.0976,0.00586,0.00514,0.00687,0.00023,0.0002,0.00027,0.204,0.189,0.224,0.008,0.0074,0.0088,25.21,25.17,25.24,0.924,0.919,0.931,0.97,0.97,0.97,0.897,0.891,0.903,27.19,25.12,30.12,26.38,24.36,29.22,0,0,0,0,0,0,0.147,0,0.068,0.48,0.51,0.49,31.7
1317592800000,2011,10,2011,1,1,7,0.135,0.0587,0.0758,4697.92,29.66,29.66,27.96,1,1,1,222.4,215,229.8,125.4,118,97,97,97,0,-1.421e-14,1.421e-14,0.436,0.422,0.451,125.4,118,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0931,0.0983,0.00641,0.00578,0.00704,0.00025,0.00023,0.00028,0.214,0.201,0.227,0.0084,0.0079,0.0089,25.25,25.19,25.31,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.83,27.06,30.57,27.96,26.25,29.66,0,0,0,0,0,0,0.155,0,0.0592,0.43,0.56,0.44,34.8
1318197600000,2011,10,2011,1,2,7,0.125,0.0587,0.0667,3550.53,25.67,25.67,21.13,1,1,1,207.3,201.6,212.6,110.3,104.6,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.468,0.456,0.481,110.3,104.6,115.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0883,0.0922,0.00513,0.00464,0.00557,0.0002,0.00018,0.00022,0.187,0.177,0.196,0.0073,0.0069,0.0077,25.37,25.33,25.41,0.787,0,0.922,0.831,0,0.97,0.764,0,0.894,21.79,0,26.47,21.13,0,25.67,0,1,0,0,0.143,0,0.117,0.143,0.0583,0.47,0.53,0.47,28.4
1318802400000,2011,10,2011,1,3,7,0.121,0.0524,0.0681,2026.55,28.56,28.56,12.06,1,1,1,199.3,197,200.5,112.6,101.9,86.71,73,97,-8.121e-15,-1.421e-14,0,0.435,0.365,0.488,112.6,101.9,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0874,0.0939,0.00532,0.00441,0.00657,0.00021,0.00017,0.00026,0.19,0.172,0.215,0.0074,0.0067,0.0084,25.41,25.38,25.43,0.398,0,0.929,0.416,0,0.97,0.386,0,0.901,12.44,0,29.44,12.06,0,28.56,0,4,0,0,0.571,0,0.067,0.571,0.0529,0.43,0.56,0.44,16.7
1319407200000,2011,10,2011,1,4,7,0.115,0.0442,0.0704,4355.54,27.31,27.31,25.93,1,1,1,189.4,184.1,195.1,116.4,111.1,73,73,73,4.06e-15,0,1.421e-14,0.386,0.374,0.396,116.4,111.1,122.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0882,0.092,0.00564,0.0052,0.00613,0.00022,0.0002,0.00024,0.195,0.186,0.205,0.0076,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.73,25.41,28.15,25.93,24.65,27.31,0,0,0,0,0,0,0.144,0,0.0446,0.38,0.61,0.39,37.9
1320012000000,2011,10,2011,1,5,7,0.111,0.041,0.0698,4310.4,26.42,26.42,25.66,1,1,1,183.2,181.4,185.5,115.3,109.2,67.86,67,73,2.03e-15,-1.421e-14,1.421e-14,0.37,0.361,0.401,115.3,109.2,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0875,0.0897,0.00555,0.00503,0.00582,0.00022,0.0002,0.00023,0.193,0.182,0.198,0.0075,0.0071,0.0077,25.37,25.37,25.38,0.922,0.917,0.924,0.97,0.97,0.97,0.894,0.89,0.896,26.45,24.93,27.24,25.66,24.19,26.42,0,0,0,0,0,0,0.143,0,0.0412,0.37,0.63,0.37,38.8
1320616800000,2011,11,2011,2,6,7,0.114,0.0405,0.0736,4570.35,27.63,27.63,27.2,1,1,1,188.7,186.6,190.4,121.7,119.6,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.355,0.352,0.359,121.7,119.6,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0901,0.0914,0.00609,0.00592,0.00624,0.00024,0.00023,0.00024,0.204,0.2,0.207,0.008,0.0078,0.0081,25.37,25.37,25.37,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,28.05,27.51,28.48,27.2,26.69,27.63,0,0,0,0,0,0,0.151,0,0.0404,0.36,0.65,0.35,40.1
1321221600000,2011,11,2011,2,7,7,0.118,0.0405,0.0773,4815.53,29.58,29.58,28.66,1,1,1,194.8,191,198.6,127.8,124,67,67,67,2.03e-15,0,1.421e-14,0.344,0.337,0.351,127.8,124,131.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0916,0.0943,0.00661,0.00629,0.00694,0.00026,0.00025,0.00027,0.215,0.208,0.221,0.0084,0.0081,0.0087,25.37,25.37,25.38,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.55,28.62,30.5,28.66,27.76,29.58,0,0,0,0,0,0,0.159,0,0.0407,0.34,0.66,0.34,40.8
1321826400000,2011,11,2011,2,8,7,0.122,0.0302,0.0913,5736.37,36.59,36.59,34.15,1,1,1,201,195.6,211.5,151,145.6,50,50,50,0,0,0,0.249,0.236,0.256,151,145.6,161.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0972,0.103,0.00858,0.00813,0.00947,0.00034,0.00032,0.00037,0.254,0.244,0.273,0.0099,0.0095,0.011,25.33,25.26,25.35,0.939,0.937,0.942,0.97,0.97,0.971,0.911,0.909,0.915,35.2,33.9,37.68,34.15,32.89,36.59,0,0,0,0,0,0,0.19,0,0.0307,0.25,0.75,0.25,47
1322431200000,2011,11,2011,2,9,7,0.133,0.0334,0.0994,6260.71,38.56,38.56,37.27,1,1,1,219.5,215,223.2,164.4,160.1,55.14,50,59,0,0,0,0.251,0.228,0.269,164.4,160.1,169.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.106,0.00972,0.00936,0.0101,0.00038,0.00037,0.0004,0.279,0.272,0.287,0.011,0.011,0.011,25.2,25.18,25.23,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.921,38.32,37.29,39.55,37.27,36.18,38.56,0,0,0,0,0,0,0.207,0,0.0336,0.25,0.75,0.25,47.1
1323036000000,2011,12,2011,3,10,7,0.142,0.0357,0.106,6724.34,42.32,42.32,40.03,1,1,1,234.7,227.3,244.3,175.7,168.3,59,59,59,0,0,0,0.252,0.242,0.26,175.7,168.3,185.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.107,0.113,0.0107,0.0101,0.0115,0.00042,0.0004,0.00045,0.3,0.286,0.317,0.012,0.011,0.013,25.09,25.02,25.15,0.947,0.944,0.95,0.978,0.974,0.98,0.926,0.92,0.931,40.94,39.21,43.19,40.03,38.21,42.32,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.4
1323640800000,2011,12,2011,3,11,7,0.155,0.0357,0.12,7607.09,46.55,46.55,45.28,1,1,1,257.1,247.8,262.6,198.1,188.8,59,59,59,-4.06e-15,-2.842e-14,0,0.23,0.225,0.238,198.1,188.8,203.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.119,0.0126,0.0118,0.0131,0.0005,0.00047,0.00052,0.34,0.323,0.349,0.013,0.013,0.014,24.93,24.9,24.99,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46.2,44.02,47.5,45.28,43.14,46.55,0,0,0,0,0,0,0.252,0,0.035,0.23,0.77,0.23,49.1
1324245600000,2011,12,2011,3,12,7,0.165,0.0357,0.129,8080.34,48.2,48.2,48.1,1,1,1,272.5,266.7,277.1,213.5,207.7,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.216,0.213,0.221,213.5,207.7,218.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.124,0.0139,0.0134,0.0143,0.00055,0.00053,0.00057,0.367,0.357,0.375,0.015,0.014,0.015,24.84,24.82,24.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.78,48.45,50.85,48.1,47.48,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,49
1324850400000,2011,12,2011,3,13,7,0.168,0.0369,0.131,8092.24,48.2,48.2,48.17,1,1,1,277,272.4,283.4,216,210.4,61,59,73,8.12e-15,0,2.842e-14,0.22,0.21,0.258,216,210.4,222.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.123,0.126,0.0141,0.0136,0.0147,0.00056,0.00054,0.00058,0.372,0.363,0.383,0.015,0.014,0.015,24.82,24.79,24.84,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.36,48.96,51.86,48.17,47.98,48.2,0,0,0,0,0,0,0.268,0,0.037,0.22,0.78,0.22,48.2
1325455200000,2012,1,2011,4,14,7,0.175,0.0442,0.131,8097.6,48.2,48.2,48.2,1,1,1,289.4,284.8,296.2,216.4,211.8,73,73,73,-1.218e-14,-2.842e-14,0,0.252,0.246,0.256,216.4,211.8,223.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.124,0.128,0.0141,0.0137,0.0147,0.00056,0.00055,0.00059,0.374,0.366,0.386,0.015,0.015,0.015,24.77,24.73,24.8,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.34,49.27,51.91,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
1326060000000,2012,1,2011,4,15,7,0.187,0.0442,0.143,8659.81,54.58,54.58,51.55,2,1,1.8571428571428572,309.9,299.3,322.8,236.9,226.3,73,73,73,0,0,0,0.236,0.226,0.244,236.9,226.3,249.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.133,0.129,0.137,0.0159,0.015,0.017,0.00063,0.0006,0.00068,0.273,0.242,0.392,0.011,0.0097,0.016,24.78,24.71,24.85,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.53,25.77,52.59,29.22,25,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.3
1326664800000,2012,1,2011,4,16,7,0.205,0.0442,0.161,9780.87,60.33,60.33,58.22,2,2,2,339.6,327.4,349.3,266.6,254.4,73,73,73,4.06e-15,0,2.842e-14,0.215,0.209,0.223,266.6,254.4,276.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.143,0.139,0.146,0.0248,0.0191,0.0294,0.001,0.00076,0.0012,0.29,0.272,0.305,0.012,0.011,0.012,24.61,24.55,24.69,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.01,28.65,31.1,29.11,27.79,30.16,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.7
1327269600000,2012,1,2011,4,17,7,0.225,0.0442,0.181,10947.7,70.67,70.67,65.17,2,2,2,371.8,353.4,397.7,298.8,280.4,73,73,73,0,0,0,0.197,0.184,0.207,298.8,280.4,324.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.148,0.164,0.04,0.0313,0.0522,0.0016,0.0013,0.0021,0.339,0.311,0.377,0.014,0.013,0.015,24.4,24.23,24.52,0.94,0.936,0.944,0.97,0.97,0.97,0.911,0.908,0.916,33.59,31.55,36.43,32.58,30.61,35.34,0,0,0,0,0,0,0.362,0,0.044,0.2,0.8,0.2,48.7
1327874400000,2012,1,2011,4,18,7,0.263,0.0493,0.214,12953.2,83.56,83.56,77.1,2,2,2,435.5,405.6,468,353.9,332.6,81.57,73,85,0,0,0,0.187,0.177,0.2,353.9,332.6,383,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.166,0.185,0.0661,0.056,0.0798,0.0027,0.0023,0.0033,0.422,0.389,0.466,0.017,0.016,0.019,24.02,23.83,24.19,0.949,0.945,0.953,0.975,0.97,0.98,0.925,0.917,0.934,39.54,37.3,42.63,38.55,36.18,41.78,0,0,0,0,0,0,0.428,0,0.049,0.19,0.81,0.19,49.3
1328479200000,2012,2,2011,5,19,7,0.307,0.0514,0.256,15415.8,96,96,91.76,2,2,2,508.3,479.2,529.5,423.3,394.2,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.167,0.161,0.177,423.3,394.2,444.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.199,0.189,0.207,0.0988,0.085,0.109,0.0041,0.0035,0.0045,0.526,0.483,0.558,0.022,0.02,0.023,23.59,23.46,23.76,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.82,43.82,48.98,45.88,42.95,48,0,0,0,0,0,0,0.51,0,0.051,0.17,0.83,0.17,50.2
1329084000000,2012,2,2011,5,20,7,0.329,0.0514,0.278,16195.2,96.4,96.4,96.4,2,2,2,544.2,533,553.8,459.2,448,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.156,0.153,0.159,459.2,448,468.8,990,990,990,966,966,966.1,24,23.9,24,0.212,0.208,0.216,0.116,0.11,0.12,0.0048,0.0046,0.005,0.58,0.564,0.595,0.024,0.023,0.025,23.37,23.31,23.44,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.38,49.34,51.27,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.051,0.16,0.84,0.16,49.2
1329688800000,2012,2,2011,5,21,7,0.335,0.0514,0.284,16195.2,96.4,96.4,96.4,2,2,2,554.6,553,556.8,469.6,468,85,85,85,1.624e-14,0,5.684e-14,0.153,0.153,0.154,469.6,468,471.8,990,990,990,966.1,966.1,966.1,23.9,23.9,23.9,0.217,0.216,0.218,0.121,0.12,0.122,0.005,0.005,0.0051,0.597,0.594,0.601,0.025,0.025,0.025,23.31,23.29,23.32,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.34,51.2,51.55,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.051,0.15,0.85,0.15,48.3
1330293600000,2012,2,2011,5,22,7,0.35,0.059,0.291,16490.8,103.5,103.5,98.16,3,2,2.2857142857142856,578.2,558.2,604.1,480.7,468.4,97.57,85,107,-2.436e-14,-5.684e-14,5.684e-14,0.168,0.149,0.186,480.7,468.4,497.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.226,0.219,0.237,0.126,0.12,0.134,0.0053,0.005,0.0056,0.587,0.514,0.631,0.025,0.022,0.027,23.21,23.1,23.32,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.916,0.938,47.1,34.91,52.66,44.2,33.86,48.2,0,0,0,0,0,0,0.545,0,0.059,0.17,0.83,0.17,47.1
1330898400000,2012,3,2011,6,23,7,0.4,0.0647,0.335,19327.9,124.7,124.7,115,3,3,3,661.7,614.8,710,554.7,507.8,107,107,107,-8.12e-15,-5.684e-14,0,0.162,0.151,0.174,554.7,507.8,603,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.27,0.244,0.298,0.172,0.14,0.204,0.0073,0.0059,0.0088,0.634,0.555,0.715,0.027,0.023,0.031,22.82,22.55,23.09,0.951,0.947,0.955,0.975,0.97,0.98,0.927,0.919,0.935,39.34,36.29,42.42,38.35,35.2,41.57,0,0,0,0,0,0,0.639,0,0.065,0.16,0.84,0.16,48.3
1331503200000,2012,3,2011,6,24,7,0.463,0.0647,0.398,22579.8,140.9,140.9,134.4,3,3,3,764.9,722.8,802.5,657.9,615.8,107,107,107,0,0,0,0.14,0.133,0.148,657.9,615.8,695.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.329,0.305,0.35,0.24,0.212,0.266,0.01,0.0091,0.012,0.808,0.737,0.871,0.035,0.032,0.038,22.23,22.02,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.72,43.2,47.91,44.8,42.34,46.95,0,0,0,0,0,0,0.747,0,0.065,0.14,0.86,0.14,48.8
1332108000000,2012,3,2011,6,25,7,0.511,0.0647,0.446,24215.3,144.6,144.6,144.1,3,3,3,844.2,811,876.9,737.2,704,107,107,107,0,0,0,0.127,0.122,0.132,737.2,704,769.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.378,0.355,0.406,0.293,0.271,0.312,0.013,0.012,0.014,0.944,0.886,1,0.042,0.039,0.044,21.78,21.59,21.97,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.21,48.39,51.96,48.05,47.42,48.2,0,0,0,0,0,0,0.801,0,0.065,0.13,0.87,0.13,47.4
1332712800000,2012,3,2011,6,26,7,0.564,0.0663,0.498,27027.6,166.3,166.3,160.9,4,4,4,933.1,887.6,979.6,823.6,780.6,109.6,107,125,0,0,0,0.117,0.111,0.128,823.6,780.6,855.7,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.456,0.415,0.49,0.338,0.317,0.353,0.015,0.014,0.016,1.01,0.938,1.07,0.045,0.042,0.048,21.35,21.11,21.61,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.12,39.4,42.42,40.22,38.4,41.57,0,0,0,0,0,0,0.894,0,0.066,0.12,0.88,0.12,47.9
1333317600000,2012,4,2011,7,27,7,0.623,0.0756,0.547,29084.6,178.9,178.9,173.1,4,4,4,1030,991.8,1068,904.6,866.8,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.121,0.117,0.126,904.6,866.8,943.1,990,990,990,968,967.9,968.1,22,21.9,22.1,0.536,0.502,0.571,0.377,0.359,0.395,0.017,0.016,0.018,1.16,1.1,1.23,0.053,0.049,0.056,20.85,20.66,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.16,42.69,45.64,43.28,41.83,44.73,0,0,0,0,0,0,0.962,0,0.076,0.12,0.88,0.12,46.7
1333922400000,2012,4,2011,7,28,7,0.693,0.0756,0.618,31677.5,192.8,192.8,188.6,4,4,4,1146,1087,1208,1021,961.6,125,125,125,-3.248e-14,-1.137e-13,0,0.109,0.104,0.115,1021,961.6,1083,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.669,0.588,0.758,0.485,0.404,0.609,0.022,0.019,0.028,1.44,1.26,1.66,0.066,0.058,0.078,20.2,19.78,20.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.29,46.34,50.13,47.14,45.41,48.2,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,45.7
1334527200000,2012,4,2011,7,29,7,0.746,0.0756,0.664,32390.4,192.8,192.8,192.8,4,4,4,1234,1205,1251,1109,1080,125,125,125,11.81,0,25.79,0.101,0.0999,0.104,1097,1080,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.784,0.754,0.794,0.641,0.603,0.648,0.03,0.028,0.03,1.73,1.65,1.74,0.081,0.077,0.082,19.64,19.57,19.8,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.4,50.05,50.59,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.082,0.1,0.89,0.11,43.4
1335132000000,2012,4,2011,7,30,7,0.671,0.0756,0.595,30947.2,192.8,192.8,184.2,4,4,4,1109,1029,1185,984.2,904.4,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.113,0.105,0.121,984.2,904.4,1060,990,990,990,968.2,968,968.5,21.8,21.5,22,0.624,0.536,0.725,0.442,0.377,0.558,0.02,0.017,0.026,1.34,1.16,1.58,0.062,0.053,0.073,20.42,19.94,20.85,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.04,44.17,49.5,46.05,43.28,48.2,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.1
1335736800000,2012,4,2011,7,31,7,0.57,0.087,0.483,25882.3,169.6,169.6,154.1,4,3,3.5714285714285716,942.6,881.2,1007,798.7,734.2,143.9,125,147,0,0,0,0.153,0.124,0.167,798.7,734.2,881.7,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.44,0.381,0.515,0.325,0.291,0.366,0.015,0.013,0.017,1.01,0.945,1.12,0.045,0.042,0.051,21.32,20.96,21.63,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.28,39.66,51.76,43.68,38.68,48.2,0,0,0,0,0,0,0.856,0,0.087,0.15,0.85,0.15,45.4
1336341600000,2012,5,2011,8,32,7,0.493,0.0889,0.404,22686.8,143,143,135,3,3,3,814.7,776.3,862.4,667.7,629.3,147,147,147,0,0,0,0.181,0.17,0.189,667.7,629.3,715.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.318,0.367,0.247,0.221,0.279,0.011,0.0096,0.012,0.829,0.765,0.91,0.036,0.033,0.04,22.01,21.74,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.93,43.69,48.64,45.01,42.82,47.67,0,0,0,0,0,0,0.75,0,0.089,0.18,0.82,0.18,46
1336946400000,2012,5,2011,8,33,7,0.436,0.0889,0.347,19828.8,126.8,126.8,118,3,3,3,721.4,678.2,766.8,574.4,531.2,147,147,147,0,0,0,0.204,0.192,0.217,574.4,531.2,619.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.286,0.262,0.312,0.185,0.156,0.215,0.008,0.0067,0.0093,0.672,0.599,0.749,0.029,0.026,0.033,22.54,22.28,22.79,0.952,0.949,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.3,37.56,43.12,39.34,36.47,42.26,0,0,0,0,0,0,0.656,0,0.089,0.2,0.8,0.2,45.5
1337551200000,2012,5,2011,8,34,7,0.381,0.0889,0.292,16760.3,107,107,99.76,3,2,2.4285714285714284,629.5,595.4,665.9,482.5,448.4,147,147,147,8.12e-15,0,5.684e-14,0.234,0.221,0.247,482.5,448.4,518.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.234,0.215,0.255,0.127,0.111,0.148,0.0054,0.0047,0.0063,0.581,0.537,0.628,0.025,0.023,0.027,23,22.86,23.15,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.13,35.07,51.88,42.42,34.02,48.2,0,0,0,0,0,0,0.554,0,0.089,0.23,0.77,0.23,44
1338156000000,2012,5,2011,8,35,7,0.336,0.0816,0.255,15192.9,93.5,93.5,90.43,2,2,2,556.1,529.5,584.7,421.1,408.5,135,119,147,8.12e-15,-5.684e-14,5.684e-14,0.242,0.218,0.265,421.1,408.5,437.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.2,0.211,0.0978,0.0918,0.106,0.0041,0.0038,0.0044,0.529,0.511,0.554,0.022,0.021,0.023,23.37,23.21,23.51,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.14,44.76,47.7,45.22,43.86,46.75,0,0,0,0,0,0,0.502,0,0.081,0.24,0.76,0.24,45.2
1338760800000,2012,6,2011,9,36,7,0.301,0.072,0.229,13781.5,86.92,86.92,82.03,2,2,2,497.8,475.6,521,378.8,356.6,119,119,119,0,0,0,0.239,0.228,0.25,378.8,356.6,402,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.181,0.197,0.0778,0.0673,0.0887,0.0032,0.0028,0.0037,0.465,0.431,0.499,0.019,0.018,0.021,23.7,23.56,23.83,0.952,0.949,0.955,0.979,0.975,0.98,0.932,0.926,0.936,41.91,39.56,44.35,41.02,38.57,43.46,0,0,0,0,0,0,0.456,0,0.072,0.24,0.76,0.24,45.8
1339365600000,2012,6,2011,9,37,7,0.272,0.072,0.2,12002.6,75.6,75.6,71.44,2,2,2,449.9,431.6,468.8,330.9,312.6,119,119,119,0,0,0,0.265,0.254,0.276,330.9,312.6,349.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.165,0.178,0.0552,0.0465,0.0641,0.0023,0.0019,0.0026,0.393,0.365,0.421,0.016,0.015,0.017,23.98,23.87,24.09,0.946,0.943,0.948,0.971,0.97,0.974,0.918,0.914,0.923,36.79,34.81,38.83,35.72,33.77,37.8,0,0,0,0,0,0,0.397,0,0.072,0.26,0.74,0.26,44.1
1339970400000,2012,6,2011,9,38,7,0.248,0.072,0.176,10579.3,66.32,66.32,62.97,2,2,2,410.2,394.7,425.9,291.2,275.7,119,119,119,0,0,0,0.29,0.279,0.302,291.2,275.7,306.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.152,0.163,0.0364,0.0291,0.0438,0.0015,0.0012,0.0018,0.333,0.31,0.357,0.014,0.013,0.015,24.22,24.13,24.32,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.46,30.74,34.19,31.49,29.82,33.16,0,0,0,0,0,0,0.35,0,0.072,0.29,0.71,0.29,42.7
1340575200000,2012,6,2011,9,39,7,0.228,0.071,0.157,9433.73,58.64,58.64,56.15,2,2,2,376.8,364.3,390,259.4,249.4,117.4,108,119,-4.06e-15,-2.842e-14,0,0.312,0.296,0.323,259.4,249.4,271,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.143,0.151,0.0214,0.017,0.0269,0.00087,0.00068,0.0011,0.285,0.271,0.303,0.012,0.011,0.012,24.43,24.35,24.5,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,28.94,27.83,30.23,28.08,27,29.32,0,0,0,0,0,0,0.312,0,0.071,0.31,0.69,0.31,41.4
1341180000000,2012,7,2011,10,40,7,0.211,0.0653,0.145,8713.84,54.72,54.72,51.87,2,1,1.8571428571428572,348.2,336.7,360.2,240.2,228.7,108,108,108,0,-2.842e-14,2.842e-14,0.31,0.3,0.321,240.2,228.7,252.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.143,0.0163,0.0152,0.018,0.00066,0.00061,0.00073,0.281,0.25,0.401,0.011,0.01,0.016,24.58,24.52,24.65,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.72,25.93,52.71,29.38,25.15,48.2,0,0,0,0,0,0,0.288,0,0.066,0.31,0.69,0.31,41.3
1341784800000,2012,7,2011,10,41,7,0.195,0.0653,0.13,8036.83,48.2,48.2,47.84,1,1,1,323.2,314,333.1,215.2,206,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.334,0.324,0.344,215.2,206,225.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.133,0.014,0.0133,0.0149,0.00056,0.00053,0.0006,0.377,0.36,0.394,0.015,0.014,0.016,24.61,24.54,24.67,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.72,47.64,51.97,47.84,46.69,48.2,0,0,0,0,0,0,0.266,0,0.065,0.33,0.67,0.33,41.2
1342389600000,2012,7,2011,10,42,7,0.183,0.0653,0.117,7386.46,46.02,46.02,43.97,1,1,1,302,293,311,194,185,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.358,0.347,0.369,194,185,203,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0122,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.322,0.355,0.013,0.013,0.014,24.75,24.69,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.86,42.75,46.96,43.97,41.9,46.02,0,0,0,0,0,0,0.244,0,0.066,0.36,0.64,0.36,40.4
1342994400000,2012,7,2011,10,43,7,0.171,0.0653,0.106,6636.85,41.33,41.33,39.51,1,1,1,283.1,275.7,290.5,175.1,167.7,108,108,108,0,-2.842e-14,2.842e-14,0.382,0.372,0.392,175.1,167.7,182.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0106,0.01,0.0113,0.00042,0.0004,0.00045,0.305,0.292,0.318,0.012,0.012,0.013,24.86,24.82,24.91,0.947,0.945,0.949,0.977,0.973,0.98,0.925,0.919,0.93,40.44,38.7,42.17,39.51,37.67,41.33,0,0,0,0,0,0,0.219,0,0.065,0.38,0.62,0.38,38.8
1343599200000,2012,7,2011,10,44,7,0.16,0.0588,0.101,6328,39.67,39.67,37.67,1,1,1,264.7,255.8,273.3,167.4,162.8,97.29,93,108,0,-2.842e-14,2.842e-14,0.367,0.347,0.399,167.4,162.8,175.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.114,0.00998,0.00959,0.0107,0.0004,0.00038,0.00042,0.29,0.281,0.304,0.011,0.011,0.012,24.95,24.92,25,0.945,0.943,0.947,0.973,0.971,0.977,0.919,0.916,0.926,38.7,37.55,40.59,37.67,36.45,39.67,0,0,0,0,0,0,0.209,0,0.059,0.37,0.63,0.37,39.5
1344204000000,2012,8,2011,11,45,7,0.148,0.0562,0.0916,5703.26,35.81,35.81,33.95,1,1,1,244.5,236.9,252.8,151.5,143.9,93,93,93,0,0,0,0.381,0.368,0.393,151.5,143.9,159.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00863,0.00798,0.00933,0.00034,0.00031,0.00037,0.261,0.247,0.276,0.01,0.0097,0.011,25.07,25.01,25.13,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35,33.21,36.92,33.95,32.22,35.81,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1344808800000,2012,8,2011,11,46,7,0.138,0.0562,0.082,5094.96,31.65,31.65,30.33,1,1,1,228.6,223,234.4,135.6,130,93,93,93,0,0,0,0.407,0.397,0.417,135.6,130,141.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0996,0.0976,0.102,0.00728,0.0068,0.00777,0.00029,0.00027,0.00031,0.232,0.222,0.243,0.0091,0.0087,0.0096,25.2,25.15,25.24,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.27,29.94,32.63,30.33,29.04,31.65,0,0,0,0,0,0,0.168,0,0.056,0.41,0.59,0.41,36.9
1345413600000,2012,8,2011,11,47,7,0.13,0.0562,0.074,4581.55,28.6,28.6,27.27,1,1,1,215.3,209.6,221,122.3,116.6,93,93,93,0,-1.421e-14,1.421e-14,0.432,0.421,0.444,122.3,116.6,128,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0949,0.0929,0.097,0.00615,0.00566,0.00663,0.00024,0.00022,0.00026,0.209,0.198,0.219,0.0082,0.0078,0.0086,25.3,25.25,25.34,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.11,26.73,29.49,27.27,25.93,28.6,0,0,0,0,0,0,0.152,0,0.056,0.43,0.57,0.43,35.2
1346018400000,2012,8,2011,11,48,7,0.122,0.0526,0.0697,3733.36,28.41,28.41,22.22,1,1,1,202.2,196.2,207.7,115.2,108.1,87,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.43,0.363,0.463,115.2,108.1,126.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0899,0.0943,0.00554,0.00494,0.00651,0.00022,0.00019,0.00025,0.195,0.183,0.214,0.0076,0.0072,0.0084,25.39,25.36,25.41,0.79,0,0.929,0.831,0,0.97,0.767,0,0.901,22.91,0,29.28,22.22,0,28.41,0,1,0,0,0.143,0,0.123,0.143,0.0523,0.43,0.57,0.43,30.6
1346623200000,2012,9,2011,12,49,7,0.112,0.0435,0.0683,4213.39,27.08,27.08,25.08,1,1,1,184.9,177.3,193.2,112.9,105.3,72,72,72,-6.09e-15,-1.421e-14,0,0.39,0.373,0.406,112.9,105.3,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0868,0.0924,0.00535,0.0047,0.00605,0.00021,0.00018,0.00024,0.19,0.176,0.205,0.0074,0.0069,0.008,25.38,25.38,25.38,0.92,0.914,0.926,0.97,0.97,0.97,0.892,0.887,0.898,25.86,23.96,27.92,25.08,23.24,27.08,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
1347228000000,2012,9,2011,12,50,7,0.103,0.0435,0.0594,3633.01,22.92,22.92,21.63,1,1,1,170.2,164.4,175.9,98.18,92.44,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.423,0.409,0.438,98.18,92.44,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0843,0.0823,0.0863,0.0041,0.00361,0.00458,0.00016,0.00014,0.00018,0.163,0.153,0.174,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.965,0.97,0.885,0.882,0.888,22.34,21.15,23.63,21.63,20.42,22.92,0,0,0,0,0,0,0.12,0,0.0436,0.42,0.58,0.42,35.3
1347832800000,2012,9,2011,12,51,7,0.0953,0.0435,0.0518,3192.4,20.03,20.03,19,1,1,1,157.6,153.2,162.5,85.57,81.23,72,72,72,0,-1.421e-14,1.421e-14,0.457,0.443,0.47,85.57,81.23,90.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0783,0.0816,0.00302,0.00265,0.00345,0.00012,0.0001,0.00013,0.141,0.133,0.15,0.0055,0.0052,0.0059,25.37,25.37,25.38,0.927,0.922,0.932,0.962,0.961,0.965,0.892,0.889,0.895,19.74,18.84,20.76,19,18.1,20.03,0,0,0,0,0,0,0.106,0,0.0435,0.46,0.54,0.46,33.5
1348437600000,2012,9,2011,12,52,7,0.0899,0.0435,0.0463,2879.64,17.81,17.81,17.14,1,1,1,148.6,145.8,151.9,76.62,73.85,72,72,72,0,-1.421e-14,1.421e-14,0.484,0.474,0.494,76.62,73.85,79.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0757,0.0778,0.00226,0.00203,0.00254,0.000089,0.000079,0.0001,0.125,0.12,0.131,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.936,0.934,0.94,0.96,0.96,0.96,0.899,0.896,0.902,17.85,17.17,18.56,17.14,16.48,17.81,0,0,0,0,0,0,0.0952,0,0.0436,0.48,0.52,0.48,32
1349042400000,2012,10,2012,1,1,7,0.0849,0.0314,0.0534,3281.98,20.28,20.28,19.54,1,1,1,140.3,137.4,143.9,88.3,85.37,52,52,52,0,-1.421e-14,1.421e-14,0.371,0.361,0.379,88.3,85.37,91.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0762,0.0786,0.00326,0.00301,0.00356,0.00013,0.00012,0.00014,0.142,0.137,0.149,0.0056,0.0054,0.0058,25.36,25.35,25.36,0.923,0.919,0.927,0.964,0.962,0.965,0.89,0.887,0.892,20.27,19.68,21.01,19.54,18.94,20.28,0,0,0,0,0,0,0.109,0,0.0315,0.37,0.63,0.37,38.7
1349647200000,2012,10,2012,1,2,7,0.0833,0.0314,0.0519,3194.9,19.44,19.44,19.02,1,1,1,137.8,135.7,139.8,85.76,83.73,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.378,0.372,0.383,85.76,83.73,87.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0757,0.0771,0.00304,0.00287,0.00322,0.00012,0.00011,0.00013,0.138,0.134,0.141,0.0054,0.0053,0.0055,25.36,25.36,25.37,0.926,0.924,0.929,0.962,0.962,0.963,0.892,0.89,0.893,19.76,19.35,20.18,19.02,18.6,19.44,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
1350252000000,2012,10,2012,1,3,7,0.0821,0.0314,0.0507,3126.7,19.16,19.16,18.61,1,1,1,135.8,133.8,138.5,83.77,81.82,52,52,52,0,-1.421e-14,1.421e-14,0.383,0.376,0.389,83.77,81.82,86.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.075,0.0766,0.00287,0.0027,0.0031,0.00011,0.00011,0.00012,0.134,0.131,0.139,0.0053,0.0051,0.0054,25.37,25.36,25.37,0.929,0.925,0.931,0.962,0.961,0.963,0.893,0.891,0.895,19.35,18.96,19.9,18.61,18.21,19.16,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38.1
