datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1519855200000,2018,3,2017,6,31,3.79,0.443,2.88,139045,192.8,192.8,186.9,4,4,4,1416,1006,1729,1250,877.2,165.6,129,183,173.5,-1.137e-13,446.2,0.117,0.0992,0.137,1076,877.2,1100,990,990,990,969.2,967.9,970.2,20.8,19.8,22.1,0.822,0.509,0.92,0.608,0.364,0.648,0.029,0.016,0.033,1.73,1.11,1.87,0.083,0.05,0.094,19.06,17.91,20.97,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,47.84,43.07,50.45,46.72,42.21,48.2,0,0,0,0,0,0,1.04,0,0.91,0.12,0.76,0.24,36.7
1522533600000,2018,4,2017,7,30,5.8,0.443,2.85,118601,178.9,178.9,164.7,4,4,4,2236,1760,2434,2065,1612,171,148,217,965.1,511.7,1186,0.0766,0.0608,0.0938,1100,1100,1100,990,990,990,971.6,970.3,972.1,18.4,17.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.48,15.98,17.8,0.946,0.945,0.951,0.979,0.978,0.98,0.926,0.924,0.932,42.07,40.72,45.64,41.18,39.8,44.73,0,0,0,0,0,0,0.915,0,2.95,0.076,0.49,0.51,20.4
1525125600000,2018,5,2017,8,31,4.86,0.739,2.94,131982,192.5,192.5,177.4,4,4,4,1816,1336,2295,1540,1060,276,276,276,441.7,0,918.8,0.156,0.12,0.207,1099,1060,1100,990,990,990,970.5,969,971.8,19.5,18.2,21,0.904,0.759,0.926,0.645,0.558,0.648,0.033,0.027,0.036,1.85,1.61,1.87,0.095,0.076,0.1,17.69,16.31,19.44,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.25,41.62,49.1,44.35,40.77,48.12,0,0,0,0,0,0,0.986,0,1.92,0.15,0.6,0.4,27.2
1527804000000,2018,6,2017,9,30,2.48,0.417,2.06,110256,192.8,192.8,153.1,4,3,3.433333333333333,956.6,770.3,1291,795.6,609.3,161,161,161,1.008,-1.137e-13,30.25,0.172,0.125,0.209,794.6,609.3,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.458,0.309,0.805,0.332,0.208,0.648,0.015,0.009,0.031,1.04,0.734,1.75,0.047,0.032,0.083,21.27,19.43,22.28,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.91,39.82,52.19,44.7,38.85,48.2,0,0,0,0,0,0,0.851,0,0.42,0.17,0.83,0.17,44.5
1530396000000,2018,7,2017,10,31,1.66,0.573,1.08,62739.5,117.6,117.6,84.33,3,2,2.2580645161290325,618.8,504.3,762.4,405,277.3,213.8,186,227,-4.072e-31,-5.684e-14,5.684e-14,0.354,0.244,0.45,405,277.3,576.4,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.212,0.162,0.293,0.092,0.0299,0.186,0.0039,0.0012,0.0081,0.488,0.321,0.681,0.021,0.013,0.03,23.15,22.37,23.81,0.948,0.936,0.957,0.974,0.97,0.98,0.924,0.908,0.937,38.6,30.3,52.1,37.45,29.39,48.2,0,0,0,0,0,0,0.468,0,0.58,0.35,0.65,0.35,37.8
1533074400000,2018,8,2017,11,31,1.11,0.493,0.619,37272.7,67,67,50.1,2,1,1.4516129032258065,415,348.7,498,231,164.7,184,184,184,1.834e-15,-2.842e-14,2.842e-14,0.448,0.369,0.528,231,164.7,314,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.142,0.119,0.171,0.0197,0.00975,0.0472,0.00081,0.00039,0.002,0.333,0.262,0.413,0.014,0.011,0.017,24.21,23.79,24.56,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.07,26.03,52.39,36.93,25.25,48.2,0,0,0,0,0,0,0.278,0,0.491,0.44,0.56,0.44,33.6
1535752800000,2018,9,2017,12,30,0.754,0.323,0.431,26861.1,46.65,46.65,37.31,1,1,1,291.1,248.6,345.1,166.4,130.6,124.7,118,138,-9.474e-16,-2.842e-14,2.842e-14,0.43,0.389,0.475,166.4,130.6,207.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0993,0.129,0.00989,0.00685,0.0134,0.00039,0.00027,0.00054,0.29,0.225,0.365,0.012,0.0089,0.015,24.84,24.51,25.08,0.944,0.931,0.956,0.974,0.97,0.98,0.92,0.903,0.937,38.27,29.92,47.6,37.31,29.02,46.65,0,0,0,0,0,0,0.207,0,0.323,0.43,0.57,0.43,35.6
1538344800000,2018,10,2018,1,31,0.589,0.26,0.329,17692.5,33.39,33.39,23.78,1,1,1,220,194.2,246.2,123,97.2,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.443,0.394,0.499,123,97.2,149.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.0857,0.104,0.0062,0.00401,0.00843,0.00024,0.00016,0.00033,0.21,0.163,0.256,0.0082,0.0064,0.01,25.27,25.07,25.43,0.779,0,0.939,0.814,0,0.97,0.755,0,0.911,24.52,0,34.42,23.78,0,33.39,0,5,0,0,0.161,0,0.132,0.161,0.26,0.44,0.56,0.44,30
1541023200000,2018,11,2018,2,30,0.528,0.196,0.332,16753.9,33.03,33.03,23.27,1,1,1,203.6,193.4,213.6,127.9,100.4,75.67,67,93,-1.895e-15,-1.421e-14,0,0.373,0.314,0.481,127.9,100.4,146.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0865,0.0996,0.00663,0.00428,0.00821,0.00026,0.00017,0.00032,0.216,0.169,0.248,0.0084,0.0066,0.0097,25.36,25.27,25.42,0.715,0,0.937,0.744,0,0.97,0.693,0,0.909,23.99,0,34.05,23.27,0,33.03,0,7,0,0,0.233,0,0.129,0.233,0.196,0.37,0.63,0.37,31.7
1543615200000,2018,12,2018,3,31,0.594,0.158,0.436,27413.9,39.14,39.14,36.85,1,1,1,221.8,215.3,231.1,162.8,156.3,59,59,59,0,0,0,0.266,0.255,0.274,162.8,156.3,172.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.108,0.00959,0.00903,0.0104,0.00038,0.00035,0.00041,0.276,0.265,0.293,0.011,0.01,0.012,25.19,25.12,25.24,0.943,0.941,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.91,36.38,40.1,36.85,35.29,39.14,0,0,0,0,0,0,0.205,0,0.158,0.27,0.73,0.27,46.2
1546293600000,2019,1,2018,4,31,0.677,0.196,0.481,30161.4,51.88,51.88,40.54,2,1,1.064516129032258,252.7,229.7,310.7,179.7,156.7,73,73,73,-3.667e-15,-2.842e-14,0,0.291,0.235,0.318,179.7,156.7,237.7,990,990,990,964.7,964.6,965,25.3,25,25.4,0.112,0.104,0.133,0.011,0.00907,0.016,0.00044,0.00036,0.00064,0.298,0.244,0.383,0.012,0.0097,0.015,25,24.74,25.15,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.939,39.94,25.89,51.46,38.89,25.12,48.2,0,0,0,0,0,0,0.225,0,0.196,0.29,0.71,0.29,44.6
1548972000000,2019,2,2018,5,28,1.09,0.206,0.887,52737.6,104.4,104.4,78.48,3,2,2.107142857142857,451.6,317,584.1,366.6,232,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.195,0.146,0.268,366.6,232,499.1,990,990,990,965.6,965,966.2,24.4,23.8,25,0.18,0.132,0.233,0.0724,0.0155,0.135,0.003,0.00062,0.0057,0.431,0.246,0.619,0.018,0.0099,0.026,23.94,23.23,24.77,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.896,0.939,38.67,26.02,52.52,37.4,25.24,48.2,0,0,0,0,0,0,0.436,0,0.203,0.19,0.81,0.19,48.4
1551391200000,2019,3,2018,6,31,1.66,0.287,1.37,78543.9,113.4,113.4,105.6,3,2,2.774193548387097,618.9,585.5,653.6,511.9,478.5,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.173,0.164,0.183,511.9,478.5,546.6,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.246,0.227,0.266,0.144,0.125,0.166,0.0061,0.0053,0.0071,0.587,0.524,0.627,0.025,0.022,0.026,23.04,22.87,23.2,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.54,34.99,52.45,38.82,33.94,48.2,0,0,0,0,0,0,0.586,0,0.29,0.17,0.83,0.17,47.3
1554069600000,2019,4,2018,7,30,1.59,0.324,1.27,72770.9,106.8,106.8,101.1,3,2,2.566666666666667,613.7,557.6,641,488.7,432.6,125,125,125,3.79e-15,-5.684e-14,5.684e-14,0.204,0.195,0.224,488.7,432.6,516,990,990,990,966.4,966.1,966.5,23.6,23.5,23.9,0.237,0.209,0.253,0.131,0.103,0.146,0.0055,0.0043,0.0062,0.576,0.532,0.633,0.024,0.022,0.027,23.07,22.96,23.34,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.35,35.01,52.36,40.62,33.96,48.2,0,0,0,0,0,0,0.562,0,0.32,0.2,0.8,0.2,45.8
1556661600000,2019,5,2018,8,31,1.19,0.394,0.801,47981.2,86.47,86.47,64.49,2,1,1.8387096774193548,446.1,355,549.1,299.1,208,147,147,147,-3.667e-15,-5.684e-14,2.842e-14,0.335,0.268,0.414,299.1,208,402.1,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.162,0.13,0.198,0.0426,0.0134,0.0888,0.0018,0.00054,0.0037,0.373,0.255,0.501,0.015,0.01,0.021,24.02,23.43,24.46,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.24,25.92,52.16,36.1,25.14,48.2,0,0,0,0,0,0,0.358,0,0.389,0.33,0.67,0.33,40.3
1559340000000,2019,6,2018,9,30,0.767,0.308,0.459,28442.6,49.87,49.87,39.5,2,1,1.0333333333333334,295.9,251.6,349.8,176.9,132.6,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.406,0.34,0.473,176.9,132.6,230.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.102,0.136,0.0108,0.00702,0.0154,0.00043,0.00028,0.00062,0.304,0.23,0.397,0.012,0.0091,0.016,24.8,24.48,25.06,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.83,25.7,52.05,38.67,24.93,48.2,0,0,0,0,0,0,0.219,0,0.308,0.4,0.6,0.4,37.1
1561932000000,2019,7,2018,10,31,0.571,0.289,0.282,11875.4,31.48,31.48,15.96,1,1,1,213.4,185.7,249.2,105.4,77.72,108,108,108,0,-1.421e-14,1.421e-14,0.51,0.433,0.582,105.4,77.72,141.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0907,0.081,0.103,0.00471,0.00236,0.00775,0.00018,0.000092,0.00031,0.18,0.131,0.244,0.0071,0.0051,0.0096,25.32,25.06,25.44,0.566,0,0.935,0.594,0,0.97,0.548,0,0.907,16.46,0,32.45,15.96,0,31.48,0,12,0,0,0.387,0,0.0887,0.387,0.289,0.51,0.49,0.51,20.8
1564610400000,2019,8,2018,11,31,0.421,0.249,0.143,0,0,0,0,1,0,0.7741935483870968,157.1,137.9,184.3,64.11,44.87,93,93,93,10.67,-1.421e-14,49.79,0.597,0.504,0.675,53.44,0,91.35,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.075,0.0708,0.084,0.00125,0,0.00351,0.000049,0,0.00014,0.104,0.0708,0.153,0.0041,0.0028,0.006,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,31,0,0.226,1,0,0,1.23,0.278,0.59,0.34,0.66,0
1567288800000,2019,9,2018,12,30,0.298,0.187,0.0399,322.798,13.45,13.45,0.4483,1,0,0.26666666666666666,114.8,100.1,135.9,42.84,28.13,72,72,72,27.44,-1.421e-14,49.19,0.632,0.53,0.719,15.4,0,63.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0722,0.000175,0,0.00119,0.0000069,0,0.000047,0.0765,0.0708,0.102,0.003,0.0028,0.004,25.42,25.4,25.43,0.0293,0,0.88,0.032,0,0.96,0.0281,0,0.844,0.467,0,14.01,0.4483,0,13.45,22,29,0,0.733,0.967,0,0.00249,1.7,0.2581,0.63,0.13,0.87,1.08
1569880800000,2019,10,2019,1,31,0.247,0.139,0,0,0,0,0,0,0,0,92.14,85.64,99.31,40.14,33.64,52,52,52,40.14,33.64,47.31,0.566,0.524,0.607,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.247,0.56,0,1,0
1572559200000,2019,11,2019,2,30,0.275,0.13,0.102,4480.71,17.08,17.08,6.223,1,0,0.6,106,86.46,126.1,56.05,36.46,50,50,50,16.63,-7.105e-15,47.67,0.479,0.396,0.578,39.42,0,76.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0726,0.000801,0,0.00222,0.000031,0,0.000087,0.0906,0.0708,0.12,0.0036,0.0028,0.0047,25.41,25.38,25.43,0.367,0,0.941,0.384,0,0.96,0.352,0,0.903,6.483,0,17.79,6.223,0,17.08,12,18,0,0.4,0.6,0,0.0346,1,0.173,0.47,0.37,0.63,16.3
1575151200000,2019,12,2019,3,31,0.396,0.158,0.238,14624.8,24.36,24.36,19.66,1,1,1,148,126.4,169,88.97,67.38,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.4,0.349,0.467,88.97,67.38,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.071,0.086,0.00331,0.00148,0.0051,0.00013,0.000058,0.0002,0.144,0.106,0.182,0.0057,0.0042,0.0071,25.36,25.35,25.39,0.921,0.899,0.935,0.964,0.96,0.97,0.888,0.863,0.898,20.38,15.08,25.12,19.66,14.48,24.36,0,0,0,0,0,0,0.109,0,0.158,0.4,0.6,0.4,36.9
1577829600000,2020,1,2019,4,31,0.609,0.196,0.413,25727.2,53.52,53.52,34.58,2,1,1.064516129032258,227.2,174.2,318.1,154.2,101.2,73,73,73,-4.584e-16,-2.842e-14,1.421e-14,0.33,0.23,0.419,154.2,101.2,245.1,990,990,990,964.6,964.4,965,25.4,25,25.6,0.103,0.0847,0.135,0.00886,0.00436,0.0166,0.00035,0.00017,0.00066,0.253,0.168,0.379,0.0099,0.0066,0.015,25.17,24.75,25.39,0.935,0.911,0.958,0.972,0.969,0.98,0.909,0.884,0.939,33.86,22.97,51.02,32.9,22.27,48.2,0,0,0,0,0,0,0.192,0,0.196,0.32,0.68,0.32,42.2
1580508000000,2020,2,2019,5,29,1.61,0.213,1.4,78805,189.6,189.6,113.2,4,2,2.7586206896551726,643,332,1094,558,247,85,85,85,3.92e-15,-5.684e-14,1.137e-13,0.153,0.0777,0.256,558,247,1009,990,990,990,966.4,965.1,968.2,23.6,21.8,24.9,0.295,0.137,0.625,0.182,0.0167,0.443,0.008,0.00067,0.02,0.683,0.263,1.35,0.03,0.011,0.062,22.9,20.45,24.68,0.95,0.928,0.957,0.976,0.97,0.98,0.927,0.901,0.938,41.27,27.75,51.72,40.17,26.92,48.2,0,0,0,0,0,0,0.629,0,0.21,0.13,0.87,0.13,48.9
1583013600000,2020,3,2019,6,31,4.11,0.49,2.88,136098,192.8,192.8,182.9,4,4,4,1534,1113,2118,1351,929.8,183,183,183,277.5,-1.137e-13,835.2,0.124,0.0864,0.164,1074,929.8,1100,990,990,990,969.6,968.3,971.4,20.4,18.6,21.7,0.832,0.567,0.926,0.599,0.389,0.648,0.03,0.018,0.035,1.72,1.21,1.87,0.085,0.056,0.1,18.68,16.74,20.53,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,46.72,42.77,50.05,45.73,41.91,48.2,0,0,0,0,0,0,1.02,0,1.23,0.12,0.7,0.3,33.1
1585692000000,2020,4,2019,7,30,7.24,0.562,2.85,107435,165.5,165.5,149.2,4,4,4,2794,2202,3049,2577,1985,217,217,217,1477,885.2,1732,0.0783,0.0712,0.0985,1100,1100,1100,990,990,990,973,971.6,973.6,17,16.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.11,15.11,14.49,16.54,0.941,0.938,0.947,0.973,0.97,0.98,0.915,0.91,0.928,38.35,36.67,42.22,37.3,35.57,41.38,0,0,0,0,0,0,0.829,0,4.39,0.078,0.39,0.61,14.8
1588284000000,2020,5,2019,8,31,5.46,0.739,2.95,127235,191.3,191.3,171,4,4,4,2038,1418,2736,1762,1142,276,276,276,661.8,42.36,1360,0.141,0.101,0.195,1100,1100,1100,990,990,990,971.1,969.2,972.9,18.9,17.1,20.8,0.914,0.835,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.78,1.87,0.099,0.086,0.11,17.08,15.25,19,0.948,0.942,0.952,0.979,0.973,0.98,0.928,0.917,0.933,43.68,38.74,48.8,42.75,37.71,47.82,0,0,0,0,0,0,0.95,0,2.51,0.14,0.54,0.46,23.3
1590962400000,2020,6,2019,9,30,2.52,0.46,2.05,109525,192.8,192.8,152.1,4,3,3.466666666666667,971.1,751.5,1391,793.8,590.5,177.3,161,210,3.453,0,80.63,0.185,0.151,0.214,790.3,590.5,1100,990,990,990,967.7,966.9,969.1,22.3,20.9,23.1,0.462,0.298,0.845,0.331,0.195,0.648,0.015,0.0085,0.031,1.04,0.702,1.79,0.047,0.03,0.086,21.23,19.08,22.39,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.06,39.24,51.46,43.99,38.23,48.2,0,0,0,0,0,0,0.845,0,0.47,0.18,0.81,0.19,43.5
1593554400000,2020,7,2019,10,31,1.6,0.537,1.06,61503.1,113,113,82.67,3,2,2.193548387096774,595.5,480.5,739.2,395,253.5,200.5,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.346,0.252,0.472,395,253.5,553.2,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.205,0.153,0.28,0.0864,0.0186,0.171,0.0037,0.00077,0.0074,0.478,0.285,0.642,0.02,0.012,0.028,23.26,22.5,23.95,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39,27.72,51.93,37.87,26.89,48.2,0,0,0,0,0,0,0.459,0,0.54,0.34,0.66,0.34,38.4
1596232800000,2020,8,2019,11,31,1.05,0.44,0.605,36538.4,61.78,61.78,49.11,2,1,1.4516129032258065,390.3,324.4,473.1,225.9,169.3,164.4,155,184,-1.834e-15,-2.842e-14,2.842e-14,0.423,0.377,0.478,225.9,169.3,289.1,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.117,0.163,0.0167,0.0101,0.0355,0.00068,0.00041,0.0015,0.324,0.257,0.415,0.013,0.01,0.017,24.33,23.94,24.68,0.943,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,37.94,26.05,52.61,36.69,25.27,48.2,0,0,0,0,0,0,0.273,0,0.445,0.42,0.58,0.42,34.8
1598911200000,2020,9,2019,12,30,0.691,0.306,0.385,23929.3,45.88,45.88,33.24,1,1,1,266.7,225.4,320.8,148.7,107.4,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.447,0.368,0.524,148.7,107.4,202.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0911,0.125,0.00839,0.00488,0.013,0.00033,0.00019,0.00052,0.257,0.183,0.354,0.01,0.0072,0.014,24.98,24.64,25.26,0.937,0.917,0.955,0.973,0.97,0.98,0.911,0.889,0.936,34.15,24.38,46.82,33.24,23.65,45.88,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.6
1601503200000,2020,10,2020,1,31,0.533,0.237,0.296,13947.3,28.34,28.34,18.75,1,1,1,199.1,177.5,224,110.7,96.1,88.48,73,97,1.834e-15,-1.421e-14,1.421e-14,0.443,0.382,0.502,110.7,96.1,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0853,0.0962,0.00516,0.00392,0.00655,0.0002,0.00015,0.00026,0.187,0.161,0.217,0.0073,0.0063,0.0085,25.37,25.24,25.43,0.683,0,0.929,0.72,0,0.97,0.662,0,0.902,19.33,0,29.22,18.75,0,28.34,0,8,0,0,0.258,0,0.104,0.258,0.237,0.44,0.56,0.44,26.2
1604181600000,2020,11,2020,2,30,0.521,0.174,0.347,21648.1,35.09,35.09,30.07,1,1,1,201,177.2,222.6,134,110.2,67,67,67,0,-1.421e-14,1.421e-14,0.335,0.301,0.378,134,110.2,155.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0952,0.0868,0.103,0.00714,0.00512,0.00898,0.00028,0.0002,0.00035,0.226,0.183,0.264,0.0088,0.0072,0.01,25.32,25.2,25.38,0.931,0.918,0.94,0.97,0.97,0.97,0.903,0.89,0.912,31,25.18,36.17,30.07,24.42,35.09,0,0,0,0,0,0,0.167,0,0.174,0.33,0.67,0.33,41.6
1606773600000,2020,12,2020,3,31,0.738,0.158,0.58,35958.5,64.41,64.41,48.33,2,1,1.3548387096774193,275.7,222.1,353.3,216.7,163.1,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.218,0.167,0.266,216.7,163.1,294.3,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.124,0.105,0.151,0.0162,0.00961,0.0379,0.00064,0.00038,0.0015,0.313,0.239,0.387,0.012,0.0095,0.015,24.89,24.5,25.19,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.44,25.65,52.35,38.26,24.88,48.2,0,0,0,0,0,0,0.269,0,0.158,0.21,0.79,0.21,48.7
1609452000000,2021,1,2020,4,31,1.42,0.213,1.21,71120.2,140.9,140.9,95.59,3,2,2.3225806451612905,531.7,362.4,783.9,452.3,289.4,79.39,73,91,5.501e-15,0,5.684e-14,0.154,0.116,0.201,452.3,289.4,692.9,990,990,990,966,965.2,967,24,23,24.8,0.219,0.151,0.345,0.119,0.0356,0.264,0.005,0.0014,0.011,0.542,0.324,0.863,0.023,0.013,0.038,23.48,22.1,24.46,0.951,0.938,0.958,0.976,0.97,0.98,0.929,0.91,0.939,42.45,32.55,52.56,41.18,31.58,48.2,0,0,0,0,0,0,0.531,0,0.21,0.15,0.85,0.15,50.1
1612130400000,2021,2,2020,5,28,2.87,0.349,2.27,114906,192.8,192.8,171,4,3,3.75,1186,797.4,1692,1042,660.4,144.1,137,162,102.4,-1.137e-13,430.3,0.127,0.0957,0.172,939.5,660.4,1100,990,990,990,968.5,967.1,970.1,21.5,19.9,22.9,0.638,0.333,0.914,0.471,0.242,0.648,0.022,0.011,0.033,1.38,0.815,1.86,0.065,0.036,0.094,20.16,18.03,22.1,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.85,39.56,51.66,45.69,38.58,48.2,0,0,0,0,0,0,0.95,0,0.6,0.12,0.79,0.21,40
1614549600000,2021,3,2020,6,31,4.33,0.539,2.95,136812,186.8,186.8,183.9,4,4,4,1617,1532,1722,1416,1349,201.1,183,239,315.9,248.8,383.5,0.124,0.111,0.145,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.911,0.901,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.095,18.28,17.93,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.91,45.98,47.66,45.97,45.06,46.71,0,0,0,0,0,0,1.02,0,1.38,0.12,0.68,0.32,31.6
1617228000000,2021,4,2020,7,30,5.16,0.384,2.85,123488,182,182,171.5,4,4,4,1991,1672,2173,1843,1524,148,148,148,742.8,424.3,924.8,0.0748,0.0681,0.0885,1100,1100,1100,990,990,990,971,970,971.5,19,18.5,20,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.11,16.61,18.09,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.75,42.41,46.42,42.88,41.56,45.49,0,0,0,0,0,0,0.953,0,2.31,0.074,0.55,0.45,23.9
1619820000000,2021,5,2020,8,31,3.96,0.514,2.86,136566,192.8,192.8,183.6,4,4,4,1479,1076,1911,1287,883.5,192,192,192,221.4,-1.137e-13,619.3,0.134,0.1,0.179,1066,883.5,1100,990,990,990,969.4,968.1,970.8,20.6,19.2,21.9,0.818,0.525,0.926,0.591,0.367,0.648,0.029,0.017,0.034,1.7,1.13,1.87,0.083,0.052,0.098,18.88,17.31,20.73,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.87,42.87,49.77,45.89,42.02,48.2,0,0,0,0,0,0,1.02,0,1.1,0.13,0.72,0.28,34.5
1622498400000,2021,6,2020,9,30,2.18,0.417,1.76,97070.2,170.1,170.1,134.8,4,3,3.2,839.2,674.1,1052,678.2,513.1,161,161,161,3.79e-15,0,1.137e-13,0.195,0.153,0.239,678.2,513.1,891,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.359,0.254,0.529,0.25,0.144,0.37,0.011,0.0061,0.017,0.838,0.572,1.14,0.037,0.024,0.052,21.91,20.79,22.83,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.39,36.29,52.07,42.24,35.2,48.2,0,0,0,0,0,0,0.749,0,0.42,0.19,0.81,0.19,44.5
1625090400000,2021,7,2020,10,31,1.45,0.498,0.948,55904.3,96.4,96.4,75.14,2,2,2,539.9,440.8,663.4,353.9,254.8,186,186,186,-1.375e-14,-5.684e-14,5.684e-14,0.35,0.28,0.422,353.9,254.8,477.4,990,990,990,966,965.6,966.6,24,23.4,24.4,0.185,0.15,0.237,0.066,0.0193,0.124,0.0028,0.00079,0.0053,0.433,0.284,0.626,0.018,0.012,0.027,23.54,22.82,24.13,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.903,0.939,38.62,28.08,51.1,37.57,27.24,48.2,0,0,0,0,0,0,0.417,0,0.502,0.34,0.65,0.35,38.6
1627768800000,2021,8,2020,11,31,0.963,0.415,0.548,33420.5,60.08,60.08,44.92,2,1,1.2903225806451613,359.6,301.1,434.6,204.6,146.1,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.436,0.357,0.515,204.6,146.1,279.6,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.129,0.109,0.156,0.0142,0.00817,0.0309,0.00058,0.00033,0.0013,0.312,0.255,0.404,0.013,0.01,0.016,24.49,24.13,24.84,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.06,25.84,52.11,36.94,25.06,48.2,0,0,0,0,0,0,0.25,0,0.415,0.43,0.57,0.43,34.7
1630447200000,2021,9,2020,12,30,0.643,0.283,0.36,22316.8,40.41,40.41,31,1,1,1,247.9,210.9,297,138.9,114.8,109,91,118,2.368e-15,-1.421e-14,2.842e-14,0.44,0.395,0.507,138.9,114.8,179,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0934,0.116,0.00756,0.0055,0.011,0.0003,0.00022,0.00044,0.239,0.197,0.311,0.0094,0.0077,0.012,25.09,24.8,25.33,0.934,0.922,0.948,0.971,0.97,0.979,0.906,0.894,0.928,31.92,26.15,41.29,31,25.37,40.41,0,0,0,0,0,0,0.172,0,0.283,0.44,0.56,0.44,34.7
1633039200000,2021,10,2021,1,31,0.534,0.216,0.318,15051.2,31.99,31.99,20.23,1,1,1,199.5,185.7,215.3,118.8,91.45,80.74,73,97,0,-1.421e-14,1.421e-14,0.406,0.339,0.515,118.8,91.45,142.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0837,0.0991,0.00585,0.00352,0.00784,0.00023,0.00014,0.00031,0.2,0.153,0.242,0.0078,0.006,0.0095,25.37,25.27,25.43,0.659,0,0.935,0.688,0,0.97,0.639,0,0.907,20.86,0,32.97,20.23,0,31.99,0,9,0,0,0.29,0,0.112,0.29,0.216,0.4,0.6,0.4,28.2
1635717600000,2021,11,2021,2,30,0.519,0.174,0.346,21591.7,31.78,31.78,29.99,1,1,1,200.4,192.3,208.1,133.4,125.3,67,67,67,1.421e-15,0,1.421e-14,0.334,0.322,0.348,133.4,125.3,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0921,0.0977,0.00709,0.0064,0.00775,0.00028,0.00025,0.0003,0.225,0.21,0.238,0.0088,0.0082,0.0093,25.36,25.31,25.38,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.92,28.95,32.76,29.99,28.08,31.78,0,0,0,0,0,0,0.167,0,0.173,0.34,0.67,0.33,41.6
1638309600000,2021,12,2021,3,31,0.571,0.158,0.413,25935.9,40.1,40.1,34.86,1,1,1,213.1,191.2,234.9,154.1,132.2,59,59,59,0,0,0,0.278,0.251,0.309,154.1,132.2,175.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0938,0.109,0.00885,0.00699,0.0107,0.00035,0.00027,0.00042,0.261,0.222,0.3,0.01,0.0087,0.012,25.25,25.09,25.36,0.939,0.931,0.947,0.972,0.97,0.978,0.913,0.903,0.926,35.85,30.62,41,34.86,29.7,40.1,0,0,0,0,0,0,0.194,0,0.158,0.28,0.72,0.28,45.4
1640988000000,2022,1,2021,4,31,0.769,0.196,0.574,35566.4,62.86,62.86,47.8,2,1,1.2580645161290323,287.2,236.8,361,214.2,163.8,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.257,0.202,0.308,214.2,163.8,288,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.125,0.107,0.151,0.0152,0.00968,0.0349,0.0006,0.00038,0.0014,0.327,0.241,0.39,0.013,0.0096,0.016,24.82,24.47,25.1,0.947,0.922,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.9,25.64,52.34,40.6,24.87,48.2,0,0,0,0,0,0,0.266,0,0.195,0.25,0.75,0.25,46.3
1643666400000,2022,2,2021,5,28,1.23,0.206,1.02,60602.4,129,129,90.18,3,2,2.2857142857142856,507.8,370,708.8,422.8,285,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.173,0.12,0.23,422.8,285,623.8,990,990,990,965.9,965.3,966.7,24.1,23.3,24.7,0.205,0.151,0.304,0.102,0.0335,0.218,0.0043,0.0014,0.0094,0.499,0.319,0.745,0.021,0.013,0.032,23.62,22.52,24.43,0.95,0.937,0.958,0.975,0.97,0.98,0.927,0.909,0.939,40.69,31.99,51.44,39.6,31.03,48.2,0,0,0,0,0,0,0.501,0,0.21,0.17,0.83,0.17,49.3
1646085600000,2022,3,2021,6,31,2.53,0.327,2.19,117034,192.8,192.8,157.3,4,3,3.5161290322580645,945.5,726,1324,823.6,619,121.9,107,129,4.724,-1.137e-13,94.96,0.131,0.0974,0.149,818.9,619,1100,990,990,990,967.6,966.8,968.9,22.4,21.1,23.2,0.471,0.307,0.82,0.353,0.215,0.648,0.016,0.0092,0.031,1.08,0.742,1.77,0.049,0.032,0.084,21.28,19.31,22.45,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.4,39.48,52.27,44.97,38.49,48.2,0,0,0,0,0,0,0.874,0,0.34,0.13,0.87,0.13,46.3
1648764000000,2022,4,2021,7,30,4.21,0.384,2.85,132230,192.8,192.8,183.7,4,4,4,1624,1363,1763,1476,1215,148,148,148,375.8,115.2,515,0.0918,0.0839,0.109,1100,1100,1100,990,990,990,969.9,969,970.3,20.1,19.7,21,0.91,0.844,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.79,1.87,0.092,0.085,0.095,18.26,17.79,19.17,0.951,0.951,0.953,0.98,0.98,0.98,0.932,0.932,0.934,46.85,45.61,49.26,45.91,44.7,48.2,0,0,0,0,0,0,1.02,0,1.36,0.091,0.68,0.32,31.4
1651356000000,2022,5,2021,8,31,3.53,0.514,2.67,131443,192.8,192.8,176.7,4,3,3.870967741935484,1317,906.9,1682,1125,714.9,192,192,192,130.1,-1.137e-13,390.3,0.152,0.114,0.212,995.4,714.9,1100,990,990,990,968.9,967.5,970.1,21.1,19.9,22.5,0.72,0.371,0.918,0.523,0.279,0.648,0.025,0.012,0.033,1.52,0.914,1.87,0.073,0.041,0.094,19.58,18.06,21.56,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.79,39.3,51.26,45.71,38.3,48.2,0,0,0,0,0,0,0.982,0,0.86,0.15,0.76,0.24,37.2
1654034400000,2022,6,2021,9,30,1.87,0.381,1.49,83928.6,144.6,144.6,116.6,3,2,2.7,720.1,573.7,891.5,573.1,412.7,147,119,161,3.79e-15,-5.684e-14,5.684e-14,0.211,0.133,0.281,573.1,412.7,772.5,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.288,0.204,0.412,0.187,0.0938,0.313,0.0081,0.0039,0.014,0.706,0.519,1.01,0.031,0.022,0.045,22.51,21.52,23.3,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.93,35.06,51.97,43.54,34.01,48.2,0,0,0,0,0,0,0.648,0,0.38,0.2,0.8,0.2,44.9
1656626400000,2022,7,2021,10,31,1.25,0.41,0.836,50115.6,92.25,92.25,67.36,2,1,1.7419354838709677,465,384.8,565.3,311.9,198.8,153.1,135,186,-4.584e-15,-5.684e-14,2.842e-14,0.339,0.239,0.483,311.9,198.8,430.3,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.168,0.13,0.208,0.0501,0.0126,0.102,0.0021,0.00051,0.0043,0.408,0.261,0.543,0.017,0.011,0.023,23.9,23.31,24.32,0.949,0.925,0.959,0.976,0.97,0.98,0.926,0.897,0.939,40.89,25.95,52.24,39.74,25.17,48.2,0,0,0,0,0,0,0.374,0,0.414,0.33,0.67,0.33,40.1
1659304800000,2022,8,2021,11,31,0.851,0.308,0.543,33429.6,57.31,57.31,44.93,2,1,1.2580645161290323,317.8,268.6,379.6,202.8,153.6,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.366,0.303,0.428,202.8,153.6,264.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.108,0.147,0.0134,0.0088,0.0239,0.00053,0.00035,0.00097,0.312,0.248,0.397,0.012,0.01,0.016,24.69,24.41,24.96,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.17,25.68,52.24,38.02,24.91,48.2,0,0,0,0,0,0,0.25,0,0.308,0.36,0.64,0.36,39.3
1661983200000,2022,9,2021,12,30,0.575,0.236,0.339,17171.9,39.35,39.35,23.85,1,1,1,221.8,189.3,265,130.8,98.27,91,91,91,-2.842e-15,-2.842e-14,1.421e-14,0.414,0.343,0.481,130.8,98.27,174,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0972,0.0857,0.112,0.00687,0.0041,0.0105,0.00027,0.00016,0.00042,0.223,0.165,0.3,0.0088,0.0065,0.012,25.24,24.94,25.42,0.716,0,0.947,0.744,0,0.977,0.695,0,0.924,24.57,0,40.29,23.85,0,39.35,0,7,0,0,0.233,0,0.132,0.233,0.236,0.41,0.59,0.41,29.9
1664575200000,2022,10,2022,1,31,0.455,0.139,0.316,19543.3,30.44,30.44,26.27,1,1,1,170,160,187.4,118,108,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.307,0.278,0.325,118,108,135.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0842,0.0939,0.00578,0.00493,0.00726,0.00023,0.00019,0.00028,0.195,0.178,0.226,0.0076,0.007,0.0089,25.34,25.34,25.35,0.923,0.917,0.933,0.97,0.97,0.97,0.895,0.889,0.905,27.08,24.61,31.38,26.27,23.87,30.44,0,0,0,0,0,0,0.146,0,0.139,0.31,0.69,0.31,43
1667253600000,2022,11,2022,2,30,0.503,0.159,0.344,21484.7,32.4,32.4,29.84,1,1,1,194.2,162.5,210.9,132.9,112.5,61.33,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.315,0.26,0.349,132.9,112.5,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0941,0.0855,0.0987,0.00704,0.00531,0.00798,0.00028,0.00021,0.00031,0.223,0.185,0.243,0.0087,0.0073,0.0095,25.34,25.29,25.38,0.931,0.92,0.936,0.97,0.97,0.97,0.903,0.892,0.908,30.76,25.71,33.41,29.84,24.94,32.4,0,0,0,0,0,0,0.166,0,0.159,0.32,0.68,0.32,42.7
1669845600000,2022,12,2022,3,31,0.649,0.158,0.491,30912.2,49.51,49.51,41.55,2,1,1.032258064516129,242.2,202.9,285.5,183.2,143.9,59,59,59,-2.75e-15,-2.842e-14,2.842e-14,0.247,0.207,0.291,183.2,143.9,226.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.112,0.098,0.127,0.0113,0.00799,0.015,0.00045,0.00031,0.0006,0.308,0.238,0.376,0.012,0.0094,0.015,25.05,24.81,25.34,0.947,0.922,0.958,0.976,0.97,0.98,0.925,0.894,0.939,41.81,25.52,50.97,40.75,24.75,48.2,0,0,0,0,0,0,0.231,0,0.158,0.24,0.76,0.24,47.6