datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1102284000000,2004,12,2004,3,10,7,0.125,0.0357,0.0889,5574.05,34.24,34.24,33.18,1,1,1,206,202.1,210.6,147,143.1,59,59,59,0,0,0,0.286,0.28,0.292,147,143.1,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0977,0.101,0.00824,0.00792,0.00864,0.00032,0.00031,0.00034,0.248,0.241,0.256,0.0097,0.0094,0.01,25.32,25.28,25.35,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.2,33.29,35.29,33.18,32.29,34.24,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
1102888800000,2004,12,2004,3,11,7,0.121,0.0357,0.0855,5354.41,32.48,32.48,31.87,1,1,1,200.3,196.9,202.9,141.3,137.9,59,59,59,0,0,0,0.295,0.291,0.3,141.3,137.9,143.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0959,0.098,0.00776,0.00747,0.00799,0.0003,0.00029,0.00031,0.238,0.232,0.243,0.0093,0.0091,0.0095,25.36,25.34,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.86,32.03,33.48,31.87,31.07,32.48,0,0,0,0,0,0,0.177,0,0.0355,0.3,0.71,0.29,44.3
1103493600000,2004,12,2004,3,12,7,0.121,0.0357,0.0856,5364,32.98,32.98,31.93,1,1,1,200.6,196.1,205.1,141.6,137.1,59,59,59,0,0,0,0.294,0.288,0.301,141.6,137.1,146.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0956,0.0988,0.00779,0.0074,0.00817,0.0003,0.00029,0.00032,0.239,0.231,0.247,0.0093,0.009,0.0096,25.35,25.32,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.92,31.83,34,31.93,30.87,32.98,0,0,0,0,0,0,0.177,0,0.0354,0.3,0.71,0.29,44.3
1104098400000,2004,12,2004,3,13,7,0.129,0.0381,0.0907,5683.9,34.98,34.98,33.83,1,1,1,213,205.7,219.3,150,142.8,63,59,73,0,0,0,0.296,0.276,0.338,150,142.8,154.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0989,0.102,0.0085,0.00789,0.00891,0.00033,0.00031,0.00035,0.254,0.243,0.262,0.01,0.0095,0.01,25.27,25.24,25.32,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.88,33.1,36.06,33.83,32.11,34.98,0,0,0,0,0,0,0.188,0,0.0383,0.3,0.7,0.3,44.1
1104703200000,2005,1,2004,4,14,7,0.135,0.0442,0.0907,5670,34.36,34.36,33.75,1,1,1,222.9,221.3,225.6,149.9,148.3,73,73,73,0,0,0,0.328,0.324,0.33,149.9,148.3,152.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.103,0.0085,0.00835,0.00872,0.00033,0.00033,0.00034,0.255,0.252,0.26,0.01,0.0099,0.01,25.21,25.19,25.22,0.939,0.938,0.94,0.97,0.97,0.97,0.91,0.91,0.911,34.79,34.4,35.42,33.75,33.37,34.36,0,0,0,0,0,0,0.188,0,0.0443,0.33,0.67,0.33,42
1105308000000,2005,1,2004,4,15,7,0.142,0.0442,0.0976,6119.37,39.67,39.67,36.42,1,1,1,234.4,226.5,247.8,161.4,153.5,73,73,73,0,0,0,0.312,0.295,0.322,161.4,153.5,174.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.103,0.111,0.00947,0.00879,0.0106,0.00037,0.00035,0.00042,0.276,0.262,0.3,0.011,0.01,0.012,25.12,25.01,25.18,0.942,0.94,0.947,0.972,0.97,0.977,0.916,0.912,0.925,37.47,35.62,40.59,36.42,34.55,39.67,0,0,0,0,0,0,0.202,0,0.0444,0.31,0.69,0.31,43.1
1105912800000,2005,1,2004,4,16,7,0.162,0.0442,0.117,7436.3,47.16,47.16,44.26,1,1,1,267.2,254.1,279.8,194.2,181.1,73,73,73,0,-2.842e-14,2.842e-14,0.273,0.261,0.287,194.2,181.1,206.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.122,0.0123,0.0111,0.0133,0.00049,0.00044,0.00053,0.334,0.311,0.357,0.013,0.012,0.014,24.9,24.82,24.97,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.17,42.07,48.12,44.26,41.23,47.16,0,0,0,0,0,0,0.246,0,0.045,0.27,0.72,0.28,45.9
1106517600000,2005,1,2004,4,17,7,0.177,0.0442,0.132,8130.33,49.56,49.56,48.39,2,1,1.1428571428571428,292,285,300.3,219,212,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.25,0.243,0.256,219,212,227.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.124,0.129,0.0144,0.0138,0.0151,0.00057,0.00055,0.0006,0.357,0.24,0.389,0.014,0.0096,0.015,24.77,24.72,24.86,0.953,0.922,0.959,0.979,0.97,0.98,0.932,0.894,0.94,47.05,25.55,52.28,44.85,24.78,48.2,0,0,0,0,0,0,0.269,0,0.045,0.25,0.75,0.25,45.9
1107122400000,2005,1,2004,4,18,7,0.193,0.0504,0.143,8604.3,53.28,53.28,51.22,2,1,1.8571428571428572,319.2,306,329.6,235.9,226.8,83.29,73,85,-1.218e-14,-2.842e-14,2.842e-14,0.261,0.239,0.273,235.9,226.8,244.6,990,990,990,965,964.9,965,25,25,25.1,0.133,0.13,0.136,0.0158,0.015,0.0165,0.00063,0.0006,0.00066,0.273,0.245,0.394,0.011,0.0098,0.016,24.73,24.65,24.82,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.36,25.83,52.57,29.05,25.06,48.2,0,0,0,0,0,0,0.285,0,0.05,0.26,0.74,0.26,44.6
1107727200000,2005,2,2004,5,19,7,0.212,0.0514,0.161,9729.42,62.48,62.48,57.91,2,2,2,350.8,333.6,371.9,265.8,248.7,85,85,85,-8.12e-15,-2.842e-14,0,0.243,0.229,0.255,265.8,248.7,286.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.138,0.151,0.0245,0.0169,0.0344,0.00099,0.00068,0.0014,0.29,0.265,0.322,0.012,0.011,0.013,24.56,24.42,24.67,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.85,27.94,32.21,28.96,27.1,31.24,0,0,0,0,0,0,0.322,0,0.051,0.24,0.76,0.24,45.9
1108332000000,2005,2,2004,5,20,7,0.247,0.0514,0.195,11781.2,74.57,74.57,70.13,2,2,2,407.6,379.9,428,322.6,294.9,85,85,85,0,0,0,0.209,0.199,0.224,322.6,294.9,343,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.154,0.171,0.0513,0.0382,0.0609,0.0021,0.0015,0.0025,0.375,0.334,0.406,0.015,0.014,0.017,24.19,24.07,24.37,0.944,0.939,0.947,0.971,0.97,0.972,0.916,0.911,0.921,36.12,33.09,38.34,35.06,32.1,37.29,0,0,0,0,0,0,0.39,0,0.052,0.21,0.79,0.21,47.7
1108936800000,2005,2,2004,5,21,7,0.267,0.0514,0.215,13036.1,78.51,78.51,77.6,2,2,2,441.2,432.6,445.2,356.2,347.6,85,85,85,0,0,0,0.193,0.191,0.196,356.2,347.6,360.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.176,0.173,0.177,0.0671,0.0631,0.069,0.0027,0.0026,0.0028,0.426,0.413,0.432,0.017,0.017,0.018,23.99,23.96,24.04,0.949,0.948,0.95,0.976,0.974,0.976,0.926,0.923,0.927,39.77,38.85,40.2,38.8,37.82,39.26,0,0,0,0,0,0,0.431,0,0.052,0.19,0.81,0.19,48.8
1109541600000,2005,2,2004,5,22,7,0.261,0.0628,0.199,11942.3,77.83,77.83,71.09,2,2,2,432.1,420.3,442.2,328.2,313.3,103.9,85,107,0,0,0,0.241,0.192,0.255,328.2,313.3,357.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.169,0.164,0.176,0.0539,0.0469,0.0676,0.0022,0.0019,0.0028,0.387,0.365,0.427,0.016,0.015,0.018,24.07,23.98,24.14,0.945,0.943,0.949,0.971,0.97,0.976,0.917,0.914,0.926,36.61,34.97,39.88,35.54,33.92,38.91,0,0,0,0,0,0,0.395,0,0.062,0.24,0.76,0.24,45.8
1110146400000,2005,3,2004,6,23,7,0.254,0.0647,0.189,11360.7,68.18,68.18,67.62,2,2,2,419.3,417.3,422,312.3,310.3,107,107,107,0,0,0,0.255,0.254,0.256,312.3,310.3,315,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.163,0.163,0.164,0.0464,0.0455,0.0477,0.0019,0.0019,0.0019,0.363,0.36,0.367,0.015,0.015,0.015,24.15,24.13,24.16,0.942,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.915,34.86,34.64,35.15,33.81,33.6,34.09,0,0,0,0,0,0,0.376,0,0.065,0.25,0.74,0.26,44.7
1110751200000,2005,3,2004,6,24,7,0.251,0.0647,0.186,11217.9,67.49,67.49,66.77,2,2,2,415.3,411,418.7,308.3,304,107,107,107,0,0,0,0.258,0.256,0.26,308.3,304,311.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.16,0.163,0.0445,0.0425,0.0461,0.0018,0.0017,0.0019,0.357,0.351,0.362,0.015,0.014,0.015,24.17,24.15,24.2,0.942,0.941,0.942,0.97,0.97,0.97,0.914,0.913,0.914,34.42,33.95,34.79,33.39,32.94,33.75,0,0,0,0,0,0,0.371,0,0.065,0.26,0.74,0.26,44.7
1111356000000,2005,3,2004,6,25,7,0.259,0.0647,0.194,11673,74.52,74.52,69.48,2,2,2,428,411.3,451.2,321,304.3,107,107,107,0,0,0,0.25,0.237,0.26,321,304.3,344.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.161,0.175,0.0505,0.0426,0.0615,0.0021,0.0017,0.0025,0.376,0.351,0.411,0.015,0.014,0.017,24.1,23.96,24.2,0.944,0.941,0.948,0.97,0.97,0.972,0.916,0.913,0.921,35.8,33.99,38.32,34.74,32.97,37.26,0,0,0,0,0,0,0.386,0,0.065,0.25,0.75,0.25,45.1
1111960800000,2005,3,2004,6,26,7,0.306,0.0694,0.236,14191.1,92.46,92.46,84.47,2,2,2,505.1,460.8,555.4,390.4,353.8,114.7,107,125,0,-5.684e-14,5.684e-14,0.227,0.213,0.241,390.4,353.8,430.4,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.192,0.178,0.208,0.0833,0.066,0.102,0.0035,0.0027,0.0043,0.481,0.425,0.543,0.02,0.017,0.023,23.65,23.36,23.9,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.938,43.14,39.35,47.17,42.24,38.35,46.23,0,0,0,0,0,0,0.469,0,0.07,0.23,0.77,0.23,46.4
1112565600000,2005,4,2004,7,27,7,0.385,0.0756,0.31,17842.2,118.2,118.2,106.2,3,2,2.7142857142857144,636.9,577,697.3,511.9,452,125,125,125,0,0,0,0.197,0.179,0.217,511.9,452,572.3,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.25,0.216,0.285,0.145,0.112,0.183,0.0062,0.0047,0.0079,0.598,0.533,0.668,0.025,0.023,0.029,22.96,22.64,23.23,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,41.3,35.08,51.05,39.99,34.03,48.2,0,0,0,0,0,0,0.59,0,0.075,0.2,0.81,0.19,46.3
1113170400000,2005,4,2004,7,28,7,0.469,0.0756,0.393,22274.5,141.4,141.4,132.6,3,3,3,775.4,718.9,826.8,650.4,593.9,125,125,125,0,0,0,0.162,0.151,0.174,650.4,593.9,701.8,990,990,990,967,966.8,967.2,23,22.8,23.2,0.329,0.297,0.358,0.235,0.198,0.27,0.01,0.0085,0.012,0.8,0.705,0.886,0.035,0.03,0.039,22.2,21.91,22.52,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.1,41.71,48.09,44.2,40.86,47.13,0,0,0,0,0,0,0.737,0,0.076,0.16,0.84,0.16,47.5
1113775200000,2005,4,2004,7,29,7,0.522,0.0756,0.447,24267.9,144.6,144.6,144.5,3,3,3,863.9,840.1,874.4,738.9,715.1,125,125,125,0,0,0,0.145,0.143,0.149,738.9,715.1,749.4,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.385,0.366,0.394,0.295,0.279,0.302,0.013,0.012,0.013,0.955,0.909,0.975,0.042,0.04,0.043,21.69,21.63,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.13,48.83,50.7,48.15,47.85,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,46.5
1114380000000,2005,4,2004,7,30,7,0.504,0.0775,0.427,23726.3,144.6,144.6,141.2,3,3,3,833.9,799,866.1,705.7,652,128.1,125,147,0,0,0,0.154,0.144,0.184,705.7,652,741.1,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.362,0.331,0.386,0.272,0.237,0.296,0.012,0.01,0.013,0.894,0.803,0.959,0.039,0.035,0.042,21.87,21.68,22.1,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.26,45.04,50.25,47.08,44.14,48.2,0,0,0,0,0,0,0.785,0,0.077,0.15,0.85,0.15,47.1
1114984800000,2005,5,2004,8,31,7,0.449,0.0889,0.36,20490,130,130,122,3,3,3,741.9,692.4,785.3,594.9,545.4,147,147,147,0,0,0,0.198,0.187,0.212,594.9,545.4,638.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.298,0.27,0.323,0.198,0.165,0.227,0.0086,0.0071,0.0099,0.707,0.623,0.78,0.031,0.027,0.034,22.43,22.18,22.71,0.954,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.57,38.47,44.23,40.65,37.42,43.34,0,0,0,0,0,0,0.678,0,0.089,0.2,0.8,0.2,45.6
1115589600000,2005,5,2004,8,32,7,0.381,0.0889,0.292,16805.5,108.9,108.9,100,3,2,2.4285714285714284,629.5,585.5,675.7,482.5,438.5,147,147,147,-1.624e-14,-5.684e-14,0,0.234,0.218,0.251,482.5,438.5,528.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.235,0.211,0.261,0.128,0.106,0.154,0.0054,0.0045,0.0066,0.581,0.542,0.627,0.025,0.023,0.027,23,22.8,23.21,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.04,35.32,51.83,42.46,34.26,48.2,0,0,0,0,0,0,0.556,0,0.089,0.23,0.77,0.23,44.1
1116194400000,2005,5,2004,8,33,7,0.324,0.0889,0.235,14041.2,90.91,90.91,83.58,2,2,2,535.7,502.1,571.5,388.7,355.1,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.275,0.257,0.293,388.7,355.1,424.5,990,990,990,966,965.9,966.2,24,23.8,24.1,0.194,0.182,0.206,0.0825,0.0666,0.0994,0.0034,0.0028,0.0042,0.481,0.43,0.535,0.02,0.018,0.022,23.51,23.29,23.71,0.953,0.949,0.956,0.979,0.974,0.98,0.933,0.925,0.937,42.7,39.19,46.38,41.79,38.18,45.45,0,0,0,0,0,0,0.464,0,0.089,0.27,0.73,0.27,43.3
1116799200000,2005,5,2004,8,34,7,0.28,0.0889,0.191,11425.1,73.96,73.96,68.01,2,2,2,463.5,437.3,491.4,316.5,290.3,147,147,147,0,0,0,0.318,0.299,0.336,316.5,290.3,344.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.159,0.178,0.0484,0.036,0.0616,0.002,0.0015,0.0025,0.373,0.333,0.414,0.015,0.014,0.017,23.94,23.77,24.1,0.943,0.939,0.948,0.97,0.97,0.972,0.915,0.91,0.921,35.04,32.2,38.05,34,31.23,36.98,0,0,0,0,0,0,0.378,0,0.089,0.32,0.68,0.32,40.8
1117404000000,2005,5,2004,8,35,7,0.247,0.0768,0.17,10207.8,64.04,64.04,60.76,2,2,2,408.3,388.3,429.4,281.3,269.3,127,119,147,0,0,0,0.311,0.287,0.348,281.3,269.3,296.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.159,0.0318,0.0261,0.0388,0.0013,0.0011,0.0016,0.319,0.3,0.341,0.013,0.012,0.014,24.25,24.15,24.36,0.937,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,31.32,30.04,33.01,30.38,29.14,32.02,0,0,0,0,0,0,0.338,0,0.077,0.31,0.69,0.31,41.3
1118008800000,2005,6,2004,9,36,7,0.221,0.072,0.149,8942.75,56.93,56.93,53.23,2,2,2,365.1,349.2,382.1,246.1,230.2,119,119,119,-8.12e-15,-2.842e-14,0,0.326,0.311,0.341,246.1,230.2,263.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.142,0.136,0.148,0.0178,0.0153,0.0232,0.00072,0.00062,0.00094,0.268,0.249,0.291,0.011,0.01,0.012,24.51,24.4,24.6,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,27.44,25.64,29.34,26.62,24.87,28.46,0,0,0,0,0,0,0.296,0,0.072,0.33,0.67,0.33,40.5
1118613600000,2005,6,2004,9,37,7,0.2,0.072,0.128,7927.98,48.2,48.2,47.19,1,1,1,330.8,318.3,344,211.8,199.3,119,119,119,0,-2.842e-14,2.842e-14,0.36,0.346,0.374,211.8,199.3,225,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.125,0.134,0.0138,0.0127,0.0149,0.00055,0.00051,0.0006,0.372,0.35,0.396,0.015,0.014,0.016,24.57,24.48,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.84,46.02,51.82,47.19,45.1,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.6
1119218400000,2005,6,2004,9,38,7,0.183,0.072,0.111,6969.19,44.16,44.16,41.48,1,1,1,302.7,291.8,314.2,183.7,172.8,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.393,0.379,0.408,183.7,172.8,195.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.124,0.0114,0.0104,0.0123,0.00045,0.00042,0.00049,0.322,0.302,0.342,0.013,0.012,0.014,24.76,24.69,24.83,0.95,0.946,0.953,0.979,0.976,0.98,0.93,0.923,0.934,42.37,39.83,45.06,41.48,38.86,44.16,0,0,0,0,0,0,0.23,0,0.072,0.39,0.61,0.39,38.1
1119823200000,2005,6,2004,9,39,7,0.169,0.0691,0.1,6225.98,37.98,37.98,37.06,1,1,1,279.7,270.8,288.3,165.4,160.8,114.3,108,119,-8.12e-15,-2.842e-14,2.842e-14,0.408,0.39,0.425,165.4,160.8,169.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.111,0.115,0.00981,0.00942,0.0101,0.00039,0.00037,0.0004,0.288,0.281,0.296,0.011,0.011,0.012,24.89,24.85,24.93,0.944,0.943,0.945,0.972,0.97,0.974,0.918,0.914,0.921,38.12,37.01,38.99,37.06,35.9,37.98,0,0,0,0,0,0,0.206,0,0.069,0.41,0.59,0.41,36.8
1120428000000,2005,7,2004,10,40,7,0.157,0.0653,0.0922,5720.16,35.73,35.73,34.05,1,1,1,260.4,253,267.8,152.4,145,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.415,0.403,0.427,152.4,145,159.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.0087,0.00807,0.00933,0.00034,0.00032,0.00037,0.264,0.251,0.277,0.01,0.0099,0.011,24.99,24.95,25.04,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.914,35.1,33.36,36.83,34.05,32.36,35.73,0,0,0,0,0,0,0.189,0,0.0648,0.42,0.59,0.41,36.4
1121032800000,2005,7,2004,10,41,7,0.147,0.0653,0.0822,5085.74,31.79,31.79,30.27,1,1,1,243.8,237.9,250.5,135.8,129.9,108,108,108,0,0,0,0.443,0.431,0.454,135.8,129.9,142.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0994,0.104,0.0073,0.0068,0.00786,0.00029,0.00027,0.00031,0.235,0.224,0.247,0.0093,0.0088,0.0097,25.1,25.05,25.15,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.21,29.83,32.77,30.27,28.93,31.79,0,0,0,0,0,0,0.168,0,0.0648,0.44,0.56,0.44,34.6
1121637600000,2005,7,2004,10,42,7,0.139,0.0653,0.074,4565.51,28.5,28.5,27.18,1,1,1,230.3,224.6,236,122.3,116.5,108,108,108,0,-1.421e-14,1.421e-14,0.469,0.458,0.481,122.3,116.5,128,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0947,0.0987,0.00614,0.00566,0.00663,0.00024,0.00022,0.00026,0.21,0.2,0.221,0.0083,0.0079,0.0087,25.21,25.16,25.25,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.02,26.64,29.38,27.18,25.84,28.5,0,0,0,0,0,0,0.151,0,0.065,0.47,0.53,0.47,32.8
1122242400000,2005,7,2004,10,43,7,0.131,0.0653,0.0659,4041,25.39,25.39,24.05,1,1,1,216.9,211.2,222.6,108.9,103.2,108,108,108,-4.06e-15,-1.421e-14,0,0.498,0.485,0.511,108.9,103.2,114.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.092,0.0899,0.094,0.00501,0.00452,0.00549,0.0002,0.00018,0.00022,0.186,0.176,0.197,0.0073,0.0069,0.0077,25.31,25.27,25.36,0.917,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.894,24.8,23.42,26.18,24.05,22.72,25.39,0,0,0,0,0,0,0.134,0,0.0651,0.5,0.5,0.5,30.8
1122847200000,2005,8,2004,11,44,7,0.122,0.0562,0.0656,1819.5,25.98,25.98,10.83,1,1,1,201.5,193.9,209.8,108.5,100.9,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.462,0.443,0.48,108.5,100.9,116.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0874,0.093,0.00498,0.00433,0.00568,0.00019,0.00017,0.00022,0.184,0.17,0.199,0.0072,0.0067,0.0078,25.39,25.34,25.42,0.394,0,0.923,0.416,0,0.97,0.383,0,0.895,11.17,0,26.78,10.83,0,25.98,0,4,0,0,0.571,0,0.0602,0.571,0.0564,0.46,0.54,0.46,14.9
1123452000000,2005,8,2004,11,45,7,0.113,0.0562,0.0567,0,0,0,0,1,1,1,186.8,181.1,192.6,93.81,88.07,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.498,0.483,0.514,93.81,88.07,99.56,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0849,0.0828,0.0869,0.00372,0.00324,0.00421,0.00015,0.00013,0.00016,0.158,0.147,0.168,0.0062,0.0058,0.0066,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.5,0.5,0.5,0
1124056800000,2005,8,2004,11,46,7,0.105,0.0562,0.0491,0,0,0,0,1,1,1,174.2,169.9,179.2,81.2,76.86,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.534,0.519,0.548,81.2,76.86,86.16,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0789,0.0822,0.00265,0.00228,0.00307,0.0001,0.000089,0.00012,0.135,0.127,0.144,0.0053,0.005,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.54,0.47,0.53,0
1124661600000,2005,8,2004,11,47,7,0.0994,0.0562,0.0432,0,0,0,0,1,1,1,164.4,160.3,168.5,71.39,67.29,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.566,0.552,0.58,71.39,67.29,75.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0755,0.0784,0.00182,0.00147,0.00217,0.000071,0.000058,0.000085,0.118,0.11,0.125,0.0046,0.0043,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1125266400000,2005,8,2004,11,48,7,0.0929,0.049,0.0439,1688.55,18.43,18.43,10.05,1,1,1,153.6,146.9,158.9,72.65,63.19,81,72,93,-4.06e-15,-1.421e-14,0,0.526,0.465,0.595,72.65,63.19,82.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0741,0.0789,0.00193,0.00112,0.00279,0.000075,0.000044,0.00011,0.119,0.103,0.136,0.0047,0.004,0.0053,25.39,25.37,25.41,0.534,0,0.939,0.549,0,0.961,0.513,0,0.902,10.47,0,19.18,10.05,0,18.43,0,3,0,0,0.429,0,0.0558,0.429,0.049,0.53,0.47,0.53,18.2
1125871200000,2005,9,2004,12,49,7,0.0845,0.0435,0.041,2145.5,16.37,16.37,12.77,1,1,1,139.8,134,145.5,67.78,62.04,72,72,72,-1.015e-15,-1.421e-14,1.421e-14,0.515,0.495,0.537,67.78,62.04,73.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0715,0.0756,0.00151,0.00102,0.002,0.000059,0.00004,0.000078,0.109,0.0988,0.119,0.0043,0.0039,0.0047,25.39,25.38,25.4,0.777,0,0.932,0.823,0,0.96,0.745,0,0.895,13.3,0,17.06,12.77,0,16.37,0,1,0,0,0.143,0,0.0709,0.143,0.0435,0.51,0.49,0.51,25.4
1126476000000,2005,9,2004,12,50,7,0.0774,0.0435,0.0339,0,0,0,0,1,1,1,128,123.9,132.1,56.02,51.92,72,72,72,-2.03e-15,-1.421e-14,7.105e-15,0.563,0.545,0.581,56.02,51.92,60.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000512,0.000163,0.000861,0.00002,0.0000064,0.000034,0.0895,0.0836,0.0954,0.0035,0.0033,0.0037,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1127080800000,2005,9,2004,12,51,7,0.0723,0.0435,0.00437,0,0,0,0,1,0,0.14285714285714285,119.5,117.1,122.6,47.55,45.09,72,72,72,40.33,0,49.19,0.602,0.587,0.615,7.223,0,50.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000068,0,0.0000476,2.7e-7,0,0.0000019,0.0724,0.0708,0.0816,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.06793,0.6,0.06,0.94,0
1127685600000,2005,9,2004,12,52,7,0.0686,0.0401,0.0101,0,0,0,0,1,0,0.2857142857142857,113.4,109.7,116.3,47.13,40.99,66.29,52,72,30.45,-7.105e-15,44.27,0.583,0.468,0.637,16.68,0,59.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000204,0,0.000771,0.000008,0,0.00003,0.0771,0.0708,0.0938,0.003,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.0585,0.58,0.15,0.85,0
1128290400000,2005,10,2005,1,1,7,0.064,0.0314,0.0325,0,0,0,0,1,1,1,105.8,103.4,108.3,53.8,51.42,52,52,52,-2.03e-15,-7.105e-15,0,0.492,0.48,0.503,53.8,51.42,56.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000323,0.000121,0.000539,0.000013,0.0000047,0.000021,0.0863,0.0829,0.0899,0.0034,0.0032,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1128895200000,2005,10,2005,1,2,7,0.0606,0.0314,0.00437,0,0,0,0,1,0,0.14285714285714285,100.1,97.67,102.6,48.13,45.67,52,52,52,40.9,0,49.77,0.519,0.507,0.532,7.227,0,50.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000716,0,0.0000502,2.8e-7,0,0.000002,0.0724,0.0708,0.0817,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.05623,0.52,0.072,0.93,0
1129500000000,2005,10,2005,1,3,7,0.058,0.0314,0,0,0,0,0,0,0,0,95.88,93.57,97.95,43.88,41.57,52,52,52,43.88,41.57,45.95,0.542,0.531,0.556,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.058,0.54,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0556,0.0314,0,0,0,0,0,0,0,0,91.93,90.29,93.3,39.93,38.29,52,52,52,39.93,38.29,41.3,0.566,0.557,0.576,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0556,0.56,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0584,0.0304,0.00916,0,0,0,0,1,0,0.2857142857142857,96.58,90.29,104.5,46.29,38.29,50.29,50,52,31.15,0,49.59,0.522,0.478,0.576,15.14,0,54.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000073,0,0.000383,0.0000029,0,0.000015,0.0749,0.0708,0.0873,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.04924,0.52,0.16,0.84,0
1131314400000,2005,11,2005,2,6,7,0.0716,0.0302,0.0413,1886.28,17.51,17.51,11.23,1,1,1,118.3,107,128.3,68.34,56.97,50,50,50,3.045e-15,0,1.421e-14,0.424,0.39,0.467,68.34,56.97,78.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0734,0.00156,0.000592,0.00241,0.000061,0.000023,0.000094,0.108,0.0908,0.124,0.0042,0.0036,0.0049,25.39,25.38,25.41,0.655,0,0.94,0.686,0,0.96,0.629,0,0.903,11.7,0,18.24,11.23,0,17.51,0,2,0,0,0.286,0,0.0624,0.286,0.0303,0.42,0.58,0.42,26.3
1131919200000,2005,11,2005,2,7,7,0.0779,0.0302,0.0477,2959.93,18.44,18.44,17.62,1,1,1,128.8,126.4,132.9,78.85,76.38,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.388,0.376,0.396,78.85,76.38,82.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.075,0.00245,0.00224,0.0028,0.000096,0.000088,0.00011,0.125,0.121,0.132,0.0049,0.0047,0.0052,25.38,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.898,0.894,0.901,18.35,17.84,19.19,17.62,17.13,18.44,0,0,0,0,0,0,0.0979,0,0.0302,0.39,0.61,0.39,38
1132524000000,2005,11,2005,2,8,7,0.0808,0.0302,0.0505,3120.44,20.51,20.51,18.57,1,1,1,133.6,127.8,143.1,83.57,77.75,50,50,50,0,-1.421e-14,1.421e-14,0.375,0.35,0.391,83.57,77.75,93.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0732,0.0786,0.00285,0.00236,0.00366,0.00011,0.000093,0.00014,0.133,0.123,0.15,0.0052,0.0048,0.0059,25.37,25.35,25.38,0.929,0.918,0.937,0.962,0.96,0.966,0.894,0.886,0.899,19.31,18.12,21.24,18.57,17.4,20.51,0,0,0,0,0,0,0.103,0,0.0303,0.37,0.63,0.37,38.6
1133128800000,2005,11,2005,2,9,7,0.0913,0.0334,0.058,3544.42,22.31,22.31,21.1,1,1,1,151,148.3,154.8,95.89,91.45,55.14,50,59,-6.09e-15,-1.421e-14,0,0.365,0.33,0.392,95.89,91.45,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0795,0.0816,0.0039,0.00352,0.00438,0.00015,0.00014,0.00017,0.156,0.149,0.166,0.0061,0.0058,0.0065,25.35,25.34,25.35,0.915,0.911,0.92,0.967,0.965,0.969,0.885,0.883,0.887,21.82,20.91,23.01,21.1,20.18,22.31,0,0,0,0,0,0,0.117,0,0.0333,0.37,0.64,0.36,38.8
1133733600000,2005,12,2005,3,10,7,0.0965,0.0357,0.0608,3712.36,22.66,22.66,22.1,1,1,1,159.6,157.8,161.9,100.6,98.83,59,59,59,6.09e-15,0,1.421e-14,0.37,0.364,0.374,100.6,98.83,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0821,0.0835,0.0043,0.00415,0.0045,0.00017,0.00016,0.00018,0.165,0.162,0.169,0.0065,0.0064,0.0066,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.885,22.8,22.41,23.36,22.1,21.7,22.66,0,0,0,0,0,0,0.123,0,0.0357,0.37,0.63,0.37,38.5
1134338400000,2005,12,2005,3,11,7,0.098,0.0357,0.0623,3811.02,23.84,23.84,22.68,1,1,1,162,160,166.8,103,101,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.364,0.354,0.369,103,101,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0828,0.0852,0.00451,0.00434,0.00492,0.00018,0.00017,0.00019,0.17,0.166,0.178,0.0066,0.0065,0.007,25.35,25.35,25.36,0.913,0.912,0.916,0.97,0.969,0.97,0.885,0.883,0.889,23.39,22.9,24.57,22.68,22.19,23.84,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1134943200000,2005,12,2005,3,12,7,0.103,0.0357,0.0672,4137.24,25.42,25.42,24.63,1,1,1,170.1,167.7,173.4,111.1,108.7,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.347,0.34,0.352,111.1,108.7,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0864,0.0855,0.0876,0.0052,0.00499,0.00548,0.0002,0.0002,0.00021,0.184,0.18,0.19,0.0072,0.007,0.0074,25.36,25.36,25.36,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,25.39,24.78,26.21,24.63,24.03,25.42,0,0,0,0,0,0,0.137,0,0.0358,0.35,0.65,0.35,40.2
1135548000000,2005,12,2005,3,13,7,0.107,0.0369,0.0706,4363.04,27.21,27.21,25.97,1,1,1,177.7,171.8,182.2,116.7,109.2,61,59,73,0,-1.421e-14,1.421e-14,0.343,0.326,0.401,116.7,109.2,121.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.087,0.0902,0.00567,0.00503,0.0061,0.00022,0.0002,0.00024,0.194,0.182,0.203,0.0076,0.0071,0.0079,25.36,25.36,25.38,0.923,0.917,0.926,0.97,0.97,0.97,0.895,0.89,0.898,26.77,24.92,28.05,25.97,24.17,27.21,0,0,0,0,0,0,0.144,0,0.0364,0.34,0.66,0.34,40.8
1136152800000,2006,1,2005,4,14,7,0.115,0.0442,0.0704,4356.87,27.83,27.83,25.93,1,1,1,189.4,184.1,197.2,116.4,111.1,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.386,0.37,0.397,116.4,111.1,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0881,0.0928,0.00565,0.00519,0.00631,0.00022,0.0002,0.00025,0.195,0.186,0.209,0.0076,0.0073,0.0082,25.38,25.38,25.39,0.922,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.74,25.4,28.69,25.93,24.63,27.83,0,0,0,0,0,0,0.144,0,0.0446,0.38,0.61,0.39,37.9
1136757600000,2006,1,2005,4,15,7,0.125,0.0442,0.081,5055.24,31.67,31.67,30.09,1,1,1,207,199.7,213.9,134,126.7,73,73,73,-2.03e-15,-1.421e-14,0,0.353,0.341,0.366,134,126.7,140.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0962,0.0936,0.0987,0.00714,0.00652,0.00772,0.00028,0.00025,0.0003,0.227,0.214,0.239,0.0089,0.0083,0.0094,25.33,25.28,25.39,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.02,29.3,32.65,30.09,28.42,31.67,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.4
1137362400000,2006,1,2005,4,16,7,0.143,0.0442,0.0988,6201.14,41.49,41.49,36.91,1,1,1,236.3,218,255.2,163.3,145,73,73,73,0,0,0,0.31,0.286,0.335,163.3,145,182.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.1,0.113,0.00963,0.00807,0.0112,0.00038,0.00032,0.00044,0.279,0.246,0.313,0.011,0.0097,0.012,25.1,24.97,25.25,0.943,0.937,0.949,0.973,0.97,0.98,0.918,0.909,0.93,37.91,33.62,42.33,36.91,32.61,41.49,0,0,0,0,0,0,0.205,0,0.0442,0.31,0.69,0.31,43.4
1137967200000,2006,1,2005,4,17,7,0.172,0.0442,0.128,7910.09,50.9,50.9,47.08,2,1,1.1428571428571428,284,261.5,306.3,211,188.5,73,73,73,-2.03e-14,-2.842e-14,0,0.258,0.238,0.279,211,188.5,233.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.115,0.131,0.0137,0.0118,0.0156,0.00054,0.00047,0.00062,0.342,0.247,0.389,0.014,0.0098,0.015,24.82,24.72,24.93,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.08,26.24,52.28,43.45,25.45,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46
1138572000000,2006,1,2005,4,18,7,0.206,0.0493,0.156,9465.81,61.12,61.12,56.34,2,2,2,340,315.3,365.6,258.4,242.3,81.57,73,85,-4.06e-15,-2.842e-14,2.842e-14,0.24,0.225,0.255,258.4,242.3,280.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.149,0.0215,0.0163,0.0315,0.00086,0.00065,0.0013,0.279,0.257,0.312,0.011,0.01,0.013,24.62,24.46,24.77,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,29.04,27.28,31.51,28.17,26.46,30.56,0,0,0,0,0,0,0.313,0,0.05,0.24,0.76,0.24,46
1139176800000,2006,2,2005,5,19,7,0.243,0.0514,0.192,11599.2,75.52,75.52,69.04,2,2,2,402.5,375.2,432.1,317.5,290.2,85,85,85,0,0,0,0.212,0.197,0.227,317.5,290.2,347.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.152,0.173,0.0489,0.036,0.0628,0.002,0.0015,0.0026,0.368,0.327,0.412,0.015,0.013,0.017,24.22,24.04,24.4,0.943,0.938,0.948,0.971,0.97,0.973,0.915,0.91,0.923,35.57,32.57,38.79,34.52,31.59,37.76,0,0,0,0,0,0,0.384,0,0.051,0.21,0.79,0.21,47.7
1139781600000,2006,2,2005,5,20,7,0.287,0.0514,0.235,14221.7,91.69,91.69,84.65,2,2,2,473.8,441.1,507.8,388.8,356.1,85,85,85,0,0,0,0.18,0.167,0.193,388.8,356.1,422.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.176,0.199,0.0825,0.0671,0.0986,0.0034,0.0027,0.0041,0.475,0.426,0.526,0.02,0.017,0.022,23.79,23.59,23.99,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.926,0.937,43.23,39.76,46.78,42.33,38.79,45.84,0,0,0,0,0,0,0.47,0,0.052,0.18,0.82,0.18,49.6
1140386400000,2006,2,2005,5,21,7,0.336,0.0514,0.284,16535.8,106.8,106.8,98.43,3,2,2.2857142857142856,555.1,516.3,596.7,470.1,431.3,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.153,0.142,0.165,470.1,431.3,511.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.219,0.202,0.241,0.121,0.103,0.143,0.0051,0.0043,0.006,0.568,0.533,0.621,0.024,0.022,0.026,23.33,23.16,23.54,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.11,35.78,52.64,44.19,34.7,48.2,0,0,0,0,0,0,0.547,0,0.052,0.15,0.85,0.15,49.2
1140991200000,2006,2,2005,5,22,7,0.411,0.0609,0.35,20135.9,131.2,131.2,119.9,3,3,3,679.4,615,746.3,578.6,530,100.7,85,107,0,0,0,0.148,0.134,0.163,578.6,530,639.3,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.282,0.251,0.318,0.188,0.155,0.228,0.008,0.0066,0.0099,0.673,0.587,0.776,0.029,0.025,0.034,22.71,22.34,23.05,0.953,0.949,0.956,0.977,0.972,0.98,0.93,0.922,0.937,40.9,37.91,44.62,39.95,36.83,43.73,0,0,0,0,0,0,0.666,0,0.061,0.15,0.85,0.15,49
1141596000000,2006,3,2005,6,23,7,0.501,0.0647,0.437,24082.7,156.2,156.2,143.3,4,3,3.142857142857143,829,770.6,902.5,722,663.6,107,107,107,0,0,0,0.13,0.119,0.139,722,663.6,795.5,990,990,990,967.2,967,967.5,22.8,22.5,23,0.371,0.332,0.429,0.282,0.244,0.324,0.012,0.011,0.014,0.906,0.817,0.998,0.04,0.036,0.044,21.88,21.53,22.2,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.44,40.02,51.83,45.92,39.06,48.2,0,0,0,0,0,0,0.796,0,0.064,0.13,0.87,0.13,48.1
1142200800000,2006,3,2005,6,24,7,0.597,0.0647,0.532,28550.5,179.4,179.4,169.9,4,4,4,987.2,927.2,1049,880.2,820.2,107,107,107,0,-1.137e-13,1.137e-13,0.108,0.102,0.115,880.2,820.2,942.4,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.506,0.452,0.563,0.365,0.336,0.395,0.016,0.015,0.018,1.11,1.01,1.22,0.05,0.045,0.056,21.05,20.73,21.38,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.36,41.02,45.76,42.49,40.12,44.85,0,0,0,0,0,0,0.944,0,0.065,0.11,0.89,0.11,47.8
1142805600000,2006,3,2005,6,25,7,0.694,0.0761,0.618,31620.8,192.8,192.8,188.2,4,4,4,1147,1073,1227,1021,965.9,125.9,107,129,-3.248e-14,-1.137e-13,0,0.11,0.0997,0.118,1021,965.9,1098,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.666,0.585,0.778,0.49,0.406,0.644,0.023,0.019,0.03,1.44,1.26,1.72,0.067,0.058,0.08,20.2,19.66,20.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.27,46.54,50.52,47.05,45.61,48.2,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,45.6
1143410400000,2006,3,2005,6,26,7,0.814,0.0813,0.665,32333.1,192.8,192.8,192.5,4,4,4,1346,1265,1403,1212,1136,134.4,129,148,111.9,35.81,154.9,0.0997,0.0936,0.106,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.832,0.796,0.86,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.81,0.085,0.082,0.087,19.23,19.02,19.52,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.43,48.86,50.22,48.11,47.89,48.2,0,0,0,0,0,0,1.07,0,0.149,0.1,0.82,0.18,39.7
1144015200000,2006,4,2005,7,27,7,0.851,0.0895,0.665,32157.1,191.7,191.7,191.4,4,4,4,1406,1400,1412,1258,1252,148,148,148,158.4,151.8,164.2,0.105,0.105,0.106,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.862,0.859,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.81,0.087,0.087,0.087,19.01,18.99,19.03,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.83,48.77,48.89,47.85,47.8,47.92,0,0,0,0,0,0,1.06,0,0.186,0.11,0.78,0.22,37.8
1144620000000,2006,4,2005,7,28,7,0.854,0.0895,0.665,32126.1,191.5,191.5,191.2,4,4,4,1411,1403,1418,1263,1255,148,148,148,163.3,154.9,170.4,0.105,0.104,0.105,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.864,0.86,0.867,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.81,0.087,0.087,0.087,18.99,18.96,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.78,48.71,48.86,47.81,47.74,47.89,0,0,0,0,0,0,1.06,0,0.189,0.1,0.78,0.22,37.6
1145224800000,2006,4,2005,7,29,7,0.846,0.0895,0.665,32202.6,192.6,192.6,191.7,4,4,4,1399,1375,1412,1251,1227,148,148,148,151.4,127.3,164.2,0.106,0.105,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.859,0.849,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,19.03,18.99,19.12,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.9,48.77,49.14,47.92,47.8,48.15,0,0,0,0,0,0,1.06,0,0.181,0.11,0.79,0.21,38.1
1145829600000,2006,4,2005,7,30,7,0.771,0.0895,0.658,32366.6,192.8,192.8,192.7,4,4,4,1274,1196,1354,1126,1048,148,148,148,37.53,0,106.1,0.116,0.109,0.124,1089,1048,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.794,0.719,0.84,0.622,0.531,0.648,0.029,0.025,0.031,1.71,1.54,1.79,0.081,0.072,0.085,19.52,19.2,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.7,48.93,50.35,48.16,47.95,48.2,0,0,0,0,0,0,1.07,0,0.113,0.12,0.85,0.15,42
1146434400000,2006,5,2005,8,31,7,0.664,0.116,0.548,28761.9,182,182,171.2,4,4,4,1097,1026,1171,905.5,834.4,192,192,192,-3.248e-14,-1.137e-13,1.137e-13,0.175,0.164,0.187,905.5,834.4,978.5,990,990,990,968.2,968,968.4,21.8,21.6,22,0.546,0.48,0.619,0.377,0.343,0.413,0.017,0.016,0.019,1.17,1.05,1.3,0.054,0.048,0.06,20.62,20.26,20.97,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,43.69,40.91,46.43,42.8,40.01,45.5,0,0,0,0,0,0,0.951,0,0.116,0.17,0.83,0.17,43.3
1147039200000,2006,5,2005,8,32,7,0.572,0.101,0.472,24819.9,156.1,156.1,147.7,4,3,3.2857142857142856,946.1,895.9,1004,779.8,748.9,166.3,147,192,0,0,0,0.175,0.156,0.2,779.8,748.9,811.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.426,0.394,0.459,0.316,0.301,0.332,0.014,0.013,0.015,1.01,0.974,1.05,0.045,0.043,0.047,21.31,21.08,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,48.1,39.73,52.14,45.54,38.76,48.2,0,0,0,0,0,0,0.821,0,0.1,0.18,0.83,0.17,43.4
1147644000000,2006,5,2005,8,33,7,0.508,0.0889,0.419,23350.4,144.6,144.6,139,3,3,3,839.3,800.6,880.8,692.3,653.6,147,147,147,0,0,0,0.175,0.167,0.184,692.3,653.6,733.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.331,0.381,0.263,0.238,0.291,0.012,0.01,0.013,0.871,0.806,0.945,0.038,0.035,0.042,21.87,21.63,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.34,45.14,49.65,46.33,44.23,48.2,0,0,0,0,0,0,0.772,0,0.089,0.18,0.82,0.18,46
1148248800000,2006,5,2005,8,34,7,0.459,0.0889,0.371,21069.6,130.8,130.8,125.4,3,3,3,759.7,726.6,789.6,612.7,579.6,147,147,147,0,0,0,0.194,0.186,0.202,612.7,579.6,642.6,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.308,0.289,0.325,0.21,0.188,0.23,0.0091,0.0081,0.01,0.737,0.681,0.787,0.032,0.029,0.034,22.32,22.15,22.51,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.68,40.64,44.49,41.8,39.72,43.6,0,0,0,0,0,0,0.697,0,0.088,0.19,0.81,0.19,45.9
1148853600000,2006,5,2005,8,35,7,0.413,0.0792,0.334,19158.5,116.8,116.8,114,3,3,3,683.4,653.6,714.8,552.4,534.6,131,119,147,0,0,0,0.191,0.174,0.212,552.4,534.6,567.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.273,0.262,0.283,0.17,0.158,0.18,0.0073,0.0067,0.0078,0.634,0.603,0.661,0.027,0.026,0.028,22.73,22.58,22.88,0.951,0.95,0.952,0.974,0.972,0.976,0.926,0.923,0.929,39.03,37.97,39.9,38.01,36.89,38.93,0,0,0,0,0,0,0.634,0,0.079,0.19,0.81,0.19,46.4
1149458400000,2006,6,2005,9,36,7,0.373,0.072,0.302,17255.9,108.7,108.7,102.7,3,2,2.7142857142857144,617.6,592,644,498.6,473.1,119,119,119,-1.624e-14,-5.684e-14,0,0.193,0.185,0.201,498.6,473.1,525,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.227,0.256,0.136,0.122,0.152,0.0057,0.0052,0.0064,0.574,0.53,0.625,0.024,0.022,0.026,23.06,22.94,23.13,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.6,35.03,52.09,38.83,33.98,48.2,0,0,0,0,0,0,0.571,0,0.071,0.19,0.81,0.19,46.3
1150063200000,2006,6,2005,9,37,7,0.34,0.072,0.268,15855.5,96.4,96.4,94.38,2,2,2,561.9,539.8,584.1,442.9,420.8,119,119,119,3.248e-14,0,5.684e-14,0.212,0.204,0.22,442.9,420.8,465.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.203,0.222,0.108,0.0976,0.119,0.0045,0.0041,0.005,0.561,0.528,0.597,0.024,0.022,0.025,23.31,23.17,23.44,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.46,46.26,50.59,47.19,45.34,48.2,0,0,0,0,0,0,0.524,0,0.072,0.21,0.79,0.21,46.6
1150668000000,2006,6,2005,9,38,7,0.311,0.072,0.239,14359.2,89.31,89.31,85.47,2,2,2,514,495.3,533,395,376.3,119,119,119,-8.12e-15,-5.684e-14,0,0.231,0.223,0.24,395,376.3,414,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.188,0.201,0.0855,0.0766,0.0944,0.0035,0.0032,0.0039,0.489,0.461,0.517,0.02,0.019,0.022,23.6,23.48,23.71,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,43.61,41.64,45.57,42.74,40.79,44.66,0,0,0,0,0,0,0.475,0,0.072,0.23,0.77,0.23,46.2
1151272800000,2006,6,2005,9,39,7,0.285,0.0747,0.211,12649.5,80.16,80.16,75.29,2,2,2,472.1,455.1,489,348.5,320.1,123.6,119,135,0,0,0,0.262,0.243,0.297,348.5,320.1,370,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.169,0.186,0.0635,0.0501,0.0736,0.0026,0.0021,0.003,0.42,0.378,0.451,0.017,0.016,0.019,23.86,23.75,23.97,0.948,0.944,0.951,0.974,0.97,0.978,0.923,0.916,0.93,38.65,35.52,40.98,37.65,34.45,40.08,0,0,0,0,0,0,0.418,0,0.074,0.26,0.74,0.26,44.4
1151877600000,2006,7,2005,10,40,7,0.263,0.0816,0.181,10835.4,67.7,67.7,64.5,2,2,2,434.2,418.7,449.3,299.2,283.7,135,135,135,0,0,0,0.311,0.3,0.322,299.2,283.7,314.3,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.167,0.0402,0.0329,0.0474,0.0016,0.0013,0.0019,0.347,0.323,0.369,0.014,0.013,0.015,24.1,24.01,24.19,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.25,31.54,34.9,32.25,30.59,33.85,0,0,0,0,0,0,0.358,0,0.082,0.31,0.69,0.31,41.2
1152482400000,2006,7,2005,10,41,7,0.242,0.0816,0.161,9632.79,60.18,60.18,57.34,2,2,2,400.8,388.3,414,265.8,253.3,135,135,135,-4.06e-15,-2.842e-14,0,0.337,0.326,0.348,265.8,253.3,279,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.155,0.0245,0.0186,0.0307,0.00099,0.00075,0.0013,0.297,0.278,0.316,0.012,0.011,0.013,24.3,24.22,24.38,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.56,28.18,31.02,28.67,27.33,30.09,0,0,0,0,0,0,0.319,0,0.081,0.34,0.67,0.33,39.8
1153087200000,2006,7,2005,10,42,7,0.225,0.0816,0.144,8552.56,53.78,53.78,50.91,2,1,1.7142857142857142,372.4,361.3,384.2,237.4,226.3,135,135,135,-8.12e-15,-2.842e-14,0,0.363,0.351,0.374,237.4,226.3,249.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.144,0.0159,0.015,0.0169,0.00064,0.0006,0.00069,0.303,0.254,0.406,0.012,0.01,0.016,24.44,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.07,25.92,52.63,32.34,25.14,48.2,0,0,0,0,0,0,0.283,0,0.081,0.36,0.64,0.36,38
1153692000000,2006,7,2005,10,43,7,0.21,0.0816,0.128,7956.76,48.2,48.2,47.36,1,1,1,347.4,338,357.7,212.4,203,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.389,0.377,0.399,212.4,203,222.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0138,0.013,0.0147,0.00056,0.00052,0.00059,0.374,0.358,0.393,0.015,0.014,0.016,24.49,24.42,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.82,46.7,51.12,47.36,45.77,48.2,0,0,0,0,0,0,0.263,0,0.082,0.39,0.61,0.39,37.9
1154296800000,2006,7,2005,10,44,7,0.195,0.0713,0.124,7786.76,48.2,48.2,46.35,1,1,1,323.2,311.5,335,205.3,196.5,117.9,115,135,4.06e-15,-2.842e-14,2.842e-14,0.365,0.348,0.403,205.3,196.5,215.9,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.13,0.0132,0.0125,0.0141,0.00053,0.0005,0.00057,0.359,0.343,0.378,0.014,0.014,0.015,24.62,24.57,24.7,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.39,45.39,49.81,46.35,44.49,48.2,0,0,0,0,0,0,0.257,0,0.071,0.37,0.64,0.36,39.9
1154901600000,2006,8,2005,11,45,7,0.181,0.0696,0.111,6982.26,43.68,43.68,41.56,1,1,1,298.8,289.9,307.9,183.8,174.9,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.385,0.373,0.397,183.8,174.9,192.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.122,0.0114,0.0106,0.0122,0.00045,0.00042,0.00048,0.32,0.304,0.337,0.013,0.012,0.013,24.78,24.72,24.84,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.44,40.34,44.57,41.56,39.41,43.68,0,0,0,0,0,0,0.231,0,0.07,0.38,0.61,0.39,38.6
1155506400000,2006,8,2005,11,46,7,0.168,0.0696,0.0988,6144.03,38.66,38.66,36.57,1,1,1,278.3,270.5,286.9,163.3,155.5,115,115,115,4.06e-15,0,2.842e-14,0.413,0.401,0.425,163.3,155.5,171.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00963,0.00897,0.0104,0.00038,0.00036,0.00041,0.284,0.27,0.299,0.011,0.011,0.012,24.9,24.85,24.95,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.63,35.8,39.64,36.57,34.72,38.66,0,0,0,0,0,0,0.203,0,0.0692,0.41,0.59,0.41,36.6
1156111200000,2006,8,2005,11,47,7,0.158,0.0696,0.0882,5461.58,34.16,34.16,32.51,1,1,1,260.8,254.3,268,145.8,139.3,115,115,115,0,-2.842e-14,2.842e-14,0.441,0.429,0.452,145.8,139.3,153,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00814,0.00759,0.00876,0.00032,0.0003,0.00035,0.252,0.241,0.265,0.01,0.0095,0.011,25,24.96,25.04,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.51,31.99,35.22,32.51,31.03,34.16,0,0,0,0,0,0,0.181,0,0.0698,0.44,0.56,0.44,34.6
1156716000000,2006,8,2005,11,48,7,0.149,0.0633,0.0853,5286.37,34.23,34.23,31.47,1,1,1,245.7,237.7,252.4,141,131.7,104.7,91,115,0,0,0,0.426,0.373,0.466,141,131.7,152.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.105,0.00773,0.00694,0.00873,0.00031,0.00027,0.00034,0.243,0.227,0.262,0.0096,0.009,0.01,25.08,25.05,25.12,0.935,0.932,0.94,0.97,0.97,0.97,0.907,0.904,0.912,32.44,30.19,35.29,31.47,29.28,34.23,0,0,0,0,0,0,0.175,0,0.0637,0.42,0.57,0.43,35.5
1157320800000,2006,9,2005,12,49,7,0.137,0.055,0.0817,5077.98,32.18,32.18,30.23,1,1,1,226.1,218.3,234.7,135.1,127.3,91,91,91,-2.03e-15,-1.421e-14,0,0.403,0.388,0.417,135.1,127.3,143.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.096,0.102,0.00723,0.00657,0.00796,0.00028,0.00026,0.00031,0.231,0.217,0.246,0.0091,0.0085,0.0097,25.21,25.15,25.27,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.16,29.32,33.17,30.23,28.44,32.18,0,0,0,0,0,0,0.168,0,0.0553,0.4,0.6,0.4,37.1
1157925600000,2006,9,2005,12,50,7,0.127,0.0435,0.0832,5192.31,32.35,32.35,30.91,1,1,1,209.5,203.8,215.8,137.5,131.8,72,72,72,0,0,0,0.344,0.334,0.353,137.5,131.8,143.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0962,0.1,0.00744,0.00695,0.00797,0.00029,0.00027,0.00031,0.234,0.223,0.245,0.0092,0.0087,0.0096,25.31,25.26,25.35,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.86,30.51,33.35,30.91,29.59,32.35,0,0,0,0,0,0,0.172,0,0.0438,0.34,0.66,0.34,40.9
1158530400000,2006,9,2005,12,51,7,0.119,0.0435,0.0751,4668.92,29.15,29.15,27.79,1,1,1,196.1,190.4,201.8,124.1,118.4,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.367,0.357,0.378,124.1,118.4,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0914,0.0955,0.0063,0.00581,0.00679,0.00025,0.00023,0.00027,0.21,0.2,0.22,0.0082,0.0078,0.0086,25.38,25.37,25.38,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.65,27.22,30.06,27.79,26.4,29.15,0,0,0,0,0,0,0.154,0,0.0439,0.37,0.63,0.37,39.2
1159135200000,2006,9,2005,12,52,7,0.112,0.0418,0.0702,4339.92,29.01,29.01,25.83,1,1,1,185.2,181.3,188.4,116.1,110.7,69.14,52,72,4.06e-15,-1.421e-14,1.421e-14,0.373,0.287,0.394,116.1,110.7,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0887,0.0918,0.00562,0.00516,0.00674,0.00022,0.0002,0.00026,0.195,0.186,0.216,0.0076,0.0073,0.0084,25.38,25.35,25.38,0.922,0.918,0.93,0.97,0.97,0.97,0.894,0.891,0.902,26.63,25.3,29.91,25.83,24.54,29.01,0,0,0,0,0,0,0.144,0,0.0418,0.37,0.63,0.37,38.7
1159740000000,2006,10,2006,1,1,7,0.109,0.0314,0.0775,4827.26,29.47,29.47,28.73,1,1,1,180.2,177.2,183.3,128.2,125.2,52,52,52,0,-1.421e-14,1.421e-14,0.289,0.284,0.293,128.2,125.2,131.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0903,0.0924,0.00664,0.0064,0.00691,0.00026,0.00025,0.00027,0.214,0.208,0.219,0.0084,0.0082,0.0086,25.35,25.35,25.35,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.62,28.91,30.38,28.73,28.04,29.47,0,0,0,0,0,0,0.16,0,0.0315,0.29,0.71,0.29,44.3
1160344800000,2006,10,2006,1,2,7,0.104,0.0405,0.0638,3925.58,28.23,28.23,23.37,1,1,1,172.6,167.7,178.1,105.6,94.67,67,52,73,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.292,0.435,105.6,94.67,126.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0824,0.0906,0.00472,0.0038,0.00647,0.00018,0.00015,0.00025,0.175,0.156,0.21,0.0069,0.0061,0.0082,25.37,25.35,25.38,0.918,0.911,0.929,0.968,0.966,0.97,0.889,0.883,0.901,24.12,21.6,29.11,23.37,20.88,28.23,0,0,0,0,0,0,0.13,0,0.0402,0.39,0.61,0.39,37.7
1160949600000,2006,10,2006,1,3,7,0.1,0.0405,0.0597,3666.8,25.05,25.05,21.83,1,1,1,165.7,163.6,166.6,98.72,93.03,67,52,73,2.03e-15,0,1.421e-14,0.404,0.315,0.44,98.72,93.03,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0818,0.086,0.00414,0.00366,0.00535,0.00016,0.00014,0.00021,0.163,0.154,0.186,0.0064,0.006,0.0073,25.37,25.34,25.38,0.919,0.918,0.92,0.967,0.966,0.97,0.889,0.887,0.892,22.57,21.27,25.83,21.83,20.55,25.05,0,0,0,0,0,0,0.121,0,0.0403,0.4,0.6,0.4,36.7
1161554400000,2006,10,2006,1,4,7,0.0957,0.0314,0.0643,3939.29,24.39,24.39,23.45,1,1,1,158.3,155.1,162.2,106.3,103.1,52,52,52,0,-1.421e-14,1.421e-14,0.329,0.321,0.335,106.3,103.1,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0825,0.085,0.00478,0.00451,0.00512,0.00019,0.00018,0.0002,0.174,0.169,0.181,0.0068,0.0066,0.0071,25.34,25.34,25.34,0.915,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.891,24.17,23.39,25.15,23.45,22.69,24.39,0,0,0,0,0,0,0.13,0,0.0314,0.33,0.67,0.33,41.2
1162159200000,2006,10,2006,1,5,7,0.0972,0.0306,0.0666,4095.84,25.73,25.73,24.38,1,1,1,160.7,154.8,165.8,110.1,102.8,50.57,50,52,6.09e-15,-1.421e-14,1.421e-14,0.315,0.302,0.336,110.1,102.8,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0824,0.0866,0.00511,0.00449,0.00559,0.0002,0.00018,0.00022,0.181,0.168,0.191,0.0071,0.0066,0.0075,25.34,25.34,25.34,0.918,0.913,0.922,0.97,0.97,0.97,0.891,0.886,0.894,25.13,23.33,26.52,24.38,22.63,25.73,0,0,0,0,0,0,0.135,0,0.0306,0.31,0.69,0.31,42.1
1162764000000,2006,11,2006,2,6,7,0.103,0.0302,0.0731,4529.56,27.72,27.72,26.96,1,1,1,170.8,167.7,174,120.8,117.7,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.293,0.287,0.298,120.8,117.7,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0884,0.0873,0.0895,0.00602,0.00575,0.00629,0.00024,0.00023,0.00025,0.2,0.194,0.206,0.0078,0.0076,0.008,25.34,25.34,25.34,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.8,27,28.58,26.96,26.19,27.72,0,0,0,0,0,0,0.15,0,0.0299,0.29,0.71,0.29,44
1163368800000,2006,11,2006,2,7,7,0.104,0.0302,0.0737,4572.67,28.12,28.12,27.22,1,1,1,171.9,170.1,175.6,121.9,120.1,50,50,50,0,-1.421e-14,1.421e-14,0.291,0.285,0.294,121.9,120.1,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0882,0.0901,0.00611,0.00596,0.00643,0.00024,0.00023,0.00025,0.202,0.199,0.209,0.0079,0.0078,0.0082,25.34,25.34,25.34,0.926,0.925,0.929,0.97,0.97,0.97,0.898,0.897,0.901,28.06,27.62,28.99,27.22,26.79,28.12,0,0,0,0,0,0,0.151,0,0.0303,0.29,0.71,0.29,44
1163973600000,2006,11,2006,2,8,7,0.106,0.0302,0.0754,4682.28,28.7,28.7,27.87,1,1,1,174.6,170.4,178.1,124.6,120.4,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.286,0.281,0.293,124.6,120.4,128.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0883,0.091,0.00634,0.00598,0.00664,0.00025,0.00023,0.00026,0.207,0.199,0.213,0.0081,0.0078,0.0083,25.34,25.34,25.34,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.73,27.69,29.59,27.87,26.86,28.7,0,0,0,0,0,0,0.155,0,0.0306,0.28,0.71,0.29,44.2
