datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.728,0.196,0.533,32881.6,70.49,70.49,44.2,2,1,1.3225806451612903,271.8,191.7,396.8,198.8,118.7,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.281,0.184,0.381,198.8,118.7,323.8,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.119,0.0908,0.163,0.0164,0.00584,0.0518,0.00065,0.00023,0.0021,0.286,0.199,0.379,0.011,0.0078,0.015,24.94,24.24,25.39,0.939,0.922,0.958,0.973,0.97,0.98,0.914,0.895,0.939,35.49,25.61,51.02,34.48,24.84,48.2,0,0,0,0,0,0,0.246,0,0.195,0.27,0.73,0.27,45.2
728517600000,1993,2,1992,5,28,1.87,0.219,1.63,89136.3,192.8,192.8,132.6,4,2,3.0357142857142856,773.1,409.6,1330,682.4,324.6,90.71,85,105,7.38,-5.684e-14,124.8,0.13,0.079,0.207,675,324.6,1100,990,990,990,966.9,965.4,968.9,23.1,21.1,24.6,0.381,0.165,0.82,0.267,0.0522,0.648,0.012,0.0021,0.031,0.882,0.378,1.77,0.039,0.015,0.084,22.18,19.3,24.18,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.63,36.1,51.89,43.35,35.02,48.2,0,0,0,0,0,0,0.737,0,0.24,0.12,0.87,0.13,47.7
730936800000,1993,3,1992,6,31,5.17,0.49,2.95,129808,192.5,192.5,174.5,4,4,4,1929,1381,2752,1746,1198,183,183,183,645.7,98.28,1469,0.0996,0.0665,0.132,1100,1100,1100,990,990,990,970.7,969.1,972.9,19.3,17.1,20.9,0.909,0.838,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.097,0.085,0.11,17.41,15.21,19.11,0.949,0.942,0.953,0.979,0.973,0.98,0.929,0.917,0.934,44.55,38.64,49.11,43.62,37.6,48.13,0,0,0,0,0,0,0.969,0,2.22,0.095,0.57,0.43,25.1
733615200000,1993,4,1992,7,30,8.83,0.63,2.85,96509.4,149.2,149.2,134,4,4,4,3407,2795,3732,3164,2578,243,217,295,2064,1478,2385,0.0713,0.0586,0.0814,1100,1100,1100,990,990,990,974.4,973,975.1,15.6,14.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.72,13.01,15.11,0.933,0.929,0.941,0.97,0.97,0.972,0.906,0.901,0.916,34.54,32.61,38.35,33.51,31.63,37.3,0,0,0,0,0,0,0.745,0,5.98,0.071,0.32,0.68,10.9
736207200000,1993,5,1992,8,31,7.78,0.86,2.95,109137,167.1,167.1,146.7,4,4,4,2906,2140,3595,2585,1819,321,321,321,1485,718.8,2174,0.113,0.0893,0.15,1100,1100,1100,990,990,990,973.3,971.4,974.8,16.7,15.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.87,13.3,16.69,0.939,0.931,0.947,0.973,0.97,0.98,0.914,0.903,0.928,37.67,33.4,42.62,36.67,32.4,41.77,0,0,0,0,0,0,0.815,0,4.83,0.11,0.38,0.62,14
738885600000,1993,6,1992,9,30,3.88,0.666,2.65,126246,192.1,192.1,175.3,4,3,3.9,1498,1004,2085,1241,746.6,257,257,257,217.3,-1.137e-13,728.4,0.18,0.123,0.256,1024,746.6,1100,990,990,990,969.5,967.9,971.3,20.5,18.7,22.1,0.783,0.419,0.926,0.553,0.3,0.648,0.027,0.014,0.035,1.62,0.997,1.87,0.08,0.045,0.1,18.9,16.82,21.09,0.952,0.947,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.1,39.72,51.69,45.04,38.74,48.2,0,0,0,0,0,0,0.974,0,1.23,0.17,0.68,0.32,32.5
741477600000,1993,7,1992,10,31,2.12,0.608,1.51,84870.3,144.6,144.6,114.1,3,2,2.7096774193548385,792.4,641.5,981.4,565.4,414.5,227,227,227,1.834e-15,-5.684e-14,5.684e-14,0.291,0.231,0.354,565.4,414.5,754.4,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.294,0.21,0.419,0.181,0.0947,0.304,0.008,0.004,0.014,0.702,0.527,1,0.031,0.022,0.045,22.23,21.17,23.01,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.74,35.29,52.17,42.55,34.24,48.2,0,0,0,0,0,0,0.634,0,0.61,0.29,0.71,0.29,40
744156000000,1993,8,1992,11,31,1.39,0.541,0.848,50107.7,91.13,91.13,67.35,2,1,1.935483870967742,518.8,428,632.5,316.8,226,202,202,202,4.072e-31,-5.684e-14,5.684e-14,0.395,0.319,0.472,316.8,226,430.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.175,0.143,0.215,0.0494,0.015,0.102,0.0021,0.00061,0.0043,0.391,0.264,0.551,0.016,0.011,0.023,23.68,23.02,24.16,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.33,25.91,52.15,35.23,25.14,48.2,0,0,0,0,0,0,0.374,0,0.542,0.39,0.61,0.39,36
746834400000,1993,9,1992,12,30,0.924,0.358,0.567,34579.5,61.5,61.5,48.03,2,1,1.3666666666666667,356.6,307.1,423.3,218.6,169.1,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.391,0.326,0.449,218.6,169.1,285.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.133,0.116,0.157,0.016,0.0101,0.0337,0.00065,0.0004,0.0014,0.323,0.254,0.403,0.013,0.01,0.016,24.5,24.17,24.77,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,38.98,25.84,52.25,37.83,25.06,48.2,0,0,0,0,0,0,0.267,0,0.357,0.39,0.61,0.39,37.4
749426400000,1993,10,1993,1,31,0.704,0.295,0.41,25487.3,44.11,44.11,34.26,1,1,1,262.9,230.3,304.6,152.9,120.3,110,110,110,-2.292e-15,-2.842e-14,2.842e-14,0.421,0.361,0.478,152.9,120.3,194.7,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.107,0.096,0.122,0.00875,0.00597,0.0123,0.00035,0.00024,0.00049,0.265,0.207,0.34,0.011,0.0081,0.014,24.99,24.74,25.21,0.939,0.926,0.953,0.972,0.97,0.98,0.913,0.898,0.934,35.21,27.52,45.01,34.26,26.7,44.11,0,0,0,0,0,0,0.19,0,0.294,0.42,0.58,0.42,36.2
752104800000,1993,11,1993,2,30,0.641,0.241,0.4,24924.3,38.7,38.7,34.62,1,1,1,247.4,228.4,264.5,154.4,135.4,93,93,93,-9.474e-16,-2.842e-14,2.842e-14,0.377,0.352,0.407,154.4,135.4,171.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0988,0.112,0.00887,0.00726,0.0103,0.00035,0.00029,0.00041,0.265,0.231,0.296,0.01,0.0091,0.012,25.06,24.95,25.2,0.94,0.933,0.946,0.971,0.97,0.975,0.913,0.905,0.922,35.66,31.2,39.67,34.62,30.27,38.7,0,0,0,0,0,0,0.192,0,0.241,0.38,0.62,0.38,38.9
754696800000,1993,12,1993,3,31,0.78,0.189,0.591,36617.3,58.3,58.3,49.22,2,1,1.3548387096774193,291.1,259.3,325.2,220.5,182.3,70.61,59,77,1.834e-15,-2.842e-14,2.842e-14,0.245,0.181,0.297,220.5,182.3,266.2,990,990,990,964.9,964.7,965,25.1,25,25.3,0.126,0.114,0.141,0.0153,0.0112,0.0246,0.00061,0.00045,0.00099,0.322,0.245,0.38,0.013,0.0098,0.015,24.81,24.69,24.95,0.946,0.924,0.958,0.976,0.97,0.98,0.923,0.896,0.939,40.6,26.31,51.01,39.45,25.52,48.2,0,0,0,0,0,0,0.273,0,0.189,0.24,0.76,0.24,46.9
757375200000,1994,1,1993,4,31,1.35,0.213,1.14,66698.3,144.6,144.6,89.65,3,2,2.3225806451612905,503.2,326.5,807.2,423.9,253.5,79.39,73,91,9.168e-16,-5.684e-14,5.684e-14,0.168,0.113,0.224,423.9,253.5,716.2,990,990,990,965.8,965,967.1,24.2,22.9,25,0.209,0.138,0.358,0.106,0.0187,0.279,0.0045,0.00075,0.012,0.5,0.271,0.902,0.021,0.011,0.039,23.66,21.97,24.7,0.947,0.93,0.958,0.975,0.97,0.98,0.923,0.902,0.939,39.18,28.55,51.53,38.08,27.7,48.2,0,0,0,0,0,0,0.498,0,0.21,0.16,0.84,0.16,49.4
760053600000,1994,2,1993,5,28,2.95,0.37,2.38,119454,192.8,192.8,177.8,4,3,3.857142857142857,1218,830.5,1590,1065,693.5,153.1,137,162,82.34,-1.137e-13,327.8,0.129,0.102,0.165,982.2,693.5,1100,990,990,990,968.6,967.2,969.8,21.4,20.2,22.8,0.679,0.352,0.905,0.501,0.264,0.648,0.024,0.012,0.032,1.46,0.871,1.85,0.069,0.038,0.092,19.97,18.37,21.91,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.938,47.32,40.12,51.89,46.14,39.17,48.2,0,0,0,0,0,0,0.988,0,0.57,0.13,0.81,0.19,40.5
762472800000,1994,3,1993,6,31,5.04,0.539,2.95,130142,184.4,184.4,174.9,4,4,4,1883,1600,2107,1682,1361,201.1,183,239,581.7,260.6,824.1,0.109,0.0868,0.149,1100,1100,1100,990,990,990,970.7,969.8,971.4,19.3,18.6,20.2,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.092,0.1,17.43,16.77,18.33,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.62,42.84,47.05,43.73,41.98,46.11,0,0,0,0,0,0,0.972,0,2.09,0.11,0.59,0.41,25.8
765151200000,1994,4,1993,7,30,3.86,0.443,2.77,132117,192.8,192.8,183.5,4,4,4,1490,1039,1915,1319,891,171,148,217,248.9,0,597.7,0.116,0.0905,0.142,1070,891,1100,990,990,990,969.5,968,970.8,20.5,19.2,22,0.832,0.531,0.926,0.598,0.37,0.648,0.029,0.017,0.034,1.72,1.14,1.87,0.084,0.052,0.098,18.82,17.3,20.83,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,46.9,43.47,50.35,45.87,42.6,48.2,0,0,0,0,0,0,1.02,0,1.09,0.11,0.72,0.28,34.2
767743200000,1994,5,1993,8,31,2.22,0.394,1.82,101055,167.1,167.1,135.8,4,3,3.161290322580645,827.5,683.6,1016,680.5,536.6,147,147,147,0,0,0,0.18,0.145,0.215,680.5,536.6,869.1,990,990,990,967.2,966.6,968,22.8,22,23.4,0.354,0.265,0.505,0.253,0.159,0.36,0.011,0.0068,0.016,0.841,0.608,1.1,0.037,0.026,0.05,21.95,20.95,22.76,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,44.27,37.91,52.09,43.11,36.83,48.2,0,0,0,0,0,0,0.755,0,0.4,0.18,0.82,0.18,45.5
770421600000,1994,6,1993,9,30,1.46,0.308,1.15,67710.4,114.9,114.9,94.04,3,2,2.3,564,470.4,674.1,445,351.4,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.213,0.177,0.253,445,351.4,555.1,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.217,0.179,0.273,0.11,0.0648,0.172,0.0046,0.0027,0.0073,0.535,0.423,0.637,0.022,0.017,0.027,23.33,22.77,23.86,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.84,34.92,51.98,41.62,33.87,48.2,0,0,0,0,0,0,0.522,0,0.31,0.21,0.79,0.21,46.4
773013600000,1994,7,1993,10,31,1.06,0.362,0.702,42227.5,71.01,71.01,56.76,2,1,1.7419354838709677,397,340.5,465.2,262,205.5,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.343,0.29,0.397,262,205.5,330.2,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.149,0.129,0.173,0.0267,0.0132,0.0548,0.0011,0.00053,0.0023,0.333,0.252,0.403,0.014,0.01,0.016,24.29,23.91,24.54,0.941,0.924,0.959,0.973,0.97,0.98,0.915,0.896,0.94,35.73,25.73,52.29,34.54,24.95,48.2,0,0,0,0,0,0,0.315,0,0.358,0.34,0.66,0.34,39.8
775692000000,1994,8,1993,11,31,0.774,0.308,0.466,29040.3,48.2,48.2,39.03,1,1,1,289,251.6,336.4,174,136.6,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.401,0.342,0.457,174,136.6,221.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.102,0.132,0.0105,0.00736,0.0146,0.00042,0.00029,0.00058,0.303,0.236,0.388,0.012,0.0093,0.016,24.83,24.53,25.06,0.946,0.934,0.958,0.975,0.97,0.98,0.923,0.906,0.939,40.11,31.34,51.04,39.03,30.4,48.2,0,0,0,0,0,0,0.217,0,0.308,0.4,0.6,0.4,37.5
778370400000,1994,9,1993,12,30,0.546,0.203,0.343,21337.2,35.34,35.34,29.63,1,1,1,210.7,182.2,248.6,132.4,110.2,78.33,72,91,9.474e-16,-1.421e-14,1.421e-14,0.372,0.329,0.412,132.4,110.2,157.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0968,0.0885,0.107,0.007,0.00511,0.00915,0.00027,0.0002,0.00036,0.225,0.185,0.271,0.0088,0.0072,0.011,25.28,25.04,25.38,0.931,0.918,0.941,0.97,0.97,0.97,0.903,0.89,0.913,30.55,25.16,36.43,29.63,24.41,35.34,0,0,0,0,0,0,0.165,0,0.203,0.37,0.63,0.37,39.1
780962400000,1994,10,1994,1,31,0.453,0.159,0.294,18184.2,28.88,28.88,24.44,1,1,1,169.3,159.5,180.8,109.8,86.46,59.45,52,73,0,-1.421e-14,1.421e-14,0.353,0.288,0.458,109.8,86.46,128.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0795,0.0916,0.00508,0.0031,0.0067,0.0002,0.00012,0.00026,0.182,0.142,0.215,0.0071,0.0056,0.0084,25.36,25.34,25.38,0.924,0.917,0.93,0.968,0.963,0.97,0.895,0.886,0.902,25.24,19.94,29.77,24.44,19.2,28.88,0,0,0,0,0,0,0.136,0,0.159,0.35,0.65,0.35,40.1
783640800000,1994,11,1994,2,30,0.419,0.13,0.289,17799.6,28.18,28.18,24.72,1,1,1,161.6,156.7,175.9,111.6,106.7,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.31,0.284,0.319,111.6,106.7,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0834,0.0902,0.00523,0.00482,0.00645,0.00021,0.00019,0.00025,0.184,0.175,0.209,0.0072,0.0069,0.0082,25.34,25.34,25.34,0.919,0.916,0.929,0.97,0.97,0.97,0.891,0.888,0.901,25.49,24.28,29.05,24.72,23.55,28.18,0,0,0,0,0,0,0.137,0,0.13,0.31,0.69,0.31,42.5
786232800000,1994,12,1994,3,31,0.5,0.158,0.342,21270.2,33.61,33.61,28.59,1,1,1,186.6,178.3,207.8,127.6,119.3,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.317,0.284,0.331,127.6,119.3,148.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0893,0.0997,0.00659,0.00589,0.0084,0.00026,0.00023,0.00033,0.213,0.199,0.252,0.0083,0.0078,0.0098,25.36,25.3,25.36,0.929,0.924,0.938,0.97,0.97,0.97,0.901,0.897,0.91,29.47,27.43,34.65,28.59,26.61,33.61,0,0,0,0,0,0,0.159,0,0.158,0.32,0.68,0.32,42.5
788911200000,1995,1,1994,4,31,0.582,0.196,0.387,24155.2,37.17,37.17,32.47,1,1,1,217.3,198.3,237.7,144.3,125.3,73,73,73,-4.584e-16,-1.421e-14,0,0.337,0.307,0.368,144.3,125.3,164.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0999,0.0932,0.107,0.00802,0.0064,0.00975,0.00031,0.00025,0.00038,0.245,0.211,0.282,0.0096,0.0083,0.011,25.25,25.09,25.39,0.936,0.929,0.943,0.97,0.97,0.972,0.908,0.901,0.917,33.46,28.96,38.23,32.47,28.09,37.17,0,0,0,0,0,0,0.18,0,0.195,0.34,0.66,0.34,41.5
791589600000,1995,2,1994,5,28,0.681,0.206,0.475,29528.9,62.42,62.42,43.94,2,1,1.1785714285714286,281.3,238.5,371.6,196.3,153.5,85,85,85,3.045e-15,-2.842e-14,2.842e-14,0.306,0.229,0.356,196.3,153.5,286.6,990,990,990,964.8,964.6,965.3,25.2,24.7,25.4,0.119,0.104,0.151,0.0134,0.0088,0.0343,0.00053,0.00035,0.0014,0.309,0.25,0.391,0.012,0.01,0.016,24.86,24.42,25.11,0.946,0.925,0.959,0.976,0.97,0.98,0.923,0.897,0.94,39.96,26.4,52.22,38.87,25.6,48.2,0,0,0,0,0,0,0.244,0,0.206,0.3,0.7,0.3,43.4
794008800000,1995,3,1994,6,31,1.62,0.287,1.34,77614.9,125.8,125.8,104.3,3,2,2.6129032258064515,605.5,385,715.9,498.5,278,107,107,107,-1.834e-15,-5.684e-14,0,0.184,0.149,0.278,498.5,278,608.9,990,990,990,966.3,965.3,966.8,23.7,23.2,24.7,0.245,0.151,0.301,0.144,0.0302,0.208,0.0061,0.0012,0.0089,0.588,0.312,0.725,0.025,0.013,0.031,23.11,22.51,24.36,0.951,0.936,0.958,0.977,0.97,0.98,0.929,0.908,0.939,40.96,31.08,51.68,39.92,30.15,48.2,0,0,0,0,0,0,0.58,0,0.28,0.18,0.83,0.17,47.9
796687200000,1995,4,1994,7,30,1.62,0.324,1.3,74910.3,117.3,117.3,104,3,2,2.7666666666666666,626.4,552.9,692.7,501.4,427.9,125,125,125,1.326e-14,-5.684e-14,5.684e-14,0.2,0.18,0.226,501.4,427.9,567.7,990,990,990,966.4,966.1,966.7,23.6,23.3,23.9,0.245,0.207,0.282,0.138,0.101,0.18,0.0059,0.0042,0.0077,0.575,0.534,0.66,0.024,0.023,0.028,23.02,22.67,23.37,0.95,0.945,0.958,0.973,0.97,0.98,0.924,0.917,0.939,39.7,35.13,52.33,38.39,34.08,48.2,0,0,0,0,0,0,0.578,0,0.32,0.2,0.8,0.2,46.2
799279200000,1995,5,1994,8,31,1.13,0.394,0.733,44149.3,85.19,85.19,59.34,2,1,1.6774193548387097,420.5,325.2,542.8,273.5,178.2,147,147,147,-2.75e-15,-5.684e-14,2.842e-14,0.358,0.271,0.452,273.5,178.2,395.8,990,990,990,965.5,965,966,24.5,24,25,0.153,0.119,0.196,0.0346,0.0109,0.0858,0.0014,0.00044,0.0036,0.358,0.253,0.492,0.015,0.01,0.021,24.16,23.47,24.66,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,37.95,25.73,51.71,36.9,24.96,48.2,0,0,0,0,0,0,0.33,0,0.397,0.35,0.65,0.35,39.1
801957600000,1995,6,1994,9,30,0.709,0.308,0.401,24904,45.82,45.82,34.59,1,1,1,273.5,235.5,321.6,154.5,116.5,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.439,0.37,0.505,154.5,116.5,202.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.096,0.126,0.00889,0.00565,0.013,0.00035,0.00022,0.00052,0.27,0.201,0.355,0.011,0.0079,0.014,24.94,24.64,25.19,0.94,0.923,0.955,0.973,0.97,0.98,0.914,0.895,0.936,35.53,26.56,46.76,34.59,25.76,45.82,0,0,0,0,0,0,0.192,0,0.308,0.43,0.57,0.43,35.1
804549600000,1995,7,1994,10,31,0.549,0.289,0.26,8284.54,27.69,27.69,11.14,1,1,1,205.1,182.2,232.5,97.06,74.15,108,108,108,0,-1.421e-14,1.421e-14,0.53,0.465,0.593,97.06,74.15,124.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0878,0.0797,0.0975,0.004,0.00205,0.00633,0.00016,0.00008,0.00025,0.165,0.124,0.214,0.0065,0.0049,0.0084,25.37,25.19,25.44,0.415,0,0.928,0.438,0,0.97,0.403,0,0.9,11.48,0,28.54,11.14,0,27.69,0,17,0,0,0.548,0,0.0619,0.548,0.289,0.53,0.47,0.53,15.1
807228000000,1995,8,1994,11,31,0.427,0.249,0.178,0,0,0,0,1,1,1,159.3,143.6,180.8,66.27,50.6,93,93,93,-4.355e-15,-1.421e-14,1.421e-14,0.587,0.514,0.648,66.27,50.6,87.78,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0753,0.0708,0.0827,0.00138,0.000051,0.00321,0.000054,0.000002,0.00013,0.109,0.0817,0.147,0.0043,0.0032,0.0057,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.58,0.42,0.58,0
809906400000,1995,9,1994,12,30,0.311,0.187,0.0568,1357.77,15.18,15.18,1.886,1,0,0.36666666666666664,119.9,105.9,141.7,47.91,33.86,72,72,72,26.01,-1.421e-14,49.72,0.605,0.508,0.68,21.9,0,69.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0742,0.000303,0,0.00167,0.000012,0,0.000066,0.0799,0.0708,0.112,0.0031,0.0028,0.0044,25.42,25.39,25.43,0.119,0,0.911,0.128,0,0.96,0.114,0,0.875,1.964,0,15.81,1.886,0,15.18,19,26,0,0.633,0.867,0,0.0105,1.5,0.2542,0.6,0.18,0.82,4.37
812498400000,1995,10,1995,1,31,0.257,0.139,0.0134,0,0,0,0,1,0,0.0967741935483871,95.83,90,105,43.83,38,52,52,52,38.81,0,48.94,0.544,0.495,0.578,5.018,0,53.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000153,0,0.000258,6e-7,0,0.00001,0.072,0.0708,0.0852,0.0028,0.0028,0.0033,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,31,0,0.903,1,0,0,1.9,0.2436,0.54,0.052,0.95,0
815176800000,1995,11,1995,2,30,0.287,0.13,0.115,4728.03,18.44,18.44,6.567,1,0,0.6666666666666666,110.7,98.48,132.9,60.7,48.48,50,50,50,16.39,-7.105e-15,49.85,0.457,0.376,0.508,44.31,0,82.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.075,0.000933,0,0.0028,0.000037,0,0.00011,0.0938,0.0708,0.132,0.0037,0.0028,0.0052,25.41,25.37,25.43,0.371,0,0.939,0.384,0,0.961,0.356,0,0.902,6.839,0,19.18,6.567,0,18.44,10,18,0,0.333,0.6,0,0.0365,0.933,0.172,0.45,0.4,0.6,16.5
817768800000,1995,12,1995,3,31,0.392,0.158,0.234,14382.5,20.46,20.46,19.33,1,1,1,146.3,134.3,151.8,87.3,75.3,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.403,0.389,0.439,87.3,75.3,92.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0738,0.0799,0.00317,0.00215,0.00364,0.00012,0.000084,0.00014,0.142,0.12,0.151,0.0055,0.0047,0.0059,25.36,25.35,25.38,0.924,0.918,0.94,0.963,0.96,0.966,0.89,0.887,0.902,20.07,17.62,21.19,19.33,16.91,20.46,0,0,0,0,0,0,0.107,0,0.158,0.4,0.6,0.4,36.7
820447200000,1996,1,1995,4,31,0.541,0.196,0.346,21547.2,48.2,48.2,28.96,1,1,1,202.1,148.8,290.4,129.1,75.79,73,73,73,-9.168e-16,-2.842e-14,1.421e-14,0.375,0.251,0.491,129.1,75.79,217.4,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0945,0.0757,0.126,0.00672,0.00219,0.0142,0.00026,0.000086,0.00057,0.218,0.123,0.376,0.0086,0.0048,0.015,25.25,24.76,25.39,0.934,0.913,0.958,0.969,0.96,0.98,0.905,0.884,0.939,29.87,17.71,50.58,28.96,17,48.2,0,0,0,0,0,0,0.161,0,0.195,0.36,0.64,0.36,39.8
823125600000,1996,2,1995,5,29,0.988,0.213,0.775,46859.7,92.67,92.67,67.33,2,1,1.9655172413793103,394.3,302.2,512.7,309.3,217.2,85,85,85,0,0,0,0.219,0.166,0.281,309.3,217.2,427.7,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.159,0.127,0.201,0.0458,0.0142,0.101,0.0019,0.00057,0.0042,0.361,0.244,0.533,0.015,0.0097,0.022,24.28,23.56,24.78,0.942,0.923,0.958,0.972,0.97,0.98,0.916,0.895,0.939,35.5,25.74,50.42,34.49,24.97,48.2,0,0,0,0,0,0,0.374,0,0.213,0.22,0.78,0.22,47.4
825631200000,1996,3,1995,6,31,2.2,0.287,1.91,105379,190.6,190.6,141.6,4,2,3.2580645161290325,821.9,533.2,1132,714.9,426.2,107,107,107,-5.501e-15,-1.137e-13,1.137e-13,0.137,0.0945,0.201,714.9,426.2,1025,990,990,990,967.2,966,968.3,22.8,21.7,24,0.387,0.204,0.661,0.27,0.1,0.479,0.012,0.0042,0.022,0.895,0.534,1.42,0.04,0.022,0.066,21.93,20.26,23.47,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44.8,35.96,52.28,43.63,34.88,48.2,0,0,0,0,0,0,0.787,0,0.29,0.13,0.87,0.13,47.9
828309600000,1996,4,1995,7,30,2.68,0.344,2.33,123199,187.3,187.3,171.1,4,3,3.8,1033,832.3,1156,900.7,707.3,132.7,125,148,3.79e-15,-1.137e-13,1.137e-13,0.129,0.112,0.15,900.7,707.3,1008,990,990,990,968,967.2,968.4,22,21.6,22.8,0.541,0.361,0.661,0.376,0.274,0.442,0.017,0.012,0.02,1.18,0.896,1.38,0.054,0.039,0.064,20.84,20.22,21.87,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.37,39.86,52.28,45.18,38.89,48.2,0,0,0,0,0,0,0.951,0,0.35,0.13,0.87,0.13,46
830901600000,1996,5,1995,8,31,1.73,0.394,1.33,76953,136,136,103.4,3,2,2.4838709677419355,644.5,497.4,819.4,497.5,350.4,147,147,147,0,-5.684e-14,5.684e-14,0.234,0.179,0.296,497.5,350.4,672.4,990,990,990,966.5,965.8,967.2,23.5,22.8,24.2,0.247,0.18,0.342,0.142,0.0644,0.25,0.0061,0.0027,0.011,0.604,0.423,0.837,0.026,0.018,0.037,22.93,21.98,23.74,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.16,35.39,52.28,42.01,34.33,48.2,0,0,0,0,0,0,0.575,0,0.4,0.23,0.77,0.23,44.5
833580000000,1996,6,1995,9,30,1.07,0.308,0.758,45473.5,80.4,80.4,63.16,2,1,1.9666666666666666,411.3,348.1,490,292.3,229.1,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.292,0.243,0.342,292.3,229.1,371,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.158,0.136,0.186,0.0379,0.0152,0.0741,0.0015,0.00061,0.0031,0.341,0.252,0.453,0.014,0.01,0.019,24.21,23.74,24.59,0.939,0.924,0.958,0.971,0.97,0.98,0.912,0.896,0.939,33.44,25.92,52.67,32.38,25.14,48.2,0,0,0,0,0,0,0.351,0,0.312,0.29,0.71,0.29,42.5
836172000000,1996,7,1995,10,31,0.805,0.289,0.516,32011.1,51.26,51.26,43.03,2,1,1.096774193548387,300.5,264.2,344.6,192.5,156.2,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.362,0.313,0.409,192.5,156.2,236.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.109,0.137,0.0121,0.00903,0.0159,0.00048,0.00036,0.00064,0.321,0.247,0.396,0.013,0.0099,0.016,24.77,24.53,24.97,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,41.79,25.61,52.12,40.58,24.84,48.2,0,0,0,0,0,0,0.239,0,0.289,0.36,0.64,0.36,39.8
838850400000,1996,8,1995,11,31,0.595,0.249,0.346,18159.4,37.87,37.87,24.41,1,1,1,222.3,193.4,261.2,129.3,100.4,93,93,93,1.375e-15,-1.421e-14,2.842e-14,0.422,0.356,0.481,129.3,100.4,168.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0974,0.0872,0.111,0.00674,0.00428,0.01,0.00027,0.00017,0.0004,0.221,0.169,0.291,0.0087,0.0066,0.012,25.24,24.96,25.42,0.751,0,0.945,0.782,0,0.974,0.729,0,0.92,25.16,0,38.9,24.41,0,37.87,0,6,0,0,0.194,0,0.136,0.194,0.249,0.42,0.58,0.42,30.5
841528800000,1996,9,1995,12,30,0.424,0.187,0.237,14598.3,26.79,26.79,20.28,1,1,1,163.5,143.1,192,91.46,71.05,72,72,72,2.368e-15,-1.421e-14,1.421e-14,0.444,0.375,0.503,91.46,71.05,120,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0819,0.0747,0.092,0.00352,0.00179,0.00595,0.00014,0.00007,0.00023,0.151,0.115,0.202,0.0059,0.0045,0.0079,25.38,25.37,25.39,0.924,0.911,0.939,0.965,0.96,0.97,0.891,0.882,0.902,21,16.25,27.62,20.28,15.6,26.79,0,0,0,0,0,0,0.113,0,0.187,0.44,0.56,0.44,34.4
844120800000,1996,10,1996,1,31,0.351,0.139,0.211,13070.5,19.71,19.71,17.57,1,1,1,130.9,123.9,141.1,78.93,71.91,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.398,0.368,0.42,78.93,71.91,89.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0715,0.0776,0.00246,0.00186,0.00333,0.000096,0.000073,0.00013,0.125,0.113,0.144,0.0049,0.0044,0.0056,25.37,25.36,25.39,0.931,0.922,0.94,0.961,0.96,0.964,0.895,0.887,0.902,18.28,16.54,20.44,17.57,15.88,19.71,0,0,0,0,0,0,0.0976,0,0.14,0.4,0.6,0.4,37.2
846799200000,1996,11,1996,2,30,0.377,0.13,0.248,15242,26.06,26.06,21.17,1,1,1,145.6,125,167.1,95.61,75,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.346,0.299,0.4,95.61,75,117.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0722,0.0871,0.00388,0.00213,0.0057,0.00015,0.000083,0.00022,0.155,0.118,0.193,0.0061,0.0046,0.0076,25.35,25.34,25.38,0.922,0.911,0.941,0.966,0.96,0.97,0.891,0.883,0.903,21.91,17.56,26.86,21.17,16.86,26.06,0,0,0,0,0,0,0.118,0,0.129,0.34,0.66,0.34,40.4
849391200000,1996,12,1996,3,31,0.483,0.158,0.325,20167.7,33.55,33.55,27.11,1,1,1,180.5,164.9,207.6,121.5,105.9,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.329,0.284,0.358,121.5,105.9,148.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0846,0.0996,0.00607,0.00475,0.00838,0.00024,0.00019,0.00033,0.203,0.175,0.251,0.0079,0.0068,0.0098,25.35,25.3,25.36,0.925,0.915,0.938,0.97,0.97,0.97,0.897,0.888,0.91,27.95,24.1,34.58,27.11,23.38,33.55,0,0,0,0,0,0,0.151,0,0.158,0.33,0.67,0.33,41.8
852069600000,1997,1,1996,4,31,0.76,0.196,0.564,34800.5,86.76,86.76,46.77,2,1,1.3225806451612903,283.7,207.8,470.4,210.7,134.8,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.273,0.155,0.351,210.7,134.8,397.4,990,990,990,964.8,964.4,965.7,25.2,24.3,25.6,0.123,0.0965,0.189,0.0206,0.00721,0.0865,0.00083,0.00028,0.0036,0.305,0.228,0.486,0.012,0.0089,0.02,24.86,23.8,25.32,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.897,0.94,37.17,26.39,52.34,36.08,25.6,48.2,0,0,0,0,0,0,0.26,0,0.196,0.26,0.74,0.26,45.8
854748000000,1997,2,1996,5,28,2.11,0.287,1.82,99215.8,192.8,192.8,147.6,4,2,3.357142857142857,872.1,504,1198,753.7,419,118.4,85,137,-2.03e-15,-1.137e-13,1.137e-13,0.137,0.108,0.17,753.7,419,1061,990,990,990,967.4,965.9,968.5,22.6,21.5,24.1,0.417,0.198,0.723,0.298,0.0968,0.561,0.013,0.004,0.026,0.958,0.515,1.58,0.043,0.022,0.073,21.68,19.9,23.61,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,45.24,34.98,52.13,44.09,33.93,48.2,0,0,0,0,0,0,0.82,0,0.29,0.14,0.86,0.14,47
857167200000,1997,3,1996,6,31,3.4,0.439,2.91,143276,192.8,192.8,192.6,4,4,4,1271,1207,1348,1107,1044,163.8,129,183,19.17,0,70.97,0.129,0.0992,0.149,1088,1044,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.781,0.715,0.824,0.62,0.522,0.648,0.029,0.024,0.031,1.7,1.53,1.77,0.08,0.071,0.084,19.55,19.23,19.86,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.72,48.54,50.52,48.14,47.57,48.2,0,0,0,0,0,0,1.07,0,0.49,0.13,0.86,0.14,42.1
859845600000,1997,4,1996,7,30,4.89,0.384,2.85,126233,192.8,192.8,175.3,4,4,4,1885,1333,2243,1737,1185,148,148,148,636.7,84.79,994.6,0.0808,0.066,0.111,1100,1100,1100,990,990,990,970.7,968.9,971.7,19.3,18.3,21.1,0.913,0.831,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.86,1.78,1.87,0.097,0.084,0.1,17.47,16.44,19.28,0.949,0.946,0.953,0.98,0.98,0.98,0.93,0.927,0.934,44.74,41.96,49.55,43.83,41.12,48.2,0,0,0,0,0,0,0.974,0,2.04,0.079,0.58,0.42,25.8
862437600000,1997,5,1996,8,31,3.98,0.514,2.8,133716,192.8,192.8,179.7,4,4,4,1486,1001,2021,1294,809.1,192,192,192,248.8,-1.137e-13,728.8,0.135,0.095,0.192,1045,809.1,1100,990,990,990,969.4,967.9,971.2,20.6,18.8,22.1,0.796,0.457,0.926,0.571,0.331,0.648,0.028,0.015,0.034,1.65,1,1.87,0.081,0.045,0.099,18.9,16.98,21.09,0.952,0.948,0.955,0.98,0.976,0.98,0.933,0.929,0.936,45.89,39.88,49.77,44.93,38.92,48.2,0,0,0,0,0,0,0.998,0,1.18,0.13,0.7,0.3,33.6
865116000000,1997,6,1996,9,30,2.05,0.417,1.63,91034.9,158.2,158.2,126.4,4,2,3,791.5,639.9,979,630.5,478.9,161,161,161,1.895e-15,0,5.684e-14,0.206,0.164,0.252,630.5,478.9,818,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.325,0.235,0.462,0.221,0.125,0.335,0.0097,0.0053,0.015,0.774,0.546,1.03,0.034,0.023,0.046,22.16,21.17,22.92,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.938,43.69,35.26,52.34,42.35,34.2,48.2,0,0,0,0,0,0,0.702,0,0.42,0.2,0.8,0.2,44.4
867708000000,1997,7,1996,10,31,1.4,0.498,0.905,53588.1,94.1,94.1,72.03,2,2,2,523.8,435.6,630.3,337.8,249.6,186,186,186,-8.251e-15,-5.684e-14,5.684e-14,0.359,0.295,0.427,337.8,249.6,444.3,990,990,990,966,965.6,966.4,24,23.6,24.4,0.179,0.148,0.218,0.0584,0.017,0.109,0.0024,0.00069,0.0046,0.408,0.276,0.569,0.017,0.011,0.024,23.64,23.01,24.16,0.945,0.93,0.958,0.974,0.97,0.98,0.92,0.902,0.939,36.96,27.5,48.01,36.01,26.68,47.05,0,0,0,0,0,0,0.4,0,0.495,0.36,0.65,0.35,38.3
870386400000,1997,8,1996,11,31,0.965,0.415,0.55,33548,59.31,59.31,45.09,2,1,1.2903225806451613,360.2,308.5,431,205.2,153.5,155,155,155,2.036e-31,-2.842e-14,2.842e-14,0.435,0.36,0.502,205.2,153.5,276,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.111,0.154,0.0141,0.0088,0.0293,0.00057,0.00035,0.0012,0.314,0.253,0.401,0.013,0.01,0.016,24.49,24.15,24.79,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,38.3,25.62,51.83,37.2,24.85,48.2,0,0,0,0,0,0,0.251,0,0.415,0.43,0.57,0.43,34.8
873064800000,1997,9,1996,12,30,0.689,0.306,0.383,23781.5,42.4,42.4,33.03,1,1,1,265.9,235.7,305.5,147.9,117.7,118,118,118,3.333e-21,-2.842e-14,2.842e-14,0.446,0.386,0.501,147.9,117.7,187.5,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0947,0.119,0.00832,0.00576,0.0117,0.00033,0.00023,0.00047,0.256,0.202,0.327,0.01,0.008,0.013,24.98,24.75,25.18,0.937,0.924,0.951,0.972,0.97,0.98,0.911,0.896,0.932,33.98,26.87,43.27,33.03,26.06,42.4,0,0,0,0,0,0,0.183,0,0.306,0.44,0.56,0.44,34.5
875656800000,1997,10,1997,1,31,0.567,0.26,0.307,13662.4,30.57,30.57,18.36,1,1,1,211.6,192,233.8,114.6,94.99,97,97,97,1.834e-15,-1.421e-14,1.421e-14,0.46,0.415,0.505,114.6,94.99,136.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0849,0.0997,0.00549,0.00382,0.00738,0.00022,0.00015,0.00029,0.195,0.159,0.234,0.0076,0.0062,0.0092,25.33,25.16,25.43,0.627,0,0.933,0.657,0,0.97,0.608,0,0.905,18.93,0,31.52,18.36,0,30.57,0,10,0,0,0.323,0,0.102,0.323,0.26,0.46,0.54,0.46,24.1
878335200000,1997,11,1997,2,30,0.527,0.174,0.353,22085.8,33.03,33.03,30.67,1,1,1,203.4,193.1,213.6,136.4,126.1,67,67,67,4.737e-16,-1.421e-14,1.421e-14,0.33,0.314,0.347,136.4,126.1,146.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0924,0.0996,0.00734,0.00647,0.00821,0.00029,0.00025,0.00032,0.23,0.212,0.248,0.009,0.0083,0.0097,25.34,25.27,25.38,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,31.62,29.15,34.05,30.67,28.27,33.03,0,0,0,0,0,0,0.17,0,0.174,0.33,0.67,0.33,41.9
880927200000,1997,12,1997,3,31,0.563,0.158,0.405,25392.6,37.72,37.72,34.13,1,1,1,210.1,199.9,225.3,151.1,140.9,59,59,59,0,0,0,0.281,0.262,0.295,151.1,140.9,166.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0969,0.106,0.00859,0.00773,0.00989,0.00034,0.0003,0.00039,0.256,0.237,0.283,0.01,0.0093,0.011,25.28,25.17,25.36,0.939,0.935,0.944,0.97,0.97,0.973,0.911,0.907,0.919,35.17,32.76,38.75,34.13,31.78,37.72,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.1
883605600000,1998,1,1997,4,31,0.896,0.196,0.701,42941.2,94.52,94.52,57.72,2,1,1.5806451612903225,334.7,226.7,508.9,261.7,153.7,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.231,0.143,0.322,261.7,153.7,435.9,990,990,990,965.1,964.6,965.9,24.9,24.1,25.4,0.141,0.103,0.203,0.0337,0.00882,0.105,0.0014,0.00035,0.0043,0.346,0.243,0.544,0.014,0.0097,0.023,24.57,23.57,25.18,0.945,0.923,0.958,0.975,0.97,0.98,0.921,0.895,0.939,38.61,25.8,51.27,37.6,25.02,48.2,0,0,0,0,0,0,0.321,0,0.195,0.22,0.78,0.22,47.9
886284000000,1998,2,1997,5,28,2.07,0.259,1.81,98932.8,179.7,179.7,147.2,4,2,3.392857142857143,855.7,527.2,1073,748.7,442.2,107,85,137,-1.015e-14,-1.137e-13,1.137e-13,0.127,0.1,0.161,748.7,442.2,944.3,990,990,990,967.3,966,968.1,22.7,21.9,24,0.41,0.206,0.562,0.287,0.108,0.396,0.013,0.0045,0.018,0.937,0.536,1.22,0.042,0.023,0.056,21.76,20.66,23.47,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,44.73,35.92,52.19,43.56,34.84,48.2,0,0,0,0,0,0,0.818,0,0.26,0.13,0.87,0.13,47.8
888703200000,1998,3,1997,6,31,3.39,0.392,2.71,135504,192.8,192.8,182.1,4,4,4,1265,1052,1596,1119,868.9,146.4,129,183,105.6,-1.137e-13,367.4,0.121,0.0808,0.174,1014,868.9,1100,990,990,990,968.7,968.1,969.8,21.3,20.2,21.9,0.718,0.512,0.909,0.527,0.36,0.648,0.025,0.016,0.032,1.52,1.11,1.86,0.072,0.05,0.092,19.74,18.35,20.83,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.58,42.35,50.44,45.53,41.51,48.2,0,0,0,0,0,0,1.01,0,0.68,0.12,0.8,0.2,40
891381600000,1998,4,1997,7,30,5.03,0.384,2.85,124541,183.5,183.5,173,4,4,4,1941,1626,2111,1793,1478,148,148,148,692.6,377.8,862.7,0.0767,0.0701,0.091,1100,1100,1100,990,990,990,970.9,969.9,971.4,19.1,18.6,20.1,0.926,0.917,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.098,0.093,0.1,17.24,16.76,18.24,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.13,42.81,46.82,43.24,41.96,45.88,0,0,0,0,0,0,0.961,0,2.18,0.076,0.57,0.43,24.8
893973600000,1998,5,1997,8,31,3.47,0.514,2.62,129391,192.8,192.8,173.9,4,3,3.806451612903226,1297,887.1,1766,1105,695.1,192,192,192,128.7,-1.137e-13,474.3,0.155,0.109,0.216,976.4,695.1,1100,990,990,990,968.8,967.4,970.3,21.2,19.7,22.6,0.696,0.36,0.925,0.505,0.265,0.648,0.024,0.012,0.033,1.48,0.88,1.87,0.071,0.039,0.095,19.69,17.78,21.67,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.91,39.79,51.88,45.78,38.81,48.2,0,0,0,0,0,0,0.966,0,0.85,0.15,0.76,0.24,37.3
896652000000,1998,6,1997,9,30,1.85,0.381,1.47,83463,144.6,144.6,115.9,3,2,2.7,714.1,574,872.2,567.1,413,147,119,161,0,-5.684e-14,5.684e-14,0.212,0.136,0.28,567.1,413,753.2,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.284,0.204,0.395,0.183,0.0939,0.304,0.0079,0.0039,0.013,0.695,0.519,0.979,0.03,0.022,0.043,22.55,21.63,23.3,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.59,34.94,51.89,43.33,33.89,48.2,0,0,0,0,0,0,0.644,0,0.38,0.21,0.79,0.21,45.1
899244000000,1998,7,1997,10,31,1.26,0.454,0.811,48415.2,92.41,92.41,65.07,2,1,1.8064516129032258,472.2,394.9,566.1,302.7,208.9,169.5,135,186,6.418e-15,-5.684e-14,5.684e-14,0.368,0.238,0.471,302.7,208.9,431.1,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.166,0.134,0.208,0.0445,0.0135,0.102,0.0018,0.00055,0.0043,0.386,0.26,0.544,0.016,0.011,0.023,23.89,23.31,24.25,0.945,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,38.27,25.85,52.19,37.16,25.08,48.2,0,0,0,0,0,0,0.362,0,0.449,0.36,0.64,0.36,38.4
901922400000,1998,8,1997,11,31,0.892,0.415,0.477,29370.6,50.36,50.36,39.48,2,1,1.032258064516129,333.2,286.9,389.7,178.2,131.9,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.469,0.398,0.54,178.2,131.9,234.7,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.12,0.104,0.14,0.0109,0.00696,0.0157,0.00044,0.00028,0.00064,0.309,0.231,0.407,0.012,0.0092,0.016,24.62,24.27,24.92,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.86,25.96,52.44,38.66,25.18,48.2,0,0,0,0,0,0,0.219,0,0.415,0.47,0.53,0.47,32.9
904600800000,1998,9,1997,12,30,0.63,0.259,0.371,23040.5,37.28,37.28,32,1,1,1,243.1,212.5,284.4,143.1,121.5,100,91,118,9.474e-16,-2.842e-14,2.842e-14,0.411,0.361,0.462,143.1,121.5,166.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0939,0.112,0.00792,0.00608,0.0099,0.00031,0.00024,0.00039,0.246,0.207,0.289,0.0097,0.0081,0.011,25.11,24.87,25.32,0.936,0.926,0.944,0.97,0.97,0.972,0.908,0.898,0.918,32.99,27.94,38.34,32,27.1,37.28,0,0,0,0,0,0,0.178,0,0.259,0.41,0.59,0.41,36.6
907192800000,1998,10,1998,1,31,0.495,0.196,0.3,18516.7,30.92,30.92,24.89,1,1,1,185,166.3,210.6,112,93.29,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.397,0.347,0.439,112,93.29,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0819,0.0975,0.00527,0.00368,0.00745,0.00021,0.00014,0.00029,0.187,0.154,0.233,0.0073,0.006,0.0091,25.37,25.3,25.39,0.921,0.911,0.934,0.969,0.966,0.97,0.892,0.883,0.906,25.68,21.33,31.87,24.89,20.6,30.92,0,0,0,0,0,0,0.138,0,0.195,0.4,0.61,0.39,37.4
909871200000,1998,11,1998,2,30,0.473,0.13,0.344,21436.6,32.28,32.28,29.77,1,1,1,182.6,165.5,193.1,132.6,115.5,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.275,0.259,0.302,132.6,115.5,143.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0865,0.0963,0.00702,0.00556,0.00791,0.00027,0.00022,0.00031,0.221,0.19,0.24,0.0086,0.0075,0.0094,25.34,25.34,25.35,0.931,0.922,0.936,0.97,0.97,0.97,0.903,0.894,0.908,30.69,26.45,33.28,29.77,25.66,32.28,0,0,0,0,0,0,0.165,0,0.129,0.27,0.73,0.27,45.3
912463200000,1998,12,1998,3,31,0.612,0.158,0.454,28381.3,52.4,52.4,38.15,2,1,1.064516129032258,228.4,194.5,298.4,169.4,135.5,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.262,0.198,0.303,169.4,135.5,239.4,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.095,0.132,0.0101,0.00726,0.0161,0.0004,0.00028,0.00064,0.278,0.228,0.384,0.011,0.0089,0.015,25.16,24.79,25.36,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,37.62,25.96,51.97,36.49,25.18,48.2,0,0,0,0,0,0,0.212,0,0.158,0.26,0.74,0.26,46.4
915141600000,1999,1,1998,4,31,1.39,0.213,1.18,69327.3,141.1,141.1,93.18,3,2,2.4193548387096775,520.7,307.4,785.2,441.3,234.4,79.39,73,91,-2.75e-15,-5.684e-14,5.684e-14,0.162,0.116,0.237,441.3,234.4,694.2,990,990,990,965.9,964.9,967,24.1,23,25.1,0.216,0.132,0.345,0.114,0.0157,0.265,0.0048,0.00063,0.012,0.516,0.248,0.865,0.022,0.0099,0.038,23.56,22.09,24.81,0.947,0.924,0.958,0.975,0.97,0.98,0.924,0.897,0.939,39.26,26.36,51.93,38.17,25.57,48.2,0,0,0,0,0,0,0.518,0,0.21,0.15,0.85,0.15,49.9
917820000000,1999,2,1998,5,28,3.31,0.37,2.49,121296,192.8,192.8,180.5,4,3,3.892857142857143,1370,812.3,1642,1217,675.3,153.1,137,162,185.6,0,380.3,0.115,0.0986,0.169,1031,675.3,1100,990,990,990,969.1,967.1,969.9,20.9,20.1,22.9,0.777,0.342,0.91,0.57,0.252,0.648,0.027,0.011,0.032,1.64,0.84,1.86,0.079,0.037,0.093,19.31,18.2,22.01,0.953,0.952,0.957,0.98,0.977,0.98,0.934,0.931,0.938,47.46,40.4,50.85,46.39,39.47,48.2,0,0,0,0,0,0,1,0,0.82,0.11,0.75,0.25,36.6
920239200000,1999,3,1998,6,31,5.67,0.539,2.95,125239,182.4,182.4,168.3,4,4,4,2115,1659,3044,1914,1420,201.1,183,239,814,319.9,1761,0.0995,0.0601,0.144,1100,1100,1100,990,990,990,971.3,970,973.6,18.7,16.4,20,0.926,0.918,0.926,0.648,0.648,0.648,0.035,0.032,0.04,1.87,1.87,1.87,0.1,0.093,0.11,16.83,14.5,18.14,0.947,0.938,0.951,0.978,0.97,0.98,0.927,0.91,0.932,43.01,36.69,46.54,42.08,35.59,45.61,0,0,0,0,0,0,0.935,0,2.72,0.095,0.52,0.48,22.1
922917600000,1999,4,1998,7,30,9.32,0.697,2.85,93281.9,140.4,140.4,129.6,4,4,4,3596,3122,3823,3327,2905,269,217,295,2227,1805,2428,0.0746,0.0594,0.0865,1100,1100,1100,990,990,990,974.8,973.8,975.3,15.2,14.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.3,12.82,14.32,0.931,0.927,0.937,0.97,0.97,0.97,0.903,0.9,0.909,33.39,32.07,36.18,32.39,31.1,35.09,0,0,0,0,0,0,0.72,0,6.47,0.075,0.31,0.69,10
925509600000,1999,5,1998,8,31,6.86,0.86,2.95,115918,177.9,177.9,155.8,4,4,4,2561,1790,3362,2240,1469,321,321,321,1140,369.1,1941,0.13,0.0955,0.179,1100,1100,1100,990,990,990,972.4,970.4,974.3,17.6,15.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.69,13.8,17.7,0.943,0.934,0.95,0.975,0.97,0.98,0.92,0.906,0.931,39.92,34.75,45.37,38.95,33.7,44.47,0,0,0,0,0,0,0.866,0,3.91,0.13,0.43,0.57,16.9
928188000000,1999,6,1998,9,30,3.23,0.544,2.44,122124,192.8,192.8,169.6,4,3,3.7333333333333334,1245,868.1,1746,1035,658.1,210,210,210,94.38,-1.137e-13,435.9,0.177,0.12,0.242,941,658.1,1100,990,990,990,968.7,967.4,970.3,21.3,19.7,22.6,0.658,0.344,0.926,0.472,0.241,0.648,0.022,0.011,0.033,1.41,0.823,1.87,0.067,0.036,0.095,19.93,17.85,21.8,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.937,46.58,39.43,51.38,45.51,38.43,48.2,0,0,0,0,0,0,0.942,0,0.79,0.17,0.76,0.24,37.8
930780000000,1999,7,1998,10,31,1.89,0.573,1.32,75355.2,134.1,134.1,101.3,3,2,2.4516129032258065,706.1,568.5,853.8,492.3,341.5,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.31,0.218,0.399,492.3,341.5,667.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.253,0.184,0.345,0.139,0.0602,0.247,0.006,0.0025,0.011,0.607,0.418,0.835,0.026,0.018,0.037,22.67,21.85,23.42,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.75,34.99,51.9,41.63,33.94,48.2,0,0,0,0,0,0,0.563,0,0.57,0.3,0.7,0.3,39.9
933458400000,1999,8,1998,11,31,1.24,0.493,0.744,44388.6,80.54,80.54,59.66,2,1,1.7419354838709677,461.9,383.4,560.6,277.9,199.4,184,184,184,-2.75e-15,-5.684e-14,5.684e-14,0.404,0.328,0.48,277.9,199.4,376.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.159,0.131,0.194,0.0341,0.0127,0.0768,0.0014,0.00051,0.0032,0.36,0.261,0.467,0.015,0.011,0.02,23.96,23.41,24.33,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,37.04,25.9,52.17,35.9,25.13,48.2,0,0,0,0,0,0,0.331,0,0.496,0.4,0.6,0.4,35.8
936136800000,1999,9,1998,12,30,0.834,0.358,0.476,29390.5,51.75,51.75,40.82,2,1,1.1,321.8,276.2,378.2,183.8,138.2,138,138,138,3.79e-15,-2.842e-14,2.842e-14,0.433,0.365,0.5,183.8,138.2,240.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.121,0.105,0.141,0.0114,0.0075,0.0162,0.00046,0.0003,0.00065,0.307,0.242,0.399,0.012,0.0096,0.016,24.68,24.38,24.95,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.41,25.62,51.86,38.28,24.85,48.2,0,0,0,0,0,0,0.227,0,0.358,0.43,0.57,0.43,35.2
938728800000,1999,10,1999,1,31,0.647,0.282,0.365,22594.1,36.67,36.67,30.37,1,1,1,241.6,213.6,273.8,136.2,116.6,105.4,97,110,1.834e-15,-2.842e-14,2.842e-14,0.437,0.402,0.474,136.2,116.6,163.8,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0926,0.111,0.00733,0.00566,0.00967,0.00029,0.00022,0.00038,0.235,0.198,0.285,0.0093,0.0078,0.011,25.13,24.92,25.32,0.933,0.923,0.944,0.97,0.97,0.971,0.905,0.895,0.916,31.31,26.71,37.76,30.37,25.91,36.67,0,0,0,0,0,0,0.169,0,0.282,0.44,0.56,0.44,34.9
941407200000,1999,11,1999,2,30,0.567,0.219,0.348,21667.9,36.28,36.28,30.09,1,1,1,218.7,211.7,227.8,134.3,118.7,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.386,0.294,0.439,134.3,118.7,160.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0929,0.105,0.00717,0.00584,0.00942,0.00028,0.00023,0.00037,0.228,0.202,0.274,0.009,0.0079,0.011,25.26,25.16,25.33,0.932,0.924,0.942,0.97,0.97,0.97,0.904,0.896,0.914,31.02,27.24,37.38,30.09,26.42,36.28,0,0,0,0,0,0,0.167,0,0.219,0.39,0.61,0.39,38.2
943999200000,1999,12,1999,3,31,0.62,0.158,0.462,29224.8,41.24,41.24,39.28,1,1,1,231.6,221.5,239.6,172.6,162.5,59,59,59,0,0,0,0.255,0.246,0.266,172.6,162.5,180.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.111,0.0104,0.00957,0.0111,0.00041,0.00038,0.00044,0.294,0.276,0.308,0.012,0.011,0.012,25.12,25.05,25.19,0.946,0.943,0.948,0.976,0.971,0.98,0.924,0.916,0.929,40.22,37.85,42.08,39.28,36.77,41.24,0,0,0,0,0,0,0.218,0,0.158,0.25,0.75,0.25,47.1
946677600000,2000,1,1999,4,31,0.784,0.196,0.588,36384.1,69.57,69.57,48.9,2,1,1.3548387096774193,292.6,233.3,392.4,219.6,160.3,73,73,73,-4.584e-15,-2.842e-14,2.842e-14,0.255,0.186,0.313,219.6,160.3,319.4,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.126,0.106,0.162,0.0178,0.00937,0.0498,0.00071,0.00037,0.002,0.318,0.245,0.39,0.013,0.0098,0.016,24.8,24.27,25.13,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.51,26.02,52.34,38.4,25.24,48.2,0,0,0,0,0,0,0.272,0,0.196,0.25,0.75,0.25,46.4
949356000000,2000,2,1999,5,29,1.57,0.213,1.36,78692,144.2,144.2,113.1,3,2,2.6551724137931036,628,404.7,797.3,543,319.7,85,85,85,1.96e-15,0,5.684e-14,0.142,0.107,0.21,543,319.7,712.3,990,990,990,966.4,965.4,967.1,23.6,22.9,24.6,0.264,0.163,0.355,0.172,0.0499,0.277,0.0074,0.002,0.012,0.653,0.371,0.894,0.028,0.015,0.039,22.96,22.02,24.21,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.915,0.939,43.48,34.99,50.86,42.46,33.94,48.2,0,0,0,0,0,0,0.628,0,0.21,0.14,0.87,0.13,50.1
951861600000,2000,3,1999,6,31,3.84,0.346,2.5,120615,192.8,192.8,162.1,4,3,3.6774193548387095,1432,802.2,2843,1303,673.2,129,129,129,368.8,0,1614,0.108,0.0454,0.161,934.7,673.2,1100,990,990,990,969.1,967.1,973.1,20.9,16.9,22.9,0.656,0.341,0.926,0.476,0.251,0.648,0.024,0.011,0.038,1.41,0.837,1.87,0.07,0.037,0.11,19.44,14.99,22.05,0.952,0.941,0.957,0.979,0.972,0.98,0.932,0.914,0.938,45.48,38.04,51.69,44.33,36.97,48.2,0,0,0,0,0,0,0.901,0,1.34,0.09,0.65,0.35,31.4
954540000000,2000,4,1999,7,30,8.51,0.63,2.85,98385,145.1,145.1,136.6,4,4,4,3285,2943,3451,3042,2693,243,217,295,1942,1593,2134,0.0744,0.0629,0.0987,1100,1100,1100,990,990,990,974.2,973.4,974.5,15.8,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.97,13.61,14.75,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.912,35.22,34.23,37.37,34.16,33.21,36.26,0,0,0,0,0,0,0.759,0,5.66,0.074,0.33,0.67,11.6
957132000000,2000,5,1999,8,31,5.97,0.778,2.95,122931,185.5,185.5,165.2,4,4,4,2228,1570,2935,1938,1294,290.5,276,321,837.7,194.3,1514,0.134,0.109,0.176,1100,1100,1100,990,990,990,971.6,969.7,973.4,18.4,16.6,20.3,0.925,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.86,1.87,0.1,0.091,0.11,16.55,14.77,18.43,0.946,0.94,0.952,0.978,0.97,0.98,0.925,0.912,0.933,42.24,37.42,47.32,41.31,36.32,46.37,0,0,0,0,0,0,0.918,0,3.02,0.13,0.49,0.51,20.6
959810400000,2000,6,1999,9,30,2.87,0.544,2.24,115905,192.8,192.8,161,4,3,3.566666666666667,1108,821.2,1535,897.6,611.2,210,210,210,31.82,-1.137e-13,224.9,0.197,0.137,0.256,865.8,611.2,1100,990,990,990,968.2,967.2,969.6,21.8,20.4,22.8,0.56,0.318,0.91,0.402,0.209,0.648,0.019,0.0092,0.032,1.23,0.745,1.86,0.057,0.033,0.091,20.57,18.54,22.07,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.25,39.74,51.76,45.14,38.76,48.2,0,0,0,0,0,0,0.894,0,0.63,0.19,0.78,0.22,40.4
962402400000,2000,7,1999,10,31,1.81,0.573,1.24,71102.5,127,127,95.57,3,2,2.3225806451612905,675.8,547.2,812.3,462,320.2,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.324,0.229,0.415,462,320.2,626.3,990,990,990,966.6,966.1,967.1,23.4,22.9,23.9,0.238,0.177,0.322,0.123,0.0501,0.219,0.0053,0.0021,0.0096,0.572,0.386,0.765,0.025,0.016,0.033,22.83,22.09,23.55,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,42.49,34.91,52.25,41.32,33.86,48.2,0,0,0,0,0,0,0.531,0,0.57,0.32,0.69,0.31,39.3
965080800000,2000,8,1999,11,31,1.21,0.493,0.717,42812.9,76.04,76.04,57.54,2,1,1.7096774193548387,451.6,380.1,540.4,267.6,196.1,184,184,184,3.667e-15,-2.842e-14,5.684e-14,0.412,0.341,0.484,267.6,196.1,356.4,990,990,990,965.6,965.3,966,24.4,24,24.7,0.155,0.13,0.186,0.03,0.0124,0.0672,0.0012,0.0005,0.0028,0.35,0.259,0.437,0.014,0.011,0.018,24.02,23.53,24.35,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.68,25.69,51.89,35.56,24.92,48.2,0,0,0,0,0,0,0.32,0,0.493,0.41,0.59,0.41,35.4
967759200000,2000,9,1999,12,30,0.815,0.358,0.458,28238.3,51.03,51.03,39.22,2,1,1.0666666666666667,314.5,266.9,374.9,176.5,128.9,138,138,138,3.79e-15,-2.842e-14,2.842e-14,0.443,0.368,0.517,176.5,128.9,236.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.102,0.14,0.0108,0.00671,0.0159,0.00043,0.00027,0.00064,0.3,0.225,0.4,0.012,0.0089,0.016,24.72,24.38,25.01,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.939,38.66,25.65,51.92,37.54,24.88,48.2,0,0,0,0,0,0,0.218,0,0.357,0.44,0.56,0.44,34.6
970351200000,2000,10,2000,1,31,0.625,0.271,0.354,21938.1,34.52,34.52,29.49,1,1,1,233.4,208.7,264.5,132.2,111.7,101.2,97,110,-1.375e-15,-2.842e-14,1.421e-14,0.434,0.4,0.465,132.2,111.7,154.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0988,0.0908,0.108,0.00699,0.00524,0.00888,0.00028,0.00021,0.00035,0.227,0.189,0.268,0.0089,0.0074,0.011,25.18,24.97,25.36,0.931,0.919,0.941,0.97,0.97,0.97,0.903,0.891,0.912,30.4,25.52,35.58,29.49,24.76,34.52,0,0,0,0,0,0,0.164,0,0.271,0.43,0.57,0.43,35.1
973029600000,2000,11,2000,2,30,0.561,0.219,0.343,21317.7,36.41,36.41,29.61,1,1,1,216.5,208.4,228.4,132.2,115.4,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.389,0.293,0.446,132.2,115.4,161.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0967,0.0918,0.105,0.00699,0.00556,0.00947,0.00027,0.00022,0.00037,0.225,0.196,0.275,0.0088,0.0077,0.011,25.28,25.16,25.35,0.931,0.922,0.942,0.97,0.97,0.971,0.903,0.894,0.915,30.52,26.45,37.51,29.61,25.65,36.41,0,0,0,0,0,0,0.164,0,0.218,0.39,0.61,0.39,38
975621600000,2000,12,2000,3,31,0.742,0.158,0.584,36283,70.35,70.35,48.77,2,1,1.3548387096774193,276.9,231.9,381.2,217.9,172.9,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.218,0.155,0.254,217.9,172.9,322.2,990,990,990,964.8,964.6,965.3,25.2,24.7,25.4,0.124,0.108,0.161,0.0175,0.0104,0.0511,0.0007,0.00041,0.0021,0.314,0.238,0.38,0.012,0.0094,0.015,24.87,24.32,25.11,0.945,0.922,0.959,0.976,0.97,0.98,0.922,0.894,0.939,39.32,25.52,51.47,38.33,24.75,48.2,0,0,0,0,0,0,0.271,0,0.158,0.21,0.79,0.21,48.9
978300000000,2001,1,2000,4,31,1.68,0.281,1.39,80472.5,140.6,140.6,108.2,3,2,2.5806451612903225,625.5,396.8,815.9,520.7,323.8,104.8,73,120,5.501e-15,-5.684e-14,5.684e-14,0.168,0.131,0.21,520.7,323.8,695.9,990,990,990,966.4,965.4,967.2,23.6,22.8,24.6,0.254,0.163,0.351,0.156,0.0518,0.266,0.0067,0.0021,0.012,0.626,0.376,0.872,0.027,0.015,0.038,22.99,21.96,24.24,0.953,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.52,34.93,52.64,42.23,33.88,48.2,0,0,0,0,0,0,0.601,0,0.29,0.17,0.83,0.17,47.9
980978400000,2001,2,2000,5,28,3.18,0.37,2.35,115470,192.8,192.8,171.8,4,3,3.7857142857142856,1317,828.6,2140,1163,691.6,153.1,137,162,193.3,0,877.8,0.124,0.0757,0.165,970.1,691.6,1100,990,990,990,968.9,967.2,971.4,21.1,18.6,22.8,0.687,0.351,0.926,0.501,0.263,0.648,0.024,0.012,0.035,1.47,0.867,1.87,0.071,0.038,0.1,19.66,16.69,21.92,0.953,0.947,0.957,0.98,0.976,0.98,0.934,0.928,0.938,46.69,40.22,52.24,45.51,39.27,48.2,0,0,0,0,0,0,0.955,0,0.83,0.12,0.74,0.26,36.3
983397600000,2001,3,2000,6,31,8.45,0.64,2.95,104577,164.6,164.6,140.6,4,4,4,3156,2239,3989,2917,2000,239,239,239,1817,899.9,2650,0.0781,0.0599,0.107,1100,1100,1100,990,990,990,973.8,971.7,975.7,16.2,14.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.3,12.47,16.45,0.936,0.924,0.946,0.972,0.97,0.98,0.91,0.896,0.927,36.14,31.08,41.98,35.14,30.15,41.14,0,0,0,0,0,0,0.781,0,5.5,0.076,0.35,0.65,12.4
986076000000,2001,4,2000,7,30,11.2,0.765,2.85,82131.6,119.8,119.8,114.1,4,4,4,4317,4029,4485,4022,3734,295,295,295,2922,2634,3090,0.0684,0.0658,0.0732,1100,1100,1100,990,990,990,976.3,975.7,976.6,13.7,13.4,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.87,11.56,12.39,0.919,0.916,0.924,0.97,0.97,0.97,0.891,0.888,0.896,29.4,28.54,30.87,28.52,27.69,29.94,0,0,0,0,0,0,0.634,0,8.35,0.068,0.25,0.75,7.33
988668000000,2001,5,2000,8,31,8.35,0.86,2.95,105293,164.1,164.1,141.5,4,4,4,3117,2257,3994,2796,1936,321,321,321,1696,836.4,2573,0.106,0.0804,0.142,1100,1100,1100,990,990,990,973.7,971.7,975.7,16.3,14.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.39,12.46,16.4,0.937,0.924,0.946,0.972,0.97,0.98,0.911,0.896,0.927,36.38,31.05,41.86,35.38,30.12,41.02,0,0,0,0,0,0,0.786,0,5.4,0.1,0.35,0.65,12.6
