Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,2790,192,143000,25.6,1100,25.4,0.936,1.87,0.95,0.89,1,50.3,2
0.01,2410,190,140000,25.6,1100,25.4,0.936,1.87,0.771,0.874,1,49.9,2
0.02,2280,188,137000,25.6,1100,25.4,0.936,1.87,0.66,0.87,0.987,49.7,1.98
0.03,2090,187,136000,25.6,1100,25.4,0.936,1.87,0.615,0.87,0.865,49.4,1.67
0.04,1930,184,134000,25.6,1100,25.4,0.935,1.87,0.59,0.866,0.742,49.2,1.38
0.05,1780,181,134000,25.6,1100,25.4,0.935,1.87,0.561,0.86,0.611,48.9,1
0.06,1700,180,132000,25.6,1100,25.4,0.935,1.84,0.5,0.86,0.575,48.7,0.782
0.07,1620,180,131000,25.5,1090,25.4,0.935,1.81,0.47,0.859,0.559,48.6,0.498
0.08,1530,179,130000,25.5,1080,25.4,0.934,1.74,0.47,0.85,0.523,48.5,0.396
0.09,1490,177,128000,25.5,1070,25.4,0.934,1.71,0.46,0.85,0.507,48.2,0.254
0.1,1420,175,126000,25.5,1060,25.4,0.934,1.68,0.451,0.84,0.49,48,0.197
0.11,1370,173,124000,25.5,1050,25.4,0.934,1.66,0.45,0.84,0.475,47.7,0.133
0.12,1320,172,123000,25.5,1040,25.4,0.934,1.61,0.45,0.83,0.47,47.3,0.0332
0.13,1260,167,122000,25.5,1020,25.4,0.934,1.55,0.44,0.83,0.46,47.1,0
0.14,1200,165,119000,25.5,1000,25.4,0.933,1.45,0.437,0.827,0.45,46.9,0
0.15,1150,165,117000,25.5,935,25.4,0.933,1.35,0.43,0.82,0.45,46.8,0
0.16,1080,162,117000,25.5,895,25.4,0.933,1.25,0.42,0.82,0.45,46.6,0
0.17,995,157,112000,25.5,861,25.4,0.933,1.15,0.42,0.81,0.44,46.5,0
0.18,944,155,111000,25.5,805,25.4,0.933,1.05,0.42,0.81,0.44,46.2,0
0.19,902,149,108000,25.5,769,25.3,0.933,0.986,0.41,0.81,0.43,46.1,0
0.2,881,146,107000,25.5,751,25.3,0.932,0.956,0.402,0.8,0.422,45.9,0
0.21,840,141,101000,25.5,719,25.3,0.932,0.909,0.4,0.8,0.42,45.9,0
0.22,814,135,98100,25.5,673,25.3,0.932,0.839,0.39,0.8,0.42,45.6,0
0.23,805,132,94700,25.5,659,25.3,0.932,0.807,0.39,0.8,0.414,45.5,0
0.24,796,131,93800,25.5,653,25.3,0.932,0.798,0.38,0.79,0.41,45.4,0
0.25,779,128,92100,25.5,639,25.3,0.931,0.778,0.38,0.79,0.4,45.2,0
0.26,763,127,90000,25.5,629,25.3,0.931,0.769,0.37,0.79,0.4,45.1,0
0.27,731,123,88000,25.5,611,25.3,0.93,0.752,0.37,0.78,0.39,45,0
0.28,700,118,83500,25.5,581,25.3,0.93,0.713,0.37,0.78,0.39,44.9,0
0.29,679,116,81700,25.5,561,25.3,0.93,0.681,0.37,0.77,0.38,44.6,0
0.3,656,113,79600,25.5,546,25.3,0.929,0.656,0.36,0.77,0.38,44.6,0
0.31,645,109,78200,25.5,523,25.2,0.929,0.613,0.36,0.76,0.37,44.5,0
0.32,600,101,75000,25.4,490,25.2,0.928,0.584,0.36,0.76,0.37,44.4,0
0.33,581,95.4,69700,25.4,453,25.1,0.927,0.547,0.35,0.75,0.37,44.3,0
0.34,540,92,65200,25.4,441,25.1,0.927,0.515,0.35,0.75,0.37,44.1,0
0.35,535,88.9,64200,25.3,417,25.1,0.926,0.504,0.35,0.743,0.363,43.9,0
0.36,530,87,63600,25.3,409,25.1,0.926,0.497,0.35,0.74,0.36,43.7,0
0.37,521,85.7,61800,25.3,399,25,0.925,0.485,0.34,0.73,0.36,43.3,0
0.38,517,82.2,60500,25.3,388,25,0.925,0.473,0.34,0.73,0.36,43,0
0.39,505,80.2,56400,25.2,373,25,0.925,0.444,0.34,0.73,0.35,42.7,0
0.4,497,74.9,55300,25.2,352,24.9,0.924,0.43,0.34,0.72,0.35,42.5,0
0.41,483,73.7,54600,25.2,342,24.9,0.924,0.418,0.33,0.71,0.35,42.2,0
0.42,465,71.9,53300,25.2,337,24.9,0.923,0.405,0.33,0.71,0.35,41.9,0
0.43,452,68.2,50500,25.1,318,24.8,0.923,0.389,0.32,0.71,0.35,41.7,0
0.44,426,66.9,49400,25.1,310,24.8,0.922,0.375,0.31,0.7,0.34,41.5,0
0.45,395,63.4,47000,25.1,290,24.7,0.922,0.354,0.305,0.7,0.34,41.4,0
0.46,386,59.4,43000,25,270,24.7,0.922,0.339,0.3,0.7,0.34,41.1,0
0.47,370,55.7,41400,25,256,24.7,0.921,0.335,0.3,0.69,0.34,40.9,0
0.48,367,54.8,40500,24.9,251,24.6,0.921,0.329,0.29,0.69,0.33,40.8,0
0.49,361,53.1,39200,24.9,243,24.6,0.921,0.324,0.29,0.68,0.33,40.5,0
0.5,350,51.4,38200,24.9,233,24.5,0.921,0.322,0.29,0.675,0.325,40.2,0
0.51,341,49.4,36800,24.8,223,24.5,0.921,0.321,0.28,0.67,0.32,40.1,0
0.52,336,48.1,35800,24.8,217,24.4,0.92,0.319,0.273,0.67,0.31,39.9,0
0.53,322,46.9,34900,24.8,213,24.4,0.919,0.317,0.27,0.66,0.31,39.8,0
0.54,313,45.7,33900,24.7,208,24.3,0.919,0.312,0.26,0.66,0.3,39.7,0
0.55,306,44.1,32800,24.6,198,24.3,0.919,0.31,0.25,0.66,0.3,39.3,0
0.56,296,43.7,32400,24.5,197,24.1,0.918,0.309,0.25,0.66,0.3,39.2,0
0.57,289,42.1,31300,24.4,186,24,0.918,0.306,0.244,0.65,0.29,39.1,0
0.58,277,41.2,30600,24.3,185,23.9,0.917,0.305,0.24,0.65,0.29,38.9,0
0.59,274,40.6,30200,24.2,182,23.8,0.916,0.302,0.23,0.65,0.29,38.8,0
0.6,270,40.1,29800,24.2,181,23.8,0.916,0.301,0.22,0.65,0.28,38.7,0
0.61,265,40,29600,24.1,177,23.7,0.915,0.299,0.21,0.65,0.27,38.5,0
0.62,260,39.2,29100,24.1,174,23.6,0.914,0.288,0.21,0.64,0.27,38.4,0
0.63,247,38.4,28500,24.1,171,23.6,0.913,0.273,0.21,0.64,0.27,38.1,0
0.64,245,36.5,27100,24,161,23.6,0.911,0.261,0.21,0.64,0.26,37.9,0
0.65,244,34,24900,24,151,23.5,0.91,0.253,0.2,0.636,0.256,37.7,0
0.66,240,32.9,24400,24,146,23.5,0.909,0.251,0.2,0.63,0.25,37.5,0
0.67,236,32.5,23700,23.8,145,23.3,0.908,0.247,0.2,0.63,0.25,37.2,0
0.68,232,32,23200,23.7,143,23.1,0.908,0.245,0.199,0.63,0.24,37,0
0.69,224,31.5,22900,23.5,140,22.9,0.906,0.24,0.19,0.63,0.24,36.6,0
0.7,221,31,22600,23.5,139,22.8,0.906,0.236,0.18,0.62,0.23,36.3,0
0.71,218,30.6,22200,23.4,137,22.7,0.905,0.234,0.18,0.62,0.23,35.7,0
0.72,209,30.4,22000,23.3,136,22.6,0.904,0.23,0.17,0.61,0.22,35.4,0
0.73,207,29.9,21600,23.2,134,22.5,0.903,0.225,0.16,0.61,0.22,35.2,0
0.74,205,29.5,21200,23.1,132,22.3,0.901,0.223,0.16,0.6,0.21,35,0
0.75,204,28.5,20600,23,129,22.2,0.898,0.22,0.16,0.6,0.21,34.8,0
0.76,200,27.4,19900,22.9,128,22.1,0.898,0.217,0.15,0.59,0.21,34.4,0
0.77,196,27,19800,22.9,123,22.1,0.897,0.207,0.15,0.586,0.2,34.2,0
0.78,195,26.8,19400,22.8,121,22,0.896,0.204,0.15,0.58,0.2,33.9,0
0.79,194,26,19300,22.7,120,21.9,0.894,0.201,0.14,0.58,0.2,33.5,0
0.8,193,24.5,18200,22.6,117,21.6,0.893,0.2,0.14,0.578,0.2,33.1,0
0.81,190,24,17800,22.5,115,21.5,0.892,0.196,0.14,0.57,0.19,31.9,0
0.82,185,23.6,17500,22.3,112,21.3,0.891,0.189,0.136,0.56,0.19,30.8,0
0.83,179,23.3,17200,22.1,110,21,0.891,0.184,0.13,0.56,0.19,29.9,0
0.84,173,22.6,16300,21.9,109,20.6,0.89,0.18,0.13,0.55,0.18,29.4,0
0.85,171,21.9,16100,21.7,106,20.3,0.89,0.177,0.13,0.55,0.18,28.8,0
0.86,167,21.6,15800,21.5,104,20.1,0.889,0.171,0.13,0.55,0.173,27.4,0
0.87,164,21.3,15500,21.3,99.6,19.7,0.887,0.165,0.12,0.54,0.17,26.6,0
0.88,163,19.8,14700,21.1,98.4,19.4,0.875,0.162,0.12,0.53,0.17,24.5,0
0.89,160,19.5,14300,20.9,95.4,19.3,0.783,0.157,0.12,0.525,0.16,23,0
0.9,151,18.5,13800,20.8,88.9,19,0.716,0.15,0.12,0.51,0.16,20.6,0
0.91,149,17.7,13200,20.5,87,18.8,0.692,0.141,0.113,0.493,0.15,19.5,0
0.92,147,16.2,11700,20.4,82,18.7,0.603,0.132,0.11,0.477,0.15,18.2,0
0.93,140,12.7,9190,20.2,77.8,18.4,0.488,0.128,0.101,0.441,0.141,17.1,0
0.94,135,6.71,4830,19.9,68.3,18.1,0.324,0.118,0.0995,0.425,0.14,12.7,0
0.95,130,2.4,1730,19.7,56.1,17.9,0.141,0.0947,0.095,0.39,0.14,5.44,0
0.96,121,0,0,19.1,34.6,17.3,0,0.0851,0.093,0.258,0.134,0,0
0.97,109,0,0,18.7,19.3,16.8,0,0.0793,0.087,0.135,0.13,0,0
0.98,102,0,0,18.2,1.29,16.4,0,0.0712,0.086,0.0121,0.13,0,0
0.99,85.8,0,0,17.9,0,16,0,0.0708,0.081,0,0.126,0,0
1,58.7,0,0,17,0,15.1,0,0.0708,0.076,0,0.11,0,0