datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1262296800000,2010,1,2009,4,31,0.698,0.196,0.502,31238.3,60.61,60.61,41.99,2,1,1.1612903225806452,260.5,216.4,350.6,187.5,143.4,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.286,0.208,0.337,187.5,143.4,277.6,990,990,990,964.7,964.5,965.2,25.3,24.8,25.5,0.115,0.0995,0.147,0.0124,0.00794,0.03,0.00049,0.00031,0.0012,0.295,0.244,0.39,0.012,0.0095,0.016,24.98,24.54,25.26,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,38.56,26.62,52.4,37.44,25.82,48.2,0,0,0,0,0,0,0.233,0,0.196,0.28,0.72,0.28,44.8
1264975200000,2010,2,2009,5,28,1.57,0.206,1.35,75445.8,192.8,192.8,112.3,4,2,2.6785714285714284,648.8,359.1,1303,563.8,274.1,85,85,85,5.425,-5.684e-14,118.2,0.152,0.0652,0.237,558.3,274.1,1100,990,990,990,966.4,965.2,968.9,23.6,21.1,24.8,0.305,0.147,0.808,0.195,0.0284,0.648,0.0087,0.0011,0.031,0.713,0.303,1.76,0.031,0.012,0.083,22.86,19.39,24.5,0.951,0.935,0.958,0.976,0.97,0.98,0.928,0.907,0.939,42.34,30.78,51.47,41.12,29.85,48.2,0,0,0,0,0,0,0.624,0,0.22,0.13,0.86,0.14,48.1
1267394400000,2010,3,2009,6,31,6.06,0.49,2.95,122421,192.2,192.2,164.5,4,4,4,2263,1391,2713,2080,1208,183,183,183,979.9,107.8,1430,0.0851,0.0675,0.132,1100,1100,1100,990,990,990,971.6,969.1,972.8,18.4,17.2,20.9,0.918,0.842,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.79,1.87,0.1,0.086,0.11,16.49,15.31,19.08,0.946,0.942,0.953,0.977,0.974,0.98,0.924,0.917,0.934,42.09,38.89,49.02,41.14,37.87,48.04,0,0,0,0,0,0,0.914,0,3.11,0.081,0.49,0.51,20.2
1270072800000,2010,4,2009,7,30,6.78,0.562,2.85,110997,159.1,159.1,154.2,4,4,4,2616,2438,2681,2399,2221,217,217,217,1299,1121,1364,0.083,0.0809,0.089,1100,1100,1100,990,990,990,972.6,972.2,972.7,17.4,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.38,15.97,0.943,0.943,0.945,0.975,0.974,0.978,0.92,0.918,0.924,39.53,39.1,40.69,38.54,38.08,39.78,0,0,0,0,0,0,0.856,0,3.93,0.083,0.42,0.58,16.4
1272664800000,2010,5,2009,8,31,4.9,0.739,2.93,131138,192.1,192.1,176.3,4,4,4,1831,1250,2411,1555,974.4,276,276,276,462.6,-1.137e-13,1035,0.157,0.114,0.221,1092,974.4,1100,990,990,990,970.5,968.7,972.1,19.5,17.9,21.3,0.889,0.633,0.926,0.632,0.411,0.648,0.033,0.019,0.036,1.82,1.32,1.87,0.094,0.062,0.1,17.69,16.03,20,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,44.97,40.86,49.01,44.07,39.96,48.03,0,0,0,0,0,0,0.979,0,1.97,0.15,0.6,0.4,26.8
1275343200000,2010,6,2009,9,30,2.33,0.417,1.91,104156,191.3,191.3,144.7,4,3,3.3333333333333335,899,708.8,1207,738,547.8,161,161,161,0,-1.137e-13,1.137e-13,0.183,0.133,0.227,738,547.8,1046,990,990,990,967.5,966.7,968.6,22.5,21.4,23.3,0.408,0.274,0.714,0.287,0.167,0.527,0.013,0.0072,0.025,0.935,0.63,1.53,0.042,0.027,0.071,21.59,19.92,22.63,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.53,38.53,51.71,43.44,37.48,48.2,0,0,0,0,0,0,0.804,0,0.42,0.18,0.82,0.18,44.7
1277935200000,2010,7,2009,10,31,1.51,0.498,1.01,59337.6,104.8,104.8,79.75,3,2,2.064516129032258,564.3,457,697.6,378.3,271,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.335,0.267,0.407,378.3,271,511.6,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.195,0.156,0.256,0.0776,0.0269,0.143,0.0033,0.0011,0.0061,0.464,0.308,0.648,0.019,0.013,0.028,23.41,22.74,24.04,0.949,0.935,0.958,0.975,0.97,0.98,0.925,0.907,0.939,39.95,29.85,52.28,38.76,28.95,48.2,0,0,0,0,0,0,0.443,0,0.5,0.33,0.67,0.33,39.3
1280613600000,2010,8,2009,11,31,0.999,0.415,0.584,35492.6,63.65,63.65,47.71,2,1,1.3870967741935485,373,310.7,451.2,218,155.7,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.421,0.343,0.499,218,155.7,296.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.112,0.162,0.0167,0.00898,0.0388,0.00068,0.00036,0.0016,0.319,0.254,0.402,0.013,0.01,0.016,24.42,24.03,24.77,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,37.88,25.71,51.89,36.78,24.94,48.2,0,0,0,0,0,0,0.265,0,0.415,0.42,0.58,0.42,35.5
1283292000000,2010,9,2009,12,30,0.659,0.306,0.353,21850,42.78,42.78,30.35,1,1,1,254.2,213.9,307.1,136.2,95.9,118,118,118,4.737e-16,-2.842e-14,2.842e-14,0.47,0.384,0.552,136.2,95.9,189.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.087,0.12,0.00733,0.0039,0.0118,0.00029,0.00015,0.00047,0.235,0.163,0.33,0.0093,0.0064,0.013,25.07,24.73,25.35,0.931,0.911,0.951,0.971,0.967,0.98,0.905,0.883,0.932,31.23,21.82,43.65,30.35,21.1,42.78,0,0,0,0,0,0,0.169,0,0.306,0.46,0.54,0.46,33.2
1285884000000,2010,10,2010,1,31,0.511,0.196,0.315,19503.7,31.24,31.24,26.21,1,1,1,190.7,173.7,212,117.7,100.7,73,73,73,3.209e-15,-1.421e-14,1.421e-14,0.384,0.344,0.42,117.7,100.7,139,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0845,0.098,0.00575,0.00431,0.00756,0.00023,0.00017,0.0003,0.198,0.167,0.236,0.0077,0.0065,0.0092,25.37,25.29,25.39,0.922,0.911,0.934,0.97,0.969,0.97,0.895,0.883,0.906,27.03,22.84,32.2,26.21,22.13,31.24,0,0,0,0,0,0,0.146,0,0.196,0.38,0.62,0.38,38.2
1288562400000,2010,11,2010,2,30,0.489,0.159,0.33,20574.2,33.93,33.93,28.58,1,1,1,188.8,172.9,199.9,127.5,105.9,61.33,50,67,2.368e-15,-1.421e-14,1.421e-14,0.326,0.25,0.388,127.5,105.9,149.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0853,0.0987,0.00659,0.00475,0.0085,0.00026,0.00019,0.00033,0.213,0.175,0.252,0.0083,0.0069,0.0098,25.36,25.34,25.38,0.928,0.915,0.938,0.97,0.97,0.97,0.9,0.887,0.91,29.46,24.1,34.98,28.58,23.38,33.93,0,0,0,0,0,0,0.159,0,0.159,0.33,0.67,0.33,42.1
1291154400000,2010,12,2010,3,31,0.615,0.158,0.457,28852.3,46.54,46.54,38.78,1,1,1,229.6,202.4,262.6,170.6,143.4,59,59,59,-9.168e-16,-2.842e-14,0,0.258,0.225,0.291,170.6,143.4,203.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0978,0.119,0.0103,0.00794,0.0131,0.0004,0.00031,0.00052,0.29,0.242,0.349,0.011,0.0095,0.014,25.13,24.9,25.34,0.945,0.936,0.955,0.975,0.97,0.98,0.922,0.908,0.936,39.75,33.36,47.49,38.78,32.36,46.54,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.9
1293832800000,2011,1,2010,4,31,0.977,0.196,0.781,47579.6,96.4,96.4,63.95,2,1,1.7096774193548387,364.8,266.1,534.1,291.8,193.1,73,73,73,0,-2.842e-14,5.684e-14,0.209,0.137,0.274,291.8,193.1,461.1,990,990,990,965.2,964.8,966,24.8,24,25.2,0.152,0.117,0.212,0.042,0.0122,0.117,0.0017,0.00048,0.0049,0.374,0.244,0.582,0.015,0.0097,0.024,24.41,23.41,24.9,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.9,25.99,52.16,38.76,25.21,48.2,0,0,0,0,0,0,0.355,0,0.196,0.2,0.8,0.2,48.7
1296511200000,2011,2,2010,5,28,2.49,0.304,2.12,109559,192.8,192.8,163,4,2,3.5714285714285716,1030,557.3,1397,904,472.3,125.6,85,162,27.88,-1.137e-13,134.9,0.124,0.0995,0.153,876.1,472.3,1100,990,990,990,967.9,966.1,969.2,22.1,20.8,23.9,0.562,0.218,0.849,0.424,0.122,0.648,0.02,0.0051,0.031,1.25,0.533,1.8,0.058,0.022,0.086,20.85,19.05,23.29,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.9,35.78,52.14,45.47,34.71,48.2,0,0,0,0,0,0,0.906,0,0.37,0.12,0.85,0.15,44
1298930400000,2011,3,2010,6,31,4.22,0.49,2.95,137890,191.6,191.6,185.3,4,4,4,1577,1406,1750,1394,1223,183,183,183,294.4,123.1,466.6,0.117,0.105,0.13,1100,1100,1100,990,990,990,969.7,969.2,970.3,20.3,19.7,20.8,0.899,0.848,0.922,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.8,1.87,0.091,0.086,0.095,18.42,17.84,19.02,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.28,45.74,48.87,46.33,44.83,47.89,0,0,0,0,0,0,1.03,0,1.27,0.12,0.7,0.3,32.7
1301608800000,2011,4,2010,7,30,5.29,0.384,2.85,122451,178.4,178.4,170.1,4,4,4,2040,1773,2228,1892,1625,148,148,148,791.9,525.4,980.1,0.0729,0.0664,0.0835,1100,1100,1100,990,990,990,971.2,970.4,971.7,18.8,18.3,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.1,0.095,0.1,16.97,16.48,17.76,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.931,43.39,42.05,45.52,42.52,41.21,44.61,0,0,0,0,0,0,0.945,0,2.44,0.073,0.54,0.46,23.1
1304200800000,2011,5,2010,8,31,3.38,0.514,2.57,127965,192.8,192.8,172,4,3,3.774193548387097,1263,866.2,1767,1071,674.2,192,192,192,112.9,-1.137e-13,474.6,0.16,0.109,0.222,958.2,674.2,1100,990,990,990,968.7,967.4,970.3,21.3,19.7,22.6,0.671,0.348,0.925,0.488,0.251,0.648,0.023,0.011,0.033,1.44,0.845,1.87,0.068,0.037,0.095,19.85,17.78,21.79,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.75,39.5,51.51,45.66,38.51,48.2,0,0,0,0,0,0,0.956,0,0.81,0.15,0.76,0.24,37.9
1306879200000,2011,6,2010,9,30,1.79,0.381,1.41,80718.6,144.6,144.6,112.1,3,2,2.6,692.3,552.7,852,545.3,391.7,147,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.219,0.14,0.291,545.3,391.7,733,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.272,0.196,0.376,0.17,0.0839,0.291,0.0073,0.0035,0.013,0.67,0.487,0.939,0.029,0.02,0.041,22.66,21.75,23.43,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.75,35.39,52.42,43.51,34.33,48.2,0,0,0,0,0,0,0.623,0,0.38,0.21,0.79,0.21,45.1
1309471200000,2011,7,2010,10,31,1.2,0.362,0.838,50206.9,88.19,88.19,67.48,2,2,2,448,369.8,544.8,313,234.8,135,135,135,-1.834e-15,-5.684e-14,5.684e-14,0.305,0.248,0.365,313,234.8,409.8,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.167,0.139,0.201,0.0472,0.0157,0.0924,0.0019,0.00063,0.0039,0.368,0.256,0.512,0.015,0.01,0.021,24.02,23.44,24.5,0.941,0.925,0.956,0.972,0.97,0.98,0.915,0.897,0.936,34.68,26.07,44.99,33.74,25.29,44.09,0,0,0,0,0,0,0.375,0,0.362,0.3,0.7,0.3,41.8
1312149600000,2011,8,2010,11,31,0.815,0.308,0.507,31311.6,54.07,54.07,42.09,2,1,1.1612903225806452,304.2,256.3,364.6,189.2,141.3,115,115,115,6.418e-15,-2.842e-14,2.842e-14,0.382,0.315,0.449,189.2,141.3,249.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.12,0.103,0.142,0.0118,0.00776,0.017,0.00047,0.00031,0.00068,0.304,0.244,0.394,0.012,0.0097,0.016,24.76,24.5,25.03,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.02,25.62,51.9,37.9,24.85,48.2,0,0,0,0,0,0,0.234,0,0.308,0.38,0.62,0.38,38.4
1314828000000,2011,9,2010,12,30,0.543,0.203,0.34,21143.7,36.29,36.29,29.37,1,1,1,209.6,177,252.7,131.3,105,78.33,72,91,-9.474e-16,-1.421e-14,1.421e-14,0.374,0.329,0.41,131.3,105,161.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0964,0.0867,0.108,0.00691,0.00467,0.0095,0.00027,0.00018,0.00038,0.223,0.176,0.278,0.0088,0.0069,0.011,25.28,25.01,25.38,0.93,0.914,0.943,0.97,0.97,0.97,0.902,0.887,0.915,30.27,23.88,37.4,29.37,23.17,36.29,0,0,0,0,0,0,0.163,0,0.203,0.37,0.63,0.37,38.9
1317420000000,2011,10,2011,1,31,0.438,0.139,0.299,18396.2,28.56,28.56,24.73,1,1,1,163.5,146.6,179.4,111.5,94.63,52,52,52,1.834e-15,-1.421e-14,1.421e-14,0.319,0.29,0.355,111.5,94.63,127.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0795,0.0911,0.00523,0.00379,0.00658,0.0002,0.00015,0.00026,0.184,0.154,0.212,0.0072,0.006,0.0083,25.34,25.34,25.35,0.92,0.911,0.929,0.97,0.966,0.97,0.892,0.883,0.902,25.5,21.55,29.44,24.73,20.83,28.56,0,0,0,0,0,0,0.137,0,0.139,0.32,0.68,0.32,42
1320098400000,2011,11,2011,2,30,0.421,0.13,0.291,17939,30.59,30.59,24.92,1,1,1,162.4,146.4,186,112.4,96.36,50,50,50,0,-1.421e-14,1.421e-14,0.309,0.269,0.342,112.4,96.36,136,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0798,0.0938,0.0053,0.00394,0.00731,0.00021,0.00015,0.00029,0.185,0.156,0.227,0.0072,0.0061,0.0089,25.34,25.34,25.34,0.92,0.911,0.933,0.97,0.967,0.97,0.892,0.882,0.905,25.69,21.9,31.53,24.92,21.18,30.59,0,0,0,0,0,0,0.138,0,0.13,0.31,0.69,0.31,42.6
1322690400000,2011,12,2011,3,31,0.56,0.158,0.402,25187.4,36.91,36.91,33.85,1,1,1,209,185.7,222.1,150,126.7,59,59,59,-4.584e-16,-1.421e-14,0,0.283,0.266,0.318,150,126.7,163.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0919,0.105,0.0085,0.00652,0.00961,0.00033,0.00026,0.00038,0.254,0.212,0.277,0.0099,0.0083,0.011,25.27,25.19,25.36,0.938,0.929,0.943,0.97,0.97,0.972,0.91,0.901,0.916,34.89,29.28,37.99,33.85,28.41,36.91,0,0,0,0,0,0,0.188,0,0.158,0.28,0.72,0.28,45
1325368800000,2012,1,2011,4,31,0.626,0.196,0.43,27000.2,46.36,46.36,36.29,1,1,1,233.6,212.3,276.2,160.6,139.3,73,73,73,0,-2.842e-14,2.842e-14,0.315,0.264,0.344,160.6,139.3,203.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.106,0.0981,0.121,0.0094,0.00759,0.013,0.00037,0.0003,0.00052,0.274,0.236,0.351,0.011,0.0093,0.014,25.13,24.84,25.29,0.942,0.934,0.955,0.973,0.97,0.98,0.916,0.906,0.936,37.28,32.27,47.31,36.29,31.3,46.36,0,0,0,0,0,0,0.202,0,0.196,0.31,0.69,0.31,43.1
1328047200000,2012,2,2011,5,29,0.898,0.213,0.685,41588.2,74.32,74.32,59.75,2,1,1.793103448275862,358.5,282.5,426.9,273.5,197.5,85,85,85,-2.94e-15,-2.842e-14,2.842e-14,0.24,0.199,0.301,273.5,197.5,341.9,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.147,0.12,0.171,0.0315,0.0125,0.0604,0.0013,0.0005,0.0025,0.335,0.249,0.404,0.013,0.01,0.017,24.47,24.07,24.83,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.897,0.94,35.92,26.34,52.69,34.76,25.55,48.2,0,0,0,0,0,0,0.332,0,0.213,0.24,0.76,0.24,46.3
1330552800000,2012,3,2011,6,31,1.74,0.287,1.45,83662.4,136.2,136.2,112.4,3,2,2.6774193548387095,648.4,436.5,774.9,541.4,329.5,107,107,107,-7.335e-15,-5.684e-14,0,0.171,0.138,0.245,541.4,329.5,667.9,990,990,990,966.5,965.6,967,23.5,23,24.4,0.267,0.169,0.335,0.169,0.0545,0.247,0.0073,0.0022,0.011,0.651,0.389,0.825,0.028,0.016,0.036,22.87,22.18,24.05,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.09,35.45,51.83,42.03,34.39,48.2,0,0,0,0,0,0,0.625,0,0.29,0.16,0.83,0.17,48.1
1333231200000,2012,4,2011,7,30,2.05,0.324,1.72,97344.9,141.1,141.1,135.2,3,3,3,790.2,727.4,825.1,665.2,602.4,125,125,125,0,0,0,0.158,0.152,0.172,665.2,602.4,700.1,990,990,990,967.1,966.8,967.2,22.9,22.8,23.2,0.337,0.302,0.357,0.245,0.203,0.269,0.011,0.0088,0.012,0.825,0.719,0.883,0.036,0.031,0.039,22.11,21.92,22.47,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.99,42.24,47.99,45.07,41.39,47.03,0,0,0,0,0,0,0.751,0,0.33,0.16,0.84,0.16,47.5
1335823200000,2012,5,2011,8,31,1.43,0.394,1.04,60992.8,116.4,116.4,81.98,3,2,2.193548387096774,534.6,400.6,712.9,387.6,253.7,147,147,147,4.584e-15,-5.684e-14,5.684e-14,0.283,0.206,0.367,387.6,253.7,565.9,990,990,990,966,965.4,966.8,24,23.2,24.6,0.197,0.146,0.282,0.0832,0.0187,0.179,0.0035,0.00076,0.0077,0.461,0.278,0.658,0.019,0.011,0.028,23.54,22.59,24.32,0.947,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.58,28.15,51.85,37.46,27.3,48.2,0,0,0,0,0,0,0.455,0,0.39,0.28,0.73,0.27,42.7
1338501600000,2012,6,2011,9,30,0.85,0.308,0.542,33252.8,59.57,59.57,46.18,2,1,1.3,328.1,276,394.4,209.1,157,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.367,0.302,0.431,209.1,157,275.4,990,990,990,965,964.8,965.4,25,24.6,25.2,0.129,0.11,0.152,0.0144,0.00909,0.029,0.00058,0.00036,0.0012,0.317,0.253,0.402,0.013,0.01,0.016,24.64,24.32,24.92,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.14,25.99,52.56,37.95,25.21,48.2,0,0,0,0,0,0,0.257,0,0.308,0.36,0.64,0.36,39.1
1341093600000,2012,7,2011,10,31,0.632,0.289,0.342,21145.8,36.98,36.98,28.42,1,1,1,235.8,205.7,273,127.8,97.69,108,108,108,0,-2.842e-14,2.842e-14,0.461,0.396,0.525,127.8,97.69,165,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0986,0.088,0.112,0.00662,0.00405,0.00977,0.00026,0.00016,0.00039,0.22,0.166,0.287,0.0087,0.0065,0.011,25.17,24.92,25.4,0.928,0.911,0.944,0.97,0.968,0.972,0.9,0.883,0.917,29.3,22.23,38.05,28.42,21.51,36.98,0,0,0,0,0,0,0.158,0,0.29,0.46,0.54,0.46,33.5
1343772000000,2012,8,2011,11,31,0.463,0.249,0.213,586.535,24.44,24.44,0.7884,1,1,1,172.7,149.1,203.2,79.69,56.09,93,93,93,2.292e-16,-1.421e-14,1.421e-14,0.543,0.458,0.624,79.69,56.09,110.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0799,0.0716,0.0907,0.00252,0.000518,0.00512,0.000099,0.00002,0.0002,0.132,0.0903,0.187,0.0052,0.0035,0.0073,25.41,25.39,25.42,0.0296,0,0.918,0.0313,0,0.97,0.0287,0,0.89,0.8127,0,25.19,0.7884,0,24.44,0,30,0,0,0.968,0,0.00438,0.968,0.25,0.54,0.46,0.54,1.27
1346450400000,2012,9,2011,12,30,0.316,0.187,0.07,2168.98,16.99,16.99,3.012,1,0,0.43333333333333335,121.8,104.8,147.7,49.85,32.79,72,72,72,22.83,-1.421e-14,49.75,0.597,0.487,0.687,27.02,0,75.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0764,0.000455,0,0.00219,0.000018,0,0.000086,0.0835,0.0708,0.123,0.0033,0.0028,0.0048,25.42,25.38,25.43,0.182,0,0.939,0.192,0,0.96,0.174,0,0.901,3.138,0,17.7,3.012,0,16.99,17,24,0,0.567,0.8,0,0.0167,1.37,0.246,0.59,0.22,0.78,6.86
1349042400000,2012,10,2012,1,31,0.274,0.139,0.0845,0,0,0,0,1,0,0.6129032258064516,102.2,97.41,105.3,50.24,45.41,52,52,52,18.69,-7.105e-15,49.79,0.509,0.494,0.534,31.55,0,53.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000766,0,0.000284,0.000003,0,0.000011,0.0782,0.0708,0.0856,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12,31,0,0.387,1,0,0,1.39,0.1895,0.51,0.31,0.69,0
1351720800000,2012,11,2012,2,30,0.298,0.13,0.164,5354.02,20.34,20.34,7.436,1,0,0.9666666666666667,114.9,99.87,142.3,64.88,49.87,50,50,50,1.662,-1.421e-14,49.87,0.439,0.351,0.501,63.22,0,92.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0783,0.00127,0,0.00359,0.00005,0,0.00014,0.103,0.0708,0.149,0.004,0.0028,0.0058,25.4,25.35,25.43,0.423,0,0.938,0.448,0,0.965,0.407,0,0.9,7.738,0,21.07,7.436,0,20.34,1,16,0,0.0333,0.533,0,0.0413,0.567,0.134,0.44,0.55,0.45,18
1354312800000,2012,12,2012,3,31,0.446,0.158,0.288,17727.8,30.09,30.09,23.83,1,1,1,166.6,147.4,192.8,107.6,88.45,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.356,0.306,0.4,107.6,88.45,133.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0784,0.0944,0.00489,0.00327,0.00713,0.00019,0.00013,0.00028,0.178,0.144,0.225,0.007,0.0056,0.0088,25.36,25.35,25.36,0.919,0.911,0.932,0.969,0.964,0.97,0.89,0.883,0.904,24.59,20.3,31.02,23.83,19.56,30.09,0,0,0,0,0,0,0.132,0,0.158,0.35,0.65,0.35,39.7
1356991200000,2013,1,2012,4,31,0.697,0.196,0.501,30960.9,67.43,67.43,41.61,2,1,1.2580645161290323,260.1,191.2,382.3,187.1,118.2,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.294,0.191,0.382,187.1,118.2,309.3,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.115,0.0907,0.158,0.014,0.0058,0.045,0.00056,0.00023,0.0018,0.277,0.199,0.388,0.011,0.0078,0.015,25,24.33,25.38,0.938,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,35.05,26.21,52.09,34,25.42,48.2,0,0,0,0,0,0,0.231,0,0.196,0.28,0.72,0.28,44.4
1359669600000,2013,2,2012,5,28,1.35,0.206,1.14,66891.3,133.4,133.4,99.54,3,2,2.4285714285714284,556.6,394.1,733.4,471.6,309.1,85,85,85,4.06e-15,0,5.684e-14,0.157,0.116,0.216,471.6,309.1,648.4,990,990,990,966.1,965.4,966.8,23.9,23.2,24.6,0.225,0.159,0.318,0.127,0.0449,0.234,0.0053,0.0018,0.01,0.559,0.355,0.787,0.023,0.014,0.034,23.35,22.38,24.27,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.71,34.65,52.19,41.48,33.61,48.2,0,0,0,0,0,0,0.553,0,0.21,0.15,0.84,0.16,49.5
1362088800000,2013,3,2012,6,31,3.01,0.327,2.47,126590,192.8,192.8,170.1,4,3,3.774193548387097,1122,755.6,1646,1000,648.6,121.9,107,129,78.9,-1.137e-13,416.9,0.113,0.0784,0.142,921.4,648.6,1100,990,990,990,968.2,966.9,970,21.8,20,23.1,0.605,0.324,0.913,0.447,0.234,0.648,0.021,0.01,0.032,1.32,0.792,1.86,0.061,0.034,0.093,20.44,18.18,22.29,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.34,39.84,51.84,45.18,38.87,48.2,0,0,0,0,0,0,0.945,0,0.54,0.11,0.82,0.18,42.1
1364767200000,2013,4,2012,7,30,3.87,0.384,2.79,132996,192.8,192.8,184.7,4,4,4,1493,1055,1726,1345,906.7,148,148,148,267,-1.137e-13,478,0.101,0.0857,0.14,1078,906.7,1100,990,990,990,969.5,968.1,970.2,20.5,19.8,21.9,0.85,0.545,0.925,0.61,0.378,0.648,0.03,0.017,0.033,1.76,1.17,1.87,0.086,0.053,0.095,18.78,17.91,20.76,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,47.19,44.08,50.09,46.18,43.2,48.2,0,0,0,0,0,0,1.03,0,1.08,0.099,0.72,0.28,34.4
1367359200000,2013,5,2012,8,31,2.11,0.394,1.71,95606.3,168.7,168.7,128.5,4,2,3.064516129032258,787.2,606.5,1026,640.2,459.6,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.191,0.143,0.242,640.2,459.6,879.5,990,990,990,967,966.3,968,23,22,23.7,0.331,0.221,0.514,0.227,0.116,0.365,0.01,0.0049,0.017,0.783,0.533,1.12,0.034,0.023,0.051,22.17,20.9,23.08,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.938,43.46,34.92,51.73,42.23,33.87,48.2,0,0,0,0,0,0,0.714,0,0.4,0.19,0.81,0.19,45.3
1370037600000,2013,6,2012,9,30,1.27,0.308,0.959,57153.3,96.4,96.4,79.38,2,2,2,488.9,400.9,597.5,369.9,281.9,119,119,119,0,-5.684e-14,5.684e-14,0.247,0.199,0.297,369.9,281.9,478.5,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.186,0.154,0.23,0.0736,0.0321,0.125,0.0031,0.0013,0.0053,0.452,0.319,0.62,0.019,0.013,0.026,23.75,23.09,24.28,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.84,31.43,51.81,39.69,30.49,48.2,0,0,0,0,0,0,0.441,0,0.311,0.24,0.76,0.24,45
1372629600000,2013,7,2012,10,31,0.898,0.289,0.609,37255.8,62.48,62.48,50.07,2,1,1.4516129032258065,335.3,284.7,396.3,227.3,176.7,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.325,0.273,0.379,227.3,176.7,288.3,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.134,0.116,0.155,0.0173,0.0108,0.0351,0.00069,0.00043,0.0014,0.321,0.25,0.399,0.013,0.01,0.016,24.6,24.29,24.85,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.57,25.87,52.47,37.4,25.09,48.2,0,0,0,0,0,0,0.278,0,0.289,0.32,0.68,0.32,41.5
1375308000000,2013,8,2012,11,31,0.637,0.249,0.387,24139.5,42.74,42.74,32.45,1,1,1,237.7,204.1,281.2,144.7,111,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.395,0.331,0.456,144.7,111,188.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.091,0.118,0.00805,0.00519,0.0117,0.00032,0.0002,0.00047,0.249,0.189,0.326,0.0098,0.0074,0.013,25.14,24.85,25.39,0.935,0.918,0.951,0.972,0.97,0.98,0.909,0.891,0.932,33.37,25.39,43.61,32.45,24.63,42.74,0,0,0,0,0,0,0.18,0,0.25,0.39,0.61,0.39,37.9
1377986400000,2013,9,2012,12,30,0.433,0.187,0.247,15217.3,28.97,28.97,21.14,1,1,1,167.2,143.9,201,95.16,71.9,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.435,0.358,0.5,95.16,71.9,129,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0832,0.075,0.0952,0.00384,0.00186,0.00672,0.00015,0.000073,0.00026,0.158,0.116,0.219,0.0062,0.0046,0.0085,25.38,25.37,25.38,0.924,0.911,0.939,0.965,0.96,0.97,0.892,0.882,0.902,21.88,16.53,29.87,21.14,15.86,28.97,0,0,0,0,0,0,0.117,0,0.186,0.43,0.57,0.43,35.1
1380578400000,2013,10,2013,1,31,0.358,0.139,0.218,13513,19.88,19.88,18.16,1,1,1,133.6,126.4,142,81.56,74.4,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.39,0.366,0.411,81.56,74.4,89.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0724,0.0779,0.00268,0.00207,0.0034,0.00011,0.000081,0.00013,0.13,0.117,0.145,0.0051,0.0046,0.0057,25.37,25.35,25.38,0.932,0.921,0.94,0.961,0.96,0.964,0.895,0.888,0.903,18.9,17.36,20.61,18.16,16.66,19.88,0,0,0,0,0,0,0.101,0,0.14,0.39,0.61,0.39,37.7
1383256800000,2013,11,2013,2,30,0.383,0.13,0.254,15546.4,24.68,24.68,21.59,1,1,1,148,129.7,161.4,97.95,79.68,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.339,0.31,0.386,97.95,79.68,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0739,0.0851,0.00408,0.00252,0.00522,0.00016,0.000099,0.0002,0.159,0.126,0.183,0.0062,0.005,0.0072,25.35,25.34,25.37,0.917,0.911,0.934,0.967,0.96,0.97,0.887,0.883,0.897,22.32,18.52,25.44,21.59,17.78,24.68,0,0,0,0,0,0,0.12,0,0.129,0.34,0.66,0.34,40.6
1385848800000,2013,12,2013,3,31,0.493,0.158,0.335,20830,33.36,33.36,28,1,1,1,184.1,156.5,206.8,125.1,97.47,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.322,0.285,0.377,125.1,97.47,147.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0816,0.0993,0.00639,0.00403,0.00831,0.00025,0.00016,0.00033,0.209,0.16,0.25,0.0082,0.0063,0.0098,25.36,25.31,25.36,0.927,0.911,0.938,0.97,0.968,0.97,0.899,0.882,0.909,28.87,22.14,34.4,28,21.42,33.36,0,0,0,0,0,0,0.156,0,0.158,0.32,0.68,0.32,42.3
1388527200000,2014,1,2013,4,31,0.736,0.196,0.54,33355.7,71.19,71.19,44.83,2,1,1.2903225806451613,274.7,212,400.1,201.7,139,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.276,0.182,0.344,201.7,139,327.1,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.12,0.098,0.164,0.0161,0.00756,0.0534,0.00064,0.0003,0.0022,0.297,0.236,0.39,0.012,0.0092,0.016,24.91,24.22,25.29,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,37.24,26.21,52.34,36.09,25.42,48.2,0,0,0,0,0,0,0.249,0,0.196,0.27,0.73,0.27,45.3
1391205600000,2014,2,2013,5,28,1.37,0.206,1.16,68165.8,116.6,116.6,101.4,3,2,2.5357142857142856,566.5,415.7,644.6,481.5,330.7,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.153,0.132,0.204,481.5,330.7,559.6,990,990,990,966.1,965.5,966.5,23.9,23.5,24.5,0.229,0.167,0.268,0.131,0.0551,0.175,0.0055,0.0022,0.0074,0.562,0.388,0.637,0.024,0.016,0.027,23.3,22.88,24.14,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.9,35.71,52.64,40.66,34.64,48.2,0,0,0,0,0,0,0.564,0,0.21,0.15,0.85,0.15,49.8
1393624800000,2014,3,2013,6,31,2.61,0.307,2.21,116630,192.8,192.8,156.8,4,3,3.5483870967741935,972.8,643.7,1462,858,536.7,114.8,107,129,32.79,-1.137e-13,233.2,0.125,0.0882,0.166,825.2,536.7,1100,990,990,990,967.7,966.5,969.4,22.3,20.6,23.5,0.509,0.26,0.878,0.374,0.16,0.648,0.017,0.0068,0.031,1.13,0.604,1.83,0.052,0.026,0.088,21.17,18.81,22.92,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,45.04,38.2,50.97,43.93,37.13,48.2,0,0,0,0,0,0,0.871,0,0.4,0.12,0.85,0.15,44.7
1396303200000,2014,4,2013,7,30,3.65,0.384,2.84,136778,192.8,192.8,190,4,4,4,1407,1176,1529,1259,1028,148,148,148,164.2,0,280.8,0.106,0.0968,0.126,1094,1028,1100,990,990,990,969.2,968.5,969.6,20.8,20.4,21.5,0.857,0.69,0.91,0.635,0.486,0.648,0.031,0.023,0.032,1.79,1.46,1.86,0.086,0.068,0.091,19.02,18.56,20.08,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.62,47.66,50.29,47.49,46.71,48.2,0,0,0,0,0,0,1.06,0,0.81,0.11,0.78,0.22,37.5
1398895200000,2014,5,2013,8,31,2.39,0.394,2,108861,187.6,187.6,146.3,4,3,3.3870967741935485,892.3,687.8,1157,745.3,540.8,147,147,147,0,-1.137e-13,1.137e-13,0.169,0.127,0.214,745.3,540.8,1010,990,990,990,967.5,966.7,968.4,22.5,21.6,23.3,0.408,0.267,0.653,0.289,0.162,0.445,0.013,0.0069,0.021,0.936,0.615,1.38,0.042,0.026,0.064,21.61,20.23,22.73,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,44.36,38.18,51.63,43.28,37.11,48.2,0,0,0,0,0,0,0.813,0,0.39,0.16,0.84,0.16,45.5
1401573600000,2014,6,2013,9,30,1.4,0.308,1.09,64137.5,115.1,115.1,89.08,3,2,2.2333333333333334,539,429.6,675.5,420,310.6,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.225,0.176,0.277,420,310.6,556.5,990,990,990,966,965.5,966.6,24,23.4,24.5,0.207,0.165,0.274,0.0984,0.0456,0.173,0.0041,0.0019,0.0074,0.504,0.362,0.64,0.021,0.015,0.027,23.48,22.76,24.1,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.52,34.6,52.01,40.32,33.56,48.2,0,0,0,0,0,0,0.495,0,0.31,0.22,0.78,0.22,45.8
1404165600000,2014,7,2013,10,31,0.942,0.289,0.653,39744.9,68.37,68.37,53.42,2,1,1.5806451612903225,351.8,293.7,423.9,243.8,185.7,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.311,0.255,0.368,243.8,185.7,315.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.14,0.119,0.165,0.0219,0.0115,0.0481,0.00088,0.00046,0.002,0.327,0.25,0.399,0.013,0.01,0.016,24.52,24.12,24.8,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.52,25.9,52.53,36.34,25.12,48.2,0,0,0,0,0,0,0.297,0,0.289,0.31,0.69,0.31,42.2
1406844000000,2014,8,2013,11,31,0.647,0.249,0.398,24820.4,44.7,44.7,33.36,1,1,1,241.6,204.9,289.6,148.6,111.9,93,93,93,-1.375e-15,-2.842e-14,2.842e-14,0.389,0.321,0.454,148.6,111.9,196.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.104,0.0912,0.121,0.00838,0.00526,0.0125,0.00033,0.00021,0.0005,0.256,0.19,0.342,0.01,0.0074,0.014,25.11,24.8,25.38,0.937,0.919,0.954,0.972,0.97,0.98,0.911,0.891,0.935,34.29,25.59,45.61,33.36,24.82,44.7,0,0,0,0,0,0,0.185,0,0.249,0.38,0.62,0.38,38.4
1409522400000,2014,9,2013,12,30,0.434,0.187,0.248,15263.6,29.16,29.16,21.2,1,1,1,167.5,141.4,201.9,95.51,69.43,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.435,0.357,0.509,95.51,69.43,129.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.0742,0.0955,0.00387,0.00165,0.00679,0.00015,0.000065,0.00027,0.159,0.112,0.22,0.0062,0.0044,0.0086,25.38,25.37,25.39,0.923,0.91,0.939,0.965,0.96,0.97,0.891,0.873,0.902,21.94,15.73,30.06,21.2,15.1,29.16,0,0,0,0,0,0,0.118,0,0.186,0.43,0.57,0.43,35.2
1412114400000,2014,10,2014,1,31,0.348,0.139,0.209,12822.1,19.71,19.71,17.23,1,1,1,130,117.1,141.2,78,65.1,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.401,0.368,0.444,78,65.1,89.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0776,0.00238,0.00128,0.00333,0.000093,0.00005,0.00013,0.124,0.102,0.144,0.0049,0.004,0.0056,25.38,25.36,25.4,0.923,0.886,0.94,0.961,0.96,0.964,0.887,0.851,0.903,17.93,14.37,20.45,17.23,13.79,19.71,0,0,0,0,0,0,0.0957,0,0.139,0.4,0.6,0.4,36.8
1414792800000,2014,11,2014,2,30,0.347,0.13,0.218,13388,20.06,20.06,18.59,1,1,1,134,117.4,140.9,83.99,67.37,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.374,0.355,0.426,83.99,67.37,90.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0708,0.0778,0.00289,0.00148,0.00348,0.00011,0.000058,0.00014,0.134,0.106,0.147,0.0053,0.0041,0.0057,25.37,25.35,25.39,0.925,0.899,0.94,0.962,0.96,0.965,0.89,0.863,0.902,19.32,15.08,20.8,18.59,14.48,20.06,0,0,0,0,0,0,0.103,0,0.129,0.37,0.63,0.37,38.6
1417384800000,2014,12,2014,3,31,0.438,0.158,0.28,17205.4,26.82,26.82,23.13,1,1,1,163.5,139.8,179.2,104.5,80.79,59,59,59,0,-1.421e-14,1.421e-14,0.362,0.329,0.422,104.5,80.79,120.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0757,0.0896,0.00463,0.00262,0.00596,0.00018,0.0001,0.00023,0.172,0.13,0.2,0.0067,0.0051,0.0078,25.36,25.35,25.37,0.919,0.911,0.932,0.968,0.96,0.97,0.89,0.882,0.897,23.88,18.74,27.64,23.13,18,26.82,0,0,0,0,0,0,0.128,0,0.158,0.36,0.64,0.36,39.3
1420063200000,2015,1,2014,4,31,0.552,0.196,0.356,22159.9,44.85,44.85,29.78,1,1,1,205.9,177.8,269.7,132.9,104.8,73,73,73,-9.168e-16,-2.842e-14,1.421e-14,0.36,0.271,0.411,132.9,104.8,196.7,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0959,0.0859,0.118,0.00705,0.00466,0.0125,0.00028,0.00018,0.00049,0.225,0.175,0.339,0.0088,0.0068,0.013,25.28,24.88,25.39,0.929,0.914,0.954,0.971,0.97,0.98,0.902,0.887,0.935,30.65,23.84,45.77,29.78,23.13,44.85,0,0,0,0,0,0,0.165,0,0.196,0.36,0.64,0.36,40.1
1422741600000,2015,2,2014,5,28,1.15,0.206,0.942,55763.2,124.9,124.9,82.98,3,1,2.142857142857143,474.5,280.3,686.4,389.5,195.3,85,85,85,-2.03e-15,-5.684e-14,2.842e-14,0.194,0.124,0.303,389.5,195.3,601.4,990,990,990,965.7,964.8,966.6,24.3,23.4,25.2,0.193,0.119,0.292,0.0882,0.0124,0.203,0.0037,0.00049,0.0087,0.471,0.254,0.707,0.02,0.01,0.03,23.81,22.65,24.84,0.949,0.926,0.959,0.976,0.97,0.98,0.926,0.898,0.94,40.63,26.77,52.57,39.35,25.97,48.2,0,0,0,0,0,0,0.461,0,0.208,0.18,0.82,0.18,48.5
1425160800000,2015,3,2014,6,31,2.23,0.287,1.95,107842,169.5,169.5,144.9,4,3,3.3225806451612905,833.6,697.1,984.1,726.6,590.1,107,107,107,0,0,0,0.13,0.109,0.154,726.6,590.1,877.1,990,990,990,967.2,966.7,967.8,22.8,22.2,23.3,0.381,0.29,0.504,0.28,0.195,0.364,0.012,0.0084,0.016,0.9,0.693,1.11,0.04,0.03,0.05,21.87,21.06,22.62,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.96,39.47,51.84,43.88,38.48,48.2,0,0,0,0,0,0,0.805,0,0.28,0.13,0.87,0.13,48.4
1427839200000,2015,4,2014,7,30,2.26,0.324,1.94,106222,165.1,165.1,147.5,4,3,3.2333333333333334,873.1,802.3,976.8,748.1,677.3,125,125,125,0,0,0,0.144,0.128,0.156,748.1,677.3,851.8,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.395,0.344,0.488,0.297,0.253,0.351,0.013,0.011,0.016,0.949,0.845,1.07,0.042,0.037,0.048,21.66,21.12,22.05,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,47.41,39.49,52.06,46.06,38.5,48.2,0,0,0,0,0,0,0.82,0,0.32,0.14,0.86,0.14,47
1430431200000,2015,5,2014,8,31,1.68,0.394,1.28,74285,131.6,131.6,99.85,3,2,2.4516129032258065,625.5,475.9,794.3,478.5,328.9,147,147,147,-5.501e-15,-5.684e-14,5.684e-14,0.241,0.185,0.309,478.5,328.9,647.3,990,990,990,966.4,965.7,967.1,23.6,22.9,24.3,0.238,0.172,0.328,0.132,0.0542,0.233,0.0056,0.0022,0.01,0.577,0.391,0.795,0.025,0.016,0.035,23.04,22.13,23.87,0.953,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.16,35.03,51.83,41.05,33.98,48.2,0,0,0,0,0,0,0.555,0,0.4,0.23,0.76,0.24,44.2
1433109600000,2015,6,2014,9,30,1.01,0.308,0.701,42213.4,75.53,75.53,58.63,2,1,1.7666666666666666,389.3,325.5,468.5,270.3,206.5,119,119,119,0,-2.842e-14,2.842e-14,0.309,0.254,0.366,270.3,206.5,349.5,990,990,990,965.3,965,965.7,24.7,24.3,25,0.15,0.128,0.178,0.0301,0.0133,0.0639,0.0012,0.00053,0.0026,0.34,0.253,0.421,0.014,0.01,0.017,24.32,23.87,24.61,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.15,26.02,52.73,34.9,25.24,48.2,0,0,0,0,0,0,0.326,0,0.309,0.3,0.69,0.31,41.8
1435701600000,2015,7,2014,10,31,0.736,0.289,0.446,27871,48.2,48.2,37.46,1,1,1,274.6,236.6,321.9,166.6,128.6,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.397,0.336,0.456,166.6,128.6,213.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0989,0.129,0.00991,0.00668,0.0139,0.00039,0.00026,0.00056,0.29,0.222,0.374,0.012,0.0087,0.015,24.91,24.62,25.16,0.944,0.93,0.957,0.974,0.97,0.98,0.92,0.902,0.938,38.43,29.51,49.43,37.46,28.63,48.2,0,0,0,0,0,0,0.208,0,0.29,0.39,0.61,0.39,37.9
1438380000000,2015,8,2014,11,31,0.529,0.249,0.28,8007.58,31.46,31.46,10.76,1,1,1,197.4,170.2,233.6,104.4,77.15,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.475,0.398,0.547,104.4,77.15,140.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0886,0.079,0.101,0.00463,0.00231,0.0077,0.00018,0.00009,0.0003,0.177,0.128,0.241,0.0069,0.005,0.0095,25.36,25.16,25.42,0.359,0,0.935,0.375,0,0.97,0.348,0,0.907,11.1,0,32.43,10.76,0,31.46,0,19,0,0,0.613,0,0.0598,0.613,0.249,0.47,0.53,0.47,15.1
1441058400000,2015,9,2014,12,30,0.351,0.187,0.134,5799.66,21.08,21.08,8.055,1,0,0.7333333333333333,135.4,112.2,167.7,63.43,40.18,72,72,72,11.9,-1.421e-14,49.2,0.539,0.429,0.642,51.53,0,95.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0834,0.00126,0,0.00388,0.00005,0,0.00015,0.103,0.0708,0.159,0.004,0.0028,0.0062,25.4,25.37,25.43,0.429,0,0.938,0.449,0,0.967,0.412,0,0.901,8.375,0,21.8,8.055,0,21.08,8,16,0,0.267,0.533,0,0.0448,0.8,0.217,0.53,0.38,0.62,16.5
1443650400000,2015,10,2015,1,31,0.275,0.139,0.0857,0,0,0,0,1,0,0.5806451612903226,102.8,93.31,111.9,50.81,41.31,52,52,52,18.8,-7.105e-15,49.51,0.507,0.465,0.557,32,0,59.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000253,0,0.000841,0.0000099,0,0.000033,0.0809,0.0708,0.095,0.0032,0.0028,0.0037,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,31,0,0.419,1,0,0,1.42,0.1893,0.51,0.31,0.69,0
1446328800000,2015,11,2015,2,30,0.305,0.13,0.167,7219.98,18.84,18.84,10.03,1,0,0.9333333333333333,117.6,96.32,134.9,67.58,46.32,50,50,50,3.206,-1.421e-14,49.87,0.43,0.371,0.519,64.37,0,84.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0757,0.00151,0,0.00296,0.000059,0,0.00012,0.107,0.0708,0.136,0.0042,0.0028,0.0053,25.39,25.36,25.43,0.551,0,0.94,0.576,0,0.962,0.529,0,0.903,10.44,0,19.58,10.03,0,18.84,2,12,0,0.0667,0.4,0,0.0557,0.467,0.138,0.43,0.55,0.45,23.7
1448920800000,2015,12,2015,3,31,0.422,0.158,0.264,16187.6,25.03,25.03,21.76,1,1,1,157.5,132.1,171.8,98.51,73.14,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.377,0.343,0.446,98.51,73.14,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.073,0.087,0.00412,0.00197,0.00534,0.00016,0.000077,0.00021,0.162,0.116,0.187,0.0063,0.0046,0.0073,25.36,25.35,25.38,0.918,0.911,0.939,0.967,0.96,0.97,0.888,0.883,0.901,22.48,16.94,25.8,21.76,16.26,25.03,0,0,0,0,0,0,0.121,0,0.158,0.37,0.63,0.37,38.4
1451599200000,2016,1,2015,4,31,0.52,0.196,0.324,20095.8,37.58,37.58,27.01,1,1,1,194.1,165.2,239.3,121.1,92.22,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.381,0.305,0.442,121.1,92.22,166.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0917,0.0815,0.108,0.00605,0.00359,0.00989,0.00024,0.00014,0.00039,0.204,0.152,0.285,0.008,0.006,0.011,25.33,25.08,25.39,0.925,0.911,0.944,0.969,0.965,0.973,0.896,0.882,0.919,27.86,21.11,38.62,27.01,20.38,37.58,0,0,0,0,0,0,0.15,0,0.196,0.38,0.62,0.38,38.6
1454277600000,2016,2,2015,5,29,0.929,0.213,0.716,43359.9,103.6,103.6,62.3,3,1,1.6551724137931034,370.6,244,580.3,285.6,159,85,85,85,-4.9e-15,-5.684e-14,2.842e-14,0.244,0.146,0.348,285.6,159,495.3,990,990,990,965.2,964.7,966.2,24.8,23.8,25.3,0.151,0.106,0.231,0.0426,0.00926,0.133,0.0017,0.00037,0.0056,0.374,0.246,0.598,0.015,0.0099,0.025,24.38,23.26,25.06,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.96,26.02,52.22,38.75,25.24,48.2,0,0,0,0,0,0,0.346,0,0.213,0.23,0.77,0.23,46.7
1456783200000,2016,3,2015,6,31,2.77,0.307,2.32,120706,192.8,192.8,162.2,4,3,3.6129032258064515,1033,606.3,1459,917.9,499.3,114.8,107,129,51.38,-1.137e-13,230,0.118,0.0884,0.176,866.5,499.3,1100,990,990,990,967.9,966.3,969.4,22.1,20.6,23.7,0.555,0.239,0.877,0.413,0.135,0.648,0.019,0.0057,0.031,1.23,0.541,1.83,0.057,0.023,0.088,20.86,18.82,23.13,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.87,35.73,51.29,44.73,34.65,48.2,0,0,0,0,0,0,0.901,0,0.45,0.11,0.84,0.16,43.6
1459461600000,2016,4,2015,7,30,3.53,0.384,2.8,136655,192.8,192.8,189.8,4,4,4,1361,1086,1465,1213,938.2,148,148,148,131.9,0,217.3,0.11,0.101,0.136,1081,938.2,1100,990,990,990,969,968.2,969.4,21,20.6,21.8,0.824,0.574,0.888,0.612,0.393,0.648,0.029,0.018,0.031,1.73,1.23,1.84,0.083,0.056,0.089,19.23,18.79,20.6,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.53,45.28,50.26,47.45,44.37,48.2,0,0,0,0,0,0,1.05,0,0.73,0.11,0.79,0.21,38.7
1462053600000,2016,5,2015,8,31,2.19,0.394,1.8,99646.6,174.2,174.2,133.9,4,3,3.193548387096774,819.3,638.8,1062,672.3,491.8,147,147,147,0,-5.684e-14,5.684e-14,0.183,0.138,0.23,672.3,491.8,915.5,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.353,0.24,0.547,0.246,0.131,0.382,0.011,0.0056,0.017,0.825,0.535,1.18,0.036,0.023,0.054,22,20.72,23.01,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.16,34.98,52.22,41.98,33.93,48.2,0,0,0,0,0,0,0.744,0,0.39,0.18,0.82,0.18,45.5
1464732000000,2016,6,2015,9,30,1.34,0.308,1.03,61235.5,106,106,85.05,3,2,2.1,517.9,427.2,629.8,398.9,308.2,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.233,0.189,0.279,398.9,308.2,510.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.197,0.164,0.248,0.0874,0.0445,0.142,0.0036,0.0018,0.006,0.485,0.359,0.627,0.02,0.015,0.026,23.59,23.02,24.12,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,42.02,34.33,52.19,40.79,33.3,48.2,0,0,0,0,0,0,0.472,0,0.31,0.23,0.77,0.23,45.7
1467324000000,2016,7,2015,10,31,0.958,0.289,0.669,40585.2,67.96,67.96,54.55,2,1,1.6451612903225807,357.7,305.5,422,249.7,197.5,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.305,0.256,0.354,249.7,197.5,314,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.142,0.123,0.164,0.0227,0.0125,0.0472,0.00092,0.0005,0.0019,0.326,0.25,0.4,0.013,0.01,0.016,24.49,24.14,24.73,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.9,25.87,52.59,35.66,25.09,48.2,0,0,0,0,0,0,0.303,0,0.289,0.3,0.7,0.3,42.4
1470002400000,2016,8,2015,11,31,0.686,0.249,0.436,27319.2,47.37,47.37,36.72,1,1,1,256,221,301.4,163,128,93,93,93,2.036e-31,-2.842e-14,2.842e-14,0.366,0.309,0.421,163,128,208.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.109,0.0969,0.125,0.0096,0.00663,0.0135,0.00038,0.00026,0.00054,0.281,0.219,0.363,0.011,0.0086,0.014,25.01,24.73,25.26,0.943,0.93,0.956,0.974,0.97,0.98,0.918,0.902,0.937,37.68,29.48,48.33,36.72,28.59,47.37,0,0,0,0,0,0,0.204,0,0.25,0.36,0.64,0.36,39.8
1472680800000,2016,9,2015,12,30,0.474,0.187,0.287,17754.7,32.85,32.85,24.66,1,1,1,182.8,156.5,218,110.8,84.47,72,72,72,0,-1.421e-14,1.421e-14,0.398,0.33,0.46,110.8,84.47,146,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0795,0.101,0.00517,0.00293,0.00816,0.0002,0.00011,0.00032,0.186,0.139,0.249,0.0073,0.0054,0.0098,25.36,25.24,25.38,0.923,0.911,0.937,0.968,0.962,0.97,0.894,0.883,0.909,25.46,19.52,33.87,24.66,18.78,32.85,0,0,0,0,0,0,0.137,0,0.187,0.39,0.61,0.39,37.5
1475272800000,2016,10,2016,1,31,0.372,0.139,0.233,14336.4,22.7,22.7,19.27,1,1,1,139,124.5,155.1,87.01,72.48,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.376,0.335,0.418,87.01,72.48,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0717,0.0825,0.00315,0.00191,0.00451,0.00012,0.000075,0.00018,0.14,0.114,0.169,0.0055,0.0045,0.0066,25.36,25.34,25.39,0.925,0.911,0.94,0.964,0.96,0.97,0.891,0.883,0.902,19.99,16.73,23.4,19.27,16.06,22.7,0,0,0,0,0,0,0.107,0,0.139,0.37,0.63,0.37,38.5
1477951200000,2016,11,2016,2,30,0.391,0.13,0.261,16046.7,25.93,25.93,22.29,1,1,1,150.8,124.8,166.6,100.8,74.75,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.334,0.3,0.401,100.8,74.75,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0721,0.0869,0.00431,0.0021,0.00566,0.00017,0.000082,0.00022,0.164,0.118,0.192,0.0064,0.0046,0.0075,25.35,25.34,25.38,0.92,0.911,0.939,0.968,0.96,0.97,0.89,0.883,0.902,23.02,17.48,26.73,22.29,16.78,25.93,0,0,0,0,0,0,0.124,0,0.13,0.33,0.67,0.33,41
1480543200000,2016,12,2016,3,31,0.485,0.158,0.326,20251.9,31.46,31.46,27.22,1,1,1,180.9,161.7,198.6,121.9,102.7,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.328,0.297,0.365,121.9,102.7,139.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0834,0.0964,0.00611,0.00448,0.00761,0.00024,0.00018,0.0003,0.203,0.169,0.235,0.008,0.0066,0.0092,25.36,25.35,25.36,0.925,0.913,0.934,0.97,0.97,0.97,0.897,0.885,0.906,28.06,23.3,32.43,27.22,22.6,31.46,0,0,0,0,0,0,0.151,0,0.159,0.33,0.67,0.33,41.8
1483221600000,2017,1,2016,4,31,0.622,0.196,0.427,26788.5,46.42,46.42,36.01,1,1,1,232.2,200.5,276.5,159.2,127.5,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.318,0.264,0.364,159.2,127.5,203.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.105,0.0939,0.121,0.00929,0.00659,0.013,0.00037,0.00026,0.00052,0.272,0.215,0.351,0.011,0.0084,0.014,25.14,24.84,25.38,0.941,0.929,0.955,0.974,0.97,0.98,0.916,0.902,0.936,36.96,29.5,47.37,36.01,28.61,46.42,0,0,0,0,0,0,0.2,0,0.195,0.32,0.69,0.31,43.1
1485900000000,2017,2,2016,5,28,0.994,0.206,0.788,47214.8,117,117,70.26,3,1,1.9285714285714286,410.7,283.4,646.8,325.7,198.3,85,85,85,-2.03e-15,-5.684e-14,2.842e-14,0.219,0.131,0.3,325.7,198.3,561.8,990,990,990,965.4,964.8,966.5,24.6,23.5,25.2,0.167,0.12,0.269,0.0565,0.0126,0.176,0.0023,0.0005,0.0075,0.398,0.246,0.641,0.016,0.0098,0.027,24.17,22.87,24.82,0.945,0.923,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.62,25.96,52.22,37.37,25.18,48.2,0,0,0,0,0,0,0.39,0,0.206,0.21,0.79,0.21,47.5
1488319200000,2017,3,2016,6,31,4.61,0.378,2.66,121233,192.8,192.8,162.9,4,3,3.806451612903226,1722,677.6,3024,1581,570.6,141.1,107,183,587.1,0,1741,0.0924,0.0605,0.158,994,570.6,1100,990,990,990,970,966.6,973.6,20,16.4,23.4,0.751,0.279,0.926,0.539,0.182,0.648,0.028,0.0078,0.039,1.57,0.661,1.87,0.082,0.028,0.11,18.43,14.55,22.73,0.95,0.938,0.957,0.978,0.97,0.98,0.929,0.91,0.938,44.01,36.83,52.06,42.9,35.72,48.2,0,0,0,0,0,0,0.905,0,1.95,0.082,0.58,0.42,26.3
1490997600000,2017,4,2016,7,30,7.59,0.562,2.85,104817,158.6,158.6,145.6,4,4,4,2929,2457,3147,2712,2240,217,217,217,1612,1140,1830,0.0745,0.069,0.0883,1100,1100,1100,990,990,990,973.3,972.2,973.9,16.7,16.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.78,14.26,15.92,0.939,0.937,0.945,0.972,0.97,0.977,0.913,0.908,0.923,37.45,36.01,40.57,36.39,34.93,39.64,0,0,0,0,0,0,0.809,0,4.74,0.074,0.38,0.62,13.8
1493589600000,2017,5,2016,8,31,4.83,0.739,2.93,131805,192,192,177.2,4,4,4,1805,1259,2415,1529,983.1,276,276,276,435.7,-1.137e-13,1039,0.158,0.114,0.219,1093,983.1,1100,990,990,990,970.4,968.7,972.1,19.6,17.9,21.3,0.89,0.646,0.926,0.634,0.415,0.648,0.032,0.019,0.036,1.82,1.33,1.87,0.093,0.063,0.1,17.76,16.02,19.95,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.2,40.84,48.98,44.29,39.93,48,0,0,0,0,0,0,0.984,0,1.9,0.15,0.61,0.39,27.3
1496268000000,2017,6,2016,9,30,2.35,0.417,1.93,104980,192.2,192.2,145.8,4,3,3.3333333333333335,906.6,720.6,1216,745.6,559.6,161,161,161,3.79e-15,0,1.137e-13,0.182,0.132,0.223,745.6,559.6,1055,990,990,990,967.5,966.8,968.6,22.5,21.4,23.2,0.414,0.281,0.726,0.293,0.175,0.546,0.013,0.0075,0.026,0.95,0.65,1.56,0.042,0.028,0.073,21.55,19.86,22.57,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.92,39.27,52.07,43.79,38.27,48.2,0,0,0,0,0,0,0.81,0,0.42,0.18,0.82,0.18,44.7
1498860000000,2017,7,2016,10,31,1.54,0.498,1.04,60773,107,107,81.68,3,2,2.096774193548387,574,466.6,708.8,388,280.6,186,186,186,3.667e-15,-5.684e-14,5.684e-14,0.329,0.262,0.399,388,280.6,522.8,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.2,0.159,0.263,0.0824,0.0314,0.15,0.0035,0.0013,0.0065,0.475,0.322,0.648,0.02,0.013,0.028,23.35,22.67,23.98,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.35,30.9,52.28,39.15,29.97,48.2,0,0,0,0,0,0,0.454,0,0.5,0.32,0.68,0.32,39.5
1501538400000,2017,8,2016,11,31,1.02,0.415,0.609,36931.6,65.67,65.67,49.64,2,1,1.4516129032258065,382.2,319.7,460.8,227.2,164.7,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.41,0.336,0.485,227.2,164.7,305.8,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.115,0.165,0.0185,0.00975,0.0433,0.00075,0.00039,0.0018,0.324,0.253,0.401,0.013,0.01,0.016,24.37,23.97,24.71,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,37.77,25.62,51.84,36.69,24.85,48.2,0,0,0,0,0,0,0.276,0,0.411,0.41,0.6,0.4,36.2
1504216800000,2017,9,2016,12,30,0.683,0.306,0.377,23417,44.84,44.84,32.52,1,1,1,263.6,223.5,316.2,145.6,105.5,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.452,0.373,0.528,145.6,105.5,198.2,990,990,990,964.7,964.5,965,25.3,25,25.5,0.105,0.0904,0.123,0.00813,0.00471,0.0126,0.00032,0.00019,0.0005,0.252,0.18,0.346,0.01,0.0071,0.014,25,24.67,25.28,0.936,0.915,0.954,0.972,0.97,0.98,0.91,0.888,0.935,33.43,23.93,45.75,32.52,23.21,44.84,0,0,0,0,0,0,0.181,0,0.306,0.45,0.55,0.45,34.3
1506808800000,2017,10,2017,1,31,0.545,0.26,0.285,9885.09,27.78,27.78,13.29,1,1,1,203.5,187.1,221.6,106.5,90.1,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.478,0.438,0.518,106.5,90.1,124.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0832,0.0954,0.00481,0.00341,0.00634,0.00019,0.00013,0.00025,0.18,0.151,0.212,0.0071,0.0059,0.0083,25.37,25.26,25.43,0.476,0,0.928,0.501,0,0.97,0.462,0,0.9,13.7,0,28.64,13.29,0,27.78,0,15,0,0,0.484,0,0.0738,0.484,0.26,0.48,0.52,0.48,18.1
1509487200000,2017,11,2017,2,30,0.512,0.159,0.353,22090.7,36.05,36.05,30.68,1,1,1,197.7,186.3,209.3,136.3,119.3,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.311,0.239,0.36,136.3,119.3,159.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.09,0.102,0.00734,0.00589,0.00929,0.00029,0.00023,0.00036,0.229,0.199,0.269,0.009,0.0078,0.011,25.35,25.28,25.38,0.933,0.924,0.941,0.97,0.97,0.97,0.905,0.897,0.913,31.63,27.44,37.16,30.68,26.61,36.05,0,0,0,0,0,0,0.17,0,0.159,0.31,0.69,0.31,43.1
1512079200000,2017,12,2017,3,31,0.589,0.158,0.431,27156.8,41.12,41.12,36.5,1,1,1,220.1,196.1,239.1,161.1,137.1,59,59,59,0,0,0,0.269,0.247,0.301,161.1,137.1,180.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.0956,0.111,0.00944,0.00741,0.0111,0.00037,0.00029,0.00044,0.273,0.231,0.307,0.011,0.009,0.012,25.2,25.06,25.36,0.942,0.933,0.948,0.973,0.97,0.98,0.917,0.905,0.929,37.5,31.83,41.96,36.5,30.87,41.12,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,46.1
1514757600000,2018,1,2017,4,31,0.711,0.196,0.515,32265.9,50.05,50.05,43.37,2,1,1.064516129032258,265.3,238.5,302.5,192.3,165.5,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.277,0.241,0.306,192.3,165.5,229.5,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.117,0.107,0.13,0.0121,0.00982,0.0153,0.00048,0.00039,0.00061,0.321,0.24,0.388,0.013,0.0096,0.015,24.92,24.72,25.09,0.949,0.922,0.959,0.978,0.97,0.98,0.928,0.894,0.94,42.94,25.52,52.09,41.76,24.75,48.2,0,0,0,0,0,0,0.241,0,0.196,0.28,0.72,0.28,45.4
1517436000000,2018,2,2017,5,28,1.17,0.206,0.969,56791.2,154.8,154.8,84.51,4,1,2.2857142857142856,485.4,308.8,868.3,400.4,223.8,85,85,85,-3.045e-15,-5.684e-14,2.842e-14,0.194,0.0979,0.275,400.4,223.8,783.3,990,990,990,965.8,964.9,967.4,24.2,22.6,25.1,0.202,0.129,0.409,0.0965,0.0148,0.318,0.0041,0.00059,0.014,0.473,0.244,0.934,0.02,0.0097,0.041,23.77,21.69,24.78,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,37.62,25.74,51.91,36.5,24.97,48.2,0,0,0,0,0,0,0.47,0,0.201,0.18,0.83,0.17,48.5
1519855200000,2018,3,2017,6,31,4.22,0.443,2.87,134379,192.8,192.8,180.6,4,4,4,1575,927.3,1989,1410,798.3,165.6,129,183,337.8,-1.137e-13,706,0.107,0.0909,0.139,1072,798.3,1100,990,990,990,969.7,967.6,971.1,20.3,18.9,22.4,0.844,0.437,0.926,0.609,0.325,0.648,0.03,0.015,0.034,1.75,0.974,1.87,0.087,0.044,0.099,18.52,17.06,21.42,0.952,0.948,0.956,0.98,0.976,0.98,0.932,0.929,0.937,46.17,39.96,50.53,45.15,38.99,48.2,0,0,0,0,0,0,1,0,1.35,0.1,0.68,0.32,31.8
1522533600000,2018,4,2017,7,30,5.98,0.562,2.85,117112,170.3,170.3,162.7,4,4,4,2307,2014,2446,2090,1797,217,217,217,989.7,697,1129,0.0944,0.0887,0.108,1100,1100,1100,990,990,990,971.8,971.1,972.2,18.2,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.29,15.95,16.99,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.54,40.64,43.44,40.66,39.72,42.57,0,0,0,0,0,0,0.904,0,3.13,0.094,0.48,0.52,19.6
1525125600000,2018,5,2017,8,31,4.59,0.659,2.93,133946,192.8,192.8,180,4,4,4,1715,1199,2224,1469,1007,246.2,192,276,374.1,0,848.5,0.144,0.124,0.175,1095,1007,1100,990,990,990,970.2,968.5,971.6,19.8,18.4,21.5,0.888,0.66,0.926,0.636,0.438,0.648,0.032,0.02,0.035,1.82,1.38,1.87,0.092,0.064,0.1,18.02,16.48,20.1,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.928,0.936,45.96,42.08,49.68,45.01,41.23,48.2,0,0,0,0,0,0,1,0,1.66,0.14,0.64,0.36,29.2
