datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0845,0.0357,0.0488,3021.72,18.76,18.76,17.99,1,1,1,139.7,135,143.5,80.69,76.04,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.423,0.411,0.437,80.69,76.04,84.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.074,0.077,0.00261,0.00221,0.00293,0.0001,0.000087,0.00012,0.13,0.121,0.137,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.933,0.928,0.939,0.961,0.96,0.962,0.896,0.892,0.901,18.72,17.77,19.5,17.99,17.06,18.76,0,0,0,0,0,0,0.0999,0,0.0357,0.42,0.58,0.42,35.8
787788000000,1994,12,1994,3,12,7,0.0833,0.0357,0.0476,2954.19,18.98,18.98,17.58,1,1,1,137.7,133.7,144.6,78.7,74.67,59,59,59,0,-1.421e-14,1.421e-14,0.429,0.408,0.441,78.7,74.67,85.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0735,0.0774,0.00244,0.0021,0.00303,0.000096,0.000082,0.00012,0.126,0.119,0.138,0.0049,0.0047,0.0054,25.37,25.36,25.38,0.935,0.926,0.94,0.961,0.96,0.962,0.898,0.892,0.902,18.31,17.44,19.73,17.58,16.75,18.98,0,0,0,0,0,0,0.0977,0,0.0357,0.43,0.57,0.43,35.5
788392800000,1994,12,1994,3,13,7,0.0904,0.0369,0.0535,3290.35,21.01,21.01,19.59,1,1,1,149.5,146,154.7,88.53,81.73,61,59,73,-6.09e-15,-1.421e-14,0,0.408,0.382,0.472,88.53,81.73,95.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0778,0.0809,0.00328,0.0027,0.00386,0.00013,0.00011,0.00015,0.144,0.133,0.156,0.0056,0.0052,0.0061,25.36,25.35,25.38,0.923,0.916,0.932,0.964,0.961,0.967,0.89,0.885,0.895,20.32,18.96,21.73,19.59,18.21,21.01,0,0,0,0,0,0,0.109,0,0.0369,0.41,0.59,0.41,36.4
788997600000,1995,1,1994,4,14,7,0.0911,0.0442,0.0469,2902.16,18.55,18.55,17.27,1,1,1,150.6,143.5,156.4,77.59,70.52,73,73,73,8.121e-15,0,1.421e-14,0.485,0.467,0.509,77.59,70.52,83.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0738,0.0784,0.00234,0.00174,0.00284,0.000092,0.000068,0.00011,0.126,0.113,0.136,0.0049,0.0044,0.0053,25.38,25.38,25.39,0.931,0.916,0.94,0.96,0.96,0.961,0.894,0.879,0.902,17.99,16.08,19.3,17.27,15.44,18.55,0,0,0,0,0,0,0.096,0,0.0442,0.49,0.51,0.49,31.9
789602400000,1995,1,1994,4,15,7,0.0902,0.0442,0.046,2833.2,18.32,18.32,16.86,1,1,1,149.1,141.1,155.3,76.06,68.06,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.49,0.47,0.518,76.06,68.06,82.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.073,0.078,0.00222,0.00154,0.00274,0.000087,0.00006,0.00011,0.123,0.109,0.134,0.0048,0.0043,0.0053,25.38,25.38,25.39,0.927,0.902,0.938,0.96,0.96,0.961,0.89,0.866,0.901,17.56,15.29,19.07,16.86,14.68,18.32,0,0,0,0,0,0,0.0937,0,0.0442,0.49,0.51,0.49,31.4
790207200000,1995,1,1994,4,16,7,0.0954,0.0442,0.0513,3166.15,19.07,19.07,18.85,1,1,1,157.8,155.6,158.8,84.78,82.55,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.463,0.46,0.469,84.78,82.55,85.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0781,0.0792,0.00296,0.00277,0.00305,0.00012,0.00011,0.00012,0.139,0.135,0.141,0.0054,0.0053,0.0055,25.38,25.38,25.38,0.928,0.927,0.931,0.962,0.961,0.963,0.893,0.893,0.895,19.59,19.13,19.81,18.85,18.38,19.07,0,0,0,0,0,0,0.105,0,0.0441,0.46,0.54,0.46,33.2
790812000000,1995,1,1994,4,17,7,0.0962,0.0442,0.0521,3211.01,19.57,19.57,19.11,1,1,1,159.1,156.6,161.3,86.06,83.64,73,73,73,-6.09e-15,-1.421e-14,0,0.459,0.453,0.466,86.06,83.64,88.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0785,0.0801,0.00307,0.00286,0.00325,0.00012,0.00011,0.00013,0.141,0.137,0.145,0.0055,0.0054,0.0057,25.38,25.38,25.38,0.927,0.924,0.93,0.963,0.962,0.964,0.892,0.891,0.894,19.85,19.35,20.31,19.11,18.61,19.57,0,0,0,0,0,0,0.106,0,0.0441,0.46,0.54,0.46,33.4
791416800000,1995,1,1994,4,18,7,0.0984,0.0493,0.0491,3045.47,19.23,19.23,18.13,1,1,1,162.7,159.4,170.3,81.12,74.38,81.57,73,85,2.03e-15,-1.421e-14,1.421e-14,0.501,0.457,0.533,81.12,74.38,86.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0763,0.0801,0.00265,0.00207,0.00312,0.0001,0.000081,0.00012,0.133,0.121,0.142,0.0052,0.0048,0.0056,25.39,25.38,25.4,0.934,0.926,0.942,0.961,0.96,0.963,0.898,0.892,0.904,18.86,17.4,19.97,18.13,16.7,19.23,0,0,0,0,0,0,0.101,0,0.0493,0.5,0.5,0.5,30.9
792021600000,1995,2,1994,5,19,7,0.108,0.0514,0.0569,0,0,0,0,1,1,1,179.1,172.8,185.3,94.06,87.77,85,85,85,0,-1.421e-14,1.421e-14,0.475,0.459,0.492,94.06,87.77,100.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0832,0.081,0.0854,0.00375,0.00321,0.00428,0.00015,0.00013,0.00017,0.156,0.145,0.168,0.0061,0.0057,0.0066,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0511,0.48,0.53,0.47,0
792626400000,1995,2,1994,5,20,7,0.115,0.0514,0.0631,0,0,0,0,1,1,1,189.4,187.8,190.6,104.4,102.8,85,85,85,2.03e-15,-1.421e-14,1.421e-14,0.449,0.446,0.453,104.4,102.8,105.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0863,0.0873,0.00463,0.00449,0.00472,0.00018,0.00018,0.00018,0.175,0.172,0.177,0.0068,0.0067,0.0069,25.4,25.4,25.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0519,0.45,0.55,0.45,0
793231200000,1995,2,1994,5,21,7,0.126,0.0514,0.0747,3451.22,31.7,31.7,20.54,1,1,1,208.5,194.1,226.4,123.5,109.1,85,85,85,-2.03e-15,-1.421e-14,0,0.409,0.375,0.438,123.5,109.1,141.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0936,0.0885,0.0999,0.00625,0.00502,0.00777,0.00024,0.0002,0.00031,0.209,0.183,0.241,0.0082,0.0072,0.0095,25.33,25.2,25.41,0.664,0,0.935,0.693,0,0.97,0.644,0,0.907,21.18,0,32.68,20.54,0,31.7,0,2,0,0,0.286,0,0.114,0.286,0.0513,0.41,0.59,0.41,27.4
793836000000,1995,2,1994,5,22,7,0.151,0.0609,0.0901,5596.64,36.2,36.2,33.31,1,1,1,249.6,232.1,268.8,148.9,136.6,100.7,85,107,0,0,0,0.403,0.357,0.439,148.9,136.6,161.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.101,0.11,0.00841,0.00736,0.0095,0.00033,0.00029,0.00038,0.257,0.236,0.281,0.01,0.0093,0.011,25.06,24.94,25.16,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,34.34,31.39,37.31,33.31,30.45,36.2,0,0,0,0,0,0,0.185,0,0.0609,0.4,0.6,0.4,37.1
794440800000,1995,3,1994,6,23,7,0.187,0.0647,0.122,7558.42,51.36,51.36,44.99,2,1,1.1428571428571428,308.9,277.2,343.9,201.9,170.2,107,107,107,8.12e-15,-2.842e-14,2.842e-14,0.348,0.311,0.386,201.9,170.2,236.9,990,990,990,965,964.8,965.1,25,24.9,25.2,0.124,0.113,0.137,0.0129,0.0102,0.0159,0.00052,0.00041,0.00064,0.33,0.255,0.393,0.013,0.01,0.016,24.72,24.55,24.9,0.949,0.925,0.959,0.978,0.97,0.98,0.928,0.897,0.94,42.62,26.47,51.86,41.32,25.68,48.2,0,0,0,0,0,0,0.25,0,0.065,0.35,0.65,0.35,40.4
795045600000,1995,3,1994,6,24,7,0.234,0.0647,0.17,10218.9,66.2,66.2,60.83,2,2,2,387.5,356.3,412.6,280.5,249.3,107,107,107,0,0,0,0.277,0.259,0.3,280.5,249.3,305.6,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.152,0.141,0.161,0.0315,0.0169,0.0432,0.0013,0.00068,0.0018,0.316,0.269,0.353,0.013,0.011,0.014,24.35,24.19,24.55,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.913,31.35,27.88,34.12,30.41,27.05,33.1,0,0,0,0,0,0,0.338,0,0.064,0.28,0.73,0.27,43.7
795650400000,1995,3,1994,6,25,7,0.261,0.0647,0.197,11819.6,72.2,72.2,70.35,2,2,2,432.3,417.8,441,325.3,310.8,107,107,107,0,0,0,0.248,0.243,0.256,325.3,310.8,334,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.163,0.171,0.0525,0.0457,0.0567,0.0021,0.0019,0.0023,0.383,0.361,0.396,0.016,0.015,0.016,24.07,24.02,24.16,0.945,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,36.27,34.69,37.22,35.18,33.65,36.1,0,0,0,0,0,0,0.391,0,0.064,0.25,0.75,0.25,45.3
796255200000,1995,3,1994,6,26,7,0.263,0.0678,0.195,11724.8,72.03,72.03,69.79,2,2,2,435,424.1,440.2,322.9,299.1,112.1,107,125,0,0,0,0.258,0.243,0.295,322.9,299.1,333.2,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.162,0.171,0.0514,0.0402,0.0563,0.0021,0.0016,0.0023,0.38,0.346,0.394,0.016,0.014,0.016,24.06,24.02,24.15,0.944,0.94,0.946,0.97,0.97,0.97,0.916,0.912,0.917,35.97,33.3,37.13,34.9,32.3,36.01,0,0,0,0,0,0,0.388,0,0.068,0.26,0.74,0.26,44.6
796860000000,1995,4,1994,7,27,7,0.24,0.0756,0.165,9876.48,63.13,63.13,58.79,2,2,2,397,380,417.2,272,255,125,125,125,4.06e-15,0,2.842e-14,0.315,0.3,0.329,272,255,292.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.146,0.159,0.0274,0.0194,0.0369,0.0011,0.00078,0.0015,0.306,0.28,0.336,0.012,0.011,0.014,24.31,24.19,24.42,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,30.3,28.42,32.54,29.39,27.57,31.57,0,0,0,0,0,0,0.327,0,0.075,0.32,0.69,0.31,41.2
797464800000,1995,4,1994,7,28,7,0.223,0.0756,0.147,8827.13,54.38,54.38,52.54,2,2,2,368.2,362.3,376.5,243.2,237.3,125,125,125,4.06e-15,-2.842e-14,2.842e-14,0.34,0.332,0.345,243.2,237.3,251.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.14,0.145,0.0165,0.0159,0.0177,0.00067,0.00064,0.00072,0.265,0.258,0.275,0.011,0.01,0.011,24.49,24.44,24.53,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,27.08,26.41,28.03,26.27,25.62,27.19,0,0,0,0,0,0,0.292,0,0.076,0.34,0.66,0.34,39.6
798069600000,1995,4,1994,7,29,7,0.215,0.0756,0.139,8322.36,51.18,51.18,49.54,2,1,1.5714285714285714,354.9,345.6,362,229.9,220.6,125,125,125,-1.218e-14,-2.842e-14,0,0.352,0.345,0.362,229.9,220.6,237,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.134,0.14,0.0153,0.0145,0.0159,0.00062,0.00058,0.00064,0.315,0.251,0.402,0.013,0.01,0.016,24.51,24.43,24.57,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.99,25.66,52.41,35.1,24.89,48.2,0,0,0,0,0,0,0.275,0,0.076,0.35,0.65,0.35,38.7
798674400000,1995,4,1994,7,30,7,0.198,0.0756,0.122,7659.11,48.2,48.2,45.59,1,1,1,327.4,312.5,342,202.4,187.5,125,125,125,-4.06e-15,-2.842e-14,2.842e-14,0.382,0.365,0.4,202.4,187.5,217,990,990,990,965,965,965.1,25,24.9,25,0.127,0.122,0.133,0.013,0.0117,0.0142,0.00052,0.00047,0.00057,0.356,0.329,0.382,0.014,0.013,0.015,24.61,24.51,24.71,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.63,43.21,49.96,45.59,42.34,48.2,0,0,0,0,0,0,0.253,0,0.076,0.38,0.62,0.38,38.7
799279200000,1995,5,1994,8,31,7,0.179,0.0889,0.0898,5535.55,35.63,35.63,32.95,1,1,1,295.5,283.2,307.3,148.5,136.2,147,147,147,-8.12e-15,-2.842e-14,0,0.498,0.478,0.519,148.5,136.2,160.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.104,0.113,0.00837,0.00733,0.00938,0.00033,0.00029,0.00037,0.26,0.238,0.281,0.01,0.0095,0.011,24.86,24.78,24.93,0.939,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,33.97,31.1,36.73,32.95,30.16,35.63,0,0,0,0,0,0,0.183,0,0.0892,0.5,0.5,0.5,30.9
799884000000,1995,5,1994,8,32,7,0.161,0.0889,0.0725,4438.92,29.23,29.23,26.42,1,1,1,266.9,255.1,279.1,119.9,108.1,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.551,0.527,0.576,119.9,108.1,132.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.0987,0.0945,0.103,0.00594,0.00494,0.00698,0.00024,0.0002,0.00028,0.209,0.188,0.231,0.0083,0.0074,0.0092,25.02,24.95,25.09,0.925,0.918,0.932,0.97,0.97,0.97,0.898,0.891,0.904,27.24,24.42,30.13,26.42,23.69,29.23,0,0,0,0,0,0,0.147,0,0.0885,0.55,0.45,0.55,27.6
800488800000,1995,5,1994,8,33,7,0.146,0.0889,0.0574,3481.42,22.87,22.87,20.72,1,1,1,242,232.9,251.5,94.95,85.93,147,147,147,-4.06e-15,-1.421e-14,1.421e-14,0.608,0.584,0.631,94.95,85.93,104.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0899,0.0867,0.0932,0.00382,0.00305,0.00463,0.00015,0.00012,0.00018,0.164,0.148,0.181,0.0065,0.0058,0.0072,25.18,25.11,25.25,0.915,0.912,0.919,0.966,0.962,0.97,0.884,0.882,0.888,21.45,19.55,23.57,20.72,18.81,22.87,0,0,0,0,0,0,0.115,0,0.0886,0.61,0.39,0.61,23.8
801093600000,1995,5,1994,8,34,7,0.134,0.0889,0.0448,2391.29,18.21,18.21,14.23,1,1,1,221.1,213,229.9,74.13,65.97,147,147,147,-6.09e-15,-1.421e-14,0,0.665,0.639,0.69,74.13,65.97,82.92,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0825,0.0796,0.0856,0.00205,0.00136,0.0028,0.000081,0.000053,0.00011,0.127,0.113,0.143,0.005,0.0044,0.0056,25.35,25.28,25.41,0.79,0,0.931,0.823,0,0.961,0.759,0,0.894,14.82,0,18.95,14.23,0,18.21,0,1,0,0,0.143,0,0.0791,0.143,0.0892,0.66,0.33,0.67,17.8
801698400000,1995,5,1994,8,35,7,0.124,0.0792,0.0443,0,0,0,0,1,1,1,204.2,198.5,210.5,73.22,58.59,131,119,147,-3.045e-15,-1.421e-14,1.421e-14,0.641,0.583,0.715,73.22,58.59,85.22,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0814,0.077,0.085,0.00197,0.00073,0.00299,0.000077,0.000029,0.00012,0.125,0.0994,0.146,0.0049,0.0039,0.0057,25.45,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0797,0.64,0.36,0.64,0
802303200000,1995,6,1994,9,36,7,0.115,0.072,0.0434,0,0,0,0,1,1,1,190.8,185.1,196.6,71.82,66.08,119,119,119,6.09e-15,0,1.421e-14,0.624,0.605,0.643,71.82,66.08,77.56,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0803,0.0783,0.0823,0.00185,0.00137,0.00234,0.000073,0.000053,0.000092,0.122,0.111,0.132,0.0048,0.0044,0.0052,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0716,0.63,0.38,0.62,0
802908000000,1995,6,1994,9,37,7,0.109,0.072,0.0367,0,0,0,0,1,1,1,179.6,175.5,183.7,60.61,56.51,119,119,119,2.03e-15,-7.105e-15,1.421e-14,0.663,0.648,0.678,60.61,56.51,64.71,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0763,0.0749,0.0778,0.000902,0.000553,0.00125,0.000035,0.000022,0.000049,0.102,0.0942,0.109,0.004,0.0037,0.0043,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0723,0.66,0.34,0.66,0
803512800000,1995,6,1994,9,38,7,0.103,0.072,0.0183,0,0,0,0,1,0,0.5714285714285714,170,165.9,174.1,51.04,46.94,119,119,119,20.7,-1.421e-14,49.67,0.7,0.683,0.717,30.34,0,55.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0708,0.0744,0.00015,0,0.000437,0.0000059,0,0.000017,0.0807,0.0708,0.0918,0.0032,0.0028,0.0036,25.46,25.46,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0847,0.7,0.18,0.82,0
804117600000,1995,6,1994,9,39,7,0.0971,0.0701,0,0,0,0,0,0,0,0,160.5,156.4,164.6,44.61,40.1,115.9,108,119,44.61,40.1,49.74,0.722,0.685,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0971,0.72,0,1,0
804722400000,1995,7,1994,10,40,7,0.0913,0.0653,0,0,0,0,0,0,0,0,150.9,146.8,155,42.9,38.8,108,108,108,42.9,38.8,47,0.716,0.697,0.736,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0913,0.72,0,1,0
805327200000,1995,7,1994,10,41,7,0.0859,0.0653,0,0,0,0,0,0,0,0,142.1,139.4,145.4,34.11,31.42,108,108,108,34.11,31.42,37.43,0.76,0.743,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0859,0.76,0,1,0
805932000000,1995,7,1994,10,42,7,0.0823,0.0653,0,0,0,0,0,0,0,0,136.1,133.7,138.6,28.13,25.67,108,108,108,28.13,25.67,30.59,0.793,0.779,0.808,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0823,0.79,0,1,0
806536800000,1995,7,1994,10,43,7,0.0789,0.0653,0,0,0,0,0,0,0,0,130.4,127.9,132.8,22.39,19.93,108,108,108,22.39,19.93,24.85,0.828,0.813,0.844,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0789,0.83,0,1,0
807141600000,1995,7,1994,10,44,7,0.0738,0.0575,0,0,0,0,0,0,0,0,122,117.3,127.1,26.85,19.11,95.14,93,108,26.85,19.11,32.2,0.78,0.743,0.85,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0738,0.78,0,1,0
807746400000,1995,8,1994,11,45,7,0.0679,0.0562,0,0,0,0,0,0,0,0,112.2,109.3,115.9,19.19,16.34,93,93,93,19.19,16.34,22.9,0.829,0.802,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0679,0.83,0,1,0
808351200000,1995,8,1994,11,46,7,0.0641,0.0562,0,0,0,0,0,0,0,0,106.1,103.6,108.5,13.06,10.59,93,93,93,13.06,10.59,15.52,0.877,0.857,0.898,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0641,0.88,0,1,0
808956000000,1995,8,1994,11,47,7,0.0607,0.0562,0,0,0,0,0,0,0,0,100.3,97.85,102.8,7.31,4.85,93,93,93,7.31,4.85,9.77,0.927,0.905,0.95,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0607,0.93,0,1,0
809560800000,1995,8,1994,11,48,7,0.0567,0.0508,0,0,0,0,0,0,0,0,93.79,89.38,97.03,9.79,1.57,84,72,93,9.79,1.57,20.66,0.894,0.777,0.983,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0567,0.9,0,1,0
810165600000,1995,9,1994,12,49,7,0.0499,0.0435,0,0,0,0,0,0,0,0,82.5,78.17,87.46,10.5,6.17,72,72,72,10.5,6.17,15.46,0.874,0.823,0.921,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0499,0.87,0,1,0
810770400000,1995,9,1994,12,50,7,0.0449,0.0435,0,0,0,0,0,0,0,0,74.26,71.88,76.8,2.279,0,71.98,71.88,72,2.279,0,4.8,0.97,0.938,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0449,0.97,0,1,0
811375200000,1995,9,1994,12,51,7,0.0423,0.0423,0,0,0,0,0,0,0,0,69.97,67.89,71.06,0,0,69.97,67.89,71.06,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0423,1,0,1,0
811980000000,1995,9,1994,12,52,7,0.0393,0.0383,0,0,0,0,0,0,0,0,64.9,63.15,67.46,1.593,0,63.31,52,67.46,1.593,0,11.15,0.975,0.823,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0393,0.97,0,1,0
812584800000,1995,10,1995,1,1,7,0.0371,0.0314,0,0,0,0,0,0,0,0,61.3,60.64,62.81,9.296,8.64,52,52,52,9.296,8.64,10.81,0.849,0.828,0.858,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0371,0.85,0,1,0
813189600000,1995,10,1995,1,2,7,0.0352,0.0314,0,0,0,0,0,0,0,0,58.26,57.12,59.59,6.261,5.12,52,52,52,6.261,5.12,7.59,0.893,0.873,0.91,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0352,0.89,0,1,0
813794400000,1995,10,1995,1,3,7,0.0336,0.0314,0,0,0,0,0,0,0,0,55.64,55.51,56,3.636,3.51,52,52,52,3.636,3.51,4,0.935,0.929,0.937,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0336,0.93,0,1,0
814399200000,1995,10,1995,1,4,7,0.0359,0.0314,0,0,0,0,0,0,0,0,59.35,57.48,60.4,7.35,5.48,52,52,52,7.35,5.48,8.4,0.876,0.861,0.905,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0359,0.87,0,1,0
815004000000,1995,10,1995,1,5,7,0.0385,0.0306,0,0,0,0,0,0,0,0,63.67,60.22,66.18,13.1,8.22,50.57,50,52,13.1,8.22,16.18,0.796,0.756,0.864,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0385,0.79,0,1,0
815608800000,1995,11,1995,2,6,7,0.0408,0.0302,0,0,0,0,0,0,0,0,67.41,66.36,68.51,17.41,16.36,50,50,50,17.41,16.36,18.51,0.742,0.73,0.753,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0408,0.74,0,1,0
816213600000,1995,11,1995,2,7,7,0.0463,0.0302,0,0,0,0,0,0,0,0,76.52,72.1,82.49,26.52,22.1,50,50,50,26.52,22.1,32.49,0.655,0.606,0.693,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0463,0.65,0,1,0
816818400000,1995,11,1995,2,8,7,0.0542,0.0302,0,0,0,0,0,0,0,0,89.6,86.6,92.61,39.6,36.6,50,50,50,39.6,36.6,42.61,0.558,0.54,0.577,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0542,0.56,0,1,0
817423200000,1995,11,1995,2,9,7,0.0595,0.0326,0.00444,0,0,0,0,1,0,0.14285714285714285,98.39,90.15,110.4,44.53,40.15,53.86,50,59,37.19,-7.105e-15,46.74,0.547,0.518,0.593,7.34,0,51.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000168,0,0.000117,6.6e-7,0,0.0000046,0.0725,0.0708,0.0828,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.05506,0.55,0.075,0.93,0
818028000000,1995,12,1995,3,10,7,0.0705,0.0357,0.0348,0,0,0,0,1,1,1,116.6,112.3,120,57.56,53.3,59,59,59,-1.015e-15,-7.105e-15,0,0.506,0.492,0.525,57.56,53.3,60.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000642,0.00028,0.000931,0.000025,0.000011,0.000037,0.0917,0.0856,0.0965,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.51,0.49,0.51,0
818632800000,1995,12,1995,3,11,7,0.0684,0.0357,0.0327,0,0,0,0,1,1,1,113.1,110.4,116.1,54.08,51.38,59,59,59,-1.015e-15,-7.105e-15,7.105e-15,0.522,0.508,0.535,54.08,51.38,57.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000347,0.000117,0.000606,0.000014,0.0000046,0.000024,0.0867,0.0828,0.0911,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.52,0.48,0.52,0
819237600000,1995,12,1995,3,12,7,0.0684,0.0357,0.0327,0,0,0,0,1,1,1,113.1,111.2,114.5,54.12,52.2,59,59,59,0,-7.105e-15,7.105e-15,0.522,0.515,0.531,54.12,52.2,55.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00035,0.000187,0.000467,0.000014,0.0000073,0.000018,0.0867,0.084,0.0887,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.52,0.48,0.52,0
819842400000,1995,12,1995,3,13,7,0.0658,0.0357,0.0137,0,0,0,0,1,0,0.42857142857142855,108.8,106,114.2,49.78,47.01,59,59,59,27.18,-7.105e-15,47.83,0.543,0.517,0.557,22.61,0,55.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0001,0,0.000443,0.0000039,0,0.000017,0.0768,0.0708,0.0883,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0521,0.54,0.21,0.79,0
820447200000,1996,1,1995,4,14,7,0.0658,0.0442,0,0,0,0,0,0,0,0,108.7,104.6,113.4,35.74,31.64,73,73,73,35.74,31.64,40.39,0.672,0.644,0.698,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0658,0.67,0,1,0
821052000000,1996,1,1995,4,15,7,0.0745,0.0442,0.0191,0,0,0,0,1,0,0.5714285714285714,123.2,115.3,133.3,50.24,42.31,73,73,73,18.72,-7.105e-15,45.59,0.594,0.547,0.633,31.52,0,60.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000251,0,0.00088,0.0000098,0,0.000035,0.0808,0.0708,0.0957,0.0032,0.0028,0.0038,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0554,0.59,0.26,0.74,0
821656800000,1996,1,1995,4,16,7,0.0857,0.0442,0.0416,2501.39,16.02,16.02,14.89,1,1,1,141.7,137.4,145.4,68.71,64.45,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.515,0.502,0.531,68.71,64.45,72.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0717,0.0745,0.00159,0.00123,0.0019,0.000062,0.000048,0.000075,0.11,0.102,0.117,0.0043,0.004,0.0046,25.39,25.38,25.4,0.906,0.882,0.926,0.96,0.96,0.96,0.87,0.847,0.889,15.51,14.17,16.68,14.89,13.6,16.02,0,0,0,0,0,0,0.0827,0,0.0441,0.52,0.49,0.51,29.2
822261600000,1996,1,1995,4,17,7,0.0891,0.0442,0.0449,2757.46,18.88,18.88,16.41,1,1,1,147.3,139.9,158,74.3,66.92,73,73,73,0,-1.421e-14,1.421e-14,0.496,0.462,0.522,74.3,66.92,84.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0726,0.0789,0.00207,0.00144,0.00297,0.000081,0.000056,0.00012,0.12,0.107,0.139,0.0047,0.0042,0.0055,25.38,25.38,25.39,0.923,0.896,0.94,0.96,0.96,0.962,0.887,0.86,0.902,17.09,14.93,19.63,16.41,14.34,18.88,0,0,0,0,0,0,0.0912,0,0.0442,0.5,0.5,0.5,30.9
822866400000,1996,1,1995,4,18,7,0.112,0.0483,0.0639,2207.78,26.97,26.97,13.14,1,1,1,185.5,163.7,205.8,105.6,90.7,79.86,73,85,-2.03e-15,-1.421e-14,1.421e-14,0.431,0.41,0.459,105.6,90.7,120.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.081,0.0926,0.00473,0.00346,0.00602,0.00018,0.00014,0.00024,0.177,0.149,0.204,0.0069,0.0059,0.008,25.39,25.36,25.41,0.525,0,0.925,0.553,0,0.97,0.508,0,0.898,13.57,0,27.81,13.14,0,26.97,0,3,0,0,0.429,0,0.073,0.429,0.0481,0.43,0.57,0.43,19.7
823471200000,1996,2,1995,5,19,7,0.134,0.0514,0.0824,5130.14,33.19,33.19,30.54,1,1,1,221.3,209.9,232.9,136.3,124.9,85,85,85,-2.03e-15,-1.421e-14,0,0.385,0.365,0.405,136.3,124.9,147.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0941,0.102,0.00733,0.00637,0.00832,0.00029,0.00025,0.00033,0.232,0.212,0.253,0.0091,0.0083,0.0099,25.24,25.15,25.33,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.901,0.91,31.48,28.81,34.21,30.54,27.95,33.19,0,0,0,0,0,0,0.17,0,0.0516,0.38,0.61,0.39,38.3
824076000000,1996,2,1995,5,20,7,0.147,0.0514,0.0952,5943.51,37.85,37.85,35.38,1,1,1,242.4,234.3,252.8,157.4,149.3,85,85,85,0,0,0,0.351,0.336,0.363,157.4,149.3,167.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00913,0.00844,0.01,0.00036,0.00033,0.0004,0.27,0.255,0.288,0.011,0.01,0.011,25.08,25,25.14,0.941,0.939,0.945,0.971,0.97,0.974,0.914,0.91,0.92,36.44,34.54,38.87,35.38,33.5,37.85,0,0,0,0,0,0,0.197,0,0.0518,0.35,0.65,0.35,40.4
824680800000,1996,2,1995,5,21,7,0.162,0.0514,0.11,6961.76,45.75,45.75,41.44,1,1,1,267.6,253.7,285.9,182.6,168.7,85,85,85,-8.12e-15,-2.842e-14,0,0.318,0.297,0.335,182.6,168.7,200.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.11,0.121,0.0113,0.0101,0.0128,0.00045,0.0004,0.00051,0.315,0.29,0.348,0.012,0.011,0.014,24.91,24.81,25,0.949,0.945,0.955,0.978,0.974,0.98,0.929,0.92,0.936,42.36,39.07,46.68,41.44,38.05,45.75,0,0,0,0,0,0,0.23,0,0.052,0.32,0.68,0.32,43
825285600000,1996,2,1995,5,22,7,0.198,0.0571,0.141,8574.94,54.91,54.91,51.04,2,1,1.7142857142857142,327.8,295.5,360,233.4,210.5,94.43,85,107,-8.12e-15,-2.842e-14,0,0.287,0.26,0.315,233.4,210.5,253,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.124,0.142,0.0158,0.0136,0.0184,0.00063,0.00054,0.00074,0.291,0.245,0.383,0.012,0.0098,0.015,24.67,24.53,24.78,0.935,0.923,0.958,0.973,0.97,0.98,0.91,0.896,0.939,33.53,25.88,51.2,32.39,25.1,48.2,0,0,0,0,0,0,0.284,0,0.057,0.29,0.71,0.29,43.3
825890400000,1996,3,1995,6,23,7,0.246,0.0647,0.181,10919.3,72.5,72.5,65,2,2,2,407.1,370.7,442.3,300.1,263.7,107,107,107,0,0,0,0.264,0.242,0.289,300.1,263.7,335.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.159,0.146,0.172,0.0406,0.0235,0.0573,0.0017,0.00095,0.0023,0.345,0.29,0.398,0.014,0.012,0.016,24.23,24.01,24.46,0.94,0.932,0.946,0.97,0.97,0.97,0.912,0.905,0.918,33.5,29.49,37.36,32.5,28.6,36.25,0,0,0,0,0,0,0.361,0,0.065,0.26,0.74,0.26,44.4
826495200000,1996,3,1995,6,24,7,0.295,0.0647,0.23,13850.8,90.8,90.8,82.45,2,2,2,487.3,452.4,527.4,380.3,345.4,107,107,107,8.12e-15,0,5.684e-14,0.22,0.203,0.236,380.3,345.4,420.4,990,990,990,965.8,965.6,966,24.2,24,24.4,0.187,0.175,0.202,0.0785,0.0621,0.0974,0.0032,0.0025,0.0041,0.465,0.413,0.525,0.019,0.017,0.022,23.74,23.5,23.95,0.952,0.948,0.956,0.978,0.973,0.98,0.931,0.922,0.937,42.15,38.45,46.33,41.22,37.4,45.4,0,0,0,0,0,0,0.458,0,0.065,0.22,0.78,0.22,47
827100000000,1996,3,1995,6,25,7,0.356,0.0647,0.292,16843.1,108.8,108.8,100.3,3,2,2.4285714285714284,589.4,542.4,631,482.4,435.4,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.182,0.17,0.197,482.4,435.4,524,990,990,990,966.2,966,966.4,23.8,23.6,24,0.23,0.207,0.253,0.128,0.105,0.151,0.0054,0.0044,0.0064,0.576,0.538,0.626,0.024,0.023,0.026,23.18,22.99,23.41,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.38,35.62,52.42,42.54,34.55,48.2,0,0,0,0,0,0,0.557,0,0.064,0.18,0.82,0.18,47.3
827704800000,1996,3,1995,6,26,7,0.403,0.0647,0.338,19467.7,119.7,119.7,115.9,3,3,3,665.7,642.2,684.3,558.7,535.2,107,107,107,0,0,0,0.161,0.156,0.167,558.7,535.2,577.3,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.272,0.259,0.283,0.174,0.159,0.187,0.0074,0.0067,0.008,0.641,0.601,0.672,0.027,0.026,0.029,22.8,22.69,22.93,0.951,0.95,0.953,0.975,0.972,0.978,0.928,0.923,0.932,39.61,38.1,40.8,38.63,37.03,39.89,0,0,0,0,0,0,0.644,0,0.065,0.16,0.84,0.16,48.3
828309600000,1996,4,1995,7,27,7,0.412,0.0756,0.337,19338.1,116.2,116.2,115.1,3,3,3,682,673.1,687.6,557,548.1,125,125,125,0,0,0,0.183,0.182,0.186,557,548.1,562.6,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.276,0.271,0.279,0.173,0.167,0.177,0.0074,0.0071,0.0076,0.642,0.627,0.652,0.027,0.027,0.028,22.73,22.7,22.78,0.951,0.951,0.952,0.975,0.973,0.975,0.927,0.925,0.928,39.37,38.8,39.73,38.37,37.77,38.75,0,0,0,0,0,0,0.639,0,0.075,0.18,0.82,0.18,46.9
828914400000,1996,4,1995,7,28,7,0.395,0.0756,0.319,18330.1,112.5,112.5,109.1,3,3,3,652.3,633.5,669,527.3,508.5,125,125,125,0,0,0,0.192,0.187,0.197,527.3,508.5,544,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.259,0.248,0.269,0.153,0.141,0.164,0.0065,0.006,0.007,0.592,0.56,0.62,0.025,0.024,0.026,22.9,22.8,23.01,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.45,36.22,38.54,36.37,35.13,37.49,0,0,0,0,0,0,0.606,0,0.076,0.19,0.81,0.19,46.4
829519200000,1996,4,1995,7,29,7,0.364,0.0756,0.288,16528,104.1,104.1,98.38,3,2,2.2857142857142856,601.8,575.2,626.6,476.8,450.2,125,125,125,0,0,0,0.208,0.199,0.217,476.8,450.2,501.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.215,0.245,0.124,0.112,0.136,0.0052,0.0047,0.0058,0.587,0.538,0.634,0.025,0.023,0.027,23.11,23.02,23.24,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.44,35.27,52.42,44.27,34.21,48.2,0,0,0,0,0,0,0.547,0,0.076,0.21,0.79,0.21,45.4
830124000000,1996,4,1995,7,30,7,0.325,0.0756,0.249,14912.8,94.48,94.48,88.77,2,2,2,537,508.2,565.7,411.9,383.2,125,125,125,0,-5.684e-14,5.684e-14,0.233,0.221,0.246,411.9,383.2,440.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.191,0.212,0.0934,0.0799,0.107,0.0039,0.0033,0.0045,0.515,0.472,0.558,0.021,0.02,0.023,23.47,23.3,23.64,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,45.29,42.33,48.2,44.38,41.48,47.24,0,0,0,0,0,0,0.493,0,0.076,0.23,0.77,0.23,45.9
830728800000,1996,4,1995,7,31,7,0.286,0.0851,0.201,12025.3,80.89,80.89,71.58,2,2,2,473.2,448.9,498.7,332.4,301.9,140.7,125,147,0,0,0,0.298,0.251,0.327,332.4,301.9,373.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.163,0.188,0.0559,0.0415,0.0754,0.0023,0.0017,0.0031,0.396,0.351,0.458,0.016,0.014,0.019,23.87,23.7,24.03,0.946,0.941,0.952,0.972,0.97,0.979,0.919,0.913,0.931,36.8,33.48,41.32,35.79,32.47,40.45,0,0,0,0,0,0,0.398,0,0.085,0.3,0.7,0.3,42
831333600000,1996,5,1995,8,32,7,0.254,0.0889,0.165,9890.67,63.49,63.49,58.87,2,2,2,420.5,400.5,442.1,273.5,253.5,147,147,147,0,0,0,0.35,0.333,0.367,273.5,253.5,295.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.146,0.16,0.0281,0.0187,0.0383,0.0011,0.00076,0.0016,0.308,0.278,0.34,0.013,0.011,0.014,24.2,24.07,24.32,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,30.35,28.13,32.73,29.44,27.29,31.74,0,0,0,0,0,0,0.327,0,0.089,0.35,0.65,0.35,38.9
831938400000,1996,5,1995,8,33,7,0.228,0.0889,0.139,8351.27,53.21,53.21,49.71,2,1,1.4285714285714286,376.5,360.3,394.2,229.5,213.3,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.391,0.373,0.408,229.5,213.3,247.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.144,0.0153,0.0139,0.0168,0.00062,0.00056,0.00068,0.335,0.256,0.404,0.014,0.01,0.016,24.38,24.32,24.44,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.35,25.99,52.3,38.61,25.21,48.2,0,0,0,0,0,0,0.276,0,0.089,0.39,0.61,0.39,36.6
832543200000,1996,5,1995,8,34,7,0.206,0.0889,0.117,7306.85,46.78,46.78,43.49,1,1,1,340.5,327.2,355.1,193.5,180.2,147,147,147,1.218e-14,-2.842e-14,2.842e-14,0.432,0.414,0.449,193.5,180.2,208.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.125,0.12,0.13,0.0122,0.0111,0.0134,0.00049,0.00044,0.00054,0.341,0.317,0.367,0.014,0.013,0.015,24.56,24.46,24.65,0.953,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.39,41.34,47.73,43.49,40.46,46.78,0,0,0,0,0,0,0.242,0,0.089,0.43,0.57,0.43,35.5
833148000000,1996,5,1995,8,35,7,0.188,0.0841,0.104,6473.02,41.63,41.63,38.53,1,1,1,311,299.6,323.1,172,159.7,139,119,147,4.06e-15,-2.842e-14,2.842e-14,0.446,0.393,0.479,172,159.7,184.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.12,0.0104,0.00933,0.0114,0.00041,0.00037,0.00045,0.302,0.28,0.322,0.012,0.011,0.013,24.74,24.67,24.79,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.51,36.59,42.48,38.53,35.49,41.63,0,0,0,0,0,0,0.214,0,0.084,0.45,0.55,0.45,34.4
833752800000,1996,6,1995,9,36,7,0.174,0.072,0.102,6349.75,39.91,39.91,37.8,1,1,1,287.5,278.6,296.1,168.5,159.6,119,119,119,-8.12e-15,-2.842e-14,0,0.414,0.402,0.427,168.5,159.6,177.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0101,0.00931,0.0108,0.0004,0.00037,0.00043,0.294,0.278,0.31,0.012,0.011,0.012,24.86,24.81,24.91,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.82,36.72,40.82,37.8,35.62,39.91,0,0,0,0,0,0,0.21,0,0.072,0.41,0.59,0.41,36.5
834357600000,1996,6,1995,9,37,7,0.162,0.072,0.0897,5553.95,34.94,34.94,33.06,1,1,1,267.3,259.7,275.5,148.3,140.7,119,119,119,0,-2.842e-14,2.842e-14,0.446,0.432,0.458,148.3,140.7,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.00836,0.00771,0.00906,0.00033,0.00031,0.00036,0.258,0.245,0.273,0.01,0.0097,0.011,24.97,24.92,25.02,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.08,32.28,36.02,33.06,31.31,34.94,0,0,0,0,0,0,0.184,0,0.0723,0.44,0.55,0.45,34.3
834962400000,1996,6,1995,9,38,7,0.151,0.072,0.0794,4898.01,30.75,30.75,29.15,1,1,1,250.2,244.1,257.2,131.2,125.1,119,119,119,2.03e-15,-1.421e-14,2.842e-14,0.476,0.463,0.488,131.2,125.1,138.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0991,0.104,0.0069,0.00638,0.0075,0.00027,0.00025,0.0003,0.228,0.217,0.24,0.009,0.0086,0.0095,25.07,25.03,25.12,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.06,28.62,31.7,29.15,27.76,30.75,0,0,0,0,0,0,0.162,0,0.0716,0.48,0.53,0.47,32.4
835567200000,1996,6,1995,9,39,7,0.143,0.072,0.071,4365.32,27.32,27.32,25.98,1,1,1,236.4,230.7,242.2,117.4,111.7,119,119,119,4.06e-15,-1.421e-14,1.421e-14,0.503,0.491,0.516,117.4,111.7,123.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0964,0.0944,0.0984,0.00573,0.00524,0.00622,0.00023,0.00021,0.00025,0.203,0.193,0.213,0.008,0.0076,0.0084,25.18,25.13,25.22,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,26.79,25.41,28.16,25.98,24.65,27.32,0,0,0,0,0,0,0.144,0,0.072,0.5,0.5,0.5,30.5
836172000000,1996,7,1995,10,40,7,0.134,0.0653,0.069,4241.96,26.83,26.83,25.25,1,1,1,222,216.2,228.8,114,108.2,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.487,0.472,0.5,114,108.2,120.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0938,0.0917,0.0962,0.00544,0.00495,0.00602,0.00021,0.00019,0.00024,0.196,0.185,0.208,0.0077,0.0073,0.0082,25.27,25.22,25.32,0.921,0.917,0.926,0.97,0.97,0.97,0.893,0.889,0.898,26.03,24.63,27.66,25.25,23.89,26.83,0,0,0,0,0,0,0.14,0,0.065,0.49,0.51,0.49,31.7
836776800000,1996,7,1995,10,41,7,0.126,0.0653,0.0608,2706.95,23.45,23.45,16.11,1,1,1,208.5,202.8,214.3,100.5,94.81,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.518,0.504,0.533,100.5,94.81,106.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.087,0.091,0.0043,0.00381,0.00478,0.00017,0.00015,0.00019,0.172,0.161,0.182,0.0067,0.0063,0.0071,25.38,25.33,25.42,0.652,0,0.915,0.692,0,0.97,0.632,0,0.888,16.62,0,24.17,16.11,0,23.45,0,2,0,0,0.286,0,0.0895,0.286,0.0652,0.52,0.48,0.52,21.5
837381600000,1996,7,1995,10,42,7,0.119,0.0653,0.0534,0,0,0,0,1,1,1,196.3,192.1,200.9,88.32,84.14,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.55,0.538,0.562,88.32,84.14,92.89,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0832,0.0863,0.00326,0.0029,0.00365,0.00013,0.00011,0.00014,0.15,0.142,0.158,0.0058,0.0056,0.0062,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.55,0.45,0.55,0
837986400000,1996,7,1995,10,43,7,0.113,0.0653,0.0476,0,0,0,0,1,1,1,186.7,182.6,190.8,78.67,74.57,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.579,0.566,0.592,78.67,74.57,82.77,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0813,0.0798,0.0827,0.00244,0.00209,0.00279,0.000095,0.000082,0.00011,0.132,0.125,0.14,0.0052,0.0049,0.0055,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.58,0.42,0.58,0
838591200000,1996,7,1995,10,44,7,0.106,0.0601,0.0461,0,0,0,0,1,1,1,175.7,168.1,181.2,76.27,70.47,99.43,93,108,0,-1.421e-14,1.421e-14,0.565,0.525,0.605,76.27,70.47,84.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0794,0.0783,0.0814,0.00223,0.00174,0.0029,0.000087,0.000068,0.00011,0.127,0.118,0.14,0.005,0.0046,0.0055,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0599,0.57,0.43,0.57,0
839196000000,1996,8,1995,11,45,7,0.0961,0.0562,0.0399,0,0,0,0,1,1,1,158.9,153,165.6,65.94,60.04,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.586,0.562,0.608,65.94,60.04,72.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.073,0.0774,0.00135,0.000853,0.00192,0.000053,0.000033,0.000075,0.108,0.0974,0.12,0.0042,0.0038,0.0047,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
839800800000,1996,8,1995,11,46,7,0.0882,0.0562,0.0235,0,0,0,0,1,0,0.7142857142857143,145.9,141.3,151.1,52.85,48.28,93,93,93,13.99,-7.105e-15,49.65,0.638,0.615,0.658,38.86,0,58.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0723,0.000268,0,0.000691,0.00001,0,0.000027,0.0828,0.0708,0.0939,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0647,0.64,0.27,0.73,0
840405600000,1996,8,1995,11,47,7,0.0821,0.0562,0,0,0,0,0,0,0,0,135.8,131.7,139.9,42.81,38.71,93,93,93,42.81,38.71,46.92,0.685,0.665,0.706,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0821,0.68,0,1,0
841010400000,1996,8,1995,11,48,7,0.0775,0.0544,0.00457,0,0,0,0,1,0,0.14285714285714285,128.2,124.9,130.3,38.2,33.79,90,72,93,30.64,-7.105e-15,37.35,0.702,0.577,0.733,7.554,0,52.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000035,0,0.000245,0.0000014,0,0.0000096,0.0728,0.0708,0.085,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.07293,0.7,0.059,0.94,0
841615200000,1996,9,1995,12,49,7,0.0705,0.0435,0,0,0,0,0,0,0,0,116.6,110.9,121.9,44.6,38.93,72,72,72,44.6,38.93,49.87,0.618,0.591,0.649,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0705,0.62,0,1,0
842220000000,1996,9,1995,12,50,7,0.0635,0.0435,0,0,0,0,0,0,0,0,104.9,100.8,109,32.92,28.81,72,72,72,32.92,28.81,37.02,0.687,0.66,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0635,0.69,0,1,0
842824800000,1996,9,1995,12,51,7,0.0588,0.0435,0,0,0,0,0,0,0,0,97.22,94.52,100.5,25.22,22.52,72,72,72,25.22,22.52,28.54,0.741,0.716,0.762,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0588,0.74,0,1,0
843429600000,1996,9,1995,12,52,7,0.0552,0.0435,0,0,0,0,0,0,0,0,91.24,88.78,93.7,19.24,16.78,72,72,72,19.24,16.78,21.7,0.789,0.768,0.811,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0552,0.79,0,1,0
844034400000,1996,9,1995,12,53,7,0.0522,0.0332,0,0,0,0,0,0,0,0,86.28,85.23,87.96,31.42,15.96,54.86,52,72,31.42,15.96,35.14,0.635,0.597,0.819,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0522,0.64,0,1,0
844639200000,1996,10,1996,1,1,7,0.0509,0.0314,0,0,0,0,0,0,0,0,84.13,83.31,84.95,32.13,31.31,52,52,52,32.13,31.31,32.95,0.618,0.612,0.624,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0509,0.62,0,1,0
845244000000,1996,10,1996,1,2,7,0.0493,0.0314,0,0,0,0,0,0,0,0,81.6,80.31,83.04,29.6,28.31,52,52,52,29.6,28.31,31.04,0.637,0.626,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0493,0.64,0,1,0
845848800000,1996,10,1996,1,3,7,0.0486,0.0314,0,0,0,0,0,0,0,0,80.39,79.49,81.13,28.39,27.49,52,52,52,28.39,27.49,29.13,0.647,0.641,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0486,0.65,0,1,0
846453600000,1996,10,1996,1,4,7,0.0492,0.0309,0,0,0,0,0,0,0,0,81.28,79.76,84.68,30.14,27.76,51.14,50,52,30.14,27.76,34.68,0.63,0.59,0.652,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0492,0.63,0,1,0
847058400000,1996,11,1996,2,5,7,0.0539,0.0302,0,0,0,0,0,0,0,0,89.13,86.05,92.06,39.13,36.05,50,50,50,39.13,36.05,42.06,0.561,0.543,0.581,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0539,0.56,0,1,0
847663200000,1996,11,1996,2,6,7,0.0608,0.0302,0.014,0,0,0,0,1,0,0.42857142857142855,100.5,96.17,107.7,50.5,46.17,50,50,50,27.32,0,48.63,0.498,0.464,0.52,23.18,0,57.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000149,0,0.00065,0.0000059,0,0.000025,0.0776,0.0708,0.0918,0.003,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0468,0.5,0.23,0.77,0
848268000000,1996,11,1996,2,7,7,0.0687,0.0302,0.0385,1633.5,14.26,14.26,9.723,1,1,1,113.6,110.7,116.7,63.59,60.66,50,50,50,-1.015e-15,-7.105e-15,0,0.44,0.429,0.452,63.59,60.66,66.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00115,0.000906,0.00142,0.000045,0.000036,0.000056,0.1,0.0961,0.105,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.63,0,0.895,0.686,0,0.96,0.605,0,0.859,10.13,0,14.86,9.723,0,14.26,0,2,0,0,0.286,0,0.054,0.286,0.0302,0.44,0.56,0.44,23.8
848872800000,1996,11,1996,2,8,7,0.0745,0.031,0.0435,2664.89,17.16,17.16,15.86,1,1,1,123.2,117,126.5,71.95,65.06,51.29,50,59,0,0,0,0.416,0.395,0.476,71.95,65.06,76.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0728,0.00187,0.00128,0.00225,0.000073,0.00005,0.000088,0.113,0.102,0.121,0.0044,0.004,0.0047,25.39,25.38,25.4,0.921,0.886,0.94,0.96,0.96,0.96,0.884,0.85,0.902,16.52,14.36,17.87,15.86,13.78,17.16,0,0,0,0,0,0,0.0881,0,0.031,0.42,0.58,0.42,35.8
849477600000,1996,12,1996,3,9,7,0.0777,0.0357,0.042,2542.41,16.04,16.04,15.13,1,1,1,128.5,124.9,131.4,69.51,65.88,59,59,59,0,0,0,0.459,0.449,0.472,69.51,65.88,72.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0727,0.00166,0.00135,0.00191,0.000065,0.000053,0.000075,0.11,0.104,0.115,0.0043,0.0041,0.0045,25.39,25.39,25.4,0.91,0.89,0.927,0.96,0.96,0.96,0.874,0.855,0.889,15.76,14.61,16.71,15.13,14.03,16.04,0,0,0,0,0,0,0.0841,0,0.0357,0.46,0.54,0.46,32.7
850082400000,1996,12,1996,3,10,7,0.0798,0.0357,0.0441,2718.16,16.99,16.99,16.18,1,1,1,131.9,129,134.7,72.91,69.98,59,59,59,-4.06e-15,-1.421e-14,0,0.447,0.438,0.457,72.91,69.98,75.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0729,0.0719,0.0739,0.00195,0.0017,0.00219,0.000076,0.000067,0.000086,0.116,0.111,0.121,0.0045,0.0043,0.0047,25.38,25.38,25.39,0.928,0.913,0.939,0.96,0.96,0.96,0.891,0.877,0.902,16.85,15.91,17.7,16.18,15.27,16.99,0,0,0,0,0,0,0.0899,0,0.0357,0.45,0.55,0.45,34.1
850687200000,1996,12,1996,3,11,7,0.0817,0.0357,0.046,2843.78,18.53,18.53,16.93,1,1,1,135.1,130.3,142.4,76.07,71.35,59,59,59,6.09e-15,0,1.421e-14,0.437,0.414,0.453,76.07,71.35,83.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0724,0.0766,0.00222,0.00181,0.00284,0.000087,0.000071,0.00011,0.121,0.113,0.135,0.0048,0.0044,0.0053,25.38,25.37,25.39,0.931,0.921,0.939,0.96,0.96,0.961,0.894,0.884,0.902,17.63,16.35,19.27,16.93,15.7,18.53,0,0,0,0,0,0,0.094,0,0.0357,0.44,0.56,0.44,34.8
851292000000,1996,12,1996,3,12,7,0.0903,0.0357,0.0546,3348.86,20.94,20.94,19.93,1,1,1,149.3,145.4,154.1,90.25,86.38,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.383,0.406,90.25,86.38,95.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0777,0.0808,0.00342,0.00309,0.00384,0.00013,0.00012,0.00015,0.147,0.14,0.156,0.0058,0.0055,0.0061,25.35,25.35,25.36,0.921,0.916,0.925,0.964,0.963,0.967,0.888,0.885,0.891,20.67,19.88,21.66,19.93,19.14,20.94,0,0,0,0,0,0,0.111,0,0.0357,0.4,0.6,0.4,37.1
851896800000,1996,12,1996,3,13,7,0.0948,0.0417,0.0531,3268.33,21.39,21.39,19.45,1,1,1,156.8,155.2,160.4,87.79,82.23,69,59,73,2.03e-15,-1.421e-14,1.421e-14,0.44,0.377,0.47,87.79,82.23,97.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.078,0.0815,0.00321,0.00274,0.00402,0.00013,0.00011,0.00016,0.144,0.134,0.159,0.0056,0.0053,0.0062,25.37,25.35,25.38,0.925,0.914,0.931,0.963,0.961,0.968,0.891,0.884,0.895,20.19,19.06,22.11,19.45,18.32,21.39,0,0,0,0,0,0,0.108,0,0.0417,0.44,0.56,0.44,34.5
852501600000,1997,1,1996,4,14,7,0.0986,0.0442,0.0544,3347.05,21.24,21.24,19.92,1,1,1,163,159.6,169.4,90,86.6,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.448,0.431,0.457,90,86.6,96.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0795,0.083,0.0034,0.00311,0.00395,0.00013,0.00012,0.00015,0.148,0.142,0.16,0.0058,0.0056,0.0063,25.38,25.38,25.38,0.922,0.915,0.926,0.964,0.963,0.967,0.89,0.885,0.892,20.66,19.96,21.96,19.92,19.22,21.24,0,0,0,0,0,0,0.111,0,0.0442,0.45,0.55,0.45,33.9
853106400000,1997,1,1996,4,15,7,0.109,0.0442,0.0653,4012.02,25.92,25.92,23.88,1,1,1,180.9,172.4,189.4,107.9,99.45,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.385,0.423,107.9,99.45,116.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.084,0.09,0.00492,0.0042,0.00564,0.00019,0.00016,0.00022,0.18,0.165,0.195,0.007,0.0065,0.0076,25.38,25.38,25.38,0.916,0.911,0.922,0.97,0.969,0.97,0.889,0.883,0.895,24.62,22.56,26.73,23.88,21.85,25.92,0,0,0,0,0,0,0.133,0,0.0437,0.41,0.6,0.4,36.8
853711200000,1997,1,1996,4,16,7,0.123,0.0442,0.0787,4905.65,31.77,31.77,29.2,1,1,1,203.2,193.5,214.3,130.2,120.5,73,73,73,-2.03e-15,-1.421e-14,0,0.36,0.341,0.377,130.2,120.5,141.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0915,0.0988,0.00681,0.00599,0.00776,0.00027,0.00023,0.0003,0.22,0.203,0.24,0.0086,0.0079,0.0094,25.35,25.27,25.39,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,30.1,27.76,32.75,29.2,26.92,31.77,0,0,0,0,0,0,0.162,0,0.0443,0.36,0.64,0.36,39.9
854316000000,1997,1,1996,4,17,7,0.141,0.0462,0.095,5950.91,39.76,39.76,35.42,1,1,1,233.6,214.6,260.5,157.2,141.6,76.43,73,85,0,0,0,0.327,0.306,0.34,157.2,141.6,175.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0989,0.112,0.00911,0.00778,0.0107,0.00036,0.00031,0.00042,0.268,0.24,0.302,0.011,0.0094,0.012,25.13,24.96,25.27,0.941,0.935,0.947,0.972,0.97,0.977,0.914,0.907,0.926,36.45,32.81,40.68,35.42,31.83,39.76,0,0,0,0,0,0,0.197,0,0.046,0.33,0.67,0.33,42.2
