datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
854920800000,1997,2,1996,5,18,7,0.19,0.0514,0.139,8528.93,59.26,59.26,50.77,2,1,1.5714285714285714,314.8,271.7,357,229.8,186.7,85,85,85,-4.06e-15,-2.842e-14,0,0.272,0.238,0.313,229.8,186.7,272,990,990,990,965,964.8,965.2,25,24.8,25.2,0.131,0.116,0.146,0.0169,0.0116,0.0274,0.00068,0.00046,0.0011,0.304,0.244,0.374,0.012,0.0098,0.015,24.72,24.52,24.89,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.938,36.14,25.82,50.08,35.13,25.04,48.2,0,0,0,0,0,0,0.282,0,0.051,0.27,0.73,0.27,44.9
855525600000,1997,2,1996,5,19,7,0.249,0.0514,0.198,11957.8,80.92,80.92,71.18,2,2,2,412,370.4,455.7,327,285.4,85,85,85,0,0,0,0.207,0.187,0.229,327,285.4,370.7,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.165,0.151,0.181,0.0534,0.0337,0.074,0.0022,0.0014,0.003,0.382,0.32,0.448,0.016,0.013,0.018,24.17,23.9,24.43,0.944,0.937,0.951,0.972,0.97,0.979,0.918,0.909,0.931,36.59,32.04,41.33,35.59,31.08,40.46,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,48
856130400000,1997,2,1996,5,20,7,0.311,0.0514,0.26,15378.1,96.4,96.4,91.54,2,2,2,514.3,468.6,565.4,429.3,383.6,85,85,85,-1.624e-14,-5.684e-14,0,0.166,0.15,0.181,429.3,383.6,480.4,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.202,0.185,0.223,0.102,0.0801,0.126,0.0042,0.0033,0.0053,0.536,0.467,0.615,0.022,0.019,0.026,23.55,23.24,23.82,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.36,42.7,52.33,45.77,41.85,48.2,0,0,0,0,0,0,0.509,0,0.051,0.17,0.84,0.16,49.4
856735200000,1997,2,1996,5,21,7,0.395,0.0552,0.34,19648.8,128,128,117,3,3,3,653.9,584.8,728.1,562.6,499.8,91.29,85,107,-8.12e-15,-5.684e-14,0,0.139,0.126,0.152,562.6,499.8,621.1,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.271,0.234,0.308,0.177,0.135,0.216,0.0075,0.0057,0.0093,0.644,0.536,0.746,0.027,0.023,0.032,22.84,22.44,23.23,0.951,0.946,0.955,0.976,0.97,0.98,0.928,0.918,0.936,39.94,35.91,43.52,38.99,34.84,42.65,0,0,0,0,0,0,0.65,0,0.055,0.14,0.86,0.14,49.7
857340000000,1997,3,1996,6,22,7,0.481,0.0647,0.416,23441.8,144.4,144.4,139.5,3,3,3,794.9,753,824,687.9,646,107,107,107,0,0,0,0.135,0.13,0.142,687.9,646,717,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.346,0.322,0.362,0.261,0.233,0.28,0.011,0.01,0.012,0.858,0.788,0.908,0.037,0.034,0.04,22.06,21.9,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.46,45.02,49.11,46.51,44.12,48.13,0,0,0,0,0,0,0.775,0,0.065,0.13,0.86,0.14,48.7
857944800000,1997,3,1996,6,23,7,0.503,0.0647,0.438,24292.8,144.6,144.6,144.6,3,3,3,831,825.9,835.3,724,718.9,107,107,107,0,0,0,0.129,0.128,0.13,724,718.9,728.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.366,0.363,0.369,0.285,0.281,0.287,0.012,0.012,0.013,0.919,0.911,0.926,0.04,0.04,0.041,21.86,21.83,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.5,49.22,49.74,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,48.3
858549600000,1997,3,1996,6,24,7,0.498,0.0647,0.433,24172.5,144.6,144.6,143.9,3,3,3,822.9,809.8,831.5,715.9,702.8,107,107,107,0,0,0,0.13,0.129,0.132,715.9,702.8,724.5,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.362,0.354,0.367,0.279,0.27,0.285,0.012,0.012,0.013,0.906,0.884,0.92,0.04,0.039,0.04,21.9,21.85,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.05,48.32,49.53,47.96,47.35,48.2,0,0,0,0,0,0,0.799,0,0.065,0.13,0.87,0.13,48.5
859154400000,1997,3,1996,6,25,7,0.482,0.0647,0.418,23526,141.8,141.8,140,3,3,3,797.6,791.9,808.1,690.6,684.9,107,107,107,0,0,0,0.134,0.132,0.135,690.6,684.9,701.1,990,990,990,967.1,967.1,967.1,22.9,22.9,22.9,0.347,0.344,0.353,0.262,0.259,0.269,0.011,0.011,0.012,0.863,0.853,0.881,0.038,0.037,0.039,22.05,21.99,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,47.31,48.22,46.68,46.36,47.26,0,0,0,0,0,0,0.778,0,0.064,0.13,0.87,0.13,48.8
859759200000,1997,3,1996,6,26,7,0.498,0.074,0.424,23722.1,144.6,144.6,141.2,3,3,3,823.9,799.8,854.9,701.5,679.7,122.4,107,125,0,0,0,0.149,0.134,0.155,701.5,679.7,729.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.358,0.346,0.376,0.27,0.255,0.289,0.012,0.011,0.013,0.886,0.849,0.936,0.039,0.037,0.041,21.92,21.74,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.09,46.85,49.64,47.07,45.91,48.2,0,0,0,0,0,0,0.784,0,0.074,0.15,0.85,0.15,47.6
860364000000,1997,4,1996,7,27,7,0.56,0.0756,0.484,25912.7,166.7,166.7,154.2,4,3,3.5714285714285716,925.5,869.2,987.6,800.5,744.2,125,125,125,0,0,0,0.135,0.127,0.144,800.5,744.2,862.6,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.441,0.389,0.498,0.326,0.298,0.357,0.015,0.013,0.016,1.02,0.965,1.09,0.045,0.043,0.049,21.38,21.06,21.66,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.55,40,52.22,43.72,39.04,48.2,0,0,0,0,0,0,0.857,0,0.076,0.13,0.86,0.14,46.3
860968800000,1997,4,1996,7,28,7,0.657,0.0756,0.582,30477.4,190.3,190.3,181.4,4,4,4,1087,1010,1152,962,884.9,125,125,125,3.248e-14,0,1.137e-13,0.115,0.108,0.124,962,884.9,1027,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.597,0.518,0.677,0.415,0.367,0.485,0.019,0.017,0.022,1.28,1.13,1.45,0.059,0.051,0.067,20.55,20.17,20.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.28,43.4,48.55,45.35,42.53,47.58,0,0,0,0,0,0,1.01,0,0.075,0.12,0.89,0.11,46.4
861573600000,1997,4,1996,7,29,7,0.687,0.0756,0.611,31604.3,191.6,191.6,188.1,4,4,4,1135,1090,1164,1010,965,125,125,125,1.624e-14,0,1.137e-13,0.11,0.107,0.115,1010,965,1039,990,990,990,968.3,968.2,968.4,21.7,21.6,21.8,0.653,0.591,0.693,0.459,0.406,0.51,0.021,0.019,0.024,1.39,1.27,1.49,0.064,0.058,0.069,20.28,20.1,20.55,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.99,46.46,48.87,47.03,45.54,47.9,0,0,0,0,0,0,1.05,0,0.076,0.11,0.89,0.11,46
862178400000,1997,4,1996,7,30,7,0.607,0.0832,0.524,27977.1,179.4,179.4,166.5,4,4,4,1003,937.5,1072,865.8,790.5,137.6,125,147,-1.624e-14,-1.137e-13,0,0.138,0.117,0.157,865.8,790.5,946.5,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.501,0.433,0.574,0.358,0.322,0.397,0.016,0.014,0.018,1.09,0.964,1.23,0.05,0.043,0.056,21.01,20.64,21.39,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.936,42.54,39.49,45.77,41.63,38.5,44.86,0,0,0,0,0,0,0.925,0,0.083,0.14,0.86,0.14,46.1
862783200000,1997,5,1996,8,31,7,0.522,0.0889,0.433,23764.8,144.6,144.6,141.5,3,3,3,863.6,818.6,916.9,716.6,671.6,147,147,147,0,0,0,0.171,0.16,0.18,716.6,671.6,769.9,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.371,0.342,0.414,0.279,0.25,0.312,0.012,0.011,0.014,0.915,0.836,1.01,0.04,0.037,0.045,21.73,21.42,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.69,46.19,51.56,47.15,45.27,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.5
863388000000,1997,5,1996,8,32,7,0.468,0.0889,0.379,21487.4,133.7,133.7,127.9,3,3,3,773.5,736,806.4,626.5,589,147,147,147,0,0,0,0.19,0.182,0.2,626.5,589,659.4,990,990,990,967,966.8,967.1,23,22.9,23.2,0.316,0.295,0.335,0.22,0.194,0.241,0.0095,0.0084,0.011,0.76,0.697,0.815,0.033,0.03,0.036,22.25,22.06,22.46,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.51,41.23,45.48,42.63,40.35,44.57,0,0,0,0,0,0,0.711,0,0.089,0.19,0.81,0.19,45.9
863992800000,1997,5,1996,8,33,7,0.412,0.0889,0.323,18497.8,118,118,110.1,3,3,3,681.3,643.9,721,534.3,496.9,147,147,147,8.12e-15,0,5.684e-14,0.216,0.204,0.228,534.3,496.9,574,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.264,0.242,0.286,0.158,0.134,0.184,0.0068,0.0057,0.0079,0.605,0.542,0.671,0.026,0.023,0.029,22.77,22.54,22.98,0.949,0.946,0.952,0.972,0.97,0.977,0.923,0.918,0.93,37.75,35.31,40.29,36.7,34.25,39.35,0,0,0,0,0,0,0.612,0,0.089,0.22,0.78,0.22,44.9
864597600000,1997,5,1996,8,34,7,0.363,0.0865,0.277,16052.6,96.4,96.4,95.55,2,2,2,600.4,570.3,632.1,457.4,432.3,143,119,147,8.12e-15,-5.684e-14,5.684e-14,0.238,0.209,0.254,457.4,432.3,485.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.22,0.209,0.236,0.115,0.103,0.128,0.0048,0.0043,0.0054,0.586,0.546,0.634,0.025,0.023,0.027,23.12,22.94,23.26,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.62,47.16,52.16,47.78,46.22,48.2,0,0,0,0,0,0,0.531,0,0.086,0.24,0.76,0.24,44.2
865202400000,1997,6,1996,9,35,7,0.323,0.072,0.251,15018.1,94.8,94.8,89.39,2,2,2,533.5,507.7,560.7,414.5,388.7,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.223,0.212,0.234,414.5,388.7,441.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.192,0.211,0.0946,0.0825,0.108,0.0039,0.0034,0.0045,0.518,0.479,0.559,0.022,0.02,0.023,23.48,23.32,23.64,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.61,42.95,48.37,44.7,42.1,47.4,0,0,0,0,0,0,0.497,0,0.072,0.22,0.78,0.22,46.5
865807200000,1997,6,1996,9,36,7,0.29,0.072,0.218,13075.7,82.55,82.55,77.83,2,2,2,478.7,458.7,499.8,359.7,339.7,119,119,119,0,0,0,0.249,0.238,0.259,359.7,339.7,380.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.175,0.189,0.0688,0.0594,0.0787,0.0028,0.0024,0.0033,0.436,0.406,0.468,0.018,0.017,0.019,23.81,23.68,23.93,0.95,0.947,0.952,0.976,0.971,0.98,0.927,0.92,0.933,39.88,37.75,42.12,38.92,36.66,41.28,0,0,0,0,0,0,0.432,0,0.072,0.25,0.75,0.25,45.1
866412000000,1997,6,1996,9,37,7,0.263,0.072,0.191,11437.5,71.92,71.92,68.08,2,2,2,434.2,417.4,452.4,315.2,298.4,119,119,119,0,0,0,0.274,0.263,0.285,315.2,298.4,333.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.16,0.173,0.0478,0.0399,0.0564,0.002,0.0016,0.0023,0.369,0.344,0.397,0.015,0.014,0.016,24.08,23.97,24.18,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.09,33.27,37.07,34.04,32.27,35.96,0,0,0,0,0,0,0.378,0,0.072,0.27,0.73,0.27,43.5
867016800000,1997,6,1996,9,38,7,0.24,0.072,0.168,10100.2,63.42,63.42,60.12,2,2,2,396.9,382.2,412.3,277.9,263.2,119,119,119,0,0,0,0.3,0.289,0.311,277.9,263.2,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.148,0.158,0.0302,0.0232,0.0374,0.0012,0.00094,0.0015,0.313,0.291,0.336,0.013,0.012,0.014,24.3,24.21,24.4,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.99,29.36,32.69,30.06,28.48,31.71,0,0,0,0,0,0,0.334,0,0.072,0.3,0.7,0.3,42.1
867621600000,1997,6,1996,9,39,7,0.221,0.0663,0.155,9331.07,57.69,57.69,55.54,2,2,2,365.7,353.5,377.5,256.1,245.5,109.6,108,119,8.12e-15,0,2.842e-14,0.3,0.289,0.315,256.1,245.5,266,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.147,0.0202,0.0166,0.0245,0.00081,0.00067,0.00099,0.28,0.265,0.294,0.011,0.011,0.012,24.49,24.43,24.57,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.63,27.44,29.74,27.77,26.62,28.84,0,0,0,0,0,0,0.309,0,0.066,0.3,0.7,0.3,42.2
868226400000,1997,7,1996,10,40,7,0.205,0.0653,0.14,8391.92,52.45,52.45,49.95,2,1,1.5714285714285714,339.3,328.6,349.9,231.3,220.6,108,108,108,0,-2.842e-14,2.842e-14,0.319,0.309,0.329,231.3,220.6,241.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.139,0.0154,0.0145,0.0163,0.00062,0.00058,0.00066,0.314,0.249,0.399,0.013,0.01,0.016,24.59,24.52,24.65,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.27,25.82,52.5,35.3,25.04,48.2,0,0,0,0,0,0,0.278,0,0.065,0.32,0.68,0.32,40.9
868831200000,1997,7,1996,10,41,7,0.192,0.0653,0.126,7918.26,48.2,48.2,47.13,1,1,1,317.1,308.1,326.1,209.1,200.1,108,108,108,0,-2.842e-14,2.842e-14,0.341,0.331,0.351,209.1,200.1,218.1,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.131,0.0135,0.0128,0.0143,0.00054,0.00051,0.00057,0.366,0.35,0.382,0.015,0.014,0.015,24.65,24.59,24.71,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.34,46.29,50.38,47.13,45.37,48.2,0,0,0,0,0,0,0.262,0,0.066,0.34,0.66,0.34,41.2
869436000000,1997,7,1996,10,42,7,0.179,0.0653,0.114,7175.88,44.68,44.68,42.71,1,1,1,296.5,288.7,305.1,188.5,180.7,108,108,108,0,-2.842e-14,2.842e-14,0.364,0.354,0.374,188.5,180.7,197.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0118,0.0111,0.0125,0.00047,0.00044,0.0005,0.329,0.315,0.344,0.013,0.013,0.014,24.78,24.73,24.83,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.59,41.74,45.59,42.71,40.9,44.68,0,0,0,0,0,0,0.237,0,0.065,0.36,0.64,0.36,40.1
870040800000,1997,7,1996,10,43,7,0.168,0.0614,0.107,6703.72,41.63,41.63,39.9,1,1,1,278.1,268.2,286.2,176.5,170.8,101.6,93,108,0,-2.842e-14,2.842e-14,0.365,0.337,0.387,176.5,170.8,183.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0108,0.0103,0.0113,0.00043,0.00041,0.00045,0.307,0.297,0.318,0.012,0.012,0.013,24.88,24.84,24.92,0.947,0.946,0.95,0.978,0.975,0.98,0.926,0.922,0.931,40.82,39.43,42.48,39.9,38.44,41.63,0,0,0,0,0,0,0.222,0,0.061,0.37,0.64,0.36,39.9
870645600000,1997,8,1996,11,44,7,0.154,0.0562,0.0974,6077.92,38.59,38.59,36.18,1,1,1,254.1,244.9,264.1,161.1,151.9,93,93,93,0,0,0,0.366,0.352,0.38,161.1,151.9,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.00944,0.00866,0.0103,0.00037,0.00034,0.00041,0.278,0.262,0.296,0.011,0.01,0.012,25.01,24.95,25.07,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.911,0.922,37.24,35.1,39.58,36.18,34.04,38.59,0,0,0,0,0,0,0.201,0,0.0566,0.36,0.63,0.37,39.5
871250400000,1997,8,1996,11,45,7,0.141,0.0562,0.0849,5276.22,33.36,33.36,31.41,1,1,1,233.4,225.5,241.9,140.4,132.5,93,93,93,0,0,0,0.399,0.384,0.412,140.4,132.5,148.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0985,0.104,0.00768,0.00701,0.00841,0.0003,0.00028,0.00033,0.241,0.227,0.256,0.0095,0.0089,0.01,25.16,25.09,25.22,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.38,30.53,34.39,31.41,29.62,33.36,0,0,0,0,0,0,0.174,0,0.0561,0.4,0.6,0.4,37.4
871855200000,1997,8,1996,11,46,7,0.131,0.0562,0.0748,4638.18,29.06,29.06,27.61,1,1,1,216.8,211,223,123.8,118,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.429,0.417,0.441,123.8,118,130,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0934,0.0977,0.00627,0.00578,0.0068,0.00025,0.00023,0.00027,0.211,0.201,0.223,0.0083,0.0079,0.0087,25.29,25.24,25.33,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.46,27.08,29.95,27.61,26.27,29.06,0,0,0,0,0,0,0.153,0,0.0562,0.43,0.57,0.43,35.4
872460000000,1997,8,1996,11,47,7,0.123,0.0562,0.0667,2413.63,25.82,25.82,14.37,1,1,1,203.4,197.6,209.1,110.4,104.6,93,93,93,6.09e-15,0,1.421e-14,0.458,0.445,0.471,110.4,104.6,116.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0887,0.0927,0.00513,0.00464,0.00562,0.0002,0.00018,0.00022,0.187,0.177,0.198,0.0073,0.0069,0.0077,25.39,25.35,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.895,14.81,0,26.62,14.37,0,25.82,0,3,0,0,0.429,0,0.0798,0.429,0.0563,0.46,0.54,0.46,19.6
873064800000,1997,9,1996,12,48,7,0.114,0.0435,0.0703,4348.51,27.7,27.7,25.88,1,1,1,188.2,182,195.7,116.2,110,72,72,72,0,-1.421e-14,1.421e-14,0.383,0.368,0.396,116.2,110,123.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0885,0.0933,0.00563,0.0051,0.00626,0.00022,0.0002,0.00024,0.196,0.185,0.209,0.0077,0.0072,0.0082,25.38,25.38,25.38,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.89,0.9,26.68,25.13,28.56,25.88,24.38,27.7,0,0,0,0,0,0,0.144,0,0.0437,0.38,0.62,0.38,38.1
873669600000,1997,9,1996,12,49,7,0.105,0.0435,0.0619,3790.22,23.92,23.92,22.56,1,1,1,174.4,168.6,180.1,102.4,96.63,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.413,0.4,0.427,102.4,96.63,108.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0838,0.0878,0.00445,0.00396,0.00494,0.00017,0.00016,0.00019,0.171,0.161,0.181,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.889,23.28,21.99,24.66,22.56,21.27,23.92,0,0,0,0,0,0,0.125,0,0.0431,0.41,0.59,0.41,36.1
874274400000,1997,9,1996,12,50,7,0.0991,0.0435,0.0555,3407.78,21.22,21.22,20.28,1,1,1,163.8,159.6,168.3,91.78,87.6,72,72,72,-2.03e-15,-1.421e-14,0,0.44,0.428,0.451,91.78,87.6,96.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0806,0.0837,0.00355,0.0032,0.00394,0.00014,0.00013,0.00015,0.152,0.145,0.16,0.006,0.0057,0.0063,25.38,25.37,25.38,0.92,0.915,0.925,0.965,0.963,0.967,0.888,0.885,0.891,21.02,20.16,21.94,20.28,19.43,21.22,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
874879200000,1997,9,1996,12,51,7,0.0932,0.0435,0.0497,3072.84,19.14,19.14,18.29,1,1,1,154.1,150,158.2,82.13,78.03,72,72,72,4.06e-15,0,1.421e-14,0.467,0.455,0.48,82.13,78.03,86.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0772,0.0801,0.00273,0.00238,0.00308,0.00011,0.000093,0.00012,0.135,0.127,0.142,0.0053,0.005,0.0056,25.37,25.37,25.37,0.931,0.927,0.936,0.961,0.96,0.963,0.895,0.892,0.898,19.03,18.17,19.88,18.29,17.44,19.14,0,0,0,0,0,0,0.102,0,0.0435,0.47,0.53,0.47,33
875484000000,1997,9,1996,12,52,7,0.0884,0.0349,0.0535,3286.59,20.91,20.91,19.56,1,1,1,146.1,143.7,148.7,88.41,75.3,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.395,0.354,0.489,88.41,75.3,95.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0762,0.0797,0.00326,0.00215,0.00383,0.00013,0.000084,0.00015,0.143,0.123,0.154,0.0056,0.0048,0.006,25.36,25.35,25.38,0.924,0.916,0.94,0.964,0.96,0.967,0.89,0.885,0.902,20.29,17.61,21.63,19.56,16.9,20.91,0,0,0,0,0,0,0.109,0,0.0349,0.39,0.61,0.39,37.2
876088800000,1997,10,1997,1,1,7,0.0857,0.0314,0.0543,3330.31,20.07,20.07,19.82,1,1,1,141.7,141,142.9,89.71,89.01,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.367,0.364,0.369,89.71,89.01,90.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0775,0.0782,0.00338,0.00332,0.00348,0.00013,0.00013,0.00014,0.145,0.144,0.147,0.0057,0.0056,0.0058,25.36,25.35,25.36,0.922,0.92,0.922,0.964,0.964,0.965,0.889,0.888,0.889,20.56,20.42,20.8,19.82,19.68,20.07,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.9
876693600000,1997,10,1997,1,2,7,0.0845,0.0314,0.053,3259.3,19.9,19.9,19.4,1,1,1,139.6,137.2,142.1,87.64,85.18,52,52,52,0,-1.421e-14,1.421e-14,0.372,0.366,0.379,87.64,85.18,90.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0762,0.0779,0.0032,0.00299,0.00341,0.00013,0.00012,0.00013,0.141,0.137,0.145,0.0055,0.0054,0.0057,25.36,25.35,25.36,0.924,0.921,0.927,0.963,0.962,0.964,0.89,0.888,0.892,20.14,19.64,20.64,19.4,18.9,19.9,0,0,0,0,0,0,0.108,0,0.0315,0.37,0.63,0.37,38.6
877298400000,1997,10,1997,1,3,7,0.08,0.0314,0.0485,3006.96,18.51,18.51,17.9,1,1,1,132.3,129.8,135.3,80.26,77.8,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.393,0.384,0.401,80.26,77.8,83.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0736,0.0755,0.00257,0.00236,0.00283,0.0001,0.000093,0.00011,0.128,0.123,0.133,0.005,0.0048,0.0052,25.37,25.37,25.38,0.933,0.929,0.937,0.96,0.96,0.961,0.896,0.893,0.899,18.64,18.13,19.25,17.9,17.41,18.51,0,0,0,0,0,0,0.0994,0,0.0315,0.39,0.61,0.39,37.6
877903200000,1997,10,1997,1,4,7,0.0785,0.0311,0.0474,2943.58,17.97,17.97,17.52,1,1,1,129.8,128.2,131.4,78.37,76.16,51.43,50,52,2.03e-15,-1.421e-14,1.421e-14,0.396,0.383,0.406,78.37,76.16,80.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.073,0.0742,0.00241,0.00222,0.0026,0.000095,0.000087,0.0001,0.124,0.121,0.128,0.0049,0.0047,0.005,25.38,25.37,25.38,0.936,0.933,0.939,0.96,0.96,0.96,0.898,0.896,0.901,18.25,17.8,18.71,17.52,17.09,17.97,0,0,0,0,0,0,0.0973,0,0.0311,0.4,0.6,0.4,37.5
878508000000,1997,11,1997,2,5,7,0.0818,0.0302,0.0516,3179.38,19.75,19.75,18.92,1,1,1,135.3,130.9,139.4,85.31,80.89,50,50,50,-8.121e-15,-1.421e-14,1.421e-14,0.37,0.359,0.382,85.31,80.89,89.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0743,0.0773,0.003,0.00263,0.00335,0.00012,0.0001,0.00013,0.137,0.129,0.144,0.0054,0.005,0.0056,25.36,25.36,25.37,0.927,0.922,0.932,0.962,0.96,0.964,0.892,0.889,0.895,19.67,18.77,20.49,18.92,18.02,19.75,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.9
879112800000,1997,11,1997,2,6,7,0.0894,0.0302,0.0591,3616.93,22.94,22.94,21.53,1,1,1,147.8,138.3,154.1,97.77,88.27,50,50,50,8.121e-15,0,1.421e-14,0.339,0.324,0.362,97.77,88.27,104.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0769,0.0825,0.00406,0.00325,0.0046,0.00016,0.00013,0.00018,0.159,0.142,0.17,0.0062,0.0056,0.0067,25.34,25.34,25.36,0.916,0.911,0.923,0.968,0.964,0.97,0.886,0.883,0.89,22.25,20.27,23.65,21.53,19.53,22.94,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
879717600000,1997,11,1997,2,7,7,0.0906,0.0302,0.0604,3684.51,22.87,22.87,21.93,1,1,1,149.8,147.3,153.9,99.84,97.3,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.334,0.325,0.339,99.84,97.3,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0801,0.0824,0.00424,0.00402,0.00458,0.00017,0.00016,0.00018,0.163,0.158,0.17,0.0064,0.0062,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.968,0.97,0.884,0.882,0.886,22.64,22.09,23.58,21.93,21.37,22.87,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.7
880322400000,1997,11,1997,2,8,7,0.0897,0.0302,0.0595,3629.27,22.14,22.14,21.6,1,1,1,148.4,146.5,150.8,98.39,96.48,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.337,0.331,0.341,98.39,96.48,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0798,0.0814,0.00411,0.00395,0.00432,0.00016,0.00015,0.00017,0.16,0.157,0.164,0.0063,0.0061,0.0064,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.884,0.883,0.884,22.32,21.93,22.84,21.6,21.21,22.14,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.5
880927200000,1997,12,1997,3,9,7,0.0905,0.0357,0.0548,3363.87,21.78,21.78,20.02,1,1,1,149.7,145.4,158.2,90.68,86.38,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.395,0.373,0.406,90.68,86.38,99.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0777,0.0822,0.00346,0.00309,0.00419,0.00014,0.00012,0.00016,0.148,0.14,0.163,0.0058,0.0055,0.0064,25.36,25.35,25.36,0.921,0.912,0.925,0.965,0.963,0.968,0.888,0.883,0.891,20.76,19.88,22.49,20.02,19.14,21.78,0,0,0,0,0,0,0.111,0,0.0357,0.39,0.61,0.39,37.2
881532000000,1997,12,1997,3,10,7,0.0925,0.0357,0.0569,3478.52,21.95,21.95,20.71,1,1,1,153,147.6,159.1,94,88.57,59,59,59,-4.06e-15,-1.421e-14,0,0.386,0.371,0.4,94,88.57,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0784,0.0825,0.00374,0.00328,0.00426,0.00015,0.00013,0.00017,0.153,0.144,0.164,0.006,0.0056,0.0064,25.35,25.35,25.36,0.917,0.911,0.923,0.966,0.964,0.969,0.886,0.882,0.889,21.43,20.33,22.66,20.71,19.59,21.95,0,0,0,0,0,0,0.115,0,0.0356,0.39,0.62,0.38,37.6
882136800000,1997,12,1997,3,11,7,0.0896,0.0357,0.0539,3312.56,20.6,20.6,19.72,1,1,1,148.2,144.3,152.5,89.19,85.29,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.398,0.387,0.409,89.19,85.29,93.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0773,0.0802,0.00333,0.003,0.0037,0.00013,0.00012,0.00014,0.145,0.138,0.153,0.0057,0.0054,0.006,25.36,25.35,25.36,0.922,0.918,0.927,0.964,0.962,0.966,0.889,0.886,0.892,20.45,19.66,21.33,19.72,18.92,20.6,0,0,0,0,0,0,0.11,0,0.0357,0.4,0.6,0.4,37
882741600000,1997,12,1997,3,12,7,0.0947,0.0357,0.059,3604.06,22.22,22.22,21.45,1,1,1,156.6,153,160.2,97.6,94.04,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.377,0.368,0.386,97.6,94.04,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0804,0.0829,0.00405,0.00374,0.00435,0.00016,0.00015,0.00017,0.16,0.154,0.166,0.0063,0.006,0.0065,25.35,25.35,25.35,0.914,0.912,0.917,0.968,0.966,0.969,0.884,0.883,0.886,22.17,21.44,22.93,21.45,20.71,22.22,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38.1
883346400000,1997,12,1997,3,13,7,0.0994,0.0405,0.0588,3600.49,22.69,22.69,21.43,1,1,1,164.3,159.3,173,97.29,87.7,67,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.364,0.454,97.29,87.7,103.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0799,0.0842,0.00402,0.0032,0.00451,0.00016,0.00013,0.00018,0.16,0.144,0.17,0.0063,0.0056,0.0066,25.37,25.35,25.38,0.915,0.911,0.925,0.968,0.963,0.97,0.886,0.882,0.891,22.15,20.19,23.4,21.43,19.45,22.69,0,0,0,0,0,0,0.119,0,0.0406,0.41,0.59,0.41,36.2
883951200000,1998,1,1997,4,14,7,0.11,0.0442,0.0657,4041.42,24.67,24.67,24.06,1,1,1,181.7,177.1,184.2,108.7,104.1,73,73,73,6.09e-15,0,1.421e-14,0.402,0.396,0.412,108.7,104.1,111.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0857,0.0882,0.00499,0.0046,0.0052,0.0002,0.00018,0.0002,0.181,0.173,0.186,0.0071,0.0068,0.0073,25.38,25.38,25.38,0.917,0.913,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.8,23.67,25.43,24.06,22.96,24.67,0,0,0,0,0,0,0.134,0,0.0443,0.4,0.6,0.4,36.7
884556000000,1998,1,1997,4,15,7,0.12,0.0442,0.0761,4737.8,30.08,30.08,28.2,1,1,1,198.9,188.3,206.9,125.9,115.3,73,73,73,0,-1.421e-14,1.421e-14,0.367,0.353,0.388,125.9,115.3,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0896,0.0962,0.00645,0.00555,0.00713,0.00025,0.00022,0.00028,0.212,0.193,0.227,0.0083,0.0076,0.0089,25.37,25.33,25.39,0.928,0.921,0.932,0.97,0.97,0.97,0.9,0.894,0.904,29.07,26.45,31.01,28.2,25.66,30.08,0,0,0,0,0,0,0.157,0,0.0439,0.37,0.63,0.37,39.5
885160800000,1998,1,1997,4,16,7,0.134,0.0442,0.0895,5593.01,36,36,33.29,1,1,1,221,211,232.9,148,138,73,73,73,0,0,0,0.33,0.313,0.346,148,138,159.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0977,0.105,0.00833,0.00748,0.00934,0.00033,0.00029,0.00037,0.252,0.234,0.273,0.0099,0.0092,0.011,25.22,25.13,25.3,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.32,31.97,37.11,33.29,31.01,36,0,0,0,0,0,0,0.185,0,0.0445,0.33,0.67,0.33,41.7
885765600000,1998,1,1997,4,17,7,0.155,0.0452,0.109,6901.3,44.31,44.31,41.08,1,1,1,255.5,238.6,270.9,180.8,165.6,74.71,73,85,0,-2.842e-14,2.842e-14,0.293,0.273,0.314,180.8,165.6,194.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.107,0.118,0.0111,0.00983,0.0123,0.00044,0.00039,0.00049,0.311,0.283,0.335,0.012,0.011,0.013,24.97,24.9,25.08,0.949,0.944,0.953,0.978,0.973,0.98,0.928,0.918,0.934,41.99,38.46,45.22,41.08,37.41,44.31,0,0,0,0,0,0,0.228,0,0.046,0.29,0.7,0.3,44.5
886370400000,1998,2,1997,5,18,7,0.175,0.0514,0.124,7708.05,48.2,48.2,45.88,1,1,1,289.8,273.9,312.2,204.8,188.9,85,85,85,0,-2.842e-14,2.842e-14,0.294,0.272,0.31,204.8,188.9,227.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.122,0.117,0.13,0.0132,0.0118,0.0151,0.00052,0.00047,0.0006,0.354,0.326,0.394,0.014,0.013,0.016,24.78,24.64,24.88,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.54,43.84,52.65,45.88,42.97,48.2,0,0,0,0,0,0,0.255,0,0.051,0.29,0.71,0.29,44
886975200000,1998,2,1997,5,19,7,0.219,0.0514,0.168,10155.9,70.31,70.31,60.45,2,2,2,362.7,321.8,408.7,277.7,236.8,85,85,85,0,0,0,0.236,0.208,0.264,277.7,236.8,323.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.134,0.164,0.031,0.0159,0.0518,0.0013,0.00064,0.0021,0.309,0.252,0.377,0.012,0.01,0.015,24.48,24.18,24.74,0.935,0.925,0.944,0.97,0.97,0.97,0.907,0.897,0.916,31.16,26.57,36.24,30.23,25.77,35.16,0,0,0,0,0,0,0.336,0,0.051,0.23,0.77,0.23,46.4
887580000000,1998,2,1997,5,20,7,0.284,0.0514,0.233,14090.3,90.73,90.73,83.87,2,2,2,470.3,427,503,385.3,342,85,85,85,0,0,0,0.181,0.169,0.199,385.3,342,418,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.186,0.171,0.198,0.0808,0.0604,0.0963,0.0033,0.0025,0.004,0.469,0.405,0.519,0.019,0.017,0.021,23.81,23.62,24.07,0.953,0.947,0.956,0.978,0.972,0.98,0.932,0.921,0.937,42.85,38.24,46.29,41.94,37.18,45.37,0,0,0,0,0,0,0.466,0,0.051,0.18,0.82,0.18,49.6
888184800000,1998,2,1997,5,21,7,0.318,0.0533,0.264,15842.1,96.4,96.4,94.3,2,2,2,525.2,510.4,541,437.1,425.4,88.14,85,107,1.624e-14,-5.684e-14,5.684e-14,0.168,0.158,0.198,437.1,425.4,452.5,990,990,990,966,965.9,966,24,24,24.1,0.205,0.2,0.21,0.105,0.0998,0.113,0.0044,0.0041,0.0047,0.548,0.53,0.57,0.023,0.022,0.024,23.49,23.41,23.57,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.19,47.04,49.77,47.15,46.1,48.2,0,0,0,0,0,0,0.524,0,0.054,0.17,0.83,0.17,49.8
888789600000,1998,3,1997,6,22,7,0.334,0.0647,0.27,16054.9,96.4,96.4,95.56,2,2,2,552.7,543,562.1,445.7,436,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.194,0.19,0.197,445.7,436,455.1,990,990,990,966.1,966,966.1,23.9,23.9,24,0.21,0.207,0.214,0.109,0.105,0.114,0.0046,0.0044,0.0048,0.563,0.549,0.577,0.024,0.023,0.024,23.35,23.29,23.41,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,48.88,47.9,49.79,47.78,46.95,48.2,0,0,0,0,0,0,0.531,0,0.064,0.19,0.81,0.19,48.1
889394400000,1998,3,1997,6,23,7,0.364,0.0647,0.299,17214.6,111.4,111.4,102.5,3,2,2.5714285714285716,601.8,567.3,643.9,494.8,460.3,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.178,0.166,0.189,494.8,460.3,536.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.236,0.217,0.26,0.134,0.116,0.16,0.0057,0.0049,0.0068,0.581,0.53,0.615,0.025,0.022,0.026,23.12,22.92,23.26,0.952,0.945,0.957,0.975,0.97,0.98,0.927,0.917,0.938,42.85,35.26,51.82,41.04,34.2,48.2,0,0,0,0,0,0,0.569,0,0.065,0.18,0.82,0.18,47.3
889999200000,1998,3,1997,6,24,7,0.435,0.0647,0.37,21168.7,135.1,135.1,126,3,3,3,718.5,661.6,768.3,611.5,554.6,107,107,107,0,0,0,0.149,0.139,0.162,611.5,554.6,661.3,990,990,990,966.8,966.5,967,23.2,23,23.5,0.302,0.27,0.331,0.21,0.171,0.243,0.009,0.0073,0.011,0.73,0.634,0.814,0.031,0.027,0.035,22.5,22.21,22.82,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.927,0.938,42.91,39.35,45.94,42,38.35,45.02,0,0,0,0,0,0,0.7,0,0.065,0.15,0.85,0.15,48.7
890604000000,1998,3,1997,6,25,7,0.481,0.0647,0.416,23437.6,143.5,143.5,139.5,3,3,3,794.5,773.2,818.6,687.5,666.2,107,107,107,0,0,0,0.135,0.131,0.138,687.5,666.2,711.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.334,0.359,0.26,0.246,0.276,0.011,0.011,0.012,0.858,0.822,0.898,0.037,0.036,0.039,22.06,21.93,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.45,46.23,48.81,46.5,45.31,47.84,0,0,0,0,0,0,0.775,0,0.065,0.13,0.86,0.14,48.7
891208800000,1998,3,1997,6,26,7,0.522,0.0725,0.45,24494.5,153,153,145.8,4,3,3.142857142857143,863.5,827.7,905.7,743.6,720.7,119.9,107,125,0,0,0,0.139,0.128,0.148,743.6,720.7,780.7,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.387,0.365,0.423,0.297,0.282,0.317,0.013,0.012,0.014,0.948,0.914,1,0.042,0.04,0.044,21.7,21.53,21.88,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48.55,39.25,51.54,46.78,38.25,48.2,0,0,0,0,0,0,0.81,0,0.072,0.14,0.86,0.14,46.9
891813600000,1998,4,1997,7,27,7,0.581,0.0756,0.505,27253.8,167.4,167.4,162.2,4,4,4,960,921.5,992.5,835,796.5,125,125,125,0,0,0,0.13,0.126,0.136,835,796.5,867.5,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.472,0.437,0.502,0.343,0.324,0.359,0.015,0.014,0.016,1.04,0.973,1.1,0.047,0.043,0.05,21.22,21.03,21.44,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.44,39.91,42.72,40.56,38.94,41.86,0,0,0,0,0,0,0.901,0,0.076,0.13,0.87,0.13,46.9
892418400000,1998,4,1997,7,28,7,0.604,0.0756,0.528,28276.2,169.3,169.3,168.3,4,4,4,998.2,985.2,1005,873.2,860.2,125,125,125,0,0,0,0.125,0.124,0.127,873.2,860.2,879.9,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.507,0.495,0.514,0.362,0.355,0.365,0.016,0.016,0.017,1.11,1.08,1.12,0.05,0.049,0.051,21,20.97,21.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,42.94,42.43,43.2,42.08,41.58,42.34,0,0,0,0,0,0,0.935,0,0.076,0.13,0.87,0.13,46.8
893023200000,1998,4,1997,7,29,7,0.561,0.0756,0.486,26088.9,164.5,164.5,155.3,4,3,3.7142857142857144,928.3,881.8,973,803.3,756.8,125,125,125,0,0,0,0.135,0.128,0.142,803.3,756.8,848,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.443,0.401,0.484,0.328,0.305,0.349,0.015,0.014,0.016,1.01,0.957,1.06,0.045,0.043,0.048,21.38,21.15,21.58,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.85,39.53,51.88,42.27,38.55,48.2,0,0,0,0,0,0,0.863,0,0.075,0.13,0.87,0.13,46.5
893628000000,1998,4,1997,7,30,7,0.494,0.0813,0.412,23066.4,144.6,144.6,137.3,3,3,3,816.1,776.6,863,681.6,629.6,134.4,125,147,0,0,0,0.165,0.145,0.189,681.6,629.6,738,990,990,990,967.2,967,967.4,22.8,22.6,23,0.348,0.318,0.384,0.256,0.222,0.294,0.011,0.0096,0.013,0.853,0.765,0.952,0.037,0.033,0.042,21.98,21.7,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.83,43.71,50.08,45.77,42.84,48.2,0,0,0,0,0,0,0.763,0,0.082,0.16,0.83,0.17,46.7
894232800000,1998,5,1997,8,31,7,0.435,0.0889,0.346,19757.7,126.8,126.8,117.6,3,3,3,719.3,673.4,766.9,572.3,526.4,147,147,147,0,0,0,0.205,0.192,0.218,572.3,526.4,619.9,990,990,990,966.8,966.6,967,23.2,23,23.4,0.285,0.259,0.312,0.183,0.153,0.215,0.0079,0.0065,0.0093,0.669,0.591,0.749,0.029,0.025,0.033,22.55,22.28,22.82,0.952,0.949,0.955,0.976,0.97,0.98,0.929,0.921,0.936,40.16,37.25,43.13,39.2,36.14,42.26,0,0,0,0,0,0,0.653,0,0.089,0.2,0.8,0.2,45.4
894837600000,1998,5,1997,8,32,7,0.375,0.0889,0.286,16493.5,105.9,105.9,98.18,3,2,2.2857142857142856,620.7,584,660,473.7,437,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.237,0.223,0.252,473.7,437,513,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.23,0.211,0.252,0.123,0.105,0.144,0.0052,0.0044,0.0061,0.582,0.545,0.634,0.025,0.023,0.027,23.04,22.89,23.22,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.9,35.46,52.16,44.11,34.39,48.2,0,0,0,0,0,0,0.545,0,0.089,0.24,0.76,0.24,44
895442400000,1998,5,1997,8,33,7,0.328,0.0889,0.239,14263,91.04,91.04,84.9,2,2,2,541.9,512.6,572.2,394.9,365.6,147,147,147,0,-5.684e-14,5.684e-14,0.272,0.257,0.287,394.9,365.6,425.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.185,0.206,0.0854,0.0716,0.0997,0.0036,0.003,0.0042,0.49,0.446,0.536,0.02,0.019,0.022,23.47,23.29,23.65,0.954,0.951,0.957,0.979,0.977,0.98,0.934,0.928,0.937,43.34,40.3,46.45,42.45,39.36,45.52,0,0,0,0,0,0,0.472,0,0.089,0.27,0.73,0.27,43.5
896047200000,1998,5,1997,8,34,7,0.29,0.0889,0.201,11998.7,76.69,76.69,71.42,2,2,2,479.5,456.6,503.6,332.5,309.6,147,147,147,0,0,0,0.307,0.292,0.322,332.5,309.6,356.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.174,0.166,0.182,0.0559,0.0451,0.0673,0.0023,0.0019,0.0028,0.397,0.362,0.433,0.016,0.015,0.018,23.85,23.7,23.98,0.946,0.942,0.949,0.971,0.97,0.975,0.919,0.914,0.925,36.77,34.31,39.34,35.71,33.28,38.35,0,0,0,0,0,0,0.397,0,0.089,0.31,0.69,0.31,41.4
896652000000,1998,6,1997,9,35,7,0.26,0.072,0.188,11298.6,71.23,71.23,67.25,2,2,2,430.3,412,449.2,311.3,293,119,119,119,0,0,0,0.277,0.265,0.289,311.3,293,330.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.158,0.171,0.0459,0.0373,0.0548,0.0019,0.0015,0.0022,0.363,0.336,0.392,0.015,0.014,0.016,24.1,23.99,24.21,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.67,32.66,36.72,33.63,31.68,35.61,0,0,0,0,0,0,0.374,0,0.072,0.28,0.72,0.28,43.5
897256800000,1998,6,1997,9,36,7,0.236,0.072,0.164,9871.66,62.13,62.13,58.76,2,2,2,390.6,375.1,406.2,271.6,256.1,119,119,119,0,0,0,0.305,0.293,0.317,271.6,256.1,287.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.145,0.156,0.0272,0.0199,0.0346,0.0011,0.0008,0.0014,0.304,0.281,0.327,0.012,0.011,0.013,24.34,24.24,24.44,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.29,28.57,32.02,29.38,27.72,31.06,0,0,0,0,0,0,0.326,0,0.072,0.31,0.69,0.31,41.8
897861600000,1998,6,1997,9,37,7,0.216,0.072,0.144,8651.14,54.43,54.43,51.49,2,1,1.8571428571428572,357.6,345.3,370.4,238.6,226.3,119,119,119,0,-2.842e-14,2.842e-14,0.333,0.321,0.345,238.6,226.3,251.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.135,0.144,0.0161,0.015,0.0177,0.00065,0.0006,0.00071,0.281,0.25,0.398,0.011,0.01,0.016,24.53,24.47,24.6,0.931,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.43,25.66,52.08,29.19,24.89,48.2,0,0,0,0,0,0,0.286,0,0.072,0.33,0.67,0.33,40.1
898466400000,1998,6,1997,9,38,7,0.199,0.072,0.127,7922.15,48.2,48.2,47.16,1,1,1,329.6,318.7,341.2,210.6,199.7,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.361,0.349,0.373,210.6,199.7,222.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0137,0.0127,0.0146,0.00055,0.00051,0.00059,0.37,0.35,0.39,0.015,0.014,0.016,24.58,24.5,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.939,48.58,46.11,51.18,47.16,45.19,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.8
899071200000,1998,6,1997,9,39,7,0.185,0.0672,0.118,7401.43,45.37,45.37,44.06,1,1,1,305.6,296.6,315.2,194.5,188.6,111.1,108,119,4.06e-15,-2.842e-14,2.842e-14,0.364,0.351,0.382,194.5,188.6,200.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.124,0.0123,0.0118,0.0128,0.00049,0.00047,0.00051,0.34,0.329,0.35,0.014,0.013,0.014,24.73,24.68,24.78,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.96,43.61,46.29,44.06,42.74,45.37,0,0,0,0,0,0,0.245,0,0.067,0.36,0.64,0.36,40
899676000000,1998,7,1997,10,40,7,0.172,0.0653,0.107,6698.95,42.04,42.04,39.87,1,1,1,284.6,276.1,293.6,176.6,168.1,108,108,108,-1.218e-14,-2.842e-14,0,0.38,0.368,0.391,176.6,168.1,185.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.308,0.292,0.324,0.012,0.012,0.013,24.85,24.8,24.9,0.948,0.945,0.95,0.977,0.973,0.98,0.926,0.92,0.931,40.8,38.79,42.9,39.87,37.76,42.04,0,0,0,0,0,0,0.222,0,0.065,0.38,0.62,0.38,38.9
900280800000,1998,7,1997,10,41,7,0.161,0.0653,0.0957,5947.75,37.15,37.15,35.4,1,1,1,266.2,258.9,273.6,158.2,150.9,108,108,108,0,-2.842e-14,2.842e-14,0.406,0.395,0.417,158.2,150.9,165.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.0092,0.00857,0.00983,0.00036,0.00034,0.00039,0.275,0.262,0.288,0.011,0.01,0.011,24.96,24.92,25,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.918,36.48,34.75,38.21,35.4,33.71,37.15,0,0,0,0,0,0,0.197,0,0.0653,0.41,0.59,0.41,36.9
900885600000,1998,7,1997,10,42,7,0.151,0.0653,0.0859,5325.82,33.15,33.15,31.7,1,1,1,250.1,244.4,256.4,142.1,136.4,108,108,108,-4.06e-15,-2.842e-14,0,0.432,0.421,0.442,142.1,136.4,148.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00783,0.00734,0.00836,0.00031,0.00029,0.00033,0.246,0.236,0.257,0.0097,0.0093,0.01,25.06,25.02,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,32.68,31.33,34.17,31.7,30.39,33.15,0,0,0,0,0,0,0.176,0,0.0651,0.43,0.57,0.43,35.3
901490400000,1998,7,1997,10,43,7,0.143,0.0627,0.0802,4967.43,31.05,31.05,29.57,1,1,1,236.3,229.3,242.4,132.6,126.8,103.7,93,108,2.03e-15,0,1.421e-14,0.439,0.401,0.46,132.6,126.8,138.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0998,0.0983,0.101,0.00702,0.00653,0.00755,0.00028,0.00026,0.0003,0.228,0.218,0.238,0.009,0.0086,0.0094,25.15,25.11,25.19,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.48,29.09,32.01,29.57,28.22,31.05,0,0,0,0,0,0,0.164,0,0.0628,0.44,0.56,0.44,34.7
902095200000,1998,8,1997,11,44,7,0.133,0.0562,0.0763,4728.79,29.8,29.8,28.15,1,1,1,219.1,212.7,226.3,126.1,119.7,93,93,93,0,-1.421e-14,1.421e-14,0.425,0.411,0.437,126.1,119.7,133.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.094,0.0988,0.00647,0.00592,0.00708,0.00025,0.00023,0.00028,0.215,0.204,0.228,0.0085,0.008,0.009,25.27,25.21,25.32,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.02,27.48,30.72,28.15,26.65,29.8,0,0,0,0,0,0,0.156,0,0.0567,0.42,0.57,0.43,35.6
902700000000,1998,8,1997,11,45,7,0.124,0.0562,0.0677,3036.3,26.2,26.2,18.07,1,1,1,205,199.3,210.7,112,106.3,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.454,0.441,0.467,112,106.3,117.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0893,0.0933,0.00527,0.00478,0.00576,0.00021,0.00019,0.00023,0.19,0.18,0.201,0.0074,0.007,0.0079,25.38,25.34,25.42,0.658,0,0.923,0.693,0,0.97,0.638,0,0.896,18.63,0,27.01,18.07,0,26.2,0,2,0,0,0.286,0,0.1,0.286,0.0563,0.45,0.55,0.45,24.5
903304800000,1998,8,1997,11,46,7,0.116,0.0562,0.0598,0,0,0,0,1,1,1,191.8,186.9,197.3,98.83,93.95,93,93,93,-6.09e-15,-1.421e-14,0,0.485,0.471,0.497,98.83,93.95,104.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0849,0.0886,0.00415,0.00374,0.00462,0.00016,0.00015,0.00018,0.167,0.158,0.177,0.0065,0.0062,0.0069,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.48,0.52,0.48,0
903909600000,1998,8,1997,11,47,7,0.11,0.0562,0.0535,0,0,0,0,1,1,1,181.5,177.4,185.6,88.48,84.38,93,93,93,6.09e-15,-1.421e-14,1.421e-14,0.512,0.501,0.524,88.48,84.38,92.58,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0815,0.0844,0.00327,0.00292,0.00362,0.00013,0.00011,0.00014,0.148,0.141,0.156,0.0058,0.0055,0.0061,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0565,0.51,0.49,0.51,0
904514400000,1998,8,1997,11,48,7,0.102,0.0454,0.0568,3037.74,22.61,22.61,18.08,1,1,1,168.9,161.2,176,93.86,83.01,75,72,93,-6.09e-15,-1.421e-14,1.421e-14,0.444,0.412,0.528,93.86,83.01,102.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0811,0.0859,0.00373,0.00281,0.00447,0.00015,0.00011,0.00018,0.156,0.138,0.171,0.0061,0.0054,0.0067,25.38,25.38,25.41,0.786,0,0.923,0.829,0,0.97,0.76,0,0.89,18.7,0,23.31,18.08,0,22.61,0,1,0,0,0.143,0,0.1,0.143,0.0452,0.45,0.56,0.44,29.8
905119200000,1998,9,1997,12,49,7,0.0932,0.0435,0.0497,3073.33,19.48,19.48,18.29,1,1,1,154.1,148.4,159.9,82.13,76.39,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.467,0.45,0.485,82.13,76.39,87.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0766,0.0807,0.00273,0.00224,0.00322,0.00011,0.000088,0.00013,0.135,0.124,0.145,0.0053,0.0049,0.0057,25.37,25.37,25.38,0.931,0.925,0.938,0.961,0.96,0.963,0.895,0.891,0.901,19.03,17.83,20.22,18.29,17.12,19.48,0,0,0,0,0,0,0.102,0,0.0435,0.47,0.53,0.47,33
905724000000,1998,9,1997,12,50,7,0.0861,0.0435,0.0426,2587.05,16.68,16.68,15.4,1,1,1,142.4,138.3,146.5,70.38,66.27,72,72,72,0,-1.421e-14,1.421e-14,0.506,0.492,0.521,70.38,66.27,74.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.073,0.0759,0.00173,0.00138,0.00208,0.000068,0.000054,0.000082,0.114,0.106,0.121,0.0045,0.0042,0.0047,25.39,25.38,25.39,0.915,0.892,0.937,0.96,0.96,0.96,0.878,0.857,0.9,16.04,14.73,17.37,15.4,14.14,16.68,0,0,0,0,0,0,0.0856,0,0.0435,0.51,0.49,0.51,30
906328800000,1998,9,1997,12,51,7,0.0806,0.0435,0.037,649.515,13.73,13.73,3.866,1,1,1,133.2,130.3,136.9,61.2,58.35,72,72,72,-6.09e-15,-1.421e-14,0,0.541,0.526,0.552,61.2,58.35,64.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0726,0.000952,0.00071,0.00127,0.000037,0.000028,0.00005,0.0975,0.0928,0.104,0.0038,0.0036,0.0041,25.4,25.4,25.41,0.252,0,0.885,0.274,0,0.96,0.242,0,0.85,4.027,0,14.31,3.866,0,13.73,0,5,0,0,0.714,0,0.0215,0.714,0.0436,0.54,0.46,0.54,8.06
906933600000,1998,9,1997,12,52,7,0.077,0.0366,0.0404,1589.18,16.98,16.98,9.459,1,1,1,127.3,124.1,129.5,66.73,56.43,60.57,52,72,-5.714e-21,-1.421e-14,7.105e-15,0.475,0.407,0.561,66.73,56.43,75.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0728,0.00142,0.000547,0.00218,0.000056,0.000021,0.000085,0.106,0.0901,0.12,0.0041,0.0035,0.0047,25.39,25.38,25.41,0.534,0,0.94,0.549,0,0.96,0.513,0,0.902,9.854,0,17.68,9.459,0,16.98,0,3,0,0,0.429,0,0.0526,0.429,0.0366,0.48,0.52,0.48,20.6
907538400000,1998,10,1998,1,1,7,0.0731,0.0314,0.0417,2512.65,15.84,15.84,14.96,1,1,1,120.9,118.3,123.8,68.93,66.31,52,52,52,0,0,0,0.43,0.42,0.44,68.93,66.31,71.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0715,0.00161,0.00139,0.00185,0.000063,0.000054,0.000073,0.108,0.104,0.113,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.907,0.893,0.923,0.96,0.96,0.96,0.871,0.857,0.886,15.58,14.75,16.5,14.96,14.16,15.84,0,0,0,0,0,0,0.0831,0,0.0314,0.43,0.57,0.43,34.4
908143200000,1998,10,1998,1,2,7,0.0696,0.0314,0.0381,983.952,13.91,13.91,5.857,1,1,1,115,112.6,117.5,63.03,60.57,52,52,52,-3.045e-15,-7.105e-15,0,0.452,0.443,0.462,63.03,60.57,65.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00111,0.000898,0.00132,0.000043,0.000035,0.000052,0.0995,0.096,0.103,0.0039,0.0038,0.004,25.4,25.4,25.4,0.379,0,0.888,0.411,0,0.96,0.364,0,0.853,6.101,0,14.49,5.857,0,13.91,0,4,0,0,0.571,0,0.0325,0.571,0.0315,0.45,0.55,0.45,14.1
908748000000,1998,10,1998,1,3,7,0.0661,0.0314,0.0346,0,0,0,0,1,1,1,109.3,106.8,111.8,57.29,54.83,52,52,52,3.045e-15,0,7.105e-15,0.476,0.465,0.487,57.29,54.83,59.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00062,0.000411,0.000829,0.000024,0.000016,0.000033,0.0913,0.0878,0.0948,0.0036,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.48,0.52,0.48,0
909352800000,1998,10,1998,1,4,7,0.0635,0.0313,0.0322,0,0,0,0,1,1,1,105,104.1,106.6,53.32,52.1,51.71,50,52,-1.015e-15,-7.105e-15,7.105e-15,0.493,0.477,0.5,53.32,52.1,54.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000282,0.000179,0.000418,0.000011,0.000007,0.000016,0.0856,0.0838,0.0879,0.0034,0.0033,0.0034,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0313,0.49,0.51,0.49,0
909957600000,1998,11,1998,2,5,7,0.0669,0.0302,0.0367,706.81,15.27,15.27,4.207,1,1,1,110.7,105.2,120,60.7,55.19,50,50,50,0,-7.105e-15,7.105e-15,0.453,0.417,0.475,60.7,55.19,69.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000909,0.000441,0.0017,0.000036,0.000017,0.000067,0.0962,0.0883,0.109,0.0038,0.0035,0.0043,25.4,25.39,25.41,0.258,0,0.913,0.274,0,0.96,0.248,0,0.877,4.383,0,15.9,4.207,0,15.27,0,5,0,0,0.714,0,0.0234,0.714,0.0302,0.45,0.55,0.45,10.6
910562400000,1998,11,1998,2,6,7,0.0762,0.0302,0.0459,2835.26,18.08,18.08,16.88,1,1,1,126,120,131.2,75.97,69.95,50,50,50,-6.09e-15,-1.421e-14,0,0.397,0.381,0.417,75.97,69.95,81.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0744,0.00221,0.0017,0.00265,0.000087,0.000067,0.0001,0.12,0.109,0.129,0.0047,0.0043,0.0051,25.38,25.37,25.39,0.929,0.913,0.936,0.96,0.96,0.96,0.892,0.877,0.899,17.58,15.9,18.82,16.88,15.27,18.08,0,0,0,0,0,0,0.0938,0,0.0303,0.4,0.6,0.4,37.2
911167200000,1998,11,1998,2,7,7,0.0809,0.0302,0.0506,3125.93,18.75,18.75,18.61,1,1,1,133.7,132.8,134.4,83.75,82.81,50,50,50,-4.06e-15,-1.421e-14,0,0.374,0.372,0.376,83.75,82.81,84.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.075,0.0756,0.00287,0.00279,0.00293,0.00011,0.00011,0.00011,0.134,0.132,0.135,0.0052,0.0052,0.0053,25.37,25.36,25.37,0.929,0.928,0.93,0.962,0.961,0.962,0.893,0.893,0.894,19.35,19.16,19.49,18.61,18.42,18.75,0,0,0,0,0,0,0.103,0,0.0303,0.37,0.63,0.37,38.6
911772000000,1998,11,1998,2,8,7,0.0811,0.0302,0.0509,3137.86,19.25,19.25,18.68,1,1,1,134.1,131.4,136.9,84.09,81.44,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.373,0.365,0.38,84.09,81.44,86.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0745,0.0764,0.0029,0.00267,0.00314,0.00011,0.0001,0.00012,0.134,0.13,0.139,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.928,0.925,0.932,0.962,0.961,0.963,0.893,0.891,0.895,19.42,18.88,19.99,18.68,18.14,19.25,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
912376800000,1998,11,1998,2,9,7,0.087,0.0349,0.0521,3206.81,20.88,20.88,19.09,1,1,1,143.8,136.4,153.9,86.11,79.27,57.71,50,59,4.06e-15,-1.421e-14,1.421e-14,0.402,0.367,0.427,86.11,79.27,94.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0752,0.0807,0.00307,0.00249,0.00381,0.00012,0.000098,0.00015,0.139,0.127,0.155,0.0055,0.005,0.0061,25.36,25.35,25.37,0.926,0.916,0.934,0.963,0.96,0.966,0.891,0.885,0.897,19.83,18.43,21.61,19.09,17.69,20.88,0,0,0,0,0,0,0.106,0,0.0349,0.4,0.6,0.4,36.9
912981600000,1998,12,1998,3,10,7,0.0963,0.0357,0.0606,3699.18,22.76,22.76,22.02,1,1,1,159.2,155.2,162.3,100.2,96.23,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.371,0.363,0.38,100.2,96.23,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0811,0.0836,0.00426,0.00393,0.00453,0.00017,0.00015,0.00018,0.165,0.157,0.17,0.0064,0.0062,0.0067,25.35,25.35,25.35,0.912,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.886,22.73,21.89,23.46,22.02,21.17,22.76,0,0,0,0,0,0,0.122,0,0.0357,0.37,0.63,0.37,38.4
913586400000,1998,12,1998,3,11,7,0.0985,0.0357,0.0628,3845.29,23.41,23.41,22.89,1,1,1,162.9,161,165.1,103.9,102,59,59,59,0,-1.421e-14,1.421e-14,0.362,0.357,0.367,103.9,102,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0832,0.0846,0.00458,0.00442,0.00477,0.00018,0.00017,0.00019,0.171,0.168,0.175,0.0067,0.0066,0.0069,25.35,25.35,25.36,0.914,0.912,0.915,0.97,0.97,0.97,0.886,0.885,0.888,23.6,23.13,24.14,22.89,22.43,23.41,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
914191200000,1998,12,1998,3,12,7,0.104,0.0357,0.0686,4229.62,28.05,28.05,25.18,1,1,1,172.4,162.3,184.2,113.4,103.3,59,59,59,0,-1.421e-14,1.421e-14,0.343,0.32,0.363,113.4,103.3,125.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0836,0.0914,0.00539,0.00453,0.00639,0.00021,0.00018,0.00025,0.188,0.17,0.209,0.0074,0.0067,0.0082,25.36,25.35,25.36,0.92,0.913,0.929,0.97,0.97,0.97,0.893,0.886,0.901,25.95,23.46,28.91,25.18,22.76,28.05,0,0,0,0,0,0,0.14,0,0.0354,0.34,0.66,0.34,40.7
914796000000,1998,12,1998,3,13,7,0.117,0.0393,0.0778,4850.11,29.99,29.99,28.87,1,1,1,193.7,188.3,203.1,128.7,121.9,65,59,73,-2.03e-15,-1.421e-14,0,0.335,0.307,0.375,128.7,121.9,133.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.092,0.0949,0.00669,0.00611,0.00709,0.00026,0.00024,0.00028,0.216,0.205,0.224,0.0085,0.008,0.0088,25.37,25.36,25.39,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.76,28.1,30.92,28.87,27.26,29.99,0,0,0,0,0,0,0.16,0,0.0392,0.34,0.66,0.34,41.5
915400800000,1999,1,1998,4,14,7,0.127,0.0442,0.0826,5157.97,32.77,32.77,30.7,1,1,1,209.6,205,218.7,136.6,132,73,73,73,0,0,0,0.348,0.334,0.356,136.6,132,145.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.0955,0.1,0.00736,0.00697,0.00813,0.00029,0.00027,0.00032,0.232,0.223,0.248,0.0091,0.0087,0.0097,25.31,25.24,25.35,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.65,30.55,33.78,30.7,29.64,32.77,0,0,0,0,0,0,0.171,0,0.0444,0.35,0.65,0.35,40.6
916005600000,1999,1,1998,4,15,7,0.143,0.0442,0.0992,6229.89,40.52,40.52,37.08,1,1,1,237.1,223.3,251.2,164.1,150.3,73,73,73,0,0,0,0.309,0.291,0.327,164.1,150.3,178.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.112,0.0097,0.00853,0.0109,0.00038,0.00033,0.00043,0.281,0.256,0.306,0.011,0.01,0.012,25.1,24.99,25.2,0.943,0.939,0.948,0.973,0.97,0.979,0.918,0.911,0.928,38.1,34.88,41.39,37.08,33.83,40.52,0,0,0,0,0,0,0.206,0,0.0438,0.31,0.69,0.31,43.6
