datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
978300000000,2001,1,2000,4,14,7,0.153,0.0442,0.109,6891.18,44.82,44.82,41.02,1,1,1,253.5,241.6,269.5,180.5,168.6,73,73,73,-1.218e-14,-2.842e-14,0,0.288,0.271,0.302,180.5,168.6,196.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.118,0.0111,0.0101,0.0125,0.00044,0.0004,0.00049,0.31,0.289,0.339,0.012,0.011,0.013,24.98,24.88,25.06,0.949,0.945,0.954,0.978,0.974,0.98,0.928,0.92,0.935,41.94,39.16,45.73,41.02,38.15,44.82,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45
978904800000,2001,1,2000,4,15,7,0.167,0.0442,0.123,7785.5,46.88,46.88,46.34,1,1,1,276.2,273.6,278.6,203.2,200.6,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.264,0.262,0.267,203.2,200.6,205.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.121,0.013,0.0128,0.0132,0.00052,0.00051,0.00052,0.35,0.346,0.355,0.014,0.014,0.014,24.84,24.83,24.86,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.29,46.7,47.84,46.34,45.77,46.88,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.6
979509600000,2001,1,2000,4,16,7,0.18,0.0442,0.136,8332.46,53.19,53.19,49.6,2,1,1.4285714285714286,297.8,279.4,316.6,224.8,206.4,73,73,73,8.12e-15,0,2.842e-14,0.246,0.231,0.261,224.8,206.4,243.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.122,0.135,0.0149,0.0133,0.0165,0.00059,0.00053,0.00066,0.32,0.245,0.39,0.013,0.0098,0.016,24.78,24.72,24.83,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.05,26.1,52.37,38.47,25.31,48.2,0,0,0,0,0,0,0.276,0,0.044,0.25,0.76,0.24,46.3
980114400000,2001,1,2000,4,17,7,0.201,0.0442,0.157,9509.19,59.69,59.69,56.6,2,2,2,332.1,322.3,346.4,259.1,249.3,73,73,73,0,-2.842e-14,2.842e-14,0.22,0.211,0.226,259.1,249.3,273.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.14,0.137,0.145,0.0213,0.0169,0.028,0.00086,0.00068,0.0011,0.279,0.265,0.3,0.011,0.011,0.012,24.66,24.57,24.72,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,29.18,28.08,30.77,28.3,27.24,29.85,0,0,0,0,0,0,0.314,0,0.044,0.22,0.78,0.22,47.3
980719200000,2001,1,2000,4,18,7,0.229,0.0483,0.18,10919.5,69.21,69.21,65,2,2,2,378.2,353.7,403.5,298.4,280.7,79.86,73,85,0,0,0,0.211,0.197,0.225,298.4,280.7,318.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.148,0.162,0.0398,0.0315,0.0493,0.0016,0.0013,0.002,0.339,0.312,0.369,0.014,0.013,0.015,24.37,24.21,24.52,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,33.5,31.59,35.68,32.5,30.65,34.61,0,0,0,0,0,0,0.361,0,0.049,0.21,0.79,0.21,47.7
981324000000,2001,2,2000,5,19,7,0.271,0.0514,0.219,13256.7,87.16,87.16,78.91,2,2,2,447.3,412.5,485.3,362.3,327.5,85,85,85,0,0,0,0.191,0.175,0.206,362.3,327.5,400.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.166,0.191,0.07,0.0536,0.0879,0.0029,0.0022,0.0036,0.435,0.383,0.492,0.018,0.016,0.02,23.95,23.72,24.16,0.95,0.945,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.42,36.66,44.47,39.45,35.56,43.58,0,0,0,0,0,0,0.438,0,0.052,0.19,0.81,0.19,48.9
981928800000,2001,2,2000,5,20,7,0.348,0.0514,0.297,17379.2,119.6,119.6,103.4,3,2,2.5714285714285716,576.1,504.7,659.5,491.1,419.7,85,85,85,0,-5.684e-14,5.684e-14,0.149,0.129,0.168,491.1,419.7,574.5,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.231,0.198,0.276,0.134,0.0971,0.185,0.0057,0.004,0.0079,0.572,0.517,0.662,0.024,0.022,0.028,23.24,22.8,23.61,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.938,42.42,35.04,50.68,41.21,33.99,48.2,0,0,0,0,0,0,0.575,0,0.051,0.15,0.85,0.15,49.9
982533600000,2001,2,2000,5,21,7,0.501,0.0514,0.449,24729.9,176.3,176.3,147.2,4,3,3.2857142857142856,827.6,696.4,1002,742.6,611.4,85,85,85,0,0,0,0.104,0.0848,0.122,742.6,611.4,917.5,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.387,0.297,0.532,0.29,0.209,0.383,0.013,0.009,0.017,0.924,0.724,1.17,0.041,0.031,0.053,21.87,20.92,22.59,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.43,41.95,52.3,45.01,41.11,48.2,0,0,0,0,0,0,0.818,0,0.052,0.1,0.9,0.1,49.4
983138400000,2001,2,2000,5,22,7,0.817,0.0853,0.657,31970.2,192.8,192.8,190.3,4,4,4,1351,1093,1530,1210,1008,141,85,183,123.2,0,247.2,0.102,0.0653,0.131,1087,1008,1100,990,990,990,969,968.2,969.6,21,20.4,21.8,0.813,0.623,0.9,0.618,0.44,0.648,0.03,0.02,0.032,1.73,1.35,1.85,0.083,0.062,0.091,19.26,18.57,20.46,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.89,47.68,50.91,47.57,46.72,48.2,0,0,0,0,0,0,1.06,0,0.16,0.1,0.8,0.2,39.1
983743200000,2001,3,2000,6,23,7,1.05,0.111,0.665,30226.2,185.4,185.4,179.9,4,4,4,1732,1572,1903,1549,1389,183,183,183,448.8,289.1,619.6,0.106,0.0962,0.116,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.919,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.094,0.091,0.098,17.9,17.34,18.43,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.9,44.39,47.3,44.98,43.5,46.36,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
984348000000,2001,3,2000,6,24,7,1.3,0.111,0.665,28033.2,171.9,171.9,166.9,4,4,4,2150,1962,2312,1967,1779,183,183,183,866.7,679.3,1029,0.0854,0.0792,0.0933,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.27,17.15,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.93,42.57,41.51,43.86,41.72,40.65,42.99,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
984952800000,2001,3,2000,6,25,7,1.47,0.111,0.665,26730,161.7,161.7,159.1,4,4,4,2438,2345,2512,2255,2162,183,183,183,1155,1062,1229,0.0751,0.0728,0.078,1100,1100,1100,990,990,990,972.2,971.9,972.3,17.8,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.79,16.19,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.69,40.2,41.29,39.78,39.26,40.42,0,0,0,0,0,0,0.884,0,0.805,0.076,0.45,0.55,18.2
985557600000,2001,3,2000,6,26,7,1.56,0.114,0.665,26035.9,156.5,156.5,155,4,4,4,2586,2532,2632,2398,2349,187.9,183,217,1298,1249,1338,0.0726,0.0698,0.0824,1100,1100,1100,990,990,990,972.5,972.4,972.6,17.5,17.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.5,15.74,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.72,39.42,40.08,38.74,38.42,39.12,0,0,0,0,0,0,0.861,0,0.895,0.073,0.43,0.57,16.7
986162400000,2001,4,2000,7,27,7,1.62,0.131,0.665,25603.1,153.4,153.4,152.4,4,4,4,2679,2644,2714,2462,2427,217,217,217,1362,1327,1397,0.081,0.0799,0.0821,1100,1100,1100,990,990,990,972.7,972.7,972.8,17.3,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.3,15.47,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.917,0.919,39.11,38.88,39.34,38.1,37.86,38.34,0,0,0,0,0,0,0.847,0,0.955,0.081,0.41,0.59,15.8
986767200000,2001,4,2000,7,28,7,1.66,0.131,0.665,25329.6,151.1,151.1,150.8,4,4,4,2738,2726,2746,2521,2509,217,217,217,1421,1409,1429,0.0793,0.079,0.0796,1100,1100,1100,990,990,990,972.9,972.9,972.9,17.1,17.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.24,15.23,15.27,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.917,0.917,38.73,38.68,38.8,37.69,37.64,37.77,0,0,0,0,0,0,0.838,0,0.995,0.079,0.4,0.6,15.3
987372000000,2001,4,2000,7,29,7,1.62,0.131,0.665,25587.4,154,154,152.3,4,4,4,2683,2621,2730,2466,2404,217,217,217,1366,1304,1413,0.0809,0.0795,0.0828,1100,1100,1100,990,990,990,972.7,972.6,972.9,17.3,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.26,15.53,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.919,39.09,38.78,39.5,38.08,37.75,38.51,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
987976800000,2001,4,2000,7,30,7,1.51,0.131,0.665,26457.1,160.3,160.3,157.5,4,4,4,2496,2394,2593,2279,2177,217,217,217,1179,1077,1276,0.087,0.0837,0.0906,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.59,16.07,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.31,39.67,40.98,39.37,38.69,40.08,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
988581600000,2001,4,2000,7,31,7,1.35,0.162,0.665,27632.6,168.1,168.1,164.5,4,4,4,2240,2102,2360,1972,1826,267.6,217,276,872.3,725.8,1043,0.12,0.0919,0.131,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.16,16.78,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.98,41.2,42.87,41.12,40.31,42.01,0,0,0,0,0,0,0.914,0,0.685,0.12,0.49,0.51,20.5
989186400000,2001,5,2000,8,32,7,1.16,0.167,0.665,29143,177.7,177.7,173.5,4,4,4,1920,1795,2055,1644,1519,276,276,276,544.3,419.4,678.9,0.144,0.134,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.89,17.69,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.25,43.18,45.33,43.37,42.31,44.42,0,0,0,0,0,0,0.964,0,0.495,0.14,0.57,0.43,25.1
989791200000,2001,5,2000,8,33,7,0.997,0.167,0.665,30707.3,186.4,186.4,182.8,4,4,4,1649,1546,1758,1373,1270,276,276,276,273,170.2,381.9,0.168,0.157,0.178,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.914,0.892,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.095,18.17,17.81,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,45.66,47.56,45.7,44.75,46.61,0,0,0,0,0,0,1.02,0,0.332,0.17,0.67,0.33,30.8
990396000000,2001,5,2000,8,34,7,0.862,0.116,0.665,31998.5,192.8,192.8,190.5,4,4,4,1426,1313,1517,1234,1121,192,192,192,133.9,21.47,225.4,0.135,0.127,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.854,0.806,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.087,0.083,0.09,18.95,18.61,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.69,47.79,49.78,47.62,46.84,48.2,0,0,0,0,0,0,1.06,0,0.197,0.13,0.77,0.23,37.1
991000800000,2001,5,2000,8,35,7,0.701,0.108,0.593,30579.8,192.8,192.8,182,4,4,4,1159,1064,1269,980.5,902.7,178.7,161,192,3.248e-14,0,1.137e-13,0.154,0.143,0.167,980.5,902.7,1077,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.629,0.54,0.763,0.442,0.376,0.597,0.02,0.017,0.028,1.34,1.16,1.66,0.062,0.053,0.078,20.26,19.6,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.46,43.84,49.38,45.51,42.96,48.2,0,0,0,0,0,0,1.01,0,0.108,0.15,0.85,0.15,43.6
991605600000,2001,6,2000,9,36,7,0.591,0.0974,0.494,26270.1,168.3,168.3,156.4,4,3,3.7142857142857144,978,923.7,1040,817,762.7,161,161,161,-1.624e-14,-1.137e-13,0,0.165,0.155,0.174,817,762.7,879.4,990,990,990,967.8,967.6,968,22.2,22,22.4,0.461,0.412,0.518,0.334,0.308,0.365,0.015,0.014,0.017,1.04,0.976,1.12,0.047,0.044,0.051,21.16,20.85,21.4,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.11,39.57,51.88,42.54,38.59,48.2,0,0,0,0,0,0,0.869,0,0.097,0.16,0.84,0.16,44.5
992210400000,2001,6,2000,9,37,7,0.523,0.0974,0.425,23538.7,144.6,144.6,140.1,3,3,3,864.4,825.9,908,703.4,664.9,161,161,161,0,0,0,0.186,0.177,0.195,703.4,664.9,747,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.365,0.341,0.397,0.271,0.245,0.3,0.012,0.011,0.013,0.895,0.828,0.976,0.04,0.036,0.043,21.75,21.49,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.83,45.68,50.21,46.7,44.76,48.2,0,0,0,0,0,0,0.778,0,0.098,0.19,0.81,0.19,45
992815200000,2001,6,2000,9,38,7,0.479,0.0974,0.382,21592.5,132.7,132.7,128.5,3,3,3,792.8,770.5,816.8,631.8,609.5,161,161,161,0,0,0,0.203,0.197,0.209,631.8,609.5,655.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.322,0.309,0.336,0.223,0.208,0.239,0.0097,0.009,0.01,0.772,0.734,0.812,0.034,0.032,0.036,22.16,22.02,22.28,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.72,42.38,45.14,42.84,41.53,44.24,0,0,0,0,0,0,0.714,0,0.097,0.2,0.8,0.2,45.1
993420000000,2001,6,2000,9,39,7,0.44,0.0995,0.341,19410.2,123.4,123.4,115.5,3,3,3,728,693.6,763.6,563.5,507.6,164.6,161,186,0,0,0,0.226,0.211,0.268,563.5,507.6,602.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.284,0.254,0.305,0.177,0.14,0.204,0.0077,0.006,0.0088,0.657,0.565,0.723,0.028,0.024,0.031,22.53,22.32,22.76,0.952,0.947,0.954,0.975,0.97,0.98,0.928,0.919,0.935,39.48,35.77,41.97,38.51,34.69,41.13,0,0,0,0,0,0,0.642,0,0.099,0.23,0.78,0.22,44.1
994024800000,2001,7,2000,10,40,7,0.395,0.112,0.282,16207.7,102.2,102.2,96.47,3,2,2.142857142857143,653,623.9,683.5,467,437.9,186,186,186,-2.436e-14,-5.684e-14,0,0.285,0.272,0.298,467,437.9,497.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.231,0.215,0.248,0.119,0.106,0.134,0.0051,0.0045,0.0057,0.592,0.549,0.642,0.025,0.023,0.027,22.9,22.77,23.05,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.58,35.1,51.97,45.8,34.05,48.2,0,0,0,0,0,0,0.536,0,0.113,0.28,0.71,0.29,41
994629600000,2001,7,2000,10,41,7,0.356,0.112,0.244,14451,91.08,91.08,86.02,2,2,2,589.4,564.6,614.9,403.4,378.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.316,0.302,0.329,403.4,378.6,428.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.202,0.193,0.211,0.0894,0.0777,0.101,0.0038,0.0033,0.0043,0.507,0.469,0.545,0.021,0.02,0.023,23.24,23.1,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.935,0.932,0.938,43.89,41.34,46.47,43.01,40.47,45.54,0,0,0,0,0,0,0.478,0,0.112,0.31,0.69,0.31,40.6
995234400000,2001,7,2000,10,42,7,0.324,0.112,0.212,12530.9,79.43,79.43,74.59,2,2,2,535.8,514.5,557.7,349.8,328.5,186,186,186,2.436e-14,0,5.684e-14,0.347,0.333,0.362,349.8,328.5,371.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.191,0.0641,0.0541,0.0745,0.0027,0.0022,0.0031,0.426,0.394,0.459,0.018,0.016,0.019,23.56,23.43,23.69,0.948,0.945,0.951,0.973,0.97,0.977,0.923,0.917,0.93,38.33,36.08,40.63,37.29,34.99,39.71,0,0,0,0,0,0,0.414,0,0.112,0.35,0.65,0.35,38.7
995839200000,2001,7,2000,10,43,7,0.296,0.112,0.184,10906.6,68.8,68.8,64.92,2,2,2,490.1,472.1,508.8,304.1,286.1,186,186,186,0,0,0,0.38,0.366,0.394,304.1,286.1,322.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0426,0.0341,0.0514,0.0018,0.0014,0.0021,0.358,0.331,0.386,0.015,0.014,0.016,23.84,23.72,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.46,31.51,35.46,32.46,30.57,34.4,0,0,0,0,0,0,0.361,0,0.112,0.38,0.62,0.38,36.8
996444000000,2001,7,2000,10,44,7,0.271,0.0991,0.172,10250,64.55,64.55,61.01,2,2,2,448.2,429.2,466.4,284.4,274.2,163.9,155,186,0,0,0,0.365,0.34,0.403,284.4,274.2,300.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.154,0.163,0.0332,0.0284,0.0408,0.0014,0.0012,0.0017,0.326,0.31,0.349,0.013,0.013,0.014,24.06,23.98,24.16,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,31.45,30.37,33.27,30.51,29.46,32.28,0,0,0,0,0,0,0.339,0,0.099,0.37,0.63,0.37,37.8
997048800000,2001,8,2000,11,45,7,0.246,0.0937,0.152,9057.4,57.58,57.58,53.91,2,2,2,405.9,390.1,422.9,250.9,235.1,155,155,155,-4.06e-15,-2.842e-14,0,0.382,0.366,0.397,250.9,235.1,267.9,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.14,0.152,0.019,0.0157,0.0255,0.00078,0.00064,0.001,0.277,0.257,0.3,0.011,0.01,0.012,24.3,24.2,24.39,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.79,26.01,29.68,26.96,25.23,28.79,0,0,0,0,0,0,0.3,0,0.094,0.38,0.62,0.38,36.8
997653600000,2001,8,2000,11,46,7,0.224,0.0937,0.13,7963.84,48.2,48.2,47.4,1,1,1,370.7,357.6,384.9,215.7,202.6,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.418,0.403,0.433,215.7,202.6,229.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.133,0.129,0.138,0.0141,0.013,0.0153,0.00057,0.00052,0.00062,0.381,0.357,0.406,0.015,0.014,0.016,24.37,24.27,24.45,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.32,46.41,52.42,47.4,45.48,48.2,0,0,0,0,0,0,0.263,0,0.094,0.42,0.58,0.42,35.6
998258400000,2001,8,2000,11,47,7,0.206,0.0937,0.113,7023.43,44.57,44.57,41.81,1,1,1,341.4,329.9,353.5,186.4,174.9,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.454,0.439,0.47,186.4,174.9,198.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.123,0.119,0.127,0.0116,0.0106,0.0126,0.00047,0.00043,0.00051,0.329,0.308,0.35,0.013,0.012,0.014,24.56,24.48,24.64,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.925,0.935,42.7,40.05,45.48,41.81,39.1,44.57,0,0,0,0,0,0,0.232,0,0.093,0.45,0.55,0.45,34.1
998863200000,2001,8,2000,11,48,7,0.191,0.0874,0.104,6436.06,43.24,43.24,38.31,1,1,1,315.8,304,326.4,171.4,158.3,144.4,118,155,8.12e-15,-2.842e-14,2.842e-14,0.457,0.382,0.495,171.4,158.3,191.2,990,990,990,965,964.9,965,25,25,25.1,0.116,0.113,0.121,0.0103,0.0092,0.012,0.00041,0.00037,0.00048,0.301,0.278,0.333,0.012,0.011,0.013,24.72,24.67,24.76,0.946,0.942,0.952,0.974,0.97,0.98,0.922,0.914,0.933,39.32,36.2,44.13,38.31,35.11,43.24,0,0,0,0,0,0,0.213,0,0.087,0.46,0.54,0.46,33.7
999468000000,2001,9,2000,12,49,7,0.174,0.0714,0.103,6429.02,41.25,41.25,38.27,1,1,1,288.4,276.9,300.4,170.4,158.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.41,0.393,0.426,170.4,158.9,182.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.118,0.0102,0.00926,0.0113,0.00041,0.00037,0.00045,0.296,0.276,0.318,0.012,0.011,0.013,24.85,24.78,24.92,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.26,36.58,42.09,38.27,35.48,41.25,0,0,0,0,0,0,0.213,0,0.071,0.41,0.59,0.41,36.9
1000072800000,2001,9,2000,12,50,7,0.16,0.0714,0.0885,5476.53,34.68,34.68,32.6,1,1,1,264.3,255.3,273.4,146.3,137.3,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.447,0.432,0.462,146.3,137.3,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00818,0.00742,0.00895,0.00032,0.00029,0.00036,0.253,0.237,0.269,0.01,0.0094,0.011,24.99,24.94,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.61,31.49,35.75,32.6,30.55,34.68,0,0,0,0,0,0,0.181,0,0.0715,0.45,0.55,0.45,34.2
1000677600000,2001,9,2000,12,51,7,0.148,0.0714,0.0762,4700.24,29.86,29.86,27.98,1,1,1,244.1,236.4,252.3,126.1,118.4,118,118,118,2.03e-15,0,1.421e-14,0.484,0.468,0.499,126.1,118.4,134.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0977,0.095,0.101,0.00646,0.00582,0.00717,0.00026,0.00023,0.00028,0.217,0.203,0.232,0.0086,0.008,0.0092,25.12,25.06,25.18,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,28.84,27.03,30.78,27.98,26.22,29.86,0,0,0,0,0,0,0.155,0,0.0718,0.48,0.51,0.49,31.8
1001282400000,2001,9,2000,12,52,7,0.137,0.0714,0.0659,4036.86,25.65,25.65,24.03,1,1,1,227,220.8,234,109,102.8,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.52,0.504,0.534,109,102.8,116,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0916,0.0895,0.0941,0.00501,0.00449,0.00561,0.0002,0.00018,0.00022,0.186,0.175,0.199,0.0073,0.0069,0.0078,25.25,25.2,25.3,0.918,0.913,0.923,0.97,0.97,0.97,0.89,0.886,0.895,24.77,23.31,26.45,24.03,22.61,25.65,0,0,0,0,0,0,0.133,0,0.0711,0.52,0.48,0.52,29.5
1001887200000,2001,10,2001,1,1,7,0.131,0.0442,0.0872,5447.97,33.08,33.08,32.43,1,1,1,217.2,212.9,220,144.2,139.9,73,73,73,0,0,0,0.336,0.332,0.343,144.2,139.9,147,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0998,0.0983,0.101,0.00801,0.00764,0.00825,0.00031,0.0003,0.00032,0.245,0.237,0.25,0.0096,0.0093,0.0098,25.25,25.23,25.29,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.43,32.42,34.11,32.43,31.45,33.08,0,0,0,0,0,0,0.18,0,0.0438,0.34,0.67,0.33,41.6
1002492000000,2001,10,2001,1,2,7,0.124,0.0524,0.0718,2776.58,31.01,31.01,16.53,1,1,1,205.5,200.6,211,118.8,103.6,86.71,73,97,4.06e-15,0,1.421e-14,0.423,0.346,0.484,118.8,103.6,138,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.088,0.0977,0.00585,0.00456,0.00748,0.00023,0.00018,0.00029,0.201,0.175,0.234,0.0079,0.0068,0.0092,25.37,25.3,25.42,0.531,0,0.934,0.554,0,0.97,0.515,0,0.906,17.04,0,31.97,16.53,0,31.01,0,3,0,0,0.429,0,0.0918,0.429,0.0522,0.42,0.58,0.42,22.4
1003096800000,2001,10,2001,1,3,7,0.12,0.0566,0.063,673.51,28.06,28.06,4.009,1,1,1,197.8,195.2,199.5,104.2,98.15,93.57,73,97,4.06e-15,0,1.421e-14,0.473,0.368,0.497,104.2,98.15,125.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0861,0.0931,0.00461,0.00409,0.00639,0.00018,0.00016,0.00025,0.176,0.165,0.211,0.0069,0.0065,0.0082,25.42,25.39,25.43,0.133,0,0.928,0.139,0,0.97,0.129,0,0.901,4.133,0,28.93,4.009,0,28.06,0,6,0,0,0.857,0,0.0223,0.857,0.057,0.47,0.53,0.47,5.61
1003701600000,2001,10,2001,1,4,7,0.119,0.0442,0.0747,4643.8,28,28,27.64,1,1,1,196.4,194.3,197.9,123.4,121.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.372,0.369,0.376,123.4,121.3,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0918,0.093,0.00624,0.00606,0.00636,0.00024,0.00024,0.00025,0.208,0.204,0.21,0.0081,0.008,0.0082,25.38,25.38,25.39,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,28.5,27.96,28.86,27.64,27.12,28,0,0,0,0,0,0,0.154,0,0.0443,0.37,0.63,0.37,39
1004306400000,2001,10,2001,1,5,7,0.118,0.0511,0.0673,2002.69,28.19,28.19,11.92,1,1,1,195.8,193.5,198.7,111.3,100.5,84.43,73,93,-2.03e-15,-1.421e-14,1.421e-14,0.432,0.367,0.481,111.3,100.5,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0865,0.0933,0.00521,0.00429,0.00643,0.0002,0.00017,0.00025,0.187,0.169,0.212,0.0073,0.0066,0.0083,25.4,25.38,25.42,0.398,0,0.929,0.416,0,0.97,0.386,0,0.901,12.29,0,29.06,11.92,0,28.19,0,4,0,0,0.571,0,0.0662,0.571,0.0507,0.43,0.57,0.43,17
1004911200000,2001,11,2001,2,6,7,0.121,0.054,0.0666,1317.47,30.55,30.55,7.842,1,1,1,199.5,195.2,202.8,110.2,102.2,89.29,67,93,-2.03e-15,-1.421e-14,0,0.448,0.33,0.477,110.2,102.2,135.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0871,0.0958,0.00512,0.00443,0.00729,0.0002,0.00017,0.00029,0.186,0.172,0.229,0.0073,0.0067,0.0089,25.41,25.35,25.42,0.264,0,0.933,0.277,0,0.97,0.256,0,0.905,8.085,0,31.5,7.842,0,30.55,0,5,0,0,0.714,0,0.0436,0.714,0.0544,0.45,0.55,0.45,10.9
1005516000000,2001,11,2001,2,7,7,0.126,0.0405,0.0857,5358.56,32.75,32.75,31.9,1,1,1,208.7,204.2,212.4,141.7,137.2,67,67,67,0,0,0,0.321,0.315,0.328,141.7,137.2,145.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0963,0.0992,0.00779,0.00741,0.00811,0.0003,0.00029,0.00032,0.239,0.231,0.246,0.0094,0.009,0.0096,25.31,25.28,25.34,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.88,31.82,33.76,31.9,30.87,32.75,0,0,0,0,0,0,0.177,0,0.0403,0.32,0.68,0.32,42.5
1006120800000,2001,11,2001,2,8,7,0.13,0.0405,0.0898,5622.41,33.69,33.69,33.47,1,1,1,215.5,213.2,216.5,148.5,146.2,67,67,67,0,0,0,0.311,0.309,0.314,148.5,146.2,149.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0995,0.101,0.00837,0.00818,0.00846,0.00033,0.00032,0.00033,0.252,0.248,0.253,0.0099,0.0097,0.0099,25.26,25.25,25.27,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,34.5,33.96,34.73,33.47,32.94,33.69,0,0,0,0,0,0,0.186,0,0.0402,0.31,0.69,0.31,43.2
1006725600000,2001,11,2001,2,9,7,0.134,0.0391,0.0946,5928.27,36.74,36.74,35.29,1,1,1,221.1,219.2,223.6,156.4,152.2,64.71,59,67,0,0,0,0.293,0.266,0.306,156.4,152.2,162.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00904,0.00869,0.00955,0.00035,0.00034,0.00038,0.266,0.258,0.276,0.01,0.01,0.011,25.21,25.19,25.23,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.37,35.37,37.82,35.29,34.31,36.74,0,0,0,0,0,0,0.196,0,0.0394,0.29,0.71,0.29,44.2
1007330400000,2001,12,2001,3,10,7,0.132,0.0357,0.0966,6066.77,36.94,36.94,36.11,1,1,1,218.8,216.8,222.2,159.8,157.8,59,59,59,0,0,0,0.27,0.266,0.272,159.8,157.8,163.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00933,0.00916,0.00962,0.00037,0.00036,0.00038,0.271,0.267,0.277,0.011,0.01,0.011,25.22,25.19,25.23,0.942,0.941,0.943,0.97,0.97,0.972,0.914,0.913,0.916,37.21,36.74,38.02,36.11,35.63,36.94,0,0,0,0,0,0,0.201,0,0.0354,0.27,0.73,0.27,46
1007935200000,2001,12,2001,3,11,7,0.132,0.0357,0.0959,6016.01,36.67,36.67,35.81,1,1,1,217.5,214,221.1,158.5,155,59,59,59,0,0,0,0.271,0.267,0.276,158.5,155,162.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00922,0.00893,0.00953,0.00036,0.00035,0.00037,0.269,0.263,0.275,0.011,0.01,0.011,25.23,25.2,25.25,0.941,0.94,0.942,0.97,0.97,0.971,0.913,0.912,0.915,36.91,36.1,37.76,35.81,35.01,36.67,0,0,0,0,0,0,0.199,0,0.0361,0.27,0.73,0.27,45.6
1008540000000,2001,12,2001,3,12,7,0.132,0.0357,0.0958,6019.37,37.21,37.21,35.83,1,1,1,217.5,208.3,223.3,158.5,149.3,59,59,59,0,0,0,0.272,0.264,0.283,158.5,149.3,164.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0999,0.105,0.00922,0.00844,0.00972,0.00036,0.00033,0.00038,0.269,0.252,0.279,0.011,0.0099,0.011,25.23,25.18,25.3,0.941,0.938,0.943,0.971,0.97,0.972,0.914,0.91,0.917,36.9,34.75,38.27,35.83,33.7,37.21,0,0,0,0,0,0,0.199,0,0.0362,0.27,0.73,0.27,45.6
1009144800000,2001,12,2001,3,13,7,0.121,0.0357,0.0857,5365.64,33.01,33.01,31.94,1,1,1,200.6,198.4,205.3,141.6,139.4,59,59,59,0,0,0,0.294,0.287,0.297,141.6,139.4,146.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0964,0.0988,0.00779,0.0076,0.00818,0.0003,0.0003,0.00032,0.239,0.235,0.247,0.0093,0.0092,0.0097,25.35,25.32,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.93,32.4,34.03,31.94,31.43,33.01,0,0,0,0,0,0,0.177,0,0.0353,0.3,0.71,0.29,44.3
1009749600000,2001,12,2001,3,14,7,0.12,0.0429,0.0773,4817.82,32.07,32.07,28.68,1,1,1,198.8,195.7,201.2,127.8,122.7,71,59,73,4.06e-15,-1.421e-14,1.421e-14,0.357,0.293,0.373,127.8,122.7,142.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0922,0.0974,0.00661,0.00618,0.00783,0.00026,0.00024,0.00031,0.215,0.207,0.24,0.0084,0.0081,0.0094,25.38,25.35,25.39,0.929,0.927,0.935,0.97,0.97,0.97,0.902,0.899,0.907,29.56,28.31,33.06,28.68,27.46,32.07,0,0,0,0,0,0,0.159,0,0.0427,0.36,0.64,0.36,40.1
1010354400000,2002,1,2001,4,15,7,0.121,0.0442,0.0765,4762.6,30.7,30.7,28.35,1,1,1,199.5,193,209.6,126.5,120,73,73,73,4.06e-15,0,1.421e-14,0.366,0.348,0.378,126.5,120,136.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0936,0.0913,0.0972,0.0065,0.00595,0.00736,0.00025,0.00023,0.00029,0.213,0.202,0.231,0.0083,0.0079,0.0091,25.37,25.31,25.39,0.928,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.23,27.62,31.65,28.35,26.79,30.7,0,0,0,0,0,0,0.157,0,0.0445,0.37,0.63,0.37,39.4
1010959200000,2002,1,2001,4,16,7,0.127,0.0442,0.0827,5160.8,32.02,32.02,30.72,1,1,1,209.7,206.9,215.4,136.7,133.9,73,73,73,0,0,0,0.348,0.339,0.353,136.7,133.9,142.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0972,0.0962,0.0992,0.00737,0.00713,0.00785,0.00029,0.00028,0.00031,0.232,0.227,0.242,0.0091,0.0089,0.0095,25.31,25.27,25.33,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.907,31.67,31.01,33.01,30.72,30.08,32.02,0,0,0,0,0,0,0.171,0,0.0443,0.35,0.65,0.35,40.6
1011564000000,2002,1,2001,4,17,7,0.137,0.0442,0.0924,5780.69,35.57,35.57,34.41,1,1,1,225.9,219.5,231,152.9,146.5,73,73,73,0,0,0,0.323,0.316,0.333,152.9,146.5,158,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.105,0.00874,0.0082,0.00918,0.00034,0.00032,0.00036,0.26,0.249,0.27,0.01,0.0098,0.011,25.18,25.14,25.23,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.47,33.98,36.67,34.41,32.96,35.57,0,0,0,0,0,0,0.191,0,0.0446,0.32,0.67,0.33,42.2
1012168800000,2002,1,2001,4,18,7,0.144,0.0473,0.0963,6017.1,36.93,36.93,35.82,1,1,1,237.3,232.9,243.3,159.2,151.7,78.14,73,85,0,0,0,0.329,0.308,0.359,159.2,151.7,163.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.107,0.00928,0.00865,0.00967,0.00037,0.00034,0.00038,0.272,0.259,0.28,0.011,0.01,0.011,25.1,25.07,25.13,0.942,0.939,0.943,0.971,0.97,0.972,0.914,0.911,0.917,36.9,35.11,38.01,35.82,34.06,36.93,0,0,0,0,0,0,0.199,0,0.0477,0.33,0.67,0.33,41.8
1012773600000,2002,2,2001,5,19,7,0.149,0.0514,0.0981,6124.81,37.44,37.44,36.46,1,1,1,247.2,244.1,251.2,162.2,159.1,85,85,85,0,0,0,0.344,0.338,0.348,162.2,159.1,166.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.109,0.00954,0.00927,0.00988,0.00038,0.00037,0.00039,0.278,0.273,0.285,0.011,0.011,0.011,25.04,25.01,25.06,0.943,0.942,0.944,0.971,0.97,0.973,0.915,0.914,0.918,37.55,36.83,38.49,36.46,35.73,37.44,0,0,0,0,0,0,0.203,0,0.0509,0.34,0.66,0.34,41.1
1013378400000,2002,2,2001,5,20,7,0.164,0.0514,0.113,7128.88,46.86,46.86,42.43,1,1,1,271.8,254.2,290.9,186.8,169.2,85,85,85,8.12e-15,0,2.842e-14,0.313,0.292,0.334,186.8,169.2,205.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.11,0.123,0.0116,0.0101,0.0132,0.00046,0.0004,0.00053,0.322,0.291,0.356,0.013,0.012,0.014,24.89,24.78,24.99,0.95,0.945,0.956,0.979,0.974,0.98,0.93,0.921,0.937,43.35,39.19,47.81,42.43,38.19,46.86,0,0,0,0,0,0,0.236,0,0.051,0.31,0.69,0.31,43.5
1013983200000,2002,2,2001,5,21,7,0.188,0.0514,0.136,8264.27,52.64,52.64,49.19,2,1,1.2857142857142858,310.1,295.5,326.7,225.1,210.5,85,85,85,1.624e-14,0,2.842e-14,0.274,0.26,0.288,225.1,210.5,241.7,990,990,990,965,964.9,965,25,25,25.1,0.129,0.124,0.135,0.0149,0.0136,0.0163,0.00059,0.00054,0.00065,0.345,0.249,0.395,0.014,0.01,0.016,24.7,24.64,24.75,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,44.08,26.29,52.71,41.79,25.5,48.2,0,0,0,0,0,0,0.273,0,0.052,0.27,0.72,0.28,44
1014588000000,2002,2,2001,5,22,7,0.219,0.0571,0.162,9762.71,61.21,61.21,58.11,2,2,2,361.7,331.9,389.3,267.2,246.9,94.43,85,107,0,0,0,0.261,0.234,0.289,267.2,246.9,282.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.137,0.153,0.0253,0.0167,0.0322,0.001,0.00067,0.0013,0.294,0.263,0.318,0.012,0.011,0.013,24.5,24.34,24.68,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.908,29.95,27.73,31.55,29.06,26.9,30.6,0,0,0,0,0,0,0.323,0,0.057,0.26,0.74,0.26,44.6
1015192800000,2002,3,2001,6,23,7,0.252,0.0647,0.188,11280.3,72.19,72.19,67.14,2,2,2,417.1,396.7,441,310.1,289.7,107,107,107,0,0,0,0.257,0.243,0.27,310.1,289.7,334,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.155,0.171,0.0454,0.0357,0.0566,0.0019,0.0015,0.0023,0.36,0.329,0.396,0.015,0.013,0.016,24.16,24.02,24.29,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.918,34.61,32.37,37.21,33.57,31.4,36.09,0,0,0,0,0,0,0.373,0,0.064,0.26,0.75,0.25,44.8
1015797600000,2002,3,2001,6,24,7,0.279,0.0647,0.215,12927.2,78.59,78.59,76.95,2,2,2,461.9,446.7,469.1,354.9,339.7,107,107,107,0,0,0,0.232,0.228,0.24,354.9,339.7,362.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.173,0.181,0.0665,0.0593,0.0699,0.0027,0.0024,0.0029,0.427,0.404,0.438,0.018,0.017,0.018,23.89,23.85,23.99,0.949,0.947,0.95,0.975,0.971,0.977,0.925,0.92,0.928,39.46,37.83,40.24,38.47,36.75,39.29,0,0,0,0,0,0,0.427,0,0.064,0.23,0.77,0.23,46.3
1016402400000,2002,3,2001,6,25,7,0.29,0.0647,0.225,13592.6,82,82,80.91,2,2,2,479.4,471.1,484.2,372.4,364.1,107,107,107,0,0,0,0.223,0.221,0.227,372.4,364.1,377.2,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.185,0.182,0.186,0.0748,0.0708,0.077,0.0031,0.0029,0.0032,0.453,0.441,0.46,0.019,0.018,0.019,23.79,23.76,23.84,0.951,0.95,0.952,0.979,0.977,0.98,0.931,0.928,0.933,41.33,40.44,41.84,40.45,39.51,41,0,0,0,0,0,0,0.449,0,0.065,0.22,0.78,0.22,46.9
1017007200000,2002,3,2001,6,26,7,0.299,0.0647,0.234,14138.2,85.23,85.23,84.16,2,2,2,494.6,486.1,499.8,387.6,379.1,107,107,107,0,0,0,0.216,0.214,0.22,387.6,379.1,392.8,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.19,0.187,0.192,0.0819,0.0779,0.0844,0.0034,0.0032,0.0035,0.476,0.463,0.484,0.02,0.019,0.02,23.7,23.67,23.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,42.94,42.04,43.49,42.08,41.2,42.62,0,0,0,0,0,0,0.468,0,0.065,0.22,0.78,0.22,47.3
1017612000000,2002,4,2001,7,27,7,0.301,0.0756,0.226,13565.9,81.82,81.82,80.75,2,2,2,498,495.9,502.8,373,370.9,125,125,125,0,0,0,0.251,0.249,0.252,373,370.9,377.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.187,0.189,0.0751,0.0741,0.0773,0.0031,0.0031,0.0032,0.457,0.454,0.464,0.019,0.019,0.019,23.7,23.67,23.71,0.951,0.951,0.952,0.979,0.978,0.98,0.931,0.931,0.933,41.25,41.03,41.75,40.37,40.14,40.91,0,0,0,0,0,0,0.449,0,0.075,0.25,0.75,0.25,45.1
1018216800000,2002,4,2001,7,28,7,0.326,0.0756,0.251,14974.9,96.4,96.4,89.14,2,2,2,539.7,506.9,581.2,414.7,381.9,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.232,0.215,0.247,414.7,381.9,456.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.203,0.191,0.219,0.0947,0.0792,0.114,0.004,0.0033,0.0048,0.52,0.47,0.584,0.022,0.019,0.025,23.45,23.2,23.65,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.55,42.19,49.71,44.57,41.34,48.2,0,0,0,0,0,0,0.495,0,0.075,0.23,0.77,0.23,45.9
1018821600000,2002,4,2001,7,29,7,0.371,0.0756,0.295,16913.7,102.7,102.7,100.7,3,2,2.7142857142857144,613,594.6,619.8,488,469.6,125,125,125,8.12e-15,-5.684e-14,5.684e-14,0.204,0.202,0.21,488,469.6,494.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.237,0.226,0.241,0.129,0.121,0.133,0.0055,0.0051,0.0056,0.559,0.53,0.628,0.024,0.022,0.027,23.09,23.04,23.12,0.949,0.945,0.957,0.973,0.97,0.98,0.923,0.917,0.938,39.85,34.94,52.07,38.15,33.9,48.2,0,0,0,0,0,0,0.559,0,0.076,0.2,0.8,0.2,45.6
1019426400000,2002,4,2001,7,30,7,0.361,0.0756,0.285,16195.2,96.4,96.4,96.4,2,2,2,596.7,579.6,613,471.7,454.6,125,125,125,2.436e-14,0,5.684e-14,0.21,0.204,0.216,471.7,454.6,488,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.218,0.237,0.122,0.114,0.129,0.0051,0.0048,0.0055,0.61,0.581,0.638,0.026,0.024,0.027,23.11,23.01,23.21,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,51.13,49.56,52.62,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,44.9
1020031200000,2002,4,2001,7,31,7,0.341,0.0851,0.256,15224.7,96.3,96.3,90.62,2,2,2,563.3,552.5,575,422.6,405.5,140.7,125,147,4.06e-14,0,5.684e-14,0.25,0.217,0.266,422.6,405.5,449.9,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.205,0.199,0.215,0.0984,0.0904,0.111,0.0041,0.0038,0.0047,0.532,0.506,0.573,0.022,0.021,0.024,23.33,23.24,23.41,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.24,44.46,49.13,45.31,43.57,48.15,0,0,0,0,0,0,0.503,0,0.085,0.25,0.75,0.25,44.6
1020636000000,2002,5,2001,8,32,7,0.322,0.0889,0.233,13938.4,86.44,86.44,82.97,2,2,2,532.3,511.2,549,385.3,364.2,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.276,0.268,0.288,385.3,364.2,402,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.185,0.198,0.0809,0.0709,0.0887,0.0034,0.0029,0.0037,0.476,0.444,0.501,0.02,0.018,0.021,23.53,23.43,23.66,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.36,40.15,44.1,41.48,39.2,43.22,0,0,0,0,0,0,0.461,0,0.089,0.28,0.72,0.28,43.3
1021240800000,2002,5,2001,8,33,7,0.289,0.0889,0.2,11950.2,76.63,76.63,71.13,2,2,2,478.1,452.4,503.3,331.1,305.4,147,147,147,0,0,0,0.308,0.292,0.325,331.1,305.4,356.3,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.173,0.164,0.182,0.0553,0.0432,0.0672,0.0023,0.0018,0.0028,0.395,0.356,0.432,0.016,0.015,0.018,23.85,23.7,24.01,0.946,0.942,0.949,0.971,0.97,0.975,0.918,0.913,0.925,36.62,33.86,39.31,35.57,32.85,38.31,0,0,0,0,0,0,0.395,0,0.089,0.31,0.69,0.31,41.4
1021845600000,2002,5,2001,8,34,7,0.253,0.0889,0.164,9826.87,63.9,63.9,58.49,2,2,2,418.8,394.2,444,271.8,247.2,147,147,147,-4.06e-15,-2.842e-14,0,0.352,0.331,0.373,271.8,247.2,297,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.144,0.161,0.0274,0.0168,0.0392,0.0011,0.00068,0.0016,0.306,0.27,0.343,0.012,0.011,0.014,24.21,24.06,24.36,0.935,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.15,27.43,32.94,29.25,26.6,31.95,0,0,0,0,0,0,0.325,0,0.089,0.35,0.65,0.35,38.8
1022450400000,2002,5,2001,8,35,7,0.221,0.0841,0.137,8264.68,51.7,51.7,49.19,2,1,1.4285714285714286,366.1,346.4,387.4,227.1,211.4,139,119,147,0,-2.842e-14,2.842e-14,0.379,0.337,0.41,227.1,211.4,240.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.131,0.141,0.0151,0.0137,0.0162,0.00061,0.00055,0.00066,0.332,0.253,0.4,0.013,0.01,0.016,24.44,24.34,24.58,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.13,25.81,52.3,38.32,25.03,48.2,0,0,0,0,0,0,0.273,0,0.084,0.38,0.62,0.38,37.4
1023055200000,2002,6,2001,9,36,7,0.197,0.072,0.125,7763.43,48.2,48.2,46.21,1,1,1,325,309.4,340.6,206,190.4,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.366,0.349,0.385,206,190.4,221.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.122,0.133,0.0133,0.0119,0.0146,0.00053,0.00048,0.00059,0.361,0.334,0.389,0.014,0.013,0.016,24.61,24.51,24.72,0.956,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.5,43.95,51.05,46.21,43.07,48.2,0,0,0,0,0,0,0.257,0,0.072,0.37,0.63,0.37,39.4
1023660000000,2002,6,2001,9,37,7,0.177,0.072,0.105,6533.18,42.01,42.01,38.89,1,1,1,291.9,279.6,304.8,172.9,160.6,119,119,119,0,-2.842e-14,2.842e-14,0.408,0.39,0.426,172.9,160.6,185.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.0105,0.0094,0.0115,0.00042,0.00037,0.00046,0.302,0.28,0.325,0.012,0.011,0.013,24.83,24.75,24.9,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.86,36.98,42.86,38.89,35.87,42.01,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,36.9
1024264800000,2002,6,2001,9,38,7,0.16,0.072,0.088,5448.65,34.94,34.94,32.43,1,1,1,264.6,254.8,275.5,145.6,135.8,119,119,119,0,-2.842e-14,2.842e-14,0.45,0.432,0.467,145.6,135.8,156.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.11,0.00812,0.00729,0.00906,0.00032,0.00029,0.00036,0.253,0.236,0.273,0.01,0.0093,0.011,24.99,24.92,25.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.44,31.12,36.02,32.43,30.19,34.94,0,0,0,0,0,0,0.18,0,0.072,0.45,0.55,0.45,34.1
1024869600000,2002,6,2001,9,39,7,0.147,0.072,0.0748,4608.74,29.5,29.5,27.43,1,1,1,242.7,233.7,251.8,123.7,114.7,119,119,119,0,-1.421e-14,1.421e-14,0.49,0.473,0.509,123.7,114.7,132.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0986,0.0954,0.102,0.00627,0.0055,0.00703,0.00025,0.00022,0.00028,0.214,0.198,0.231,0.0085,0.0078,0.0091,25.13,25.06,25.2,0.927,0.922,0.932,0.97,0.97,0.97,0.9,0.894,0.904,28.28,26.13,30.41,27.43,25.35,29.5,0,0,0,0,0,0,0.152,0,0.0722,0.49,0.51,0.49,31.4
1025474400000,2002,7,2001,10,40,7,0.134,0.0653,0.0687,4228.35,27.4,27.4,25.17,1,1,1,221.7,212.7,231.2,113.7,104.7,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.488,0.467,0.508,113.7,104.7,123.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0936,0.0905,0.097,0.00541,0.00465,0.00623,0.00021,0.00018,0.00024,0.195,0.179,0.212,0.0077,0.007,0.0083,25.27,25.2,25.35,0.921,0.914,0.927,0.97,0.97,0.97,0.893,0.887,0.9,25.95,23.78,28.25,25.17,23.07,27.4,0,0,0,0,0,0,0.14,0,0.0653,0.49,0.51,0.49,31.6
1026079200000,2002,7,2001,10,41,7,0.122,0.0653,0.0571,1059.71,22.36,22.36,6.308,1,1,1,202.4,196,209.6,94.42,87.97,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.534,0.515,0.551,94.42,87.97,101.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0846,0.0894,0.00378,0.00323,0.00439,0.00015,0.00013,0.00017,0.161,0.149,0.174,0.0063,0.0058,0.0068,25.42,25.37,25.44,0.26,0,0.912,0.277,0,0.97,0.252,0,0.884,6.51,0,23.06,6.308,0,22.36,0,5,0,0,0.714,0,0.035,0.714,0.0649,0.54,0.47,0.53,8.69
1026684000000,2002,7,2001,10,42,7,0.114,0.0653,0.0486,0,0,0,0,1,1,1,188.3,182.6,194.1,80.31,74.57,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.574,0.557,0.592,80.31,74.57,86.06,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0819,0.0798,0.0839,0.00258,0.00209,0.00307,0.0001,0.000082,0.00012,0.135,0.125,0.146,0.0053,0.0049,0.0057,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.57,0.43,0.57,0
1027288800000,2002,7,2001,10,43,7,0.106,0.0653,0.0408,0,0,0,0,1,1,1,175.4,170.8,180.7,67.38,62.81,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.616,0.598,0.632,67.38,62.81,72.66,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0773,0.0757,0.0792,0.00148,0.00109,0.00193,0.000058,0.000043,0.000075,0.112,0.104,0.122,0.0044,0.0041,0.0048,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.62,0.38,0.62,0
1027893600000,2002,7,2001,10,44,7,0.0995,0.0601,0.0394,0,0,0,0,1,1,1,164.6,159.1,169.4,65.14,58.71,99.43,93,108,1.015e-15,-1.421e-14,1.421e-14,0.604,0.562,0.648,65.14,58.71,72.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0743,0.0773,0.00129,0.00074,0.0019,0.00005,0.000029,0.000074,0.107,0.0968,0.119,0.0042,0.0038,0.0047,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.6,0.4,0.6,0
1028498400000,2002,8,2001,11,45,7,0.0916,0.0562,0.0353,0,0,0,0,1,1,1,151.4,145.7,157.1,58.4,52.66,93,93,93,-2.03e-15,-1.421e-14,7.105e-15,0.615,0.592,0.638,58.4,52.66,64.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0744,0.000714,0.000226,0.0012,0.000028,0.0000089,0.000047,0.0945,0.0846,0.105,0.0037,0.0033,0.0041,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.61,0.39,0.61,0
1029103200000,2002,8,2001,11,46,7,0.0848,0.0562,0.00443,0,0,0,0,1,0,0.14285714285714285,140.2,136.1,144.3,47.19,43.09,93,93,93,39.86,-7.105e-15,49.92,0.664,0.645,0.683,7.327,0,51.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000157,0,0.00011,6.1e-7,0,0.0000043,0.0725,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.08037,0.66,0.052,0.95,0
1029708000000,2002,8,2001,11,47,7,0.0792,0.0562,0,0,0,0,0,0,0,0,131,128.2,134.7,38.01,35.16,93,93,93,38.01,35.16,41.72,0.71,0.69,0.726,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0792,0.71,0,1,0
1030312800000,2002,8,2001,11,48,7,0.0754,0.0544,0,0,0,0,0,0,0,0,124.7,121.3,127.3,34.72,30.24,90,72,93,34.72,30.24,49.32,0.721,0.593,0.755,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0754,0.72,0,1,0
1030917600000,2002,9,2001,12,49,7,0.0691,0.0435,0,0,0,0,0,0,0,0,114.3,109,120,42.29,37.02,72,72,72,42.29,37.02,47.95,0.63,0.6,0.66,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0691,0.63,0,1,0
1031522400000,2002,9,2001,12,50,7,0.0626,0.0435,0,0,0,0,0,0,0,0,103.5,99.45,107.7,31.55,27.45,72,72,72,31.55,27.45,35.65,0.696,0.669,0.724,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0626,0.69,0,1,0
1032127200000,2002,9,2001,12,51,7,0.0585,0.0435,0,0,0,0,0,0,0,0,96.71,94.25,99.17,24.71,22.25,72,72,72,24.71,22.25,27.17,0.745,0.726,0.764,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0585,0.74,0,1,0
1032732000000,2002,9,2001,12,52,7,0.0552,0.0435,0,0,0,0,0,0,0,0,91.21,89.06,93.43,19.21,17.06,72,72,72,19.21,17.06,21.43,0.789,0.771,0.808,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0552,0.79,0,1,0
1033336800000,2002,9,2001,12,53,7,0.0543,0.0332,0,0,0,0,0,0,0,0,89.76,87.42,91.24,34.9,16.24,54.86,52,72,34.9,16.24,39.24,0.612,0.57,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0543,0.61,0,1,0
1033941600000,2002,10,2002,1,1,7,0.0539,0.0314,0,0,0,0,0,0,0,0,89.1,87.42,90.15,37.1,35.42,52,52,52,37.1,35.42,38.15,0.584,0.577,0.595,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0539,0.58,0,1,0
1034546400000,2002,10,2002,1,2,7,0.0509,0.0314,0,0,0,0,0,0,0,0,84.13,81.67,86.6,32.13,29.67,52,52,52,32.13,29.67,34.6,0.618,0.6,0.637,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0509,0.62,0,1,0
1035151200000,2002,10,2002,1,3,7,0.0491,0.0314,0,0,0,0,0,0,0,0,81.13,80.58,81.67,29.13,28.58,52,52,52,29.13,28.58,29.67,0.641,0.637,0.645,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0491,0.64,0,1,0
1035756000000,2002,10,2002,1,4,7,0.0489,0.0309,0,0,0,0,0,0,0,0,80.85,79.21,83.31,29.71,27.21,51.14,50,52,29.71,27.21,33.31,0.633,0.6,0.656,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0489,0.63,0,1,0
1036360800000,2002,11,2002,2,5,7,0.0544,0.0302,0,0,0,0,0,0,0,0,89.88,85.23,92.34,39.88,35.23,50,50,50,39.88,35.23,42.34,0.557,0.541,0.587,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0544,0.56,0,1,0
1036965600000,2002,11,2002,2,6,7,0.0558,0.0302,0,0,0,0,0,0,0,0,92.33,91.79,92.88,42.33,41.79,50,50,50,42.33,41.79,42.88,0.541,0.538,0.545,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0558,0.54,0,1,0
1037570400000,2002,11,2002,2,7,7,0.0549,0.0302,0,0,0,0,0,0,0,0,90.74,88.78,92.34,40.74,38.78,50,50,50,40.74,38.78,42.34,0.551,0.541,0.563,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0549,0.55,0,1,0
1038175200000,2002,11,2002,2,8,7,0.0574,0.031,0,0,0,0,0,0,0,0,94.91,94.25,95.89,43.63,35.25,51.29,50,59,43.63,35.25,45.89,0.54,0.521,0.626,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0574,0.54,0,1,0
1038780000000,2002,12,2002,3,9,7,0.06,0.0357,0.00449,0,0,0,0,1,0,0.14285714285714285,99.25,93.43,110.9,40.25,34.43,59,59,59,32.83,7.105e-15,47.83,0.597,0.532,0.631,7.419,0,51.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000234,0,0.000164,9.2e-7,0,0.0000064,0.0726,0.0708,0.0836,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.05551,0.6,0.075,0.93,0
1039384800000,2002,12,2002,3,10,7,0.0721,0.0357,0.0364,0,0,0,0,1,1,1,119.2,115,121,60.21,56.03,59,59,59,1.015e-15,-7.105e-15,7.105e-15,0.495,0.487,0.513,60.21,56.03,62.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000868,0.000513,0.00102,0.000034,0.00002,0.00004,0.0955,0.0895,0.0981,0.0037,0.0035,0.0038,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0357,0.5,0.5,0.5,0
1039989600000,2002,12,2002,3,11,7,0.0786,0.0357,0.043,2312.2,17.16,17.16,13.76,1,1,1,130,120.8,135.5,71.03,61.77,59,59,59,-9.136e-15,-1.421e-14,0,0.455,0.435,0.489,71.03,61.77,76.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0742,0.00179,0.001,0.00226,0.00007,0.000039,0.000088,0.113,0.0977,0.122,0.0044,0.0038,0.0048,25.39,25.38,25.4,0.793,0,0.94,0.823,0,0.96,0.761,0,0.903,14.34,0,17.87,13.76,0,17.16,0,1,0,0,0.143,0,0.0765,0.143,0.0356,0.45,0.55,0.45,29.4
1040594400000,2002,12,2002,3,12,7,0.0874,0.0357,0.0517,3184.4,20.54,20.54,18.95,1,1,1,144.4,136.9,152.2,85.45,77.91,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.409,0.388,0.431,85.45,77.91,93.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0747,0.0801,0.00301,0.00237,0.00367,0.00012,0.000093,0.00014,0.138,0.125,0.152,0.0054,0.0049,0.006,25.36,25.35,25.38,0.927,0.918,0.936,0.963,0.96,0.966,0.892,0.886,0.899,19.69,18.15,21.27,18.95,17.43,20.54,0,0,0,0,0,0,0.105,0,0.0357,0.41,0.59,0.41,36.4
1041199200000,2002,12,2002,3,13,7,0.0918,0.0417,0.0501,3096.25,20.83,20.83,18.43,1,1,1,151.8,149.2,153.6,82.83,76.21,69,59,73,0,-1.421e-14,1.421e-14,0.455,0.384,0.489,82.83,76.21,94.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0758,0.0806,0.00279,0.00223,0.00379,0.00011,0.000087,0.00015,0.135,0.123,0.155,0.0053,0.0048,0.0061,25.37,25.35,25.38,0.93,0.916,0.938,0.962,0.96,0.966,0.895,0.886,0.901,19.16,17.8,21.55,18.43,17.09,20.83,0,0,0,0,0,0,0.102,0,0.0417,0.45,0.55,0.45,33.7
1041804000000,2003,1,2002,4,14,7,0.089,0.0442,0.0448,2773.86,17.25,17.25,16.51,1,1,1,147.1,144,150,74.1,71.02,73,73,73,0,-1.421e-14,1.421e-14,0.496,0.487,0.507,74.1,71.02,77.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.074,0.0761,0.00205,0.00179,0.0023,0.00008,0.00007,0.00009,0.12,0.114,0.125,0.0047,0.0045,0.0049,25.38,25.38,25.39,0.932,0.919,0.94,0.96,0.96,0.96,0.895,0.882,0.902,17.2,16.24,17.97,16.51,15.59,17.25,0,0,0,0,0,0,0.0917,0,0.0442,0.5,0.5,0.5,31.2
1042408800000,2003,1,2002,4,15,7,0.0923,0.0442,0.0481,2983.8,19,19,17.76,1,1,1,152.5,150.3,158.5,79.53,77.31,73,73,73,-4.06e-15,-1.421e-14,0,0.479,0.461,0.486,79.53,77.31,85.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0762,0.0791,0.00251,0.00232,0.00302,0.000098,0.000091,0.00012,0.129,0.125,0.14,0.0051,0.0049,0.0055,25.38,25.38,25.38,0.934,0.928,0.937,0.96,0.96,0.962,0.897,0.893,0.9,18.49,18.03,19.74,17.76,17.31,19,0,0,0,0,0,0,0.0987,0,0.0442,0.48,0.52,0.48,32.3
