datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1104098400000,2004,12,2004,3,13,7,0.117,0.0381,0.0788,4915.77,30.38,30.38,29.26,1,1,1,193.3,186.9,198.4,130.3,121.3,63,59,73,0,-1.421e-14,1.421e-14,0.326,0.304,0.376,130.3,121.3,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0918,0.0948,0.00683,0.00606,0.00723,0.00027,0.00024,0.00028,0.219,0.204,0.227,0.0086,0.008,0.0089,25.37,25.36,25.39,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,30.17,27.96,31.32,29.26,27.12,30.38,0,0,0,0,0,0,0.163,0,0.0382,0.33,0.67,0.33,42
1104703200000,2005,1,2004,4,14,7,0.121,0.0442,0.0764,4759.38,28.58,28.58,28.33,1,1,1,199.3,197.6,200.3,126.3,124.6,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.366,0.364,0.369,126.3,124.6,127.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0929,0.0939,0.00648,0.00634,0.00657,0.00025,0.00025,0.00026,0.213,0.21,0.215,0.0083,0.0082,0.0084,25.39,25.38,25.39,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29.21,28.79,29.46,28.33,27.93,28.58,0,0,0,0,0,0,0.157,0,0.0446,0.37,0.63,0.37,39.3
1105308000000,2005,1,2004,4,15,7,0.124,0.0442,0.0795,4956.21,31.89,31.89,29.5,1,1,1,204.4,198.4,214.8,131.4,125.4,73,73,73,0,-1.421e-14,1.421e-14,0.357,0.34,0.368,131.4,125.4,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.0932,0.099,0.00692,0.00641,0.00781,0.00027,0.00025,0.00031,0.222,0.211,0.241,0.0087,0.0083,0.0094,25.35,25.27,25.39,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.41,29,32.88,29.5,28.13,31.89,0,0,0,0,0,0,0.164,0,0.0445,0.36,0.64,0.36,40
1105912800000,2005,1,2004,4,16,7,0.138,0.0442,0.0941,5883.64,37.14,37.14,35.02,1,1,1,228.5,218.9,237.5,155.5,145.9,73,73,73,0,0,0,0.32,0.307,0.333,155.5,145.9,164.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.1,0.107,0.00897,0.00815,0.00974,0.00035,0.00032,0.00038,0.265,0.248,0.281,0.01,0.0097,0.011,25.16,25.09,25.24,0.94,0.937,0.943,0.97,0.97,0.972,0.913,0.909,0.917,36.09,33.85,38.2,35.02,32.83,37.14,0,0,0,0,0,0,0.195,0,0.0439,0.32,0.68,0.32,42.6
1106517600000,2005,1,2004,4,17,7,0.148,0.0442,0.104,6537.05,39.77,39.77,38.91,1,1,1,244.7,241.6,248.2,171.7,168.6,73,73,73,0,0,0,0.298,0.294,0.302,171.7,168.6,175.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.111,0.0103,0.0101,0.0106,0.00041,0.0004,0.00042,0.294,0.289,0.3,0.012,0.011,0.012,25.04,25.01,25.06,0.946,0.945,0.947,0.976,0.974,0.978,0.923,0.92,0.926,39.88,39.16,40.69,38.91,38.15,39.77,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44.2
1107122400000,2005,1,2004,4,18,7,0.157,0.0504,0.107,6710.02,40.8,40.8,39.94,1,1,1,259.4,252.3,262.7,176.2,171.4,83.29,73,85,0,-2.842e-14,2.842e-14,0.321,0.289,0.332,176.2,171.4,179.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.113,0.0107,0.0103,0.011,0.00042,0.00041,0.00043,0.303,0.295,0.308,0.012,0.012,0.012,24.96,24.94,24.98,0.947,0.946,0.948,0.978,0.975,0.98,0.926,0.922,0.929,40.84,39.71,41.65,39.94,38.73,40.8,0,0,0,0,0,0,0.222,0,0.05,0.32,0.68,0.32,42.7
1107727200000,2005,2,2004,5,19,7,0.163,0.0514,0.112,7041.33,44.48,44.48,41.91,1,1,1,269.4,263,280.5,184.4,178,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.316,0.303,0.323,184.4,178,195.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.119,0.0114,0.0109,0.0124,0.00045,0.00043,0.00049,0.318,0.306,0.338,0.013,0.012,0.013,24.9,24.84,24.94,0.95,0.948,0.953,0.98,0.979,0.98,0.931,0.928,0.934,42.78,41.26,45.39,41.91,40.38,44.48,0,0,0,0,0,0,0.233,0,0.051,0.32,0.69,0.31,43.2
1108332000000,2005,2,2004,5,20,7,0.184,0.0514,0.133,8117.53,50.57,50.57,48.32,2,1,1.2857142857142858,304.4,285.1,317.4,219.4,200.1,85,85,85,-4.06e-15,-2.842e-14,0,0.28,0.268,0.298,219.4,200.1,232.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.121,0.132,0.0144,0.0128,0.0155,0.00057,0.00051,0.00062,0.336,0.245,0.392,0.013,0.0098,0.016,24.74,24.65,24.81,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.98,25.91,52.36,41.12,25.13,48.2,0,0,0,0,0,0,0.268,0,0.051,0.28,0.72,0.28,44.1
1108936800000,2005,2,2004,5,21,7,0.201,0.0514,0.15,9070.88,55.36,55.36,53.99,2,2,2,332.8,321.5,339,247.8,236.5,85,85,85,0,-2.842e-14,2.842e-14,0.255,0.251,0.264,247.8,236.5,254,990,990,990,965.1,965,965.1,24.9,24.9,25,0.137,0.133,0.14,0.0173,0.0159,0.0189,0.00069,0.00063,0.00076,0.264,0.251,0.272,0.011,0.01,0.011,24.67,24.63,24.74,0.929,0.925,0.93,0.97,0.97,0.97,0.901,0.897,0.902,27.83,26.54,28.54,27,25.74,27.68,0,0,0,0,0,0,0.3,0,0.051,0.26,0.75,0.25,45.1
1109541600000,2005,2,2004,5,22,7,0.204,0.0628,0.142,8482.43,56.01,56.01,50.49,2,1,1.7142857142857142,338,333.2,342,234.1,226.2,103.9,85,107,4.06e-15,-2.842e-14,2.842e-14,0.308,0.249,0.321,234.1,226.2,257,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.133,0.141,0.016,0.015,0.0203,0.00064,0.0006,0.00082,0.296,0.247,0.398,0.012,0.0099,0.016,24.61,24.53,24.67,0.935,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.88,25.62,52.49,32.13,24.86,48.2,0,0,0,0,0,0,0.281,0,0.062,0.31,0.7,0.3,41.6
1110146400000,2005,3,2004,6,23,7,0.208,0.0647,0.143,8581.25,52.56,52.56,51.08,2,1,1.8571428571428572,343.5,335.1,349.4,236.5,228.2,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.311,0.306,0.319,236.5,228.2,242.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.137,0.134,0.139,0.0158,0.0151,0.0164,0.00064,0.00061,0.00066,0.277,0.252,0.399,0.011,0.01,0.016,24.61,24.52,24.64,0.93,0.924,0.959,0.971,0.97,0.98,0.904,0.897,0.939,30.29,26.19,52.6,28.98,25.4,48.2,0,0,0,0,0,0,0.284,0,0.065,0.31,0.69,0.31,41.3
1110751200000,2005,3,2004,6,24,7,0.214,0.0647,0.15,9019.87,54.26,54.26,53.69,2,2,2,354.4,352.4,357,247.4,245.4,107,107,107,-4.06e-15,-2.842e-14,2.842e-14,0.302,0.3,0.304,247.4,245.4,250,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.14,0.141,0.0168,0.0166,0.017,0.00068,0.00067,0.00069,0.267,0.265,0.27,0.011,0.011,0.011,24.56,24.55,24.57,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.902,27.68,27.44,27.97,26.84,26.61,27.13,0,0,0,0,0,0,0.298,0,0.064,0.3,0.7,0.3,42.1
1111356000000,2005,3,2004,6,25,7,0.221,0.0647,0.156,9415.53,59.91,59.91,56.04,2,2,2,365.3,352.6,383.3,258.3,245.7,107,107,107,4.06e-15,-2.842e-14,2.842e-14,0.293,0.279,0.303,258.3,245.7,276.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.151,0.0214,0.0166,0.0294,0.00087,0.00067,0.0012,0.283,0.265,0.309,0.011,0.011,0.013,24.49,24.37,24.57,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.89,27.47,30.88,28.02,26.64,29.96,0,0,0,0,0,0,0.311,0,0.065,0.29,0.71,0.29,42.6
1111960800000,2005,3,2004,6,26,7,0.252,0.0694,0.182,10953.3,68.86,68.86,65.2,2,2,2,416.1,389,444.3,301.4,282,114.7,107,125,0,0,0,0.275,0.257,0.294,301.4,282,319.3,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.161,0.153,0.169,0.0412,0.0321,0.0497,0.0017,0.0013,0.002,0.348,0.318,0.376,0.014,0.013,0.015,24.18,24.02,24.34,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.61,31.52,35.49,32.6,30.57,34.43,0,0,0,0,0,0,0.362,0,0.07,0.28,0.72,0.28,43.5
1112565600000,2005,4,2004,7,27,7,0.295,0.0756,0.219,13169.8,85.61,85.61,78.39,2,2,2,487.8,456,521.1,362.8,331,125,125,125,8.12e-15,0,5.684e-14,0.257,0.24,0.274,362.8,331,396.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.173,0.196,0.0703,0.0552,0.086,0.0029,0.0023,0.0036,0.442,0.394,0.492,0.018,0.016,0.02,23.76,23.56,23.95,0.95,0.946,0.954,0.976,0.97,0.98,0.927,0.917,0.935,40.16,36.76,43.68,39.2,35.66,42.81,0,0,0,0,0,0,0.436,0,0.076,0.26,0.74,0.26,44.6
1113170400000,2005,4,2004,7,28,7,0.344,0.0756,0.269,15735.5,96.4,96.4,93.66,2,2,2,569.3,532.3,604.5,444.3,407.3,125,125,125,0,-5.684e-14,5.684e-14,0.22,0.207,0.235,444.3,407.3,479.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.215,0.2,0.232,0.109,0.0912,0.125,0.0046,0.0038,0.0053,0.566,0.508,0.623,0.024,0.021,0.026,23.27,23.06,23.5,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.49,44.83,51.84,46.83,43.94,48.2,0,0,0,0,0,0,0.52,0,0.075,0.22,0.78,0.22,45.7
1113775200000,2005,4,2004,7,29,7,0.379,0.0756,0.304,17495.6,105.2,105.2,104.1,3,3,3,627,614.1,632.6,502,489.1,125,125,125,-1.624e-14,-5.684e-14,0,0.199,0.198,0.204,502,489.1,507.6,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.245,0.237,0.248,0.137,0.13,0.14,0.0058,0.0055,0.0059,0.55,0.53,0.559,0.023,0.022,0.024,23.04,23.01,23.11,0.946,0.945,0.947,0.97,0.97,0.97,0.918,0.917,0.919,35.79,34.93,36.16,34.71,33.88,35.08,0,0,0,0,0,0,0.579,0,0.075,0.2,0.8,0.2,46.2
1114380000000,2005,4,2004,7,30,7,0.366,0.0775,0.288,16571.1,104.2,104.2,98.64,3,2,2.4285714285714284,605,577.7,627.5,476.8,430.7,128.1,125,147,8.12e-15,-5.684e-14,5.684e-14,0.212,0.199,0.254,476.8,430.7,502.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.208,0.245,0.124,0.102,0.137,0.0052,0.0043,0.0058,0.572,0.531,0.629,0.024,0.022,0.027,23.11,23.04,23.26,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,43.84,34.98,52.12,41.96,33.93,48.2,0,0,0,0,0,0,0.548,0,0.078,0.21,0.79,0.21,45.3
1114984800000,2005,5,2004,8,31,7,0.322,0.0889,0.234,13949.3,90.02,90.02,83.03,2,2,2,533.1,500.3,567,386.1,353.3,147,147,147,-8.12e-15,-5.684e-14,0,0.276,0.259,0.294,386.1,353.3,420,990,990,990,966,965.9,966.2,24,23.8,24.1,0.193,0.181,0.205,0.0812,0.0658,0.0972,0.0034,0.0027,0.0041,0.477,0.428,0.528,0.02,0.018,0.022,23.52,23.32,23.72,0.953,0.949,0.956,0.978,0.974,0.98,0.932,0.924,0.937,42.43,39,45.93,41.52,37.98,45.01,0,0,0,0,0,0,0.461,0,0.088,0.28,0.73,0.27,43.3
1115589600000,2005,5,2004,8,32,7,0.277,0.0889,0.189,11258.5,73.55,73.55,67.01,2,2,2,458.8,429.5,489.6,311.8,282.5,147,147,147,0,0,0,0.321,0.3,0.342,311.8,282.5,342.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.166,0.156,0.177,0.0462,0.0323,0.0607,0.0019,0.0013,0.0025,0.366,0.322,0.412,0.015,0.013,0.017,23.97,23.78,24.15,0.942,0.937,0.947,0.97,0.97,0.971,0.914,0.909,0.92,34.54,31.34,37.86,33.51,30.4,36.78,0,0,0,0,0,0,0.372,0,0.088,0.32,0.68,0.32,40.6
1116194400000,2005,5,2004,8,33,7,0.24,0.0889,0.151,9001.51,58.86,58.86,53.58,2,1,1.8571428571428572,396.4,373.4,420.5,249.4,226.4,147,147,147,-8.12e-15,-2.842e-14,0,0.372,0.35,0.394,249.4,226.4,273.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.136,0.153,0.0195,0.015,0.0281,0.00079,0.00061,0.0011,0.297,0.255,0.399,0.012,0.01,0.016,24.32,24.2,24.44,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.897,0.939,31.47,25.9,51.8,30.23,25.12,48.2,0,0,0,0,0,0,0.298,0,0.089,0.37,0.63,0.37,37.5
1116799200000,2005,5,2004,8,34,7,0.21,0.0889,0.121,7517.67,48.2,48.2,44.75,1,1,1,346.7,328.3,366.1,199.7,181.3,147,147,147,0,-2.842e-14,2.842e-14,0.425,0.402,0.448,199.7,181.3,219.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.12,0.134,0.0127,0.0112,0.0144,0.00051,0.00045,0.00058,0.352,0.319,0.386,0.014,0.013,0.016,24.51,24.38,24.64,0.954,0.949,0.958,0.98,0.979,0.98,0.935,0.93,0.939,45.81,41.59,50.18,44.75,40.73,48.2,0,0,0,0,0,0,0.249,0,0.089,0.42,0.58,0.42,35.8
1117404000000,2005,5,2004,8,35,7,0.186,0.0768,0.109,6836.97,43.82,43.82,40.7,1,1,1,307.7,293,322.6,180.7,170.9,127,119,147,4.06e-15,-2.842e-14,2.842e-14,0.412,0.381,0.462,180.7,170.9,193.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0111,0.0103,0.0122,0.00044,0.00041,0.00049,0.317,0.3,0.34,0.013,0.012,0.014,24.74,24.68,24.82,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.922,0.934,41.61,39.18,44.71,40.7,38.18,43.82,0,0,0,0,0,0,0.226,0,0.077,0.41,0.59,0.41,36.8
1118008800000,2005,6,2004,9,36,7,0.168,0.072,0.0957,5941.72,38.28,38.28,35.37,1,1,1,277.3,265.4,289.5,158.3,146.4,119,119,119,0,-2.842e-14,2.842e-14,0.429,0.411,0.448,158.3,146.4,170.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.0092,0.0082,0.0102,0.00037,0.00032,0.00041,0.276,0.255,0.298,0.011,0.01,0.012,24.91,24.84,24.98,0.942,0.938,0.946,0.971,0.97,0.974,0.915,0.91,0.922,36.42,33.64,39.28,35.37,32.63,38.28,0,0,0,0,0,0,0.196,0,0.0723,0.43,0.57,0.43,35.4
1118613600000,2005,6,2004,9,37,7,0.153,0.072,0.0809,4995.4,31.82,31.82,29.73,1,1,1,252.8,243.8,261.9,133.8,124.8,119,119,119,2.03e-15,0,1.421e-14,0.471,0.454,0.488,133.8,124.8,142.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.099,0.105,0.00712,0.00636,0.00789,0.00028,0.00025,0.00031,0.232,0.216,0.249,0.0092,0.0085,0.0098,25.06,25,25.12,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,30.65,28.56,32.8,29.73,27.7,31.82,0,0,0,0,0,0,0.165,0,0.0721,0.47,0.53,0.47,32.6
1119218400000,2005,6,2004,9,38,7,0.141,0.072,0.0687,4214.57,27,27,25.09,1,1,1,232.6,224.9,240.8,113.6,106,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.512,0.494,0.529,113.6,106,121.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.095,0.0923,0.0979,0.0054,0.00476,0.0061,0.00021,0.00019,0.00024,0.196,0.183,0.211,0.0077,0.0072,0.0083,25.21,25.14,25.27,0.921,0.916,0.927,0.97,0.97,0.97,0.893,0.888,0.899,25.86,24.04,27.83,25.09,23.32,27,0,0,0,0,0,0,0.139,0,0.0723,0.51,0.49,0.51,29.9
1119823200000,2005,6,2004,9,39,7,0.131,0.0691,0.0614,3750.75,23.32,23.32,22.33,1,1,1,215.8,209.9,222.5,101.5,96.11,114.3,108,119,6.09e-15,-1.421e-14,1.421e-14,0.529,0.505,0.553,101.5,96.11,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0902,0.0889,0.0915,0.00438,0.00392,0.00474,0.00017,0.00015,0.00019,0.174,0.165,0.181,0.0068,0.0065,0.0071,25.33,25.29,25.37,0.913,0.912,0.915,0.969,0.967,0.97,0.885,0.883,0.888,23.04,21.85,24.04,22.33,21.13,23.32,0,0,0,0,0,0,0.124,0,0.0696,0.53,0.47,0.53,28.6
1120428000000,2005,7,2004,10,40,7,0.122,0.0653,0.057,1045.07,21.96,21.96,6.221,1,1,1,202.3,196.5,208,94.26,88.52,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.534,0.519,0.55,94.26,88.52,100,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0848,0.0888,0.00376,0.00327,0.00425,0.00015,0.00013,0.00017,0.16,0.15,0.171,0.0063,0.0059,0.0067,25.42,25.38,25.44,0.26,0,0.913,0.277,0,0.969,0.252,0,0.884,6.424,0,22.67,6.221,0,21.96,0,5,0,0,0.714,0,0.0346,0.714,0.065,0.54,0.47,0.53,8.57
1121032800000,2005,7,2004,10,41,7,0.115,0.0653,0.0492,0,0,0,0,1,1,1,189.3,184.8,194.6,81.33,76.76,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.571,0.555,0.585,81.33,76.76,86.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0822,0.0806,0.0841,0.00266,0.00227,0.00311,0.0001,0.000089,0.00012,0.137,0.129,0.147,0.0054,0.005,0.0057,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0658,0.57,0.43,0.57,0
1121637600000,2005,7,2004,10,42,7,0.108,0.0653,0.0431,0,0,0,0,1,1,1,179.3,175.2,183.4,71.29,67.19,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.602,0.589,0.616,71.29,67.19,75.39,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0787,0.0772,0.0801,0.00181,0.00146,0.00216,0.000071,0.000057,0.000084,0.119,0.112,0.127,0.0047,0.0044,0.005,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.6,0.4,0.6,0
1122242400000,2005,7,2004,10,43,7,0.103,0.0653,0.0373,0,0,0,0,1,1,1,169.7,165.6,173.8,61.72,57.62,108,108,108,-1.015e-15,-1.421e-14,7.105e-15,0.636,0.621,0.652,61.72,57.62,65.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0739,0.0768,0.000996,0.000648,0.00134,0.000039,0.000025,0.000053,0.102,0.0948,0.109,0.004,0.0037,0.0043,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.63,0.36,0.64,0
1122847200000,2005,8,2004,11,44,7,0.0953,0.0562,0.039,0,0,0,0,1,1,1,157.5,151.7,164.3,64.49,58.67,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.591,0.566,0.613,64.49,58.67,71.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0725,0.0769,0.00123,0.000737,0.00181,0.000048,0.000029,0.000071,0.105,0.0949,0.117,0.0041,0.0037,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
1123452000000,2005,8,2004,11,45,7,0.0874,0.0562,0.0186,0,0,0,0,1,0,0.5714285714285714,144.5,139.9,149.8,51.49,46.92,93,93,93,20.69,-7.105e-15,49.65,0.644,0.621,0.665,30.79,0,56.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0718,0.000189,0,0.000575,0.0000074,0,0.000023,0.0799,0.0708,0.0915,0.0031,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0688,0.64,0.21,0.79,0
1124056800000,2005,8,2004,11,46,7,0.0813,0.0562,0,0,0,0,0,0,0,0,134.4,130.3,138.6,41.45,37.35,93,93,93,41.45,37.35,45.55,0.692,0.671,0.713,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0813,0.69,0,1,0
1124661600000,2005,8,2004,11,47,7,0.0768,0.0562,0,0,0,0,0,0,0,0,127,124.6,129,33.98,31.6,93,93,93,33.98,31.6,35.98,0.733,0.721,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0768,0.73,0,1,0
1125266400000,2005,8,2004,11,48,7,0.0721,0.049,0,0,0,0,0,0,0,0,119.2,113.4,123.8,38.21,29.14,81,72,93,38.21,29.14,48.23,0.678,0.599,0.761,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0721,0.68,0,1,0
1125871200000,2005,9,2004,12,49,7,0.064,0.0435,0,0,0,0,0,0,0,0,105.8,100.5,111.5,33.81,28.54,72,72,72,33.81,28.54,39.48,0.681,0.646,0.716,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.064,0.68,0,1,0
1126476000000,2005,9,2004,12,50,7,0.0576,0.0435,0,0,0,0,0,0,0,0,95.23,92.06,99.17,23.23,20.06,72,72,72,23.23,20.06,27.17,0.757,0.726,0.782,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0576,0.76,0,1,0
1127080800000,2005,9,2004,12,51,7,0.0537,0.0435,0,0,0,0,0,0,0,0,88.78,86.32,91.24,16.78,14.32,72,72,72,16.78,14.32,19.24,0.811,0.789,0.834,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0537,0.81,0,1,0
1127685600000,2005,9,2004,12,52,7,0.0501,0.0401,0,0,0,0,0,0,0,0,82.88,79.49,85.5,16.6,10.22,66.29,52,72,16.6,10.22,29.4,0.798,0.639,0.876,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0501,0.8,0,1,0
1128290400000,2005,10,2005,1,1,7,0.0464,0.0314,0,0,0,0,0,0,0,0,76.75,74.29,79.21,24.75,22.29,52,52,52,24.75,22.29,27.21,0.678,0.656,0.7,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0464,0.68,0,1,0
1128895200000,2005,10,2005,1,2,7,0.0433,0.0314,0,0,0,0,0,0,0,0,71.64,70.19,73.47,19.64,18.19,52,52,52,19.64,18.19,21.47,0.726,0.708,0.741,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0433,0.73,0,1,0
1129500000000,2005,10,2005,1,3,7,0.0417,0.0314,0,0,0,0,0,0,0,0,69,67.25,71.01,17,15.25,52,52,52,17,15.25,19.01,0.754,0.732,0.773,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0417,0.75,0,1,0
1130104800000,2005,10,2005,1,4,7,0.0399,0.0314,0,0,0,0,0,0,0,0,66.02,65.05,67.15,14.02,13.05,52,52,52,14.02,13.05,15.15,0.788,0.774,0.799,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0399,0.79,0,1,0
1130709600000,2005,10,2005,1,5,7,0.0434,0.0304,0,0,0,0,0,0,0,0,71.69,65.01,79.64,21.4,13.01,50.29,50,52,21.4,13.01,29.64,0.705,0.628,0.8,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0434,0.7,0,1,0
1131314400000,2005,11,2005,2,6,7,0.057,0.0302,0.0093,0,0,0,0,1,0,0.2857142857142857,94.17,82.1,105.1,44.17,32.1,50,50,50,28.79,-7.105e-15,46.32,0.534,0.476,0.609,15.38,0,55.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000933,0,0.000431,0.0000037,0,0.000017,0.0753,0.0708,0.0881,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,7,0,0.714,1,0,0,1.71,0.0477,0.53,0.16,0.84,0
1131919200000,2005,11,2005,2,7,7,0.0642,0.0302,0.034,0,0,0,0,1,1,1,106.2,104.3,110.8,56.16,54.25,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.471,0.451,0.48,56.16,54.25,60.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000524,0.000361,0.000919,0.000021,0.000014,0.000036,0.0897,0.0869,0.0963,0.0035,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
1132524000000,2005,11,2005,2,8,7,0.0682,0.0302,0.038,1079.27,16.26,16.26,6.424,1,1,1,112.8,106.2,123.1,62.84,56.16,50,50,50,-1.015e-15,-7.105e-15,0,0.444,0.406,0.471,62.84,56.16,73.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0716,0.00109,0.000524,0.00196,0.000043,0.000021,0.000077,0.0994,0.0897,0.115,0.0039,0.0035,0.0045,25.4,25.39,25.41,0.389,0,0.93,0.411,0,0.96,0.373,0,0.893,6.692,0,16.93,6.424,0,16.26,0,4,0,0,0.571,0,0.0357,0.571,0.0302,0.44,0.56,0.44,15.8
1133128800000,2005,11,2005,2,9,7,0.0797,0.0334,0.0464,2868.61,18.28,18.28,17.08,1,1,1,131.8,128.3,136,76.64,72.04,55.14,50,59,-4.06e-15,-1.421e-14,0,0.418,0.378,0.45,76.64,72.04,82.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0726,0.0748,0.00226,0.00187,0.00273,0.000089,0.000073,0.00011,0.122,0.114,0.131,0.0048,0.0045,0.0051,25.38,25.37,25.39,0.932,0.924,0.938,0.96,0.96,0.961,0.895,0.887,0.9,17.78,16.58,19.02,17.08,15.92,18.28,0,0,0,0,0,0,0.0949,0,0.0333,0.42,0.58,0.42,36
1133733600000,2005,12,2005,3,10,7,0.0855,0.0357,0.0499,3080.32,18.78,18.78,18.34,1,1,1,141.4,140.1,143.6,82.43,81.07,59,59,59,0,-1.421e-14,1.421e-14,0.417,0.411,0.421,82.43,81.07,84.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0758,0.077,0.00276,0.00264,0.00294,0.00011,0.0001,0.00012,0.133,0.13,0.137,0.0052,0.0051,0.0054,25.37,25.36,25.37,0.93,0.928,0.932,0.961,0.96,0.962,0.894,0.892,0.895,19.08,18.8,19.52,18.34,18.06,18.78,0,0,0,0,0,0,0.102,0,0.0356,0.42,0.58,0.42,36
1134338400000,2005,12,2005,3,11,7,0.0865,0.0357,0.0508,3135.27,19.79,19.79,18.66,1,1,1,143,140.1,148.5,84.04,81.07,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.413,0.397,0.421,84.04,81.07,89.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0758,0.0788,0.00289,0.00264,0.00336,0.00011,0.0001,0.00013,0.136,0.13,0.146,0.0053,0.0051,0.0057,25.36,25.35,25.37,0.928,0.922,0.932,0.962,0.96,0.964,0.893,0.889,0.895,19.4,18.8,20.52,18.66,18.06,19.79,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.2
1134943200000,2005,12,2005,3,12,7,0.0906,0.0357,0.055,3370.3,20.8,20.8,20.06,1,1,1,149.9,147.2,153.5,90.87,88.18,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.394,0.384,0.401,90.87,88.18,94.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0783,0.0805,0.00347,0.00325,0.00378,0.00014,0.00013,0.00015,0.148,0.143,0.154,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.92,0.917,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.79,20.25,21.53,20.06,19.51,20.8,0,0,0,0,0,0,0.111,0,0.0356,0.39,0.61,0.39,37.2
1135548000000,2005,12,2005,3,13,7,0.0944,0.0369,0.0575,3517.1,21.99,21.99,20.94,1,1,1,156.1,150.2,160.6,95.08,87.57,61,59,73,0,-1.421e-14,1.421e-14,0.391,0.371,0.455,95.08,87.57,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0794,0.0825,0.00383,0.00319,0.00427,0.00015,0.00013,0.00017,0.156,0.144,0.165,0.0061,0.0056,0.0065,25.36,25.35,25.38,0.916,0.911,0.925,0.967,0.963,0.969,0.886,0.883,0.891,21.66,20.16,22.7,20.94,19.43,21.99,0,0,0,0,0,0,0.116,0,0.0369,0.39,0.61,0.39,37.3
1136152800000,2006,1,2005,4,14,7,0.1,0.0442,0.0561,3443.68,21.6,21.6,20.5,1,1,1,165.8,161.9,171.2,92.81,88.94,73,73,73,6.09e-15,0,1.421e-14,0.44,0.426,0.451,92.81,88.94,98.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0803,0.0836,0.00364,0.00331,0.0041,0.00014,0.00013,0.00016,0.153,0.146,0.163,0.006,0.0057,0.0064,25.38,25.38,25.38,0.919,0.913,0.924,0.966,0.964,0.968,0.887,0.883,0.89,21.23,20.44,22.32,20.5,19.71,21.6,0,0,0,0,0,0,0.114,0,0.0439,0.44,0.56,0.44,34.4
1136757600000,2006,1,2005,4,15,7,0.107,0.0442,0.0627,3840.8,23.65,23.65,22.86,1,1,1,176.7,172.6,180,103.7,99.61,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.413,0.406,0.423,103.7,99.61,107,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0841,0.0867,0.00457,0.00422,0.00484,0.00018,0.00017,0.00019,0.173,0.165,0.178,0.0068,0.0065,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.969,0.97,0.886,0.882,0.888,23.58,22.59,24.38,22.86,21.88,23.65,0,0,0,0,0,0,0.127,0,0.0443,0.41,0.59,0.41,35.9
1137362400000,2006,1,2005,4,16,7,0.117,0.0442,0.073,4526.05,29.67,29.67,26.94,1,1,1,193.6,181.1,205.2,120.6,108.1,73,73,73,0,-1.421e-14,1.421e-14,0.378,0.356,0.403,120.6,108.1,132.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0871,0.0956,0.006,0.00494,0.00698,0.00023,0.00019,0.00027,0.203,0.18,0.223,0.0079,0.0071,0.0087,25.38,25.35,25.39,0.925,0.916,0.931,0.97,0.97,0.97,0.897,0.889,0.903,27.77,24.65,30.59,26.94,23.91,29.67,0,0,0,0,0,0,0.15,0,0.044,0.38,0.62,0.38,38.7
1137967200000,2006,1,2005,4,17,7,0.134,0.0442,0.0895,5594.4,35.73,35.73,33.3,1,1,1,221,209.3,231.7,148,136.3,73,73,73,0,0,0,0.331,0.315,0.349,148,136.3,158.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.097,0.105,0.00833,0.00733,0.00924,0.00033,0.00029,0.00036,0.252,0.231,0.271,0.0099,0.009,0.011,25.22,25.14,25.31,0.938,0.933,0.942,0.97,0.97,0.97,0.91,0.905,0.913,34.33,31.56,36.83,33.3,30.61,35.73,0,0,0,0,0,0,0.185,0,0.0445,0.33,0.67,0.33,41.7
1138572000000,2006,1,2005,4,18,7,0.152,0.0493,0.103,6461.26,41.35,41.35,38.46,1,1,1,251.7,236.9,266.9,170.2,163.3,81.57,73,85,-4.06e-15,-2.842e-14,0,0.324,0.3,0.342,170.2,163.3,181.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.107,0.114,0.0102,0.00963,0.0112,0.0004,0.00038,0.00044,0.292,0.28,0.314,0.012,0.011,0.012,25.01,24.92,25.1,0.945,0.943,0.949,0.975,0.971,0.98,0.921,0.916,0.93,39.45,37.82,42.2,38.46,36.74,41.35,0,0,0,0,0,0,0.214,0,0.049,0.32,0.68,0.32,42.5
1139176800000,2006,2,2005,5,19,7,0.175,0.0514,0.124,7738.01,48.2,48.2,46.06,1,1,1,289.7,273.2,308.2,204.7,188.2,85,85,85,0,-2.842e-14,2.842e-14,0.294,0.276,0.311,204.7,188.2,223.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.116,0.129,0.0131,0.0117,0.0147,0.00052,0.00047,0.00059,0.354,0.325,0.387,0.014,0.013,0.015,24.79,24.67,24.88,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.52,43.68,51.79,46.06,42.81,48.2,0,0,0,0,0,0,0.256,0,0.051,0.29,0.71,0.29,44.2
1139781600000,2006,2,2005,5,20,7,0.205,0.0514,0.154,9306.33,61.66,61.66,55.39,2,2,2,339.3,314.5,368.1,254.3,229.5,85,85,85,-4.06e-15,-2.842e-14,0,0.251,0.231,0.27,254.3,229.5,283.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.14,0.131,0.15,0.0213,0.0153,0.0326,0.00086,0.00061,0.0013,0.275,0.244,0.316,0.011,0.0097,0.013,24.63,24.44,24.78,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.908,28.55,25.74,31.78,27.7,24.97,30.83,0,0,0,0,0,0,0.308,0,0.051,0.25,0.75,0.25,45.4
1140386400000,2006,2,2005,5,21,7,0.254,0.0514,0.202,12228.1,83.67,83.67,72.79,2,2,2,419.4,377.1,468.5,334.4,292.1,85,85,85,0,0,0,0.204,0.181,0.225,334.4,292.1,383.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.168,0.153,0.185,0.0568,0.0369,0.08,0.0023,0.0015,0.0033,0.393,0.33,0.467,0.016,0.013,0.019,24.12,23.83,24.38,0.946,0.939,0.953,0.973,0.97,0.98,0.92,0.91,0.934,37.39,32.79,42.69,36.39,31.8,41.83,0,0,0,0,0,0,0.404,0,0.052,0.2,0.8,0.2,48.1
1140991200000,2006,2,2005,5,22,7,0.347,0.0609,0.286,16773.7,115.4,115.4,99.84,3,2,2.4285714285714284,573.9,490.6,663.4,473.1,405.6,100.7,85,107,8.12e-15,0,5.684e-14,0.176,0.161,0.196,473.1,405.6,556.4,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.226,0.193,0.271,0.125,0.0904,0.173,0.0052,0.0037,0.0074,0.562,0.5,0.637,0.024,0.021,0.027,23.26,22.81,23.69,0.953,0.945,0.957,0.976,0.97,0.98,0.931,0.917,0.938,43.36,35.23,50.73,42.15,34.17,48.2,0,0,0,0,0,0,0.555,0,0.061,0.18,0.82,0.18,48.3
1141596000000,2006,3,2005,6,23,7,0.48,0.0647,0.416,23232.2,154.3,154.3,138.3,4,3,3.142857142857143,794.1,698.1,891.6,687.1,591.1,107,107,107,0,0,0,0.135,0.12,0.153,687.1,591.1,784.6,990,990,990,967.1,966.7,967.5,22.9,22.5,23.3,0.349,0.291,0.419,0.259,0.196,0.319,0.011,0.0084,0.014,0.847,0.695,0.967,0.037,0.03,0.043,22.08,21.59,22.61,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.43,39.56,50.86,44.26,38.58,48.2,0,0,0,0,0,0,0.768,0,0.064,0.13,0.87,0.13,48.4
1142200800000,2006,3,2005,6,24,7,0.613,0.0647,0.549,29235.1,185.2,185.2,174,4,4,4,1014,929.6,1089,907.3,822.6,107,107,107,-3.248e-14,-1.137e-13,0,0.106,0.0983,0.115,907.3,822.6,981.8,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.531,0.454,0.599,0.378,0.337,0.414,0.017,0.015,0.019,1.16,1.01,1.29,0.053,0.045,0.059,20.91,20.53,21.37,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.4,41.11,47.24,43.5,40.23,46.29,0,0,0,0,0,0,0.967,0,0.064,0.11,0.9,0.1,47.7
1142805600000,2006,3,2005,6,25,7,0.708,0.0761,0.632,32054.6,192.8,192.8,190.8,4,4,4,1171,1113,1230,1045,1003,125.9,107,129,0.1643,0,1.15,0.107,0.0961,0.114,1045,1003,1100,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.699,0.634,0.781,0.524,0.43,0.648,0.024,0.02,0.03,1.51,1.35,1.73,0.07,0.062,0.081,20.05,19.65,20.39,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.04,47.79,50.56,47.7,46.83,48.2,0,0,0,0,0,0,1.06,0,0.076,0.11,0.89,0.11,45.3
1143410400000,2006,3,2005,6,26,7,0.782,0.0813,0.665,32390.4,192.8,192.8,192.8,4,4,4,1294,1250,1321,1159,1121,134.4,129,148,59.17,21.37,80.16,0.104,0.0985,0.112,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.81,0.79,0.826,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.77,0.083,0.082,0.084,19.42,19.32,19.58,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.94,49.66,50.36,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.1,0.85,0.15,41.4
1144015200000,2006,4,2005,7,27,7,0.781,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1291,1265,1318,1143,1117,148,148,148,43.44,16.93,70.1,0.115,0.112,0.117,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.813,0.802,0.825,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.77,0.083,0.082,0.084,19.42,19.33,19.52,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.95,49.69,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.116,0.11,0.85,0.15,41.5
1144620000000,2006,4,2005,7,28,7,0.757,0.0895,0.664,32390.4,192.8,192.8,192.8,4,4,4,1252,1239,1262,1104,1091,148,148,148,5.85,0,14.01,0.118,0.117,0.119,1098,1091,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.794,0.782,0.801,0.643,0.627,0.648,0.03,0.029,0.03,1.74,1.71,1.75,0.082,0.08,0.082,19.57,19.53,19.64,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.25,50.12,50.34,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.8
1145224800000,2006,4,2005,7,29,7,0.727,0.0835,0.643,32372.4,192.8,192.8,192.7,4,4,4,1202,1168,1230,1064,1043,138.1,125,148,0,0,0,0.115,0.105,0.123,1064,1043,1082,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.737,0.7,0.769,0.567,0.519,0.608,0.026,0.024,0.028,1.6,1.51,1.67,0.074,0.07,0.078,19.87,19.7,20.06,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.48,49,49.89,48.17,48.02,48.2,0,0,0,0,0,0,1.07,0,0.084,0.11,0.88,0.12,44.5
1145829600000,2006,4,2005,7,30,7,0.659,0.0756,0.583,30559,189.8,189.8,181.9,4,4,4,1090,1026,1148,964.8,901.5,125,125,125,1.624e-14,0,1.137e-13,0.115,0.109,0.122,964.8,901.5,1023,990,990,990,968.2,968,968.4,21.8,21.6,22,0.598,0.533,0.671,0.413,0.375,0.476,0.019,0.017,0.022,1.28,1.16,1.43,0.059,0.052,0.066,20.54,20.2,20.86,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.4,44.05,48.43,45.47,43.17,47.46,0,0,0,0,0,0,1.01,0,0.076,0.11,0.88,0.12,46.4
1146434400000,2006,5,2005,8,31,7,0.577,0.0889,0.488,26098.1,165.9,165.9,155.3,4,3,3.7142857142857144,954.2,904.8,1009,807.2,757.8,147,147,147,0,0,0,0.154,0.146,0.162,807.2,757.8,861.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.448,0.403,0.498,0.33,0.306,0.356,0.015,0.014,0.016,1.02,0.962,1.09,0.046,0.043,0.049,21.27,20.98,21.49,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,43.83,39.45,51.75,42.28,38.46,48.2,0,0,0,0,0,0,0.863,0,0.089,0.15,0.85,0.15,45.2
1147039200000,2006,5,2005,8,32,7,0.512,0.0889,0.423,23524.1,144.6,144.6,140,3,3,3,847.1,807.3,889.4,700.1,660.3,147,147,147,0,0,0,0.174,0.165,0.182,700.1,660.3,742.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.359,0.335,0.389,0.269,0.242,0.297,0.012,0.011,0.013,0.885,0.817,0.962,0.039,0.036,0.043,21.83,21.58,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.78,45.53,50.11,46.67,44.62,48.2,0,0,0,0,0,0,0.778,0,0.089,0.17,0.83,0.17,45.9
1147644000000,2006,5,2005,8,33,7,0.462,0.0889,0.374,21220.1,131.9,131.9,126.3,3,3,3,764.7,729.3,795.9,617.7,582.3,147,147,147,0,0,0,0.192,0.185,0.202,617.7,582.3,648.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.311,0.291,0.329,0.214,0.19,0.234,0.0093,0.0082,0.01,0.745,0.686,0.798,0.032,0.03,0.035,22.3,22.12,22.5,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.98,40.81,44.86,42.1,39.91,43.96,0,0,0,0,0,0,0.702,0,0.088,0.19,0.81,0.19,45.9
1148248800000,2006,5,2005,8,34,7,0.412,0.0889,0.323,18486.7,117.1,117.1,110,3,3,3,681,647.6,716.5,534,500.6,147,147,147,0,-5.684e-14,5.684e-14,0.216,0.205,0.227,534,500.6,569.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.264,0.245,0.284,0.158,0.135,0.181,0.0068,0.0058,0.0078,0.604,0.548,0.664,0.026,0.023,0.029,22.77,22.57,22.96,0.949,0.946,0.952,0.972,0.97,0.976,0.923,0.918,0.929,37.73,35.56,40,36.68,34.49,39.04,0,0,0,0,0,0,0.611,0,0.089,0.22,0.78,0.22,44.9
1148853600000,2006,5,2005,8,35,7,0.368,0.0792,0.288,16319,101.6,101.6,97.14,3,2,2.142857142857143,607.8,581.1,636.9,476.8,462.1,131,119,147,0,0,0,0.215,0.196,0.239,476.8,462.1,489.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.22,0.238,0.124,0.117,0.13,0.0052,0.0049,0.0055,0.602,0.527,0.642,0.025,0.022,0.027,23.07,22.91,23.19,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49,34.9,52.61,46.15,33.85,48.2,0,0,0,0,0,0,0.54,0,0.08,0.22,0.78,0.22,44.3
1149458400000,2006,6,2005,9,36,7,0.332,0.072,0.26,15521.8,96.4,96.4,92.39,2,2,2,549.1,526.7,572.6,430.1,407.7,119,119,119,0,-5.684e-14,5.684e-14,0.217,0.208,0.226,430.1,407.7,453.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.216,0.102,0.0914,0.113,0.0043,0.0038,0.0047,0.542,0.508,0.577,0.023,0.021,0.024,23.39,23.25,23.52,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.19,44.93,49.53,46.2,44.03,48.2,0,0,0,0,0,0,0.513,0,0.072,0.22,0.78,0.22,46.8
1150063200000,2006,6,2005,9,37,7,0.302,0.072,0.23,13828.3,86.58,86.58,82.31,2,2,2,499.1,479.9,519.3,380.1,360.9,119,119,119,8.12e-15,0,5.684e-14,0.239,0.229,0.248,380.1,360.9,400.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.182,0.196,0.0784,0.0694,0.088,0.0032,0.0029,0.0037,0.466,0.438,0.497,0.019,0.018,0.021,23.69,23.57,23.8,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,42.04,40.02,44.18,41.16,39.06,43.29,0,0,0,0,0,0,0.457,0,0.072,0.24,0.76,0.24,45.8
1150668000000,2006,6,2005,9,38,7,0.276,0.072,0.204,12237.2,76.7,76.7,72.84,2,2,2,456.4,440.3,473.7,337.4,321.3,119,119,119,0,0,0,0.261,0.251,0.27,337.4,321.3,354.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.168,0.18,0.0582,0.0507,0.0664,0.0024,0.0021,0.0027,0.402,0.378,0.428,0.017,0.015,0.018,23.94,23.84,24.04,0.947,0.944,0.949,0.971,0.97,0.975,0.919,0.916,0.925,37.49,35.76,39.35,36.42,34.68,38.35,0,0,0,0,0,0,0.405,0,0.072,0.26,0.74,0.26,44.3
1151272800000,2006,6,2005,9,39,7,0.254,0.0701,0.184,11051.2,68.27,68.27,65.78,2,2,2,420,405.6,435.1,304.1,295.9,115.9,108,119,0,0,0,0.276,0.263,0.287,304.1,295.9,316.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.159,0.167,0.0426,0.0387,0.0482,0.0017,0.0016,0.002,0.352,0.34,0.371,0.014,0.014,0.015,24.16,24.07,24.23,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,33.91,32.98,35.19,32.89,31.99,34.14,0,0,0,0,0,0,0.365,0,0.07,0.28,0.72,0.28,43.5
1151877600000,2006,7,2005,10,40,7,0.234,0.0653,0.168,10138.3,63.36,63.36,60.35,2,2,2,386.4,373.6,400.4,278.4,265.6,108,108,108,0,0,0,0.28,0.27,0.289,278.4,265.6,292.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.152,0.147,0.157,0.0304,0.0244,0.037,0.0012,0.00098,0.0015,0.313,0.293,0.334,0.013,0.012,0.014,24.36,24.26,24.44,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.11,29.69,32.66,30.17,28.8,31.68,0,0,0,0,0,0,0.335,0,0.066,0.28,0.72,0.28,43.3
1152482400000,2006,7,2005,10,41,7,0.216,0.0653,0.151,9081.82,56.72,56.72,54.06,2,2,2,357.3,345.4,369.5,249.3,237.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.302,0.292,0.313,249.3,237.4,261.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.142,0.137,0.146,0.0182,0.0159,0.0224,0.00073,0.00064,0.00091,0.27,0.256,0.287,0.011,0.01,0.012,24.54,24.47,24.62,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.87,26.52,29.24,27.03,25.73,28.36,0,0,0,0,0,0,0.3,0,0.065,0.3,0.7,0.3,42
1153087200000,2006,7,2005,10,42,7,0.201,0.0653,0.135,8196.87,50.66,50.66,48.79,2,1,1.2857142857142858,331.9,322.7,341.9,223.9,214.7,108,108,108,8.12e-15,0,2.842e-14,0.326,0.316,0.335,223.9,214.7,233.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0148,0.014,0.0156,0.00059,0.00056,0.00063,0.347,0.248,0.397,0.014,0.01,0.016,24.59,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.79,25.71,52.3,41.61,24.94,48.2,0,0,0,0,0,0,0.271,0,0.066,0.32,0.67,0.33,40.8
1153692000000,2006,7,2005,10,43,7,0.188,0.0653,0.123,7717.82,47.96,47.96,45.94,1,1,1,310.7,301.7,319.7,202.7,193.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.348,0.338,0.358,202.7,193.7,211.7,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.128,0.013,0.0122,0.0137,0.00052,0.00049,0.00055,0.354,0.338,0.37,0.014,0.013,0.015,24.69,24.63,24.75,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.88,44.8,48.93,45.94,43.9,47.96,0,0,0,0,0,0,0.255,0,0.065,0.35,0.65,0.35,41.1
1154296800000,2006,7,2005,10,44,7,0.174,0.0575,0.117,7362.34,46.07,46.07,43.82,1,1,1,288.1,277.3,298.7,192.9,184.3,95.14,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.33,0.315,0.362,192.9,184.3,202.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.123,0.0121,0.0114,0.013,0.00048,0.00045,0.00052,0.335,0.32,0.352,0.013,0.013,0.014,24.81,24.77,24.87,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.72,42.71,47.01,43.82,41.85,46.07,0,0,0,0,0,0,0.243,0,0.057,0.33,0.67,0.33,42.3
1154901600000,2006,8,2005,11,45,7,0.161,0.0562,0.105,6559.14,41.28,41.28,39.04,1,1,1,265.8,256.8,274.9,172.8,163.8,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.35,0.338,0.362,172.8,163.8,181.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0104,0.00967,0.0112,0.00041,0.00038,0.00044,0.299,0.283,0.315,0.012,0.011,0.013,24.94,24.89,24.99,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,40,37.88,42.13,39.04,36.8,41.28,0,0,0,0,0,0,0.217,0,0.056,0.35,0.65,0.35,40.7
1155506400000,2006,8,2005,11,46,7,0.149,0.0562,0.0931,5797.23,36.19,36.19,34.51,1,1,1,247,239.6,254.4,154,146.6,93,93,93,0,0,0,0.377,0.366,0.388,154,146.6,161.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00884,0.00821,0.00947,0.00035,0.00032,0.00037,0.265,0.252,0.279,0.01,0.0099,0.011,25.05,25,25.11,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.57,33.85,37.3,34.51,32.83,36.19,0,0,0,0,0,0,0.192,0,0.0559,0.38,0.62,0.38,38.9
1156111200000,2006,8,2005,11,47,7,0.141,0.0562,0.0844,5243.05,32.52,32.52,31.21,1,1,1,232.5,226.8,238.2,139.5,133.8,93,93,93,0,0,0,0.4,0.39,0.41,139.5,133.8,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.099,0.103,0.00761,0.00712,0.00809,0.0003,0.00028,0.00032,0.239,0.229,0.25,0.0094,0.009,0.0098,25.17,25.12,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.17,30.83,33.52,31.21,29.9,32.52,0,0,0,0,0,0,0.173,0,0.0566,0.4,0.6,0.4,37.2
1156716000000,2006,8,2005,11,48,7,0.132,0.0508,0.0812,5055.86,32.41,32.41,30.09,1,1,1,218.3,210.6,224.8,134.3,126.1,84,72,93,0,0,0,0.384,0.333,0.424,134.3,126.1,144.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0983,0.0963,0.1,0.00717,0.00647,0.008,0.00028,0.00025,0.00031,0.229,0.215,0.246,0.009,0.0085,0.0096,25.26,25.23,25.3,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.03,29.03,33.41,30.09,28.16,32.41,0,0,0,0,0,0,0.167,0,0.0508,0.38,0.62,0.38,38.3
1157320800000,2006,9,2005,12,49,7,0.121,0.0435,0.0773,4813.02,30.47,30.47,28.65,1,1,1,199.8,192.3,207.6,127.8,120.3,72,72,72,-2.03e-15,-1.421e-14,0,0.361,0.347,0.374,127.8,120.3,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0921,0.0975,0.00661,0.00597,0.00728,0.00026,0.00023,0.00028,0.216,0.203,0.23,0.0085,0.0079,0.009,25.37,25.32,25.38,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,29.54,27.7,31.41,28.65,26.87,30.47,0,0,0,0,0,0,0.159,0,0.0437,0.36,0.64,0.36,39.8
1157925600000,2006,9,2005,12,50,7,0.112,0.0435,0.0685,4224.03,26.54,26.54,25.14,1,1,1,185.2,179.4,190.9,113.2,107.4,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.389,0.377,0.401,113.2,107.4,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0876,0.0916,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.19,0.18,0.201,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.92,24.49,27.36,25.14,23.76,26.54,0,0,0,0,0,0,0.14,0,0.0435,0.39,0.61,0.39,37.7
1158530400000,2006,9,2005,12,51,7,0.104,0.0435,0.0606,3708.2,23.3,23.3,22.07,1,1,1,172.3,167.7,177.5,100.3,95.68,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.418,0.406,0.429,100.3,95.68,105.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0834,0.0869,0.00427,0.00388,0.00472,0.00017,0.00015,0.00018,0.167,0.159,0.177,0.0065,0.0062,0.0069,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.882,0.887,22.79,21.8,24.02,22.07,21.08,23.3,0,0,0,0,0,0,0.123,0,0.0434,0.42,0.58,0.42,35.7
1159135200000,2006,9,2005,12,52,7,0.0986,0.0418,0.0568,3487.47,23.67,23.67,20.76,1,1,1,163.1,159.2,166.3,93.93,88.57,69.14,52,72,2.03e-15,-1.421e-14,1.421e-14,0.424,0.327,0.448,93.93,88.57,107.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0809,0.084,0.00373,0.00328,0.00486,0.00015,0.00013,0.00019,0.155,0.146,0.176,0.0061,0.0057,0.0069,25.37,25.34,25.38,0.92,0.916,0.924,0.966,0.964,0.97,0.888,0.886,0.89,21.49,20.36,24.41,20.76,19.63,23.67,0,0,0,0,0,0,0.115,0,0.0418,0.42,0.58,0.42,35.4
1159740000000,2006,10,2006,1,1,7,0.0953,0.0314,0.0638,3911.42,23.74,23.74,23.28,1,1,1,157.6,155.7,159.5,105.6,103.7,52,52,52,0,-1.421e-14,1.421e-14,0.33,0.326,0.334,105.6,103.7,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0827,0.0841,0.00472,0.00456,0.00489,0.00019,0.00018,0.00019,0.173,0.17,0.177,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.915,0.913,0.916,0.97,0.97,0.97,0.887,0.886,0.889,24,23.53,24.47,23.28,22.83,23.74,0,0,0,0,0,0,0.129,0,0.0315,0.33,0.67,0.33,41
1160344800000,2006,10,2006,1,2,7,0.0912,0.0314,0.0597,3644.84,22.63,22.63,21.7,1,1,1,150.7,146.6,154.8,98.73,94.63,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.345,0.336,0.355,98.73,94.63,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0795,0.0824,0.00414,0.00379,0.00449,0.00016,0.00015,0.00018,0.161,0.154,0.168,0.0063,0.006,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.883,0.886,22.41,21.55,23.33,21.7,20.83,22.63,0,0,0,0,0,0,0.121,0,0.0315,0.34,0.65,0.35,40
1160949600000,2006,10,2006,1,3,7,0.0872,0.0314,0.0557,3413.25,20.55,20.55,20.32,1,1,1,144.1,142.5,145.3,92.13,90.53,52,52,52,0,-1.421e-14,1.421e-14,0.361,0.358,0.365,92.13,90.53,93.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0781,0.079,0.00358,0.00345,0.00368,0.00014,0.00014,0.00014,0.149,0.146,0.151,0.0058,0.0057,0.0059,25.35,25.35,25.35,0.919,0.918,0.921,0.965,0.965,0.966,0.887,0.886,0.888,21.05,20.72,21.28,20.32,19.99,20.55,0,0,0,0,0,0,0.113,0,0.0315,0.36,0.64,0.36,39.1
1161554400000,2006,10,2006,1,4,7,0.0829,0.0314,0.0514,3170.79,19.6,19.6,18.87,1,1,1,137.1,134.1,140.6,85.06,82.05,52,52,52,6.09e-15,0,1.421e-14,0.379,0.37,0.388,85.06,82.05,88.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0751,0.0774,0.00298,0.00272,0.00328,0.00012,0.00011,0.00013,0.136,0.131,0.143,0.0054,0.0051,0.0056,25.36,25.36,25.37,0.927,0.923,0.931,0.962,0.961,0.964,0.892,0.889,0.894,19.62,19,20.34,18.87,18.26,19.6,0,0,0,0,0,0,0.105,0,0.0315,0.38,0.62,0.38,38.2
1162159200000,2006,10,2006,1,5,7,0.0843,0.0306,0.0537,3301.56,20.85,20.85,19.65,1,1,1,139.4,133.8,144.7,88.87,81.78,50.57,50,52,0,0,0,0.363,0.345,0.389,88.87,81.78,94.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0772,0.075,0.0792,0.0033,0.0027,0.0038,0.00013,0.00011,0.00015,0.143,0.131,0.153,0.0056,0.0051,0.006,25.36,25.35,25.37,0.923,0.916,0.931,0.964,0.961,0.966,0.889,0.885,0.895,20.39,18.95,21.57,19.65,18.2,20.85,0,0,0,0,0,0,0.109,0,0.0306,0.36,0.64,0.36,39.2
1162764000000,2006,11,2006,2,6,7,0.0908,0.0302,0.0605,3693.8,22.65,22.65,21.99,1,1,1,150.1,146.6,152.9,100.1,96.63,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.333,0.327,0.341,100.1,96.63,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0799,0.0821,0.00426,0.00396,0.0045,0.00017,0.00016,0.00018,0.163,0.157,0.168,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.886,22.7,21.96,23.35,21.99,21.24,22.65,0,0,0,0,0,0,0.122,0,0.0303,0.33,0.67,0.33,40.7
1163368800000,2006,11,2006,2,7,7,0.0924,0.0302,0.0621,3795.23,23.95,23.95,22.59,1,1,1,152.7,150.2,158.4,102.7,100.2,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.328,0.316,0.333,102.7,100.2,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0811,0.084,0.00448,0.00427,0.00496,0.00018,0.00017,0.00019,0.168,0.163,0.178,0.0066,0.0064,0.007,25.34,25.34,25.34,0.913,0.911,0.917,0.969,0.969,0.97,0.885,0.883,0.889,23.3,22.68,24.69,22.59,21.97,23.95,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.1
1163973600000,2006,11,2006,2,8,7,0.0952,0.0302,0.065,3986.68,24.54,24.54,23.73,1,1,1,157.4,153.7,160.8,107.5,103.7,50,50,50,6.09e-15,0,1.421e-14,0.318,0.311,0.325,107.5,103.7,110.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0824,0.0849,0.00488,0.00457,0.00517,0.00019,0.00018,0.0002,0.176,0.169,0.182,0.0069,0.0066,0.0071,25.34,25.34,25.34,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.46,23.55,25.3,23.73,22.84,24.54,0,0,0,0,0,0,0.132,0,0.0302,0.32,0.68,0.32,41.9
1164578400000,2006,11,2006,2,9,7,0.0975,0.0326,0.0649,3988.38,25.86,25.86,23.74,1,1,1,161.2,155.7,166.3,107.4,96.65,53.86,50,59,2.03e-15,-1.421e-14,1.421e-14,0.335,0.301,0.379,107.4,96.65,116.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0843,0.0813,0.0868,0.00488,0.00397,0.00564,0.00019,0.00016,0.00022,0.177,0.158,0.192,0.0069,0.0062,0.0075,25.35,25.34,25.35,0.917,0.911,0.922,0.969,0.967,0.97,0.889,0.882,0.895,24.49,21.97,26.66,23.74,21.25,25.86,0,0,0,0,0,0,0.132,0,0.0326,0.33,0.67,0.33,40.9
1165183200000,2006,12,2006,3,10,7,0.1,0.0357,0.0646,3966.96,25.16,25.16,23.61,1,1,1,165.9,157.6,172.3,106.9,98.57,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.356,0.342,0.374,106.9,98.57,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.082,0.0872,0.00484,0.00413,0.00538,0.00019,0.00016,0.00021,0.177,0.162,0.188,0.0069,0.0063,0.0074,25.36,25.35,25.36,0.916,0.912,0.92,0.97,0.968,0.97,0.888,0.883,0.893,24.35,22.36,25.93,23.61,21.65,25.16,0,0,0,0,0,0,0.131,0,0.0354,0.36,0.65,0.35,39.7
1165788000000,2006,12,2006,3,11,7,0.108,0.0357,0.0725,4490.83,28.28,28.28,26.73,1,1,1,178.8,172.6,185.2,119.8,113.6,59,59,59,6.09e-15,0,1.421e-14,0.33,0.319,0.342,119.8,113.6,126.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0873,0.0917,0.00593,0.00541,0.00648,0.00023,0.00021,0.00025,0.2,0.189,0.211,0.0078,0.0074,0.0083,25.36,25.36,25.36,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.56,26,29.15,26.73,25.22,28.28,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
1166392800000,2006,12,2006,3,12,7,0.117,0.0357,0.0814,5083.96,31.33,31.33,30.26,1,1,1,193.5,187.1,198,134.5,128.1,59,59,59,0,0,0,0.305,0.298,0.315,134.5,128.1,139,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0924,0.0962,0.00719,0.00664,0.00757,0.00028,0.00026,0.0003,0.226,0.214,0.234,0.0088,0.0084,0.0091,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.2,29.62,32.3,30.26,28.73,31.33,0,0,0,0,0,0,0.168,0,0.0356,0.31,0.7,0.3,43.5
1166997600000,2006,12,2006,3,13,7,0.121,0.0357,0.085,5324.18,33.3,33.3,31.69,1,1,1,199.6,193.9,206.5,140.6,134.9,59,59,59,0,0,0,0.296,0.286,0.304,140.6,134.9,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0948,0.0992,0.0077,0.00722,0.00829,0.0003,0.00028,0.00032,0.237,0.227,0.249,0.0093,0.0089,0.0097,25.35,25.31,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,32.67,31.29,34.33,31.69,30.35,33.3,0,0,0,0,0,0,0.176,0,0.036,0.3,0.7,0.3,44
