datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1290981600000,2010,11,2010,2,9,7,0.125,0.0341,0.0906,5687.25,34.86,34.86,33.85,1,1,1,206.3,199.1,213.3,149.8,143.4,56.43,50,59,0,0,0,0.273,0.25,0.291,149.8,143.4,154.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0978,0.102,0.00849,0.00794,0.00887,0.00033,0.00031,0.00035,0.253,0.242,0.261,0.0099,0.0095,0.01,25.31,25.26,25.35,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.9,33.36,35.94,33.85,32.36,34.86,0,0,0,0,0,0,0.188,0,0.0344,0.27,0.72,0.28,45.5
1291586400000,2010,12,2010,3,10,7,0.135,0.0357,0.0988,6216.84,37.93,37.93,37.01,1,1,1,222.4,214.2,226.2,163.4,155.2,59,59,59,0,0,0,0.265,0.261,0.275,163.4,155.2,167.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.106,0.00964,0.00894,0.00996,0.00038,0.00035,0.00039,0.278,0.263,0.284,0.011,0.01,0.011,25.19,25.16,25.25,0.943,0.94,0.944,0.972,0.97,0.974,0.917,0.912,0.919,38.06,36.13,38.95,37.01,35.05,37.93,0,0,0,0,0,0,0.206,0,0.0362,0.26,0.73,0.27,46.1
1292191200000,2010,12,2010,3,11,7,0.139,0.0357,0.103,6518.22,39.69,39.69,38.8,1,1,1,229.7,227.3,233.3,170.7,168.3,59,59,59,0,0,0,0.257,0.253,0.26,170.7,168.3,174.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.107,0.109,0.0103,0.0101,0.0106,0.0004,0.0004,0.00042,0.291,0.286,0.297,0.011,0.011,0.012,25.13,25.1,25.15,0.945,0.944,0.946,0.976,0.974,0.977,0.922,0.92,0.925,39.77,39.2,40.61,38.8,38.2,39.69,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,46.9
1292796000000,2010,12,2010,3,12,7,0.143,0.0357,0.107,6771.75,40.92,40.92,40.31,1,1,1,235.8,231.1,238.2,176.8,172.1,59,59,59,0,0,0,0.25,0.248,0.255,176.8,172.1,179.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.11,0.0108,0.0104,0.011,0.00042,0.00041,0.00043,0.301,0.293,0.306,0.012,0.012,0.012,25.08,25.06,25.12,0.947,0.946,0.948,0.979,0.976,0.98,0.927,0.923,0.929,41.19,40.1,41.77,40.31,39.15,40.92,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.4
1293400800000,2010,12,2010,3,13,7,0.155,0.0381,0.117,7418.29,46.54,46.54,44.16,1,1,1,256.4,241.2,270.2,193.4,182.2,63,59,73,0,-2.842e-14,2.842e-14,0.245,0.225,0.274,193.4,182.2,203.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.119,0.0122,0.0112,0.0131,0.00048,0.00044,0.00052,0.332,0.311,0.349,0.013,0.012,0.014,24.95,24.88,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.06,42.47,47.49,44.16,41.62,46.54,0,0,0,0,0,0,0.245,0,0.038,0.25,0.75,0.25,47.9
1294005600000,2011,1,2010,4,14,7,0.171,0.0442,0.127,7953.52,48.2,48.2,47.34,1,1,1,283.4,274.3,297.3,210.4,201.3,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.258,0.246,0.266,210.4,201.3,224.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.128,0.0136,0.0129,0.0148,0.00054,0.00051,0.00059,0.363,0.347,0.388,0.014,0.014,0.015,24.8,24.72,24.86,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.96,46.86,52.16,47.34,45.92,48.2,0,0,0,0,0,0,0.263,0,0.044,0.26,0.74,0.26,46.5
1294610400000,2011,1,2010,4,15,7,0.198,0.0442,0.154,9314.5,60.38,60.38,55.44,2,2,2,326.9,304.1,349.5,253.9,231.1,73,73,73,-4.06e-15,-2.842e-14,0,0.224,0.209,0.24,253.9,231.1,276.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.131,0.147,0.0207,0.0154,0.0295,0.00083,0.00061,0.0012,0.273,0.244,0.305,0.011,0.0097,0.012,24.69,24.55,24.83,0.93,0.923,0.935,0.97,0.97,0.97,0.902,0.896,0.907,28.58,25.99,31.12,27.72,25.21,30.19,0,0,0,0,0,0,0.308,0,0.044,0.22,0.78,0.22,47
1295215200000,2011,1,2010,4,16,7,0.234,0.0442,0.19,11509.5,74.75,74.75,68.51,2,2,2,387.3,358,416,314.3,285,73,73,73,0,0,0,0.189,0.175,0.204,314.3,285,343,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.16,0.15,0.17,0.0474,0.0335,0.0609,0.0019,0.0014,0.0025,0.362,0.318,0.405,0.015,0.013,0.017,24.3,24.12,24.49,0.942,0.937,0.947,0.97,0.97,0.973,0.915,0.909,0.921,35.3,32.07,38.43,34.25,31.11,37.37,0,0,0,0,0,0,0.381,0,0.044,0.19,0.81,0.19,49.2
1295820000000,2011,1,2010,4,17,7,0.281,0.0442,0.237,14352.3,95.01,95.01,85.43,2,2,2,464.8,425.5,511.4,391.8,352.5,73,73,73,0,0,0,0.158,0.143,0.172,391.8,352.5,438.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.187,0.173,0.204,0.0839,0.0654,0.106,0.0035,0.0027,0.0044,0.478,0.419,0.548,0.02,0.017,0.023,23.83,23.55,24.07,0.953,0.949,0.958,0.979,0.975,0.98,0.933,0.925,0.938,43.63,39.47,48.48,42.72,38.47,47.51,0,0,0,0,0,0,0.475,0,0.044,0.16,0.84,0.16,51.1
1296424800000,2011,1,2010,4,18,7,0.373,0.0504,0.323,18634.3,129.5,129.5,110.9,3,2,2.7142857142857144,617.3,534.1,711.8,534,461.1,83.29,73,85,1.624e-14,0,5.684e-14,0.136,0.119,0.153,534,461.1,626.8,990,990,990,966.4,966,966.7,23.6,23.3,24,0.253,0.212,0.306,0.16,0.117,0.22,0.0068,0.0049,0.0094,0.626,0.533,0.75,0.027,0.022,0.032,23.01,22.5,23.41,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,43.1,35.78,51.59,41.56,34.71,48.2,0,0,0,0,0,0,0.616,0,0.05,0.14,0.87,0.13,50
1297029600000,2011,2,2010,5,19,7,0.522,0.0649,0.457,24837.6,165.8,165.8,147.8,4,3,3.2857142857142856,862.7,749.3,996.4,755.4,664.3,107.3,85,137,0,0,0,0.123,0.0995,0.153,755.4,664.3,859.4,990,990,990,967.4,966.9,967.9,22.6,22.1,23.1,0.396,0.327,0.492,0.3,0.245,0.355,0.013,0.011,0.016,0.951,0.814,1.08,0.042,0.035,0.049,21.7,21.03,22.29,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,47.21,40.32,52.14,45.43,39.38,48.2,0,0,0,0,0,0,0.821,0,0.065,0.12,0.88,0.12,47.6
1297634400000,2011,2,2010,5,20,7,0.705,0.0829,0.619,31424.5,192.8,192.8,187.1,4,4,4,1166,1044,1271,1029,907.4,137,137,137,5.081,-1.137e-13,33.78,0.118,0.108,0.131,1024,907.4,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.677,0.536,0.793,0.513,0.378,0.648,0.024,0.017,0.03,1.47,1.16,1.74,0.068,0.053,0.082,20.11,19.51,20.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.12,44.2,50.49,46.76,43.32,48.2,0,0,0,0,0,0,1.04,0,0.086,0.12,0.88,0.12,44.6
1298239200000,2011,2,2010,5,21,7,0.816,0.098,0.665,32371.4,192.8,192.8,192.7,4,4,4,1349,1297,1388,1187,1135,162,162,162,87.17,35.29,125.7,0.12,0.117,0.125,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.829,0.807,0.845,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.79,0.085,0.083,0.086,19.22,19.09,19.41,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.41,49.04,49.92,48.17,48.06,48.2,0,0,0,0,0,0,1.07,0,0.151,0.12,0.81,0.19,39.7
1298844000000,2011,2,2010,5,22,7,0.862,0.109,0.665,32057.6,191.9,191.9,190.8,4,4,4,1426,1397,1459,1246,1223,180,162,183,145.6,123.1,176,0.126,0.116,0.13,1100,1100,1100,990,990,990,969.2,969.2,969.4,20.8,20.6,20.8,0.857,0.848,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.95,18.83,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.68,48.36,48.95,47.7,47.39,47.97,0,0,0,0,0,0,1.06,0,0.197,0.13,0.77,0.23,37.2
1299448800000,2011,3,2010,6,23,7,0.915,0.111,0.665,31503.1,189,189,187.5,4,4,4,1513,1475,1545,1330,1292,183,183,183,230.3,191.7,261.8,0.121,0.118,0.124,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.894,0.877,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.089,0.091,18.63,18.52,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.84,47.55,48.21,46.88,46.6,47.24,0,0,0,0,0,0,1.04,0,0.25,0.12,0.73,0.27,34.4
1300053600000,2011,3,2010,6,24,7,0.964,0.111,0.665,31026.4,185.8,185.8,184.7,4,4,4,1594,1561,1626,1411,1378,183,183,183,310.9,277.9,343.1,0.115,0.113,0.117,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.909,0.905,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.35,18.25,18.47,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.11,46.83,47.4,46.17,45.89,46.45,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
1300658400000,2011,3,2010,6,25,7,1.01,0.111,0.665,30614.1,183.2,183.2,182.2,4,4,4,1666,1636,1696,1483,1453,183,183,183,382.8,353,412.8,0.11,0.108,0.112,1100,1100,1100,990,990,990,970,969.9,970.1,20,19.9,20.1,0.915,0.913,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.093,0.094,18.12,18.02,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.49,46.23,46.75,45.56,45.3,45.81,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1301263200000,2011,3,2010,6,26,7,1.06,0.102,0.665,30076.8,180.9,180.9,179,4,4,4,1758,1706,1828,1590,1523,168,148,183,489.6,422.8,580.2,0.096,0.081,0.107,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.81,17.58,17.98,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.67,45.04,46.14,44.76,44.14,45.21,0,0,0,0,0,0,0.995,0,0.395,0.096,0.63,0.37,28.4
1301868000000,2011,4,2010,7,27,7,1.21,0.0895,0.665,28712.9,175.2,175.2,170.9,4,4,4,2003,1866,2136,1855,1718,148,148,148,755,618.2,888.5,0.074,0.0693,0.0793,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.05,16.7,17.46,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.6,42.65,44.71,42.73,41.79,43.81,0,0,0,0,0,0,0.95,0,0.545,0.074,0.55,0.45,23.7
1302472800000,2011,4,2010,7,28,7,1.34,0.0895,0.665,27767.7,166.3,166.3,165.3,4,4,4,2211,2169,2228,2063,2021,148,148,148,962.8,921.3,980.1,0.0669,0.0664,0.0682,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.52,16.48,16.62,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.16,42.05,42.43,41.32,41.21,41.58,0,0,0,0,0,0,0.918,0,0.675,0.067,0.5,0.5,20.7
1303077600000,2011,4,2010,7,29,7,1.29,0.0895,0.665,28117.3,169.7,169.7,167.4,4,4,4,2129,2035,2210,1981,1887,148,148,148,881,787.4,961.7,0.0696,0.067,0.0727,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.52,16.94,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.7,42.17,43.3,41.84,41.33,42.44,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1303682400000,2011,4,2010,7,30,7,1.14,0.0933,0.665,29358.8,178.7,178.7,174.8,4,4,4,1881,1767,1996,1726,1575,154.3,148,192,626.4,474.6,748.2,0.0824,0.0741,0.109,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.41,17.04,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.58,43.57,45.58,43.69,42.7,44.67,0,0,0,0,0,0,0.971,0,0.475,0.082,0.58,0.42,25.8
1304287200000,2011,5,2010,8,31,7,0.98,0.116,0.665,30867.9,187.3,187.3,183.7,4,4,4,1621,1519,1729,1429,1327,192,192,192,329.1,227.2,437.4,0.119,0.111,0.126,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.912,0.898,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.26,17.9,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.87,45.92,47.78,45.93,45,46.82,0,0,0,0,0,0,1.02,0,0.315,0.12,0.68,0.32,31.5
1304892000000,2011,5,2010,8,32,7,0.842,0.116,0.663,32123,192.8,192.8,191.2,4,4,4,1392,1271,1491,1200,1079,192,192,192,103.2,0,198.5,0.138,0.129,0.151,1097,1079,1100,990,990,990,969.1,968.8,969.5,20.9,20.5,21.2,0.836,0.766,0.88,0.641,0.6,0.648,0.031,0.028,0.032,1.78,1.66,1.83,0.085,0.078,0.089,19.09,18.72,19.59,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.91,48.07,49.77,47.8,47.1,48.2,0,0,0,0,0,0,1.06,0,0.179,0.14,0.79,0.21,38.2
1305496800000,2011,5,2010,8,33,7,0.682,0.116,0.566,29470.3,189,189,175.4,4,4,4,1127,1037,1227,935.3,844.6,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.171,0.156,0.185,935.3,844.6,1035,990,990,990,968.3,968,968.6,21.7,21.4,22,0.58,0.489,0.702,0.401,0.348,0.502,0.018,0.016,0.023,1.24,1.06,1.49,0.057,0.048,0.07,20.46,19.89,20.92,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.76,41.33,48.22,43.85,40.46,47.25,0,0,0,0,0,0,0.975,0,0.116,0.17,0.83,0.17,43.2
1306101600000,2011,5,2010,8,34,7,0.575,0.116,0.459,24674.2,157.9,157.9,146.9,4,3,3.2857142857142856,951.1,896,1014,759.1,704,192,192,192,0,0,0,0.202,0.189,0.214,759.1,704,821.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.412,0.365,0.469,0.304,0.271,0.337,0.014,0.012,0.015,0.973,0.895,1.03,0.044,0.04,0.046,21.32,21.03,21.62,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.74,39.5,51.51,45.24,38.51,48.2,0,0,0,0,0,0,0.816,0,0.116,0.2,0.8,0.2,42.9
1306706400000,2011,5,2010,8,35,7,0.508,0.0846,0.423,23574.2,144.6,144.6,140.3,3,3,3,839.4,800.7,880.9,699.5,674.2,139.9,119,192,0,0,0,0.166,0.14,0.222,699.5,674.2,733,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.358,0.345,0.376,0.268,0.251,0.291,0.012,0.011,0.013,0.883,0.845,0.939,0.039,0.037,0.041,21.86,21.71,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.83,45.94,49.87,46.77,45.03,48.2,0,0,0,0,0,0,0.78,0,0.085,0.17,0.83,0.17,46.4
1307311200000,2011,6,2010,9,36,7,0.459,0.0792,0.38,21592.1,136.4,136.4,128.5,3,3,3,759.8,726.6,789.7,628.8,565.6,131,119,161,0,0,0,0.173,0.151,0.222,628.8,565.6,670.7,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.317,0.284,0.339,0.221,0.179,0.249,0.0096,0.0077,0.011,0.763,0.66,0.832,0.033,0.028,0.036,22.3,22.11,22.53,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.76,39.65,46.39,42.84,38.67,45.46,0,0,0,0,0,0,0.714,0,0.079,0.17,0.83,0.17,47
1307916000000,2011,6,2010,9,37,7,0.412,0.0974,0.315,17890.1,113.7,113.7,106.5,3,2,2.857142857142857,681.9,650.3,714.8,520.9,489.3,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.236,0.225,0.248,520.9,489.3,553.8,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.259,0.241,0.278,0.149,0.13,0.171,0.0064,0.0055,0.0074,0.601,0.549,0.644,0.026,0.023,0.028,22.77,22.6,22.91,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.31,35.39,52.42,37.79,34.33,48.2,0,0,0,0,0,0,0.592,0,0.097,0.24,0.76,0.24,43.4
1308520800000,2011,6,2010,9,38,7,0.37,0.0974,0.273,15891.6,96.4,96.4,94.59,2,2,2,612.6,586,640.2,451.6,425,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.263,0.251,0.275,451.6,425,479.2,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.22,0.208,0.235,0.112,0.0996,0.125,0.0047,0.0042,0.0053,0.58,0.537,0.626,0.025,0.023,0.027,23.07,22.91,23.23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.89,46.3,51.49,47.3,45.37,48.2,0,0,0,0,0,0,0.526,0,0.097,0.26,0.74,0.26,43
1309125600000,2011,6,2010,9,39,7,0.334,0.0906,0.244,14547.2,89.08,89.08,86.59,2,2,2,552.9,528.9,577.6,403.1,391.7,149.9,135,161,1.624e-14,-5.684e-14,5.684e-14,0.271,0.248,0.291,403.1,391.7,416.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.2,0.195,0.205,0.0892,0.0839,0.0956,0.0037,0.0035,0.004,0.503,0.487,0.524,0.021,0.02,0.022,23.41,23.28,23.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.18,42.91,45.45,43.3,42.06,44.54,0,0,0,0,0,0,0.481,0,0.09,0.27,0.73,0.27,43.6
1309730400000,2011,7,2010,10,40,7,0.303,0.0816,0.221,13244.4,83.59,83.59,78.84,2,2,2,500.4,479.4,522.1,365.4,344.4,135,135,135,-1.624e-14,-5.684e-14,0,0.27,0.259,0.282,365.4,344.4,387.1,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.185,0.178,0.193,0.0715,0.0616,0.0817,0.003,0.0025,0.0034,0.446,0.414,0.478,0.018,0.017,0.02,23.7,23.57,23.83,0.95,0.948,0.953,0.977,0.972,0.98,0.928,0.921,0.934,40.36,38.13,42.65,39.42,37.07,41.8,0,0,0,0,0,0,0.438,0,0.082,0.27,0.73,0.27,43.7
1310335200000,2011,7,2010,10,41,7,0.275,0.0816,0.194,11574.4,72.83,72.83,68.9,2,2,2,455,437,473.7,320,302,135,135,135,0,0,0,0.297,0.285,0.309,320,302,338.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.176,0.0501,0.0416,0.0588,0.0021,0.0017,0.0024,0.378,0.351,0.406,0.016,0.014,0.017,23.97,23.86,24.08,0.944,0.941,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.51,33.56,37.52,34.45,32.56,36.42,0,0,0,0,0,0,0.383,0,0.081,0.3,0.71,0.29,42.1
1310940000000,2011,7,2010,10,42,7,0.252,0.0816,0.17,10187.2,63.89,63.89,60.64,2,2,2,416.2,400.6,431.3,281.2,265.6,135,135,135,0,0,0,0.324,0.313,0.337,281.2,265.6,296.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.15,0.161,0.0317,0.0244,0.0388,0.0013,0.00099,0.0016,0.32,0.296,0.342,0.013,0.012,0.014,24.21,24.12,24.3,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.26,29.54,32.93,30.32,28.65,31.94,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.4
1311544800000,2011,7,2010,10,43,7,0.231,0.0816,0.15,8965.79,56.31,56.31,53.37,2,2,2,382.4,369.8,396,247.5,234.8,135,135,135,0,-2.842e-14,2.842e-14,0.353,0.341,0.365,247.5,234.8,261,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.144,0.139,0.148,0.0178,0.0157,0.0222,0.00072,0.00063,0.0009,0.271,0.256,0.289,0.011,0.01,0.012,24.42,24.33,24.5,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.51,26.07,29.02,26.68,25.29,28.15,0,0,0,0,0,0,0.296,0,0.081,0.35,0.65,0.35,38.8
1312149600000,2011,8,2010,11,44,7,0.212,0.0696,0.142,8540.32,54.07,54.07,50.84,2,1,1.7142857142857142,349.9,335.6,364.6,234.9,220.6,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.329,0.315,0.343,234.9,220.6,249.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.142,0.0157,0.0145,0.017,0.00063,0.00058,0.00068,0.296,0.248,0.394,0.012,0.01,0.016,24.55,24.5,24.63,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.79,25.62,51.9,32.3,24.85,48.2,0,0,0,0,0,0,0.282,0,0.07,0.33,0.67,0.33,40.3
1312754400000,2011,8,2010,11,45,7,0.193,0.0696,0.124,7761.47,48.2,48.2,46.2,1,1,1,319.7,307.4,332,204.7,192.4,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.36,0.346,0.374,204.7,192.4,217,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.121,0.13,0.0132,0.0121,0.0142,0.00053,0.00048,0.00057,0.358,0.336,0.38,0.014,0.013,0.015,24.64,24.56,24.73,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.27,44.44,50.06,46.2,43.55,48.2,0,0,0,0,0,0,0.257,0,0.069,0.36,0.64,0.36,40.2
1313359200000,2011,8,2010,11,46,7,0.178,0.0696,0.108,6782.49,42.74,42.74,40.37,1,1,1,293.9,284.7,303.9,178.9,169.7,115,115,115,1.218e-14,0,2.842e-14,0.392,0.378,0.404,178.9,169.7,188.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.12,0.011,0.0102,0.0118,0.00044,0.0004,0.00047,0.312,0.295,0.329,0.012,0.012,0.013,24.81,24.75,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.28,39.13,43.61,40.37,38.12,42.74,0,0,0,0,0,0,0.224,0,0.07,0.39,0.61,0.39,38.1
1313964000000,2011,8,2010,11,47,7,0.165,0.0696,0.0954,5920.59,37.37,37.37,35.24,1,1,1,272.7,263.7,281.7,157.7,148.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.422,0.408,0.436,157.7,148.7,166.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00915,0.00839,0.00992,0.00036,0.00033,0.00039,0.274,0.258,0.29,0.011,0.01,0.012,24.94,24.88,24.99,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.31,34.2,38.42,35.24,33.17,37.37,0,0,0,0,0,0,0.196,0,0.0696,0.42,0.58,0.42,35.9
1314568800000,2011,8,2010,11,48,7,0.152,0.0613,0.0912,5664.74,36.29,36.29,33.72,1,1,1,252,241,261.2,150.7,141.3,101.3,91,115,-4.06e-15,-2.842e-14,0,0.401,0.36,0.449,150.7,141.3,161.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00856,0.00776,0.0095,0.00034,0.00031,0.00038,0.26,0.244,0.278,0.01,0.0097,0.011,25.04,25,25.1,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.907,0.915,34.76,32.45,37.4,33.72,31.47,36.29,0,0,0,0,0,0,0.187,0,0.0608,0.4,0.6,0.4,37.3
1315173600000,2011,9,2010,12,49,7,0.138,0.0534,0.0844,5251.62,33.04,33.04,31.26,1,1,1,227.8,218.8,237.4,139.6,130.8,88.29,72,91,0,0,0,0.387,0.329,0.41,139.6,130.8,146.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0972,0.103,0.00761,0.00687,0.00823,0.0003,0.00027,0.00032,0.239,0.223,0.251,0.0094,0.0088,0.0099,25.19,25.12,25.25,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.903,0.909,32.23,30.15,34.06,31.26,29.25,33.04,0,0,0,0,0,0,0.174,0,0.0536,0.39,0.61,0.39,38.1
1315778400000,2011,9,2010,12,50,7,0.126,0.0435,0.0822,5132.71,32.35,32.35,30.55,1,1,1,208,200.5,215.8,136,128.5,72,72,72,0,0,0,0.346,0.334,0.359,136,128.5,143.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.095,0.1,0.00731,0.00667,0.00797,0.00029,0.00026,0.00031,0.231,0.218,0.245,0.009,0.0085,0.0096,25.32,25.26,25.38,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.5,29.74,33.35,30.55,28.85,32.35,0,0,0,0,0,0,0.17,0,0.0438,0.35,0.65,0.35,40.7
1316383200000,2011,9,2010,12,51,7,0.116,0.0435,0.0727,4510.88,28.27,28.27,26.85,1,1,1,192.2,186.6,198,120.2,114.5,72,72,72,0,-1.421e-14,1.421e-14,0.375,0.364,0.386,120.2,114.5,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0901,0.0941,0.00597,0.00549,0.00646,0.00023,0.00021,0.00025,0.203,0.193,0.213,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.68,26.26,29.14,26.85,25.47,28.27,0,0,0,0,0,0,0.149,0,0.0433,0.37,0.63,0.37,38.9
1316988000000,2011,9,2010,12,52,7,0.109,0.0401,0.0685,4228.4,28.24,28.24,25.17,1,1,1,179.6,175.1,184.6,113.3,105,66.29,52,72,-4.06e-15,-1.421e-14,0,0.369,0.292,0.407,113.3,105,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0867,0.0906,0.00538,0.00467,0.00647,0.00021,0.00018,0.00025,0.189,0.176,0.21,0.0074,0.0069,0.0082,25.37,25.35,25.38,0.92,0.914,0.929,0.97,0.97,0.97,0.892,0.887,0.901,25.95,23.88,29.11,25.17,23.17,28.24,0,0,0,0,0,0,0.14,0,0.0405,0.37,0.63,0.37,38.8
1317592800000,2011,10,2011,1,1,7,0.106,0.0314,0.0745,4625.87,28.56,28.56,27.53,1,1,1,175.2,170.7,179.4,123.2,118.7,52,52,52,2.03e-15,0,1.421e-14,0.297,0.29,0.305,123.2,118.7,127.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.088,0.0911,0.00622,0.00584,0.00658,0.00024,0.00023,0.00026,0.205,0.197,0.212,0.008,0.0077,0.0083,25.35,25.34,25.35,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.902,28.39,27.26,29.44,27.53,26.44,28.56,0,0,0,0,0,0,0.153,0,0.0315,0.3,0.7,0.3,43.6
1318197600000,2011,10,2011,1,2,7,0.0999,0.0314,0.0685,4220.13,26.11,26.11,25.12,1,1,1,165.2,161.1,169.3,113.2,109.1,52,52,52,6.09e-15,0,1.421e-14,0.315,0.307,0.323,113.2,109.1,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0846,0.0875,0.00537,0.00503,0.00572,0.00021,0.0002,0.00022,0.187,0.179,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.9,24.88,26.92,25.12,24.13,26.11,0,0,0,0,0,0,0.14,0,0.0314,0.31,0.69,0.31,42.2
1318802400000,2011,10,2011,1,3,7,0.0968,0.0314,0.0653,4010.18,24.13,24.13,23.87,1,1,1,160,158.1,161.1,108,106.1,52,52,52,0,-1.421e-14,1.421e-14,0.325,0.323,0.329,108,106.1,109.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0836,0.0846,0.00493,0.00477,0.00503,0.00019,0.00019,0.0002,0.178,0.174,0.179,0.007,0.0068,0.007,25.34,25.34,25.34,0.917,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.89,24.61,24.14,24.88,23.87,23.41,24.13,0,0,0,0,0,0,0.133,0,0.0315,0.32,0.67,0.33,41.4
1319407200000,2011,10,2011,1,4,7,0.0921,0.0314,0.0606,3702.21,23.09,23.09,22.04,1,1,1,152.3,148,156.8,100.3,96,52,52,52,0,-1.421e-14,1.421e-14,0.342,0.332,0.351,100.3,96,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.08,0.0831,0.00427,0.00391,0.00465,0.00017,0.00015,0.00018,0.164,0.156,0.172,0.0064,0.0061,0.0067,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.75,21.83,23.8,22.04,21.11,23.09,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.2
1320012000000,2011,10,2011,1,5,7,0.0902,0.0304,0.0598,3645.63,22.45,22.45,21.7,1,1,1,149.1,146.4,152.1,98.81,94.63,50.29,50,52,0,-1.421e-14,1.421e-14,0.338,0.329,0.355,98.81,94.63,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0795,0.0818,0.00415,0.00379,0.00443,0.00016,0.00015,0.00017,0.161,0.154,0.167,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.97,0.884,0.882,0.885,22.41,21.55,23.15,21.7,20.83,22.45,0,0,0,0,0,0,0.121,0,0.0304,0.34,0.66,0.34,40.4
1320616800000,2011,11,2011,2,6,7,0.0947,0.0302,0.0644,3950.37,23.82,23.82,23.51,1,1,1,156.5,154.8,157.8,106.5,104.8,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.319,0.317,0.323,106.5,104.8,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0828,0.0838,0.00481,0.00466,0.00492,0.00019,0.00018,0.00019,0.175,0.171,0.177,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.916,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.889,24.24,23.82,24.56,23.51,23.1,23.82,0,0,0,0,0,0,0.131,0,0.0303,0.32,0.68,0.32,41.7
1321221600000,2011,11,2011,2,7,7,0.0988,0.0302,0.0685,4223.25,26.13,26.13,25.14,1,1,1,163.3,159.2,167.4,113.3,109.2,50,50,50,0,-1.421e-14,1.421e-14,0.306,0.299,0.314,113.3,109.2,117.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0843,0.0872,0.00538,0.00503,0.00573,0.00021,0.0002,0.00022,0.187,0.179,0.194,0.0073,0.007,0.0076,25.34,25.34,25.34,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.895,25.92,24.9,26.94,25.14,24.15,26.13,0,0,0,0,0,0,0.14,0,0.0303,0.31,0.69,0.31,42.7
1321826400000,2011,11,2011,2,8,7,0.102,0.0302,0.072,4456.28,28.84,28.84,26.53,1,1,1,169,164.4,178.6,119,114.4,50,50,50,2.03e-15,0,1.421e-14,0.296,0.28,0.304,119,114.4,128.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0861,0.0912,0.00587,0.00547,0.00668,0.00023,0.00021,0.00026,0.197,0.189,0.214,0.0077,0.0074,0.0084,25.34,25.34,25.34,0.924,0.921,0.93,0.97,0.97,0.97,0.896,0.893,0.902,27.35,26.19,29.73,26.53,25.4,28.84,0,0,0,0,0,0,0.147,0,0.03,0.3,0.71,0.29,43.7
1322431200000,2011,11,2011,2,9,7,0.112,0.0334,0.0788,4912.03,30.59,30.59,29.24,1,1,1,185.4,181.1,188.2,130.3,126.7,55.14,50,59,-2.03e-15,-1.421e-14,0,0.297,0.269,0.318,130.3,126.7,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0919,0.0938,0.00682,0.00652,0.00731,0.00027,0.00026,0.00029,0.218,0.212,0.227,0.0085,0.0083,0.0089,25.35,25.34,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.14,29.28,31.53,29.24,28.41,30.59,0,0,0,0,0,0,0.162,0,0.0332,0.3,0.7,0.3,43.9
1323036000000,2011,12,2011,3,10,7,0.12,0.0357,0.0845,5286.69,33.17,33.17,31.47,1,1,1,198.7,193.4,206,139.7,134.4,59,59,59,0,0,0,0.297,0.286,0.305,139.7,134.4,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0946,0.099,0.00762,0.00717,0.00824,0.0003,0.00028,0.00032,0.235,0.226,0.248,0.0092,0.0088,0.0097,25.35,25.32,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.44,31.16,34.2,31.47,30.22,33.17,0,0,0,0,0,0,0.175,0,0.0355,0.3,0.7,0.3,44.1
1323640800000,2011,12,2011,3,11,7,0.13,0.0357,0.0946,5933.25,36.37,36.37,35.32,1,1,1,215.3,208.4,219.9,156.3,149.4,59,59,59,0,0,0,0.274,0.268,0.283,156.3,149.4,160.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0999,0.104,0.00904,0.00845,0.00943,0.00035,0.00033,0.00037,0.265,0.253,0.273,0.01,0.0099,0.011,25.24,25.21,25.3,0.941,0.938,0.942,0.97,0.97,0.971,0.912,0.91,0.914,36.4,34.78,37.48,35.32,33.74,36.37,0,0,0,0,0,0,0.196,0,0.0354,0.27,0.73,0.27,45.6
1324245600000,2011,12,2011,3,12,7,0.134,0.0357,0.0979,6152.76,36.91,36.91,36.62,1,1,1,220.9,219.1,222.1,161.9,160.1,59,59,59,0,0,0,0.267,0.266,0.269,161.9,160.1,163.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.104,0.105,0.00951,0.00936,0.00961,0.00037,0.00037,0.00038,0.275,0.272,0.277,0.011,0.011,0.011,25.2,25.19,25.21,0.942,0.942,0.943,0.971,0.97,0.972,0.915,0.914,0.916,37.71,37.28,37.99,36.62,36.17,36.91,0,0,0,0,0,0,0.203,0,0.0361,0.27,0.73,0.27,45.9
1324850400000,2011,12,2011,3,13,7,0.13,0.0369,0.093,5832.29,35.98,35.98,34.72,1,1,1,214.8,212.3,218.3,153.8,142,61,59,73,0,0,0,0.284,0.27,0.34,153.8,142,159.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0991,0.103,0.00882,0.00782,0.00929,0.00035,0.00031,0.00036,0.261,0.241,0.27,0.01,0.0094,0.011,25.25,25.22,25.27,0.94,0.935,0.942,0.97,0.97,0.97,0.912,0.907,0.913,35.79,32.91,37.09,34.72,31.93,35.98,0,0,0,0,0,0,0.193,0,0.037,0.28,0.72,0.28,44.9
1325455200000,2012,1,2011,4,14,7,0.129,0.0442,0.0848,5294.33,31.74,31.74,31.51,1,1,1,213.2,212.3,214.2,140.2,139.3,73,73,73,0,0,0,0.342,0.341,0.344,140.2,139.3,141.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0984,0.0981,0.0988,0.00767,0.00759,0.00775,0.0003,0.0003,0.0003,0.238,0.236,0.24,0.0093,0.0093,0.0094,25.28,25.28,25.29,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.49,32.27,32.72,31.51,31.3,31.74,0,0,0,0,0,0,0.175,0,0.0442,0.34,0.66,0.34,41
1326060000000,2012,1,2011,4,15,7,0.133,0.0442,0.089,5560.22,34.92,34.92,33.1,1,1,1,220.1,215,228.1,147.1,142,73,73,73,0,0,0,0.332,0.32,0.34,147.1,142,155.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.104,0.00825,0.00782,0.00893,0.00032,0.00031,0.00035,0.25,0.241,0.265,0.0098,0.0094,0.01,25.23,25.17,25.27,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.12,32.91,36,33.1,31.93,34.92,0,0,0,0,0,0,0.184,0,0.044,0.33,0.67,0.33,41.8
1326664800000,2012,1,2011,4,16,7,0.144,0.0442,0.0999,6267.66,38.45,38.45,37.31,1,1,1,238.2,230.6,242.9,165.2,157.6,73,73,73,0,0,0,0.307,0.301,0.317,165.2,157.6,169.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.109,0.00979,0.00914,0.0102,0.00039,0.00036,0.0004,0.283,0.269,0.291,0.011,0.011,0.011,25.09,25.05,25.15,0.944,0.941,0.945,0.973,0.97,0.975,0.918,0.913,0.921,38.35,36.58,39.45,37.31,35.48,38.45,0,0,0,0,0,0,0.207,0,0.0441,0.31,0.69,0.31,43.5
1327269600000,2012,1,2011,4,17,7,0.153,0.0442,0.109,6896.94,45.11,45.11,41.05,1,1,1,253.6,243.7,270.8,180.6,170.7,73,73,73,0,-2.842e-14,2.842e-14,0.288,0.27,0.3,180.6,170.7,197.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.113,0.109,0.119,0.0111,0.0103,0.0126,0.00044,0.0004,0.0005,0.31,0.292,0.341,0.012,0.012,0.014,24.98,24.88,25.05,0.949,0.945,0.954,0.978,0.975,0.98,0.928,0.922,0.935,41.97,39.64,46.03,41.05,38.66,45.11,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45.1
1327874400000,2012,1,2011,4,18,7,0.174,0.0493,0.125,7850.96,48.2,48.2,46.73,1,1,1,288,274.3,305.5,206.5,197.5,81.57,73,85,-8.12e-15,-2.842e-14,0,0.283,0.264,0.301,206.5,197.5,220.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.12,0.128,0.0133,0.0125,0.0145,0.00053,0.0005,0.00058,0.357,0.341,0.382,0.014,0.014,0.015,24.79,24.69,24.86,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.98,45.88,51.17,46.73,44.96,48.2,0,0,0,0,0,0,0.26,0,0.049,0.28,0.72,0.28,45.1
1328479200000,2012,2,2011,5,19,7,0.202,0.0514,0.15,9060.22,57.76,57.76,53.93,2,1,1.8571428571428572,333.4,312.3,350.1,248.4,227.3,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.255,0.243,0.272,248.4,227.3,265.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.13,0.144,0.0187,0.0151,0.0241,0.00075,0.0006,0.00097,0.288,0.249,0.395,0.012,0.01,0.016,24.64,24.56,24.75,0.934,0.924,0.959,0.971,0.97,0.98,0.907,0.897,0.94,31.78,26.34,52.69,30.41,25.55,48.2,0,0,0,0,0,0,0.3,0,0.052,0.25,0.74,0.26,44.9
1329084000000,2012,2,2011,5,20,7,0.223,0.0514,0.172,10398,65.02,65.02,61.89,2,2,2,369.2,354.2,383.7,284.2,269.2,85,85,85,0,0,0,0.23,0.222,0.24,284.2,269.2,298.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.15,0.145,0.155,0.0331,0.026,0.04,0.0013,0.001,0.0016,0.318,0.295,0.34,0.013,0.012,0.014,24.44,24.34,24.53,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.9,30.23,33.52,30.95,29.32,32.51,0,0,0,0,0,0,0.344,0,0.051,0.23,0.77,0.23,46.6
1329688800000,2012,2,2011,5,21,7,0.238,0.0514,0.187,11287.6,68.9,68.9,67.19,2,2,2,393.9,388.4,402,308.9,303.4,85,85,85,0,0,0,0.216,0.211,0.219,308.9,303.4,317,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.157,0.162,0.0448,0.0422,0.0486,0.0018,0.0017,0.002,0.355,0.347,0.367,0.014,0.014,0.015,24.28,24.22,24.31,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.913,0.915,34.63,34.03,35.51,33.59,33,34.45,0,0,0,0,0,0,0.373,0,0.051,0.22,0.79,0.21,47.4
1330293600000,2012,2,2011,5,22,7,0.265,0.059,0.206,12424.9,79.55,79.55,73.96,2,2,2,438.6,408.9,473.4,341,323.9,97.57,85,107,0,0,0,0.222,0.199,0.245,341,323.9,366.4,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.172,0.164,0.182,0.06,0.0519,0.0719,0.0025,0.0021,0.003,0.405,0.377,0.444,0.017,0.015,0.018,24.02,23.83,24.18,0.947,0.944,0.951,0.972,0.97,0.978,0.921,0.916,0.929,38.03,36.26,40.69,36.98,35.17,39.78,0,0,0,0,0,0,0.411,0,0.059,0.22,0.78,0.22,46.9
1330898400000,2012,3,2011,6,23,7,0.329,0.0647,0.264,15564.1,103.2,103.2,92.64,3,2,2.142857142857143,543.9,486.8,602.2,436.9,379.8,107,107,107,-2.436e-14,-5.684e-14,0,0.198,0.178,0.22,436.9,379.8,495.2,990,990,990,966,965.8,966.3,24,23.7,24.2,0.209,0.187,0.236,0.105,0.0783,0.133,0.0044,0.0032,0.0056,0.536,0.464,0.615,0.022,0.019,0.026,23.42,23.15,23.75,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.29,35.45,51.83,43.87,34.39,48.2,0,0,0,0,0,0,0.515,0,0.065,0.2,0.8,0.2,47.3
1331503200000,2012,3,2011,6,24,7,0.403,0.0647,0.339,19503.9,126,126,116.1,3,3,3,667,616.7,717.3,560,509.7,107,107,107,-8.12e-15,-5.684e-14,0,0.161,0.149,0.174,560,509.7,610.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.273,0.245,0.302,0.175,0.141,0.209,0.0075,0.006,0.009,0.643,0.558,0.728,0.027,0.024,0.031,22.79,22.5,23.08,0.951,0.947,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.67,36.42,42.87,38.7,35.32,42.01,0,0,0,0,0,0,0.645,0,0.064,0.16,0.84,0.16,48.4
1332108000000,2012,3,2011,6,25,7,0.45,0.0647,0.385,21948.8,132.9,132.9,130.6,3,3,3,743.2,725.2,755.9,636.2,618.2,107,107,107,0,0,0,0.144,0.142,0.148,636.2,618.2,648.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.316,0.306,0.324,0.226,0.214,0.234,0.0098,0.0092,0.01,0.771,0.741,0.793,0.033,0.032,0.034,22.36,22.28,22.46,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.44,43.35,45.2,43.55,42.48,44.29,0,0,0,0,0,0,0.726,0,0.065,0.14,0.86,0.14,48.8
1332712800000,2012,3,2011,6,26,7,0.465,0.0663,0.399,22614.4,136.2,136.2,134.6,3,3,3,768.7,757.8,776.1,659.1,650.8,109.6,107,125,0,0,0,0.143,0.138,0.161,659.1,650.8,667.9,990,990,990,967,966.9,967,23,23,23.1,0.33,0.325,0.335,0.241,0.236,0.247,0.01,0.01,0.011,0.811,0.796,0.825,0.035,0.034,0.036,22.21,22.18,22.27,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.79,45.17,46.33,44.87,44.27,45.41,0,0,0,0,0,0,0.748,0,0.066,0.14,0.86,0.14,48.6
1333317600000,2012,4,2011,7,27,7,0.471,0.0756,0.395,22386.5,133.9,133.9,133.3,3,3,3,778.6,774.9,782.5,653.6,649.9,125,125,125,0,0,0,0.161,0.16,0.161,653.6,649.9,657.5,990,990,990,967,967,967,23,23,23,0.331,0.329,0.333,0.238,0.235,0.24,0.01,0.01,0.01,0.805,0.799,0.812,0.035,0.035,0.035,22.18,22.16,22.2,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.32,45.1,45.56,44.42,44.2,44.64,0,0,0,0,0,0,0.74,0,0.076,0.16,0.84,0.16,47.5
1333922400000,2012,4,2011,7,28,7,0.482,0.0756,0.407,22941,139,139,136.6,3,3,3,797.8,783.9,812.5,672.8,658.9,125,125,125,0,0,0,0.157,0.154,0.159,672.8,658.9,687.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.334,0.35,0.25,0.241,0.26,0.011,0.011,0.011,0.837,0.814,0.862,0.037,0.035,0.038,22.07,21.99,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.45,45.64,47.29,45.52,44.72,46.35,0,0,0,0,0,0,0.759,0,0.075,0.16,0.84,0.16,47.6
1334527200000,2012,4,2011,7,29,7,0.496,0.0756,0.42,23555.8,141.1,141.1,140.2,3,3,3,819.6,810.8,825.1,694.6,685.8,125,125,125,0,0,0,0.153,0.152,0.154,694.6,685.8,700.1,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.354,0.349,0.357,0.265,0.259,0.269,0.012,0.011,0.012,0.874,0.859,0.883,0.038,0.038,0.039,21.95,21.92,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.69,47.19,47.99,46.74,46.25,47.03,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.5
1335132000000,2012,4,2011,7,30,7,0.469,0.0756,0.393,22294,137.3,137.3,132.7,3,3,3,775.6,741.9,802.3,650.6,616.9,125,125,125,0,0,0,0.161,0.156,0.168,650.6,616.9,677.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.329,0.31,0.344,0.236,0.213,0.253,0.01,0.0092,0.011,0.8,0.743,0.845,0.035,0.032,0.037,22.2,22.05,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.14,43.12,46.72,44.23,42.26,45.78,0,0,0,0,0,0,0.737,0,0.076,0.16,0.84,0.16,47.5
1335736800000,2012,4,2011,7,31,7,0.414,0.087,0.327,18725.6,124.2,124.2,111.5,3,3,3,684.6,642.6,727.4,540.8,495.6,143.9,125,147,8.12e-15,0,5.684e-14,0.211,0.172,0.229,540.8,495.6,602.4,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.242,0.302,0.162,0.133,0.203,0.007,0.0057,0.0088,0.616,0.54,0.719,0.026,0.023,0.031,22.75,22.47,22.99,0.95,0.946,0.954,0.973,0.97,0.98,0.924,0.917,0.935,38.18,35.23,42.24,37.15,34.17,41.39,0,0,0,0,0,0,0.619,0,0.087,0.21,0.79,0.21,45.2
1336341600000,2012,5,2011,8,32,7,0.357,0.0889,0.268,15675.1,96.4,96.4,93.3,2,2,2,590.7,554.3,628.7,443.7,407.3,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.249,0.234,0.265,443.7,407.3,481.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.215,0.2,0.234,0.108,0.0913,0.126,0.0046,0.0038,0.0054,0.565,0.509,0.628,0.024,0.021,0.027,23.18,22.96,23.4,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.23,44.64,51.85,46.65,43.75,48.2,0,0,0,0,0,0,0.518,0,0.089,0.25,0.75,0.25,43.9
1336946400000,2012,5,2011,8,33,7,0.31,0.0889,0.221,13199.7,85.14,85.14,78.57,2,2,2,512.2,483,542.6,365.2,336,147,147,147,8.12e-15,-5.684e-14,5.684e-14,0.287,0.271,0.304,365.2,336,395.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.175,0.196,0.0714,0.0576,0.0857,0.003,0.0024,0.0036,0.446,0.402,0.491,0.019,0.017,0.021,23.65,23.47,23.82,0.95,0.946,0.954,0.976,0.97,0.98,0.928,0.918,0.935,40.25,37.14,43.44,39.28,36.03,42.57,0,0,0,0,0,0,0.436,0,0.089,0.29,0.71,0.29,42.6
1337551200000,2012,5,2011,8,34,7,0.272,0.0889,0.183,10939,70.18,70.18,65.11,2,2,2,449.8,426.9,473.9,302.8,279.9,147,147,147,0,0,0,0.327,0.31,0.344,302.8,279.9,326.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.163,0.155,0.172,0.0419,0.0311,0.0533,0.0017,0.0013,0.0022,0.352,0.318,0.388,0.014,0.013,0.016,24.02,23.88,24.16,0.941,0.936,0.945,0.97,0.97,0.97,0.913,0.908,0.917,33.56,31.05,36.17,32.56,30.12,35.09,0,0,0,0,0,0,0.362,0,0.089,0.33,0.67,0.33,40.2
1338156000000,2012,5,2011,8,35,7,0.242,0.0816,0.161,9628.37,59.57,59.57,57.31,2,2,2,400.7,382.3,419.5,265.6,253.7,135,119,147,-4.06e-15,-2.842e-14,0,0.336,0.302,0.367,265.6,253.7,275.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.146,0.153,0.0244,0.0187,0.029,0.00099,0.00076,0.0012,0.296,0.278,0.309,0.012,0.011,0.013,24.3,24.21,24.4,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.54,28.15,30.71,28.66,27.3,29.79,0,0,0,0,0,0,0.318,0,0.081,0.34,0.67,0.33,39.8
1338760800000,2012,6,2011,9,36,7,0.219,0.072,0.147,8814.22,55.99,55.99,52.47,2,1,1.8571428571428572,362.3,347.6,377.7,243.3,228.6,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.329,0.315,0.342,243.3,228.6,258.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.136,0.146,0.0171,0.0152,0.0211,0.00069,0.00061,0.00085,0.287,0.253,0.402,0.012,0.01,0.016,24.5,24.43,24.59,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,31,25.99,52.56,29.68,25.21,48.2,0,0,0,0,0,0,0.291,0,0.072,0.33,0.67,0.33,40.2
1339365600000,2012,6,2011,9,37,7,0.2,0.072,0.128,7931.12,48.2,48.2,47.21,1,1,1,330.6,318.4,343,211.6,199.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.36,0.347,0.374,211.6,199.3,224,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.125,0.134,0.0137,0.0127,0.0148,0.00055,0.00051,0.00059,0.371,0.35,0.394,0.015,0.014,0.016,24.58,24.49,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.79,46.02,51.58,47.21,45.1,48.2,0,0,0,0,0,0,0.262,0,0.072,0.36,0.64,0.36,39.7
1339970400000,2012,6,2011,9,38,7,0.184,0.072,0.112,7010.84,44.16,44.16,41.73,1,1,1,303.7,294,314.3,184.7,175,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.392,0.379,0.405,184.7,175,195.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0115,0.0106,0.0123,0.00046,0.00042,0.00049,0.323,0.306,0.342,0.013,0.012,0.014,24.76,24.69,24.82,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.925,0.934,42.62,40.34,45.06,41.73,39.4,44.16,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.1
1340575200000,2012,6,2011,9,39,7,0.171,0.071,0.0995,6189.44,38.66,38.66,36.84,1,1,1,282,273,291,164.6,157,117.4,108,119,8.12e-15,-2.842e-14,2.842e-14,0.417,0.396,0.431,164.6,157,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00974,0.00909,0.0104,0.00039,0.00036,0.00041,0.287,0.274,0.301,0.011,0.011,0.012,24.88,24.84,24.92,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.9,36.12,39.64,36.84,35.04,38.66,0,0,0,0,0,0,0.205,0,0.0715,0.42,0.58,0.42,36.2
1341180000000,2012,7,2011,10,40,7,0.158,0.0653,0.0925,5744.57,36.24,36.24,34.19,1,1,1,261,252.4,269.9,153,144.4,108,108,108,4.06e-15,0,2.842e-14,0.414,0.4,0.428,153,144.4,161.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.105,0.111,0.00876,0.00803,0.00952,0.00035,0.00032,0.00038,0.265,0.25,0.281,0.011,0.0099,0.011,24.99,24.94,25.04,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.25,33.23,37.35,34.19,32.23,36.24,0,0,0,0,0,0,0.19,0,0.0655,0.41,0.59,0.41,36.4
1341784800000,2012,7,2011,10,41,7,0.147,0.0653,0.0814,5038.61,31.67,31.67,29.99,1,1,1,242.6,235.2,250,134.6,127.2,108,108,108,0,0,0,0.445,0.432,0.459,134.6,127.2,142,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0984,0.104,0.00719,0.00656,0.00782,0.00028,0.00026,0.00031,0.232,0.219,0.246,0.0092,0.0086,0.0097,25.11,25.05,25.17,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.92,29.19,32.65,29.99,28.32,31.67,0,0,0,0,0,0,0.167,0,0.0656,0.44,0.55,0.45,34.3
1342389600000,2012,7,2011,10,42,7,0.138,0.0653,0.0726,4480.7,28.01,28.01,26.67,1,1,1,228.1,222.4,233.9,120.1,114.4,108,108,108,0,-1.421e-14,1.421e-14,0.474,0.462,0.486,120.1,114.4,125.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0959,0.0939,0.098,0.00596,0.00547,0.00645,0.00023,0.00021,0.00025,0.207,0.196,0.217,0.0081,0.0077,0.0085,25.22,25.18,25.27,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.5,26.11,28.87,26.67,25.33,28.01,0,0,0,0,0,0,0.148,0,0.0654,0.47,0.53,0.47,32.5
1342994400000,2012,7,2011,10,43,7,0.13,0.0653,0.0645,3955.49,24.88,24.88,23.54,1,1,1,214.7,209,220.5,106.7,101,108,108,108,0,-1.421e-14,1.421e-14,0.503,0.49,0.517,106.7,101,112.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0912,0.0892,0.0932,0.00482,0.00433,0.00531,0.00019,0.00017,0.00021,0.183,0.172,0.193,0.0072,0.0067,0.0076,25.33,25.28,25.37,0.916,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24.28,22.9,25.65,23.54,22.19,24.88,0,0,0,0,0,0,0.131,0,0.0655,0.5,0.5,0.5,30.4
1343599200000,2012,7,2011,10,44,7,0.121,0.0588,0.0624,1625.39,24.44,24.44,9.675,1,1,1,200.4,192.8,207.1,103.1,97.69,97.29,93,108,0,-1.421e-14,1.421e-14,0.485,0.458,0.525,103.1,97.69,110.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.087,0.0907,0.00451,0.00405,0.00512,0.00018,0.00016,0.0002,0.175,0.166,0.187,0.0068,0.0065,0.0073,25.41,25.39,25.42,0.392,0,0.918,0.415,0,0.97,0.38,0,0.89,9.987,0,25.19,9.675,0,24.44,0,4,0,0,0.571,0,0.0537,0.571,0.0586,0.49,0.52,0.48,13.4
1344204000000,2012,8,2011,11,45,7,0.111,0.0562,0.0551,0,0,0,0,1,1,1,184.1,178.3,190.4,91.09,85.35,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.505,0.488,0.521,91.09,85.35,97.38,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0819,0.0861,0.00349,0.003,0.00403,0.00014,0.00012,0.00016,0.153,0.143,0.164,0.006,0.0056,0.0064,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.51,0.5,0.5,0
1344808800000,2012,8,2011,11,46,7,0.103,0.0562,0.047,0,0,0,0,1,1,1,170.8,165.5,176.4,77.77,72.5,93,93,93,6.09e-15,0,1.421e-14,0.545,0.527,0.562,77.77,72.5,83.43,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0792,0.0774,0.0812,0.00236,0.00191,0.00284,0.000092,0.000075,0.00011,0.129,0.12,0.139,0.0051,0.0047,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.55,0.46,0.54,0
1345413600000,2012,8,2011,11,47,7,0.0968,0.0562,0.0405,0,0,0,0,1,1,1,160,155.9,164.1,67.03,62.93,93,93,93,-3.045e-15,-1.421e-14,7.105e-15,0.581,0.567,0.596,67.03,62.93,71.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.074,0.0769,0.00145,0.0011,0.0018,0.000057,0.000043,0.00007,0.11,0.103,0.117,0.0043,0.004,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
1346018400000,2012,8,2011,11,48,7,0.0909,0.0526,0.0382,794.633,16.99,16.99,4.73,1,1,1,150.2,144.7,154.6,63.22,56.09,87,72,93,0,-7.105e-15,7.105e-15,0.578,0.487,0.624,63.22,56.09,75.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0716,0.0764,0.00112,0.000518,0.00219,0.000044,0.00002,0.000086,0.102,0.0903,0.123,0.004,0.0035,0.0048,25.4,25.38,25.41,0.267,0,0.939,0.274,0,0.96,0.256,0,0.901,4.927,0,17.7,4.73,0,16.99,0,5,0,0,0.714,0,0.0263,0.714,0.0527,0.58,0.42,0.58,8.74
1346623200000,2012,9,2011,12,49,7,0.0822,0.0435,0.0387,1374.35,15.35,15.35,8.181,1,1,1,136,130.2,142.3,63.96,58.22,72,72,72,0,-1.421e-14,1.421e-14,0.53,0.506,0.553,63.96,58.22,70.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0744,0.00119,0.000699,0.00172,0.000047,0.000027,0.000068,0.102,0.0926,0.114,0.004,0.0036,0.0045,25.4,25.39,25.41,0.512,0,0.914,0.549,0,0.96,0.491,0,0.878,8.522,0,15.99,8.181,0,15.35,0,3,0,0,0.429,0,0.0454,0.429,0.0435,0.53,0.47,0.53,16.7
1347228000000,2012,9,2011,12,50,7,0.0746,0.0435,0.0185,0,0,0,0,1,0,0.5714285714285714,123.3,119,128.3,51.35,47.01,72,72,72,20.73,0,49.75,0.584,0.561,0.605,30.61,0,56.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000174,0,0.000536,0.0000068,0,0.000021,0.0795,0.0708,0.0899,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0561,0.58,0.25,0.75,0
1347832800000,2012,9,2011,12,51,7,0.0689,0.0435,0,0,0,0,0,0,0,0,113.9,111.1,117.7,41.93,39.08,72,72,72,41.93,39.08,45.65,0.632,0.612,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0689,0.63,0,1,0
1348437600000,2012,9,2011,12,52,7,0.0648,0.0435,0,0,0,0,0,0,0,0,107.2,104.8,109.2,35.17,32.79,72,72,72,35.17,32.79,37.17,0.672,0.66,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0648,0.67,0,1,0
1349042400000,2012,10,2012,1,1,7,0.062,0.0314,0.022,0,0,0,0,1,0,0.7142857142857143,102.4,100.7,104,50.45,48.69,52,52,52,14.03,-7.105e-15,49.51,0.507,0.5,0.516,36.42,0,51.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00006,0,0.000167,0.0000024,0,0.0000066,0.079,0.0708,0.0837,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.04,0.51,0.35,0.65,0
1349647200000,2012,10,2012,1,2,7,0.062,0.0314,0.018,0,0,0,0,1,0,0.5714285714285714,102.6,99.87,105.3,50.57,47.87,52,52,52,20.79,-7.105e-15,48.97,0.507,0.494,0.521,29.78,0,53.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000102,0,0.000284,0.000004,0,0.000011,0.0783,0.0708,0.0856,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.044,0.51,0.29,0.71,0
1350252000000,2012,10,2012,1,3,7,0.0623,0.0314,0.0223,0,0,0,0,1,0,0.7142857142857143,103,101.5,105.1,51,49.51,52,52,52,14.19,-7.105e-15,49.79,0.505,0.495,0.512,36.81,0,53.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000934,0,0.000261,0.0000037,0,0.00001,0.0795,0.0708,0.0852,0.0031,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.04,0.5,0.36,0.64,0
1350856800000,2012,10,2012,1,4,7,0.0621,0.0314,0.0222,0,0,0,0,1,0,0.7142857142857143,102.7,100.4,104.3,50.72,48.42,52,52,52,14.03,0,49.79,0.506,0.499,0.518,36.69,0,52.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000833,0,0.000191,0.0000033,0,0.0000075,0.0794,0.0708,0.0841,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0399,0.51,0.36,0.64,0
1351461600000,2012,10,2012,1,5,7,0.0611,0.0308,0.0141,0,0,0,0,1,0,0.42857142857142855,101,97.41,104.5,50.11,45.41,50.86,50,52,26.86,-7.105e-15,49.87,0.504,0.478,0.534,23.25,0,54.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000155,0,0.000384,0.0000061,0,0.000015,0.0777,0.0708,0.0873,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.047,0.5,0.23,0.77,0
1352066400000,2012,11,2012,2,6,7,0.0647,0.0302,0.0344,0,0,0,0,1,1,1,106.9,104.3,112.5,56.94,54.25,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.468,0.445,0.48,56.94,54.25,62.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00059,0.000361,0.00106,0.000023,0.000014,0.000042,0.0908,0.0869,0.0987,0.0036,0.0034,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.53,0.47,0
1352671200000,2012,11,2012,2,7,7,0.0683,0.0302,0.0381,665.262,14.06,14.06,3.96,1,1,1,112.9,110.8,116,62.92,60.81,50,50,50,-2.03e-15,-7.105e-15,0,0.443,0.431,0.451,62.92,60.81,66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0011,0.000919,0.00136,0.000043,0.000036,0.000053,0.0994,0.0963,0.104,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.254,0,0.891,0.274,0,0.96,0.243,0,0.855,4.125,0,14.65,3.96,0,14.06,0,5,0,0,0.714,0,0.022,0.714,0.0302,0.44,0.56,0.44,9.74
1353276000000,2012,11,2012,2,8,7,0.071,0.0302,0.0407,2432.11,16.69,16.69,14.48,1,1,1,117.3,114.9,124.5,67.33,64.91,50,50,50,0,0,0,0.426,0.402,0.435,67.33,64.91,74.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0721,0.00147,0.00127,0.00208,0.000058,0.00005,0.000082,0.106,0.102,0.117,0.0042,0.004,0.0046,25.39,25.38,25.4,0.898,0.885,0.938,0.96,0.96,0.96,0.863,0.85,0.9,15.08,14.31,17.39,14.48,13.74,16.69,0,0,0,0,0,0,0.0804,0,0.0303,0.43,0.57,0.43,34.3
