datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1353880800000,2012,11,2012,2,9,7,0.0837,0.0318,0.0519,3197.03,20.34,20.34,19.03,1,1,1,138.4,128,147.7,85.81,78.04,52.57,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.38,0.351,0.4,85.81,78.04,92.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0733,0.0785,0.00304,0.00238,0.00359,0.00012,0.000093,0.00014,0.138,0.124,0.149,0.0054,0.0048,0.0058,25.36,25.35,25.38,0.926,0.919,0.936,0.963,0.96,0.965,0.892,0.887,0.899,19.77,18.18,21.07,19.03,17.46,20.34,0,0,0,0,0,0,0.106,0,0.0318,0.38,0.62,0.38,38.2
1354485600000,2012,12,2012,3,10,7,0.0938,0.0357,0.0581,3550.47,22.06,22.06,21.13,1,1,1,155.1,148.5,159.5,96.07,89.54,59,59,59,-6.09e-15,-1.421e-14,0,0.381,0.37,0.397,96.07,89.54,100.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0788,0.0826,0.00392,0.00336,0.00429,0.00015,0.00013,0.00017,0.157,0.146,0.165,0.0062,0.0057,0.0065,25.35,25.35,25.35,0.915,0.911,0.922,0.967,0.964,0.969,0.885,0.883,0.889,21.85,20.52,22.76,21.13,19.79,22.06,0,0,0,0,0,0,0.117,0,0.0357,0.38,0.62,0.38,37.9
1355090400000,2012,12,2012,3,11,7,0.0985,0.0357,0.0628,3846.73,23.58,23.58,22.9,1,1,1,162.9,160.8,165.8,103.9,101.8,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.362,0.356,0.367,103.9,101.8,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0849,0.00458,0.00441,0.00483,0.00018,0.00017,0.00019,0.171,0.168,0.176,0.0067,0.0066,0.0069,25.35,25.35,25.36,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.884,0.888,23.61,23.1,24.31,22.9,22.4,23.58,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39.1
1355695200000,2012,12,2012,3,12,7,0.103,0.0357,0.0672,4138.1,26.02,26.02,24.63,1,1,1,170.1,166,175.9,111.1,107,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.335,0.355,111.1,107,116.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.085,0.0884,0.0052,0.00485,0.00569,0.0002,0.00019,0.00022,0.184,0.177,0.194,0.0072,0.0069,0.0076,25.36,25.36,25.36,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.888,0.895,25.39,24.37,26.82,24.63,23.64,26.02,0,0,0,0,0,0,0.137,0,0.0358,0.35,0.65,0.35,40.2
1356300000000,2012,12,2012,3,13,7,0.109,0.0357,0.0731,4529.95,29.25,29.25,26.96,1,1,1,179.8,173.2,189.3,120.8,114.2,59,59,59,0,-1.421e-14,1.421e-14,0.329,0.312,0.341,120.8,114.2,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0875,0.0932,0.00602,0.00545,0.00682,0.00024,0.00021,0.00027,0.201,0.19,0.218,0.0079,0.0074,0.0085,25.36,25.36,25.36,0.925,0.921,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.8,26.14,30.15,26.96,25.35,29.25,0,0,0,0,0,0,0.15,0,0.0359,0.33,0.67,0.33,41.6
1356904800000,2012,12,2012,3,14,7,0.118,0.0429,0.0753,4681.72,30.09,30.09,27.87,1,1,1,195.5,191.2,202.1,124.5,118.2,71,59,73,0,-1.421e-14,1.421e-14,0.363,0.306,0.382,124.5,118.2,133.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0907,0.0945,0.00633,0.0058,0.00713,0.00025,0.00023,0.00028,0.209,0.199,0.225,0.0082,0.0078,0.0088,25.38,25.36,25.38,0.927,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.73,27.18,31.02,27.87,26.36,30.09,0,0,0,0,0,0,0.155,0,0.0427,0.36,0.64,0.36,39.7
1357509600000,2013,1,2012,4,15,7,0.131,0.0442,0.0872,5445.78,35.42,35.42,32.42,1,1,1,217.1,203.5,230.3,144.1,130.5,73,73,73,0,0,0,0.337,0.317,0.359,144.1,130.5,157.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.095,0.104,0.008,0.00684,0.00912,0.00031,0.00027,0.00036,0.245,0.221,0.268,0.0096,0.0086,0.011,25.25,25.15,25.36,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,33.42,30.2,36.51,32.42,29.3,35.42,0,0,0,0,0,0,0.18,0,0.0438,0.34,0.67,0.33,41.6
1358114400000,2013,1,2012,4,16,7,0.152,0.0442,0.108,6780.86,45.04,45.04,40.36,1,1,1,250.8,233.9,270.5,177.8,160.9,73,73,73,0,0,0,0.292,0.27,0.312,177.8,160.9,197.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.106,0.119,0.0109,0.00942,0.0125,0.00043,0.00037,0.0005,0.305,0.275,0.34,0.012,0.011,0.013,25,24.88,25.12,0.948,0.942,0.954,0.977,0.97,0.98,0.926,0.914,0.935,41.31,37.34,45.96,40.36,36.23,45.04,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.6
1358719200000,2013,1,2012,4,17,7,0.186,0.0442,0.141,8644.46,58.01,58.01,51.46,2,1,1.5714285714285714,306.9,279.5,338.6,233.9,206.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.239,0.216,0.261,233.9,206.5,265.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.122,0.143,0.0166,0.0133,0.0244,0.00066,0.00053,0.00098,0.311,0.247,0.388,0.012,0.0098,0.015,24.75,24.62,24.83,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.39,26.21,52.09,35.98,25.42,48.2,0,0,0,0,0,0,0.286,0,0.045,0.24,0.76,0.24,46.5
1359324000000,2013,1,2012,4,18,7,0.233,0.0473,0.185,11214.1,74.2,74.2,66.75,2,2,2,384.6,348.7,426.4,306.5,275.7,78.14,73,85,0,0,0,0.203,0.191,0.216,306.5,275.7,341.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.146,0.17,0.0436,0.0291,0.0601,0.0018,0.0012,0.0025,0.351,0.304,0.404,0.014,0.012,0.016,24.33,24.08,24.55,0.941,0.935,0.947,0.97,0.97,0.972,0.913,0.907,0.921,34.4,31.03,38.17,33.38,30.1,37.1,0,0,0,0,0,0,0.371,0,0.048,0.2,0.79,0.21,48.1
1359928800000,2013,2,2012,5,19,7,0.292,0.0514,0.241,14532.1,93.27,93.27,86.5,2,2,2,482.7,443,515.8,397.7,358,85,85,85,0,0,0,0.176,0.165,0.192,397.7,358,430.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.19,0.176,0.202,0.0867,0.068,0.102,0.0036,0.0028,0.0042,0.488,0.429,0.538,0.02,0.018,0.022,23.74,23.54,23.98,0.954,0.949,0.957,0.979,0.976,0.98,0.934,0.927,0.938,44.16,39.97,47.59,43.25,39.01,46.64,0,0,0,0,0,0,0.481,0,0.051,0.18,0.83,0.17,49.8
1360533600000,2013,2,2012,5,20,7,0.331,0.0514,0.28,16303,102.4,102.4,97.04,3,2,2.142857142857143,547.6,524.3,574,462.6,439.3,85,85,85,1.624e-14,0,5.684e-14,0.155,0.148,0.162,462.6,439.3,489,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.205,0.228,0.117,0.106,0.13,0.0049,0.0044,0.0055,0.571,0.52,0.613,0.024,0.022,0.026,23.36,23.25,23.49,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.12,35.2,52.19,46.08,34.14,48.2,0,0,0,0,0,0,0.539,0,0.051,0.16,0.85,0.15,49.3
1361138400000,2013,2,2012,5,21,7,0.374,0.0514,0.322,18677.5,119.4,119.4,111.2,3,3,3,618.1,585.2,658.5,533.1,500.2,85,85,85,0,0,0,0.138,0.129,0.145,533.1,500.2,573.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.253,0.234,0.276,0.157,0.135,0.184,0.0067,0.0057,0.0078,0.592,0.537,0.66,0.025,0.023,0.028,23.04,22.81,23.23,0.949,0.946,0.953,0.973,0.97,0.978,0.923,0.918,0.931,38.1,35.94,40.73,37.06,34.86,39.81,0,0,0,0,0,0,0.618,0,0.052,0.14,0.86,0.14,49.9
1361743200000,2013,2,2012,5,22,7,0.444,0.0571,0.387,22081.7,138.7,138.7,131.4,3,3,3,733.7,675.7,789.7,639.3,590.7,94.43,85,107,0,0,0,0.128,0.116,0.142,639.3,590.7,682.7,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.315,0.286,0.343,0.228,0.196,0.257,0.0098,0.0084,0.011,0.773,0.689,0.85,0.033,0.029,0.037,22.39,22.09,22.71,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.71,41.82,47.19,43.81,40.99,46.24,0,0,0,0,0,0,0.73,0,0.057,0.13,0.87,0.13,49.7
1362348000000,2013,3,2012,6,23,7,0.528,0.0647,0.464,25237.7,161.7,161.7,150.2,4,3,3.4285714285714284,873.6,807.3,934.2,766.6,700.3,107,107,107,0,0,0,0.123,0.115,0.133,766.6,700.3,827.2,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.404,0.353,0.458,0.308,0.269,0.339,0.014,0.012,0.015,0.96,0.879,1.02,0.042,0.038,0.046,21.65,21.34,21.99,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.99,39.84,51.84,44.41,38.87,48.2,0,0,0,0,0,0,0.835,0,0.064,0.12,0.88,0.12,47.8
1362952800000,2013,3,2012,6,24,7,0.607,0.078,0.529,28299.6,177,177,168.4,4,4,4,1004,955.2,1060,875,826.2,129,129,129,3.248e-14,0,1.137e-13,0.129,0.122,0.135,875,826.2,930.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.507,0.463,0.558,0.363,0.339,0.39,0.016,0.015,0.018,1.11,1.02,1.2,0.05,0.046,0.055,20.99,20.71,21.26,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.98,41.07,45.16,42.11,40.18,44.25,0,0,0,0,0,0,0.936,0,0.078,0.13,0.87,0.13,46.6
1363557600000,2013,3,2012,6,25,7,0.739,0.078,0.637,31910.3,192.8,192.8,189.9,4,4,4,1222,1089,1382,1093,959.8,129,129,129,39.24,-1.137e-13,152.6,0.106,0.0934,0.118,1054,959.8,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.73,0.585,0.845,0.555,0.404,0.648,0.026,0.018,0.031,1.57,1.25,1.79,0.074,0.058,0.086,19.83,19.11,20.57,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.82,46.25,50.25,47.49,45.32,48.2,0,0,0,0,0,0,1.06,0,0.102,0.11,0.86,0.14,43.2
1364162400000,2013,3,2012,6,26,7,0.931,0.078,0.665,31355.4,190.9,190.9,186.6,4,4,4,1539,1422,1646,1410,1293,129,129,129,310.2,192.6,416.9,0.084,0.0784,0.0907,1100,1100,1100,990,990,990,969.6,969.2,970,20.4,20,20.8,0.896,0.861,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.55,18.18,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.61,46.66,48.7,46.66,45.73,47.73,0,0,0,0,0,0,1.04,0,0.266,0.084,0.71,0.29,33.7
1364767200000,2013,4,2012,7,27,7,1.03,0.0895,0.665,30356.2,182.1,182.1,180.7,4,4,4,1709,1669,1726,1561,1521,148,148,148,460.8,421.1,478,0.0866,0.0857,0.0887,1100,1100,1100,990,990,990,970.2,970,970.2,19.8,19.8,20,0.924,0.921,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.97,17.91,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.09,45.94,46.44,45.17,45.02,45.52,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1365372000000,2013,4,2012,7,28,7,1,0.0895,0.665,30655.2,184.6,184.6,182.5,4,4,4,1657,1593,1713,1509,1445,148,148,148,409,345.4,464.5,0.0894,0.0864,0.0929,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.92,0.915,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.14,17.96,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,46.06,47.1,45.62,45.14,46.16,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1365976800000,2013,4,2012,7,29,7,0.901,0.0895,0.665,31632.5,191.4,191.4,188.3,4,4,4,1490,1406,1571,1342,1258,148,148,148,242.1,158.1,322.6,0.0994,0.0942,0.105,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.894,0.862,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.71,18.43,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.3,48.83,47.07,46.35,47.86,0,0,0,0,0,0,1.05,0,0.236,0.099,0.74,0.26,35.1
1366581600000,2013,4,2012,7,30,7,0.749,0.0895,0.64,31955.1,192.8,192.8,190.2,4,4,4,1238,1118,1372,1090,970.4,148,148,148,32.31,-1.137e-13,124.4,0.12,0.108,0.132,1058,970.4,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.747,0.605,0.847,0.56,0.409,0.648,0.026,0.019,0.031,1.6,1.28,1.8,0.075,0.059,0.086,19.75,19.13,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.83,46.47,50.09,47.55,45.54,48.2,0,0,0,0,0,0,1.06,0,0.109,0.12,0.85,0.15,42.7
1367186400000,2013,4,2012,7,31,7,0.607,0.0891,0.518,27698.7,177.1,177.1,164.9,4,4,4,1004,934.2,1084,857,787.2,147.3,147,148,0,0,0,0.147,0.137,0.157,857,787.2,935.5,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.495,0.43,0.572,0.354,0.32,0.392,0.016,0.014,0.018,1.08,0.958,1.22,0.049,0.043,0.056,21.02,20.62,21.41,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.928,0.936,42.12,39.35,45.18,41.22,38.36,44.27,0,0,0,0,0,0,0.916,0,0.089,0.15,0.85,0.15,45.6
1367791200000,2013,5,2012,8,32,7,0.524,0.0889,0.435,23842.9,144.6,144.6,141.9,3,3,3,865.7,823.2,913.7,718.7,676.2,147,147,147,0,0,0,0.17,0.161,0.179,718.7,676.2,766.7,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.372,0.344,0.411,0.281,0.253,0.31,0.012,0.011,0.014,0.918,0.844,1.01,0.041,0.037,0.045,21.72,21.44,21.96,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.8,46.46,51.39,47.31,45.53,48.2,0,0,0,0,0,0,0.788,0,0.089,0.17,0.83,0.17,45.5
1368396000000,2013,5,2012,8,33,7,0.471,0.0889,0.382,21646.6,134.5,134.5,128.8,3,3,3,778.7,744.9,810.8,631.7,597.9,147,147,147,0,0,0,0.189,0.181,0.197,631.7,597.9,663.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.319,0.3,0.337,0.223,0.2,0.244,0.0097,0.0087,0.011,0.769,0.712,0.823,0.033,0.031,0.036,22.22,22.03,22.41,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.83,41.79,45.74,42.95,40.95,44.82,0,0,0,0,0,0,0.716,0,0.089,0.19,0.81,0.19,46
1369000800000,2013,5,2012,8,34,7,0.42,0.0889,0.331,18949.9,120.2,120.2,112.8,3,3,3,694.9,659.3,731.5,547.9,512.3,147,147,147,0,0,0,0.212,0.201,0.223,547.9,512.3,584.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.271,0.251,0.292,0.167,0.143,0.191,0.0072,0.0061,0.0083,0.627,0.567,0.689,0.027,0.024,0.03,22.69,22.48,22.9,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.62,36.33,40.95,37.6,35.24,40.05,0,0,0,0,0,0,0.627,0,0.089,0.21,0.79,0.21,45.1
1369605600000,2013,5,2012,8,35,7,0.373,0.0841,0.289,16492.8,103.6,103.6,98.17,3,2,2.2857142857142856,617.4,588,648.1,478.5,459.6,139,119,147,0,-5.684e-14,5.684e-14,0.225,0.199,0.242,478.5,459.6,501.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.231,0.221,0.245,0.125,0.116,0.136,0.0053,0.0049,0.0058,0.59,0.533,0.625,0.025,0.023,0.027,23.04,22.96,23.15,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.938,46.51,34.92,51.81,44.2,33.87,48.2,0,0,0,0,0,0,0.545,0,0.084,0.23,0.77,0.23,44.2
1370210400000,2013,6,2012,9,36,7,0.335,0.072,0.263,15638.7,96.4,96.4,93.09,2,2,2,553.7,529.2,578.9,434.7,410.2,119,119,119,-2.436e-14,-5.684e-14,0,0.215,0.206,0.225,434.7,410.2,459.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.209,0.2,0.219,0.104,0.0926,0.116,0.0044,0.0039,0.0049,0.549,0.512,0.588,0.023,0.021,0.025,23.36,23.21,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.64,45.18,50.11,46.54,44.28,48.2,0,0,0,0,0,0,0.517,0,0.072,0.21,0.79,0.21,46.7
1370815200000,2013,6,2012,9,37,7,0.303,0.072,0.231,13883.8,87.19,87.19,82.64,2,2,2,500.7,479.7,522.3,381.7,360.7,119,119,119,1.624e-14,0,5.684e-14,0.238,0.228,0.248,381.7,360.7,403.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.182,0.197,0.0791,0.0692,0.0894,0.0033,0.0029,0.0037,0.469,0.437,0.501,0.019,0.018,0.021,23.68,23.55,23.8,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.21,39.99,44.48,41.32,39.03,43.59,0,0,0,0,0,0,0.459,0,0.072,0.24,0.76,0.24,45.8
1371420000000,2013,6,2012,9,38,7,0.275,0.072,0.203,12199.8,76.76,76.76,72.62,2,2,2,455.3,437.3,473.9,336.3,318.3,119,119,119,0,0,0,0.261,0.251,0.272,336.3,318.3,354.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.167,0.18,0.0577,0.0492,0.0665,0.0024,0.002,0.0027,0.401,0.374,0.429,0.016,0.015,0.018,23.95,23.84,24.06,0.946,0.944,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.37,35.43,39.38,36.31,34.37,38.38,0,0,0,0,0,0,0.403,0,0.072,0.26,0.74,0.26,44.4
1372024800000,2013,6,2012,9,39,7,0.252,0.072,0.18,10803.8,67.52,67.52,64.31,2,2,2,416.4,400.9,431.6,297.4,281.9,119,119,119,0,0,0,0.286,0.276,0.297,297.4,281.9,312.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.154,0.165,0.0394,0.0321,0.0465,0.0016,0.0013,0.0019,0.343,0.319,0.365,0.014,0.013,0.015,24.18,24.09,24.28,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.15,31.43,34.81,32.15,30.49,33.76,0,0,0,0,0,0,0.357,0,0.072,0.29,0.71,0.29,42.9
1372629600000,2013,7,2012,10,40,7,0.231,0.0653,0.166,9978.89,62.48,62.48,59.4,2,2,2,381.9,367.8,396.3,273.9,259.8,108,108,108,0,0,0,0.283,0.273,0.294,273.9,259.8,288.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.155,0.0283,0.0216,0.0351,0.0011,0.00087,0.0014,0.306,0.285,0.327,0.012,0.012,0.013,24.38,24.29,24.48,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.62,29.05,32.21,29.7,28.18,31.24,0,0,0,0,0,0,0.33,0,0.065,0.28,0.72,0.28,43.2
1373234400000,2013,7,2012,10,41,7,0.213,0.0653,0.148,8887.32,55.6,55.6,52.9,2,2,2,352,339.7,364.3,244,231.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.307,0.296,0.318,244,231.7,256.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.135,0.144,0.017,0.0154,0.02,0.00068,0.00062,0.00081,0.264,0.25,0.279,0.011,0.01,0.011,24.58,24.5,24.65,0.927,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.27,25.87,28.66,26.45,25.09,27.8,0,0,0,0,0,0,0.294,0,0.065,0.31,0.69,0.31,41.7
1373839200000,2013,7,2012,10,42,7,0.197,0.0653,0.131,8046.48,48.2,48.2,47.9,1,1,1,324.9,314.3,335.6,216.9,206.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.333,0.322,0.344,216.9,206.3,227.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.126,0.134,0.0142,0.0133,0.0151,0.00057,0.00053,0.00061,0.38,0.361,0.399,0.015,0.014,0.016,24.6,24.52,24.67,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.1,47.69,52.47,47.9,46.74,48.2,0,0,0,0,0,0,0.266,0,0.066,0.33,0.66,0.34,40.8
1374444000000,2013,7,2012,10,43,7,0.183,0.0653,0.118,7416.3,46.19,46.19,44.14,1,1,1,302.8,293.7,311.8,194.8,185.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.357,0.346,0.368,194.8,185.7,203.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.0131,0.00049,0.00046,0.00052,0.34,0.324,0.356,0.014,0.013,0.014,24.74,24.68,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.05,42.93,47.14,44.14,42.08,46.19,0,0,0,0,0,0,0.245,0,0.065,0.36,0.64,0.36,40.5
1375048800000,2013,7,2012,10,44,7,0.17,0.0601,0.11,6903.27,42.74,42.74,41.09,1,1,1,280.8,269.9,290.7,181.3,176.7,99.43,93,108,1.624e-14,0,2.842e-14,0.354,0.331,0.379,181.3,176.7,188.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.118,0.0112,0.0108,0.0117,0.00044,0.00043,0.00047,0.315,0.306,0.326,0.013,0.012,0.013,24.86,24.82,24.91,0.949,0.948,0.951,0.979,0.978,0.98,0.929,0.926,0.932,41.96,40.81,43.61,41.09,39.91,42.74,0,0,0,0,0,0,0.228,0,0.06,0.35,0.65,0.35,40.6
1375653600000,2013,8,2012,11,45,7,0.156,0.0562,0.0994,6205.86,39.18,39.18,36.94,1,1,1,257.3,248.3,266.4,164.3,155.3,93,93,93,-8.12e-15,-2.842e-14,0,0.362,0.349,0.374,164.3,155.3,173.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.113,0.00972,0.00895,0.0105,0.00038,0.00035,0.00042,0.284,0.268,0.3,0.011,0.011,0.012,24.99,24.93,25.04,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.99,35.89,40.13,36.94,34.81,39.18,0,0,0,0,0,0,0.205,0,0.0566,0.36,0.64,0.36,39.8
1376258400000,2013,8,2012,11,46,7,0.144,0.0562,0.0874,5434.66,34.14,34.14,32.35,1,1,1,237.5,230,245.3,144.5,137,93,93,93,0,0,0,0.392,0.379,0.404,144.5,137,152.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00803,0.0074,0.0087,0.00032,0.00029,0.00034,0.248,0.235,0.262,0.0098,0.0092,0.01,25.13,25.07,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.35,31.6,35.19,32.35,30.65,34.14,0,0,0,0,0,0,0.18,0,0.0566,0.39,0.61,0.39,37.7
1376863200000,2013,8,2012,11,47,7,0.134,0.0562,0.0776,4813.72,30.09,30.09,28.65,1,1,1,221.3,215.5,227.6,128.3,122.5,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.42,0.409,0.431,128.3,122.5,134.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.097,0.095,0.0993,0.00665,0.00617,0.00719,0.00026,0.00024,0.00028,0.219,0.209,0.231,0.0086,0.0082,0.0091,25.25,25.2,25.3,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.54,28.18,31.02,28.65,27.33,30.09,0,0,0,0,0,0,0.159,0,0.0564,0.42,0.58,0.42,35.9
1377468000000,2013,8,2012,11,48,7,0.126,0.0544,0.0712,4404.09,28.97,28.97,26.21,1,1,1,207.7,201,213.6,117.7,111,90,72,93,2.03e-15,-1.421e-14,1.421e-14,0.433,0.358,0.456,117.7,111,129,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.091,0.0952,0.00576,0.00519,0.00672,0.00023,0.0002,0.00026,0.2,0.189,0.219,0.0078,0.0074,0.0085,25.35,25.31,25.39,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.891,0.902,27.03,25.39,29.87,26.21,24.63,28.97,0,0,0,0,0,0,0.146,0,0.0548,0.43,0.57,0.43,35
1378072800000,2013,9,2012,12,49,7,0.114,0.0435,0.0708,4380.44,28.14,28.14,26.07,1,1,1,189,180.5,197.5,117,108.5,72,72,72,0,-1.421e-14,1.421e-14,0.381,0.365,0.399,117,108.5,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.088,0.0939,0.0057,0.00498,0.00642,0.00022,0.00019,0.00025,0.197,0.182,0.212,0.0077,0.0071,0.0083,25.38,25.38,25.38,0.923,0.917,0.929,0.97,0.97,0.97,0.895,0.889,0.901,26.88,24.76,29.01,26.07,24.02,28.14,0,0,0,0,0,0,0.145,0,0.0432,0.38,0.62,0.38,38.4
1378677600000,2013,9,2012,12,50,7,0.104,0.0435,0.0603,3692.03,23.43,23.43,21.98,1,1,1,171.8,166,178.1,99.78,94.04,72,72,72,0,-1.421e-14,1.421e-14,0.419,0.404,0.434,99.78,94.04,106.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0828,0.0871,0.00423,0.00374,0.00477,0.00017,0.00015,0.00019,0.166,0.156,0.178,0.0065,0.0061,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.882,0.887,22.69,21.47,24.15,21.98,20.75,23.43,0,0,0,0,0,0,0.122,0,0.0437,0.42,0.58,0.42,35.5
1379282400000,2013,9,2012,12,51,7,0.0958,0.0435,0.0523,3223.55,20.36,20.36,19.19,1,1,1,158.5,153.2,164.1,86.47,81.19,72,72,72,0,-1.421e-14,1.421e-14,0.455,0.439,0.47,86.47,81.19,92.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0783,0.0822,0.0031,0.00265,0.00358,0.00012,0.0001,0.00014,0.142,0.133,0.153,0.0056,0.0052,0.006,25.37,25.37,25.38,0.926,0.92,0.932,0.963,0.961,0.965,0.892,0.888,0.895,19.93,18.84,21.09,19.19,18.09,20.36,0,0,0,0,0,0,0.107,0,0.0435,0.45,0.55,0.45,33.6
1379887200000,2013,9,2012,12,52,7,0.0894,0.0435,0.0459,2845.28,17.81,17.81,16.94,1,1,1,147.9,144.7,151.8,75.88,72.72,72,72,72,6.09e-15,0,1.421e-14,0.487,0.474,0.498,75.88,72.72,79.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0753,0.0778,0.0022,0.00193,0.00253,0.000086,0.000076,0.000099,0.124,0.118,0.131,0.0048,0.0046,0.0051,25.38,25.37,25.38,0.934,0.928,0.939,0.96,0.96,0.96,0.897,0.891,0.901,17.64,16.79,18.55,16.94,16.12,17.81,0,0,0,0,0,0,0.0941,0,0.0435,0.49,0.51,0.49,31.8
1380492000000,2013,9,2012,12,53,7,0.0852,0.0332,0.052,3196.43,19.88,19.88,19.03,1,1,1,140.9,138.4,143.9,86.03,71.9,54.86,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.389,0.366,0.5,86.03,71.9,89.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.075,0.0779,0.00306,0.00186,0.0034,0.00012,0.000073,0.00013,0.139,0.116,0.145,0.0054,0.0046,0.0057,25.36,25.35,25.38,0.923,0.921,0.925,0.963,0.96,0.964,0.889,0.886,0.891,19.75,16.53,20.61,19.03,15.86,19.88,0,0,0,0,0,0,0.106,0,0.0332,0.39,0.61,0.39,37.5
1381096800000,2013,10,2013,1,1,7,0.0817,0.0314,0.0503,3105.18,18.99,18.99,18.48,1,1,1,135.1,132.7,137.6,83.15,80.68,52,52,52,0,-1.421e-14,1.421e-14,0.385,0.378,0.392,83.15,80.68,85.61,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0746,0.0763,0.00282,0.00261,0.00303,0.00011,0.0001,0.00012,0.133,0.129,0.137,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.23,18.72,19.73,18.48,17.98,18.99,0,0,0,0,0,0,0.103,0,0.0314,0.38,0.62,0.38,38
1381701600000,2013,10,2013,1,2,7,0.0783,0.0314,0.0468,2911.14,17.81,17.81,17.33,1,1,1,129.4,126.9,131.9,77.4,74.94,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.402,0.394,0.41,77.4,74.94,79.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0726,0.0743,0.00233,0.00212,0.00254,0.000091,0.000083,0.0001,0.123,0.118,0.127,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.9,0.896,0.903,18.05,17.54,18.56,17.33,16.84,17.81,0,0,0,0,0,0,0.0963,0,0.0315,0.4,0.6,0.4,37.2
1382306400000,2013,10,2013,1,3,7,0.0795,0.0314,0.048,2975.81,18.48,18.48,17.71,1,1,1,131.4,126.4,135.2,79.4,74.4,52,52,52,0,-1.421e-14,1.421e-14,0.396,0.385,0.411,79.4,74.4,83.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0724,0.0755,0.0025,0.00207,0.00282,0.000098,0.000081,0.00011,0.126,0.117,0.133,0.005,0.0046,0.0052,25.37,25.37,25.38,0.934,0.93,0.939,0.96,0.96,0.961,0.897,0.894,0.901,18.44,17.36,19.23,17.71,16.66,18.48,0,0,0,0,0,0,0.0984,0,0.0315,0.39,0.6,0.4,37.4
1382911200000,2013,10,2013,1,4,7,0.0802,0.0309,0.0492,3045.47,19.56,19.56,18.13,1,1,1,132.5,129.7,138.4,81.39,78.5,51.14,50,52,0,-1.421e-14,1.421e-14,0.386,0.361,0.398,81.39,78.5,88.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0738,0.077,0.00267,0.00242,0.00327,0.0001,0.000095,0.00013,0.13,0.125,0.142,0.0051,0.0049,0.0056,25.37,25.36,25.38,0.932,0.923,0.936,0.961,0.96,0.964,0.895,0.89,0.898,18.87,18.28,20.3,18.13,17.55,19.56,0,0,0,0,0,0,0.101,0,0.031,0.39,0.61,0.39,38
1383516000000,2013,11,2013,2,5,7,0.0883,0.0302,0.058,3543.91,21.97,21.97,21.09,1,1,1,145.9,139.3,150.2,95.93,89.25,50,50,50,0,-1.421e-14,1.421e-14,0.343,0.333,0.359,95.93,89.25,100.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0773,0.0811,0.0039,0.00334,0.00427,0.00015,0.00013,0.00017,0.156,0.144,0.163,0.0061,0.0056,0.0064,25.34,25.34,25.36,0.915,0.911,0.922,0.967,0.964,0.969,0.885,0.883,0.889,21.82,20.47,22.68,21.09,19.73,21.97,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
1384120800000,2013,11,2013,2,6,7,0.0873,0.0302,0.057,3488.63,21.24,21.24,20.77,1,1,1,144.3,142.3,146.6,94.32,92.25,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.346,0.341,0.351,94.32,92.25,96.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0783,0.0799,0.00377,0.00359,0.00396,0.00015,0.00014,0.00016,0.153,0.149,0.157,0.006,0.0058,0.0061,25.35,25.34,25.35,0.917,0.914,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.49,21.07,21.96,20.77,20.34,21.24,0,0,0,0,0,0,0.115,0,0.0303,0.35,0.65,0.35,40
1384725600000,2013,11,2013,2,7,7,0.0921,0.0302,0.0619,3788.53,24.35,24.35,22.55,1,1,1,152.3,143.6,160,102.3,93.62,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.329,0.312,0.348,102.3,93.62,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0788,0.0846,0.00445,0.00371,0.0051,0.00017,0.00015,0.0002,0.167,0.151,0.181,0.0065,0.0059,0.0071,25.34,25.34,25.35,0.915,0.912,0.918,0.969,0.966,0.97,0.887,0.883,0.89,23.28,21.35,25.1,22.55,20.62,24.35,0,0,0,0,0,0,0.125,0,0.0302,0.33,0.67,0.33,41.1
1385330400000,2013,11,2013,2,8,7,0.0947,0.031,0.0636,3899.22,24.68,24.68,23.21,1,1,1,156.5,152.1,161.4,105.2,97.47,51.29,50,59,0,-1.421e-14,1.421e-14,0.328,0.31,0.377,105.2,97.47,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0816,0.0851,0.00469,0.00403,0.00522,0.00018,0.00016,0.0002,0.172,0.16,0.183,0.0068,0.0063,0.0072,25.34,25.34,25.35,0.915,0.912,0.919,0.97,0.968,0.97,0.887,0.884,0.891,23.94,22.14,25.44,23.21,21.42,24.68,0,0,0,0,0,0,0.129,0,0.0311,0.33,0.67,0.33,41.2
1385935200000,2013,12,2013,3,9,7,0.0997,0.0357,0.064,3923.22,24.69,24.69,23.35,1,1,1,164.8,158.9,170.4,105.8,99.93,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.358,0.346,0.371,105.8,99.93,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0824,0.0865,0.00475,0.00424,0.00522,0.00019,0.00017,0.0002,0.175,0.164,0.185,0.0068,0.0064,0.0072,25.36,25.35,25.36,0.915,0.911,0.919,0.97,0.969,0.97,0.887,0.882,0.891,24.08,22.63,25.46,23.35,21.92,24.69,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.4
1386540000000,2013,12,2013,3,10,7,0.109,0.0357,0.0738,4578.81,28.08,28.08,27.25,1,1,1,181,175.1,184.4,122,116.1,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.326,0.32,0.337,122,116.1,125.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0881,0.0914,0.00612,0.00562,0.00641,0.00024,0.00022,0.00025,0.203,0.193,0.21,0.008,0.0076,0.0082,25.36,25.36,25.36,0.926,0.922,0.929,0.97,0.97,0.97,0.899,0.894,0.901,28.1,26.62,28.95,27.25,25.82,28.08,0,0,0,0,0,0,0.151,0,0.0352,0.33,0.68,0.32,42
1387144800000,2013,12,2013,3,11,7,0.117,0.0357,0.0808,5048,31.01,31.01,30.05,1,1,1,192.6,187.4,196.7,133.6,128.4,59,59,59,0,0,0,0.306,0.3,0.315,133.6,128.4,137.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0925,0.0958,0.00711,0.00666,0.00745,0.00028,0.00026,0.00029,0.224,0.215,0.232,0.0088,0.0084,0.009,25.36,25.36,25.36,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.98,29.68,31.96,30.05,28.79,31.01,0,0,0,0,0,0,0.167,0,0.0362,0.31,0.69,0.31,43.1
1387749600000,2013,12,2013,3,12,7,0.119,0.0357,0.083,5193.18,31.46,31.46,30.91,1,1,1,196.3,194.2,198.6,137.3,135.2,59,59,59,0,0,0,0.301,0.297,0.304,137.3,135.2,139.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0949,0.0964,0.00742,0.00724,0.00761,0.00029,0.00028,0.0003,0.231,0.227,0.235,0.009,0.0089,0.0092,25.36,25.36,25.36,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.87,31.36,32.43,30.91,30.42,31.46,0,0,0,0,0,0,0.172,0,0.036,0.3,0.7,0.3,43.6
1388354400000,2013,12,2013,3,13,7,0.13,0.0417,0.0878,5489.64,33.36,33.36,32.68,1,1,1,214.1,201.6,220.7,145.1,139,69,59,73,0,0,0,0.322,0.285,0.344,145.1,139,147.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0997,0.0975,0.101,0.00809,0.00756,0.00831,0.00032,0.0003,0.00033,0.246,0.236,0.251,0.0096,0.0092,0.0099,25.27,25.22,25.35,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.69,32.2,34.4,32.68,31.24,33.36,0,0,0,0,0,0,0.182,0,0.0422,0.32,0.68,0.32,42.2
1388959200000,2014,1,2013,4,14,7,0.138,0.0442,0.0939,5872.72,36.97,36.97,34.96,1,1,1,228.2,219.9,236.9,155.2,146.9,73,73,73,0,0,0,0.32,0.308,0.332,155.2,146.9,163.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.101,0.107,0.00894,0.00824,0.00968,0.00035,0.00032,0.00038,0.265,0.25,0.28,0.01,0.0098,0.011,25.17,25.1,25.23,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,36.03,34.08,38.04,34.96,33.05,36.97,0,0,0,0,0,0,0.194,0,0.0441,0.32,0.68,0.32,42.6
1389564000000,2014,1,2013,4,15,7,0.156,0.0442,0.112,7087.99,46.79,46.79,42.19,1,1,1,258.4,241.5,278.1,185.4,168.5,73,73,73,-1.218e-14,-2.842e-14,0,0.283,0.262,0.302,185.4,168.5,205.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.108,0.121,0.0115,0.0101,0.0132,0.00046,0.0004,0.00052,0.319,0.288,0.354,0.013,0.011,0.014,24.95,24.83,25.06,0.95,0.945,0.956,0.979,0.974,0.98,0.93,0.92,0.937,43.11,39.13,47.75,42.19,38.12,46.79,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.4
1390168800000,2014,1,2013,4,16,7,0.186,0.0442,0.142,8645.23,57.18,57.18,51.46,2,1,1.5714285714285714,308,286.6,334.8,235,213.6,73,73,73,8.12e-15,0,2.842e-14,0.238,0.218,0.255,235,213.6,261.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.124,0.141,0.0165,0.0139,0.0225,0.00066,0.00055,0.0009,0.313,0.247,0.39,0.012,0.0098,0.016,24.74,24.64,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.73,26.21,52.34,36.06,25.42,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.5
1390773600000,2014,1,2013,4,17,7,0.234,0.0462,0.188,11369.7,75.58,75.58,67.68,2,2,2,387.1,346.5,432.4,310.7,273.5,76.43,73,85,0,0,0,0.198,0.182,0.211,310.7,273.5,347.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.145,0.173,0.0456,0.0281,0.063,0.0019,0.0011,0.0026,0.357,0.301,0.413,0.014,0.012,0.017,24.31,24.04,24.57,0.942,0.934,0.948,0.97,0.97,0.973,0.914,0.906,0.923,34.86,30.79,38.82,33.84,29.86,37.79,0,0,0,0,0,0,0.376,0,0.046,0.2,0.8,0.2,48.6
1391378400000,2014,2,2013,5,18,7,0.297,0.0514,0.246,14830.1,95.01,95.01,88.27,2,2,2,491.3,450.7,524.5,406.3,365.7,85,85,85,8.12e-15,0,5.684e-14,0.174,0.162,0.189,406.3,365.7,439.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.179,0.205,0.0908,0.0716,0.106,0.0038,0.0029,0.0044,0.501,0.44,0.551,0.021,0.018,0.023,23.69,23.49,23.93,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.929,0.938,45.05,40.79,48.48,44.14,39.88,47.51,0,0,0,0,0,0,0.49,0,0.051,0.17,0.83,0.17,49.9
1391983200000,2014,2,2013,5,19,7,0.343,0.0514,0.291,16855.6,107.2,107.2,100.3,3,2,2.4285714285714284,566.9,532.5,598.6,481.9,447.4,85,85,85,2.436e-14,-5.684e-14,5.684e-14,0.15,0.142,0.16,481.9,447.4,513.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.208,0.242,0.127,0.11,0.144,0.0053,0.0046,0.0061,0.571,0.532,0.621,0.024,0.022,0.026,23.28,23.15,23.44,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.61,35.71,52.64,42.62,34.64,48.2,0,0,0,0,0,0,0.557,0,0.052,0.15,0.85,0.15,49.1
1392588000000,2014,2,2013,5,20,7,0.38,0.0514,0.328,19007.5,116,116,113.1,3,3,3,627.8,608.2,641.5,542.8,523.2,85,85,85,0,0,0,0.135,0.132,0.14,542.8,523.2,556.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.258,0.247,0.266,0.164,0.15,0.173,0.0069,0.0064,0.0073,0.609,0.576,0.632,0.026,0.024,0.027,22.98,22.9,23.09,0.95,0.949,0.951,0.973,0.971,0.975,0.925,0.921,0.928,38.75,37.46,39.64,37.71,36.36,38.65,0,0,0,0,0,0,0.629,0,0.052,0.14,0.86,0.14,50
1393192800000,2014,2,2013,5,21,7,0.389,0.0552,0.334,19297.4,116.6,116.6,114.9,3,3,3,643.2,641.3,646.8,551.9,536.7,91.29,85,107,0,0,0,0.142,0.132,0.166,551.9,536.7,559.6,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.265,0.26,0.268,0.17,0.16,0.175,0.0072,0.0068,0.0074,0.625,0.604,0.637,0.027,0.026,0.027,22.9,22.88,22.92,0.951,0.95,0.951,0.974,0.972,0.976,0.927,0.923,0.928,39.29,38.2,39.83,38.29,37.13,38.86,0,0,0,0,0,0,0.638,0,0.055,0.14,0.86,0.14,49.6
1393797600000,2014,3,2013,6,22,7,0.415,0.0647,0.35,20151.8,129.4,129.4,120,3,3,3,686.4,654.1,736.2,579.4,547.1,107,107,107,0,0,0,0.156,0.145,0.164,579.4,547.1,629.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.284,0.266,0.312,0.188,0.166,0.221,0.0081,0.0071,0.0096,0.676,0.621,0.759,0.029,0.026,0.033,22.68,22.4,22.86,0.953,0.95,0.956,0.977,0.974,0.98,0.931,0.925,0.936,40.92,38.87,44.01,39.98,37.84,43.13,0,0,0,0,0,0,0.666,0,0.065,0.16,0.84,0.16,48.6
1394402400000,2014,3,2013,6,23,7,0.505,0.0647,0.44,24349.3,159.7,159.7,144.9,4,3,3.2857142857142856,834.6,761,922.7,727.6,654,107,107,107,0,0,0,0.129,0.116,0.141,727.6,654,815.7,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.376,0.327,0.447,0.284,0.238,0.334,0.013,0.01,0.015,0.905,0.801,0.999,0.04,0.035,0.045,21.86,21.41,22.25,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.81,39.47,50.97,44.58,38.48,48.2,0,0,0,0,0,0,0.805,0,0.065,0.13,0.87,0.13,48.2
1395007200000,2014,3,2013,6,24,7,0.639,0.0704,0.568,29959.4,191.8,191.8,178.3,4,4,4,1056,952.9,1171,939.5,845.9,116.4,107,129,-1.624e-14,-1.137e-13,0,0.11,0.102,0.118,939.5,845.9,1042,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.57,0.475,0.695,0.404,0.348,0.517,0.018,0.016,0.024,1.23,1.05,1.5,0.056,0.047,0.07,20.7,20.06,21.24,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.49,42.04,48.94,44.58,41.19,47.96,0,0,0,0,0,0,0.991,0,0.071,0.11,0.89,0.11,46.9
1395612000000,2014,3,2013,6,25,7,0.809,0.078,0.663,32262.7,192.8,192.8,192,4,4,4,1338,1207,1440,1209,1078,129,129,129,111.9,0,211.2,0.0968,0.0896,0.107,1097,1078,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.823,0.749,0.869,0.641,0.599,0.648,0.03,0.028,0.031,1.76,1.64,1.82,0.084,0.077,0.088,19.27,18.89,19.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.4,48.52,50.36,48.01,47.55,48.2,0,0,0,0,0,0,1.07,0,0.146,0.096,0.82,0.18,39.9
1396216800000,2014,3,2013,6,26,7,0.908,0.0879,0.665,31554.2,189.4,189.4,187.8,4,4,4,1501,1462,1526,1356,1330,145.3,129,148,256.2,229.9,277.6,0.0967,0.0882,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.903,0.878,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.088,0.091,18.66,18.58,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.69,48.31,46.96,46.74,47.35,0,0,0,0,0,0,1.04,0,0.243,0.097,0.73,0.27,34.8
1396821600000,2014,4,2013,7,27,7,0.911,0.0895,0.665,31525.1,188.7,188.7,187.6,4,4,4,1506,1478,1529,1358,1330,148,148,148,257.5,229.9,280.8,0.0983,0.0968,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.906,0.897,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.85,1.86,0.09,0.09,0.091,18.64,18.56,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.87,47.66,48.13,46.91,46.71,47.17,0,0,0,0,0,0,1.04,0,0.246,0.098,0.73,0.27,34.6
1397426400000,2014,4,2013,7,28,7,0.859,0.0895,0.665,32072.2,192.4,192.4,190.9,4,4,4,1420,1382,1462,1272,1234,148,148,148,171.9,133.6,214.2,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.867,0.851,0.886,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.087,0.086,0.089,18.96,18.8,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.29,49.07,47.73,47.33,48.09,0,0,0,0,0,0,1.06,0,0.194,0.1,0.77,0.23,37.3
1398031200000,2014,4,2013,7,29,7,0.785,0.0895,0.664,32390.4,192.8,192.8,192.8,4,4,4,1298,1236,1360,1150,1088,148,148,148,51.37,0,112.3,0.114,0.109,0.12,1098,1088,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.814,0.777,0.842,0.644,0.621,0.648,0.03,0.029,0.031,1.76,1.7,1.79,0.083,0.079,0.085,19.41,19.18,19.66,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.83,49.28,50.29,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.121,0.11,0.85,0.15,41.3
1398636000000,2014,4,2013,7,30,7,0.699,0.0892,0.61,31395.6,192.8,192.8,186.9,4,4,4,1156,1094,1216,1009,947.2,147.4,147,148,0,-1.137e-13,1.137e-13,0.128,0.122,0.134,1009,947.2,1068,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.658,0.576,0.748,0.466,0.397,0.576,0.022,0.018,0.027,1.4,1.24,1.62,0.065,0.057,0.075,20.2,19.8,20.57,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.72,45.64,49.49,46.72,44.72,48.2,0,0,0,0,0,0,1.04,0,0.089,0.13,0.87,0.13,44.9
1399240800000,2014,5,2013,8,31,7,0.609,0.0889,0.52,27780.4,175.4,175.4,165.4,4,4,4,1006,950.5,1070,859.3,803.5,147,147,147,0,-1.137e-13,1.137e-13,0.146,0.137,0.155,859.3,803.5,923.4,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.496,0.444,0.554,0.355,0.328,0.386,0.016,0.015,0.018,1.08,0.986,1.19,0.049,0.044,0.055,21.01,20.68,21.31,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.23,40.02,44.74,41.34,39.06,43.84,0,0,0,0,0,0,0.919,0,0.089,0.15,0.85,0.15,45.6
1399845600000,2014,5,2013,8,32,7,0.537,0.0889,0.448,24339.9,153.4,153.4,144.9,4,3,3.142857142857143,888.1,844.1,934.2,741.1,697.1,147,147,147,0,0,0,0.166,0.157,0.174,741.1,697.1,787.2,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.389,0.356,0.43,0.294,0.267,0.32,0.013,0.012,0.014,0.946,0.879,1.01,0.042,0.039,0.045,21.6,21.41,21.84,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.15,39.35,51.63,46.47,38.36,48.2,0,0,0,0,0,0,0.805,0,0.089,0.17,0.83,0.17,45.3
1400450400000,2014,5,2013,8,33,7,0.482,0.0889,0.393,22161.6,137.8,137.8,131.9,3,3,3,796.3,766.5,830.6,649.3,619.5,147,147,147,0,0,0,0.185,0.177,0.192,649.3,619.5,683.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.312,0.349,0.235,0.215,0.258,0.01,0.0093,0.011,0.798,0.748,0.856,0.035,0.032,0.038,22.12,21.92,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.87,43.1,46.88,43.97,42.24,45.94,0,0,0,0,0,0,0.733,0,0.089,0.18,0.82,0.18,46
1401055200000,2014,5,2013,8,34,7,0.432,0.0865,0.345,19727.6,124.3,124.3,117.4,3,3,3,713.6,675.5,753.1,570.6,540.8,143,119,147,0,0,0,0.2,0.176,0.214,570.6,540.8,606.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.284,0.267,0.304,0.182,0.162,0.206,0.0078,0.0069,0.0089,0.665,0.615,0.726,0.029,0.026,0.031,22.58,22.36,22.76,0.952,0.95,0.955,0.976,0.972,0.98,0.929,0.923,0.935,40.1,38.18,42.29,39.14,37.11,41.45,0,0,0,0,0,0,0.652,0,0.087,0.2,0.8,0.2,45.7
1401660000000,2014,6,2013,9,35,7,0.382,0.072,0.31,17768.8,112.9,112.9,105.8,3,2,2.857142857142857,631.3,599.7,664.3,512.3,480.7,119,119,119,8.12e-15,0,5.684e-14,0.189,0.179,0.198,512.3,480.7,545.3,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.249,0.231,0.268,0.144,0.126,0.165,0.0061,0.0053,0.007,0.581,0.531,0.624,0.025,0.022,0.026,22.99,22.82,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.02,35.08,52.01,37.55,34.03,48.2,0,0,0,0,0,0,0.588,0,0.072,0.19,0.81,0.19,46.5
1402264800000,2014,6,2013,9,36,7,0.34,0.072,0.268,15811.5,96.4,96.4,94.12,2,2,2,562.2,536,589.6,443.2,417,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.212,0.202,0.222,443.2,417,470.6,990,990,990,966.1,966,966.3,23.9,23.7,24,0.212,0.202,0.225,0.108,0.0958,0.121,0.0045,0.004,0.0051,0.562,0.522,0.606,0.024,0.022,0.026,23.31,23.14,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.47,45.87,51.09,47.06,44.96,48.2,0,0,0,0,0,0,0.523,0,0.072,0.21,0.79,0.21,46.5
1402869600000,2014,6,2013,9,37,7,0.305,0.072,0.233,14001.5,88.23,88.23,83.34,2,2,2,504,481.6,527.5,385,362.6,119,119,119,-8.12e-15,-5.684e-14,0,0.236,0.226,0.247,385,362.6,408.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.183,0.199,0.0807,0.0701,0.0918,0.0033,0.0029,0.0038,0.474,0.44,0.509,0.02,0.018,0.021,23.66,23.52,23.79,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.55,40.19,45.01,41.67,39.25,44.11,0,0,0,0,0,0,0.463,0,0.072,0.24,0.76,0.24,45.9
1403474400000,2014,6,2013,9,38,7,0.275,0.072,0.203,12181.4,76.82,76.82,72.51,2,2,2,454.8,435.9,474.2,335.8,316.9,119,119,119,0,0,0,0.262,0.251,0.273,335.8,316.9,355.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.173,0.167,0.18,0.0575,0.0486,0.0667,0.0024,0.002,0.0027,0.4,0.372,0.429,0.016,0.015,0.018,23.95,23.84,24.07,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.32,35.28,39.41,36.25,34.22,38.41,0,0,0,0,0,0,0.403,0,0.072,0.26,0.74,0.26,44.3
1404079200000,2014,6,2013,9,39,7,0.25,0.0663,0.183,11022.3,68.37,68.37,65.61,2,2,2,412.6,396.3,429.6,303,288.3,109.6,108,119,0,0,0,0.266,0.255,0.277,303,288.3,315.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.155,0.165,0.042,0.0351,0.0481,0.0017,0.0014,0.002,0.35,0.327,0.369,0.014,0.013,0.015,24.19,24.1,24.29,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.82,32.21,35.24,32.8,31.24,34.18,0,0,0,0,0,0,0.364,0,0.067,0.27,0.73,0.27,44.1
1404684000000,2014,7,2013,10,40,7,0.227,0.0653,0.162,9754.4,61.36,61.36,58.06,2,2,2,375.7,361,391.1,267.7,253,108,108,108,0,0,0,0.288,0.276,0.299,267.7,253,283.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.153,0.0254,0.0184,0.0326,0.001,0.00074,0.0013,0.297,0.275,0.32,0.012,0.011,0.013,24.42,24.32,24.52,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.93,28.3,31.63,29.03,27.45,30.68,0,0,0,0,0,0,0.323,0,0.065,0.29,0.71,0.29,43
1405288800000,2014,7,2013,10,41,7,0.208,0.0653,0.143,8557.68,53.88,53.88,50.94,2,1,1.7142857142857142,344,331.8,356.4,236,223.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.314,0.303,0.326,236,223.8,248.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.132,0.141,0.0158,0.0148,0.0169,0.00064,0.00059,0.00068,0.298,0.25,0.399,0.012,0.01,0.016,24.58,24.52,24.65,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.04,25.9,52.53,32.35,25.12,48.2,0,0,0,0,0,0,0.283,0,0.065,0.31,0.69,0.31,41.1
1405893600000,2014,7,2013,10,42,7,0.191,0.0653,0.126,7885.4,48.2,48.2,46.94,1,1,1,316.5,305.8,327.6,208.5,197.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.341,0.33,0.353,208.5,197.8,219.7,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.131,0.0135,0.0126,0.0144,0.00054,0.0005,0.00058,0.365,0.345,0.385,0.015,0.014,0.015,24.65,24.58,24.73,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.2,45.75,50.73,46.94,44.84,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.3
1406498400000,2014,7,2013,10,43,7,0.177,0.0614,0.116,7292.02,44.7,44.7,43.4,1,1,1,292.9,282,302.2,191.3,185.7,101.6,93,108,4.06e-15,-2.842e-14,2.842e-14,0.346,0.321,0.368,191.3,185.7,196.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.012,0.0115,0.0125,0.00048,0.00046,0.0005,0.333,0.324,0.342,0.013,0.013,0.014,24.8,24.75,24.84,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.29,42.93,45.61,43.4,42.08,44.7,0,0,0,0,0,0,0.241,0,0.061,0.35,0.66,0.34,41.2
1407103200000,2014,8,2013,11,44,7,0.161,0.0562,0.105,6585.87,41.98,41.98,39.2,1,1,1,266.5,256.6,277.9,173.5,163.6,93,93,93,-4.06e-15,-2.842e-14,0,0.349,0.335,0.363,173.5,163.6,184.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.117,0.0105,0.00965,0.0115,0.00042,0.00038,0.00046,0.3,0.282,0.321,0.012,0.011,0.013,24.93,24.87,24.99,0.946,0.943,0.95,0.976,0.971,0.98,0.924,0.916,0.931,40.16,37.81,42.84,39.2,36.73,41.98,0,0,0,0,0,0,0.218,0,0.056,0.35,0.65,0.35,40.9
1407708000000,2014,8,2013,11,45,7,0.148,0.0562,0.0916,5703.09,35.99,35.99,33.95,1,1,1,244.5,235.5,253.5,151.5,142.5,93,93,93,0,0,0,0.381,0.367,0.395,151.5,142.5,160.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00863,0.00786,0.0094,0.00034,0.00031,0.00037,0.261,0.245,0.277,0.01,0.0096,0.011,25.07,25.01,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35,32.88,37.11,33.95,31.9,35.99,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1408312800000,2014,8,2013,11,46,7,0.136,0.0562,0.0802,4981.41,31.33,31.33,29.65,1,1,1,225.7,218.3,233,132.7,125.3,93,93,93,0,-1.421e-14,1.421e-14,0.412,0.399,0.426,132.7,125.3,140,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.096,0.101,0.00703,0.0064,0.00765,0.00028,0.00025,0.0003,0.227,0.214,0.24,0.0089,0.0084,0.0095,25.22,25.16,25.28,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.57,28.84,32.3,29.65,27.97,31.33,0,0,0,0,0,0,0.165,0,0.0558,0.41,0.59,0.41,36.6
1408917600000,2014,8,2013,11,47,7,0.127,0.0562,0.0711,4394.06,27.4,27.4,26.16,1,1,1,210.5,204.9,215.8,117.5,111.9,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.442,0.431,0.454,117.5,111.9,122.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0912,0.0951,0.00574,0.00526,0.00619,0.00022,0.00021,0.00024,0.2,0.19,0.21,0.0078,0.0074,0.0082,25.34,25.3,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.891,0.899,26.96,25.59,28.24,26.16,24.82,27.4,0,0,0,0,0,0,0.145,0,0.0559,0.44,0.56,0.44,34.6
1409522400000,2014,9,2013,12,48,7,0.117,0.0435,0.0731,4535.42,29.16,29.16,27,1,1,1,192.8,184.4,201.9,120.8,112.4,72,72,72,4.06e-15,0,1.421e-14,0.374,0.357,0.391,120.8,112.4,129.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0893,0.0955,0.00602,0.0053,0.00679,0.00024,0.00021,0.00027,0.204,0.189,0.22,0.008,0.0074,0.0086,25.38,25.37,25.38,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.83,25.71,30.06,27,24.94,29.16,0,0,0,0,0,0,0.15,0,0.0439,0.37,0.62,0.38,38.8
1410127200000,2014,9,2013,12,49,7,0.106,0.0435,0.0622,3809.35,24.22,24.22,22.67,1,1,1,174.8,168.8,181.4,102.8,96.78,72,72,72,2.03e-15,0,1.421e-14,0.412,0.397,0.427,102.8,96.78,109.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0838,0.0882,0.00449,0.00398,0.00505,0.00018,0.00016,0.0002,0.172,0.161,0.183,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.967,0.97,0.886,0.883,0.89,23.39,22.02,24.97,22.67,21.3,24.22,0,0,0,0,0,0,0.126,0,0.0438,0.41,0.59,0.41,35.9
1410732000000,2014,9,2013,12,50,7,0.0974,0.0435,0.0539,3315.72,20.91,20.91,19.74,1,1,1,161.1,155.4,166.9,89.12,83.38,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.447,0.431,0.463,89.12,83.38,94.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0791,0.0831,0.00333,0.00284,0.00381,0.00013,0.00011,0.00015,0.147,0.137,0.158,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.923,0.917,0.93,0.964,0.961,0.967,0.89,0.886,0.894,20.47,19.29,21.64,19.74,18.55,20.91,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34
1411336800000,2014,9,2013,12,51,7,0.0898,0.0435,0.0463,2868.2,18.15,18.15,17.07,1,1,1,148.5,144.2,153.5,76.51,72.17,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.485,0.469,0.499,76.51,72.17,81.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0751,0.0784,0.00225,0.00188,0.00267,0.000088,0.000074,0.0001,0.125,0.117,0.134,0.0049,0.0046,0.0052,25.38,25.37,25.38,0.934,0.925,0.939,0.96,0.96,0.961,0.897,0.888,0.902,17.78,16.61,18.89,17.07,15.95,18.15,0,0,0,0,0,0,0.0948,0,0.0435,0.48,0.52,0.48,31.9
1411941600000,2014,9,2013,12,52,7,0.0852,0.0349,0.0503,3078.75,19.71,19.71,18.33,1,1,1,140.8,139.5,142.8,83.09,69.43,57.71,52,72,4.06e-15,-1.421e-14,1.421e-14,0.41,0.368,0.509,83.09,69.43,89.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0742,0.0776,0.00281,0.00165,0.00333,0.00011,0.000065,0.00013,0.134,0.112,0.144,0.0053,0.0044,0.0056,25.37,25.36,25.39,0.92,0.91,0.924,0.963,0.96,0.964,0.886,0.873,0.89,19.04,15.73,20.45,18.33,15.1,19.71,0,0,0,0,0,0,0.102,0,0.0349,0.41,0.59,0.41,36.1
1412546400000,2014,10,2014,1,1,7,0.0822,0.0314,0.0507,3129.29,19.32,19.32,18.63,1,1,1,135.8,133.2,139.3,83.85,81.23,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.383,0.373,0.39,83.85,81.23,87.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0748,0.0769,0.00288,0.00265,0.00317,0.00011,0.0001,0.00012,0.134,0.13,0.14,0.0053,0.0051,0.0055,25.37,25.36,25.37,0.929,0.924,0.932,0.962,0.961,0.963,0.893,0.89,0.895,19.37,18.84,20.06,18.63,18.09,19.32,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38.1
1413151200000,2014,10,2014,1,2,7,0.0791,0.0314,0.0476,2955.41,17.76,17.76,17.59,1,1,1,130.7,129.1,131.6,78.73,77.13,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.398,0.395,0.403,78.73,77.13,79.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0733,0.0742,0.00244,0.00231,0.00252,0.000096,0.00009,0.000099,0.125,0.122,0.127,0.0049,0.0048,0.005,25.37,25.37,25.38,0.935,0.934,0.937,0.96,0.96,0.96,0.898,0.897,0.9,18.32,18,18.5,17.59,17.28,17.76,0,0,0,0,0,0,0.0977,0,0.0315,0.4,0.6,0.4,37.4
1413756000000,2014,10,2014,1,3,7,0.0751,0.0314,0.0436,2679.06,16.9,16.9,15.95,1,1,1,124.1,121.2,127.2,72.13,69.2,52,52,52,0,0,0,0.419,0.409,0.429,72.13,69.2,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0727,0.00188,0.00163,0.00214,0.000074,0.000064,0.000084,0.113,0.108,0.119,0.0044,0.0043,0.0047,25.39,25.38,25.39,0.925,0.909,0.94,0.96,0.96,0.96,0.888,0.873,0.903,16.61,15.66,17.6,15.95,15.04,16.9,0,0,0,0,0,0,0.0886,0,0.0315,0.42,0.58,0.42,35.7
1414360800000,2014,10,2014,1,4,7,0.0717,0.0311,0.0406,2419.36,14.89,14.89,14.4,1,1,1,118.5,117.1,120.4,67.12,65.1,51.43,50,52,0,0,0,0.434,0.421,0.444,67.12,65.1,68.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00145,0.00128,0.00159,0.000057,0.00005,0.000062,0.105,0.102,0.108,0.0041,0.004,0.0042,25.39,25.39,25.4,0.897,0.886,0.906,0.96,0.96,0.96,0.861,0.851,0.87,15,14.37,15.52,14.4,13.79,14.89,0,0,0,0,0,0,0.08,0,0.0311,0.43,0.57,0.43,33.7
