datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1603663200000,2020,10,2020,1,4,7,0.0981,0.0422,0.0559,3437.26,24.15,24.15,20.46,1,1,1,162.1,159.2,165.8,92.41,86.47,69.71,50,73,-4.06e-15,-1.421e-14,1.421e-14,0.43,0.314,0.458,92.41,86.47,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0795,0.0843,0.0036,0.0031,0.00503,0.00014,0.00012,0.0002,0.152,0.142,0.179,0.006,0.0056,0.007,25.37,25.34,25.38,0.922,0.917,0.926,0.965,0.963,0.97,0.89,0.888,0.892,21.2,19.94,24.89,20.46,19.2,24.15,0,0,0,0,0,0,0.114,0,0.0422,0.43,0.57,0.43,35
1604268000000,2020,11,2020,2,5,7,0.101,0.0302,0.0703,4345.19,27.46,27.46,25.86,1,1,1,166.3,160,172.9,116.3,110,50,50,50,8.121e-15,0,1.421e-14,0.301,0.289,0.312,116.3,110,122.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0868,0.0846,0.0891,0.00564,0.0051,0.00619,0.00022,0.0002,0.00024,0.192,0.181,0.204,0.0075,0.0071,0.008,25.34,25.34,25.34,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.89,0.899,26.66,25.1,28.31,25.86,24.34,27.46,0,0,0,0,0,0,0.144,0,0.0307,0.3,0.7,0.3,43
1604872800000,2020,11,2020,2,6,7,0.108,0.0302,0.0777,4836.28,30.85,30.85,28.79,1,1,1,178.5,170.4,187.1,128.5,120.4,50,50,50,2.03e-15,0,1.421e-14,0.28,0.267,0.293,128.5,120.4,137.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0883,0.0941,0.00667,0.00598,0.0074,0.00026,0.00023,0.00029,0.214,0.199,0.229,0.0084,0.0078,0.009,25.34,25.34,25.35,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.68,27.69,31.8,28.79,26.86,30.85,0,0,0,0,0,0,0.16,0,0.0303,0.28,0.72,0.28,44.8
1605477600000,2020,11,2020,2,7,7,0.117,0.0302,0.0867,5433.45,33.2,33.2,32.34,1,1,1,193.3,187.4,196.9,143.3,137.4,50,50,50,0,0,0,0.259,0.254,0.267,143.3,137.4,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0942,0.0976,0.00793,0.00743,0.00824,0.00031,0.00029,0.00032,0.24,0.23,0.247,0.0094,0.009,0.0096,25.35,25.35,25.35,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,33.34,31.87,34.23,32.34,30.91,33.2,0,0,0,0,0,0,0.18,0,0.0303,0.26,0.74,0.26,46.4
1606082400000,2020,11,2020,2,8,7,0.122,0.0302,0.0921,5792.09,35.48,35.48,34.48,1,1,1,202.4,198.6,206.8,152.4,148.6,50,50,50,0,0,0,0.247,0.242,0.252,152.4,148.6,156.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0995,0.0982,0.101,0.0087,0.00838,0.00908,0.00034,0.00033,0.00036,0.256,0.25,0.264,0.01,0.0098,0.01,25.33,25.3,25.35,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.912,35.54,34.64,36.58,34.48,33.6,35.48,0,0,0,0,0,0,0.192,0,0.0299,0.25,0.75,0.25,47.5
1606687200000,2020,11,2020,2,9,7,0.128,0.0349,0.093,5834.9,36.04,36.04,34.73,1,1,1,211.5,203.8,218.5,153.7,145.6,57.71,50,59,0,0,0,0.273,0.245,0.288,153.7,145.6,159.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0986,0.103,0.00882,0.00813,0.00931,0.00035,0.00032,0.00037,0.26,0.246,0.271,0.01,0.0096,0.011,25.27,25.22,25.33,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,35.81,33.87,37.15,34.73,32.86,36.04,0,0,0,0,0,0,0.193,0,0.035,0.27,0.73,0.27,45.6
1607292000000,2020,12,2020,3,10,7,0.136,0.0357,0.101,6348.51,38.67,38.67,37.79,1,1,1,225.6,221,229.2,166.6,162,59,59,59,0,0,0,0.261,0.257,0.267,166.6,162,170.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.107,0.00991,0.00952,0.0102,0.00039,0.00037,0.0004,0.283,0.275,0.29,0.011,0.011,0.011,25.16,25.14,25.2,0.944,0.942,0.945,0.973,0.971,0.975,0.919,0.915,0.922,38.82,37.73,39.65,37.79,36.64,38.67,0,0,0,0,0,0,0.21,0,0.035,0.26,0.74,0.26,46.7
1607896800000,2020,12,2020,3,11,7,0.144,0.0357,0.109,6892.88,42.19,42.19,41.03,1,1,1,238.8,231.7,243.7,179.8,172.7,59,59,59,0,0,0,0.247,0.242,0.255,179.8,172.7,184.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.112,0.011,0.0104,0.0114,0.00043,0.00041,0.00045,0.307,0.294,0.316,0.012,0.012,0.012,25.06,25.02,25.12,0.948,0.946,0.95,0.979,0.977,0.98,0.928,0.924,0.931,41.9,40.23,43.05,41.03,39.28,42.19,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.9
1608501600000,2020,12,2020,3,12,7,0.151,0.0357,0.115,7317.31,45.67,45.67,43.56,1,1,1,249.6,242.9,258.7,190.6,183.9,59,59,59,4.06e-15,0,2.842e-14,0.236,0.228,0.243,190.6,183.9,199.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.118,0.012,0.0114,0.0127,0.00047,0.00045,0.0005,0.326,0.314,0.343,0.013,0.012,0.014,24.98,24.92,25.03,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.935,44.44,42.85,46.6,43.56,42,45.67,0,0,0,0,0,0,0.242,0,0.036,0.24,0.76,0.24,48.5
1609106400000,2020,12,2020,3,13,7,0.165,0.0393,0.125,7950.43,48.2,48.2,47.32,1,1,1,272.4,264.5,284.7,207.4,201.3,65,59,73,8.12e-15,0,2.842e-14,0.238,0.218,0.266,207.4,201.3,211.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.124,0.0134,0.0129,0.0137,0.00053,0.00051,0.00055,0.357,0.347,0.366,0.014,0.014,0.015,24.85,24.8,24.89,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.33,46.86,49.39,47.32,45.92,48.2,0,0,0,0,0,0,0.263,0,0.04,0.24,0.76,0.24,48.2
1609711200000,2021,1,2020,4,14,7,0.185,0.0442,0.141,8523.96,54.57,54.57,50.74,2,1,1.5714285714285714,306,291,322.7,233,218,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.239,0.226,0.251,233,218,249.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.126,0.137,0.0156,0.0143,0.017,0.00062,0.00057,0.00068,0.311,0.246,0.392,0.012,0.0098,0.016,24.76,24.71,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.64,26.14,52.58,35.7,25.36,48.2,0,0,0,0,0,0,0.282,0,0.044,0.24,0.76,0.24,46.1
1610316000000,2021,1,2020,4,15,7,0.21,0.0442,0.165,10034.7,63.04,63.04,59.73,2,2,2,346.5,328.4,361.8,273.5,255.4,73,73,73,0,0,0,0.211,0.202,0.222,273.5,255.4,288.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.139,0.151,0.0281,0.0196,0.0353,0.0011,0.00078,0.0014,0.301,0.274,0.324,0.012,0.011,0.013,24.57,24.47,24.68,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.79,28.77,32.49,29.87,27.91,31.52,0,0,0,0,0,0,0.332,0,0.045,0.21,0.79,0.21,47.8
1610920800000,2021,1,2020,4,16,7,0.239,0.0442,0.195,11783.8,76.32,76.32,70.14,2,2,2,394.9,369.7,422.8,321.9,296.7,73,73,73,0,0,0,0.185,0.173,0.197,321.9,296.7,349.8,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.163,0.154,0.172,0.0509,0.0391,0.0641,0.0021,0.0016,0.0026,0.373,0.336,0.415,0.015,0.014,0.017,24.26,24.08,24.42,0.944,0.94,0.948,0.971,0.97,0.974,0.916,0.911,0.924,36.12,33.38,39.17,35.07,32.38,38.16,0,0,0,0,0,0,0.39,0,0.044,0.18,0.82,0.18,49.3
1611525600000,2021,1,2020,4,17,7,0.29,0.0442,0.246,14846.9,96.4,96.4,88.37,2,2,2,479.4,436.7,522,406.4,363.7,73,73,73,-8.12e-15,-5.684e-14,0,0.153,0.14,0.167,406.4,363.7,449.1,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.192,0.177,0.207,0.0908,0.0707,0.111,0.0037,0.0029,0.0046,0.5,0.436,0.564,0.021,0.018,0.023,23.74,23.49,24,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.929,0.939,45.16,40.67,49.56,44.19,39.76,48.2,0,0,0,0,0,0,0.491,0,0.044,0.15,0.85,0.15,51.2
1612130400000,2021,2,2020,5,18,7,0.345,0.0514,0.293,17064.4,109.4,109.4,101.6,3,2,2.5714285714285716,569.6,531.1,609.8,484.6,446.1,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.15,0.139,0.16,484.6,446.1,524.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.226,0.207,0.248,0.129,0.11,0.152,0.0054,0.0046,0.0064,0.56,0.514,0.599,0.023,0.022,0.025,23.28,23.08,23.45,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.916,0.939,42.24,34.9,51.44,40.74,33.86,48.2,0,0,0,0,0,0,0.564,0,0.052,0.15,0.85,0.15,49.5
1612735200000,2021,2,2020,5,19,7,0.404,0.0583,0.346,19962.7,127.1,127.1,118.8,3,3,3,668.7,623.2,721.1,572.3,538.2,96.43,85,105,0,0,0,0.144,0.131,0.157,572.3,538.2,616.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.277,0.256,0.303,0.183,0.161,0.213,0.0078,0.0068,0.0092,0.66,0.601,0.736,0.028,0.025,0.032,22.76,22.48,23.01,0.952,0.95,0.955,0.977,0.973,0.98,0.93,0.924,0.936,40.55,38.45,43.24,39.61,37.4,42.37,0,0,0,0,0,0,0.66,0,0.058,0.14,0.86,0.14,49.4
1613340000000,2021,2,2020,5,20,7,0.521,0.0635,0.458,25182.3,174,174,149.9,4,3,3.4285714285714284,861.7,747.6,1011,756.7,642.6,105,105,105,0,0,0,0.123,0.104,0.14,756.7,642.6,906.2,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.4,0.318,0.527,0.299,0.23,0.378,0.013,0.01,0.017,0.941,0.78,1.15,0.042,0.034,0.052,21.71,20.91,22.33,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,45.19,39.75,50.45,44.08,38.78,48.2,0,0,0,0,0,0,0.833,0,0.063,0.12,0.88,0.12,48.3
1613944800000,2021,2,2020,5,21,7,0.782,0.0635,0.649,32016.7,192.8,192.8,190.6,4,4,4,1294,1075,1465,1189,970.5,105,105,105,115.2,0,260.1,0.0821,0.0717,0.0976,1073,970.5,1100,990,990,990,968.8,968.1,969.4,21.2,20.6,21.9,0.778,0.586,0.877,0.596,0.409,0.648,0.028,0.019,0.031,1.67,1.27,1.82,0.079,0.058,0.088,19.51,18.8,20.6,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.9,46.84,50.57,47.64,45.9,48.2,0,0,0,0,0,0,1.06,0,0.133,0.081,0.83,0.17,40.9
1614549600000,2021,3,2020,6,22,7,0.911,0.111,0.665,31545.4,188.5,188.5,187.8,4,4,4,1506,1487,1516,1323,1304,183,183,183,222.8,204.2,232.8,0.122,0.121,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.894,0.882,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.65,18.62,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.9,47.8,48.09,46.94,46.85,47.13,0,0,0,0,0,0,1.04,0,0.246,0.12,0.73,0.27,34.6
1615154400000,2021,3,2020,6,23,7,0.899,0.111,0.665,31668.3,188.9,188.9,188.5,4,4,4,1487,1478,1497,1304,1295,183,183,183,204.2,194.8,213.7,0.123,0.122,0.124,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.883,0.878,0.888,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.83,1.84,0.089,0.089,0.089,18.73,18.69,18.76,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.09,47.99,48.18,47.13,47.03,47.22,0,0,0,0,0,0,1.05,0,0.234,0.12,0.74,0.26,35.2
1615759200000,2021,3,2020,6,24,7,0.874,0.111,0.665,31938.3,191.1,191.1,190.1,4,4,4,1445,1418,1468,1262,1235,183,183,183,161.6,135.3,185.3,0.127,0.125,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.865,0.853,0.874,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.088,0.087,0.088,18.88,18.8,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.5,48.27,48.75,47.53,47.3,47.77,0,0,0,0,0,0,1.06,0,0.209,0.13,0.76,0.24,36.5
1616364000000,2021,3,2020,6,25,7,0.85,0.111,0.665,32189.1,191.8,191.8,191.6,4,4,4,1405,1400,1409,1222,1217,183,183,183,122.1,116.8,126.1,0.13,0.13,0.131,1100,1100,1100,990,990,990,969.2,969.2,969.2,20.8,20.8,20.8,0.848,0.846,0.85,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.086,0.086,19.03,19.01,19.05,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.88,48.84,48.93,47.9,47.86,47.95,0,0,0,0,0,0,1.06,0,0.185,0.13,0.78,0.22,37.9
1616968800000,2021,3,2020,6,26,7,0.875,0.0986,0.665,31912.3,191.1,191.1,190,4,4,4,1446,1418,1475,1283,1235,163,148,183,183.4,135.3,226.6,0.113,0.1,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.874,0.853,0.895,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.84,0.088,0.087,0.089,18.87,18.75,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.46,48.16,48.75,47.49,47.2,47.77,0,0,0,0,0,0,1.06,0,0.21,0.11,0.76,0.24,36.5
1617573600000,2021,4,2020,7,27,7,0.932,0.0895,0.665,31323.9,188.2,188.2,186.5,4,4,4,1540,1490,1593,1392,1342,148,148,148,292.2,242.4,345.3,0.0961,0.0929,0.0993,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.91,0.906,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.092,18.53,18.35,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,47.1,48,46.61,46.16,47.04,0,0,0,0,0,0,1.04,0,0.267,0.096,0.71,0.29,33.6
1618178400000,2021,4,2020,7,28,7,1,0.0895,0.665,30665.1,184.1,184.1,182.5,4,4,4,1655,1610,1689,1507,1462,148,148,148,407.3,361.6,441,0.0894,0.0876,0.0919,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.92,0.916,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.094,18.15,18.03,18.3,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,46.27,46.96,45.63,45.35,46.02,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
1618783200000,2021,4,2020,7,29,7,1.01,0.0895,0.665,30548.7,183.1,183.1,181.8,4,4,4,1676,1639,1696,1528,1491,148,148,148,427.7,391.2,447.6,0.0884,0.0873,0.0903,1100,1100,1100,990,990,990,970.1,969.9,970.1,19.9,19.9,20.1,0.921,0.918,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.08,18.01,18.2,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.39,46.21,46.7,45.46,45.29,45.77,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.2
1619388000000,2021,4,2020,7,30,7,0.936,0.0971,0.665,31291.1,188.8,188.8,186.3,4,4,4,1548,1481,1616,1388,1289,160.6,148,192,287.6,188.9,368.1,0.104,0.0916,0.13,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.904,0.876,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.089,0.093,18.51,18.28,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,46.9,48.16,46.56,45.97,47.2,0,0,0,0,0,0,1.03,0,0.271,0.1,0.71,0.29,33.4
1619992800000,2021,5,2020,8,31,7,0.826,0.116,0.661,32187.7,192.8,192.8,191.6,4,4,4,1365,1247,1459,1173,1055,192,192,192,79.44,0,166.9,0.141,0.132,0.154,1094,1055,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.821,0.731,0.867,0.633,0.548,0.648,0.03,0.026,0.031,1.75,1.57,1.81,0.084,0.074,0.088,19.2,18.83,19.75,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.04,48.37,49.97,47.9,47.4,48.2,0,0,0,0,0,0,1.06,0,0.165,0.14,0.8,0.2,39
1620597600000,2021,5,2020,8,32,7,0.675,0.116,0.559,29190.1,187,187,173.8,4,4,4,1115,1031,1210,923.5,839.4,192,192,192,0,-1.137e-13,1.137e-13,0.173,0.159,0.186,923.5,839.4,1018,990,990,990,968.3,968,968.6,21.7,21.4,22,0.567,0.485,0.676,0.391,0.345,0.463,0.018,0.016,0.022,1.21,1.06,1.42,0.056,0.048,0.066,20.53,20.02,20.95,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.33,41.12,47.72,43.44,40.23,46.76,0,0,0,0,0,0,0.965,0,0.116,0.17,0.83,0.17,43.2
1621202400000,2021,5,2020,8,33,7,0.573,0.104,0.469,24796.3,157,157,147.6,4,3,3.2857142857142856,948.2,895.9,1009,775.5,748.9,172.7,147,192,0,0,0,0.182,0.159,0.204,775.5,748.9,816.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.423,0.394,0.464,0.314,0.301,0.334,0.014,0.013,0.015,1,0.975,1.03,0.045,0.043,0.046,21.31,21.06,21.54,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,47.82,39.3,52.1,45.51,38.3,48.2,0,0,0,0,0,0,0.82,0,0.104,0.18,0.82,0.18,43.3
1621807200000,2021,5,2020,8,34,7,0.508,0.0889,0.419,23350.3,144.6,144.6,139,3,3,3,839.3,800.6,880.8,692.3,653.6,147,147,147,0,0,0,0.175,0.167,0.184,692.3,653.6,733.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.354,0.331,0.381,0.263,0.238,0.291,0.012,0.01,0.013,0.871,0.806,0.945,0.038,0.035,0.042,21.87,21.63,22.09,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.34,45.14,49.65,46.33,44.23,48.2,0,0,0,0,0,0,0.772,0,0.089,0.18,0.82,0.18,46
1622412000000,2021,5,2020,8,35,7,0.459,0.0744,0.385,21871,134.7,134.7,130.2,3,3,3,758.9,724.4,789.6,635.9,605.4,123,119,147,0,0,0,0.162,0.153,0.186,635.9,605.4,660.8,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.32,0.302,0.333,0.226,0.205,0.242,0.0098,0.0089,0.011,0.774,0.722,0.816,0.034,0.031,0.035,22.29,22.15,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.28,42.47,45.8,43.39,41.62,44.89,0,0,0,0,0,0,0.723,0,0.074,0.16,0.84,0.16,47.6
1623016800000,2021,6,2020,9,36,7,0.411,0.072,0.339,19476.9,122.8,122.8,115.9,3,3,3,679.4,647,713.2,560.4,528,119,119,119,0,0,0,0.175,0.167,0.184,560.4,528,594.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.276,0.258,0.295,0.175,0.154,0.198,0.0075,0.0065,0.0085,0.646,0.592,0.703,0.028,0.025,0.03,22.74,22.54,22.92,0.951,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.62,37.55,41.77,38.64,36.45,40.93,0,0,0,0,0,0,0.644,0,0.072,0.18,0.82,0.18,47.4
1623621600000,2021,6,2020,9,37,7,0.368,0.072,0.296,16985.4,107.3,107.3,101.1,3,2,2.5714285714285716,608.9,581.1,636.9,489.9,462.1,119,119,119,-1.624e-14,-5.684e-14,0,0.196,0.187,0.205,489.9,462.1,517.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.22,0.252,0.131,0.117,0.147,0.0055,0.0049,0.0062,0.576,0.529,0.623,0.024,0.022,0.026,23.09,22.98,23.19,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.46,35.01,51.96,40.59,33.96,48.2,0,0,0,0,0,0,0.562,0,0.072,0.2,0.8,0.2,46.2
1624226400000,2021,6,2020,9,38,7,0.332,0.0974,0.234,13975,88.22,88.22,83.18,2,2,2,548.6,525.6,573.2,387.6,364.6,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.294,0.281,0.306,387.6,364.6,412.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.195,0.187,0.204,0.082,0.0711,0.0935,0.0034,0.003,0.0039,0.481,0.446,0.518,0.02,0.019,0.022,23.45,23.3,23.59,0.953,0.95,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.48,40.08,45.01,41.59,39.13,44.11,0,0,0,0,0,0,0.462,0,0.098,0.29,0.7,0.3,42.1
1624831200000,2021,6,2020,9,39,7,0.3,0.0884,0.212,12658,78.01,78.01,75.35,2,2,2,496.7,475.6,518.2,350.6,340.6,146.1,135,161,0,0,0,0.294,0.272,0.32,350.6,340.6,361.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.177,0.184,0.0645,0.0597,0.0697,0.0027,0.0025,0.0029,0.424,0.409,0.44,0.018,0.017,0.018,23.74,23.63,23.85,0.949,0.947,0.95,0.973,0.971,0.976,0.923,0.92,0.927,38.71,37.72,39.97,37.67,36.63,39.01,0,0,0,0,0,0,0.419,0,0.088,0.29,0.71,0.29,42.2
1625436000000,2021,7,2020,10,40,7,0.273,0.0816,0.191,11416,71.76,71.76,67.95,2,2,2,450.6,432.6,468.7,315.6,297.6,135,135,135,0,0,0,0.3,0.288,0.312,315.6,297.6,333.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.161,0.174,0.0479,0.0395,0.0565,0.002,0.0016,0.0023,0.371,0.344,0.398,0.015,0.014,0.016,24,23.89,24.11,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.03,33.08,36.99,33.98,32.09,35.88,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.8
1626040800000,2021,7,2020,10,41,7,0.249,0.0816,0.167,10028.9,62.94,62.94,59.7,2,2,2,411.8,396.3,426.9,276.8,261.3,135,135,135,0,0,0,0.328,0.316,0.341,276.8,261.3,291.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.149,0.159,0.0296,0.0223,0.0368,0.0012,0.00091,0.0015,0.313,0.29,0.336,0.013,0.012,0.014,24.23,24.14,24.33,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.77,29.05,32.45,29.85,28.18,31.47,0,0,0,0,0,0,0.332,0,0.082,0.33,0.67,0.33,40.3
1626645600000,2021,7,2020,10,42,7,0.229,0.0816,0.147,8770.71,55.37,55.37,52.21,2,1,1.8571428571428572,378.1,365.4,391.6,243.1,230.4,135,135,135,8.12e-15,-2.842e-14,2.842e-14,0.357,0.345,0.369,243.1,230.4,256.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.0169,0.0153,0.0201,0.00068,0.00062,0.00082,0.288,0.256,0.406,0.012,0.01,0.016,24.42,24.36,24.5,0.932,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.9,26.04,52.74,29.55,25.26,48.2,0,0,0,0,0,0,0.29,0,0.082,0.36,0.64,0.36,38.3
1627250400000,2021,7,2020,10,43,7,0.211,0.0799,0.131,8033.97,48.2,48.2,47.82,1,1,1,349,336.7,361.3,216.9,206.3,132.1,115,135,0,-2.842e-14,2.842e-14,0.379,0.342,0.396,216.9,206.3,226.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.129,0.136,0.0142,0.0133,0.015,0.00057,0.00053,0.0006,0.382,0.363,0.399,0.015,0.015,0.016,24.47,24.39,24.53,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.85,47.44,51.9,47.82,46.49,48.2,0,0,0,0,0,0,0.266,0,0.08,0.38,0.62,0.38,38.1
1627855200000,2021,8,2020,11,44,7,0.192,0.0696,0.123,7681.16,48.2,48.2,45.72,1,1,1,317.6,304.7,332,202.6,189.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.362,0.346,0.377,202.6,189.7,217,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.13,0.013,0.0119,0.0142,0.00052,0.00047,0.00057,0.354,0.331,0.38,0.014,0.013,0.015,24.66,24.56,24.75,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.78,43.8,50.06,45.72,42.92,48.2,0,0,0,0,0,0,0.254,0,0.069,0.36,0.64,0.36,40
1628460000000,2021,8,2020,11,45,7,0.175,0.0696,0.105,6583.13,41.99,41.99,39.19,1,1,1,289,278.1,300.6,174,163.1,115,115,115,-4.06e-15,-2.842e-14,0,0.398,0.383,0.413,174,163.1,185.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.119,0.0105,0.00962,0.0115,0.00042,0.00038,0.00046,0.303,0.283,0.324,0.012,0.011,0.013,24.84,24.77,24.9,0.947,0.943,0.95,0.976,0.971,0.98,0.924,0.916,0.931,40.14,37.59,42.84,39.19,36.49,41.99,0,0,0,0,0,0,0.218,0,0.07,0.4,0.6,0.4,37.6
1629064800000,2021,8,2020,11,46,7,0.161,0.0658,0.0955,5937.98,37.74,37.74,35.35,1,1,1,266.7,257.6,275.7,157.9,148.7,108.7,93,115,8.12e-15,-2.842e-14,2.842e-14,0.407,0.357,0.436,157.9,148.7,167.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00918,0.00839,0.01,0.00036,0.00033,0.0004,0.274,0.258,0.29,0.011,0.01,0.011,24.96,24.92,24.99,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.41,34.19,38.77,35.35,33.17,37.74,0,0,0,0,0,0,0.196,0,0.0655,0.41,0.59,0.41,36.9
1629669600000,2021,8,2020,11,47,7,0.149,0.0562,0.093,5789.53,36.25,36.25,34.46,1,1,1,246.8,239.3,254.6,153.8,146.3,93,93,93,0,0,0,0.377,0.365,0.389,153.8,146.3,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00882,0.00819,0.00949,0.00035,0.00032,0.00038,0.265,0.252,0.279,0.01,0.0099,0.011,25.06,25,25.11,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.53,33.78,37.36,34.46,32.77,36.25,0,0,0,0,0,0,0.191,0,0.056,0.38,0.62,0.38,38.9
1630274400000,2021,8,2020,11,48,7,0.138,0.0472,0.0905,5649.06,36.02,36.02,33.63,1,1,1,227.6,217.2,236.8,149.6,141.4,78,72,93,0,0,0,0.342,0.31,0.397,149.6,141.4,159.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.106,0.00847,0.00777,0.00934,0.00033,0.00031,0.00037,0.256,0.243,0.274,0.01,0.0096,0.011,25.18,25.13,25.25,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.67,32.62,37.13,33.63,31.64,36.02,0,0,0,0,0,0,0.187,0,0.0475,0.34,0.66,0.34,40.9
1630879200000,2021,9,2020,12,49,7,0.125,0.0435,0.081,5053.74,32.1,32.1,30.08,1,1,1,205.9,197.8,214.7,133.9,125.8,72,72,72,0,0,0,0.35,0.335,0.364,133.9,125.8,142.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.094,0.1,0.00713,0.00644,0.00788,0.00028,0.00025,0.00031,0.227,0.213,0.243,0.0089,0.0083,0.0095,25.33,25.27,25.38,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,31.01,29.07,33.09,30.08,28.2,32.1,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.4
1631484000000,2021,9,2020,12,50,7,0.114,0.0435,0.0705,4363.68,27.6,27.6,25.97,1,1,1,188.6,182.7,195.3,116.6,110.7,72,72,72,0,-1.421e-14,1.421e-14,0.382,0.369,0.394,116.6,110.7,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0887,0.0932,0.00566,0.00516,0.00623,0.00022,0.0002,0.00024,0.196,0.186,0.208,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.922,0.918,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.78,25.3,28.46,25.97,24.54,27.6,0,0,0,0,0,0,0.144,0,0.0435,0.38,0.62,0.38,38.3
1632088800000,2021,9,2020,12,51,7,0.106,0.0435,0.0623,3816.78,24.08,24.08,22.72,1,1,1,175.1,169.3,180.8,103.1,97.31,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.411,0.398,0.425,103.1,97.31,108.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.088,0.00451,0.00402,0.005,0.00018,0.00016,0.0002,0.172,0.162,0.182,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.883,0.889,23.44,22.13,24.83,22.72,21.41,24.08,0,0,0,0,0,0,0.126,0,0.0437,0.41,0.59,0.41,36
1632693600000,2021,9,2020,12,52,7,0.0994,0.0384,0.061,3749.38,25.51,25.51,22.32,1,1,1,164.3,160.8,167.4,100.9,90.2,63.43,52,72,-4.06e-15,-1.421e-14,0,0.386,0.312,0.444,100.9,90.2,114.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0815,0.0867,0.00433,0.00342,0.00551,0.00017,0.00013,0.00022,0.167,0.149,0.19,0.0065,0.0058,0.0074,25.36,25.34,25.38,0.919,0.916,0.922,0.967,0.965,0.97,0.889,0.886,0.894,23.06,20.7,26.3,22.32,19.96,25.51,0,0,0,0,0,0,0.124,0,0.0384,0.39,0.61,0.39,37.7
1633298400000,2021,10,2021,1,1,7,0.0995,0.0314,0.0681,4194.28,25.58,25.58,24.97,1,1,1,164.6,161.1,167.1,112.6,109.1,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.316,0.311,0.323,112.6,109.1,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0846,0.0868,0.00532,0.00502,0.00554,0.00021,0.0002,0.00022,0.186,0.179,0.19,0.0073,0.007,0.0074,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.74,24.88,26.37,24.97,24.13,25.58,0,0,0,0,0,0,0.139,0,0.0314,0.32,0.68,0.32,42.2
1633903200000,2021,10,2021,1,2,7,0.0942,0.0314,0.0628,3839.65,23.8,23.8,22.86,1,1,1,155.8,152.6,159.7,103.8,100.6,52,52,52,0,-1.421e-14,1.421e-14,0.334,0.326,0.341,103.8,100.6,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0816,0.0841,0.00457,0.0043,0.00491,0.00018,0.00017,0.00019,0.17,0.164,0.177,0.0067,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.969,0.97,0.886,0.883,0.889,23.57,22.79,24.54,22.86,22.09,23.8,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.8
1634508000000,2021,10,2021,1,3,7,0.0908,0.0314,0.0593,3618.44,22.29,22.29,21.54,1,1,1,150.1,146.9,153.4,98.06,94.89,52,52,52,-4.06e-15,-1.421e-14,0,0.347,0.339,0.354,98.06,94.89,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0819,0.00408,0.00382,0.00437,0.00016,0.00015,0.00017,0.16,0.154,0.166,0.0063,0.006,0.0065,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.966,0.969,0.884,0.883,0.885,22.25,21.61,22.99,21.54,20.88,22.29,0,0,0,0,0,0,0.12,0,0.0315,0.35,0.65,0.35,39.9
1635112800000,2021,10,2021,1,4,7,0.0926,0.0314,0.0611,3728.61,22.56,22.56,22.19,1,1,1,153.1,152.1,154.6,101.1,100.1,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.34,0.336,0.342,101.1,100.1,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0814,0.0823,0.00434,0.00426,0.00447,0.00017,0.00017,0.00018,0.165,0.163,0.168,0.0065,0.0064,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.969,0.97,0.884,0.883,0.885,22.9,22.66,23.26,22.19,21.95,22.56,0,0,0,0,0,0,0.123,0,0.0315,0.34,0.66,0.34,40.3
1635717600000,2021,11,2021,2,5,7,0.098,0.0302,0.0678,4174.11,26.32,26.32,24.85,1,1,1,162.1,151.3,168.2,112.1,101.3,50,50,50,4.06e-15,0,1.421e-14,0.309,0.297,0.331,112.1,101.3,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0815,0.0875,0.00528,0.00436,0.0058,0.00021,0.00017,0.00023,0.184,0.165,0.195,0.0072,0.0065,0.0077,25.34,25.34,25.34,0.919,0.912,0.924,0.97,0.969,0.97,0.892,0.884,0.896,25.62,22.95,27.14,24.85,22.24,26.32,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
1636322400000,2021,11,2021,2,6,7,0.0991,0.0302,0.0689,4248.37,27.72,27.72,25.29,1,1,1,163.9,158.9,174,113.9,108.9,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.305,0.287,0.315,113.9,108.9,124,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0842,0.0895,0.00543,0.00501,0.00629,0.00021,0.0002,0.00025,0.188,0.179,0.206,0.0074,0.007,0.008,25.34,25.34,25.34,0.921,0.917,0.928,0.97,0.97,0.97,0.893,0.89,0.9,26.07,24.83,28.58,25.29,24.08,27.72,0,0,0,0,0,0,0.14,0,0.0302,0.3,0.7,0.3,42.9
1636927200000,2021,11,2021,2,7,7,0.104,0.0302,0.0736,4567.78,28.31,28.31,27.19,1,1,1,171.8,168.5,176.4,121.8,118.5,50,50,50,0,-1.421e-14,1.421e-14,0.291,0.283,0.297,121.8,118.5,126.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0876,0.0904,0.0061,0.00582,0.0065,0.00024,0.00023,0.00025,0.202,0.196,0.21,0.0079,0.0077,0.0082,25.34,25.34,25.34,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,28.03,27.21,29.19,27.19,26.39,28.31,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
1637532000000,2021,11,2021,2,8,7,0.102,0.0302,0.0718,4442,27.86,27.86,26.44,1,1,1,168.7,164.4,174.5,118.7,114.4,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.297,0.287,0.304,118.7,114.4,124.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.0861,0.0897,0.00584,0.00547,0.00633,0.00023,0.00021,0.00025,0.196,0.189,0.207,0.0077,0.0074,0.0081,25.34,25.34,25.34,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.26,26.18,28.72,26.44,25.4,27.86,0,0,0,0,0,0,0.147,0,0.0302,0.3,0.7,0.3,43.5
1638136800000,2021,11,2021,2,9,7,0.0969,0.0341,0.0628,3841.25,25.4,25.4,22.86,1,1,1,160.2,157.8,164.4,103.8,98.83,56.43,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.353,0.304,0.374,103.8,98.83,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0821,0.0861,0.00457,0.00415,0.00547,0.00018,0.00016,0.00021,0.171,0.162,0.189,0.0067,0.0064,0.0074,25.35,25.34,25.35,0.914,0.911,0.921,0.969,0.968,0.97,0.886,0.883,0.893,23.59,22.41,26.18,22.86,21.7,25.4,0,0,0,0,0,0,0.127,0,0.0341,0.35,0.65,0.35,39.6
1638741600000,2021,12,2021,3,10,7,0.102,0.0357,0.0661,4060.03,24.89,24.89,24.17,1,1,1,168.2,160.8,171.2,109.2,101.8,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.351,0.345,0.367,109.2,101.8,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0831,0.0868,0.00503,0.00441,0.00529,0.0002,0.00017,0.00021,0.181,0.168,0.186,0.0071,0.0066,0.0073,25.36,25.35,25.36,0.917,0.912,0.919,0.97,0.97,0.97,0.89,0.884,0.892,24.92,23.1,25.66,24.17,22.4,24.89,0,0,0,0,0,0,0.134,0,0.0359,0.35,0.65,0.35,39.8
1639346400000,2021,12,2021,3,11,7,0.108,0.0357,0.0721,4467.6,28.79,28.79,26.59,1,1,1,178.3,172.6,187.4,119.3,113.6,59,59,59,0,-1.421e-14,1.421e-14,0.331,0.315,0.342,119.3,113.6,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0873,0.0925,0.00589,0.00541,0.00666,0.00023,0.00021,0.00026,0.199,0.189,0.215,0.0078,0.0074,0.0084,25.36,25.36,25.36,0.924,0.92,0.93,0.97,0.97,0.97,0.897,0.893,0.902,27.42,26,29.68,26.59,25.22,28.79,0,0,0,0,0,0,0.148,0,0.0359,0.33,0.67,0.33,41.4
1639951200000,2021,12,2021,3,12,7,0.117,0.0357,0.0816,5102.14,31.07,31.07,30.37,1,1,1,194,188.7,196.9,135,129.7,59,59,59,0,0,0,0.304,0.3,0.313,135,129.7,137.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.093,0.0959,0.00723,0.00678,0.00747,0.00028,0.00026,0.00029,0.227,0.217,0.232,0.0089,0.0085,0.0091,25.36,25.36,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.31,30.02,32.03,30.37,29.12,31.07,0,0,0,0,0,0,0.169,0,0.0354,0.31,0.7,0.3,43.6
1640556000000,2021,12,2021,3,13,7,0.118,0.0381,0.0797,4976.07,30.74,30.74,29.62,1,1,1,194.8,193.1,196.7,131.8,123.4,63,59,73,0,0,0,0.323,0.302,0.372,131.8,123.4,136.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0925,0.0954,0.00695,0.00624,0.00736,0.00027,0.00024,0.00029,0.222,0.208,0.23,0.0087,0.0081,0.009,25.37,25.36,25.39,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.899,0.905,30.54,28.48,31.69,29.62,27.63,30.74,0,0,0,0,0,0,0.165,0,0.0383,0.32,0.68,0.32,42.2
1641160800000,2022,1,2021,4,14,7,0.127,0.0442,0.0829,5172.42,32.93,32.93,30.79,1,1,1,210,200.8,219.3,137,127.8,73,73,73,-2.03e-15,-1.421e-14,0,0.348,0.333,0.364,137,127.8,146.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.094,0.101,0.0074,0.00661,0.00819,0.00029,0.00026,0.00032,0.232,0.216,0.249,0.0091,0.0084,0.0098,25.31,25.24,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.74,29.56,33.94,30.79,28.67,32.93,0,0,0,0,0,0,0.171,0,0.0441,0.35,0.65,0.35,40.7
1641765600000,2022,1,2021,4,15,7,0.137,0.0442,0.0926,5789.08,35.41,35.41,34.46,1,1,1,226.1,221.8,230.3,153.1,148.8,73,73,73,0,0,0,0.323,0.317,0.329,153.1,148.8,157.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.104,0.00876,0.0084,0.00912,0.00034,0.00033,0.00036,0.261,0.253,0.268,0.01,0.0099,0.011,25.18,25.15,25.22,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.52,34.53,36.51,34.46,33.49,35.41,0,0,0,0,0,0,0.191,0,0.0444,0.32,0.68,0.32,42.3
1642370400000,2022,1,2021,4,16,7,0.135,0.0442,0.0911,5698.03,34.8,34.8,33.92,1,1,1,223.7,219.3,227.6,150.7,146.3,73,73,73,0,0,0,0.327,0.321,0.333,150.7,146.3,154.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.103,0.00856,0.00819,0.00889,0.00034,0.00032,0.00035,0.257,0.249,0.264,0.01,0.0098,0.01,25.2,25.17,25.24,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.97,33.94,35.87,33.92,32.93,34.8,0,0,0,0,0,0,0.188,0,0.0439,0.33,0.67,0.33,42.2
1642975200000,2022,1,2021,4,17,7,0.143,0.0442,0.0992,6228.42,41.11,41.11,37.07,1,1,1,237,224.6,253.5,164,151.6,73,73,73,0,0,0,0.309,0.288,0.325,164,151.6,180.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.102,0.113,0.00969,0.00863,0.0111,0.00038,0.00034,0.00044,0.28,0.258,0.31,0.011,0.01,0.012,25.1,24.98,25.19,0.943,0.939,0.949,0.973,0.97,0.98,0.918,0.911,0.93,38.08,35.17,41.94,37.07,34.12,41.11,0,0,0,0,0,0,0.206,0,0.0438,0.31,0.69,0.31,43.6
1643580000000,2022,1,2021,4,18,7,0.167,0.0504,0.116,7352.27,47.51,47.51,43.76,1,1,1,275.6,258.2,293.7,192.4,178.9,83.29,73,85,1.218e-14,-2.842e-14,2.842e-14,0.302,0.283,0.322,192.4,178.9,208.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.124,0.0121,0.011,0.0135,0.00048,0.00043,0.00054,0.332,0.308,0.361,0.013,0.012,0.014,24.87,24.76,24.95,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.928,0.937,44.66,41.48,48.48,43.76,40.62,47.51,0,0,0,0,0,0,0.243,0,0.051,0.3,0.69,0.31,44
1644184800000,2022,2,2021,5,19,7,0.189,0.0514,0.138,8356.79,52.79,52.79,49.74,2,1,1.4285714285714286,312.6,298.4,327.4,227.6,213.4,85,85,85,-4.06e-15,-2.842e-14,2.842e-14,0.272,0.26,0.285,227.6,213.4,242.4,990,990,990,965,964.9,965,25,25,25.1,0.13,0.125,0.136,0.0151,0.0139,0.0164,0.0006,0.00055,0.00065,0.326,0.248,0.394,0.013,0.0099,0.016,24.71,24.65,24.76,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.59,26.15,52.57,38.64,25.36,48.2,0,0,0,0,0,0,0.276,0,0.051,0.27,0.73,0.27,44.2
1644789600000,2022,2,2021,5,20,7,0.218,0.0514,0.167,10108.5,66.81,66.81,60.17,2,2,2,361.3,333.6,392.2,276.3,248.7,85,85,85,-4.06e-15,-2.842e-14,0,0.236,0.217,0.255,276.3,248.7,307.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.148,0.138,0.158,0.0295,0.0169,0.044,0.0012,0.00068,0.0018,0.306,0.265,0.352,0.012,0.011,0.014,24.49,24.29,24.67,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,31.02,27.94,34.44,30.08,27.1,33.41,0,0,0,0,0,0,0.334,0,0.051,0.24,0.77,0.23,46.4
1645394400000,2022,2,2021,5,21,7,0.279,0.0514,0.228,13767.3,95.39,95.39,81.95,2,2,2,462,405.6,526.4,377,320.6,85,85,85,-8.12e-15,-5.684e-14,0,0.185,0.161,0.21,377,320.6,441.4,990,990,990,965.7,965.4,966,24.3,24,24.6,0.183,0.163,0.206,0.0769,0.0503,0.107,0.0032,0.002,0.0045,0.457,0.372,0.554,0.019,0.015,0.023,23.86,23.48,24.2,0.951,0.944,0.958,0.977,0.97,0.98,0.929,0.915,0.939,41.94,35.9,48.67,40.97,34.82,47.69,0,0,0,0,0,0,0.455,0,0.051,0.18,0.82,0.18,49.3
1645999200000,2022,2,2021,5,22,7,0.371,0.0628,0.309,17699,119,119,105.4,3,2,2.5714285714285716,614,549.7,680.9,510.1,462.6,103.9,85,107,-8.12e-15,-5.684e-14,0,0.17,0.155,0.188,510.1,462.6,573.9,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.244,0.214,0.281,0.144,0.117,0.184,0.0061,0.0049,0.0079,0.606,0.555,0.666,0.026,0.023,0.028,23.04,22.71,23.34,0.953,0.947,0.957,0.976,0.97,0.98,0.93,0.919,0.938,43.91,36.31,52.45,42,35.22,48.2,0,0,0,0,0,0,0.585,0,0.062,0.17,0.83,0.17,47.7
1646604000000,2022,3,2021,6,23,7,0.467,0.0647,0.402,22776.5,144.6,144.6,135.6,3,3,3,772.3,706.3,826.8,665.3,599.3,107,107,107,0,0,0,0.139,0.129,0.151,665.3,599.3,719.8,990,990,990,967,966.7,967.2,23,22.8,23.3,0.333,0.296,0.364,0.245,0.201,0.282,0.011,0.0087,0.012,0.82,0.709,0.912,0.036,0.03,0.04,22.19,21.88,22.57,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.13,42.19,49.27,45.19,41.35,48.2,0,0,0,0,0,0,0.753,0,0.065,0.14,0.86,0.14,48.8
1647208800000,2022,3,2021,6,24,7,0.531,0.0647,0.466,25084.2,157,157,149.3,4,3,3.4285714285714284,877.9,844,906.9,770.9,737,107,107,107,0,0,0,0.122,0.118,0.127,770.9,737,799.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.406,0.375,0.433,0.312,0.293,0.326,0.014,0.013,0.015,0.969,0.941,1.01,0.043,0.041,0.045,21.62,21.5,21.78,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.33,39.47,52.05,44.21,38.48,48.2,0,0,0,0,0,0,0.83,0,0.065,0.12,0.88,0.12,47.2
1647813600000,2022,3,2021,6,25,7,0.585,0.0647,0.52,28004.7,177.1,177.1,166.7,4,4,4,966.6,913.6,1034,859.6,806.6,107,107,107,0,0,0,0.111,0.103,0.117,859.6,806.6,927,990,990,990,967.8,967.6,968,22.2,22,22.4,0.488,0.439,0.549,0.355,0.329,0.388,0.016,0.015,0.018,1.08,0.983,1.19,0.048,0.044,0.054,21.16,20.8,21.46,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.56,40.47,45.18,41.67,39.54,44.27,0,0,0,0,0,0,0.926,0,0.065,0.11,0.89,0.11,47.9
1648418400000,2022,3,2021,6,26,7,0.683,0.0694,0.613,31670.4,192.8,192.8,188.5,4,4,4,1129,1057,1193,1014,950.2,114.7,107,125,3.248e-14,0,1.137e-13,0.102,0.0943,0.108,1014,950.2,1068,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.654,0.57,0.737,0.474,0.399,0.576,0.022,0.018,0.027,1.41,1.23,1.61,0.065,0.056,0.075,20.28,19.89,20.69,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.17,46.06,49.72,47.13,45.14,48.2,0,0,0,0,0,0,1.05,0,0.07,0.1,0.9,0.1,46.4
1649023200000,2022,4,2021,7,27,7,0.763,0.0756,0.664,32390.4,192.8,192.8,192.8,4,4,4,1261,1213,1324,1136,1088,125,125,125,38.08,0,98.95,0.0992,0.0944,0.103,1098,1088,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.797,0.766,0.825,0.644,0.621,0.648,0.03,0.029,0.031,1.74,1.68,1.77,0.082,0.079,0.084,19.54,19.31,19.75,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.18,49.64,50.57,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.099,0.099,0.87,0.13,42.5
1649628000000,2022,4,2021,7,28,7,0.845,0.0895,0.665,32196.2,192.8,192.8,191.6,4,4,4,1398,1351,1425,1250,1203,148,148,148,149.7,103,176.6,0.106,0.104,0.11,1100,1100,1100,990,990,990,969.2,969,969.2,20.8,20.8,21,0.858,0.838,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.085,0.088,19.04,18.94,19.21,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.65,49.38,47.91,47.68,48.2,0,0,0,0,0,0,1.06,0,0.18,0.11,0.79,0.21,38.1
1650232800000,2022,4,2021,7,29,7,0.855,0.0895,0.665,32115.3,192,192,191.2,4,4,4,1413,1391,1428,1265,1243,148,148,148,165.1,142.6,179.7,0.105,0.104,0.106,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.865,0.855,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.98,18.93,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.77,48.63,48.99,47.79,47.65,48.01,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.6
1650837600000,2022,4,2021,7,30,7,0.79,0.0933,0.661,32345.1,192.8,192.8,192.5,4,4,4,1306,1244,1369,1152,1052,154.3,148,192,58.91,0,121.2,0.118,0.108,0.154,1093,1052,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.81,0.727,0.846,0.633,0.541,0.648,0.03,0.025,0.031,1.74,1.56,1.79,0.082,0.073,0.086,19.4,19.14,19.77,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.56,48.7,50.21,48.13,47.73,48.2,0,0,0,0,0,0,1.07,0,0.129,0.12,0.84,0.16,40.9
1651442400000,2022,5,2021,8,31,7,0.704,0.116,0.588,30396,188.7,188.7,180.9,4,4,4,1165,1102,1224,972.6,910.1,192,192,192,0,-1.137e-13,1.137e-13,0.165,0.157,0.174,972.6,910.1,1032,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.618,0.549,0.697,0.421,0.379,0.496,0.02,0.017,0.023,1.31,1.18,1.48,0.061,0.054,0.069,20.27,19.92,20.6,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.16,43.9,48.13,45.23,43.02,47.17,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.2
1652047200000,2022,5,2021,8,32,7,0.611,0.0967,0.514,27471.7,169.5,169.5,163.5,4,4,4,1010,943.4,1078,849.8,796.4,159.9,147,192,1.624e-14,-1.137e-13,1.137e-13,0.158,0.143,0.182,849.8,796.4,886.1,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.489,0.438,0.527,0.35,0.324,0.368,0.016,0.015,0.017,1.07,0.974,1.14,0.048,0.044,0.052,21.01,20.72,21.35,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.93,0.936,41.76,39.73,43.23,40.88,38.76,42.37,0,0,0,0,0,0,0.908,0,0.097,0.16,0.84,0.16,45
1652652000000,2022,5,2021,8,33,7,0.529,0.0889,0.44,23964.4,144.6,144.6,142.6,3,3,3,873.9,830.6,922.6,726.9,683.6,147,147,147,0,0,0,0.168,0.159,0.177,726.9,683.6,775.6,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.378,0.349,0.419,0.286,0.258,0.314,0.013,0.011,0.014,0.933,0.856,1.02,0.041,0.038,0.046,21.67,21.39,21.92,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.25,46.87,51.86,47.55,45.94,48.2,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,45.3
1653256800000,2022,5,2021,8,34,7,0.475,0.0889,0.386,21822.5,135.7,135.7,129.9,3,3,3,784.7,750.9,817.7,637.7,603.9,147,147,147,0,0,0,0.188,0.18,0.196,637.7,603.9,670.7,990,990,990,967,966.9,967.2,23,22.8,23.1,0.322,0.303,0.341,0.227,0.204,0.249,0.0099,0.0089,0.011,0.779,0.722,0.835,0.034,0.031,0.037,22.18,21.99,22.37,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.18,42.16,46.14,43.3,41.32,45.22,0,0,0,0,0,0,0.722,0,0.089,0.19,0.81,0.19,45.9
1653861600000,2022,5,2021,8,35,7,0.42,0.0768,0.344,19712.1,121.7,121.7,117.3,3,3,3,695.2,656.6,735.9,568.2,537.6,127,119,147,0,0,0,0.182,0.168,0.204,568.2,537.6,589,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.281,0.263,0.295,0.181,0.16,0.194,0.0077,0.0068,0.0084,0.66,0.608,0.697,0.028,0.026,0.03,22.66,22.46,22.87,0.952,0.95,0.954,0.976,0.972,0.979,0.929,0.923,0.934,40.06,38.16,41.44,39.11,37.1,40.58,0,0,0,0,0,0,0.652,0,0.076,0.18,0.82,0.18,46.9
1654466400000,2022,6,2021,9,36,7,0.37,0.072,0.298,17088,109,109,101.7,3,2,2.5714285714285716,612.4,580.8,645.4,493.4,461.8,119,119,119,1.624e-14,0,5.684e-14,0.194,0.184,0.205,493.4,461.8,526.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.238,0.22,0.257,0.133,0.117,0.153,0.0056,0.0049,0.0065,0.581,0.534,0.627,0.025,0.023,0.026,23.07,22.93,23.19,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.71,35.25,52.19,40.79,34.19,48.2,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,46.2
1655071200000,2022,6,2021,9,37,7,0.329,0.072,0.257,15354.3,96.4,96.4,91.39,2,2,2,544,517.7,571.8,425,398.7,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.219,0.208,0.23,425,398.7,452.8,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.196,0.215,0.0996,0.0872,0.113,0.0042,0.0036,0.0047,0.534,0.494,0.576,0.022,0.021,0.024,23.42,23.25,23.58,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.67,44,49.46,45.7,43.12,48.2,0,0,0,0,0,0,0.508,0,0.072,0.22,0.78,0.22,46.7
1655676000000,2022,6,2021,9,38,7,0.295,0.072,0.223,13386.5,84.5,84.5,79.68,2,2,2,487,465.4,509.2,368,346.4,119,119,119,0,0,0,0.245,0.234,0.256,368,346.4,390.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.177,0.193,0.0727,0.0625,0.0832,0.003,0.0026,0.0034,0.448,0.416,0.482,0.019,0.017,0.02,23.76,23.63,23.89,0.951,0.948,0.954,0.977,0.973,0.98,0.929,0.922,0.935,40.77,38.47,43.11,39.84,37.42,42.25,0,0,0,0,0,0,0.443,0,0.072,0.24,0.76,0.24,45.4
1656280800000,2022,6,2021,9,39,7,0.266,0.0691,0.197,11809.1,73.29,73.29,70.29,2,2,2,439.7,420.9,458.6,325.4,312.9,114.3,108,119,0,0,0,0.26,0.249,0.271,325.4,312.9,339.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.164,0.175,0.0526,0.0467,0.0593,0.0022,0.0019,0.0024,0.384,0.364,0.406,0.016,0.015,0.017,24.04,23.93,24.14,0.945,0.943,0.947,0.97,0.97,0.971,0.916,0.914,0.92,36.23,34.91,37.73,35.15,33.87,36.64,0,0,0,0,0,0,0.391,0,0.069,0.26,0.74,0.26,44.4
1656885600000,2022,7,2021,10,40,7,0.24,0.0653,0.175,10544,66.4,66.4,62.76,2,2,2,397.6,381.8,414.6,289.6,273.8,108,108,108,0,0,0,0.272,0.26,0.283,289.6,273.8,306.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.15,0.162,0.0357,0.0282,0.0437,0.0015,0.0011,0.0018,0.329,0.306,0.355,0.013,0.012,0.014,24.28,24.18,24.39,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.35,30.6,34.23,31.38,29.68,33.2,0,0,0,0,0,0,0.349,0,0.065,0.27,0.73,0.27,43.9
1657490400000,2022,7,2021,10,41,7,0.219,0.0653,0.154,9267.15,58.25,58.25,55.16,2,2,2,362.3,349.2,376.6,254.3,241.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.298,0.287,0.309,254.3,241.2,268.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.139,0.148,0.0198,0.0163,0.0258,0.0008,0.00065,0.001,0.277,0.26,0.298,0.011,0.01,0.012,24.51,24.42,24.59,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.43,26.96,30.02,27.58,26.15,29.12,0,0,0,0,0,0,0.306,0,0.065,0.3,0.7,0.3,42.3
1658095200000,2022,7,2021,10,42,7,0.201,0.0653,0.136,8228.73,51.39,51.39,48.98,2,1,1.2857142857142858,332.9,321.1,345.1,224.9,213.1,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.325,0.313,0.336,224.9,213.1,237.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.137,0.0149,0.0139,0.0159,0.0006,0.00055,0.00064,0.349,0.251,0.401,0.014,0.01,0.016,24.59,24.51,24.64,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.92,26.02,52.76,41.7,25.24,48.2,0,0,0,0,0,0,0.272,0,0.065,0.32,0.68,0.32,40.9
1658700000000,2022,7,2021,10,43,7,0.186,0.0653,0.121,7586.86,47.47,47.47,45.16,1,1,1,307.2,297.8,317.5,199.2,189.8,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.352,0.34,0.363,199.2,189.8,209.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.127,0.0127,0.0119,0.0136,0.00051,0.00047,0.00054,0.348,0.331,0.366,0.014,0.013,0.015,24.72,24.65,24.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.08,43.9,48.44,45.16,43.02,47.47,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.8
1659304800000,2022,8,2021,11,44,7,0.171,0.0562,0.114,7209.56,45.64,45.64,42.91,1,1,1,282,270.2,293.7,189,177.2,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.33,0.317,0.344,189,177.2,200.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.114,0.123,0.0118,0.0108,0.0128,0.00047,0.00043,0.00051,0.328,0.307,0.349,0.013,0.012,0.014,24.84,24.78,24.91,0.951,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.8,41.03,46.57,42.91,40.13,45.64,0,0,0,0,0,0,0.238,0,0.057,0.33,0.67,0.33,42.2
1659909600000,2022,8,2021,11,45,7,0.155,0.0562,0.0992,6197.55,39.24,39.24,36.89,1,1,1,257.1,248.1,266.7,164.1,155.1,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.362,0.349,0.375,164.1,155.1,173.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.106,0.113,0.0097,0.00893,0.0105,0.00038,0.00035,0.00042,0.283,0.267,0.301,0.011,0.011,0.012,24.99,24.93,25.04,0.943,0.941,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.94,35.82,40.19,36.89,34.75,39.24,0,0,0,0,0,0,0.205,0,0.0558,0.36,0.64,0.36,40
1660514400000,2022,8,2021,11,46,7,0.143,0.0562,0.0868,5396.83,34.07,34.07,32.12,1,1,1,236.5,228.7,245.1,143.5,135.7,93,93,93,0,0,0,0.393,0.379,0.407,143.5,135.7,152.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0996,0.105,0.00795,0.00728,0.00868,0.00031,0.00029,0.00034,0.247,0.233,0.262,0.0097,0.0091,0.01,25.13,25.07,25.2,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.12,31.27,35.13,32.12,30.33,34.07,0,0,0,0,0,0,0.178,0,0.0562,0.39,0.61,0.39,37.7
1661119200000,2022,8,2021,11,47,7,0.133,0.0562,0.0765,4745.27,29.77,29.77,28.25,1,1,1,219.5,213.6,226.2,126.5,120.6,93,93,93,4.06e-15,0,1.421e-14,0.424,0.411,0.435,126.5,120.6,133.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0943,0.0988,0.0065,0.006,0.00707,0.00026,0.00024,0.00028,0.216,0.206,0.228,0.0085,0.0081,0.009,25.27,25.21,25.31,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.12,27.71,30.69,28.25,26.88,29.77,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1661724000000,2022,8,2021,11,48,7,0.123,0.049,0.0743,4613.24,29.84,29.84,27.46,1,1,1,203.8,194.7,211.7,122.8,114.9,81,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.396,0.351,0.447,122.8,114.9,132.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0939,0.0923,0.0965,0.00619,0.00551,0.00704,0.00024,0.00022,0.00028,0.208,0.195,0.225,0.0082,0.0076,0.0088,25.36,25.33,25.38,0.926,0.921,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.31,26.32,30.77,27.46,25.53,29.84,0,0,0,0,0,0,0.153,0,0.0487,0.4,0.6,0.4,37.5
1662328800000,2022,9,2021,12,49,7,0.111,0.0435,0.0672,4143.18,26.73,26.73,24.66,1,1,1,183.2,175.3,191.7,111.2,103.3,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.393,0.376,0.411,111.2,103.3,119.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0861,0.0919,0.0052,0.00453,0.00593,0.0002,0.00018,0.00023,0.187,0.173,0.202,0.0073,0.0068,0.0079,25.38,25.38,25.38,0.919,0.913,0.925,0.97,0.97,0.97,0.891,0.886,0.897,25.42,23.48,27.56,24.66,22.77,26.73,0,0,0,0,0,0,0.137,0,0.0438,0.39,0.61,0.39,37.3
1662933600000,2022,9,2021,12,50,7,0.101,0.0435,0.0575,3520.58,22.17,22.17,20.96,1,1,1,167,161.4,172.9,95.05,89.38,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.431,0.416,0.446,95.05,89.38,100.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0812,0.0852,0.00383,0.00335,0.00432,0.00015,0.00013,0.00017,0.158,0.148,0.168,0.0062,0.0058,0.0066,25.38,25.38,25.38,0.917,0.911,0.923,0.967,0.964,0.969,0.886,0.883,0.89,21.68,20.53,22.88,20.96,19.79,22.17,0,0,0,0,0,0,0.116,0,0.0435,0.43,0.57,0.43,34.9
1663538400000,2022,9,2021,12,51,7,0.0932,0.0435,0.0496,3070.01,19.4,19.4,18.27,1,1,1,154,148.5,159.5,82.04,76.53,72,72,72,0,-1.421e-14,1.421e-14,0.468,0.451,0.485,82.04,76.53,87.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0767,0.0805,0.00272,0.00226,0.00318,0.00011,0.000088,0.00012,0.135,0.125,0.144,0.0053,0.0049,0.0057,25.37,25.37,25.38,0.931,0.925,0.938,0.961,0.96,0.963,0.895,0.891,0.9,19.01,17.86,20.14,18.27,17.15,19.4,0,0,0,0,0,0,0.102,0,0.0436,0.47,0.53,0.47,32.9
1664143200000,2022,9,2021,12,52,7,0.0866,0.0401,0.0465,2860.41,19.54,19.54,17.03,1,1,1,143.2,140.1,147.2,76.93,69.7,66.29,52,72,2.03e-15,-1.421e-14,1.421e-14,0.462,0.371,0.508,76.93,69.7,88.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0742,0.0773,0.00229,0.00167,0.00326,0.00009,0.000066,0.00013,0.124,0.113,0.142,0.0049,0.0044,0.0056,25.38,25.36,25.39,0.925,0.911,0.94,0.961,0.96,0.964,0.889,0.875,0.902,17.71,15.81,20.28,17.03,15.18,19.54,0,0,0,0,0,0,0.0946,0,0.0401,0.46,0.54,0.46,33
1664748000000,2022,10,2022,1,1,7,0.0827,0.0314,0.0513,3160.9,19.32,19.32,18.81,1,1,1,136.8,134.3,139.2,84.77,82.31,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.38,0.373,0.387,84.77,82.31,87.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0752,0.0769,0.00296,0.00275,0.00316,0.00012,0.00011,0.00012,0.136,0.132,0.14,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.928,0.924,0.931,0.962,0.961,0.963,0.892,0.89,0.894,19.56,19.06,20.06,18.81,18.31,19.32,0,0,0,0,0,0,0.105,0,0.0314,0.38,0.62,0.38,38.2
1665352800000,2022,10,2022,1,2,7,0.0792,0.0314,0.0478,2965.63,18.15,18.15,17.65,1,1,1,131,128.6,133.5,79.03,76.57,52,52,52,0,-1.421e-14,1.421e-14,0.397,0.39,0.404,79.03,76.57,81.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0731,0.0749,0.00247,0.00226,0.00268,0.000097,0.000089,0.0001,0.126,0.121,0.13,0.0049,0.0048,0.0051,25.37,25.37,25.38,0.935,0.932,0.938,0.96,0.96,0.961,0.898,0.895,0.901,18.39,17.88,18.89,17.65,17.17,18.15,0,0,0,0,0,0,0.0981,0,0.0314,0.4,0.6,0.4,37.4
1665957600000,2022,10,2022,1,3,7,0.0758,0.0314,0.0443,2738.62,17,17,16.3,1,1,1,125.3,122.8,127.8,73.29,70.83,52,52,52,0,0,0,0.415,0.407,0.423,73.29,70.83,75.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0711,0.0729,0.00198,0.00177,0.00219,0.000078,0.000069,0.000086,0.115,0.111,0.12,0.0045,0.0044,0.0047,25.38,25.38,25.39,0.931,0.918,0.94,0.96,0.96,0.96,0.893,0.881,0.903,16.98,16.19,17.71,16.3,15.54,17,0,0,0,0,0,0,0.0906,0,0.0315,0.41,0.58,0.42,36.1
1666562400000,2022,10,2022,1,4,7,0.0741,0.0314,0.0426,2594.6,15.8,15.8,15.44,1,1,1,122.5,121.2,123.7,70.52,69.19,52,52,52,0,0,0,0.424,0.421,0.429,70.52,69.19,71.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0714,0.00174,0.00163,0.00184,0.000068,0.000064,0.000072,0.11,0.108,0.112,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.916,0.909,0.922,0.96,0.96,0.96,0.88,0.872,0.885,16.09,15.66,16.45,15.44,15.03,15.8,0,0,0,0,0,0,0.0858,0,0.0315,0.42,0.57,0.43,35
1667167200000,2022,10,2022,1,5,7,0.0792,0.0304,0.0488,3006.77,20.4,20.4,17.9,1,1,1,130.9,122.8,142.5,80.63,70.83,50.29,50,52,4.06e-15,0,1.421e-14,0.385,0.351,0.423,80.63,70.83,92.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0711,0.0784,0.0026,0.00177,0.00361,0.0001,0.000069,0.00014,0.128,0.111,0.149,0.005,0.0044,0.0059,25.37,25.35,25.39,0.928,0.918,0.941,0.962,0.96,0.965,0.892,0.881,0.903,18.61,16.19,21.13,17.9,15.54,20.4,0,0,0,0,0,0,0.0994,0,0.0304,0.38,0.62,0.38,38
1667772000000,2022,11,2022,2,6,7,0.0958,0.0302,0.0656,4027.74,26.79,26.79,23.97,1,1,1,158.5,149.3,170.1,108.5,99.35,50,50,50,-4.06e-15,-1.421e-14,0,0.316,0.294,0.335,108.5,99.35,120.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0808,0.0882,0.00497,0.00419,0.00596,0.00019,0.00016,0.00023,0.178,0.162,0.199,0.007,0.0063,0.0078,25.34,25.34,25.34,0.917,0.912,0.925,0.97,0.968,0.97,0.889,0.883,0.897,24.72,22.5,27.62,23.97,21.79,26.79,0,0,0,0,0,0,0.133,0,0.0302,0.32,0.68,0.32,42
1668376800000,2022,11,2022,2,7,7,0.103,0.0302,0.0725,4491.61,28.12,28.12,26.74,1,1,1,169.9,162.2,175.6,119.9,112.2,50,50,50,0,-1.421e-14,1.421e-14,0.295,0.285,0.308,119.9,112.2,125.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.0854,0.0901,0.00594,0.00529,0.00643,0.00023,0.00021,0.00025,0.198,0.185,0.209,0.0078,0.0072,0.0082,25.34,25.34,25.34,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.56,25.64,28.99,26.74,24.87,28.12,0,0,0,0,0,0,0.149,0,0.0305,0.29,0.7,0.3,43.6
1668981600000,2022,11,2022,2,8,7,0.101,0.0302,0.0711,4397.66,28.25,28.25,26.18,1,1,1,167.6,160.3,176.2,117.6,110.3,50,50,50,-8.121e-15,-1.421e-14,0,0.299,0.284,0.312,117.6,110.3,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0847,0.0903,0.00575,0.00512,0.00647,0.00022,0.0002,0.00025,0.194,0.181,0.21,0.0076,0.0071,0.0082,25.34,25.34,25.34,0.923,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.901,26.99,25.16,29.12,26.18,24.41,28.25,0,0,0,0,0,0,0.145,0,0.0299,0.3,0.7,0.3,43.5
1669586400000,2022,11,2022,2,9,7,0.102,0.0334,0.0688,4243.78,28.06,28.06,25.26,1,1,1,168.9,161.7,175.3,113.7,102.7,55.14,50,59,4.06e-15,-1.421e-14,1.421e-14,0.327,0.285,0.365,113.7,102.7,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0834,0.09,0.00542,0.00448,0.0064,0.00021,0.00018,0.00025,0.188,0.169,0.208,0.0074,0.0066,0.0081,25.35,25.34,25.36,0.921,0.913,0.929,0.97,0.97,0.97,0.893,0.885,0.901,26.04,23.3,28.93,25.26,22.6,28.06,0,0,0,0,0,0,0.14,0,0.0332,0.33,0.67,0.33,41.6
1670191200000,2022,12,2022,3,10,7,0.104,0.0357,0.0687,4241.64,28.21,28.21,25.25,1,1,1,172.7,160.3,184.9,113.7,101.3,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.342,0.319,0.368,113.7,101.3,125.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0829,0.0916,0.00541,0.00436,0.00645,0.00021,0.00017,0.00025,0.189,0.167,0.211,0.0074,0.0065,0.0082,25.36,25.35,25.36,0.92,0.912,0.929,0.97,0.969,0.97,0.893,0.884,0.901,26.03,22.96,29.08,25.25,22.26,28.21,0,0,0,0,0,0,0.14,0,0.0353,0.34,0.66,0.34,40.8
1670796000000,2022,12,2022,3,11,7,0.116,0.0357,0.0802,5003.65,30.74,30.74,29.78,1,1,1,191.5,188.4,195.6,132.5,129.4,59,59,59,0,0,0,0.308,0.302,0.313,132.5,129.4,136.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0929,0.0954,0.00702,0.00675,0.00736,0.00027,0.00026,0.00029,0.222,0.217,0.23,0.0087,0.0085,0.009,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.7,29.95,31.69,29.78,29.05,30.74,0,0,0,0,0,0,0.165,0,0.0358,0.31,0.69,0.31,43.1
1671400800000,2022,12,2022,3,12,7,0.122,0.0357,0.0861,5395.93,33.17,33.17,32.12,1,1,1,201.4,197.2,205.9,142.4,138.2,59,59,59,0,0,0,0.293,0.286,0.299,142.4,138.2,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.096,0.099,0.00786,0.0075,0.00824,0.00031,0.00029,0.00032,0.24,0.233,0.248,0.0094,0.0091,0.0097,25.34,25.32,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.11,32.09,34.2,32.12,31.13,33.17,0,0,0,0,0,0,0.178,0,0.0359,0.29,0.71,0.29,44.2
1672005600000,2022,12,2022,3,13,6,0.105,0.0306,0.0742,4648,33.36,33.36,32.28,1,1,1,202.1,199.1,206.8,143.1,140.1,59,59,59,0,0,0,0.292,0.285,0.296,143.1,140.1,147.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0977,0.0966,0.0993,0.00791,0.00766,0.00831,0.00031,0.0003,0.00033,0.241,0.236,0.25,0.0094,0.0092,0.0098,25.35,25.31,25.36,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,33.28,32.57,34.39,32.28,31.59,33.36,0,0,0,0,0,0,0.179,0,0.0308,0.29,0.71,0.29,44.3