datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1265580000000,2010,2,2009,5,19,7,0.151,0.0514,0.0991,6204.01,39.43,39.43,36.93,1,1,1,248.9,239,259.2,163.9,154,85,85,85,-4.06e-15,-2.842e-14,0,0.342,0.328,0.356,163.9,154,174.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.108,0.104,0.111,0.00968,0.00884,0.0106,0.00038,0.00035,0.00042,0.281,0.264,0.3,0.011,0.01,0.012,25.03,24.96,25.1,0.943,0.94,0.947,0.973,0.97,0.977,0.918,0.912,0.925,37.96,35.64,40.37,36.93,34.57,39.43,0,0,0,0,0,0,0.205,0,0.0519,0.34,0.66,0.34,41.1
1266184800000,2010,2,2009,5,20,7,0.178,0.0514,0.126,7828.85,54,54,46.6,2,1,1.2857142857142858,293.8,262.8,332.8,208.8,177.8,85,85,85,-8.12e-15,-2.842e-14,0,0.291,0.255,0.323,208.8,177.8,247.8,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.124,0.113,0.137,0.0135,0.0109,0.0168,0.00054,0.00043,0.00067,0.315,0.248,0.379,0.013,0.0099,0.015,24.8,24.67,24.94,0.945,0.924,0.958,0.977,0.97,0.98,0.924,0.896,0.939,40.23,26.17,50.78,39.12,25.39,48.2,0,0,0,0,0,0,0.259,0,0.052,0.29,0.71,0.29,44
1266789600000,2010,2,2009,5,21,7,0.246,0.0514,0.194,11749.8,82.79,82.79,69.94,2,2,2,406.2,348.3,464.3,321.2,263.3,85,85,85,0,0,0,0.211,0.183,0.244,321.2,263.3,379.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.163,0.143,0.184,0.0506,0.0233,0.078,0.0021,0.00094,0.0032,0.373,0.286,0.46,0.015,0.012,0.019,24.21,23.85,24.57,0.943,0.932,0.952,0.973,0.97,0.98,0.917,0.904,0.933,35.94,29.58,42.24,34.97,28.69,41.4,0,0,0,0,0,0,0.389,0,0.052,0.21,0.79,0.21,47.8
1267394400000,2010,3,2009,6,22,7,0.34,0.0647,0.275,16093.5,110.9,110.9,95.79,3,2,2.2857142857142856,562.2,485.3,641.2,455.2,378.3,107,107,107,8.12e-15,0,5.684e-14,0.192,0.167,0.22,455.2,378.3,534.2,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.219,0.187,0.259,0.115,0.0776,0.158,0.0048,0.0032,0.0067,0.55,0.462,0.624,0.023,0.019,0.026,23.32,22.94,23.75,0.953,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.26,36.21,52.27,42.75,35.13,48.2,0,0,0,0,0,0,0.532,0,0.065,0.19,0.81,0.19,47.3
1267999200000,2010,3,2009,6,23,7,0.467,0.0647,0.403,22496.1,144.6,144.6,133.9,3,3,3,772.6,671.5,876,665.6,564.5,107,107,107,0,0,0,0.139,0.122,0.159,665.6,564.5,769,990,990,990,967,966.6,967.4,23,22.6,23.4,0.335,0.276,0.405,0.245,0.178,0.311,0.011,0.0076,0.014,0.822,0.65,1,0.036,0.028,0.044,22.19,21.6,22.76,0.956,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,46.06,39.99,51.91,44.64,39.03,48.2,0,0,0,0,0,0,0.744,0,0.064,0.14,0.86,0.14,48.2
1268604000000,2010,3,2009,6,24,7,0.619,0.0666,0.553,29369.8,184.3,184.3,174.8,4,4,4,1024,917.5,1096,913.6,810.5,110.1,107,129,0,0,0,0.108,0.0988,0.118,913.6,810.5,975.7,990,990,990,968,967.6,968.2,22,21.8,22.4,0.538,0.443,0.594,0.381,0.331,0.411,0.017,0.015,0.019,1.17,0.99,1.28,0.053,0.044,0.058,20.87,20.53,21.44,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,44.61,40.63,47.01,43.7,39.71,46.07,0,0,0,0,0,0,0.971,0,0.066,0.11,0.89,0.11,47.4
1269208800000,2010,3,2009,6,25,7,0.678,0.078,0.6,31218,186.9,186.9,185.8,4,4,4,1121,1109,1128,991.6,980.4,129,129,129,3.248e-14,-1.137e-13,1.137e-13,0.115,0.114,0.116,991.6,980.4,999.4,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.622,0.605,0.633,0.419,0.414,0.423,0.019,0.019,0.019,1.32,1.29,1.34,0.061,0.059,0.062,20.4,20.36,20.46,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.4,47.01,47.68,46.46,46.07,46.72,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
1269813600000,2010,3,2009,6,26,7,0.645,0.0846,0.561,29582,183.9,183.9,176.1,4,4,4,1067,1028,1107,927.3,880.2,139.9,129,148,0,-1.137e-13,1.137e-13,0.131,0.117,0.144,927.3,880.2,977.7,990,990,990,968.1,968,968.2,21.9,21.8,22,0.56,0.521,0.601,0.388,0.365,0.412,0.018,0.017,0.019,1.2,1.13,1.29,0.055,0.051,0.059,20.69,20.48,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.92,43.04,46.91,44.02,42.18,45.97,0,0,0,0,0,0,0.978,0,0.084,0.13,0.87,0.13,45.9
1270418400000,2010,4,2009,7,27,7,0.616,0.0875,0.529,28199.8,174.1,174.1,167.9,4,4,4,1019,1011,1036,874.1,862.6,144.7,125,148,-1.624e-14,-1.137e-13,0,0.142,0.121,0.146,874.1,862.6,910.9,990,990,990,968,967.9,968,22,22,22.1,0.514,0.505,0.542,0.362,0.356,0.38,0.016,0.016,0.017,1.11,1.1,1.17,0.051,0.05,0.053,20.93,20.82,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.82,42.34,44.42,41.96,41.49,43.53,0,0,0,0,0,0,0.933,0,0.087,0.14,0.86,0.14,45.8
1271023200000,2010,4,2009,7,28,7,0.642,0.0756,0.566,29881.4,179.1,179.1,177.9,4,4,4,1061,1049,1070,936,923.7,125,125,125,0,-1.137e-13,1.137e-13,0.118,0.117,0.119,936,923.7,944.5,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.565,0.554,0.573,0.392,0.386,0.396,0.018,0.018,0.018,1.22,1.19,1.23,0.055,0.054,0.056,20.69,20.65,20.75,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.37,44.91,45.7,44.47,44.01,44.78,0,0,0,0,0,0,0.988,0,0.076,0.12,0.88,0.12,46.5
1271628000000,2010,4,2009,7,29,7,0.65,0.0756,0.574,30225.3,181.1,181.1,179.9,4,4,4,1075,1067,1083,949.8,941.9,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.116,0.115,0.117,949.8,941.9,957.7,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.577,0.57,0.585,0.399,0.395,0.403,0.018,0.018,0.018,1.24,1.23,1.25,0.057,0.056,0.057,20.63,20.59,20.66,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.9,45.6,46.19,44.98,44.69,45.27,0,0,0,0,0,0,1,0,0.076,0.12,0.88,0.12,46.5
1272232800000,2010,4,2009,7,30,7,0.659,0.0794,0.579,30384.3,182.6,182.6,180.9,4,4,4,1089,1085,1093,957.5,938.4,131.3,125,147,1.624e-14,-1.137e-13,1.137e-13,0.121,0.114,0.135,957.5,938.4,968.4,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.585,0.568,0.594,0.402,0.393,0.408,0.018,0.018,0.019,1.25,1.22,1.27,0.057,0.056,0.058,20.57,20.54,20.61,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.14,45.31,46.59,45.21,44.4,45.66,0,0,0,0,0,0,1,0,0.08,0.12,0.88,0.12,46.1
1272837600000,2010,5,2009,8,31,7,0.626,0.0889,0.537,28552.8,176.4,176.4,170,4,4,4,1035,980.9,1077,888.2,833.9,147,147,147,1.624e-14,0,1.137e-13,0.142,0.136,0.15,888.2,833.9,930.4,990,990,990,968,967.8,968.1,22,21.9,22.2,0.522,0.472,0.561,0.369,0.343,0.389,0.017,0.015,0.018,1.13,1.04,1.21,0.052,0.047,0.055,20.86,20.65,21.14,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.36,41.23,45.01,42.49,40.35,44.11,0,0,0,0,0,0,0.944,0,0.089,0.14,0.86,0.14,45.6
1273442400000,2010,5,2009,8,32,7,0.544,0.0889,0.455,24667.3,157.7,157.7,146.8,4,3,3.2857142857142856,898.8,841.5,959.3,751.8,694.5,147,147,147,0,0,0,0.164,0.153,0.175,751.8,694.5,812.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.399,0.355,0.452,0.3,0.265,0.332,0.013,0.012,0.015,0.953,0.875,1.01,0.042,0.038,0.045,21.55,21.26,21.86,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.78,39.52,51.59,45.23,38.53,48.2,0,0,0,0,0,0,0.816,0,0.089,0.16,0.84,0.16,45.3
1274047200000,2010,5,2009,8,33,7,0.478,0.0889,0.39,22009.4,137.4,137.4,131,3,3,3,791.1,756.9,828.2,644.1,609.9,147,147,147,0,0,0,0.186,0.177,0.194,644.1,609.9,681.2,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.326,0.307,0.347,0.231,0.208,0.256,0.01,0.009,0.011,0.79,0.732,0.852,0.034,0.032,0.037,22.15,21.93,22.34,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.56,42.52,46.74,43.67,41.67,45.81,0,0,0,0,0,0,0.728,0,0.088,0.19,0.82,0.18,46
1274652000000,2010,5,2009,8,34,7,0.421,0.0889,0.332,18981.2,122.1,122.1,113,3,3,3,695.8,652.7,741.3,548.8,505.7,147,147,147,-8.12e-15,-5.684e-14,0,0.212,0.198,0.225,548.8,505.7,594.3,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.272,0.247,0.298,0.168,0.139,0.198,0.0072,0.0059,0.0086,0.629,0.556,0.706,0.027,0.024,0.031,22.69,22.43,22.93,0.95,0.947,0.954,0.974,0.97,0.979,0.925,0.918,0.934,38.67,35.89,41.56,37.66,34.82,40.71,0,0,0,0,0,0,0.628,0,0.089,0.21,0.79,0.21,45.1
1275256800000,2010,5,2009,8,35,7,0.366,0.0744,0.292,16717.3,105.5,105.5,99.51,3,2,2.4285714285714284,605.4,572.6,640.4,482.4,453.6,123,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.203,0.19,0.23,482.4,453.6,508.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.232,0.216,0.247,0.127,0.113,0.141,0.0054,0.0047,0.006,0.579,0.537,0.632,0.024,0.023,0.027,23.1,23,23.25,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.4,35.08,52.46,42.35,34.03,48.2,0,0,0,0,0,0,0.553,0,0.074,0.2,0.8,0.2,45.7
1275861600000,2010,6,2009,9,36,7,0.324,0.072,0.252,15080.7,95.14,95.14,89.77,2,2,2,535.4,509.4,562.4,416.4,390.4,119,119,119,0,-5.684e-14,5.684e-14,0.223,0.212,0.234,416.4,390.4,443.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.193,0.211,0.0955,0.0833,0.108,0.004,0.0035,0.0045,0.521,0.482,0.562,0.022,0.02,0.024,23.47,23.31,23.63,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.8,43.13,48.54,44.88,42.27,47.57,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.5
1276466400000,2010,6,2009,9,37,7,0.291,0.072,0.219,13148.8,82.91,82.91,78.27,2,2,2,480.6,461,501.5,361.6,342,119,119,119,0,0,0,0.248,0.237,0.258,361.6,342,382.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.19,0.0697,0.0604,0.0795,0.0029,0.0025,0.0033,0.439,0.409,0.47,0.018,0.017,0.019,23.8,23.67,23.92,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.92,0.934,40.09,37.99,42.3,39.13,36.92,41.45,0,0,0,0,0,0,0.435,0,0.072,0.25,0.75,0.25,45.2
1277071200000,2010,6,2009,9,38,7,0.264,0.072,0.192,11512.2,72.41,72.41,68.53,2,2,2,436.3,418.6,454.7,317.3,299.6,119,119,119,0,0,0,0.273,0.262,0.284,317.3,299.6,335.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.161,0.173,0.0488,0.0404,0.0575,0.002,0.0016,0.0024,0.372,0.346,0.4,0.015,0.014,0.016,24.06,23.95,24.17,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.32,33.4,37.31,34.26,32.4,36.2,0,0,0,0,0,0,0.381,0,0.072,0.27,0.73,0.27,43.6
1277676000000,2010,6,2009,9,39,7,0.24,0.0682,0.172,10345.1,63.55,63.55,61.58,2,2,2,397.1,381.2,412.9,284.3,273.2,112.7,108,119,0,0,0,0.284,0.272,0.295,284.3,273.2,293.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.15,0.159,0.0332,0.0279,0.0377,0.0013,0.0011,0.0015,0.322,0.305,0.337,0.013,0.012,0.014,24.29,24.2,24.39,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.74,30.53,32.76,30.79,29.62,31.78,0,0,0,0,0,0,0.342,0,0.068,0.28,0.72,0.28,43.1
1278280800000,2010,7,2009,10,40,7,0.218,0.0653,0.153,9224.28,58.11,58.11,54.91,2,2,2,361.2,347,376,253.2,239,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.299,0.287,0.311,253.2,239,268,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.148,0.0195,0.0161,0.0255,0.00079,0.00065,0.001,0.276,0.258,0.297,0.011,0.01,0.012,24.52,24.42,24.61,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.3,26.7,29.95,27.45,25.9,29.06,0,0,0,0,0,0,0.305,0,0.065,0.3,0.7,0.3,42.3
1278885600000,2010,7,2009,10,41,7,0.2,0.0653,0.135,8199.83,51.01,51.01,48.81,2,1,1.2857142857142858,331.1,318.8,343.4,223.1,210.8,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.326,0.314,0.339,223.1,210.8,235.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.137,0.0147,0.0137,0.0158,0.00059,0.00055,0.00063,0.346,0.249,0.398,0.014,0.01,0.016,24.6,24.53,24.65,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.57,25.82,52.4,41.59,25.05,48.2,0,0,0,0,0,0,0.271,0,0.065,0.33,0.68,0.32,41
1279490400000,2010,7,2009,10,42,7,0.184,0.0653,0.119,7491.74,46.97,46.97,44.59,1,1,1,304.7,295,315.3,196.7,187,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.355,0.343,0.366,196.7,187,207.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0125,0.0116,0.0134,0.0005,0.00046,0.00053,0.344,0.326,0.362,0.014,0.013,0.014,24.73,24.66,24.79,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.5,43.24,47.92,44.59,42.37,46.97,0,0,0,0,0,0,0.248,0,0.065,0.35,0.65,0.35,40.7
1280095200000,2010,7,2009,10,43,7,0.171,0.064,0.107,6716.96,41.68,41.68,39.98,1,1,1,282.8,272.9,292,177,169,105.9,93,108,4.06e-15,-2.842e-14,2.842e-14,0.374,0.341,0.39,177,169,184,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.118,0.0108,0.0101,0.0114,0.00043,0.0004,0.00045,0.308,0.294,0.321,0.012,0.012,0.013,24.86,24.81,24.9,0.948,0.945,0.95,0.978,0.974,0.98,0.927,0.92,0.931,40.89,39,42.53,39.98,37.98,41.68,0,0,0,0,0,0,0.222,0,0.064,0.37,0.63,0.37,39.3
1280700000000,2010,8,2009,11,44,7,0.156,0.0562,0.1,6258.83,39.91,39.91,37.25,1,1,1,258.6,249.1,269.3,165.6,156.1,93,93,93,8.12e-15,0,2.842e-14,0.36,0.345,0.373,165.6,156.1,176.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.114,0.00982,0.00902,0.0107,0.00039,0.00036,0.00043,0.286,0.269,0.305,0.011,0.011,0.012,24.98,24.92,25.04,0.944,0.941,0.947,0.973,0.97,0.978,0.918,0.913,0.926,38.29,36.06,40.82,37.25,34.98,39.91,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
1281304800000,2010,8,2009,11,45,7,0.144,0.0562,0.0873,5426.96,34.3,34.3,32.3,1,1,1,237.3,229.1,246.1,144.3,136.1,93,93,93,0,0,0,0.392,0.378,0.406,144.3,136.1,153.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0998,0.106,0.00801,0.00732,0.00876,0.00032,0.00029,0.00035,0.248,0.233,0.264,0.0098,0.0092,0.01,25.13,25.06,25.19,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.3,31.38,35.36,32.3,30.44,34.3,0,0,0,0,0,0,0.179,0,0.0567,0.39,0.61,0.39,37.7
1281909600000,2010,8,2009,11,46,7,0.133,0.0562,0.0765,4741.97,29.88,29.88,28.23,1,1,1,219.4,213,226.7,126.4,120,93,93,93,4.06e-15,0,1.421e-14,0.424,0.41,0.437,126.4,120,133.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0941,0.0989,0.0065,0.00595,0.00711,0.00025,0.00023,0.00028,0.216,0.205,0.229,0.0085,0.008,0.009,25.27,25.21,25.32,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29.1,27.56,30.8,28.23,26.73,29.88,0,0,0,0,0,0,0.157,0,0.0565,0.42,0.58,0.42,35.7
1282514400000,2010,8,2009,11,47,7,0.124,0.0562,0.0679,3045.94,26.28,26.28,18.13,1,1,1,205.3,199.6,211.1,112.3,106.6,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.453,0.441,0.466,112.3,106.6,118.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0894,0.0934,0.0053,0.00481,0.00579,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.38,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.896,18.69,0,27.1,18.13,0,26.28,0,2,0,0,0.286,0,0.101,0.286,0.0561,0.45,0.55,0.45,24.6
1283119200000,2010,8,2009,11,48,7,0.114,0.0472,0.0671,3037.12,26.98,26.98,18.08,1,1,1,189,179.6,197.7,111,102.8,78,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.412,0.374,0.475,111,102.8,120.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0876,0.0923,0.00518,0.00449,0.00601,0.0002,0.00018,0.00024,0.187,0.174,0.204,0.0073,0.0068,0.008,25.39,25.38,25.42,0.657,0,0.925,0.693,0,0.97,0.638,0,0.898,18.64,0,27.82,18.08,0,26.98,0,2,0,0,0.286,0,0.1,0.286,0.0469,0.41,0.59,0.41,26.6
1283724000000,2010,9,2009,12,49,7,0.102,0.0435,0.0581,3560.6,23.08,23.08,21.19,1,1,1,168.1,160.2,176.6,96.07,88.22,72,72,72,0,-1.421e-14,1.421e-14,0.429,0.408,0.449,96.07,88.22,104.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0836,0.0808,0.0866,0.00392,0.00325,0.00464,0.00015,0.00013,0.00018,0.16,0.146,0.175,0.0063,0.0057,0.0068,25.38,25.37,25.38,0.917,0.912,0.924,0.967,0.964,0.97,0.887,0.883,0.891,21.92,20.29,23.8,21.19,19.55,23.08,0,0,0,0,0,0,0.118,0,0.0439,0.43,0.57,0.43,34.9
1284328800000,2010,9,2009,12,50,7,0.0922,0.0435,0.0487,3016.07,19.04,19.04,17.95,1,1,1,152.5,146.8,157.8,80.48,74.82,72,72,72,-8.121e-15,-1.421e-14,0,0.472,0.456,0.49,80.48,74.82,85.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0761,0.0799,0.00259,0.00211,0.00304,0.0001,0.000083,0.00012,0.132,0.122,0.141,0.0052,0.0048,0.0055,25.37,25.37,25.38,0.933,0.927,0.939,0.961,0.96,0.963,0.897,0.892,0.902,18.68,17.49,19.79,17.95,16.79,19.04,0,0,0,0,0,0,0.0997,0,0.0435,0.47,0.53,0.47,32.7
1284933600000,2010,9,2009,12,51,7,0.0846,0.0435,0.0411,2462.25,16.18,16.18,14.66,1,1,1,139.9,135.6,144.9,67.95,63.61,72,72,72,6.09e-15,-1.421e-14,1.421e-14,0.515,0.497,0.531,67.95,63.61,72.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0721,0.0754,0.00153,0.00116,0.00195,0.00006,0.000045,0.000076,0.109,0.102,0.118,0.0043,0.004,0.0046,25.39,25.38,25.4,0.902,0.878,0.929,0.96,0.96,0.96,0.866,0.843,0.892,15.27,13.91,16.86,14.66,13.35,16.18,0,0,0,0,0,0,0.0814,0,0.0435,0.51,0.49,0.51,29.1
1285538400000,2010,9,2009,12,52,7,0.0792,0.0384,0.0409,1247.88,17.42,17.42,7.428,1,1,1,131,128.8,134.2,67.57,58.14,63.43,52,72,1.015e-15,-1.421e-14,1.421e-14,0.483,0.4,0.553,67.57,58.14,77.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0736,0.00149,0.000692,0.00237,0.000059,0.000027,0.000093,0.107,0.0925,0.124,0.0042,0.0036,0.0048,25.39,25.38,25.41,0.402,0,0.938,0.411,0,0.96,0.386,0,0.9,7.737,0,18.15,7.428,0,17.42,0,4,0,0,0.571,0,0.0413,0.571,0.0383,0.48,0.52,0.48,15.8
1286143200000,2010,10,2010,1,1,7,0.0755,0.0314,0.0441,2712.52,17.26,17.26,16.15,1,1,1,124.9,121.9,129.1,72.87,69.94,52,52,52,2.03e-15,0,1.421e-14,0.417,0.403,0.426,72.87,69.94,77.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0733,0.00194,0.00169,0.0023,0.000076,0.000066,0.00009,0.115,0.109,0.122,0.0045,0.0043,0.0048,25.39,25.38,25.39,0.927,0.913,0.94,0.96,0.96,0.96,0.89,0.876,0.903,16.82,15.9,17.98,16.15,15.26,17.26,0,0,0,0,0,0,0.0897,0,0.0314,0.42,0.58,0.42,35.9
1286748000000,2010,10,2010,1,2,7,0.0725,0.0314,0.041,2455.57,15.01,15.01,14.62,1,1,1,119.8,118.4,121.1,67.83,66.38,52,52,52,0,0,0,0.434,0.429,0.439,67.83,66.38,69.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00152,0.00139,0.00163,0.000059,0.000055,0.000064,0.106,0.104,0.108,0.0042,0.0041,0.0042,25.39,25.39,25.4,0.901,0.893,0.908,0.96,0.96,0.96,0.865,0.858,0.872,15.23,14.77,15.64,14.62,14.18,15.01,0,0,0,0,0,0,0.0812,0,0.0315,0.43,0.57,0.43,33.9
1287352800000,2010,10,2010,1,3,7,0.0703,0.0314,0.0388,1337.44,14.18,14.18,7.961,1,1,1,116.2,113.7,118.4,64.19,61.73,52,52,52,1.015e-15,0,7.105e-15,0.448,0.439,0.457,64.19,61.73,66.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00121,0.000997,0.00139,0.000047,0.000039,0.000055,0.101,0.0977,0.104,0.004,0.0038,0.0041,25.4,25.4,25.4,0.508,0,0.893,0.549,0,0.96,0.488,0,0.858,8.293,0,14.77,7.961,0,14.18,0,3,0,0,0.429,0,0.0442,0.429,0.0315,0.45,0.55,0.45,19
1287957600000,2010,10,2010,1,4,7,0.0707,0.0314,0.0392,1369.23,14.84,14.84,8.15,1,1,1,116.9,113.5,120.6,64.86,61.46,52,52,52,-2.03e-15,-7.105e-15,0,0.445,0.431,0.458,64.86,61.46,68.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00126,0.000974,0.00158,0.00005,0.000038,0.000062,0.102,0.0973,0.107,0.004,0.0038,0.0042,25.4,25.39,25.4,0.511,0,0.905,0.549,0,0.96,0.491,0,0.869,8.49,0,15.46,8.15,0,14.84,0,3,0,0,0.429,0,0.0453,0.429,0.0315,0.44,0.55,0.45,19.4
1288562400000,2010,11,2010,2,5,7,0.0728,0.0302,0.0425,2261.65,17.28,17.28,13.46,1,1,1,120.3,113.2,127.1,70.34,63.19,50,50,50,0,0,0,0.416,0.393,0.442,70.34,63.19,77.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.073,0.00173,0.00112,0.00231,0.000068,0.000044,0.00009,0.111,0.0998,0.122,0.0043,0.0039,0.0048,25.39,25.38,25.4,0.787,0,0.939,0.823,0,0.96,0.755,0,0.901,14.02,0,18,13.46,0,17.28,0,1,0,0,0.143,0,0.0748,0.143,0.0303,0.41,0.58,0.42,31.1
1289167200000,2010,11,2010,2,6,7,0.0769,0.0302,0.0467,2902.51,18.37,18.37,17.28,1,1,1,127.2,124.7,132.6,77.17,74.67,50,50,50,-2.03e-15,-1.421e-14,0,0.393,0.377,0.401,77.17,74.67,82.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.073,0.0721,0.0749,0.00231,0.0021,0.00277,0.000091,0.000082,0.00011,0.122,0.118,0.132,0.0048,0.0046,0.0052,25.38,25.37,25.38,0.937,0.93,0.94,0.96,0.96,0.961,0.9,0.894,0.902,17.99,17.45,19.12,17.28,16.75,18.37,0,0,0,0,0,0,0.096,0,0.0302,0.39,0.61,0.39,37.7
1289772000000,2010,11,2010,2,7,7,0.0766,0.0302,0.0464,2879.74,17.98,17.98,17.14,1,1,1,126.7,123,130.7,76.66,73.03,50,50,50,2.03e-15,0,1.421e-14,0.395,0.383,0.406,76.66,73.03,80.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0715,0.0742,0.00227,0.00196,0.00261,0.000089,0.000077,0.0001,0.121,0.115,0.128,0.0047,0.0045,0.005,25.38,25.37,25.39,0.936,0.93,0.939,0.96,0.96,0.96,0.898,0.893,0.901,17.85,16.91,18.73,17.14,16.23,17.98,0,0,0,0,0,0,0.0952,0,0.0302,0.39,0.61,0.39,37.6
1290376800000,2010,11,2010,2,8,7,0.0782,0.0302,0.0479,2971.68,18.49,18.49,17.69,1,1,1,129.3,123.8,133.2,79.28,73.85,50,50,50,-4.06e-15,-1.421e-14,0,0.387,0.376,0.404,79.28,73.85,83.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0718,0.0751,0.00249,0.00203,0.00282,0.000098,0.000079,0.00011,0.126,0.116,0.133,0.0049,0.0046,0.0052,25.37,25.37,25.38,0.934,0.93,0.939,0.96,0.96,0.961,0.897,0.894,0.902,18.42,17.18,19.23,17.69,16.49,18.49,0,0,0,0,0,0,0.0983,0,0.0303,0.39,0.61,0.39,38
1290981600000,2010,11,2010,2,9,7,0.0873,0.0341,0.0532,3270.84,20.84,20.84,19.47,1,1,1,144.4,135.6,153.7,87.97,79.89,56.43,50,59,-4.06e-15,-1.421e-14,1.421e-14,0.391,0.366,0.425,87.97,79.89,94.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0754,0.0806,0.00323,0.00254,0.0038,0.00013,0.0001,0.00015,0.142,0.128,0.155,0.0056,0.005,0.0061,25.36,25.35,25.37,0.924,0.916,0.934,0.963,0.96,0.966,0.89,0.886,0.896,20.21,18.56,21.57,19.47,17.82,20.84,0,0,0,0,0,0,0.108,0,0.0341,0.39,0.61,0.39,37.5
1291586400000,2010,12,2010,3,10,7,0.0995,0.0357,0.0638,3910.18,24.28,24.28,23.27,1,1,1,164.4,155,168.7,105.4,96.02,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.359,0.35,0.381,105.4,96.02,109.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0811,0.0859,0.00471,0.00391,0.00507,0.00018,0.00015,0.0002,0.174,0.157,0.182,0.0068,0.0062,0.0071,25.35,25.35,25.36,0.916,0.911,0.918,0.969,0.967,0.97,0.888,0.883,0.89,24.01,21.84,25.03,23.27,21.12,24.28,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.3
1292191200000,2010,12,2010,3,11,7,0.104,0.0357,0.0682,4205.6,26,26,25.03,1,1,1,171.8,168.4,175.8,112.8,109.4,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.336,0.35,112.8,109.4,116.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0858,0.0884,0.00534,0.00505,0.00568,0.00021,0.0002,0.00022,0.187,0.181,0.194,0.0073,0.0071,0.0076,25.36,25.36,25.36,0.92,0.917,0.923,0.97,0.97,0.97,0.892,0.89,0.895,25.81,24.96,26.8,25.03,24.21,26,0,0,0,0,0,0,0.139,0,0.0358,0.34,0.66,0.34,40.4
1292796000000,2010,12,2010,3,12,7,0.106,0.0357,0.0702,4337.17,26.39,26.39,25.82,1,1,1,175.1,172.5,177.4,116.1,113.5,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.337,0.333,0.342,116.1,113.5,118.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0872,0.089,0.00562,0.0054,0.00582,0.00022,0.00021,0.00023,0.193,0.188,0.197,0.0076,0.0074,0.0077,25.36,25.36,25.36,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.61,25.98,27.21,25.82,25.2,26.39,0,0,0,0,0,0,0.143,0,0.0358,0.34,0.66,0.34,40.9
1293400800000,2010,12,2010,3,13,7,0.112,0.0381,0.0736,4565.53,28.97,28.97,27.18,1,1,1,184.6,175.5,191.9,121.6,116.5,63,59,73,2.03e-15,0,1.421e-14,0.341,0.314,0.383,121.6,116.5,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0883,0.0927,0.00609,0.00566,0.00672,0.00024,0.00022,0.00026,0.203,0.194,0.216,0.008,0.0076,0.0085,25.37,25.36,25.38,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.895,0.902,28.02,26.73,29.87,27.18,25.93,28.97,0,0,0,0,0,0,0.151,0,0.0384,0.34,0.66,0.34,40.8
1294005600000,2011,1,2010,4,14,7,0.117,0.0442,0.0729,4525.92,28.21,28.21,26.94,1,1,1,193.6,191.1,198.8,120.6,118.1,73,73,73,0,-1.421e-14,1.421e-14,0.377,0.367,0.382,120.6,118.1,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0906,0.0933,0.006,0.00579,0.00644,0.00023,0.00023,0.00025,0.203,0.198,0.212,0.0079,0.0078,0.0083,25.38,25.38,25.39,0.925,0.924,0.929,0.97,0.97,0.97,0.897,0.896,0.901,27.77,27.16,29.08,26.94,26.34,28.21,0,0,0,0,0,0,0.15,0,0.0441,0.38,0.62,0.38,38.7
1294610400000,2011,1,2010,4,15,7,0.128,0.0442,0.0839,5238.78,33.41,33.41,31.18,1,1,1,211.7,201.2,221.5,138.7,128.2,73,73,73,0,0,0,0.345,0.33,0.363,138.7,128.2,148.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0942,0.101,0.00754,0.00665,0.00837,0.0003,0.00026,0.00033,0.235,0.216,0.253,0.0092,0.0085,0.0099,25.29,25.22,25.38,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.15,29.67,34.45,31.18,28.78,33.41,0,0,0,0,0,0,0.173,0,0.0441,0.35,0.66,0.34,40.9
1295215200000,2011,1,2010,4,16,7,0.142,0.0442,0.0983,6168.26,39.04,39.04,36.72,1,1,1,235.6,222.8,245.3,162.6,149.8,73,73,73,0,0,0,0.31,0.298,0.328,162.6,149.8,172.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.11,0.00957,0.00849,0.0104,0.00038,0.00033,0.00041,0.278,0.255,0.295,0.011,0.01,0.012,25.11,25.03,25.21,0.943,0.939,0.946,0.972,0.97,0.976,0.917,0.911,0.923,37.75,34.77,40,36.72,33.73,39.04,0,0,0,0,0,0,0.204,0,0.0437,0.31,0.69,0.31,43.4
1295820000000,2011,1,2010,4,17,7,0.157,0.0442,0.113,7148.22,45.97,45.97,42.55,1,1,1,259.9,247.2,274.5,186.9,174.2,73,73,73,-8.12e-15,-2.842e-14,0,0.281,0.266,0.295,186.9,174.2,201.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.12,0.0116,0.0106,0.0129,0.00046,0.00042,0.00051,0.321,0.299,0.347,0.013,0.012,0.014,24.94,24.85,25.02,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.45,40.45,46.91,42.55,39.52,45.97,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.5
1296424800000,2011,1,2010,4,18,7,0.184,0.0504,0.134,8268.39,53.51,53.51,49.22,2,1,1.4285714285714286,304.6,281.9,330.6,221.3,202.6,83.29,73,85,-4.06e-15,-2.842e-14,0,0.274,0.257,0.296,221.3,202.6,245.6,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.128,0.122,0.137,0.0146,0.013,0.0166,0.00058,0.00052,0.00067,0.315,0.243,0.376,0.013,0.0097,0.015,24.76,24.69,24.81,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.895,0.939,39.21,25.64,50.34,38.15,24.87,48.2,0,0,0,0,0,0,0.273,0,0.05,0.27,0.73,0.27,44.9
1297029600000,2011,2,2010,5,19,7,0.229,0.0514,0.178,10748.3,73.37,73.37,63.98,2,2,2,379,339.6,422.7,294,254.6,85,85,85,-4.06e-15,-2.842e-14,0,0.225,0.201,0.25,294,254.6,337.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.154,0.14,0.169,0.0378,0.0192,0.0584,0.0015,0.00077,0.0024,0.332,0.273,0.398,0.013,0.011,0.016,24.37,24.1,24.63,0.938,0.93,0.946,0.97,0.97,0.971,0.91,0.902,0.919,32.97,28.6,37.77,31.99,27.75,36.68,0,0,0,0,0,0,0.355,0,0.051,0.22,0.78,0.22,46.9
1297634400000,2011,2,2010,5,20,7,0.29,0.0514,0.238,14394.1,93.85,93.85,85.68,2,2,2,478.9,437.2,518.7,393.9,352.2,85,85,85,8.12e-15,0,5.684e-14,0.178,0.164,0.194,393.9,352.2,433.7,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.189,0.174,0.203,0.0849,0.0652,0.104,0.0035,0.0027,0.0043,0.482,0.42,0.542,0.02,0.017,0.023,23.76,23.52,24.01,0.954,0.949,0.957,0.979,0.975,0.98,0.934,0.925,0.938,43.76,39.34,47.89,42.84,38.34,46.93,0,0,0,0,0,0,0.476,0,0.052,0.18,0.82,0.18,49.6
1298239200000,2011,2,2010,5,21,7,0.337,0.0514,0.285,16494.9,103.1,103.1,98.18,3,2,2.2857142857142856,556.7,531,577.5,471.7,446,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.153,0.147,0.16,471.7,446,492.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.207,0.23,0.122,0.11,0.131,0.0051,0.0046,0.0055,0.57,0.519,0.618,0.024,0.022,0.026,23.32,23.23,23.45,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.4,35.15,52.48,44.2,34.1,48.2,0,0,0,0,0,0,0.545,0,0.052,0.15,0.85,0.15,48.9
1298844000000,2011,2,2010,5,22,7,0.362,0.0628,0.299,17195.9,105.2,105.2,102.4,3,2,2.857142857142857,597.7,582.1,612.8,493.9,482.5,103.9,85,107,1.624e-14,0,5.684e-14,0.174,0.146,0.182,493.9,482.5,505.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.229,0.242,0.132,0.127,0.139,0.0056,0.0053,0.0059,0.547,0.523,0.624,0.023,0.022,0.026,23.16,23.1,23.25,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.937,37.91,34.95,52.3,36.41,33.9,48.2,0,0,0,0,0,0,0.569,0,0.063,0.17,0.83,0.17,47.5
1299448800000,2011,3,2010,6,23,7,0.385,0.0647,0.321,18484.1,112.7,112.7,110,3,3,3,637,619.6,650.2,530,512.6,107,107,107,0,0,0,0.168,0.165,0.173,530,512.6,543.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.256,0.246,0.264,0.155,0.143,0.164,0.0066,0.0061,0.007,0.592,0.563,0.614,0.025,0.024,0.026,22.96,22.88,23.06,0.949,0.948,0.95,0.971,0.97,0.973,0.922,0.919,0.925,37.75,36.61,38.61,36.67,35.51,37.57,0,0,0,0,0,0,0.611,0,0.064,0.17,0.83,0.17,48
1300053600000,2011,3,2010,6,24,7,0.406,0.0647,0.341,19671,120.6,120.6,117.1,3,3,3,671.6,656,688.8,564.6,549,107,107,107,0,0,0,0.159,0.155,0.163,564.6,549,581.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.276,0.267,0.286,0.178,0.168,0.19,0.0076,0.0071,0.0081,0.651,0.624,0.679,0.028,0.027,0.029,22.76,22.67,22.85,0.952,0.951,0.953,0.976,0.974,0.978,0.929,0.926,0.932,39.99,38.98,41.08,39.03,37.96,40.19,0,0,0,0,0,0,0.65,0,0.065,0.16,0.84,0.16,48.5
1300658400000,2011,3,2010,6,25,7,0.427,0.0647,0.362,20833.6,126.5,126.5,124,3,3,3,706.4,694,719.7,599.4,587,107,107,107,0,0,0,0.152,0.149,0.154,599.4,587,612.7,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.296,0.289,0.303,0.201,0.193,0.21,0.0087,0.0083,0.0091,0.709,0.688,0.732,0.03,0.03,0.032,22.57,22.49,22.64,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.19,41.41,43.01,41.34,40.55,42.15,0,0,0,0,0,0,0.689,0,0.065,0.15,0.85,0.15,48.8
1301263200000,2011,3,2010,6,26,7,0.452,0.0694,0.383,21822,132.4,132.4,129.9,3,3,3,747.8,727,773.5,633.1,620,114.7,107,125,0,0,0,0.153,0.144,0.165,633.1,620,648.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.317,0.307,0.328,0.224,0.215,0.234,0.0097,0.0093,0.01,0.768,0.744,0.797,0.033,0.032,0.035,22.34,22.21,22.45,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.18,43.46,45.02,43.3,42.59,44.12,0,0,0,0,0,0,0.722,0,0.069,0.15,0.85,0.15,48.3
1301868000000,2011,4,2010,7,27,7,0.51,0.0756,0.434,23929.9,153.1,153.1,142.4,4,3,3.142857142857143,842.8,782.1,906.3,717.8,657.1,125,125,125,0,0,0,0.149,0.138,0.16,717.8,657.1,781.3,990,990,990,967.3,967,967.5,22.7,22.5,23,0.373,0.333,0.423,0.279,0.24,0.317,0.012,0.01,0.014,0.905,0.811,0.996,0.04,0.035,0.044,21.82,21.53,22.16,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,47.06,39.28,51.34,45.66,38.27,48.2,0,0,0,0,0,0,0.791,0,0.076,0.15,0.85,0.15,46.9
1302472800000,2011,4,2010,7,28,7,0.574,0.0756,0.499,26974.3,162.6,162.6,160.6,4,4,4,949.6,922,961.6,824.6,797,125,125,125,0,0,0,0.132,0.13,0.136,824.6,797,836.6,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.463,0.438,0.474,0.338,0.325,0.344,0.015,0.014,0.015,1.02,0.974,1.04,0.046,0.043,0.047,21.28,21.21,21.44,0.954,0.953,0.954,0.978,0.976,0.979,0.933,0.93,0.934,41.03,39.93,41.51,40.14,38.97,40.65,0,0,0,0,0,0,0.892,0,0.075,0.13,0.87,0.13,47
1303077600000,2011,4,2010,7,29,7,0.563,0.0756,0.487,26247,161.8,161.8,156.2,4,3,3.857142857142857,930.7,901.9,956.9,805.7,776.9,125,125,125,0,0,0,0.135,0.131,0.139,805.7,776.9,831.9,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.446,0.419,0.47,0.329,0.315,0.342,0.015,0.014,0.015,1,0.958,1.03,0.045,0.043,0.046,21.38,21.24,21.49,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,42.14,39.56,52.14,40.78,38.57,48.2,0,0,0,0,0,0,0.868,0,0.076,0.13,0.87,0.13,46.6
1303682400000,2011,4,2010,7,30,7,0.513,0.0775,0.436,23890.4,144.6,144.6,142.2,3,3,3,848.4,808.5,890.9,720.3,661.5,128.1,125,147,0,0,0,0.151,0.14,0.182,720.3,661.5,765.9,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.373,0.336,0.409,0.282,0.243,0.31,0.012,0.011,0.014,0.921,0.819,1,0.041,0.036,0.045,21.79,21.53,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.06,45.6,51.57,47.4,44.69,48.2,0,0,0,0,0,0,0.79,0,0.077,0.15,0.85,0.15,46.6
1304287200000,2011,5,2010,8,31,7,0.461,0.0889,0.372,21138.5,132.1,132.1,125.8,3,3,3,762.2,719.7,797,615.2,572.7,147,147,147,0,0,0,0.193,0.184,0.204,615.2,572.7,650,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.31,0.285,0.329,0.212,0.184,0.235,0.0092,0.0079,0.01,0.741,0.669,0.8,0.032,0.029,0.035,22.31,22.11,22.55,0.955,0.952,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.83,40.21,44.92,41.94,39.26,44.02,0,0,0,0,0,0,0.699,0,0.089,0.19,0.81,0.19,45.9
1304892000000,2011,5,2010,8,32,7,0.402,0.0889,0.313,17884.8,114.9,114.9,106.5,3,2,2.857142857142857,665.3,628.6,705.2,518.3,481.6,147,147,147,8.12e-15,0,5.684e-14,0.221,0.208,0.234,518.3,481.6,558.2,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.255,0.234,0.277,0.148,0.126,0.174,0.0063,0.0054,0.0075,0.594,0.537,0.645,0.025,0.023,0.028,22.85,22.63,23,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.21,35.08,51.85,37.78,34.03,48.2,0,0,0,0,0,0,0.591,0,0.089,0.22,0.78,0.22,44.5
1305496800000,2011,5,2010,8,33,7,0.354,0.0889,0.265,15603,96.4,96.4,92.87,2,2,2,584.9,553.4,616.9,437.9,406.4,147,147,147,0,-5.684e-14,5.684e-14,0.252,0.238,0.266,437.9,406.4,469.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.212,0.2,0.227,0.106,0.0908,0.121,0.0044,0.0038,0.0051,0.556,0.507,0.607,0.023,0.021,0.026,23.21,23.03,23.4,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.68,44.55,50.76,46.44,43.66,48.2,0,0,0,0,0,0,0.516,0,0.089,0.25,0.75,0.25,44.1
1306101600000,2011,5,2010,8,34,7,0.311,0.0889,0.222,13250.7,85.18,85.18,78.87,2,2,2,513.6,485.3,542.8,366.6,338.3,147,147,147,0,0,0,0.287,0.271,0.303,366.6,338.3,395.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.186,0.176,0.196,0.072,0.0587,0.0858,0.003,0.0024,0.0036,0.448,0.405,0.491,0.019,0.017,0.021,23.64,23.47,23.81,0.951,0.947,0.954,0.976,0.97,0.98,0.928,0.919,0.935,40.39,37.4,43.46,39.44,36.29,42.59,0,0,0,0,0,0,0.438,0,0.089,0.29,0.71,0.29,42.6
1306706400000,2011,5,2010,8,35,7,0.274,0.0768,0.197,11798.3,73.71,73.71,70.23,2,2,2,452.8,429.8,477.4,325.8,310.8,127,119,147,0,0,0,0.28,0.258,0.313,325.8,310.8,341.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.165,0.175,0.0528,0.0457,0.0602,0.0022,0.0019,0.0025,0.386,0.363,0.409,0.016,0.015,0.017,23.98,23.86,24.1,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.92,36.19,34.62,37.93,35.11,33.58,36.85,0,0,0,0,0,0,0.39,0,0.077,0.28,0.72,0.28,43.1
1307311200000,2011,6,2010,9,36,7,0.243,0.072,0.171,10304.3,65.6,65.6,61.33,2,2,2,402.6,383.6,422.4,283.6,264.6,119,119,119,0,0,0,0.296,0.282,0.31,283.6,264.6,303.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.148,0.162,0.0328,0.0239,0.0422,0.0013,0.00097,0.0017,0.322,0.293,0.352,0.013,0.012,0.014,24.27,24.15,24.39,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.62,29.52,33.82,30.67,28.63,32.8,0,0,0,0,0,0,0.341,0,0.072,0.3,0.7,0.3,42.4
1307916000000,2011,6,2010,9,37,7,0.218,0.072,0.146,8782.72,55.92,55.92,52.28,2,1,1.8571428571428572,361.2,345.6,377.3,242.2,226.6,119,119,119,-8.12e-15,-2.842e-14,0,0.329,0.315,0.344,242.2,226.6,258.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.135,0.146,0.0169,0.015,0.0209,0.00068,0.0006,0.00085,0.285,0.251,0.398,0.012,0.01,0.016,24.51,24.43,24.59,0.932,0.924,0.959,0.971,0.97,0.98,0.906,0.896,0.94,30.85,25.82,52.15,29.58,25.05,48.2,0,0,0,0,0,0,0.29,0,0.072,0.33,0.67,0.33,40.3
1308520800000,2011,6,2010,9,38,7,0.198,0.072,0.126,7843.8,48.2,48.2,46.69,1,1,1,327.2,314.7,340.4,208.2,195.7,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.364,0.35,0.378,208.2,195.7,221.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0134,0.0124,0.0146,0.00054,0.00049,0.00059,0.365,0.343,0.389,0.015,0.014,0.016,24.6,24.51,24.68,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.01,45.17,51,46.69,44.27,48.2,0,0,0,0,0,0,0.259,0,0.072,0.36,0.64,0.36,39.6
1309125600000,2011,6,2010,9,39,7,0.181,0.0691,0.112,7007.25,43.33,43.33,41.71,1,1,1,298.7,287.1,310.6,184.4,179.1,114.3,108,119,0,-2.842e-14,2.842e-14,0.382,0.366,0.399,184.4,179.1,191.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.117,0.123,0.0114,0.011,0.012,0.00046,0.00044,0.00048,0.322,0.312,0.336,0.013,0.012,0.013,24.78,24.71,24.84,0.95,0.948,0.952,0.98,0.979,0.98,0.931,0.928,0.933,42.57,41.35,44.22,41.71,40.48,43.33,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.7
1309730400000,2011,7,2010,10,40,7,0.165,0.0653,0.1,6242.65,39.61,39.61,37.16,1,1,1,273.6,264.4,283.5,165.6,156.4,108,108,108,1.218e-14,-2.842e-14,2.842e-14,0.395,0.381,0.408,165.6,156.4,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.00982,0.00904,0.0107,0.00039,0.00036,0.00042,0.288,0.271,0.306,0.011,0.011,0.012,24.92,24.86,24.97,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.913,0.926,38.2,36.05,40.54,37.16,34.97,39.61,0,0,0,0,0,0,0.206,0,0.065,0.4,0.61,0.39,37.8
1310335200000,2011,7,2010,10,41,7,0.153,0.0653,0.0874,5415.78,34.28,34.28,32.24,1,1,1,252.4,243.9,261.4,144.4,135.9,108,108,108,0,0,0,0.428,0.413,0.443,144.4,135.9,153.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.101,0.108,0.00803,0.0073,0.00879,0.00032,0.00029,0.00035,0.25,0.235,0.266,0.0099,0.0093,0.011,25.04,24.99,25.1,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.23,31.22,35.34,32.24,30.28,34.28,0,0,0,0,0,0,0.179,0,0.0656,0.43,0.57,0.43,35.4
1310940000000,2011,7,2010,10,42,7,0.142,0.0653,0.0762,4710.48,29.72,29.72,28.04,1,1,1,234,226.7,241.4,126,118.7,108,108,108,2.03e-15,0,1.421e-14,0.461,0.447,0.476,126,118.7,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.098,0.0954,0.101,0.00646,0.00584,0.00709,0.00025,0.00023,0.00028,0.217,0.204,0.23,0.0086,0.008,0.0091,25.18,25.12,25.24,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,28.91,27.15,30.64,28.04,26.33,29.72,0,0,0,0,0,0,0.156,0,0.0658,0.46,0.54,0.46,33.2
1311544800000,2011,7,2010,10,43,7,0.132,0.0653,0.0671,4120.79,25.76,25.76,24.53,1,1,1,218.9,213.3,224.2,110.9,105.3,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.493,0.482,0.506,110.9,105.3,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.0907,0.0945,0.00518,0.0047,0.00563,0.0002,0.00018,0.00022,0.19,0.18,0.2,0.0075,0.0071,0.0078,25.3,25.26,25.34,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.29,23.93,26.55,24.53,23.21,25.76,0,0,0,0,0,0,0.136,0,0.0649,0.49,0.51,0.49,31.2
1312149600000,2011,8,2010,11,44,7,0.122,0.0562,0.0659,1833.76,26.09,26.09,10.92,1,1,1,201.9,193.8,210.3,108.9,100.8,93,93,93,0,-1.421e-14,1.421e-14,0.461,0.442,0.48,108.9,100.8,117.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0874,0.0932,0.00501,0.00432,0.00572,0.0002,0.00017,0.00022,0.185,0.17,0.2,0.0072,0.0067,0.0078,25.39,25.34,25.42,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.25,0,26.9,10.92,0,26.09,0,4,0,0,0.571,0,0.0606,0.571,0.0561,0.46,0.54,0.46,15
1312754400000,2011,8,2010,11,45,7,0.112,0.0562,0.0557,0,0,0,0,1,1,1,185.1,179.4,191.4,92.1,86.36,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.503,0.486,0.519,92.1,86.36,98.39,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0843,0.0822,0.0865,0.00358,0.00309,0.00411,0.00014,0.00012,0.00016,0.155,0.144,0.166,0.006,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.5,0.5,0.5,0
1313359200000,2011,8,2010,11,46,7,0.104,0.0562,0.0476,0,0,0,0,1,1,1,171.7,166,177.4,78.7,72.96,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.542,0.524,0.56,78.7,72.96,84.44,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0795,0.0775,0.0816,0.00244,0.00195,0.00293,0.000096,0.000076,0.00011,0.131,0.12,0.141,0.0051,0.0047,0.0055,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.54,0.46,0.54,0
1313964000000,2011,8,2010,11,47,7,0.0967,0.0562,0.0405,0,0,0,0,1,1,1,159.9,155.8,164.1,66.94,62.84,93,93,93,6.09e-15,0,1.421e-14,0.582,0.567,0.597,66.94,62.84,71.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0739,0.0768,0.00144,0.00109,0.00179,0.000056,0.000043,0.00007,0.11,0.102,0.117,0.0043,0.004,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.58,0.42,0.58,0
1314568800000,2011,8,2010,11,48,7,0.0899,0.049,0.0409,1555.83,17.3,17.3,9.261,1,1,1,148.6,140.8,154.5,67.58,58.74,81,72,93,4.06e-15,-7.105e-15,1.421e-14,0.544,0.482,0.613,67.58,58.74,77.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0725,0.0769,0.00149,0.000743,0.00232,0.000059,0.000029,0.000091,0.11,0.095,0.126,0.0043,0.0037,0.0049,25.39,25.37,25.41,0.529,0,0.939,0.549,0,0.96,0.508,0,0.902,9.647,0,18.02,9.261,0,17.3,0,3,0,0,0.429,0,0.0514,0.429,0.049,0.55,0.45,0.55,17.3
1315173600000,2011,9,2010,12,49,7,0.0793,0.0435,0.0358,654.469,14,14,3.896,1,1,1,131.1,125.2,137.8,59.12,53.22,72,72,72,4.06e-15,-7.105e-15,1.421e-14,0.55,0.522,0.575,59.12,53.22,65.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0729,0.000775,0.000274,0.00134,0.00003,0.000011,0.000053,0.0944,0.0854,0.106,0.0037,0.0034,0.0041,25.41,25.39,25.41,0.252,0,0.89,0.274,0,0.96,0.242,0,0.854,4.058,0,14.58,3.896,0,14,0,5,0,0,0.714,0,0.0216,0.714,0.0435,0.55,0.45,0.55,8.25
1315778400000,2011,9,2010,12,50,7,0.0712,0.0435,0.00443,0,0,0,0,1,0,0.14285714285714285,117.8,112.9,123.3,45.8,40.91,72,72,72,38.47,0,49.39,0.612,0.584,0.638,7.329,0,51.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000158,0,0.00011,6.2e-7,0,0.0000043,0.0725,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.06677,0.61,0.062,0.94,0
1316383200000,2011,9,2010,12,51,7,0.065,0.0435,0,0,0,0,0,0,0,0,107.4,103.3,111.5,35.44,31.34,72,72,72,35.44,31.34,39.55,0.671,0.645,0.697,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.065,0.67,0,1,0
1316988000000,2011,9,2010,12,52,7,0.0609,0.0401,0.00436,0,0,0,0,1,0,0.14285714285714285,100.7,98.42,102.5,34.4,27.24,66.29,52,72,27.18,-7.105e-15,46.42,0.658,0.507,0.726,7.217,0,50.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000631,0,0.0000442,2.5e-7,0,0.0000017,0.0724,0.0708,0.0816,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.05654,0.66,0.072,0.93,0
1317592800000,2011,10,2011,1,1,7,0.063,0.0314,0.0273,0,0,0,0,1,0,0.8571428571428571,104.2,101.7,106.6,52.16,49.7,52,52,52,7.1,-7.105e-15,49.7,0.499,0.488,0.511,45.06,0,54.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000187,0,0.000393,0.0000073,0,0.000015,0.0826,0.0708,0.0875,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0357,0.5,0.43,0.57,0
1318197600000,2011,10,2011,1,2,7,0.0591,0.0314,0,0,0,0,0,0,0,0,97.79,95.41,99.79,45.79,43.41,52,52,52,45.79,43.41,47.79,0.532,0.521,0.545,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0591,0.53,0,1,0
1318802400000,2011,10,2011,1,3,7,0.0586,0.0314,0,0,0,0,0,0,0,0,96.9,93.77,98.69,44.9,41.77,52,52,52,44.9,41.77,46.69,0.537,0.527,0.555,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0586,0.54,0,1,0
1319407200000,2011,10,2011,1,4,7,0.0568,0.0314,0,0,0,0,0,0,0,0,93.89,90.49,97.05,41.89,38.49,52,52,52,41.89,38.49,45.05,0.554,0.536,0.575,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0568,0.55,0,1,0
1320012000000,2011,10,2011,1,5,7,0.0553,0.0304,0,0,0,0,0,0,0,0,91.35,89.4,94.05,41.07,38.22,50.29,50,52,41.07,38.22,44.05,0.55,0.532,0.576,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0553,0.55,0,1,0
1320616800000,2011,11,2011,2,6,7,0.0584,0.0302,0,0,0,0,0,0,0,0,96.62,95.14,97.87,46.62,45.14,50,50,50,46.62,45.14,47.87,0.518,0.511,0.526,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0584,0.52,0,1,0
1321221600000,2011,11,2011,2,7,7,0.0627,0.0302,0.0239,0,0,0,0,1,0,0.7142857142857143,103.6,98.97,108,53.62,48.97,50,50,50,14.03,-7.105e-15,49.24,0.483,0.463,0.505,39.59,0,57.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000329,0,0.000679,0.000013,0,0.000027,0.0835,0.0708,0.0923,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,7,0,0.286,1,0,0,1.29,0.0388,0.48,0.38,0.62,0
1321826400000,2011,11,2011,2,8,7,0.0656,0.0302,0.0353,346.85,14.45,14.45,2.065,1,1,1,108.4,104.7,117.3,58.42,54.71,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.462,0.426,0.478,58.42,54.71,67.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000716,0.0004,0.00147,0.000028,0.000016,0.000058,0.0929,0.0876,0.106,0.0036,0.0034,0.0041,25.41,25.39,25.41,0.128,0,0.898,0.137,0,0.96,0.123,0,0.862,2.151,0,15.05,2.065,0,14.45,0,6,0,0,0.857,0,0.0115,0.857,0.0303,0.46,0.54,0.46,5.29
1322431200000,2011,11,2011,2,9,7,0.0751,0.0334,0.0418,2522.21,16.9,16.9,15.01,1,1,1,124.2,119.8,128,69.1,65.4,55.14,50,59,0,0,0,0.443,0.399,0.474,69.1,65.4,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0723,0.00162,0.00131,0.00214,0.000064,0.000051,0.000084,0.109,0.103,0.119,0.0043,0.004,0.0046,25.39,25.38,25.4,0.908,0.888,0.94,0.96,0.96,0.96,0.872,0.852,0.903,15.64,14.46,17.6,15.01,13.88,16.9,0,0,0,0,0,0,0.0834,0,0.0333,0.44,0.56,0.44,33.6
1323036000000,2011,12,2011,3,10,7,0.0844,0.0357,0.0487,3012.92,19.55,19.55,17.93,1,1,1,139.5,132.6,147.4,80.52,73.6,59,59,59,-2.03e-15,-1.421e-14,0,0.423,0.4,0.445,80.52,73.6,88.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0732,0.0784,0.00259,0.00201,0.00326,0.0001,0.000079,0.00013,0.129,0.117,0.143,0.0051,0.0046,0.0056,25.37,25.36,25.38,0.932,0.923,0.94,0.961,0.96,0.964,0.895,0.89,0.903,18.66,17.09,20.29,17.93,16.41,19.55,0,0,0,0,0,0,0.0996,0,0.0357,0.42,0.58,0.42,35.7
1323640800000,2011,12,2011,3,11,7,0.0952,0.0357,0.0595,3639.37,22.65,22.65,21.66,1,1,1,157.4,149.8,161.9,98.45,90.83,59,59,59,6.09e-15,0,1.421e-14,0.375,0.365,0.394,98.45,90.83,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0792,0.0835,0.00412,0.00347,0.00449,0.00016,0.00014,0.00018,0.161,0.148,0.169,0.0063,0.0058,0.0066,25.35,25.35,25.35,0.914,0.911,0.92,0.968,0.965,0.97,0.885,0.882,0.888,22.38,20.78,23.35,21.66,20.05,22.65,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.2
1324245600000,2011,12,2011,3,12,7,0.0983,0.0357,0.0626,3828.92,23.3,23.3,22.79,1,1,1,162.5,159.9,164.6,103.5,100.9,59,59,59,0,-1.421e-14,1.421e-14,0.363,0.358,0.369,103.5,100.9,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0828,0.0844,0.00455,0.00433,0.00473,0.00018,0.00017,0.00019,0.17,0.166,0.174,0.0067,0.0065,0.0068,25.35,25.35,25.35,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.887,23.5,22.88,24.02,22.79,22.17,23.3,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39
1324850400000,2011,12,2011,3,13,7,0.0923,0.0369,0.0554,3398.98,21.74,21.74,20.23,1,1,1,152.7,150.4,158,91.68,77.37,61,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.4,0.373,0.485,91.68,77.37,99.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0762,0.0821,0.00354,0.00233,0.00417,0.00014,0.000091,0.00016,0.15,0.126,0.162,0.0059,0.0049,0.0064,25.36,25.35,25.38,0.92,0.912,0.937,0.965,0.96,0.968,0.888,0.883,0.899,20.96,18.04,22.45,20.23,17.32,21.74,0,0,0,0,0,0,0.112,0,0.0369,0.4,0.6,0.4,36.8
1325455200000,2012,1,2011,4,14,7,0.0891,0.0442,0.045,2787.95,17.26,17.26,16.59,1,1,1,147.3,145.7,150.1,74.33,72.73,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.495,0.486,0.501,74.33,72.73,77.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0746,0.0762,0.00207,0.00193,0.0023,0.000081,0.000076,0.00009,0.12,0.117,0.125,0.0047,0.0046,0.0049,25.38,25.38,25.38,0.934,0.928,0.94,0.96,0.96,0.96,0.897,0.891,0.902,17.29,16.8,17.98,16.59,16.13,17.26,0,0,0,0,0,0,0.0922,0,0.0441,0.5,0.51,0.49,31.3
1326060000000,2012,1,2011,4,15,7,0.0913,0.0442,0.0472,2930.84,18.78,18.78,17.45,1,1,1,151,147.1,157.5,78.04,74.09,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.484,0.464,0.496,78.04,74.09,84.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0751,0.0788,0.00238,0.00205,0.00293,0.000093,0.00008,0.00011,0.127,0.12,0.138,0.005,0.0047,0.0054,25.38,25.38,25.38,0.935,0.929,0.94,0.96,0.96,0.962,0.898,0.893,0.902,18.16,17.25,19.53,17.45,16.56,18.78,0,0,0,0,0,0,0.0969,0,0.0441,0.48,0.52,0.48,32.1
1326664800000,2012,1,2011,4,16,7,0.1,0.0442,0.0561,3442.3,21.2,21.2,20.49,1,1,1,165.8,160.5,169.2,92.76,87.49,73,73,73,0,-1.421e-14,1.421e-14,0.44,0.431,0.455,92.76,87.49,96.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0798,0.0829,0.00363,0.00319,0.00393,0.00014,0.00012,0.00015,0.153,0.144,0.159,0.006,0.0056,0.0062,25.38,25.38,25.38,0.919,0.915,0.925,0.966,0.963,0.967,0.888,0.885,0.891,21.22,20.15,21.92,20.49,19.41,21.2,0,0,0,0,0,0,0.114,0,0.0439,0.44,0.56,0.44,34.4
1327269600000,2012,1,2011,4,17,7,0.102,0.0442,0.0575,3524.6,22.85,22.85,20.98,1,1,1,168.1,162.9,176.6,95.07,89.95,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.435,0.413,0.448,95.07,89.95,103.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0807,0.0855,0.00383,0.0034,0.00456,0.00015,0.00013,0.00018,0.157,0.148,0.172,0.0062,0.0058,0.0067,25.38,25.38,25.38,0.917,0.911,0.922,0.967,0.964,0.97,0.887,0.882,0.89,21.7,20.65,23.55,20.98,19.92,22.85,0,0,0,0,0,0,0.117,0,0.0445,0.43,0.56,0.44,34.6
