datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1464559200000,2016,5,2015,8,35,7,0.179,0.0768,0.102,6350.17,40.83,40.83,37.8,1,1,1,295.7,282.8,310.1,168.7,157.9,127,119,147,-8.12e-15,-2.842e-14,2.842e-14,0.429,0.397,0.482,168.7,157.9,180.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.115,0.112,0.119,0.0101,0.00917,0.0111,0.0004,0.00037,0.00044,0.295,0.277,0.316,0.012,0.011,0.013,24.82,24.76,24.88,0.945,0.942,0.949,0.974,0.97,0.98,0.92,0.914,0.93,38.81,36.17,41.68,37.8,35.09,40.83,0,0,0,0,0,0,0.21,0,0.077,0.43,0.57,0.43,35.5
1465164000000,2016,6,2015,9,36,7,0.161,0.072,0.0894,5534.86,35.64,35.64,32.95,1,1,1,266.8,255.7,278.6,147.8,136.7,119,119,119,0,-2.842e-14,2.842e-14,0.446,0.427,0.465,147.8,136.7,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.111,0.00831,0.00737,0.00932,0.00033,0.00029,0.00037,0.257,0.238,0.279,0.01,0.0094,0.011,24.98,24.91,25.04,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,33.96,31.34,36.75,32.95,30.4,35.64,0,0,0,0,0,0,0.183,0,0.0716,0.45,0.56,0.44,34.4
1465768800000,2016,6,2015,9,37,7,0.147,0.072,0.0753,4641.22,29.58,29.58,27.63,1,1,1,243.6,234.6,252.1,124.6,115.6,119,119,119,-2.03e-15,-1.421e-14,0,0.489,0.472,0.507,124.6,115.6,133.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0989,0.0957,0.102,0.00634,0.00558,0.00707,0.00025,0.00022,0.00028,0.216,0.2,0.231,0.0085,0.0079,0.0091,25.12,25.06,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.48,26.35,30.5,27.63,25.56,29.58,0,0,0,0,0,0,0.153,0,0.0717,0.49,0.51,0.49,31.6
1466373600000,2016,6,2015,9,38,7,0.135,0.072,0.0634,3872,24.86,24.86,23.05,1,1,1,223.8,216.3,231.6,104.8,97.3,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.532,0.514,0.55,104.8,97.3,112.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0919,0.0893,0.0947,0.00465,0.00402,0.00532,0.00018,0.00016,0.00021,0.181,0.167,0.195,0.0071,0.0066,0.0077,25.28,25.22,25.34,0.915,0.911,0.92,0.969,0.967,0.97,0.887,0.883,0.893,23.77,22.08,25.63,23.05,21.37,24.86,0,0,0,0,0,0,0.128,0,0.0716,0.53,0.47,0.53,28.7
1466978400000,2016,6,2015,9,39,7,0.125,0.0691,0.0563,1949.09,20.88,20.88,11.6,1,1,1,207.3,200.2,213.8,93.03,89.1,114.3,108,119,-4.06e-15,-1.421e-14,0,0.551,0.527,0.572,93.03,89.1,97.09,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0861,0.0884,0.00366,0.00332,0.004,0.00014,0.00013,0.00016,0.159,0.152,0.165,0.0062,0.006,0.0065,25.4,25.35,25.44,0.526,0,0.925,0.552,0,0.966,0.508,0,0.891,12.02,0,21.61,11.6,0,20.88,0,3,0,0,0.429,0,0.0645,0.429,0.0687,0.55,0.45,0.55,15.6
1467583200000,2016,7,2015,10,40,7,0.116,0.0653,0.0511,0,0,0,0,1,1,1,192.4,186.8,197.7,84.44,78.77,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.561,0.546,0.578,84.44,78.77,89.71,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0833,0.0813,0.0852,0.00293,0.00245,0.00338,0.00011,0.000096,0.00013,0.143,0.133,0.152,0.0056,0.0052,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.56,0.44,0.56,0
1468188000000,2016,7,2015,10,41,7,0.108,0.0653,0.0431,0,0,0,0,1,1,1,179.2,173.9,184.9,71.19,65.92,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.603,0.584,0.621,71.19,65.92,76.86,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0787,0.0768,0.0807,0.0018,0.00135,0.00228,0.00007,0.000053,0.000089,0.119,0.11,0.129,0.0047,0.0043,0.0051,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.6,0.4,0.6,0
1468792800000,2016,7,2015,10,42,7,0.102,0.0653,0.0366,0,0,0,0,1,1,1,168.5,164.3,172.6,60.45,56.35,108,108,108,5.714e-21,-1.421e-14,1.421e-14,0.641,0.626,0.657,60.45,56.35,64.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0734,0.0763,0.000888,0.00054,0.00124,0.000035,0.000021,0.000048,0.0999,0.0925,0.107,0.0039,0.0036,0.0042,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.64,0.36,0.64,0
1469397600000,2016,7,2015,10,43,7,0.0961,0.0653,0.0183,0,0,0,0,1,0,0.5714285714285714,158.9,154.8,163,50.88,46.78,108,108,108,20.63,-7.105e-15,49.51,0.68,0.663,0.698,30.25,0,54.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0729,0.000142,0,0.000423,0.0000056,0,0.000017,0.0797,0.0708,0.0901,0.0031,0.0028,0.0035,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.0778,0.68,0.19,0.81,0
1470002400000,2016,8,2015,11,44,7,0.089,0.0562,0.0286,0,0,0,0,1,0,0.8571428571428571,147.1,141.4,153.4,54.12,48.38,93,93,93,6.911,-7.105e-15,48.38,0.632,0.606,0.658,47.21,0,60.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0731,0.00037,0,0.000885,0.000015,0,0.000035,0.0862,0.0708,0.098,0.0034,0.0028,0.0038,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0604,0.63,0.32,0.68,0
1470607200000,2016,8,2015,11,45,7,0.0813,0.0562,0,0,0,0,0,0,0,0,134.5,130.2,139.5,41.51,37.17,93,93,93,41.51,37.17,46.47,0.692,0.667,0.714,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0813,0.69,0,1,0
1471212000000,2016,8,2015,11,46,7,0.0757,0.0562,0,0,0,0,0,0,0,0,125.1,122.2,128.8,32.09,29.24,93,93,93,32.09,29.24,35.8,0.744,0.722,0.761,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0757,0.74,0,1,0
1471816800000,2016,8,2015,11,47,7,0.0719,0.0562,0,0,0,0,0,0,0,0,119,116.5,121.4,25.96,23.5,93,93,93,25.96,23.5,28.42,0.782,0.766,0.798,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0719,0.78,0,1,0
1472421600000,2016,8,2015,11,48,7,0.0671,0.049,0,0,0,0,0,0,0,0,111,104.2,115.7,29.95,21.04,81,72,93,29.95,21.04,40.12,0.728,0.642,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0671,0.73,0,1,0
1473026400000,2016,9,2015,12,49,7,0.0583,0.0435,0,0,0,0,0,0,0,0,96.46,90.8,101.7,24.46,18.8,72,72,72,24.46,18.8,29.73,0.748,0.708,0.793,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0583,0.75,0,1,0
1473631200000,2016,9,2015,12,50,7,0.0518,0.0435,0,0,0,0,0,0,0,0,85.72,82.87,89.43,13.72,10.87,72,72,72,13.72,10.87,17.43,0.841,0.805,0.869,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0518,0.84,0,1,0
1474236000000,2016,9,2015,12,51,7,0.0478,0.0435,0,0,0,0,0,0,0,0,78.96,76.58,80.95,6.961,4.58,72,72,72,6.961,4.58,8.95,0.912,0.889,0.94,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0478,0.91,0,1,0
1474840800000,2016,9,2015,12,52,7,0.0444,0.0401,0,0,0,0,0,0,0,0,73.45,71.65,75.76,7.167,0.47,66.29,52,72,7.167,0.47,19.93,0.901,0.723,0.994,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0444,0.9,0,1,0
1475445600000,2016,10,2016,1,1,7,0.043,0.0314,0,0,0,0,0,0,0,0,71.05,69.32,72.75,19.05,17.32,52,52,52,19.05,17.32,20.75,0.732,0.715,0.75,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.043,0.73,0,1,0
1476050400000,2016,10,2016,1,2,7,0.0406,0.0314,0,0,0,0,0,0,0,0,67.07,63.89,69.52,15.07,11.89,52,52,52,15.07,11.89,17.52,0.776,0.748,0.814,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0406,0.77,0,1,0
1476655200000,2016,10,2016,1,3,7,0.0371,0.0314,0,0,0,0,0,0,0,0,61.4,59.45,63.41,9.399,7.45,52,52,52,9.399,7.45,11.41,0.847,0.82,0.875,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0371,0.85,0,1,0
1477260000000,2016,10,2016,1,4,7,0.0351,0.0314,0,0,0,0,0,0,0,0,58.11,57.43,59.28,6.114,5.43,52,52,52,6.114,5.43,7.28,0.895,0.877,0.905,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0351,0.89,0,1,0
1477864800000,2016,10,2016,1,5,7,0.038,0.0304,0,0,0,0,0,0,0,0,62.9,57.45,70.85,12.61,5.45,50.29,50,52,12.61,5.45,20.85,0.805,0.706,0.905,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.038,0.8,0,1,0
1478469600000,2016,11,2016,2,6,7,0.0469,0.0302,0,0,0,0,0,0,0,0,77.5,71.13,83.16,27.5,21.13,50,50,50,27.5,21.13,33.16,0.648,0.601,0.703,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0469,0.64,0,1,0
1479074400000,2016,11,2016,2,7,7,0.0502,0.0302,0,0,0,0,0,0,0,0,83.08,80.7,88.36,33.08,30.7,50,50,50,33.08,30.7,38.36,0.602,0.566,0.62,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0502,0.6,0,1,0
1479679200000,2016,11,2016,2,8,7,0.0554,0.0302,0,0,0,0,0,0,0,0,91.56,89.18,94.92,41.56,39.18,50,50,50,41.56,39.18,44.92,0.547,0.527,0.561,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0554,0.55,0,1,0
1480284000000,2016,11,2016,2,9,7,0.0577,0.0334,0,0,0,0,0,0,0,0,95.35,91.09,97.11,40.2,37.01,55.14,50,59,40.2,37.01,46.01,0.578,0.521,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0577,0.58,0,1,0
1480888800000,2016,12,2016,3,10,7,0.0605,0.0357,0,0,0,0,0,0,0,0,100.1,96.01,107.2,41.07,37.01,59,59,59,41.07,37.01,48.22,0.59,0.55,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0605,0.59,0,1,0
1481493600000,2016,12,2016,3,11,7,0.0716,0.0357,0.0359,677.105,14.72,14.72,4.03,1,1,1,118.4,111.3,127.2,59.39,52.32,59,59,59,-2.03e-15,-7.105e-15,0,0.499,0.464,0.53,59.39,52.32,68.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.000799,0.000197,0.00155,0.000031,0.0000077,0.000061,0.0944,0.0842,0.107,0.0037,0.0033,0.0042,25.41,25.39,25.42,0.255,0,0.903,0.274,0,0.96,0.245,0,0.867,4.198,0,15.34,4.03,0,14.72,0,5,0,0,0.714,0,0.0224,0.714,0.0357,0.5,0.5,0.5,9.46
1482098400000,2016,12,2016,3,12,7,0.083,0.0357,0.0473,2929.55,18.39,18.39,17.44,1,1,1,137.2,131.3,141.7,78.18,72.29,59,59,59,-6.09e-15,-1.421e-14,0,0.43,0.416,0.449,78.18,72.29,82.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0727,0.0764,0.0024,0.00189,0.00278,0.000094,0.000074,0.00011,0.125,0.115,0.133,0.0049,0.0045,0.0052,25.37,25.37,25.39,0.933,0.926,0.938,0.96,0.96,0.961,0.896,0.889,0.901,18.16,16.66,19.13,17.44,15.99,18.39,0,0,0,0,0,0,0.0969,0,0.0357,0.43,0.57,0.43,35.3
1482703200000,2016,12,2016,3,13,7,0.0844,0.0369,0.0475,2933.04,18.33,18.33,17.46,1,1,1,139.6,137.6,141.9,78.56,68.95,61,59,73,-6.09e-15,-1.421e-14,1.421e-14,0.437,0.417,0.514,78.56,68.95,82.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0752,0.0733,0.0763,0.00243,0.00161,0.00275,0.000095,0.000063,0.00011,0.126,0.11,0.133,0.0049,0.0043,0.0052,25.37,25.37,25.39,0.93,0.907,0.935,0.96,0.96,0.961,0.893,0.871,0.898,18.18,15.58,19.07,17.46,14.95,18.33,0,0,0,0,0,0,0.097,0,0.0369,0.44,0.56,0.44,34.8
1483308000000,2017,1,2016,4,14,7,0.089,0.0442,0.0448,2769.85,17.33,17.33,16.49,1,1,1,147.1,144.4,150.4,74.11,71.41,73,73,73,0,-1.421e-14,1.421e-14,0.496,0.485,0.506,74.11,71.41,77.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0741,0.0763,0.00205,0.00182,0.00233,0.00008,0.000071,0.000091,0.12,0.115,0.126,0.0047,0.0045,0.0049,25.38,25.38,25.39,0.931,0.921,0.938,0.96,0.96,0.96,0.894,0.884,0.901,17.17,16.37,18.05,16.49,15.71,17.33,0,0,0,0,0,0,0.0916,0,0.0442,0.5,0.5,0.5,31.1
1483912800000,2017,1,2016,4,15,7,0.0872,0.0442,0.0431,2632.55,16.66,16.66,15.67,1,1,1,144.3,141.1,147.4,71.25,68.13,73,73,73,-8.121e-15,-1.421e-14,0,0.506,0.495,0.517,71.25,68.13,74.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.073,0.0752,0.00181,0.00154,0.00208,0.000071,0.00006,0.000081,0.115,0.109,0.12,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.92,0.903,0.937,0.96,0.96,0.96,0.883,0.867,0.9,16.32,15.32,17.36,15.67,14.7,16.66,0,0,0,0,0,0,0.0871,0,0.0441,0.51,0.49,0.51,30.2
1484517600000,2017,1,2016,4,16,7,0.0945,0.0442,0.0504,3116.12,19.81,19.81,18.55,1,1,1,156.3,148.2,162.5,83.33,75.24,73,73,73,0,-1.421e-14,1.421e-14,0.467,0.449,0.492,83.33,75.24,89.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0755,0.0805,0.00283,0.00215,0.00335,0.00011,0.000084,0.00013,0.136,0.122,0.147,0.0053,0.0048,0.0058,25.38,25.38,25.38,0.93,0.923,0.94,0.962,0.96,0.964,0.895,0.89,0.902,19.28,17.6,20.55,18.55,16.89,19.81,0,0,0,0,0,0,0.103,0,0.0441,0.47,0.53,0.47,33
1485122400000,2017,1,2016,4,17,7,0.101,0.0442,0.0569,3489.83,21.1,21.1,20.77,1,1,1,167.1,165.5,168.8,94.15,92.47,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.433,0.441,94.15,92.47,95.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0816,0.0827,0.00375,0.00361,0.00389,0.00015,0.00014,0.00015,0.156,0.153,0.158,0.0061,0.006,0.0062,25.38,25.38,25.38,0.918,0.916,0.919,0.966,0.966,0.967,0.887,0.885,0.888,21.5,21.16,21.82,20.77,20.43,21.1,0,0,0,0,0,0,0.115,0,0.0441,0.44,0.56,0.44,34.6
1485727200000,2017,1,2016,4,18,7,0.107,0.0493,0.0578,1008.76,21.1,21.1,6.005,1,1,1,177.1,167.9,187.1,95.54,87.85,81.57,73,85,0,-1.421e-14,1.421e-14,0.46,0.433,0.492,95.54,87.85,102.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0834,0.081,0.086,0.00387,0.00322,0.00443,0.00015,0.00013,0.00017,0.159,0.145,0.171,0.0062,0.0057,0.0067,25.4,25.38,25.4,0.262,0,0.917,0.276,0,0.967,0.253,0,0.886,6.211,0,21.82,6.005,0,21.1,0,5,0,0,0.714,0,0.0334,0.714,0.0492,0.46,0.54,0.46,9.43
1486332000000,2017,2,2016,5,19,7,0.119,0.0514,0.068,1880.71,26.49,26.49,11.19,1,1,1,197.5,188.4,203.8,112.5,103.4,85,85,85,2.03e-15,-1.421e-14,1.421e-14,0.431,0.417,0.451,112.5,103.4,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0865,0.0919,0.00531,0.00454,0.00584,0.00021,0.00018,0.00023,0.189,0.173,0.201,0.0074,0.0068,0.0078,25.4,25.38,25.41,0.395,0,0.924,0.416,0,0.97,0.384,0,0.896,11.54,0,27.31,11.19,0,26.49,0,4,0,0,0.571,0,0.0622,0.571,0.051,0.43,0.57,0.43,15.8
1486936800000,2017,2,2016,5,20,7,0.13,0.0514,0.0783,4866.45,31.96,31.96,28.97,1,1,1,214.5,205.9,227.5,129.4,120.9,85,85,85,0,0,0,0.397,0.374,0.413,129.4,120.9,142.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0957,0.0927,0.1,0.00675,0.00603,0.00787,0.00026,0.00024,0.00031,0.22,0.204,0.243,0.0086,0.008,0.0096,25.29,25.19,25.36,0.93,0.926,0.936,0.97,0.97,0.97,0.902,0.898,0.908,29.86,27.84,32.95,28.97,27,31.96,0,0,0,0,0,0,0.161,0,0.0517,0.4,0.6,0.4,37.4
1487541600000,2017,2,2016,5,21,7,0.154,0.0514,0.103,6432.55,43.56,43.56,38.29,1,1,1,254.5,233.8,276.5,169.5,148.8,85,85,85,1.218e-14,0,2.842e-14,0.335,0.307,0.364,169.5,148.8,191.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.103,0.118,0.0102,0.0084,0.012,0.0004,0.00033,0.00048,0.291,0.254,0.331,0.012,0.01,0.013,25,24.86,25.14,0.945,0.938,0.952,0.975,0.97,0.98,0.921,0.91,0.933,39.27,34.44,44.45,38.29,33.4,43.56,0,0,0,0,0,0,0.213,0,0.051,0.33,0.67,0.33,41.8
1488146400000,2017,2,2016,5,22,7,0.19,0.0609,0.129,8023.02,52.71,52.71,47.76,2,1,1.2857142857142858,314.7,285,350,214,195.5,100.7,85,107,4.06e-15,-2.842e-14,2.842e-14,0.32,0.289,0.354,214,195.5,243,990,990,990,965,964.8,965.2,25,24.8,25.2,0.128,0.121,0.139,0.0139,0.0124,0.0164,0.00056,0.00049,0.00066,0.328,0.246,0.379,0.013,0.0099,0.015,24.7,24.59,24.81,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.48,25.58,50.09,40.45,24.81,48.2,0,0,0,0,0,0,0.265,0,0.061,0.32,0.68,0.32,42.2
1488751200000,2017,3,2016,6,23,7,0.25,0.0647,0.185,11154.4,77.93,77.93,66.4,2,2,2,413.4,365.1,466.3,306.4,258.1,107,107,107,0,0,0,0.261,0.229,0.293,306.4,258.1,359.3,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.161,0.144,0.18,0.0436,0.0208,0.0686,0.0018,0.00084,0.0028,0.354,0.282,0.434,0.014,0.011,0.018,24.19,23.87,24.49,0.941,0.931,0.95,0.971,0.97,0.976,0.914,0.903,0.927,34.18,28.86,39.93,33.2,28,38.97,0,0,0,0,0,0,0.369,0,0.065,0.26,0.74,0.26,44.6
1489356000000,2017,3,2016,6,24,7,0.34,0.0647,0.275,16154.7,113.5,113.5,96.16,3,2,2.2857142857142856,562.5,486.2,654.1,455.5,379.2,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.192,0.164,0.22,455.5,379.2,547.1,990,990,990,966.1,965.8,966.5,23.9,23.5,24.2,0.219,0.187,0.266,0.116,0.078,0.166,0.0049,0.0032,0.0071,0.551,0.463,0.621,0.023,0.019,0.026,23.32,22.86,23.75,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.919,0.939,44.21,36.56,51.95,42.84,35.46,48.2,0,0,0,0,0,0,0.534,0,0.065,0.19,0.81,0.19,47.5
1489960800000,2017,3,2016,6,25,7,0.5,0.0647,0.436,24086.2,170.2,170.2,143.4,4,3,3.2857142857142856,827.3,693.2,988.7,720.3,586.2,107,107,107,0,0,0,0.131,0.108,0.154,720.3,586.2,881.7,990,990,990,967.2,966.7,967.9,22.8,22.1,23.3,0.377,0.288,0.508,0.277,0.193,0.366,0.012,0.0083,0.017,0.893,0.687,1.11,0.039,0.029,0.05,21.9,21.03,22.64,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.933,0.938,45.09,40.92,51.39,43.86,40.02,48.2,0,0,0,0,0,0,0.797,0,0.064,0.13,0.87,0.13,48.2
1490565600000,2017,3,2016,6,26,7,0.723,0.0718,0.64,31971.3,192.8,192.8,190.3,4,4,4,1195,1052,1297,1076,944.8,118.7,107,148,17.99,0,48.95,0.0991,0.0856,0.116,1058,944.8,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.728,0.566,0.816,0.568,0.396,0.648,0.026,0.018,0.031,1.59,1.22,1.76,0.074,0.056,0.083,19.9,19.4,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.23,45.85,50.72,47.58,44.94,48.2,0,0,0,0,0,0,1.06,0,0.083,0.099,0.89,0.11,44.2
1491170400000,2017,4,2016,7,27,7,0.783,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1294,1270,1309,1146,1122,148,148,148,46.45,22.44,60.82,0.114,0.113,0.116,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.815,0.805,0.821,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.77,0.083,0.082,0.084,19.41,19.36,19.5,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.92,49.78,50.15,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.118,0.11,0.85,0.15,41.4
1491775200000,2017,4,2016,7,28,7,0.733,0.0895,0.643,32209.4,192.8,192.8,191.7,4,4,4,1212,1165,1256,1064,1017,148,148,148,1.121,0,7.85,0.122,0.118,0.127,1063,1017,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.741,0.673,0.798,0.565,0.461,0.648,0.026,0.021,0.03,1.6,1.42,1.75,0.075,0.066,0.082,19.84,19.55,20.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.33,48.02,50.29,47.93,47.06,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.9
1492380000000,2017,4,2016,7,29,7,0.652,0.0835,0.569,29909.8,185.9,185.9,178,4,4,4,1079,1024,1145,940.4,898.6,138.1,125,148,0,-1.137e-13,1.137e-13,0.128,0.119,0.138,940.4,898.6,997.4,990,990,990,968.1,968,968.4,21.9,21.6,22,0.576,0.531,0.645,0.394,0.374,0.422,0.018,0.017,0.019,1.23,1.15,1.35,0.056,0.052,0.062,20.62,20.3,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.42,43.94,47.43,44.51,43.06,46.48,0,0,0,0,0,0,0.989,0,0.083,0.13,0.87,0.13,45.9
1492984800000,2017,4,2016,7,30,7,0.576,0.0756,0.5,27025.1,169.5,169.5,160.9,4,4,4,952.2,906.7,1006,827.2,781.7,125,125,125,0,0,0,0.131,0.124,0.138,827.2,781.7,881,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.465,0.424,0.515,0.339,0.317,0.365,0.015,0.014,0.017,1.03,0.947,1.12,0.046,0.042,0.051,21.27,20.96,21.53,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.12,39.3,43.24,40.22,38.29,42.38,0,0,0,0,0,0,0.894,0,0.076,0.13,0.87,0.13,46.9
1493589600000,2017,5,2016,8,31,7,0.53,0.0889,0.442,24212.6,144.6,144.6,144.1,3,3,3,877.1,861.8,895.7,730.1,714.8,147,147,147,0,0,0,0.168,0.164,0.171,730.1,714.8,748.7,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.378,0.366,0.394,0.289,0.279,0.301,0.013,0.012,0.013,0.938,0.909,0.975,0.042,0.04,0.043,21.65,21.54,21.74,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,48.62,50.45,48.04,47.64,48.2,0,0,0,0,0,0,0.801,0,0.088,0.17,0.83,0.17,45.7
1494194400000,2017,5,2016,8,32,7,0.518,0.0889,0.429,23853.8,142.6,142.6,142,3,3,3,856,851.7,859.8,709,704.7,147,147,147,0,0,0,0.172,0.171,0.173,709,704.7,712.8,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.363,0.361,0.365,0.275,0.272,0.277,0.012,0.012,0.012,0.899,0.892,0.906,0.04,0.039,0.04,21.78,21.76,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.29,48.06,48.5,47.33,47.09,47.53,0,0,0,0,0,0,0.789,0,0.089,0.17,0.83,0.17,46
1494799200000,2017,5,2016,8,33,7,0.505,0.0889,0.416,23250.3,141,141,138.4,3,3,3,834.2,812.3,849.7,687.2,665.3,147,147,147,0,0,0,0.176,0.173,0.181,687.2,665.3,702.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.338,0.359,0.26,0.245,0.27,0.011,0.011,0.012,0.862,0.825,0.889,0.038,0.036,0.039,21.9,21.81,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.07,45.83,47.95,46.13,44.91,46.99,0,0,0,0,0,0,0.769,0,0.089,0.18,0.82,0.18,46
1495404000000,2017,5,2016,8,34,7,0.472,0.0889,0.384,21722.4,133.3,133.3,129.3,3,3,3,781.2,756.4,803.8,634.2,609.4,147,147,147,0,0,0,0.188,0.183,0.194,634.2,609.4,656.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.32,0.306,0.333,0.225,0.208,0.24,0.0098,0.009,0.01,0.773,0.731,0.811,0.034,0.032,0.035,22.2,22.07,22.34,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.98,42.49,45.32,43.1,41.64,44.42,0,0,0,0,0,0,0.718,0,0.088,0.19,0.81,0.19,46
1496008800000,2017,5,2016,8,35,7,0.429,0.0792,0.35,20046.2,122.7,122.7,119.3,3,3,3,709.5,675.1,744.1,578.5,556.1,131,119,147,0,0,0,0.184,0.168,0.204,578.5,556.1,597.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.287,0.274,0.299,0.187,0.173,0.2,0.0081,0.0074,0.0086,0.678,0.639,0.71,0.029,0.027,0.031,22.58,22.41,22.76,0.953,0.951,0.954,0.978,0.975,0.98,0.931,0.927,0.935,40.69,39.36,41.74,39.77,38.36,40.89,0,0,0,0,0,0,0.663,0,0.079,0.18,0.82,0.18,46.7
1496613600000,2017,6,2016,9,36,7,0.383,0.072,0.311,17832.8,113,113,106.1,3,2,2.857142857142857,633.9,604.3,665,514.9,485.3,119,119,119,0,-5.684e-14,5.684e-14,0.188,0.179,0.197,514.9,485.3,546,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.25,0.234,0.268,0.146,0.128,0.166,0.0062,0.0054,0.0071,0.586,0.537,0.632,0.025,0.023,0.027,22.98,22.82,23.11,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.21,35.35,52.44,37.68,34.29,48.2,0,0,0,0,0,0,0.59,0,0.072,0.19,0.81,0.19,46.6
1497218400000,2017,6,2016,9,37,7,0.344,0.072,0.272,15953.5,96.4,96.4,94.96,2,2,2,568.8,543.4,594.8,449.8,424.4,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.209,0.2,0.219,449.8,424.4,475.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.215,0.205,0.228,0.111,0.0993,0.124,0.0047,0.0041,0.0052,0.573,0.533,0.615,0.024,0.022,0.026,23.27,23.11,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.11,46.62,51.56,47.48,45.69,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.4
1497823200000,2017,6,2016,9,38,7,0.311,0.072,0.239,14355,89.8,89.8,85.45,2,2,2,514,492.8,535.4,395,373.8,119,119,119,1.624e-14,-5.684e-14,5.684e-14,0.232,0.222,0.241,395,373.8,416.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.202,0.0854,0.0754,0.0956,0.0035,0.0031,0.004,0.489,0.457,0.521,0.02,0.019,0.022,23.6,23.47,23.73,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.6,41.38,45.82,42.72,40.51,44.9,0,0,0,0,0,0,0.475,0,0.072,0.23,0.77,0.23,46.2
1498428000000,2017,6,2016,9,39,7,0.283,0.0747,0.208,12482.7,79.47,79.47,74.3,2,2,2,467.5,448.8,485.9,344,313.8,123.6,119,135,0,0,0,0.265,0.245,0.301,344,313.8,366.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.167,0.184,0.0614,0.0471,0.0722,0.0025,0.0019,0.003,0.413,0.368,0.447,0.017,0.015,0.018,23.88,23.77,24.01,0.947,0.943,0.951,0.973,0.97,0.977,0.922,0.915,0.929,38.16,34.83,40.65,37.15,33.79,39.74,0,0,0,0,0,0,0.413,0,0.075,0.26,0.73,0.27,44.1
1499032800000,2017,7,2016,10,40,7,0.258,0.0816,0.176,10539.2,66.26,66.26,62.73,2,2,2,425.9,410.2,442.5,290.9,275.2,135,135,135,0,0,0,0.317,0.305,0.329,290.9,275.2,307.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.165,0.0363,0.0289,0.0441,0.0015,0.0012,0.0018,0.334,0.311,0.359,0.014,0.013,0.015,24.15,24.05,24.24,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.34,30.6,34.15,31.37,29.68,33.13,0,0,0,0,0,0,0.349,0,0.082,0.32,0.68,0.32,40.8
1499637600000,2017,7,2016,10,41,7,0.236,0.0816,0.154,9254.32,58.24,58.24,55.09,2,2,2,390.3,377.1,405,255.3,242.1,135,135,135,0,-2.842e-14,2.842e-14,0.346,0.333,0.358,255.3,242.1,270,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.152,0.0202,0.0163,0.0264,0.00082,0.00066,0.0011,0.282,0.264,0.303,0.011,0.011,0.012,24.37,24.27,24.45,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.39,26.91,30.02,27.54,26.1,29.12,0,0,0,0,0,0,0.306,0,0.082,0.35,0.65,0.35,39.2
1500242400000,2017,7,2016,10,42,7,0.218,0.0816,0.137,8220.94,51.3,51.3,48.93,2,1,1.2857142857142858,360.7,348.4,373,225.7,213.4,135,135,135,0,-2.842e-14,2.842e-14,0.374,0.362,0.387,225.7,213.4,238,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.132,0.14,0.0149,0.0139,0.016,0.0006,0.00056,0.00065,0.353,0.255,0.405,0.014,0.01,0.016,24.44,24.37,24.5,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.81,25.97,52.62,41.67,25.2,48.2,0,0,0,0,0,0,0.272,0,0.081,0.37,0.63,0.37,37.7
1500847200000,2017,7,2016,10,43,7,0.202,0.0816,0.121,7548.44,47.27,47.27,44.93,1,1,1,334.3,324.6,344.8,199.3,189.6,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.404,0.391,0.416,199.3,189.6,209.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.13,0.0127,0.0119,0.0136,0.00051,0.00048,0.00055,0.351,0.334,0.37,0.014,0.013,0.015,24.58,24.51,24.64,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.85,43.61,48.24,44.93,42.74,47.27,0,0,0,0,0,0,0.25,0,0.081,0.4,0.6,0.4,37.4
1501452000000,2017,7,2016,10,44,7,0.187,0.0713,0.116,7289.93,45.84,45.84,43.39,1,1,1,309.7,297.5,321.6,191.8,182.5,117.9,115,135,4.06e-15,-2.842e-14,2.842e-14,0.38,0.362,0.42,191.8,182.5,202.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.0121,0.0113,0.013,0.00048,0.00045,0.00052,0.335,0.318,0.354,0.013,0.013,0.014,24.72,24.66,24.79,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.28,42.14,46.78,43.39,41.29,45.84,0,0,0,0,0,0,0.241,0,0.071,0.38,0.62,0.38,39
1502056800000,2017,8,2016,11,45,7,0.172,0.0638,0.108,6775.27,42.67,42.67,40.33,1,1,1,284,274.8,294,178.4,168.3,105.6,93,115,4.06e-15,-2.842e-14,2.842e-14,0.371,0.331,0.406,178.4,168.3,187.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.118,0.0109,0.0101,0.0117,0.00043,0.0004,0.00047,0.31,0.293,0.326,0.012,0.012,0.013,24.85,24.81,24.89,0.948,0.945,0.951,0.978,0.973,0.98,0.927,0.92,0.932,41.24,38.8,43.54,40.33,37.77,42.67,0,0,0,0,0,0,0.224,0,0.064,0.37,0.63,0.37,39.4
1502661600000,2017,8,2016,11,46,7,0.159,0.0562,0.103,6442.05,40.54,40.54,38.35,1,1,1,263,254.9,271.8,170,161.9,93,93,93,-8.12e-15,-2.842e-14,0,0.354,0.342,0.365,170,161.9,178.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0102,0.00951,0.011,0.0004,0.00038,0.00043,0.294,0.279,0.31,0.012,0.011,0.012,24.95,24.9,25,0.945,0.943,0.948,0.975,0.97,0.979,0.921,0.915,0.928,39.34,37.42,41.41,38.35,36.32,40.54,0,0,0,0,0,0,0.213,0,0.056,0.35,0.65,0.35,40.5
1503266400000,2017,8,2016,11,47,7,0.148,0.0562,0.092,5728.91,35.74,35.74,34.1,1,1,1,245.2,238.8,252.4,152.2,145.8,93,93,93,0,0,0,0.379,0.368,0.39,152.2,145.8,159.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.108,0.00869,0.00814,0.0093,0.00034,0.00032,0.00037,0.262,0.251,0.275,0.01,0.0099,0.011,25.07,25.02,25.12,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.16,33.65,36.84,34.1,32.64,35.74,0,0,0,0,0,0,0.189,0,0.056,0.38,0.62,0.38,38.7
1503871200000,2017,8,2016,11,48,7,0.139,0.0508,0.0881,5491.85,35.15,35.15,32.69,1,1,1,229.7,219.9,236.8,145.7,138.1,84,72,93,0,0,0,0.365,0.316,0.402,145.7,138.1,156.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.101,0.105,0.00813,0.00749,0.00902,0.00032,0.00029,0.00035,0.25,0.237,0.267,0.0098,0.0093,0.01,25.17,25.13,25.23,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.7,31.84,36.23,32.69,30.89,35.15,0,0,0,0,0,0,0.182,0,0.0509,0.37,0.63,0.37,39.5
1504476000000,2017,9,2016,12,49,7,0.125,0.0435,0.0818,5104.14,32.47,32.47,30.38,1,1,1,207.2,198.3,216.3,135.2,126.3,72,72,72,0,0,0,0.348,0.333,0.363,135.2,126.3,144.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0974,0.0942,0.101,0.00724,0.00648,0.00802,0.00028,0.00025,0.00031,0.23,0.214,0.246,0.009,0.0083,0.0096,25.33,25.26,25.38,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.32,29.2,33.47,30.38,28.32,32.47,0,0,0,0,0,0,0.169,0,0.0432,0.35,0.65,0.35,40.8
1505080800000,2017,9,2016,12,50,7,0.114,0.0435,0.0707,4372.44,27.73,27.73,26.03,1,1,1,188.8,182.7,195.8,116.8,110.7,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.381,0.368,0.394,116.8,110.7,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0887,0.0933,0.00568,0.00516,0.00627,0.00022,0.0002,0.00025,0.197,0.186,0.209,0.0077,0.0073,0.0082,25.38,25.38,25.38,0.923,0.918,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.83,25.3,28.59,26.03,24.54,27.73,0,0,0,0,0,0,0.145,0,0.0433,0.38,0.62,0.38,38.4
1505685600000,2017,9,2016,12,51,7,0.106,0.0435,0.0623,3816.01,24.08,24.08,22.71,1,1,1,175,169.3,180.8,103,97.29,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.412,0.398,0.425,103,97.29,108.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.088,0.00451,0.00402,0.005,0.00018,0.00016,0.0002,0.172,0.162,0.182,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.883,0.889,23.43,22.13,24.82,22.71,21.41,24.08,0,0,0,0,0,0,0.126,0,0.0437,0.41,0.59,0.41,36
1506290400000,2017,9,2016,12,52,7,0.0983,0.0418,0.0565,3470.11,23.67,23.67,20.66,1,1,1,162.6,159.2,167.4,93.43,87.45,69.14,52,72,0,-1.421e-14,1.421e-14,0.425,0.327,0.452,93.43,87.45,107.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0805,0.0839,0.00369,0.00318,0.00486,0.00014,0.00012,0.00019,0.154,0.144,0.176,0.0061,0.0057,0.0069,25.37,25.34,25.38,0.92,0.916,0.925,0.966,0.963,0.97,0.889,0.886,0.891,21.39,20.13,24.4,20.66,19.39,23.67,0,0,0,0,0,0,0.115,0,0.0418,0.43,0.57,0.43,35.3
1506895200000,2017,10,2017,1,1,7,0.0948,0.0314,0.0633,3875.76,23.47,23.47,23.07,1,1,1,156.7,155.3,158.4,104.7,103.3,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.332,0.328,0.335,104.7,103.3,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0826,0.0837,0.00465,0.00453,0.00479,0.00018,0.00018,0.00019,0.172,0.169,0.175,0.0067,0.0066,0.0068,25.34,25.34,25.34,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.886,0.888,23.78,23.46,24.2,23.07,22.75,23.47,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1507500000000,2017,10,2017,1,2,7,0.0947,0.0314,0.0632,3870.98,23.54,23.54,23.04,1,1,1,156.6,154.3,158.6,104.6,102.3,52,52,52,-4.06e-15,-1.421e-14,0,0.332,0.328,0.337,104.6,102.3,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0822,0.0838,0.00464,0.00444,0.00481,0.00018,0.00017,0.00019,0.171,0.167,0.175,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.914,0.913,0.916,0.97,0.97,0.97,0.887,0.885,0.888,23.75,23.19,24.26,23.04,22.49,23.54,0,0,0,0,0,0,0.128,0,0.0315,0.33,0.67,0.33,40.9
1508104800000,2017,10,2017,1,3,7,0.0901,0.0314,0.0586,3578.94,22.01,22.01,21.3,1,1,1,148.9,146.3,152.3,96.94,94.32,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.349,0.341,0.355,96.94,94.32,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0794,0.0815,0.00399,0.00377,0.00428,0.00016,0.00015,0.00017,0.158,0.153,0.164,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.917,0.967,0.966,0.969,0.884,0.883,0.886,22.02,21.49,22.72,21.3,20.76,22.01,0,0,0,0,0,0,0.118,0,0.0315,0.35,0.65,0.35,39.7
1508709600000,2017,10,2017,1,4,7,0.0865,0.0314,0.0551,3375.97,20.6,20.6,20.1,1,1,1,143,141.7,145.5,91.04,89.68,52,52,52,0,-1.421e-14,1.421e-14,0.363,0.357,0.367,91.04,89.68,93.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0778,0.0791,0.00349,0.00337,0.0037,0.00014,0.00013,0.00015,0.147,0.145,0.152,0.0058,0.0057,0.0059,25.35,25.35,25.36,0.92,0.917,0.922,0.965,0.964,0.966,0.888,0.886,0.889,20.83,20.55,21.32,20.1,19.82,20.6,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39
1509314400000,2017,10,2017,1,5,7,0.0867,0.0306,0.0561,3434.41,21.12,21.12,20.44,1,1,1,143.3,141.1,146.1,92.74,89.13,50.57,50,52,0,-1.421e-14,1.421e-14,0.353,0.342,0.368,92.74,89.13,96.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0776,0.0797,0.00363,0.00333,0.00391,0.00014,0.00013,0.00015,0.15,0.144,0.156,0.0059,0.0056,0.0061,25.35,25.34,25.36,0.918,0.915,0.922,0.966,0.964,0.967,0.887,0.885,0.889,21.17,20.44,21.84,20.44,19.7,21.12,0,0,0,0,0,0,0.114,0,0.0306,0.35,0.65,0.35,39.6
1509919200000,2017,11,2017,2,6,7,0.0902,0.0302,0.06,3667.19,23.49,23.49,21.83,1,1,1,149.1,143.9,156.4,99.14,93.86,50,50,50,2.03e-15,0,1.421e-14,0.336,0.32,0.348,99.14,93.86,106.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0789,0.0833,0.00418,0.00373,0.0048,0.00016,0.00015,0.00019,0.161,0.152,0.174,0.0063,0.006,0.0068,25.34,25.34,25.35,0.915,0.912,0.917,0.968,0.966,0.97,0.886,0.885,0.888,22.55,21.4,24.21,21.83,20.67,23.49,0,0,0,0,0,0,0.121,0,0.0302,0.33,0.67,0.33,40.7
1510524000000,2017,11,2017,2,7,7,0.0924,0.0302,0.0622,3801.22,23.29,23.29,22.63,1,1,1,152.8,150.2,155.6,102.8,100.2,50,50,50,4.06e-15,0,1.421e-14,0.327,0.321,0.333,102.8,100.2,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0811,0.083,0.00449,0.00426,0.00473,0.00018,0.00017,0.00019,0.168,0.163,0.173,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.887,23.33,22.67,24.01,22.63,21.96,23.29,0,0,0,0,0,0,0.126,0,0.0302,0.33,0.67,0.33,41.1
1511128800000,2017,11,2017,2,8,7,0.0933,0.0302,0.063,3858.86,24.6,24.6,22.97,1,1,1,154.2,147.4,161.1,104.2,97.42,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.325,0.31,0.339,104.2,97.42,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0801,0.085,0.00461,0.00403,0.00519,0.00018,0.00016,0.0002,0.17,0.158,0.183,0.0067,0.0062,0.0072,25.34,25.34,25.34,0.915,0.912,0.919,0.969,0.968,0.97,0.887,0.883,0.891,23.7,22.12,25.36,22.97,21.4,24.6,0,0,0,0,0,0,0.128,0,0.0303,0.32,0.68,0.32,41.4
1511733600000,2017,11,2017,2,9,7,0.0925,0.0326,0.0599,3669.48,23.95,23.95,21.84,1,1,1,152.9,149.6,158.4,99.07,90.61,53.86,50,59,4.06e-15,0,1.421e-14,0.353,0.316,0.394,99.07,90.61,108.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0792,0.084,0.00417,0.00345,0.00496,0.00016,0.00014,0.00019,0.162,0.147,0.178,0.0063,0.0058,0.007,25.34,25.34,25.35,0.917,0.912,0.921,0.968,0.965,0.97,0.887,0.884,0.889,22.57,20.74,24.69,21.84,20,23.95,0,0,0,0,0,0,0.121,0,0.0326,0.35,0.65,0.35,39.7
1512338400000,2017,12,2017,3,10,7,0.0997,0.0357,0.0641,3932.79,26.08,26.08,23.41,1,1,1,164.9,152.6,176.1,105.9,93.61,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.359,0.335,0.387,105.9,93.61,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0802,0.0885,0.00475,0.00371,0.00571,0.00019,0.00015,0.00022,0.175,0.153,0.195,0.0068,0.006,0.0076,25.36,25.35,25.36,0.917,0.912,0.923,0.969,0.966,0.97,0.889,0.883,0.895,24.15,21.35,26.88,23.41,20.63,26.08,0,0,0,0,0,0,0.13,0,0.0356,0.36,0.64,0.36,39.4
1512943200000,2017,12,2017,3,11,7,0.108,0.0357,0.0722,4473.33,27.21,27.21,26.63,1,1,1,178.4,176.4,180.8,119.4,117.4,59,59,59,0,0,0,0.331,0.326,0.334,119.4,117.4,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0886,0.0902,0.0059,0.00573,0.0061,0.00023,0.00022,0.00024,0.199,0.195,0.203,0.0078,0.0076,0.0079,25.36,25.36,25.36,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,27.45,26.95,28.05,26.63,26.14,27.21,0,0,0,0,0,0,0.148,0,0.0358,0.33,0.67,0.33,41.4
1513548000000,2017,12,2017,3,12,7,0.113,0.0357,0.0773,4814.52,29.11,29.11,28.66,1,1,1,186.8,184.3,188.7,127.8,125.3,59,59,59,2.03e-15,0,1.421e-14,0.316,0.313,0.32,127.8,125.3,129.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0914,0.093,0.00661,0.0064,0.00678,0.00026,0.00025,0.00026,0.214,0.21,0.217,0.0084,0.0082,0.0085,25.36,25.36,25.36,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.54,28.94,30.01,28.66,28.08,29.11,0,0,0,0,0,0,0.159,0,0.0357,0.32,0.68,0.32,42.6
1514152800000,2017,12,2017,3,13,7,0.116,0.0357,0.0807,5037.25,30.67,30.67,29.98,1,1,1,192.4,188.4,195.3,133.4,129.4,59,59,59,0,0,0,0.307,0.302,0.313,133.4,129.4,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0943,0.0929,0.0953,0.00709,0.00675,0.00733,0.00028,0.00026,0.00029,0.224,0.217,0.229,0.0088,0.0085,0.009,25.36,25.36,25.36,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.91,29.94,31.62,29.98,29.05,30.67,0,0,0,0,0,0,0.167,0,0.0353,0.31,0.7,0.3,43.4
1514757600000,2018,1,2017,4,14,7,0.114,0.0442,0.0699,4318.85,26.49,26.49,25.71,1,1,1,188.5,184.9,191.7,115.5,111.9,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.387,0.381,0.395,115.5,111.9,118.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0884,0.0908,0.00557,0.00526,0.00584,0.00022,0.00021,0.00023,0.194,0.187,0.199,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.922,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.5,25.6,27.31,25.71,24.83,26.49,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1515362400000,2018,1,2017,4,15,7,0.113,0.0442,0.0688,4250.41,25.89,25.89,25.3,1,1,1,186.8,183.5,189.3,113.8,110.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.386,0.398,113.8,110.5,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0879,0.09,0.00543,0.00514,0.00563,0.00021,0.0002,0.00022,0.191,0.185,0.195,0.0075,0.0072,0.0076,25.38,25.38,25.38,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.895,26.08,25.25,26.69,25.3,24.5,25.89,0,0,0,0,0,0,0.141,0,0.0442,0.39,0.61,0.39,37.6
1515967200000,2018,1,2017,4,16,7,0.117,0.0442,0.0733,4552.41,27.69,27.69,27.1,1,1,1,194.2,190.3,196.6,121.2,117.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.376,0.371,0.384,121.2,117.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0904,0.0926,0.00605,0.00572,0.00626,0.00024,0.00022,0.00024,0.204,0.197,0.208,0.008,0.0077,0.0081,25.38,25.38,25.39,0.926,0.923,0.927,0.97,0.97,0.97,0.898,0.895,0.9,27.94,26.96,28.55,27.1,26.15,27.69,0,0,0,0,0,0,0.151,0,0.0437,0.38,0.63,0.37,38.9
1516572000000,2018,1,2017,4,17,7,0.122,0.0442,0.0776,4835.31,29.85,29.85,28.78,1,1,1,201.3,195.5,205.9,128.3,122.5,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.363,0.354,0.373,128.3,122.5,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0922,0.0959,0.00665,0.00617,0.00705,0.00026,0.00024,0.00028,0.217,0.206,0.225,0.0085,0.0081,0.0088,25.37,25.34,25.39,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.67,28.27,30.78,28.78,27.42,29.85,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.6
1517176800000,2018,1,2017,4,18,7,0.129,0.0483,0.0805,5014.2,30.54,30.54,29.85,1,1,1,213,207.8,218.2,133.1,128,79.86,73,85,0,0,0,0.374,0.349,0.399,133.1,128,135.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0952,0.097,0.00706,0.00663,0.0073,0.00028,0.00026,0.00029,0.226,0.217,0.23,0.0088,0.0085,0.009,25.3,25.26,25.32,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.77,29.54,31.49,29.85,28.66,30.54,0,0,0,0,0,0,0.166,0,0.0485,0.37,0.62,0.38,38.9
1517781600000,2018,2,2017,5,19,7,0.142,0.0514,0.0903,5629.61,35.87,35.87,33.51,1,1,1,234.3,222.3,244.8,149.3,137.3,85,85,85,0,0,0,0.363,0.347,0.382,149.3,137.3,159.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0985,0.106,0.00844,0.00742,0.00933,0.00033,0.00029,0.00037,0.255,0.234,0.274,0.01,0.0092,0.011,25.14,25.06,25.23,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.55,31.73,36.98,33.51,30.78,35.87,0,0,0,0,0,0,0.186,0,0.0517,0.36,0.64,0.36,39.6
1518386400000,2018,2,2017,5,20,7,0.158,0.0514,0.107,6715,44.13,44.13,39.97,1,1,1,261.6,245.6,278.9,176.6,160.6,85,85,85,0,0,0,0.326,0.305,0.346,176.6,160.6,193.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.107,0.118,0.0108,0.0094,0.0122,0.00043,0.00037,0.00049,0.304,0.275,0.335,0.012,0.011,0.013,24.95,24.85,25.05,0.947,0.942,0.953,0.976,0.97,0.98,0.925,0.914,0.934,40.93,37.18,45.03,39.97,36.06,44.13,0,0,0,0,0,0,0.222,0,0.051,0.33,0.68,0.32,42.5
1518991200000,2018,2,2017,5,21,7,0.193,0.0514,0.141,8670.77,59.47,59.47,51.61,2,1,1.5714285714285714,318.9,287.4,358,233.9,202.4,85,85,85,8.12e-15,-2.842e-14,2.842e-14,0.268,0.237,0.296,233.9,202.4,273,990,990,990,965,964.8,965.2,25,24.8,25.2,0.133,0.121,0.146,0.0174,0.013,0.0278,0.0007,0.00052,0.0011,0.311,0.245,0.379,0.012,0.0098,0.015,24.69,24.51,24.8,0.941,0.923,0.958,0.974,0.97,0.98,0.917,0.895,0.939,37.09,25.86,50.79,35.96,25.09,48.2,0,0,0,0,0,0,0.287,0,0.052,0.27,0.73,0.27,44.9
1519596000000,2018,2,2017,5,22,7,0.252,0.059,0.193,11610.9,77.62,77.62,69.11,2,2,2,416.1,371.9,464.9,318.5,286.9,97.57,85,107,0,0,0,0.234,0.213,0.258,318.5,286.9,357.9,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.164,0.151,0.179,0.0493,0.0344,0.0679,0.002,0.0014,0.0028,0.371,0.322,0.431,0.015,0.013,0.018,24.16,23.88,24.42,0.943,0.937,0.949,0.971,0.97,0.976,0.916,0.909,0.926,35.58,32.2,39.78,34.56,31.24,38.81,0,0,0,0,0,0,0.384,0,0.059,0.23,0.77,0.23,46.1
1520200800000,2018,3,2017,6,23,7,0.309,0.0647,0.244,14659.6,95.91,95.91,87.26,2,2,2,510.1,477.2,553.2,403.1,370.2,107,107,107,0,-5.684e-14,5.684e-14,0.21,0.193,0.224,403.1,370.2,446.2,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.195,0.184,0.211,0.0893,0.0737,0.11,0.0037,0.003,0.0046,0.499,0.45,0.564,0.021,0.019,0.024,23.61,23.35,23.8,0.955,0.951,0.958,0.98,0.978,0.98,0.935,0.931,0.939,44.53,41.09,48.93,43.63,40.21,47.96,0,0,0,0,0,0,0.485,0,0.065,0.21,0.79,0.21,47.4
1520805600000,2018,3,2017,6,24,7,0.375,0.0647,0.31,17829.7,117,117,106.1,3,2,2.7142857142857144,620.2,571,671,513.2,464,107,107,107,0,0,0,0.173,0.159,0.187,513.2,464,564,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.247,0.219,0.275,0.146,0.118,0.178,0.0062,0.005,0.0076,0.596,0.536,0.65,0.025,0.023,0.028,23.03,22.77,23.24,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,41.61,35.52,52.08,39.97,34.46,48.2,0,0,0,0,0,0,0.59,0,0.065,0.17,0.83,0.17,47.5
1521410400000,2018,3,2017,6,25,7,0.439,0.0647,0.374,21389.5,133.7,133.7,127.3,3,3,3,725,686.1,760.5,618,579.1,107,107,107,0,0,0,0.148,0.141,0.156,618,579.1,653.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.306,0.284,0.326,0.214,0.188,0.238,0.0092,0.008,0.01,0.741,0.675,0.8,0.032,0.029,0.035,22.46,22.26,22.68,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43.32,40.91,45.47,42.44,40.01,44.56,0,0,0,0,0,0,0.707,0,0.065,0.15,0.85,0.15,48.7
1522015200000,2018,3,2017,6,26,7,0.475,0.0663,0.408,23083.9,139.7,139.7,137.4,3,3,3,784.9,769.5,803.8,675.3,662.5,109.6,107,125,0,0,0,0.14,0.134,0.156,675.3,662.5,688.7,990,990,990,967,967,967.1,23,22.9,23,0.339,0.331,0.346,0.252,0.244,0.261,0.011,0.011,0.011,0.838,0.816,0.86,0.036,0.035,0.038,22.12,22.04,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.74,46.01,47.52,45.8,45.09,46.57,0,0,0,0,0,0,0.763,0,0.067,0.14,0.86,0.14,48.6
1522620000000,2018,4,2017,7,27,7,0.517,0.0756,0.441,24011.4,144.6,144.6,142.9,3,3,3,854.1,812.3,904.5,729.1,687.3,125,125,125,0,0,0,0.147,0.138,0.154,729.1,687.3,779.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.379,0.35,0.422,0.287,0.26,0.316,0.013,0.011,0.014,0.936,0.862,1.03,0.041,0.038,0.046,21.75,21.46,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.57,47.28,52.27,47.64,46.33,48.2,0,0,0,0,0,0,0.794,0,0.076,0.15,0.85,0.15,46.4
1523224800000,2018,4,2017,7,28,7,0.597,0.0756,0.522,27975.6,175.7,175.7,166.5,4,4,4,987.5,924.7,1047,862.5,799.7,125,125,125,1.624e-14,0,1.137e-13,0.127,0.119,0.135,862.5,799.7,921.6,990,990,990,967.8,967.6,968,22.2,22,22.4,0.498,0.44,0.552,0.356,0.326,0.385,0.016,0.015,0.018,1.09,0.979,1.19,0.049,0.044,0.054,21.07,20.76,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,42.52,40.04,44.83,41.63,39.09,43.93,0,0,0,0,0,0,0.925,0,0.075,0.13,0.87,0.13,46.9
1523829600000,2018,4,2017,7,29,7,0.658,0.0756,0.582,30543.1,185.4,185.4,181.8,4,4,4,1088,1060,1113,962.9,934.6,125,125,125,-1.624e-14,-1.137e-13,1.137e-13,0.115,0.112,0.118,962.9,934.6,987.6,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.591,0.564,0.619,0.405,0.391,0.417,0.019,0.018,0.019,1.26,1.21,1.31,0.058,0.055,0.06,20.56,20.43,20.7,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.38,45.32,47.29,45.45,44.42,46.34,0,0,0,0,0,0,1.01,0,0.076,0.11,0.88,0.12,46.4
1524434400000,2018,4,2017,7,30,7,0.679,0.0756,0.604,31386.9,187.9,187.9,186.8,4,4,4,1123,1115,1132,998.5,990.4,125,125,125,1.624e-14,-1.137e-13,1.137e-13,0.111,0.11,0.112,998.5,990.4,1007,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.635,0.623,0.647,0.425,0.418,0.438,0.02,0.019,0.02,1.34,1.32,1.37,0.062,0.061,0.063,20.37,20.32,20.42,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.66,47.38,47.92,46.71,46.43,46.96,0,0,0,0,0,0,1.04,0,0.075,0.11,0.89,0.11,46.2
1525039200000,2018,4,2017,7,31,7,0.679,0.087,0.592,30844.6,187.5,187.5,183.6,4,4,4,1123,1107,1132,979.3,960.3,143.9,125,147,3.248e-14,-1.137e-13,1.137e-13,0.128,0.111,0.133,979.3,960.3,1004,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.609,0.588,0.643,0.414,0.404,0.432,0.019,0.019,0.02,1.3,1.26,1.36,0.06,0.058,0.062,20.42,20.34,20.5,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.84,46.12,47.84,45.9,45.2,46.88,0,0,0,0,0,0,1.02,0,0.087,0.13,0.87,0.13,45.4
1525644000000,2018,5,2017,8,32,7,0.633,0.0889,0.545,28869.5,178.8,178.8,171.8,4,4,4,1047,996.1,1094,900.4,849.1,147,147,147,-1.624e-14,-1.137e-13,1.137e-13,0.141,0.134,0.148,900.4,849.1,946.9,990,990,990,968,967.9,968.2,22,21.8,22.1,0.533,0.486,0.576,0.375,0.35,0.397,0.017,0.016,0.018,1.15,1.07,1.24,0.053,0.048,0.057,20.8,20.57,21.05,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.84,41.82,45.62,42.96,40.98,44.71,0,0,0,0,0,0,0.955,0,0.088,0.14,0.86,0.14,45.6
1526248800000,2018,5,2017,8,33,7,0.561,0.0889,0.472,25274.2,161.1,161.1,150.4,4,3,3.4285714285714284,928.1,878.5,979,781.1,731.5,147,147,147,0,0,0,0.159,0.15,0.167,781.1,731.5,832,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.424,0.379,0.471,0.316,0.29,0.342,0.014,0.013,0.015,0.994,0.94,1.04,0.044,0.042,0.047,21.39,21.15,21.65,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.38,39.82,52.21,44.5,38.85,48.2,0,0,0,0,0,0,0.836,0,0.089,0.16,0.84,0.16,45.1
1526853600000,2018,5,2017,8,34,7,0.499,0.0889,0.41,22964.3,143.3,143.3,136.7,3,3,3,824.3,788,863.9,677.3,641,147,147,147,0,0,0,0.179,0.17,0.187,677.3,641,716.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.345,0.324,0.367,0.253,0.229,0.28,0.011,0.01,0.012,0.846,0.785,0.912,0.037,0.034,0.04,21.96,21.73,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.49,44.39,48.73,45.56,43.5,47.75,0,0,0,0,0,0,0.759,0,0.089,0.18,0.82,0.18,46
1527458400000,2018,5,2017,8,35,7,0.449,0.0816,0.367,20964.4,128.8,128.8,124.8,3,3,3,742.4,703,778.4,607.4,584,135,119,147,0,0,0,0.181,0.163,0.198,607.4,584,631.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.304,0.29,0.319,0.207,0.191,0.223,0.0089,0.0082,0.0097,0.727,0.686,0.768,0.031,0.029,0.033,22.4,22.22,22.6,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.46,41.13,43.82,41.6,40.25,42.94,0,0,0,0,0,0,0.693,0,0.082,0.18,0.82,0.18,46.7
1528063200000,2018,6,2017,9,36,7,0.396,0.072,0.324,18650.2,118.1,118.1,111,3,3,3,655,621.8,690.2,536,502.8,119,119,119,8.12e-15,0,5.684e-14,0.182,0.172,0.191,536,502.8,571.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.262,0.244,0.282,0.159,0.137,0.183,0.0068,0.0058,0.0078,0.605,0.549,0.664,0.026,0.023,0.028,22.87,22.67,23.06,0.949,0.947,0.952,0.972,0.97,0.977,0.923,0.918,0.93,38.05,35.88,40.32,37,34.81,39.38,0,0,0,0,0,0,0.617,0,0.072,0.18,0.82,0.18,47.1
