datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.564,0.196,0.368,22968,48.2,48.2,30.87,1,1,1,210.5,159.5,287.5,137.5,86.54,73,73,73,-2.292e-15,-2.842e-14,1.421e-14,0.357,0.254,0.458,137.5,86.54,214.5,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0975,0.0795,0.125,0.00743,0.00311,0.014,0.00029,0.00012,0.00056,0.233,0.142,0.371,0.0092,0.0056,0.015,25.23,24.78,25.39,0.932,0.912,0.957,0.972,0.963,0.98,0.906,0.883,0.938,31.76,19.95,49.91,30.87,19.21,48.2,0,0,0,0,0,0,0.172,0,0.196,0.35,0.65,0.35,40.7
728517600000,1993,2,1992,5,28,1.2,0.206,0.998,58735.4,142.1,142.1,87.4,3,1,2.25,497.6,294.4,784.2,412.6,209.3,85,85,85,-1.015e-15,-5.684e-14,2.842e-14,0.188,0.108,0.289,412.6,209.3,699.2,990,990,990,965.8,964.9,967,24.2,23,25.1,0.205,0.124,0.347,0.102,0.0135,0.268,0.0043,0.00054,0.012,0.496,0.248,0.872,0.021,0.0099,0.038,23.69,22.09,24.76,0.948,0.924,0.959,0.975,0.97,0.98,0.925,0.896,0.94,40.15,26.22,52.35,38.99,25.43,48.2,0,0,0,0,0,0,0.486,0,0.202,0.17,0.83,0.17,48.9
730936800000,1993,3,1992,6,31,3.31,0.346,2.59,129657,192.8,192.8,174.3,4,3,3.838709677419355,1235,804.4,1791,1106,675.4,129,129,129,138.9,-1.137e-13,562.2,0.111,0.072,0.16,967.3,675.4,1100,990,990,990,968.6,967.1,970.4,21.4,19.6,22.9,0.673,0.342,0.924,0.494,0.252,0.648,0.023,0.011,0.033,1.44,0.841,1.87,0.068,0.037,0.096,19.94,17.7,22.04,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.62,39.41,51.5,45.48,38.42,48.2,0,0,0,0,0,0,0.968,0,0.72,0.1,0.78,0.22,39.2
733615200000,1993,4,1992,7,30,5.77,0.443,2.85,118748,176.8,176.8,164.9,4,4,4,2226,1822,2435,2055,1674,171,148,217,955.1,574.1,1180,0.0767,0.061,0.0932,1100,1100,1100,990,990,990,971.6,970.5,972.2,18.4,17.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.11,16.5,15.98,17.6,0.947,0.945,0.95,0.979,0.978,0.98,0.927,0.924,0.931,42.12,40.71,45.09,41.23,39.8,44.19,0,0,0,0,0,0,0.916,0,2.92,0.077,0.49,0.51,20.6
736207200000,1993,5,1992,8,31,4.75,0.739,2.93,132504,192.2,192.2,178.1,4,4,4,1772,1260,2303,1496,983.8,276,276,276,403.1,0,927.3,0.161,0.12,0.219,1093,983.8,1100,990,990,990,970.3,968.7,971.8,19.7,18.2,21.3,0.889,0.647,0.926,0.633,0.415,0.648,0.032,0.02,0.036,1.82,1.34,1.87,0.093,0.063,0.1,17.85,16.29,19.95,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.43,41.56,49.03,44.52,40.71,48.05,0,0,0,0,0,0,0.989,0,1.82,0.16,0.62,0.38,27.9
738885600000,1993,6,1992,9,30,2.41,0.417,2,107976,192.8,192.8,150,4,3,3.4,931.3,761.1,1222,770.3,600.1,161,161,161,0,-1.137e-13,1.137e-13,0.176,0.132,0.212,770.3,600.1,1061,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.433,0.304,0.735,0.309,0.202,0.561,0.014,0.0088,0.026,0.989,0.718,1.59,0.044,0.031,0.074,21.41,19.81,22.34,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.34,39.55,51.86,44.23,38.57,48.2,0,0,0,0,0,0,0.833,0,0.41,0.17,0.83,0.17,44.8
741477600000,1993,7,1992,10,31,1.64,0.537,1.1,63806.6,115,115,85.76,3,2,2.225806451612903,611.7,500.5,749.4,411.2,273.5,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.336,0.248,0.454,411.2,273.5,563.4,990,990,990,966.3,965.9,966.9,23.7,23.1,24.1,0.212,0.16,0.286,0.0944,0.0281,0.177,0.004,0.0012,0.0077,0.5,0.316,0.659,0.021,0.013,0.029,23.17,22.44,23.83,0.949,0.935,0.958,0.974,0.97,0.98,0.925,0.907,0.939,40.01,29.9,52.24,38.8,29,48.2,0,0,0,0,0,0,0.476,0,0.54,0.33,0.67,0.33,38.9
744156000000,1993,8,1992,11,31,1.11,0.493,0.612,36925.6,66.34,66.34,49.63,2,1,1.4516129032258065,412.6,347.1,494.8,228.6,163.1,184,184,184,-9.168e-16,-2.842e-14,2.842e-14,0.451,0.372,0.53,228.6,163.1,310.8,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.141,0.118,0.17,0.0191,0.00962,0.0457,0.00078,0.00039,0.0019,0.329,0.259,0.408,0.013,0.011,0.017,24.22,23.81,24.57,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.68,25.73,51.86,36.59,24.96,48.2,0,0,0,0,0,0,0.276,0,0.498,0.44,0.55,0.45,33.3
746834400000,1993,9,1992,12,30,0.754,0.323,0.431,26816.6,46.3,46.3,37.25,1,1,1,290.8,254.7,343.6,166.2,136.7,124.7,118,138,4.737e-15,-2.842e-14,2.842e-14,0.43,0.391,0.463,166.2,136.7,205.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.101,0.129,0.00987,0.00737,0.0132,0.00039,0.00029,0.00053,0.29,0.236,0.362,0.012,0.0093,0.015,24.84,24.52,25.05,0.944,0.934,0.956,0.974,0.97,0.98,0.92,0.906,0.937,38.22,31.35,47.25,37.25,30.41,46.3,0,0,0,0,0,0,0.207,0,0.323,0.43,0.57,0.43,35.6
749426400000,1993,10,1993,1,31,0.589,0.26,0.329,16570.6,34.76,34.76,22.27,1,1,1,219.8,194.3,252.2,122.8,97.27,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.444,0.385,0.499,122.8,97.27,155.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0948,0.0857,0.106,0.00619,0.00402,0.00895,0.00024,0.00016,0.00035,0.209,0.164,0.267,0.0082,0.0064,0.011,25.27,25.02,25.43,0.719,0,0.941,0.751,0,0.97,0.698,0,0.913,22.96,0,35.84,22.27,0,34.76,0,7,0,0,0.226,0,0.124,0.226,0.26,0.44,0.56,0.44,28.1
752104800000,1993,11,1993,2,30,0.557,0.219,0.338,18326.4,37.24,37.24,25.45,1,1,1,214.9,194,231.7,130.6,101,84.33,67,93,-1.421e-15,-1.421e-14,1.421e-14,0.395,0.289,0.479,130.6,101,164.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0961,0.0867,0.106,0.00685,0.00434,0.00975,0.00027,0.00017,0.00038,0.222,0.17,0.281,0.0087,0.0066,0.011,25.28,25.13,25.42,0.777,0,0.943,0.809,0,0.972,0.754,0,0.917,26.23,0,38.3,25.45,0,37.24,0,5,0,0,0.167,0,0.141,0.167,0.219,0.39,0.61,0.39,32.9
754696800000,1993,12,1993,3,31,0.659,0.174,0.485,30676.9,47.55,47.55,41.23,1,1,1,246,224.9,267,181.2,147.9,64.81,59,77,-1.834e-15,-2.842e-14,2.842e-14,0.265,0.221,0.342,181.2,147.9,208,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.112,0.101,0.121,0.0112,0.00832,0.0134,0.00044,0.00033,0.00053,0.31,0.252,0.357,0.012,0.0099,0.014,25.02,24.87,25.2,0.949,0.938,0.956,0.977,0.97,0.98,0.927,0.91,0.937,42.19,34.28,48.52,41.23,33.25,47.55,0,0,0,0,0,0,0.229,0,0.174,0.26,0.74,0.26,46.6
757375200000,1994,1,1993,4,31,0.975,0.196,0.779,47409.5,96.4,96.4,63.72,2,1,1.6451612903225807,363.8,265.4,537.7,290.8,192.4,73,73,73,2.75e-15,-5.684e-14,5.684e-14,0.211,0.136,0.275,290.8,192.4,464.7,990,990,990,965.2,964.8,966,24.8,24,25.2,0.152,0.117,0.213,0.0428,0.0121,0.118,0.0017,0.00048,0.0049,0.382,0.245,0.587,0.015,0.0098,0.024,24.4,23.39,24.91,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.3,26.09,51.98,40.07,25.31,48.2,0,0,0,0,0,0,0.354,0,0.196,0.2,0.8,0.2,48.6
760053600000,1994,2,1993,5,28,1.87,0.237,1.64,91205.7,178.7,178.7,135.7,4,2,3.1785714285714284,774,553.8,1042,676.2,468.8,97.86,85,105,-8.121e-15,-1.137e-13,5.684e-14,0.129,0.101,0.153,676.2,468.8,937.4,990,990,990,967,966.1,968,23,22,23.9,0.348,0.216,0.556,0.247,0.12,0.393,0.011,0.005,0.018,0.826,0.535,1.21,0.036,0.022,0.055,22.18,20.76,23.31,0.954,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,44.13,35.86,52.65,42.88,34.78,48.2,0,0,0,0,0,0,0.754,0,0.23,0.13,0.88,0.12,48.8
762472800000,1994,3,1993,6,31,3.32,0.439,2.76,138086,192.8,192.8,185.6,4,4,4,1240,1050,1404,1076,867.1,163.8,129,183,46.47,-1.137e-13,174.8,0.134,0.0919,0.174,1029,867.1,1100,990,990,990,968.7,968.1,969.2,21.3,20.8,21.9,0.717,0.51,0.854,0.539,0.359,0.648,0.025,0.016,0.031,1.54,1.1,1.8,0.072,0.05,0.087,19.81,19.02,20.84,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.57,42.29,50.54,46.4,41.44,48.2,0,0,0,0,0,0,1.03,0,0.56,0.13,0.83,0.17,41.6
765151200000,1994,4,1993,7,30,2.37,0.344,2.03,109998,189.7,189.7,152.8,4,3,3.466666666666667,915.6,716.3,1177,783,591.3,132.7,125,148,-7.579e-15,-1.137e-13,1.137e-13,0.147,0.126,0.175,783,591.3,1029,990,990,990,967.5,966.8,968.5,22.5,21.5,23.2,0.439,0.295,0.691,0.313,0.196,0.488,0.014,0.0084,0.023,0.999,0.7,1.46,0.045,0.03,0.068,21.46,20.08,22.53,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.38,39.61,51.97,44.25,38.62,48.2,0,0,0,0,0,0,0.849,0,0.34,0.15,0.86,0.14,46.4
767743200000,1994,5,1993,8,31,1.52,0.394,1.12,65941.2,114.6,114.6,88.63,3,2,2.225806451612903,566.7,460.1,704,419.7,313.1,147,147,147,5.501e-15,-5.684e-14,5.684e-14,0.264,0.209,0.32,419.7,313.1,557,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.209,0.167,0.277,0.0982,0.0468,0.173,0.0041,0.0019,0.0074,0.506,0.367,0.643,0.021,0.015,0.028,23.35,22.64,23.96,0.951,0.943,0.958,0.975,0.97,0.98,0.928,0.915,0.939,41.41,34.68,51.76,40.25,33.64,48.2,0,0,0,0,0,0,0.492,0,0.4,0.26,0.74,0.26,43.4
770421600000,1994,6,1993,9,30,1.01,0.308,0.705,42346.3,72.56,72.56,58.81,2,1,1.8666666666666667,390.9,336.5,455.4,271.9,217.5,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.307,0.261,0.354,271.9,217.5,336.4,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.151,0.132,0.174,0.0296,0.0142,0.0578,0.0012,0.00057,0.0024,0.327,0.249,0.401,0.013,0.01,0.016,24.32,23.95,24.61,0.939,0.923,0.959,0.971,0.97,0.98,0.912,0.895,0.94,33.82,25.62,52.12,32.62,24.85,48.2,0,0,0,0,0,0,0.327,0,0.305,0.3,0.7,0.3,41.9
773013600000,1994,7,1993,10,31,0.783,0.289,0.494,30761.4,48.2,48.2,41.35,1,1,1,292.3,258,333.4,184.3,150,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.372,0.324,0.419,184.3,150,225.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.106,0.133,0.0114,0.0085,0.0149,0.00045,0.00034,0.0006,0.321,0.26,0.395,0.013,0.01,0.016,24.8,24.54,25.01,0.949,0.939,0.959,0.976,0.97,0.98,0.927,0.911,0.94,42.56,34.55,52.03,41.35,33.51,48.2,0,0,0,0,0,0,0.23,0,0.289,0.37,0.63,0.37,39.3
775692000000,1994,8,1993,11,31,0.59,0.249,0.341,17226.2,36.34,36.34,23.15,1,1,1,220.3,193.7,255,127.3,100.7,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.425,0.365,0.48,127.3,100.7,162,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0967,0.0873,0.109,0.00657,0.00431,0.00952,0.00026,0.00017,0.00038,0.218,0.17,0.28,0.0085,0.0066,0.011,25.26,25,25.42,0.721,0,0.943,0.751,0,0.971,0.699,0,0.915,23.87,0,37.44,23.15,0,36.34,0,7,0,0,0.226,0,0.129,0.226,0.249,0.42,0.58,0.42,29.2
778370400000,1994,9,1993,12,30,0.414,0.187,0.227,13946.2,26.62,26.62,19.37,1,1,1,159.7,137.4,191.3,87.7,65.4,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.455,0.376,0.524,87.7,65.4,119.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0727,0.0917,0.0032,0.00131,0.00589,0.00013,0.000051,0.00023,0.145,0.105,0.201,0.0057,0.0041,0.0079,25.38,25.37,25.4,0.92,0.888,0.94,0.964,0.96,0.97,0.886,0.852,0.902,20.08,14.46,27.44,19.37,13.88,26.62,0,0,0,0,0,0,0.108,0,0.187,0.45,0.55,0.45,33.7
780962400000,1994,10,1994,1,31,0.352,0.139,0.212,13172.9,18.78,18.78,17.71,1,1,1,131.3,126.2,136.6,79.31,74.19,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.396,0.381,0.412,79.31,74.19,84.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0723,0.076,0.00249,0.00206,0.00294,0.000098,0.000081,0.00012,0.126,0.117,0.136,0.0049,0.0046,0.0053,25.37,25.36,25.38,0.934,0.928,0.94,0.96,0.96,0.962,0.897,0.892,0.903,18.44,17.29,19.52,17.71,16.6,18.78,0,0,0,0,0,0,0.0984,0,0.14,0.39,0.6,0.4,37.4
783640800000,1994,11,1994,2,30,0.341,0.13,0.212,13101.3,21.42,21.42,18.2,1,1,1,131.7,127.5,147.5,81.72,77.55,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.38,0.339,0.392,81.72,77.55,97.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0731,0.0802,0.0027,0.00234,0.00404,0.00011,0.000092,0.00016,0.13,0.123,0.158,0.0051,0.0048,0.0062,25.37,25.34,25.38,0.932,0.913,0.937,0.961,0.96,0.968,0.895,0.884,0.899,18.93,18.08,22.13,18.2,17.36,21.42,0,0,0,0,0,0,0.101,0,0.129,0.38,0.62,0.38,38.4
786232800000,1994,12,1994,3,31,0.427,0.158,0.269,16442.4,26.36,26.36,22.1,1,1,1,159.3,152.2,177.3,100.3,93.16,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.371,0.333,0.388,100.3,93.16,118.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0826,0.0801,0.0889,0.00428,0.00367,0.00581,0.00017,0.00014,0.00023,0.165,0.152,0.197,0.0065,0.006,0.0077,25.35,25.35,25.36,0.915,0.911,0.924,0.968,0.966,0.97,0.886,0.882,0.896,22.83,21.26,27.18,22.1,20.53,26.36,0,0,0,0,0,0,0.123,0,0.158,0.37,0.63,0.37,38.5
788911200000,1995,1,1994,4,31,0.482,0.196,0.286,17605.1,26.31,26.31,23.66,1,1,1,179.9,165,191,106.9,92.01,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.406,0.382,0.442,106.9,92.01,118,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0814,0.0906,0.00484,0.00357,0.00578,0.00019,0.00014,0.00023,0.178,0.152,0.198,0.007,0.0059,0.0077,25.38,25.38,25.38,0.917,0.911,0.923,0.969,0.965,0.97,0.889,0.882,0.896,24.41,21.07,27.12,23.66,20.34,26.31,0,0,0,0,0,0,0.131,0,0.196,0.41,0.59,0.41,36.5
791589600000,1995,2,1994,5,28,0.534,0.206,0.329,18158.6,42.57,42.57,27.02,1,1,1,220.9,189.9,272.2,135.9,104.9,85,85,85,2.538e-15,-1.421e-14,2.842e-14,0.388,0.312,0.448,135.9,104.9,187.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0979,0.087,0.116,0.0073,0.00467,0.0117,0.00029,0.00018,0.00046,0.231,0.176,0.323,0.0091,0.0069,0.013,25.24,24.89,25.41,0.801,0,0.951,0.833,0,0.98,0.778,0,0.932,27.81,0,43.44,27.02,0,42.57,0,4,0,0,0.143,0,0.15,0.143,0.205,0.39,0.62,0.38,34
794008800000,1995,3,1994,6,31,1.07,0.287,0.785,47557.1,79.32,79.32,63.92,2,1,1.7741935483870968,400.2,279.6,472.4,293.2,172.6,107,107,107,3.667e-15,-2.842e-14,2.842e-14,0.276,0.227,0.383,293.2,172.6,365.4,990,990,990,965.4,964.8,965.7,24.6,24.3,25.2,0.157,0.114,0.182,0.0425,0.0104,0.0714,0.0017,0.00041,0.0029,0.369,0.247,0.443,0.015,0.0099,0.018,24.24,23.83,24.88,0.945,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,37.93,25.59,50.85,36.93,24.82,48.2,0,0,0,0,0,0,0.355,0,0.285,0.27,0.73,0.27,44.4
796687200000,1995,4,1994,7,30,1.08,0.324,0.761,45648.7,73.84,73.84,63.4,2,2,2,418.6,369.8,467.4,293.6,244.8,125,125,125,0,0,0,0.299,0.267,0.338,293.6,244.8,342.4,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.16,0.142,0.177,0.0376,0.0166,0.0606,0.0015,0.00067,0.0025,0.338,0.267,0.411,0.014,0.011,0.017,24.18,23.89,24.48,0.939,0.928,0.947,0.97,0.97,0.972,0.911,0.9,0.921,32.68,27.27,37.99,31.7,26.46,36.92,0,0,0,0,0,0,0.352,0,0.319,0.3,0.7,0.3,42.3
799279200000,1995,5,1994,8,31,0.776,0.394,0.383,23596.4,48.2,48.2,31.72,1,1,1,289.8,231.7,363.5,142.8,84.73,147,147,147,4.584e-16,-2.842e-14,2.842e-14,0.517,0.404,0.634,142.8,84.73,216.5,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.107,0.0863,0.133,0.00789,0.00295,0.0142,0.00031,0.00012,0.00057,0.25,0.146,0.382,0.01,0.0057,0.015,24.88,24.4,25.26,0.934,0.913,0.958,0.972,0.962,0.98,0.908,0.882,0.938,32.6,19.31,49.62,31.72,18.57,48.2,0,0,0,0,0,0,0.176,0,0.393,0.51,0.49,0.51,30.4
801957600000,1995,6,1994,9,30,0.514,0.308,0.205,4732.78,24.19,24.19,6.573,1,1,1,198.2,173.8,228.7,79.18,54.76,119,119,119,-9.474e-16,-1.421e-14,1.421e-14,0.604,0.52,0.685,79.18,54.76,109.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0829,0.0743,0.0937,0.00248,0.000405,0.00508,0.000097,0.000016,0.0002,0.135,0.0911,0.189,0.0053,0.0036,0.0074,25.41,25.24,25.46,0.275,0,0.922,0.29,0,0.97,0.266,0,0.891,6.79,0,24.94,6.573,0,24.19,0,21,0,0,0.7,0,0.0365,0.7,0.309,0.6,0.4,0.6,9.21
804549600000,1995,7,1994,10,31,0.415,0.289,0.0547,0,0,0,0,1,0,0.3548387096774194,154.9,141.2,172.4,46.89,33.22,108,108,108,26.46,-7.105e-15,49.36,0.7,0.626,0.765,20.42,0,64.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0763,0.000228,0,0.00122,0.0000089,0,0.000048,0.0793,0.0708,0.107,0.0031,0.0028,0.0042,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20,31,0,0.645,1,0,0,1.65,0.3603,0.7,0.13,0.87,0
807228000000,1995,8,1994,11,31,0.325,0.249,0,0,0,0,0,0,0,0,121.5,108.1,139.3,28.48,15.14,93,93,93,28.48,15.14,46.31,0.77,0.668,0.86,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.325,0.77,0,1,0
809906400000,1995,9,1994,12,30,0.225,0.187,0,0,0,0,0,0,0,0,86.95,75.33,106.2,14.95,3.33,72,72,72,14.95,3.33,34.22,0.836,0.678,0.956,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.225,0.83,0,1,0
812498400000,1995,10,1995,1,31,0.183,0.139,0,0,0,0,0,0,0,0,68.16,63.23,74.51,16.16,11.23,52,52,52,16.16,11.23,22.51,0.765,0.698,0.822,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.183,0.76,0,1,0
815176800000,1995,11,1995,2,30,0.229,0.13,0.0421,0,0,0,0,1,0,0.3,88.29,74.48,110.3,38.29,24.48,50,50,50,22.05,-7.105e-15,49.91,0.577,0.453,0.671,16.24,0,60.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000105,0,0.000875,0.0000041,0,0.000034,0.0756,0.0708,0.0956,0.003,0.0028,0.0037,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21,30,0,0.7,1,0,0,1.7,0.1869,0.57,0.18,0.82,0
817768800000,1995,12,1995,3,31,0.33,0.158,0.172,6150.99,15.42,15.42,8.267,1,1,1,123.3,112.8,129.4,64.3,53.76,59,59,59,-1.29e-21,-1.421e-14,7.105e-15,0.479,0.456,0.523,64.3,53.76,70.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.072,0.00122,0.00032,0.00174,0.000048,0.000013,0.000068,0.101,0.0862,0.111,0.004,0.0034,0.0044,25.4,25.39,25.41,0.519,0,0.916,0.557,0,0.96,0.498,0,0.879,8.612,0,16.06,8.267,0,15.42,0,13,0,0,0.419,0,0.0459,0.419,0.158,0.48,0.52,0.48,18.6
820447200000,1996,1,1995,4,31,0.425,0.196,0.217,11547.8,31.87,31.87,15.52,1,0,0.9032258064516129,158.8,120.7,214.8,85.81,47.69,73,73,73,4.66,-1.421e-14,48.79,0.473,0.34,0.605,81.15,0,141.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0708,0.099,0.00306,0,0.0078,0.00012,0,0.00031,0.141,0.0708,0.241,0.0055,0.0028,0.0094,25.39,25.27,25.43,0.652,0,0.937,0.686,0,0.97,0.63,0,0.907,16.05,0,32.86,15.52,0,31.87,3,9,0,0.0968,0.29,0,0.0862,0.387,0.208,0.46,0.51,0.49,27.2
823125600000,1996,2,1995,5,29,0.699,0.213,0.486,30277.7,57.65,57.65,43.5,2,1,1.1379310344827587,279,221.6,349.6,194,136.6,85,85,85,-6.86e-15,-2.842e-14,2.842e-14,0.308,0.243,0.384,194,136.6,264.6,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.118,0.0982,0.143,0.0125,0.00736,0.0239,0.0005,0.00029,0.00096,0.312,0.232,0.393,0.012,0.0091,0.016,24.87,24.56,25.24,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.88,26.34,52.46,39.76,25.55,48.2,0,0,0,0,0,0,0.242,0,0.213,0.3,0.7,0.3,43.3
825631200000,1996,3,1995,6,31,1.41,0.287,1.12,66130.8,124,124,88.89,3,2,2.3225806451612905,526.6,361.3,705.9,419.6,254.3,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.212,0.152,0.296,419.6,254.3,598.9,990,990,990,966,965.2,966.7,24,23.3,24.8,0.208,0.143,0.295,0.1,0.019,0.201,0.0042,0.00077,0.0086,0.494,0.276,0.708,0.021,0.011,0.03,23.55,22.57,24.52,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.42,28.45,51.94,38.31,27.59,48.2,0,0,0,0,0,0,0.494,0,0.29,0.2,0.79,0.21,46.9
828309600000,1996,4,1995,7,30,1.73,0.324,1.4,80710.2,123.3,123.3,112.1,3,2,2.7666666666666666,665.9,542.3,722.5,540.9,417.3,125,125,125,0,-5.684e-14,5.684e-14,0.189,0.173,0.23,540.9,417.3,597.5,990,990,990,966.6,966,966.8,23.4,23.2,24,0.267,0.203,0.299,0.165,0.096,0.2,0.007,0.004,0.0086,0.641,0.523,0.711,0.027,0.022,0.031,22.8,22.5,23.44,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.18,35.34,52.21,41.04,34.28,48.2,0,0,0,0,0,0,0.623,0,0.33,0.19,0.81,0.19,46.7
830901600000,1996,5,1995,8,31,1.11,0.394,0.713,43000.4,82.91,82.91,57.8,2,1,1.6451612903225807,413.1,324.9,531.7,266.1,177.9,147,147,147,-2.75e-15,-5.684e-14,2.842e-14,0.364,0.276,0.452,266.1,177.9,384.7,990,990,990,965.4,965,966,24.6,24,25,0.15,0.119,0.192,0.0318,0.0109,0.0806,0.0013,0.00044,0.0034,0.352,0.253,0.475,0.014,0.01,0.02,24.2,23.53,24.66,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.939,37.91,25.74,51.84,36.84,24.97,48.2,0,0,0,0,0,0,0.321,0,0.397,0.35,0.64,0.36,38.7
833580000000,1996,6,1995,9,30,0.711,0.308,0.402,25027.4,45.66,45.66,34.76,1,1,1,274.3,238,320.9,155.3,119,119,119,119,-1.421e-15,-2.842e-14,2.842e-14,0.437,0.371,0.5,155.3,119,201.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.11,0.0969,0.126,0.00895,0.00587,0.0129,0.00036,0.00023,0.00052,0.271,0.206,0.354,0.011,0.0081,0.014,24.93,24.64,25.17,0.94,0.925,0.955,0.973,0.97,0.98,0.915,0.897,0.936,35.71,27.16,46.59,34.76,26.35,45.66,0,0,0,0,0,0,0.193,0,0.309,0.43,0.57,0.43,35.2
836172000000,1996,7,1995,10,31,0.563,0.289,0.273,10717.2,28.51,28.51,14.4,1,1,1,210.1,188,236.1,102.1,79.96,108,108,108,0,-1.421e-14,1.421e-14,0.516,0.457,0.575,102.1,79.96,128.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0896,0.0818,0.0987,0.00443,0.00255,0.00664,0.00017,0.0001,0.00026,0.174,0.135,0.221,0.0068,0.0053,0.0087,25.35,25.16,25.44,0.534,0,0.93,0.563,0,0.97,0.518,0,0.902,14.85,0,29.39,14.4,0,28.51,0,13,0,0,0.419,0,0.08,0.419,0.29,0.51,0.48,0.52,19
838850400000,1996,8,1995,11,31,0.419,0.249,0.142,0,0,0,0,1,0,0.7741935483870968,156.6,136.8,186.6,63.61,43.83,93,93,93,10.43,-1.421e-14,48.75,0.599,0.498,0.68,53.18,0,93.59,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0749,0.0708,0.0848,0.00123,0,0.00371,0.000048,0,0.00014,0.103,0.0708,0.157,0.0041,0.0028,0.0062,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,31,0,0.226,1,0,0,1.23,0.277,0.59,0.34,0.66,0
841528800000,1996,9,1995,12,30,0.289,0.187,0.0294,315.475,13.14,13.14,0.4382,1,0,0.2,111.4,96.36,134.9,39.37,24.36,72,72,72,28.02,0,49.79,0.653,0.534,0.747,11.35,0,62.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0719,0.000115,0,0.0011,0.0000045,0,0.000043,0.0748,0.0708,0.1,0.0029,0.0028,0.0039,25.43,25.4,25.43,0.0291,0,0.874,0.032,0,0.96,0.028,0,0.839,0.4564,0,13.69,0.4382,0,13.14,24,29,0,0.8,0.967,0,0.00243,1.77,0.2596,0.65,0.1,0.9,1.09
844120800000,1996,10,1996,1,31,0.238,0.139,0,0,0,0,0,0,0,0,88.82,84.6,95.54,36.82,32.6,52,52,52,36.82,32.6,43.54,0.586,0.544,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.238,0.58,0,1,0
846799200000,1996,11,1996,2,30,0.289,0.13,0.121,5590.62,19.07,19.07,7.765,1,0,0.6666666666666666,111.6,89.25,136,61.63,39.25,50,50,50,14.95,-1.421e-14,49.91,0.455,0.368,0.56,46.67,0,86.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0761,0.00113,0,0.00306,0.000044,0,0.00012,0.0975,0.0708,0.138,0.0038,0.0028,0.0054,25.4,25.36,25.43,0.431,0,0.939,0.448,0,0.963,0.414,0,0.902,8.083,0,19.81,7.765,0,19.07,10,16,0,0.333,0.533,0,0.0431,0.867,0.168,0.45,0.42,0.58,19.3
849391200000,1996,12,1996,3,31,0.397,0.158,0.239,14741.2,25.17,25.17,19.81,1,1,1,148.3,133.6,172.4,89.3,74.55,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.4,0.342,0.442,89.3,74.55,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0735,0.0872,0.00334,0.00209,0.00539,0.00013,0.000082,0.00021,0.145,0.119,0.188,0.0057,0.0047,0.0074,25.36,25.35,25.38,0.926,0.912,0.94,0.964,0.96,0.97,0.892,0.883,0.902,20.55,17.4,25.94,19.81,16.71,25.17,0,0,0,0,0,0,0.11,0,0.158,0.4,0.6,0.4,37.1
852069600000,1997,1,1996,4,31,0.585,0.196,0.39,24222.3,52.68,52.68,32.56,2,1,1.064516129032258,218.5,171.8,314.3,145.5,98.83,73,73,73,4.584e-16,-2.842e-14,2.842e-14,0.345,0.232,0.425,145.5,98.83,241.3,990,990,990,964.6,964.4,965,25.4,25,25.6,0.1,0.0838,0.134,0.00812,0.00415,0.0163,0.00032,0.00016,0.00065,0.237,0.164,0.373,0.0093,0.0064,0.015,25.2,24.77,25.38,0.931,0.911,0.958,0.972,0.968,0.98,0.905,0.882,0.938,31.8,22.43,50.15,30.91,21.72,48.2,0,0,0,0,0,0,0.181,0,0.195,0.34,0.67,0.33,41.4
854748000000,1997,2,1996,5,28,1.34,0.206,1.14,66563.7,136.4,136.4,99.05,3,2,2.5,555.3,332.6,750.7,470.3,247.6,85,85,85,-4.06e-15,-5.684e-14,0,0.162,0.113,0.256,470.3,247.6,665.7,990,990,990,966.1,965.1,966.9,23.9,23.1,24.9,0.228,0.137,0.328,0.128,0.0168,0.246,0.0054,0.00067,0.011,0.552,0.264,0.816,0.023,0.011,0.035,23.37,22.28,24.67,0.95,0.929,0.958,0.976,0.97,0.98,0.927,0.901,0.939,40.69,27.82,51.92,39.59,26.98,48.2,0,0,0,0,0,0,0.55,0,0.2,0.15,0.85,0.15,49.7
857167200000,1997,3,1996,6,31,2.17,0.306,1.86,104506,144.6,144.6,140.5,3,3,3,809.3,769,834.7,695.2,662,114.1,107,129,0,0,0,0.141,0.128,0.16,695.2,662,727.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.351,0.331,0.368,0.265,0.243,0.287,0.012,0.011,0.013,0.872,0.815,0.926,0.038,0.035,0.041,21.99,21.84,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.82,45.98,49.7,46.82,45.06,48.2,0,0,0,0,0,0,0.78,0,0.31,0.14,0.86,0.14,48.2
859845600000,1997,4,1996,7,30,3.17,0.344,2.59,129732,192.8,192.8,180.2,4,3,3.8666666666666667,1221,830.9,1463,1089,705.9,132.7,125,148,88.43,-1.137e-13,225.1,0.112,0.0862,0.15,1000,705.9,1100,990,990,990,968.6,967.2,969.4,21.4,20.6,22.8,0.708,0.361,0.886,0.532,0.273,0.648,0.025,0.012,0.031,1.52,0.893,1.83,0.072,0.039,0.089,19.9,18.8,21.88,0.954,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.86,39.41,51.28,46.65,38.42,48.2,0,0,0,0,0,0,1,0,0.58,0.11,0.82,0.18,40.9
862437600000,1997,5,1996,8,31,2.41,0.433,1.97,107108,192.5,192.5,144,4,3,3.3225806451612905,898.7,674.1,1260,737.2,527.1,161.5,147,192,-1.1e-14,-1.137e-13,1.137e-13,0.182,0.152,0.218,737.2,527.1,1068,990,990,990,967.5,966.6,968.7,22.5,21.3,23.4,0.408,0.26,0.749,0.289,0.153,0.575,0.013,0.0065,0.027,0.937,0.592,1.62,0.042,0.025,0.076,21.6,19.67,22.81,0.955,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,44.57,37.3,52.24,43.35,36.19,48.2,0,0,0,0,0,0,0.8,0,0.44,0.18,0.82,0.18,44.4
865116000000,1997,6,1996,9,30,1.38,0.308,1.07,63117.1,112.5,112.5,87.66,3,2,2.2,531.4,430.2,662.4,412.4,311.2,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.228,0.18,0.277,412.4,311.2,543.4,990,990,990,966,965.5,966.5,24,23.5,24.5,0.204,0.165,0.267,0.0943,0.0459,0.164,0.0039,0.0019,0.007,0.496,0.363,0.62,0.021,0.015,0.026,23.52,22.83,24.1,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.44,34.66,51.79,40.27,33.62,48.2,0,0,0,0,0,0,0.487,0,0.31,0.22,0.78,0.22,45.7
867708000000,1997,7,1996,10,31,0.977,0.289,0.687,41561.2,68.61,68.61,55.86,2,1,1.7419354838709677,364.6,314,425,256.6,206,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.298,0.254,0.344,256.6,206,317,990,990,990,965.2,965,965.5,24.8,24.5,25,0.144,0.126,0.165,0.0244,0.0133,0.0486,0.00099,0.00053,0.002,0.322,0.248,0.398,0.013,0.0099,0.016,24.46,24.12,24.67,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.33,25.68,52.37,34.11,24.91,48.2,0,0,0,0,0,0,0.31,0,0.29,0.3,0.7,0.3,42.5
870386400000,1997,8,1996,11,31,0.699,0.249,0.45,28168.3,48.2,48.2,37.86,1,1,1,261,224.6,309.9,168,131.6,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.36,0.3,0.414,168,131.6,216.9,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.111,0.0982,0.128,0.01,0.00694,0.0142,0.0004,0.00027,0.00057,0.29,0.225,0.378,0.012,0.0089,0.015,24.98,24.67,25.23,0.944,0.931,0.958,0.974,0.97,0.98,0.92,0.903,0.939,38.87,30.32,50.27,37.86,29.41,48.2,0,0,0,0,0,0,0.21,0,0.249,0.36,0.64,0.36,40.3
873064800000,1997,9,1996,12,30,0.496,0.187,0.31,19188,34.05,34.05,26.65,1,1,1,191.5,167.2,223.2,119.5,95.18,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.379,0.323,0.431,119.5,95.18,151.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0832,0.103,0.00591,0.00384,0.0086,0.00023,0.00015,0.00034,0.202,0.158,0.258,0.0079,0.0062,0.01,25.35,25.2,25.38,0.924,0.911,0.939,0.97,0.967,0.97,0.896,0.883,0.911,27.48,21.7,35.1,26.65,20.98,34.05,0,0,0,0,0,0,0.148,0,0.186,0.38,0.63,0.37,38.7
875656800000,1997,10,1997,1,31,0.411,0.139,0.272,16664.3,25.26,25.26,22.4,1,1,1,153.6,140.4,165.8,101.6,88.38,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.339,0.314,0.37,101.6,88.38,113.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0773,0.0863,0.00438,0.00326,0.00542,0.00017,0.00013,0.00021,0.166,0.142,0.188,0.0065,0.0056,0.0074,25.34,25.34,25.36,0.916,0.911,0.923,0.968,0.964,0.97,0.887,0.883,0.893,23.13,20.29,26.04,22.4,19.55,25.26,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.5
878335200000,1997,11,1997,2,30,0.413,0.13,0.284,17443.4,26.74,26.74,24.23,1,1,1,159.4,144.8,169.9,109.4,94.76,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.315,0.294,0.345,109.4,94.76,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0792,0.0881,0.00505,0.0038,0.00594,0.0002,0.00015,0.00023,0.18,0.153,0.198,0.007,0.006,0.0078,25.34,25.34,25.35,0.919,0.911,0.925,0.969,0.966,0.97,0.891,0.882,0.897,24.99,21.58,27.56,24.23,20.85,26.74,0,0,0,0,0,0,0.135,0,0.129,0.31,0.69,0.31,42.2
880927200000,1997,12,1997,3,31,0.453,0.158,0.295,18171.6,27.36,27.36,24.42,1,1,1,169.3,159.8,181.4,110.3,100.8,59,59,59,0,-1.421e-14,1.421e-14,0.349,0.325,0.369,110.3,100.8,122.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0828,0.0904,0.00512,0.00432,0.00615,0.0002,0.00017,0.00024,0.183,0.166,0.204,0.0071,0.0065,0.008,25.36,25.35,25.36,0.918,0.911,0.927,0.97,0.969,0.97,0.89,0.883,0.899,25.18,22.84,28.21,24.42,22.14,27.36,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.1
883605600000,1998,1,1997,4,31,0.667,0.196,0.472,29282.1,58.97,58.97,39.36,2,1,1.1935483870967742,249.1,181.1,343,176.1,108.1,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.303,0.213,0.403,176.1,108.1,270,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.111,0.0871,0.144,0.0111,0.00494,0.0264,0.00044,0.00019,0.0011,0.27,0.181,0.38,0.011,0.0071,0.015,25.06,24.59,25.39,0.938,0.916,0.958,0.973,0.97,0.98,0.912,0.889,0.939,35.09,24.66,51.1,34.11,23.92,48.2,0,0,0,0,0,0,0.219,0,0.195,0.29,0.71,0.29,43.9
886284000000,1998,2,1997,5,28,1.26,0.206,1.05,61841.1,118.8,118.8,92.03,3,2,2.4285714285714284,519.2,349.8,655.3,434.2,264.8,85,85,85,-2.03e-15,-5.684e-14,0,0.172,0.13,0.243,434.2,264.8,570.3,990,990,990,965.9,965.1,966.5,24.1,23.5,24.9,0.211,0.143,0.274,0.108,0.024,0.182,0.0045,0.00097,0.0077,0.501,0.289,0.655,0.021,0.012,0.028,23.57,22.82,24.56,0.948,0.933,0.958,0.974,0.97,0.98,0.924,0.905,0.939,38.99,29.75,51.65,37.9,28.85,48.2,0,0,0,0,0,0,0.511,0,0.21,0.16,0.83,0.17,49.1
888703200000,1998,3,1997,6,31,2.05,0.287,1.77,98915.7,169.6,169.6,133,4,3,3.193548387096774,766.3,655.8,984.5,659.3,548.8,107,107,107,0,0,0,0.142,0.109,0.163,659.3,548.8,877.5,990,990,990,967,966.5,967.8,23,22.2,23.5,0.337,0.267,0.504,0.238,0.168,0.364,0.01,0.0071,0.016,0.796,0.624,1.11,0.035,0.027,0.05,22.24,21.06,22.85,0.954,0.951,0.957,0.978,0.974,0.98,0.932,0.926,0.938,42.86,38.98,51.85,41.71,37.95,48.2,0,0,0,0,0,0,0.739,0,0.28,0.14,0.86,0.14,48.3
891381600000,1998,4,1997,7,30,3.14,0.364,2.69,135199,192.8,192.8,187.8,4,4,4,1213,1012,1355,1073,886.5,140.3,125,148,33.27,-1.137e-13,106.6,0.116,0.0979,0.143,1040,886.5,1100,990,990,990,968.6,967.9,969,21.4,21,22.1,0.723,0.52,0.84,0.547,0.368,0.648,0.026,0.017,0.031,1.56,1.13,1.79,0.073,0.051,0.085,19.87,19.2,20.93,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.24,43.29,50.59,46.94,42.42,48.2,0,0,0,0,0,0,1.04,0,0.45,0.12,0.86,0.14,43.1
893973600000,1998,5,1997,8,31,2.08,0.394,1.69,94068.4,166.4,166.4,126.4,4,2,2.967741935483871,776.2,588.5,1012,629.2,441.6,147,147,147,0,-5.684e-14,5.684e-14,0.194,0.145,0.25,629.2,441.6,864.7,990,990,990,967,966.2,967.9,23,22.1,23.8,0.324,0.212,0.5,0.22,0.107,0.358,0.0097,0.0045,0.016,0.774,0.541,1.09,0.034,0.023,0.05,22.22,20.97,23.19,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.31,35.29,52.13,42.99,34.23,48.2,0,0,0,0,0,0,0.702,0,0.39,0.19,0.81,0.19,45.2
896652000000,1998,6,1997,9,30,1.22,0.308,0.912,54661,96.4,96.4,75.92,2,2,2,471,385.6,579.5,352,266.6,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.256,0.205,0.309,352,266.6,460.5,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.179,0.149,0.219,0.0652,0.0249,0.116,0.0027,0.001,0.0049,0.425,0.296,0.589,0.018,0.012,0.025,23.86,23.2,24.38,0.947,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,38.96,29.74,50.16,37.96,28.85,48.2,0,0,0,0,0,0,0.422,0,0.308,0.25,0.75,0.25,44.8
899244000000,1998,7,1997,10,31,0.879,0.289,0.59,36191,59.2,59.2,48.64,2,1,1.3870967741935485,328.3,283.7,381,220.3,175.7,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.332,0.283,0.381,220.3,175.7,273,990,990,990,965,964.8,965.3,25,24.7,25.2,0.131,0.116,0.15,0.0155,0.0107,0.0279,0.00062,0.00042,0.0011,0.321,0.249,0.399,0.013,0.01,0.016,24.64,24.39,24.86,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.28,25.81,52.48,38.08,25.03,48.2,0,0,0,0,0,0,0.27,0,0.289,0.33,0.67,0.33,41.2
901922400000,1998,8,1997,11,31,0.651,0.249,0.402,25079.6,42.75,42.75,33.71,1,1,1,243.1,212.3,281.2,150.1,119.3,93,93,93,1.834e-15,-1.421e-14,2.842e-14,0.385,0.331,0.438,150.1,119.3,188.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.105,0.0939,0.118,0.00851,0.00589,0.0117,0.00034,0.00023,0.00047,0.258,0.203,0.327,0.01,0.008,0.013,25.09,24.85,25.32,0.938,0.925,0.951,0.972,0.97,0.98,0.912,0.897,0.932,34.67,27.39,43.62,33.71,26.57,42.75,0,0,0,0,0,0,0.187,0,0.249,0.38,0.62,0.38,38.5
904600800000,1998,9,1997,12,30,0.459,0.187,0.272,16812.2,30.86,30.86,23.35,1,1,1,177.1,156,209.3,105.1,83.97,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.41,0.344,0.462,105.1,83.97,137.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0793,0.0981,0.00468,0.00289,0.00742,0.00018,0.00011,0.00029,0.176,0.138,0.233,0.0069,0.0054,0.0091,25.37,25.31,25.38,0.922,0.911,0.933,0.967,0.962,0.97,0.892,0.882,0.905,24.13,19.41,31.81,23.35,18.67,30.86,0,0,0,0,0,0,0.13,0,0.187,0.41,0.59,0.41,36.6
907192800000,1998,10,1998,1,31,0.367,0.139,0.227,13990.7,22.44,22.44,18.8,1,1,1,136.9,123.4,154.1,84.88,71.43,52,52,52,3.209e-15,-1.421e-14,1.421e-14,0.382,0.338,0.421,84.88,71.43,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0713,0.0821,0.00296,0.00182,0.00442,0.00012,0.000071,0.00017,0.136,0.112,0.167,0.0053,0.0044,0.0065,25.36,25.34,25.39,0.925,0.912,0.94,0.963,0.96,0.97,0.891,0.883,0.903,19.52,16.38,23.14,18.8,15.73,22.44,0,0,0,0,0,0,0.104,0,0.14,0.38,0.62,0.38,38.1
909871200000,1998,11,1998,2,30,0.375,0.13,0.245,15047.9,23.57,23.57,20.9,1,1,1,144.6,124.3,156.8,94.64,74.25,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.348,0.319,0.402,94.64,74.25,106.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.072,0.0835,0.00379,0.00206,0.00483,0.00015,0.000081,0.00019,0.153,0.117,0.175,0.006,0.0046,0.0069,25.35,25.34,25.38,0.92,0.912,0.94,0.967,0.96,0.97,0.889,0.883,0.902,21.61,17.31,24.3,20.9,16.62,23.57,0,0,0,0,0,0,0.116,0,0.13,0.35,0.65,0.35,40.1
912463200000,1998,12,1998,3,31,0.505,0.158,0.347,21568.9,40.59,40.59,28.99,1,1,1,188.4,158.2,236.9,129.4,99.15,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.317,0.249,0.373,129.4,99.15,177.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0928,0.0822,0.11,0.00675,0.00418,0.0109,0.00026,0.00016,0.00043,0.217,0.163,0.304,0.0085,0.0064,0.012,25.32,25.08,25.36,0.928,0.911,0.948,0.971,0.968,0.979,0.901,0.883,0.928,29.86,22.48,41.46,28.99,21.76,40.59,0,0,0,0,0,0,0.161,0,0.158,0.31,0.69,0.31,42.7
915141600000,1999,1,1998,4,31,1,0.196,0.807,49052.1,96.4,96.4,65.93,2,1,1.7096774193548387,374.1,242.7,537.4,301.1,169.7,73,73,73,-9.168e-16,-5.684e-14,2.842e-14,0.207,0.136,0.301,301.1,169.7,464.4,990,990,990,965.3,964.7,966,24.7,24,25.3,0.155,0.109,0.213,0.0477,0.0102,0.118,0.002,0.0004,0.0049,0.387,0.244,0.587,0.016,0.0097,0.024,24.35,23.39,25.05,0.947,0.923,0.958,0.976,0.97,0.98,0.925,0.896,0.939,40.44,25.99,51.29,39.36,25.21,48.2,0,0,0,0,0,0,0.366,0,0.193,0.2,0.81,0.19,49.1
917820000000,1999,2,1998,5,28,2.13,0.287,1.85,100616,180.3,180.3,149.7,4,2,3.5,882.1,557.9,1092,763.7,472.9,118.4,85,137,8.121e-15,-1.137e-13,1.137e-13,0.134,0.104,0.162,763.7,472.9,954.9,990,990,990,967.4,966.1,968.2,22.6,21.8,23.9,0.418,0.219,0.579,0.299,0.122,0.401,0.013,0.0051,0.018,0.953,0.531,1.25,0.042,0.022,0.057,21.63,20.57,23.29,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,44.11,35.67,51.65,42.96,34.6,48.2,0,0,0,0,0,0,0.832,0,0.28,0.13,0.87,0.13,47.2
920239200000,1999,3,1998,6,31,3.82,0.439,2.86,138155,192.8,192.8,185.7,4,4,4,1427,1105,2094,1263,922.3,163.8,129,183,196.2,-1.137e-13,864.5,0.121,0.0616,0.166,1067,922.3,1100,990,990,990,969.3,968.2,971.3,20.7,18.7,21.8,0.796,0.56,0.926,0.585,0.385,0.648,0.028,0.018,0.035,1.67,1.2,1.87,0.081,0.055,0.1,19.07,16.8,20.57,0.953,0.947,0.955,0.98,0.98,0.98,0.934,0.928,0.936,47.47,42.93,50.01,46.42,42.07,48.2,0,0,0,0,0,0,1.03,0,0.96,0.11,0.75,0.25,36.2
922917600000,1999,4,1998,7,30,6.41,0.562,2.85,113865,166.7,166.7,158.1,4,4,4,2472,2155,2635,2255,1938,217,217,217,1155,838.3,1318,0.0881,0.0824,0.101,1100,1100,1100,990,990,990,972.2,971.5,972.6,17.8,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.49,16.65,0.944,0.943,0.947,0.977,0.975,0.98,0.923,0.919,0.928,40.47,39.4,42.52,39.54,38.41,41.67,0,0,0,0,0,0,0.879,0,3.56,0.088,0.44,0.56,17.8
925509600000,1999,5,1998,8,31,4.39,0.587,2.89,133967,192.8,192.8,180.1,4,4,4,1640,1092,2251,1421,899.9,219.1,192,276,342.7,0,874.9,0.136,0.107,0.176,1078,899.9,1100,990,990,990,969.9,968.2,971.7,20.1,18.3,21.8,0.853,0.54,0.926,0.61,0.375,0.648,0.031,0.017,0.035,1.76,1.16,1.87,0.088,0.053,0.1,18.32,16.42,20.65,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,45.96,41.9,49.68,45.02,41.07,48.2,0,0,0,0,0,0,1,0,1.5,0.13,0.66,0.34,30.5
928188000000,1999,6,1998,9,30,2.16,0.417,1.74,96363.8,171.7,171.7,133.8,4,3,3.2,832.9,664.8,1063,671.9,503.8,161,161,161,1.895e-15,-1.137e-13,1.137e-13,0.197,0.151,0.242,671.9,503.8,901.9,990,990,990,967.2,966.6,968.1,22.8,21.9,23.4,0.355,0.249,0.539,0.246,0.138,0.376,0.011,0.0059,0.017,0.827,0.556,1.16,0.036,0.024,0.053,21.94,20.74,22.88,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.01,35.68,51.6,41.9,34.61,48.2,0,0,0,0,0,0,0.744,0,0.42,0.19,0.81,0.19,44.6
930780000000,1999,7,1998,10,31,1.44,0.498,0.945,55831.5,96.4,96.4,75.04,2,2,2,538.8,443.6,654.7,352.8,257.6,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.35,0.284,0.419,352.8,257.6,468.7,990,990,990,966,965.6,966.5,24,23.5,24.4,0.185,0.151,0.232,0.0655,0.0206,0.12,0.0027,0.00084,0.0051,0.431,0.288,0.611,0.018,0.012,0.026,23.55,22.87,24.12,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.52,28.38,50.3,37.52,27.53,48.2,0,0,0,0,0,0,0.417,0,0.495,0.35,0.66,0.34,38.8
933458400000,1999,8,1998,11,31,0.977,0.415,0.562,34235.9,60.67,60.67,46.02,2,1,1.3225806451612903,364.8,307.7,437.3,209.8,152.7,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.43,0.354,0.504,209.8,152.7,282.3,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.131,0.111,0.157,0.0149,0.00873,0.0323,0.0006,0.00035,0.0013,0.316,0.254,0.402,0.013,0.01,0.016,24.46,24.11,24.79,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.22,25.75,51.96,37.12,24.98,48.2,0,0,0,0,0,0,0.256,0,0.415,0.42,0.58,0.42,35
936136800000,1999,9,1998,12,30,0.67,0.306,0.364,22552,41.98,41.98,31.32,1,1,1,258.5,223.5,303.6,140.5,105.5,118,118,118,0,-2.842e-14,2.842e-14,0.46,0.389,0.528,140.5,105.5,185.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0904,0.119,0.00769,0.00472,0.0115,0.0003,0.00019,0.00046,0.243,0.18,0.323,0.0096,0.0071,0.013,25.04,24.76,25.28,0.934,0.915,0.95,0.971,0.97,0.98,0.907,0.888,0.931,32.23,23.94,42.83,31.32,23.22,41.98,0,0,0,0,0,0,0.174,0,0.306,0.46,0.54,0.46,33.7
938728800000,1999,10,1999,1,31,0.53,0.237,0.293,13848.8,27.79,27.79,18.61,1,1,1,198,176.8,221.6,109.5,93.15,88.48,73,97,-3.209e-15,-1.421e-14,1.421e-14,0.446,0.387,0.51,109.5,93.15,124.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0892,0.0843,0.0954,0.00506,0.00367,0.00634,0.0002,0.00014,0.00025,0.185,0.156,0.212,0.0072,0.0061,0.0083,25.37,25.26,25.43,0.683,0,0.928,0.72,0,0.97,0.662,0,0.9,19.19,0,28.65,18.61,0,27.79,0,8,0,0,0.258,0,0.103,0.258,0.237,0.45,0.55,0.45,26.1
941407200000,1999,11,1999,2,30,0.481,0.159,0.322,19987.4,33.09,33.09,27.76,1,1,1,185.5,176.5,196.4,124.1,109.5,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.331,0.255,0.38,124.1,109.5,146.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0865,0.0974,0.0063,0.00506,0.0082,0.00025,0.0002,0.00032,0.207,0.182,0.246,0.0081,0.0071,0.0096,25.36,25.34,25.37,0.927,0.917,0.937,0.97,0.97,0.97,0.899,0.89,0.909,28.62,24.99,34.11,27.76,24.24,33.09,0,0,0,0,0,0,0.154,0,0.159,0.33,0.67,0.33,41.6
943999200000,1999,12,1999,3,31,0.538,0.158,0.38,23770.6,33.62,33.62,31.95,1,1,1,200.7,191.2,207.9,141.7,132.2,59,59,59,0,0,0,0.294,0.284,0.309,141.7,132.2,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0938,0.0997,0.0078,0.00699,0.00841,0.0003,0.00027,0.00033,0.239,0.222,0.252,0.0093,0.0087,0.0098,25.34,25.3,25.36,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.94,30.63,34.66,31.95,29.71,33.62,0,0,0,0,0,0,0.177,0,0.158,0.29,0.71,0.29,44.2
946677600000,2000,1,1999,4,31,0.651,0.196,0.456,28471.3,49.7,49.7,38.27,2,1,1.032258064516129,243.1,200.3,300.9,170.1,127.3,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.304,0.243,0.365,170.1,127.3,227.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.109,0.0939,0.129,0.0102,0.00657,0.0151,0.0004,0.00026,0.0006,0.286,0.215,0.387,0.011,0.0084,0.015,25.07,24.73,25.38,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.62,25.62,52.04,37.47,24.85,48.2,0,0,0,0,0,0,0.213,0,0.195,0.3,0.7,0.3,43.7
949356000000,2000,2,1999,5,29,1.07,0.213,0.854,51489.7,96.4,96.4,73.98,2,1,1.9310344827586208,425.7,307.7,533,340.7,222.7,85,85,85,7.84e-15,-5.684e-14,5.684e-14,0.206,0.159,0.276,340.7,222.7,448,990,990,990,965.5,964.9,966,24.5,24,25.1,0.17,0.129,0.208,0.0609,0.0147,0.11,0.0025,0.00059,0.0046,0.414,0.248,0.564,0.017,0.0099,0.023,24.08,23.44,24.76,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.94,39.81,26.22,52.69,38.65,25.43,48.2,0,0,0,0,0,0,0.411,0,0.216,0.2,0.8,0.2,48.1
951861600000,2000,3,1999,6,31,2.62,0.287,1.98,102829,192.8,192.8,138.2,4,2,3.129032258064516,977.4,540.4,2015,870.4,433.4,107,107,107,130,-1.137e-13,807.5,0.133,0.0531,0.198,740.3,433.4,1100,990,990,990,967.6,966,971.1,22.4,18.9,24,0.475,0.206,0.926,0.329,0.104,0.648,0.016,0.0043,0.034,1.06,0.535,1.87,0.049,0.023,0.099,21.3,16.99,23.42,0.953,0.946,0.958,0.979,0.97,0.98,0.933,0.917,0.939,45.74,35.49,52.53,44.36,34.42,48.2,0,0,0,0,0,0,0.768,0,0.64,0.11,0.76,0.24,39.2
954540000000,2000,4,1999,7,30,5.79,0.503,2.85,118554,174,174,164.7,4,4,4,2234,1902,2374,2040,1685,194,148,217,939.6,584.5,1119,0.0875,0.0625,0.114,1100,1100,1100,990,990,990,971.7,970.8,972,18.3,18,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.47,16.12,17.34,0.946,0.945,0.949,0.979,0.978,0.98,0.927,0.925,0.93,42.03,41.11,44.4,41.16,40.22,43.51,0,0,0,0,0,0,0.915,0,2.94,0.087,0.49,0.51,20.5
957132000000,2000,5,1999,8,31,3.7,0.514,2.72,132531,192.8,192.8,178.1,4,3,3.935483870967742,1381,955.6,1863,1189,763.6,192,192,192,172.3,-1.137e-13,571.2,0.145,0.103,0.201,1017,763.6,1100,990,990,990,969.1,967.7,970.7,20.9,19.3,22.3,0.749,0.415,0.926,0.541,0.309,0.648,0.026,0.014,0.034,1.57,0.983,1.87,0.076,0.044,0.097,19.32,17.47,21.27,0.953,0.95,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.41,39.42,51.66,45.31,38.42,48.2,0,0,0,0,0,0,0.99,0,0.98,0.14,0.74,0.26,35.8
959810400000,2000,6,1999,9,30,2.01,0.417,1.59,88968.3,144.6,144.6,123.6,3,2,2.9,774.8,633.1,939.1,613.8,472.1,161,161,161,-3.79e-15,-5.684e-14,0,0.21,0.171,0.254,613.8,472.1,778.1,990,990,990,967,966.4,967.7,23,22.3,23.6,0.313,0.231,0.426,0.211,0.122,0.316,0.0092,0.0052,0.014,0.754,0.549,1.03,0.033,0.023,0.046,22.25,21.31,22.95,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.19,35.41,52.5,42.8,34.35,48.2,0,0,0,0,0,0,0.686,0,0.42,0.21,0.79,0.21,44.3
962402400000,2000,7,1999,10,31,1.39,0.498,0.892,52823.6,93.1,93.1,71,2,2,2,518.9,432.1,625.2,332.9,246.1,186,186,186,1.009e-14,-5.684e-14,5.684e-14,0.363,0.298,0.43,332.9,246.1,439.2,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.177,0.147,0.215,0.0562,0.0167,0.106,0.0023,0.00068,0.0045,0.401,0.272,0.561,0.017,0.011,0.024,23.67,23.04,24.18,0.945,0.929,0.957,0.973,0.97,0.98,0.919,0.901,0.938,36.45,27.11,47.5,35.5,26.29,46.55,0,0,0,0,0,0,0.394,0,0.498,0.36,0.64,0.36,38
965080800000,2000,8,1999,11,31,0.973,0.415,0.558,34013.7,58.56,58.56,45.72,2,1,1.2903225806451613,363.2,311.6,427.5,208.2,156.6,155,155,155,-2.75e-15,-2.842e-14,2.842e-14,0.431,0.363,0.498,208.2,156.6,272.5,990,990,990,965.2,965,965.5,24.8,24.5,25,0.131,0.112,0.153,0.0142,0.00906,0.0276,0.00057,0.00036,0.0011,0.319,0.254,0.405,0.013,0.01,0.016,24.47,24.17,24.77,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.01,25.72,52.23,37.86,24.95,48.2,0,0,0,0,0,0,0.254,0,0.415,0.43,0.57,0.43,35
967759200000,2000,9,1999,12,30,0.665,0.306,0.359,22220.5,42.85,42.85,30.86,1,1,1,256.5,218.6,307.4,138.5,100.6,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.465,0.384,0.54,138.5,100.6,189.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0887,0.12,0.00752,0.0043,0.0119,0.0003,0.00017,0.00047,0.239,0.171,0.33,0.0095,0.0067,0.013,25.05,24.73,25.32,0.932,0.912,0.952,0.971,0.969,0.98,0.906,0.883,0.933,31.75,22.76,43.73,30.86,22.06,42.85,0,0,0,0,0,0,0.171,0,0.306,0.46,0.54,0.46,33.4
970351200000,2000,10,2000,1,31,0.517,0.196,0.321,19917.9,32.31,32.31,26.77,1,1,1,193,175.7,216.7,120,102.7,73,73,73,-2.75e-15,-1.421e-14,1.421e-14,0.38,0.337,0.416,120,102.7,143.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0852,0.0996,0.00595,0.00448,0.00796,0.00023,0.00018,0.00031,0.202,0.171,0.244,0.0079,0.0067,0.0096,25.36,25.26,25.39,0.924,0.912,0.936,0.97,0.97,0.97,0.896,0.885,0.908,27.6,23.31,33.31,26.77,22.61,32.31,0,0,0,0,0,0,0.149,0,0.196,0.38,0.62,0.38,38.5
973029600000,2000,11,2000,2,30,0.485,0.159,0.326,20264.8,34,34,28.15,1,1,1,187,176.5,200.3,125.7,109.5,61.33,50,67,-1.895e-15,-1.421e-14,1.421e-14,0.328,0.25,0.38,125.7,109.5,150.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0865,0.0988,0.00643,0.00506,0.00852,0.00025,0.0002,0.00033,0.21,0.182,0.253,0.0082,0.0071,0.0099,25.36,25.34,25.37,0.928,0.917,0.939,0.97,0.97,0.97,0.9,0.89,0.91,29.02,24.99,35.05,28.15,24.24,34,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.8
975621600000,2000,12,2000,3,31,0.641,0.158,0.483,30232.2,54.37,54.37,40.63,2,1,1.096774193548387,239.4,205.5,307.2,180.4,146.5,59,59,59,-2.75e-15,-2.842e-14,0,0.25,0.192,0.287,180.4,146.5,248.2,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.111,0.0989,0.135,0.0111,0.0082,0.0168,0.00044,0.00032,0.00067,0.292,0.246,0.387,0.012,0.0097,0.015,25.09,24.78,25.32,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,39.22,26.38,52.3,38.08,25.59,48.2,0,0,0,0,0,0,0.226,0,0.158,0.25,0.75,0.25,47.2
978300000000,2001,1,2000,4,31,1.25,0.213,1.04,62073.1,106.1,106.1,83.43,3,2,2.096774193548387,468,318.9,599.5,388.6,245.9,79.39,73,91,3.667e-15,-5.684e-14,5.684e-14,0.173,0.143,0.229,388.6,245.9,508.5,990,990,990,965.7,965,966.3,24.3,23.7,25,0.188,0.136,0.24,0.0825,0.0167,0.141,0.0034,0.00067,0.0059,0.464,0.261,0.616,0.019,0.01,0.026,23.84,23.15,24.74,0.949,0.928,0.958,0.976,0.97,0.98,0.926,0.9,0.939,41.26,27.69,52.26,40.03,26.86,48.2,0,0,0,0,0,0,0.464,0,0.21,0.17,0.83,0.17,49.7
980978400000,2001,2,2000,5,28,2.21,0.276,1.86,99636.3,192.8,192.8,148.3,4,3,3.4285714285714284,914.9,608.5,1526,800.8,503.5,114.1,105,137,30.96,0,289,0.132,0.0898,0.173,769.8,503.5,1100,990,990,990,967.5,966.3,969.6,22.5,20.4,23.7,0.457,0.239,0.891,0.332,0.137,0.648,0.015,0.0058,0.032,1.03,0.546,1.84,0.047,0.023,0.09,21.49,18.59,23.12,0.953,0.947,0.957,0.978,0.97,0.98,0.932,0.918,0.938,44.04,36.02,50.79,42.98,34.94,48.2,0,0,0,0,0,0,0.824,0,0.35,0.12,0.84,0.16,45.1
983397600000,2001,3,2000,6,31,5.99,0.49,2.95,122679,185.1,185.1,164.9,4,4,4,2238,1581,2796,2055,1398,183,183,183,954.8,297.9,1513,0.0842,0.0654,0.116,1100,1100,1100,990,990,990,971.6,969.7,973,18.4,17,20.3,0.925,0.908,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.092,0.11,16.51,15.1,18.4,0.946,0.941,0.952,0.978,0.972,0.98,0.925,0.915,0.933,42.15,38.35,47.23,41.22,37.29,46.28,0,0,0,0,0,0,0.916,0,3.04,0.082,0.49,0.51,20.5
986076000000,2001,4,2000,7,30,7.85,0.63,2.85,102851,149,149,142.8,4,4,4,3029,2804,3168,2786,2509,243,217,295,1686,1409,1851,0.0805,0.0685,0.105,1100,1100,1100,990,990,990,973.6,973,973.9,16.4,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.21,15.08,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.915,36.8,35.88,38.3,35.71,34.8,37.24,0,0,0,0,0,0,0.794,0,5,0.08,0.36,0.64,13.1
988668000000,2001,5,2000,8,31,5.63,0.739,2.95,125709,188.4,188.4,169,4,4,4,2102,1494,2761,1826,1218,276,276,276,726.2,118.2,1385,0.136,0.1,0.185,1100,1100,1100,990,990,990,971.2,969.5,972.9,18.8,17.1,20.5,0.92,0.867,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.89,15.19,18.72,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.933,43.16,38.58,48.07,42.24,37.54,47.11,0,0,0,0,0,0,0.939,0,2.68,0.13,0.52,0.48,22.3
991346400000,2001,6,2000,9,30,2.72,0.544,2.13,111903,192.8,192.8,155.4,4,3,3.5,1048,797.7,1466,838.5,587.7,210,210,210,15.45,-1.137e-13,155.8,0.208,0.143,0.263,823,587.7,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.511,0.304,0.877,0.365,0.194,0.648,0.017,0.0084,0.031,1.13,0.705,1.82,0.052,0.031,0.088,20.87,18.8,22.2,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.42,39.14,51.03,44.38,38.13,48.2,0,0,0,0,0,0,0.863,0,0.59,0.2,0.78,0.22,41.1
