datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.536,0.174,0.362,22634,36.43,36.43,31.44,1,1,1,206.8,178.4,228.4,139.8,111.4,67,67,67,-9.474e-16,-1.421e-14,1.421e-14,0.325,0.293,0.376,139.8,111.4,161.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0972,0.0872,0.105,0.00763,0.00522,0.00947,0.0003,0.0002,0.00037,0.236,0.185,0.275,0.0092,0.0073,0.011,25.3,25.15,25.38,0.934,0.919,0.942,0.97,0.97,0.971,0.906,0.891,0.915,32.41,25.46,37.53,31.44,24.7,36.43,0,0,0,0,0,0,0.175,0,0.174,0.32,0.68,0.32,42.2
1259618400000,2009,12,2009,3,31,0.679,0.158,0.521,32961.8,48.2,48.2,44.3,1,1,1,253.5,228.7,279,194.5,169.7,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.234,0.211,0.258,194.5,169.7,220,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.107,0.125,0.0123,0.0102,0.0145,0.00049,0.0004,0.00057,0.333,0.289,0.379,0.013,0.011,0.015,24.96,24.81,25.14,0.952,0.945,0.958,0.979,0.975,0.98,0.933,0.921,0.939,45.36,39.53,51.29,44.3,38.55,48.2,0,0,0,0,0,0,0.246,0,0.158,0.23,0.77,0.23,48.5
1262296800000,2010,1,2009,4,31,0.994,0.196,0.799,48388.3,96.4,96.4,65.04,2,1,1.7741935483870968,371.2,283.1,540.1,298.2,210.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.204,0.135,0.258,298.2,210.1,467.1,990,990,990,965.2,964.8,966,24.8,24,25.2,0.154,0.123,0.214,0.0433,0.0136,0.119,0.0018,0.00054,0.005,0.374,0.244,0.591,0.015,0.0097,0.025,24.38,23.38,24.84,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.23,25.93,52.41,37.96,25.15,48.2,0,0,0,0,0,0,0.361,0,0.195,0.2,0.8,0.2,48.7
1264975200000,2010,2,2009,5,28,2.2,0.259,1.85,98775.3,192.8,192.8,147,4,2,3.357142857142857,907.9,554.1,1523,800.9,469.1,107,85,137,35.26,-1.137e-13,285.8,0.123,0.09,0.153,765.6,469.1,1100,990,990,990,967.4,966.1,969.6,22.6,20.4,23.9,0.458,0.216,0.891,0.333,0.12,0.648,0.015,0.005,0.032,1.03,0.516,1.84,0.047,0.022,0.09,21.52,18.6,23.31,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.916,0.938,44.78,35.02,51.87,43.56,33.97,48.2,0,0,0,0,0,0,0.817,0,0.35,0.12,0.84,0.16,44.9
1267394400000,2010,3,2009,6,31,6.35,0.49,2.95,119934,185.7,185.7,161.2,4,4,4,2372,1565,2848,2189,1382,183,183,183,1089,281.6,1565,0.0803,0.0643,0.117,1100,1100,1100,990,990,990,971.9,969.7,973.1,18.1,16.9,20.3,0.924,0.906,0.926,0.648,0.648,0.648,0.036,0.032,0.038,1.87,1.85,1.87,0.1,0.091,0.11,16.19,14.98,18.45,0.945,0.941,0.952,0.976,0.972,0.98,0.923,0.914,0.933,41.27,38.01,47.37,40.3,36.93,46.42,0,0,0,0,0,0,0.896,0,3.4,0.077,0.46,0.54,18.9
1270072800000,2010,4,2009,7,30,7.84,0.562,2.85,102908,147.7,147.7,142.9,4,4,4,3025,2848,3139,2808,2631,217,217,217,1708,1531,1822,0.0718,0.0691,0.0762,1100,1100,1100,990,990,990,973.6,973.1,973.9,16.4,16.1,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.55,14.28,14.98,0.938,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,36.82,36.06,38.01,35.73,34.98,36.93,0,0,0,0,0,0,0.794,0,4.99,0.072,0.36,0.64,13.1
1272664800000,2010,5,2009,8,31,6.43,0.86,2.95,119208,180.8,180.8,160.2,4,4,4,2400,1706,3005,2079,1385,321,321,321,978.7,285.3,1584,0.138,0.107,0.188,1100,1100,1100,990,990,990,972,970.2,973.5,18,16.5,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.09,14.6,17.97,0.945,0.939,0.951,0.976,0.97,0.98,0.923,0.91,0.932,41.01,36.96,46.11,40.06,35.85,45.19,0,0,0,0,0,0,0.89,0,3.48,0.13,0.46,0.54,18.5
1275343200000,2010,6,2009,9,30,3.1,0.544,2.37,120114,192.8,192.8,166.8,4,3,3.6666666666666665,1196,846.3,1670,986.2,636.3,210,210,210,70.12,-1.137e-13,359.6,0.184,0.126,0.248,916,636.3,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.626,0.332,0.921,0.449,0.226,0.648,0.021,0.01,0.032,1.35,0.787,1.87,0.064,0.035,0.094,20.15,18.1,21.93,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.65,39.76,51.79,45.55,38.79,48.2,0,0,0,0,0,0,0.927,0,0.73,0.18,0.76,0.24,38.7
1277935200000,2010,7,2009,10,31,1.84,0.573,1.27,72843,130.5,130.5,97.91,3,2,2.3870967741935485,687.9,553,832.8,474.1,326,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.318,0.223,0.41,474.1,326,646.8,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.244,0.179,0.333,0.13,0.0529,0.233,0.0056,0.0022,0.01,0.585,0.394,0.8,0.025,0.016,0.035,22.77,21.97,23.52,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,42.33,35.02,51.73,41.23,33.96,48.2,0,0,0,0,0,0,0.544,0,0.57,0.31,0.69,0.31,39.6
1280613600000,2010,8,2009,11,31,1.2,0.493,0.707,42298.3,76.97,76.97,56.85,2,1,1.6451612903225807,448.1,371.7,544.5,264.1,187.7,184,184,184,2.75e-15,-5.684e-14,5.684e-14,0.416,0.338,0.495,264.1,187.7,360.5,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.154,0.127,0.188,0.0296,0.0117,0.0692,0.0012,0.00047,0.0029,0.354,0.263,0.443,0.015,0.011,0.018,24.03,23.51,24.41,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.76,26.16,52.62,36.57,25.37,48.2,0,0,0,0,0,0,0.316,0,0.493,0.41,0.59,0.41,35.2
1283292000000,2010,9,2009,12,30,0.785,0.358,0.427,26372.1,48.2,48.2,36.63,1,1,1,302.7,253.6,366.5,164.7,115.6,138,138,138,1.421e-15,-2.842e-14,2.842e-14,0.461,0.377,0.544,164.7,115.6,228.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0971,0.137,0.00975,0.00557,0.0152,0.00039,0.00022,0.00061,0.289,0.201,0.403,0.012,0.008,0.016,24.78,24.36,25.08,0.943,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.75,26.24,52.32,36.63,25.45,48.2,0,0,0,0,0,0,0.203,0,0.358,0.46,0.54,0.46,33.6
1285884000000,2010,10,2010,1,31,0.602,0.26,0.343,21219.5,34.51,34.51,28.52,1,1,1,224.9,203.6,251.1,127.9,106.5,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.433,0.386,0.477,127.9,106.5,154.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0966,0.089,0.106,0.00662,0.00481,0.00885,0.00026,0.00019,0.00035,0.218,0.18,0.265,0.0086,0.007,0.01,25.23,25.03,25.4,0.928,0.915,0.94,0.97,0.97,0.97,0.901,0.888,0.912,29.4,24.29,35.58,28.52,23.56,34.51,0,0,0,0,0,0,0.158,0,0.259,0.43,0.57,0.43,35.2
1288562400000,2010,11,2010,2,30,0.561,0.219,0.342,20685.1,36.63,36.63,28.73,1,1,1,216.3,202.2,229.3,131.9,109.2,84.33,67,93,-1.895e-15,-1.421e-14,1.421e-14,0.391,0.292,0.46,131.9,109.2,162.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0966,0.0896,0.105,0.00696,0.00503,0.00954,0.00027,0.0002,0.00038,0.224,0.185,0.276,0.0088,0.0072,0.011,25.28,25.15,25.4,0.9,0,0.943,0.938,0,0.971,0.873,0,0.915,29.62,0,37.72,28.73,0,36.63,0,1,0,0,0.0333,0,0.16,0.0333,0.219,0.39,0.61,0.39,36.9
1291154400000,2010,12,2010,3,31,0.746,0.158,0.588,36564.3,67.3,67.3,49.15,2,1,1.3225806451612903,278.4,231.7,366.8,219.4,172.7,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.215,0.161,0.255,219.4,172.7,307.8,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.125,0.108,0.156,0.0165,0.0104,0.0443,0.00066,0.00041,0.0018,0.323,0.241,0.386,0.013,0.0096,0.015,24.86,24.42,25.12,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,41.01,25.84,52.24,39.92,25.07,48.2,0,0,0,0,0,0,0.273,0,0.158,0.21,0.79,0.21,49
1293832800000,2011,1,2010,4,31,1.67,0.256,1.41,81431.3,155.2,155.2,109.5,4,2,2.6129032258064515,623.4,378.6,911.8,528,305.6,95.48,73,120,7.335e-15,0,5.684e-14,0.156,0.129,0.193,528,305.6,791.8,990,990,990,966.4,965.3,967.5,23.6,22.5,24.7,0.26,0.157,0.426,0.163,0.0432,0.322,0.007,0.0017,0.014,0.637,0.349,0.985,0.027,0.014,0.044,23,21.49,24.36,0.953,0.941,0.958,0.977,0.97,0.98,0.931,0.913,0.939,42.96,34.35,51.34,41.84,33.32,48.2,0,0,0,0,0,0,0.608,0,0.26,0.15,0.84,0.16,48.8
1296511200000,2011,2,2010,5,28,3.59,0.392,2.56,122196,192.8,192.8,181.8,4,4,4,1482,950.9,1750,1320,788.9,162,162,162,261.2,-1.137e-13,488.1,0.113,0.0926,0.17,1059,788.9,1100,990,990,990,969.4,967.7,970.3,20.6,19.7,22.3,0.821,0.436,0.918,0.592,0.321,0.648,0.029,0.014,0.033,1.7,0.965,1.87,0.083,0.043,0.095,18.87,17.84,21.33,0.952,0.951,0.955,0.98,0.975,0.98,0.933,0.928,0.936,46.45,39.3,50.19,45.46,38.3,48.2,0,0,0,0,0,0,1.01,0,1.03,0.11,0.71,0.29,34
1298930400000,2011,3,2010,6,31,5.16,0.539,2.95,129034,179.1,179.1,173.4,4,4,4,1927,1754,2251,1726,1515,201.1,183,239,626.4,414.5,967.9,0.105,0.0813,0.136,1100,1100,1100,990,990,990,970.8,970.3,971.7,19.2,18.3,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.29,16.42,17.82,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.24,41.9,45.7,43.36,41.07,44.78,0,0,0,0,0,0,0.964,0,2.21,0.1,0.57,0.43,25
1301608800000,2011,4,2010,7,30,7.09,0.562,2.85,108629,163.2,163.2,150.9,4,4,4,2734,2292,2952,2517,2075,217,217,217,1417,974.8,1635,0.0798,0.0735,0.0947,1100,1100,1100,990,990,990,972.9,971.8,973.4,17.1,16.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.25,14.73,16.32,0.942,0.939,0.946,0.973,0.97,0.98,0.917,0.911,0.927,38.75,37.31,41.64,37.72,36.2,40.79,0,0,0,0,0,0,0.838,0,4.24,0.079,0.4,0.6,15.3
1304200800000,2011,5,2010,8,31,5.12,0.739,2.95,129983,192.8,192.8,174.7,4,4,4,1913,1376,2542,1637,1100,276,276,276,537.4,0,1166,0.149,0.109,0.201,1100,1100,1100,990,990,990,970.7,969.1,972.4,19.3,17.6,20.9,0.909,0.817,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.76,1.87,0.097,0.084,0.11,17.42,15.72,19.15,0.949,0.944,0.953,0.98,0.976,0.98,0.93,0.921,0.934,44.59,40.01,49.21,43.68,39.05,48.2,0,0,0,0,0,0,0.971,0,2.17,0.14,0.58,0.42,25.4
1306879200000,2011,6,2010,9,30,2.48,0.417,2.05,109813,192.8,192.8,152.5,4,3,3.433333333333333,955.4,747.7,1325,794.4,586.7,161,161,161,2.752,-1.137e-13,63.53,0.173,0.122,0.215,791.6,586.7,1100,990,990,990,967.7,966.9,968.9,22.3,21.1,23.1,0.459,0.296,0.819,0.332,0.193,0.648,0.015,0.0083,0.031,1.04,0.696,1.77,0.047,0.03,0.084,21.28,19.31,22.41,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.63,39.54,51.85,44.46,38.56,48.2,0,0,0,0,0,0,0.847,0,0.43,0.17,0.83,0.17,44.3
1309471200000,2011,7,2010,10,31,1.59,0.537,1.06,61450.8,112.4,112.4,82.6,3,2,2.193548387096774,595,481.1,736.5,394.5,254.1,200.5,186,227,2.75e-15,-5.684e-14,5.684e-14,0.346,0.253,0.472,394.5,254.1,550.5,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.205,0.153,0.279,0.0861,0.0189,0.169,0.0037,0.00078,0.0073,0.477,0.286,0.638,0.02,0.012,0.028,23.26,22.52,23.95,0.948,0.931,0.958,0.974,0.97,0.98,0.924,0.903,0.939,38.97,27.78,51.73,37.85,26.95,48.2,0,0,0,0,0,0,0.459,0,0.53,0.34,0.67,0.33,38.6
1312149600000,2011,8,2010,11,31,1.05,0.44,0.612,37005,62.14,62.14,49.74,2,1,1.5161290322580645,393,327.7,474.8,228.6,172.7,164.4,155,184,3.667e-15,-2.842e-14,2.842e-14,0.42,0.374,0.473,228.6,172.7,290.8,990,990,990,965.4,965,965.7,24.6,24.3,25,0.139,0.118,0.163,0.0172,0.0104,0.0363,0.0007,0.00042,0.0015,0.318,0.255,0.404,0.013,0.01,0.016,24.32,23.93,24.66,0.942,0.924,0.959,0.975,0.97,0.98,0.918,0.896,0.939,36.68,25.78,52.12,35.6,25.01,48.2,0,0,0,0,0,0,0.276,0,0.438,0.42,0.58,0.42,35.2
1314828000000,2011,9,2010,12,30,0.694,0.306,0.388,24126.7,46.62,46.62,33.51,1,1,1,267.8,224.9,324.1,149.8,106.9,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.446,0.364,0.525,149.8,106.9,206.1,990,990,990,964.8,964.5,965,25.2,25,25.5,0.106,0.0909,0.126,0.00849,0.00483,0.0133,0.00034,0.00019,0.00053,0.259,0.183,0.36,0.01,0.0072,0.014,24.98,24.62,25.27,0.937,0.916,0.956,0.973,0.97,0.98,0.912,0.889,0.937,34.43,24.27,47.57,33.51,23.54,46.62,0,0,0,0,0,0,0.186,0,0.306,0.44,0.56,0.44,34.8
1317420000000,2011,10,2011,1,31,0.548,0.237,0.311,15911.3,29.47,29.47,21.39,1,1,1,204.4,181.4,229,115.9,100.5,88.48,73,97,-1.375e-15,-1.421e-14,1.421e-14,0.432,0.364,0.491,115.9,100.5,132,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0869,0.098,0.00561,0.0043,0.00697,0.00022,0.00017,0.00027,0.196,0.169,0.226,0.0077,0.0066,0.0089,25.35,25.2,25.43,0.745,0,0.931,0.782,0,0.97,0.723,0,0.904,22.05,0,30.38,21.39,0,29.47,0,6,0,0,0.194,0,0.119,0.194,0.237,0.43,0.57,0.43,29
1320098400000,2011,11,2011,2,30,0.509,0.174,0.336,20911.9,35.29,35.29,29.04,1,1,1,196.5,180.6,223.5,129.5,113.6,67,67,67,9.474e-16,-1.421e-14,1.421e-14,0.342,0.3,0.371,129.5,113.6,156.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0936,0.088,0.103,0.00676,0.0054,0.00905,0.00026,0.00021,0.00036,0.218,0.189,0.266,0.0085,0.0074,0.01,25.35,25.19,25.38,0.929,0.92,0.941,0.97,0.97,0.97,0.902,0.893,0.913,29.94,26.01,36.38,29.04,25.23,35.29,0,0,0,0,0,0,0.161,0,0.173,0.34,0.66,0.34,41.1
1322690400000,2011,12,2011,3,31,0.699,0.158,0.541,33502.2,50.63,50.63,45.03,2,1,1.064516129032258,260.8,223.2,290.5,201.8,164.2,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.228,0.203,0.264,201.8,164.2,231.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.118,0.105,0.129,0.0129,0.00971,0.0154,0.00051,0.00038,0.00061,0.336,0.24,0.39,0.013,0.0096,0.015,24.93,24.77,25.18,0.951,0.923,0.959,0.978,0.97,0.98,0.931,0.895,0.94,45.26,25.81,52.67,43.41,25.04,48.2,0,0,0,0,0,0,0.25,0,0.158,0.23,0.77,0.23,47.9
1325368800000,2012,1,2011,4,31,0.917,0.196,0.721,43686.8,77.77,77.77,58.72,2,1,1.8387096774193548,342.2,292.4,429.1,269.2,219.4,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.216,0.17,0.25,269.2,219.4,356.1,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.144,0.126,0.175,0.0291,0.0144,0.0671,0.0012,0.00057,0.0027,0.321,0.24,0.425,0.013,0.0096,0.017,24.57,24.04,24.86,0.939,0.922,0.959,0.972,0.97,0.98,0.912,0.894,0.94,34.56,25.55,52.17,33.25,24.79,48.2,0,0,0,0,0,0,0.326,0,0.196,0.21,0.79,0.21,47.6
1328047200000,2012,2,2011,5,29,1.36,0.213,1.15,67304.7,106.4,106.4,96.7,3,2,2.4482758620689653,544.6,441.4,594.6,459.6,356.4,85,85,85,-3.92e-15,-5.684e-14,5.684e-14,0.157,0.143,0.193,459.6,356.4,509.6,990,990,990,966.1,965.6,966.3,23.9,23.7,24.4,0.215,0.176,0.239,0.116,0.0672,0.141,0.0049,0.0028,0.006,0.534,0.426,0.614,0.022,0.017,0.026,23.42,23.17,23.99,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.939,42.17,34.92,52.27,40.63,33.88,48.2,0,0,0,0,0,0,0.537,0,0.21,0.16,0.85,0.15,49.5
1330552800000,2012,3,2011,6,31,2.17,0.287,1.88,103948,172.6,172.6,139.7,4,3,3.3225806451612905,809,601.4,1004,702,494.4,107,107,107,1.834e-15,0,5.684e-14,0.136,0.107,0.178,702,494.4,897.2,990,990,990,967.1,966.3,967.9,22.9,22.1,23.7,0.367,0.236,0.522,0.264,0.132,0.373,0.012,0.0056,0.017,0.859,0.533,1.14,0.038,0.023,0.052,22,20.95,23.16,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.44,35.4,52.3,42.18,34.34,48.2,0,0,0,0,0,0,0.776,0,0.29,0.13,0.87,0.13,47.9
1333231200000,2012,4,2011,7,30,2.93,0.324,2.6,133242,192.8,192.8,185.1,4,4,4,1132,1014,1248,1007,889.2,125,125,125,2.662,-1.137e-13,22.91,0.111,0.1,0.123,1004,889.2,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.655,0.522,0.793,0.487,0.369,0.648,0.023,0.017,0.03,1.42,1.13,1.74,0.066,0.051,0.082,20.27,19.58,20.92,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.57,43.57,50.54,46.26,42.7,48.2,0,0,0,0,0,0,1.03,0,0.33,0.11,0.89,0.11,45.5
1335823200000,2012,5,2011,8,31,2.01,0.394,1.62,90863.2,163.2,163.2,122.1,4,2,2.870967741935484,751.4,563.9,991.8,604.4,416.9,147,147,147,9.168e-15,-5.684e-14,5.684e-14,0.201,0.148,0.261,604.4,416.9,844.8,990,990,990,966.9,966.1,967.9,23.1,22.1,23.9,0.309,0.204,0.482,0.206,0.0958,0.348,0.009,0.004,0.016,0.742,0.523,1.06,0.032,0.022,0.048,22.35,21.07,23.34,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.24,34.92,52.12,42.96,33.88,48.2,0,0,0,0,0,0,0.678,0,0.39,0.2,0.81,0.19,45.2
1338501600000,2012,6,2011,9,30,1.17,0.308,0.86,51646.9,93.55,93.55,71.73,2,2,2,450.9,369.3,554.4,331.9,250.3,119,119,119,-9.474e-16,-5.684e-14,5.684e-14,0.268,0.215,0.322,331.9,250.3,435.4,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.172,0.143,0.209,0.0557,0.0171,0.104,0.0023,0.00069,0.0044,0.394,0.272,0.549,0.016,0.011,0.023,23.98,23.36,24.48,0.944,0.93,0.957,0.973,0.97,0.98,0.919,0.902,0.938,36.82,27.93,47.73,35.87,27.09,46.77,0,0,0,0,0,0,0.399,0,0.31,0.26,0.74,0.26,44.1
1341093600000,2012,7,2011,10,31,0.839,0.289,0.55,33954.1,55.9,55.9,45.64,2,1,1.2580645161290323,313.4,270.5,365.7,205.4,162.5,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.347,0.295,0.399,205.4,162.5,257.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.126,0.111,0.144,0.0134,0.00957,0.0206,0.00053,0.00038,0.00083,0.317,0.247,0.396,0.013,0.0099,0.016,24.71,24.49,24.94,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.97,25.62,52.14,38.83,24.85,48.2,0,0,0,0,0,0,0.254,0,0.289,0.34,0.66,0.34,40.5
1343772000000,2012,8,2011,11,31,0.612,0.249,0.363,20824.4,39.6,39.6,27.99,1,1,1,228.4,197.5,268.1,135.4,104.5,93,93,93,-4.584e-16,-2.842e-14,2.842e-14,0.411,0.347,0.471,135.4,104.5,175.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0995,0.0887,0.114,0.00726,0.00464,0.0106,0.00029,0.00018,0.00042,0.232,0.177,0.303,0.0091,0.0069,0.012,25.2,24.92,25.42,0.843,0,0.947,0.877,0,0.977,0.818,0,0.925,28.83,0,40.53,27.99,0,39.6,0,3,0,0,0.0968,0,0.155,0.0968,0.249,0.41,0.59,0.41,34
1346450400000,2012,9,2011,12,30,0.423,0.187,0.236,14530,27.55,27.55,20.18,1,1,1,163,141.2,195.1,91.05,69.2,72,72,72,2.368e-15,-1.421e-14,1.421e-14,0.446,0.369,0.51,91.05,69.2,123.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0818,0.0741,0.0931,0.00349,0.00163,0.00621,0.00014,0.000064,0.00024,0.151,0.112,0.208,0.0059,0.0044,0.0081,25.38,25.37,25.39,0.923,0.909,0.94,0.965,0.96,0.97,0.89,0.872,0.902,20.91,15.65,28.4,20.18,15.03,27.55,0,0,0,0,0,0,0.112,0,0.187,0.44,0.56,0.44,34.3
1349042400000,2012,10,2012,1,31,0.363,0.139,0.224,13822.8,19.61,19.61,18.58,1,1,1,135.6,129.4,140.7,83.61,77.44,52,52,52,1.834e-15,-1.421e-14,1.421e-14,0.384,0.37,0.402,83.61,77.44,88.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0735,0.0774,0.00286,0.00233,0.00329,0.00011,0.000091,0.00013,0.134,0.123,0.143,0.0052,0.0048,0.0056,25.37,25.36,25.38,0.929,0.923,0.937,0.962,0.96,0.964,0.893,0.889,0.9,19.32,18.06,20.34,18.58,17.34,19.61,0,0,0,0,0,0,0.103,0,0.139,0.38,0.62,0.38,38.1
1351720800000,2012,11,2012,2,30,0.373,0.13,0.244,14968.1,26.87,26.87,20.79,1,1,1,144,131.9,170.5,94.04,81.9,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.349,0.293,0.379,94.04,81.9,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0747,0.0883,0.00374,0.00271,0.00599,0.00015,0.00011,0.00023,0.152,0.13,0.199,0.006,0.0051,0.0078,25.35,25.34,25.37,0.921,0.912,0.931,0.965,0.961,0.97,0.889,0.883,0.898,21.53,18.97,27.7,20.79,18.23,26.87,0,0,0,0,0,0,0.115,0,0.129,0.35,0.65,0.35,40.1
1354312800000,2012,12,2012,3,31,0.535,0.158,0.377,23595.1,43.01,43.01,31.71,1,1,1,199.8,174.6,247.3,140.8,115.6,59,59,59,0,-1.421e-14,1.421e-14,0.298,0.239,0.338,140.8,115.6,188.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0969,0.088,0.114,0.00772,0.00557,0.0118,0.0003,0.00022,0.00046,0.237,0.192,0.322,0.0093,0.0075,0.013,25.3,24.99,25.36,0.934,0.922,0.951,0.971,0.97,0.98,0.907,0.894,0.932,32.65,26.49,43.89,31.71,25.69,43.01,0,0,0,0,0,0,0.176,0,0.158,0.3,0.7,0.3,44.1
1356991200000,2013,1,2012,4,31,1.15,0.196,0.959,57183.7,130.5,130.5,76.86,3,1,2,431.1,250.8,703.7,358.1,177.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.188,0.104,0.291,358.1,177.8,630.7,990,990,990,965.5,964.7,966.7,24.5,23.3,25.3,0.18,0.112,0.307,0.076,0.0109,0.222,0.0032,0.00043,0.0095,0.442,0.244,0.755,0.018,0.0097,0.032,24.04,22.53,24.99,0.948,0.923,0.958,0.976,0.97,0.98,0.925,0.895,0.939,40.17,25.93,52.26,39.01,25.15,48.2,0,0,0,0,0,0,0.427,0,0.191,0.17,0.83,0.17,49.7
1359669600000,2013,2,2012,5,28,2.09,0.304,1.78,97608.8,164.8,164.8,145.3,4,3,3.1785714285714284,862.7,723.1,989.4,737.1,618.1,125.6,105,137,0,0,0,0.145,0.123,0.161,737.1,618.1,852.4,990,990,990,967.4,966.8,967.9,22.6,22.1,23.2,0.383,0.304,0.486,0.291,0.214,0.352,0.013,0.0092,0.016,0.931,0.739,1.07,0.041,0.032,0.048,21.72,21.08,22.47,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,47.56,39.58,52.15,46.05,38.59,48.2,0,0,0,0,0,0,0.807,0,0.31,0.15,0.85,0.15,46.7
1362088800000,2013,3,2012,6,31,3.83,0.392,2.81,135956,192.8,192.8,182.7,4,4,4,1429,1007,2225,1282,877.7,146.4,129,183,234.8,-1.137e-13,996,0.109,0.058,0.153,1048,877.7,1100,990,990,990,969.3,967.9,971.6,20.7,18.4,22.1,0.769,0.51,0.926,0.555,0.364,0.648,0.027,0.016,0.035,1.61,1.11,1.87,0.078,0.05,0.1,19.14,16.48,20.97,0.953,0.946,0.956,0.98,0.98,0.98,0.934,0.928,0.937,46.67,42.07,50.01,45.68,41.23,48.2,0,0,0,0,0,0,1.02,0,1.02,0.1,0.73,0.27,35.5
1364767200000,2013,4,2012,7,30,5.57,0.503,2.85,120386,181.4,181.4,167.2,4,4,4,2149,1690,2393,1955,1542,194,148,217,854.8,441.6,1076,0.0898,0.0728,0.105,1100,1100,1100,990,990,990,971.4,970.1,972,18.6,18,19.9,0.926,0.922,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.094,0.1,16.71,16.08,18.03,0.947,0.945,0.951,0.979,0.978,0.98,0.928,0.925,0.932,42.68,40.98,46.27,41.8,40.09,45.34,0,0,0,0,0,0,0.929,0,2.72,0.09,0.51,0.49,21.6
1367359200000,2013,5,2012,8,31,3.11,0.471,2.46,125131,192.8,192.8,168.2,4,3,3.7096774193548385,1162,812.8,1653,985.8,665.8,176,147,192,67.47,-1.137e-13,361,0.156,0.116,0.194,918.4,665.8,1100,990,990,990,968.4,967.2,970,21.6,20,22.8,0.612,0.338,0.916,0.449,0.246,0.648,0.021,0.011,0.032,1.33,0.826,1.86,0.062,0.036,0.093,20.29,18.16,22.02,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.67,39.52,52.12,45.47,38.53,48.2,0,0,0,0,0,0,0.934,0,0.65,0.15,0.79,0.21,40.2
1370037600000,2013,6,2012,9,30,1.69,0.345,1.35,77773.4,138.3,138.3,108,3,2,2.6333333333333333,652.9,524.8,800.9,519.9,363.8,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.21,0.149,0.307,519.9,363.8,681.9,990,990,990,966.5,966,967.1,23.5,22.9,24,0.258,0.187,0.345,0.155,0.0707,0.257,0.0066,0.0029,0.011,0.623,0.445,0.851,0.027,0.019,0.037,22.87,22.05,23.59,0.953,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.33,35.23,52.32,41.28,34.17,48.2,0,0,0,0,0,0,0.6,0,0.34,0.2,0.8,0.2,46
1372629600000,2013,7,2012,10,31,1.16,0.362,0.796,47653.2,82.64,82.64,64.05,2,1,1.967741935483871,432.2,361.6,517.5,297.2,226.6,135,135,135,9.168e-16,-2.842e-14,5.684e-14,0.316,0.261,0.373,297.2,226.6,382.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.161,0.136,0.191,0.0403,0.015,0.0795,0.0017,0.00061,0.0033,0.35,0.251,0.472,0.014,0.01,0.02,24.11,23.6,24.52,0.94,0.923,0.959,0.972,0.97,0.98,0.913,0.896,0.939,33.83,25.61,51.96,32.8,24.84,48.2,0,0,0,0,0,0,0.356,0,0.364,0.31,0.69,0.31,41.1
1375308000000,2013,8,2012,11,31,0.804,0.308,0.496,30709.2,52.5,52.5,41.28,2,1,1.096774193548387,300.3,255.2,357.5,185.3,140.2,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.387,0.322,0.451,185.3,140.2,242.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.139,0.0115,0.00767,0.0164,0.00046,0.0003,0.00066,0.308,0.243,0.399,0.012,0.0096,0.016,24.78,24.49,25.04,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,40,25.94,52.48,38.79,25.16,48.2,0,0,0,0,0,0,0.229,0,0.308,0.38,0.62,0.38,38.2
1377986400000,2013,9,2012,12,30,0.546,0.203,0.343,21320,36.3,36.3,29.61,1,1,1,210.6,180.8,252.8,132.3,108.8,78.33,72,91,-9.474e-16,-1.421e-14,1.421e-14,0.372,0.328,0.409,132.3,108.8,161.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0968,0.0881,0.108,0.007,0.005,0.0095,0.00027,0.0002,0.00038,0.225,0.183,0.279,0.0088,0.0071,0.011,25.28,25.01,25.38,0.93,0.917,0.943,0.97,0.97,0.97,0.903,0.889,0.915,30.53,24.84,37.4,29.61,24.1,36.3,0,0,0,0,0,0,0.165,0,0.203,0.37,0.63,0.37,39
1380578400000,2013,10,2013,1,31,0.439,0.139,0.299,18437.2,28.44,28.44,24.78,1,1,1,163.8,154.6,178.9,111.8,102.6,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.318,0.291,0.336,111.8,102.6,126.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0823,0.0909,0.00525,0.00447,0.00654,0.00021,0.00018,0.00026,0.184,0.168,0.211,0.0072,0.0066,0.0083,25.34,25.34,25.35,0.919,0.913,0.929,0.97,0.97,0.97,0.892,0.885,0.901,25.55,23.27,29.32,24.78,22.58,28.44,0,0,0,0,0,0,0.138,0,0.14,0.32,0.68,0.32,42
1383256800000,2013,11,2013,2,30,0.449,0.13,0.32,19837.6,30.8,30.8,27.55,1,1,1,173.3,157.3,186.9,123.3,107.3,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.289,0.268,0.318,123.3,107.3,136.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0836,0.0941,0.00623,0.00487,0.00738,0.00024,0.00019,0.00029,0.204,0.176,0.229,0.008,0.0069,0.0089,25.34,25.34,25.35,0.927,0.916,0.933,0.97,0.97,0.97,0.899,0.889,0.905,28.4,24.43,31.75,27.55,23.7,30.8,0,0,0,0,0,0,0.153,0,0.129,0.29,0.71,0.29,44.2
1385848800000,2013,12,2013,3,31,0.611,0.158,0.452,28437,49.95,49.95,38.22,2,1,1.032258064516129,227.9,184.1,287.5,168.9,125.1,59,59,59,0,-2.842e-14,2.842e-14,0.263,0.205,0.32,168.9,125.1,228.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.107,0.0913,0.128,0.0101,0.00639,0.0152,0.0004,0.00025,0.0006,0.283,0.209,0.377,0.011,0.0082,0.015,25.14,24.81,25.36,0.943,0.923,0.958,0.974,0.97,0.98,0.919,0.895,0.939,38.44,25.75,51.04,37.42,24.97,48.2,0,0,0,0,0,0,0.212,0,0.159,0.26,0.74,0.26,46.5
1388527200000,2014,1,2013,4,31,1.25,0.196,1.05,62384.5,133.4,133.4,83.85,3,1,2.225806451612903,465.8,298.1,719.8,392.8,225.2,73,73,73,-1.834e-15,-5.684e-14,5.684e-14,0.168,0.101,0.245,392.8,225.2,646.8,990,990,990,965.7,964.9,966.8,24.3,23.2,25.1,0.193,0.128,0.316,0.0884,0.0149,0.233,0.0037,0.00059,0.01,0.461,0.249,0.782,0.019,0.0099,0.034,23.86,22.44,24.81,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,38.82,26.46,52.35,37.63,25.67,48.2,0,0,0,0,0,0,0.466,0,0.2,0.16,0.84,0.16,49.9
1391205600000,2014,2,2013,5,28,2.19,0.304,1.88,101931,161.2,161.2,151.7,4,3,3.607142857142857,903.4,745.2,967.5,777.8,640.2,125.6,105,137,0,0,0,0.139,0.118,0.152,777.8,640.2,830.5,990,990,990,967.5,966.9,967.8,22.5,22.2,23.1,0.418,0.317,0.466,0.313,0.229,0.341,0.014,0.0099,0.015,0.968,0.776,1.03,0.043,0.034,0.046,21.52,21.2,22.34,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44,39.49,52.21,42.56,38.49,48.2,0,0,0,0,0,0,0.843,0,0.31,0.14,0.86,0.14,46.5
1393624800000,2014,3,2013,6,31,3.46,0.346,2.66,131706,192.8,192.8,177,4,4,4,1291,916.3,1926,1162,787.3,129,129,129,169.4,0,697,0.106,0.067,0.141,992.4,787.3,1100,990,990,990,968.8,967.6,970.9,21.2,19.1,22.4,0.704,0.427,0.926,0.517,0.32,0.648,0.025,0.014,0.034,1.49,0.955,1.87,0.071,0.043,0.098,19.7,17.26,21.48,0.953,0.949,0.956,0.979,0.975,0.98,0.933,0.929,0.937,45.3,39.5,50.47,44.26,38.51,48.2,0,0,0,0,0,0,0.983,0,0.8,0.1,0.77,0.23,38.1
1396303200000,2014,4,2013,7,30,5.55,0.384,2.85,120315,171.4,171.4,167.1,4,4,4,2139,1979,2177,1991,1831,148,148,148,891.5,730.9,929.2,0.0692,0.068,0.0748,1100,1100,1100,990,990,990,971.4,971,971.5,18.6,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.69,16.6,17.09,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.63,42.38,43.72,41.78,41.53,42.84,0,0,0,0,0,0,0.928,0,2.7,0.069,0.51,0.49,21.7
1398895200000,2014,5,2013,8,31,4.45,0.514,2.92,134619,192.8,192.8,180.9,4,4,4,1662,1154,2108,1470,962.4,192,192,192,380.8,-1.137e-13,816,0.119,0.0911,0.166,1090,962.4,1100,990,990,990,970,968.4,971.4,20,18.6,21.6,0.875,0.597,0.926,0.627,0.405,0.648,0.031,0.019,0.035,1.8,1.27,1.87,0.09,0.059,0.1,18.2,16.77,20.35,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.19,42.83,49.76,45.23,41.97,48.2,0,0,0,0,0,0,1.01,0,1.53,0.12,0.66,0.34,30.3
1401573600000,2014,6,2013,9,30,2.21,0.417,1.8,98963.5,180.8,180.8,137.4,4,3,3.2666666666666666,854.5,670.6,1124,693.5,509.6,161,161,161,-1.895e-15,-1.137e-13,5.684e-14,0.193,0.143,0.24,693.5,509.6,963.2,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.372,0.252,0.595,0.258,0.141,0.405,0.011,0.006,0.019,0.859,0.566,1.27,0.038,0.024,0.058,21.83,20.44,22.85,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.19,36.06,51.24,42.12,34.98,48.2,0,0,0,0,0,0,0.764,0,0.41,0.19,0.81,0.19,44.8
1404165600000,2014,7,2013,10,31,1.44,0.498,0.938,55373.2,96.4,96.4,74.43,2,2,2,536.2,436.2,659.9,350.2,250.2,186,186,186,-9.168e-15,-5.684e-14,5.684e-14,0.352,0.282,0.426,350.2,250.2,473.9,990,990,990,966,965.6,966.5,24,23.5,24.4,0.184,0.148,0.235,0.0643,0.0171,0.123,0.0027,0.0007,0.0052,0.427,0.277,0.62,0.018,0.011,0.026,23.56,22.84,24.16,0.947,0.93,0.958,0.974,0.97,0.98,0.922,0.902,0.939,38.24,27.57,50.78,37.21,26.74,48.2,0,0,0,0,0,0,0.413,0,0.502,0.35,0.65,0.35,38.5
1406844000000,2014,8,2013,11,31,0.953,0.415,0.538,32833.3,59.09,59.09,44.13,2,1,1.2580645161290323,356,297.6,429.9,201,142.6,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.441,0.361,0.521,201,142.6,274.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.107,0.154,0.0136,0.00787,0.0288,0.00055,0.00031,0.0012,0.311,0.25,0.407,0.013,0.01,0.016,24.51,24.15,24.86,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.23,26.03,52.45,37.08,25.25,48.2,0,0,0,0,0,0,0.245,0,0.415,0.44,0.56,0.44,34.5
1409522400000,2014,9,2013,12,30,0.633,0.283,0.35,21669,39.54,39.54,30.1,1,1,1,244,206.3,293.5,135,110.7,109,91,118,-4.737e-16,-2.842e-14,2.842e-14,0.447,0.402,0.516,135,110.7,175.5,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.1,0.0917,0.115,0.00723,0.00516,0.0107,0.00029,0.0002,0.00042,0.232,0.189,0.305,0.0092,0.0074,0.012,25.12,24.82,25.37,0.932,0.919,0.947,0.97,0.97,0.977,0.904,0.891,0.925,31.01,25.18,40.47,30.1,24.43,39.54,0,0,0,0,0,0,0.167,0,0.283,0.45,0.55,0.45,34.2
1412114400000,2014,10,2014,1,31,0.496,0.196,0.3,18541.6,29.5,29.5,24.92,1,1,1,185.1,163.9,204.4,112.1,90.9,73,73,73,-2.75e-15,-1.421e-14,1.421e-14,0.396,0.357,0.445,112.1,90.9,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.081,0.0953,0.00528,0.00348,0.00692,0.00021,0.00014,0.00027,0.188,0.15,0.222,0.0073,0.0059,0.0087,25.38,25.35,25.39,0.921,0.911,0.931,0.969,0.965,0.97,0.893,0.883,0.903,25.71,20.84,30.41,24.92,20.11,29.5,0,0,0,0,0,0,0.138,0,0.196,0.4,0.6,0.4,37.4
1414792800000,2014,11,2014,2,30,0.46,0.13,0.331,20570.6,30.47,30.47,28.57,1,1,1,177.5,163.6,185.5,127.5,113.6,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.282,0.27,0.306,127.5,113.6,135.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0859,0.0936,0.00659,0.00541,0.00727,0.00026,0.00021,0.00028,0.212,0.187,0.226,0.0083,0.0073,0.0088,25.34,25.34,25.34,0.929,0.92,0.933,0.97,0.97,0.97,0.901,0.893,0.905,29.45,25.99,31.41,28.57,25.21,30.47,0,0,0,0,0,0,0.159,0,0.129,0.28,0.72,0.28,44.7
1417384800000,2014,12,2014,3,31,0.545,0.158,0.387,24243.3,36.25,36.25,32.59,1,1,1,203.6,178.9,219.4,144.6,119.9,59,59,59,-4.584e-16,-1.421e-14,0,0.291,0.269,0.33,144.6,119.9,160.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0982,0.0895,0.104,0.00804,0.00594,0.00938,0.00031,0.00023,0.00037,0.244,0.2,0.272,0.0095,0.0078,0.011,25.31,25.21,25.36,0.936,0.925,0.942,0.97,0.97,0.97,0.908,0.897,0.914,33.59,27.59,37.36,32.59,26.76,36.25,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.5
1420063200000,2015,1,2014,4,31,0.772,0.196,0.576,35560.6,72.87,72.87,47.8,2,1,1.3870967741935485,288.2,223.5,407.8,215.2,150.5,73,73,73,0,-2.842e-14,2.842e-14,0.262,0.179,0.327,215.2,150.5,334.8,990,990,990,964.9,964.5,965.4,25.1,24.6,25.5,0.125,0.102,0.167,0.0181,0.00854,0.057,0.00073,0.00034,0.0023,0.304,0.243,0.393,0.012,0.0097,0.016,24.83,24.17,25.2,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,37.29,25.81,51.66,36.22,25.03,48.2,0,0,0,0,0,0,0.266,0,0.196,0.25,0.75,0.25,46.1
1422741600000,2015,2,2014,5,28,1.65,0.219,1.43,81131.5,154.8,154.8,120.7,4,2,2.7857142857142856,683.2,425,891.9,592.4,340,90.71,85,105,2.03e-15,0,5.684e-14,0.138,0.107,0.2,592.4,340,786.9,990,990,990,966.6,965.5,967.5,23.4,22.5,24.5,0.294,0.17,0.418,0.201,0.0595,0.32,0.0087,0.0024,0.014,0.724,0.402,1.01,0.031,0.016,0.045,22.66,21.58,24.09,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.84,35.69,52.21,43.46,34.62,48.2,0,0,0,0,0,0,0.671,0,0.22,0.13,0.87,0.13,49.2
1425160800000,2015,3,2014,6,31,2.77,0.346,2.41,125934,192.8,192.8,169.3,4,3,3.935483870967742,1035,898.5,1268,905.5,769.5,129,129,129,5.26,-1.137e-13,39.3,0.127,0.102,0.144,900.3,769.5,1100,990,990,990,968,967.5,968.7,22,21.3,22.5,0.549,0.411,0.797,0.415,0.311,0.648,0.019,0.014,0.03,1.21,0.947,1.75,0.055,0.042,0.082,20.81,19.51,21.51,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,44.45,39.31,52.06,43.09,38.31,48.2,0,0,0,0,0,0,0.94,0,0.36,0.12,0.87,0.13,45.5
1427839200000,2015,4,2014,7,30,3.26,0.344,2.78,138137,192.8,192.8,191.9,4,4,4,1259,1152,1394,1126,1006,132.7,125,148,52.33,-1.137e-13,169.3,0.106,0.0897,0.128,1074,1006,1100,990,990,990,968.7,968.4,969.1,21.3,20.9,21.6,0.771,0.658,0.855,0.59,0.437,0.648,0.028,0.02,0.031,1.66,1.38,1.8,0.078,0.064,0.086,19.63,19.05,20.24,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.29,47.71,50.46,47.96,46.76,48.2,0,0,0,0,0,0,1.07,0,0.48,0.11,0.85,0.15,42.4
1430431200000,2015,5,2014,8,31,2.65,0.433,2.22,117953,192.8,192.8,158.5,4,3,3.5483870967741935,991.2,769.8,1325,829.7,622.8,161.5,147,192,1.234,-1.137e-13,32.53,0.165,0.137,0.191,828.4,622.8,1100,990,990,990,967.8,967,968.9,22.2,21.1,23,0.488,0.314,0.81,0.355,0.217,0.648,0.016,0.0094,0.031,1.1,0.754,1.76,0.05,0.033,0.083,21.1,19.32,22.27,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.9,39.46,51.53,44.78,38.47,48.2,0,0,0,0,0,0,0.881,0,0.43,0.16,0.84,0.16,44.5
1433109600000,2015,6,2014,9,30,1.69,0.345,1.34,77717.9,131.1,131.1,107.9,3,2,2.6666666666666665,650.7,542.3,759.7,517.7,381.3,133,119,161,5.684e-15,-5.684e-14,5.684e-14,0.209,0.157,0.297,517.7,381.3,640.7,990,990,990,966.5,966,966.9,23.5,23.1,24,0.256,0.193,0.322,0.152,0.079,0.229,0.0065,0.0033,0.0099,0.615,0.472,0.782,0.026,0.02,0.034,22.89,22.28,23.49,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,41.86,35.72,48.84,40.91,34.65,47.87,0,0,0,0,0,0,0.6,0,0.35,0.2,0.79,0.21,46
1435701600000,2015,7,2014,10,31,1.18,0.362,0.821,49143.3,86.24,86.24,66.05,2,1,1.967741935483871,441.6,365.4,535,306.6,230.4,135,135,135,3.667e-15,-5.684e-14,5.684e-14,0.31,0.252,0.369,306.6,230.4,399.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.165,0.138,0.198,0.0444,0.0153,0.0878,0.0018,0.00062,0.0037,0.363,0.256,0.498,0.015,0.01,0.021,24.05,23.49,24.5,0.941,0.925,0.958,0.972,0.97,0.98,0.915,0.897,0.939,34.86,26.04,52.75,33.8,25.26,48.2,0,0,0,0,0,0,0.367,0,0.359,0.31,0.7,0.3,41.6
1438380000000,2015,8,2014,11,31,0.807,0.308,0.499,30868.3,53.11,53.11,41.49,2,1,1.1290322580645162,301.3,254.7,360.2,186.3,139.7,115,115,115,-2.75e-15,-2.842e-14,2.842e-14,0.386,0.319,0.452,186.3,139.7,245.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.14,0.0116,0.00762,0.0166,0.00046,0.0003,0.00067,0.304,0.242,0.395,0.012,0.0096,0.016,24.78,24.5,25.04,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.3,25.66,51.97,38.17,24.89,48.2,0,0,0,0,0,0,0.23,0,0.308,0.38,0.62,0.38,38.3
1441058400000,2015,9,2014,12,30,0.533,0.203,0.33,20451.9,35.91,35.91,28.41,1,1,1,205.5,172.1,251.1,127.2,100.1,78.33,72,91,-4.737e-16,-1.421e-14,1.421e-14,0.382,0.335,0.418,127.2,100.1,160.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.095,0.085,0.108,0.00656,0.00426,0.00936,0.00026,0.00017,0.00037,0.216,0.167,0.276,0.0085,0.0065,0.011,25.29,25.02,25.38,0.928,0.911,0.942,0.97,0.969,0.97,0.9,0.882,0.914,29.29,22.69,37.02,28.41,21.98,35.91,0,0,0,0,0,0,0.158,0,0.203,0.38,0.62,0.38,38.4
1443650400000,2015,10,2015,1,31,0.411,0.139,0.271,16651.5,26.32,26.32,22.38,1,1,1,153.3,136.8,170.2,101.3,84.83,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.341,0.306,0.38,101.3,84.83,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0761,0.0878,0.00436,0.00296,0.0058,0.00017,0.00012,0.00023,0.165,0.136,0.196,0.0065,0.0053,0.0077,25.35,25.34,25.36,0.919,0.911,0.927,0.968,0.962,0.97,0.889,0.882,0.896,23.12,19.57,27.13,22.38,18.83,26.32,0,0,0,0,0,0,0.124,0,0.14,0.34,0.66,0.34,40.5
1446328800000,2015,11,2015,2,30,0.41,0.13,0.281,17288.1,28.52,28.52,24.01,1,1,1,158.4,139.3,177.3,108.4,89.29,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.318,0.282,0.359,108.4,89.29,127.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0773,0.0907,0.00496,0.00334,0.00657,0.00019,0.00013,0.00026,0.178,0.144,0.212,0.007,0.0056,0.0083,25.34,25.34,25.36,0.92,0.912,0.929,0.969,0.964,0.97,0.891,0.883,0.902,24.78,20.47,29.41,24.01,19.74,28.52,0,0,0,0,0,0,0.133,0,0.129,0.32,0.69,0.31,42.2
1448920800000,2015,12,2015,3,31,0.554,0.158,0.396,24805.1,40.04,40.04,33.34,1,1,1,206.7,174.6,234.7,147.7,115.6,59,59,59,-4.584e-16,-1.421e-14,0,0.287,0.251,0.338,147.7,115.6,175.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0993,0.088,0.109,0.00831,0.00557,0.0107,0.00033,0.00022,0.00042,0.25,0.192,0.3,0.0098,0.0075,0.012,25.27,25.09,25.36,0.937,0.922,0.947,0.971,0.97,0.978,0.91,0.894,0.926,34.32,26.49,40.94,33.34,25.69,40.04,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.8
1451599200000,2016,1,2015,4,31,0.821,0.196,0.626,38452.2,68.48,68.48,51.68,2,1,1.5483870967741935,306.6,233.6,387.3,233.6,160.6,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.244,0.188,0.312,233.6,160.6,314.3,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.131,0.106,0.16,0.0209,0.0094,0.0473,0.00084,0.00037,0.0019,0.309,0.24,0.379,0.012,0.0096,0.015,24.74,24.3,25.12,0.941,0.922,0.958,0.974,0.97,0.98,0.916,0.894,0.939,36.39,25.55,51.03,35.39,24.79,48.2,0,0,0,0,0,0,0.287,0,0.195,0.24,0.76,0.24,46.8
1454277600000,2016,2,2015,5,29,1.43,0.213,1.21,70935.6,144,144,101.9,3,2,2.4482758620689653,569.4,394.1,796.1,484.4,309.1,85,85,85,0,-5.684e-14,5.684e-14,0.156,0.107,0.216,484.4,309.1,711.1,990,990,990,966.1,965.4,967.1,23.9,22.9,24.6,0.234,0.159,0.354,0.137,0.0449,0.276,0.0058,0.0018,0.012,0.58,0.355,0.892,0.024,0.014,0.039,23.28,22.02,24.27,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.8,34.65,52.3,41.66,33.61,48.2,0,0,0,0,0,0,0.566,0,0.22,0.15,0.85,0.15,49.6
1456783200000,2016,3,2015,6,31,3.35,0.346,2.63,131175,192.8,192.8,176.3,4,3,3.870967741935484,1250,818.1,1757,1121,689.1,129,129,129,140.1,0,527.9,0.109,0.0734,0.158,980.8,689.1,1100,990,990,990,968.7,967.2,970.3,21.3,19.7,22.8,0.687,0.35,0.921,0.503,0.261,0.648,0.024,0.011,0.033,1.47,0.864,1.87,0.07,0.038,0.095,19.86,17.82,21.96,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.74,39.5,51.37,45.61,38.51,48.2,0,0,0,0,0,0,0.98,0,0.72,0.1,0.79,0.21,39.2
1459461600000,2016,4,2015,7,30,4.76,0.384,2.85,126907,182.3,182.3,176.3,4,4,4,1837,1663,1926,1689,1515,148,148,148,588.9,415,678,0.0807,0.0768,0.089,1100,1100,1100,990,990,990,970.6,970,970.9,19.4,19.1,20,0.926,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.55,17.26,18.12,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.96,44.18,46.5,44.06,43.3,45.57,0,0,0,0,0,0,0.979,0,1.91,0.081,0.6,0.4,26.7
1462053600000,2016,5,2015,8,31,3.2,0.471,2.55,128594,192.8,192.8,172.8,4,3,3.806451612903226,1196,854.3,1633,1020,707.3,176,147,192,69.93,-1.137e-13,341.2,0.15,0.118,0.183,950.2,707.3,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.643,0.362,0.914,0.472,0.273,0.648,0.022,0.012,0.032,1.39,0.896,1.86,0.065,0.04,0.093,20.11,18.22,21.79,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.75,39.85,52.24,45.53,38.88,48.2,0,0,0,0,0,0,0.96,0,0.65,0.15,0.8,0.2,40.2
1464732000000,2016,6,2015,9,30,1.81,0.381,1.42,81397.9,144.6,144.6,113.1,3,2,2.6333333333333333,696.7,561.5,840.5,549.7,400.5,147,119,161,0,-5.684e-14,5.684e-14,0.217,0.142,0.287,549.7,400.5,721.5,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.275,0.199,0.368,0.172,0.088,0.283,0.0074,0.0037,0.012,0.673,0.5,0.918,0.029,0.021,0.04,22.64,21.82,23.37,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.56,35.19,52.25,43.35,34.14,48.2,0,0,0,0,0,0,0.628,0,0.39,0.21,0.78,0.22,45
1467324000000,2016,7,2015,10,31,1.24,0.41,0.828,49667.2,90.15,90.15,66.76,2,1,1.7419354838709677,462.2,387.3,554.6,309.1,201.3,153.1,135,186,-1.834e-15,-2.842e-14,2.842e-14,0.34,0.243,0.48,309.1,201.3,419.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.167,0.131,0.204,0.0487,0.0129,0.0971,0.002,0.00052,0.0041,0.404,0.261,0.527,0.017,0.011,0.022,23.92,23.38,24.31,0.949,0.925,0.958,0.976,0.97,0.98,0.926,0.897,0.939,40.64,25.92,52.31,39.47,25.15,48.2,0,0,0,0,0,0,0.371,0,0.412,0.33,0.67,0.33,40.1
1470002400000,2016,8,2015,11,31,0.863,0.308,0.555,34121,57.85,57.85,45.86,2,1,1.2903225806451613,322,274.4,382.1,207,159.4,115,115,115,-3.667e-15,-2.842e-14,2.842e-14,0.36,0.301,0.419,207,159.4,267.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.11,0.148,0.0138,0.0093,0.0251,0.00055,0.00037,0.001,0.314,0.248,0.396,0.013,0.01,0.016,24.67,24.39,24.93,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.19,25.69,52.14,38.07,24.92,48.2,0,0,0,0,0,0,0.255,0,0.308,0.36,0.64,0.36,39.5
1472680800000,2016,9,2015,12,30,0.589,0.236,0.353,19713.3,40.8,40.8,27.38,1,1,1,227.4,194.5,270.8,136.4,103.5,91,91,91,-1.421e-15,-2.842e-14,1.421e-14,0.404,0.336,0.468,136.4,103.5,179.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0992,0.0876,0.115,0.00734,0.00455,0.011,0.00029,0.00018,0.00044,0.233,0.174,0.311,0.0092,0.0068,0.012,25.2,24.91,25.42,0.809,0,0.948,0.842,0,0.98,0.786,0,0.929,28.19,0,41.65,27.38,0,40.8,0,4,0,0,0.133,0,0.152,0.133,0.236,0.4,0.6,0.4,33.5
1475272800000,2016,10,2016,1,31,0.458,0.176,0.283,17351.2,26.7,26.7,23.32,1,1,1,171,151.1,192.6,105.5,89.8,65.55,52,73,4.584e-16,-1.421e-14,1.421e-14,0.382,0.322,0.448,105.5,89.8,119.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0852,0.0806,0.0912,0.00472,0.00338,0.00592,0.00018,0.00013,0.00023,0.175,0.148,0.201,0.0068,0.0058,0.0079,25.37,25.34,25.38,0.917,0.911,0.925,0.969,0.964,0.97,0.888,0.883,0.897,24.06,20.62,27.53,23.32,19.88,26.7,0,0,0,0,0,0,0.13,0,0.175,0.38,0.62,0.38,37.9
1477951200000,2016,11,2016,2,30,0.458,0.13,0.329,20437,31.77,31.77,28.38,1,1,1,176.8,151.9,191,126.8,101.9,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.284,0.262,0.329,126.8,101.9,141,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0817,0.0955,0.00653,0.00441,0.00773,0.00026,0.00017,0.0003,0.211,0.166,0.236,0.0082,0.0065,0.0092,25.34,25.34,25.35,0.928,0.912,0.935,0.97,0.97,0.97,0.9,0.885,0.907,29.26,23.09,32.76,28.38,22.39,31.77,0,0,0,0,0,0,0.158,0,0.129,0.28,0.72,0.28,44.6
1480543200000,2016,12,2016,3,31,0.559,0.158,0.401,25199.1,40.52,40.52,33.87,1,1,1,208.9,186.1,236.6,149.9,127,59,59,59,4.584e-16,0,1.421e-14,0.284,0.249,0.317,149.9,127,177.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.092,0.11,0.00849,0.00655,0.0108,0.00033,0.00026,0.00043,0.253,0.213,0.303,0.0099,0.0083,0.012,25.26,25.08,25.36,0.938,0.929,0.947,0.972,0.97,0.979,0.912,0.901,0.928,34.84,29.36,41.39,33.87,28.48,40.52,0,0,0,0,0,0,0.188,0,0.158,0.28,0.72,0.28,45.1
1483221600000,2017,1,2016,4,31,0.865,0.196,0.669,41036.6,73.69,73.69,55.16,2,1,1.5806451612903225,322.9,241.3,411.4,249.9,168.3,73,73,73,0,-2.842e-14,2.842e-14,0.233,0.177,0.303,249.9,168.3,338.4,990,990,990,965,964.6,965.5,25,24.5,25.4,0.137,0.108,0.168,0.0264,0.0101,0.0587,0.0011,0.0004,0.0024,0.33,0.247,0.398,0.013,0.0099,0.016,24.64,24.15,25.06,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.84,26.28,51.98,36.76,25.49,48.2,0,0,0,0,0,0,0.306,0,0.196,0.23,0.77,0.23,47.4
1485900000000,2017,2,2016,5,28,1.36,0.206,1.15,67534.7,142.3,142.3,100.5,3,2,2.392857142857143,560.2,420.4,785.5,475.2,335.4,85,85,85,0,-5.684e-14,5.684e-14,0.157,0.108,0.202,475.2,335.4,700.5,990,990,990,966.1,965.5,967,23.9,23,24.5,0.228,0.168,0.348,0.13,0.0573,0.269,0.0055,0.0023,0.012,0.57,0.395,0.875,0.024,0.016,0.038,23.32,22.08,24.11,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.37,35.11,51.67,42.28,34.05,48.2,0,0,0,0,0,0,0.558,0,0.21,0.15,0.85,0.15,49.7
1488319200000,2017,3,2016,6,31,4.88,0.443,2.75,123597,192.8,192.8,166.1,4,3,3.903225806451613,1823,809.3,3276,1658,680.3,165.6,129,183,631.9,0,1993,0.103,0.0559,0.159,1026,680.3,1100,990,990,990,970.3,967.1,974.1,19.7,15.9,22.9,0.783,0.345,0.926,0.563,0.255,0.648,0.03,0.011,0.041,1.63,0.849,1.87,0.086,0.037,0.12,18.06,13.98,22.01,0.949,0.935,0.957,0.978,0.97,0.98,0.928,0.907,0.938,43.73,35.25,50.41,42.67,34.19,48.2,0,0,0,0,0,0,0.923,0,2.13,0.091,0.56,0.44,25.3
1490997600000,2017,4,2016,7,30,8.4,0.697,2.85,99232.3,149.6,149.6,137.8,4,4,4,3240,2780,3422,2971,2485,269,217,295,1871,1385,2105,0.0838,0.0634,0.106,1100,1100,1100,990,990,990,974.1,973,974.5,15.9,15.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.67,15.14,0.935,0.933,0.942,0.97,0.97,0.973,0.908,0.905,0.916,35.51,34.4,38.45,34.46,33.37,37.4,0,0,0,0,0,0,0.766,0,5.55,0.083,0.34,0.66,11.8
1493589600000,2017,5,2016,8,31,5.99,0.739,2.95,122580,181.2,181.2,164.8,4,4,4,2237,1696,2737,1961,1420,276,276,276,860.5,320.3,1361,0.126,0.101,0.163,1100,1100,1100,990,990,990,971.6,970.1,972.9,18.4,17.1,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.49,15.25,18.01,0.946,0.942,0.951,0.978,0.973,0.98,0.926,0.917,0.932,42.1,38.74,46.21,41.19,37.7,45.29,0,0,0,0,0,0,0.915,0,3.04,0.12,0.49,0.51,20.5
1496268000000,2017,6,2016,9,30,3.11,0.544,2.39,120801,192.8,192.8,167.8,4,3,3.7,1201,852.3,1660,991.4,642.3,210,210,210,70.16,-1.137e-13,349.7,0.183,0.127,0.246,921.3,642.3,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.631,0.335,0.92,0.453,0.23,0.648,0.021,0.01,0.032,1.36,0.797,1.87,0.064,0.035,0.093,20.13,18.13,21.89,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.44,39.14,51.03,45.4,38.13,48.2,0,0,0,0,0,0,0.932,0,0.72,0.17,0.77,0.23,38.8
1498860000000,2017,7,2016,10,31,1.87,0.573,1.29,74096.1,131.5,131.5,99.59,3,2,2.4193548387096775,696.8,562.6,838.5,483,335.6,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.314,0.222,0.404,483,335.6,652.5,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.248,0.182,0.337,0.134,0.0574,0.237,0.0058,0.0024,0.01,0.596,0.409,0.81,0.026,0.017,0.036,22.72,21.94,23.46,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.54,35.02,51.73,41.44,33.96,48.2,0,0,0,0,0,0,0.553,0,0.58,0.31,0.69,0.31,39.6
1501538400000,2017,8,2016,11,31,1.22,0.493,0.731,43609.1,79.09,79.09,58.61,2,1,1.7096774193548387,456.8,380.2,554.1,272.8,196.2,184,184,184,-1.834e-15,-5.684e-14,5.684e-14,0.408,0.332,0.484,272.8,196.2,370.1,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.13,0.191,0.0323,0.0124,0.0737,0.0013,0.0005,0.0031,0.357,0.261,0.457,0.015,0.011,0.019,23.99,23.45,24.35,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,37.25,25.94,52.24,36.09,25.16,48.2,0,0,0,0,0,0,0.326,0,0.489,0.4,0.6,0.4,35.7
1504216800000,2017,9,2016,12,30,0.808,0.358,0.45,27777,51.04,51.04,38.58,2,1,1.0666666666666667,311.6,263.1,375,173.6,125.2,138,138,138,-3.79e-15,-2.842e-14,2.842e-14,0.448,0.368,0.524,173.6,125.2,237,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.101,0.14,0.0105,0.00639,0.0159,0.00042,0.00025,0.00064,0.295,0.218,0.397,0.012,0.0086,0.016,24.74,24.39,25.03,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.98,25.59,51.59,36.9,24.83,48.2,0,0,0,0,0,0,0.214,0,0.358,0.44,0.56,0.44,34.4
1506808800000,2017,10,2017,1,31,0.636,0.271,0.365,22611.6,33.95,33.95,30.39,1,1,1,237.4,215.8,260.7,136.2,118.8,101.2,97,110,9.168e-16,-2.842e-14,2.842e-14,0.427,0.39,0.449,136.2,118.8,151.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0934,0.107,0.00732,0.00585,0.00864,0.00029,0.00023,0.00034,0.234,0.202,0.261,0.0092,0.0079,0.01,25.14,25,25.3,0.933,0.924,0.94,0.97,0.97,0.97,0.905,0.897,0.911,31.33,27.26,35,30.39,26.44,33.95,0,0,0,0,0,0,0.169,0,0.271,0.43,0.57,0.43,35.6
1509487200000,2017,11,2017,2,30,0.583,0.219,0.364,22682.3,37.98,37.98,31.5,1,1,1,224.8,215,234.7,140.4,122,84.33,67,93,0,-1.421e-14,1.421e-14,0.376,0.285,0.432,140.4,122,167.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0996,0.0941,0.107,0.00769,0.00612,0.01,0.0003,0.00024,0.00039,0.239,0.207,0.286,0.0094,0.0081,0.011,25.21,25.11,25.3,0.934,0.926,0.944,0.97,0.97,0.974,0.907,0.899,0.92,32.46,28.05,39,31.5,27.21,37.98,0,0,0,0,0,0,0.175,0,0.219,0.38,0.62,0.38,38.9
1512079200000,2017,12,2017,3,31,0.682,0.158,0.524,32840.5,53.33,53.33,44.14,2,1,1.1290322580645162,254.7,222.7,302.5,195.7,163.7,59,59,59,-5.501e-15,-2.842e-14,2.842e-14,0.233,0.195,0.265,195.7,163.7,243.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.116,0.105,0.133,0.0124,0.00966,0.0165,0.00049,0.00038,0.00066,0.315,0.243,0.39,0.012,0.0097,0.015,24.98,24.77,25.19,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,41.94,26.13,52.67,40.79,25.34,48.2,0,0,0,0,0,0,0.245,0,0.158,0.23,0.77,0.23,48.2
1514757600000,2018,1,2017,4,31,1.07,0.196,0.871,52802.2,87.06,87.06,70.97,2,2,2,398.1,308.8,471.8,325.1,235.8,73,73,73,0,-2.842e-14,2.842e-14,0.186,0.155,0.236,325.1,235.8,398.8,990,990,990,965.4,964.9,965.7,24.6,24.3,25.1,0.164,0.132,0.19,0.0527,0.0158,0.0872,0.0021,0.00063,0.0036,0.378,0.25,0.489,0.015,0.01,0.02,24.24,23.79,24.81,0.943,0.925,0.955,0.974,0.97,0.98,0.918,0.897,0.936,36.42,26.53,44.42,35.49,25.73,43.53,0,0,0,0,0,0,0.394,0,0.199,0.18,0.81,0.19,49.3
1517436000000,2018,2,2017,5,28,1.67,0.219,1.45,81896.3,191.4,191.4,121.9,4,2,2.8214285714285716,689.7,479.2,1135,599,394.2,90.71,85,105,-6.09e-15,-1.137e-13,5.684e-14,0.138,0.0925,0.177,599,394.2,1030,990,990,990,966.6,965.8,968.3,23.4,21.7,24.2,0.306,0.189,0.665,0.202,0.085,0.491,0.0088,0.0035,0.023,0.737,0.483,1.44,0.032,0.02,0.067,22.63,20.23,23.76,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.74,35.33,52.27,43.51,34.27,48.2,0,0,0,0,0,0,0.677,0,0.22,0.13,0.87,0.13,49
