datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
915400800000,1999,1,1998,4,14,7,0.17,0.0442,0.125,7836.9,50.43,50.43,46.65,2,1,1.1428571428571428,280.3,262.1,304.2,207.3,189.1,73,73,73,1.218e-14,0,2.842e-14,0.261,0.24,0.279,207.3,189.1,231.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.116,0.131,0.0134,0.0118,0.0154,0.00053,0.00047,0.00061,0.336,0.244,0.381,0.013,0.0097,0.015,24.84,24.74,24.93,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.896,0.939,44.26,25.99,51.29,43.05,25.21,48.2,0,0,0,0,0,0,0.259,0,0.045,0.26,0.74,0.26,46.1
916005600000,1999,1,1998,4,15,7,0.21,0.0442,0.166,10056.6,67.5,67.5,59.86,2,2,2,347.2,314.3,382.6,274.2,241.3,73,73,73,0,-2.842e-14,2.842e-14,0.211,0.191,0.232,274.2,241.3,309.6,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.134,0.158,0.0289,0.0163,0.0452,0.0012,0.00065,0.0018,0.302,0.256,0.355,0.012,0.01,0.014,24.56,24.33,24.77,0.934,0.926,0.942,0.97,0.97,0.97,0.906,0.899,0.914,30.86,27.16,34.79,29.93,26.34,33.75,0,0,0,0,0,0,0.333,0,0.044,0.21,0.79,0.21,47.9
916610400000,1999,1,1998,4,16,7,0.255,0.0442,0.211,12780.8,83.46,83.46,76.08,2,2,2,421.6,390.6,454.6,348.6,317.6,73,73,73,0,0,0,0.174,0.161,0.187,348.6,317.6,381.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.161,0.184,0.0636,0.0489,0.0791,0.0026,0.002,0.0032,0.413,0.367,0.463,0.017,0.015,0.019,24.09,23.89,24.28,0.948,0.943,0.953,0.974,0.97,0.98,0.924,0.915,0.934,39.03,35.66,42.58,38.04,34.59,41.73,0,0,0,0,0,0,0.423,0,0.044,0.17,0.83,0.17,50.1
917215200000,1999,1,1998,4,17,7,0.303,0.0442,0.259,15485.6,96.4,96.4,92.18,2,2,2,500.7,465.8,537.4,427.7,392.8,73,73,73,-1.624e-14,-5.684e-14,0,0.146,0.136,0.157,427.7,392.8,464.4,990,990,990,965.9,965.7,966,24.1,24,24.3,0.2,0.188,0.213,0.101,0.0844,0.118,0.0042,0.0035,0.0049,0.532,0.48,0.587,0.022,0.02,0.024,23.62,23.39,23.82,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.35,43.78,50.98,46.09,42.9,48.2,0,0,0,0,0,0,0.512,0,0.044,0.15,0.85,0.15,51.1
917820000000,1999,2,1998,5,18,7,0.387,0.0514,0.335,19319,133.1,133.1,115,3,2,2.857142857142857,639.7,557.9,731.8,554.7,472.9,85,85,85,-1.624e-14,-5.684e-14,0,0.134,0.116,0.152,554.7,472.9,646.8,990,990,990,966.5,966.1,966.8,23.5,23.2,23.9,0.265,0.219,0.317,0.172,0.122,0.233,0.0073,0.0051,0.01,0.645,0.531,0.784,0.027,0.022,0.034,22.9,22.39,23.29,0.952,0.946,0.956,0.976,0.97,0.98,0.93,0.917,0.937,41.95,35.67,51.65,40.63,34.6,48.2,0,0,0,0,0,0,0.639,0,0.052,0.13,0.87,0.13,49.9
918424800000,1999,2,1998,5,19,7,0.511,0.0694,0.442,24290.4,153.6,153.6,144.6,4,3,3.142857142857143,845.3,767.6,923,730.6,682.6,114.7,85,137,0,0,0,0.135,0.104,0.162,730.6,682.6,786,990,990,990,967.3,967,967.6,22.7,22.4,23,0.375,0.338,0.425,0.288,0.257,0.319,0.013,0.011,0.014,0.921,0.844,0.993,0.041,0.037,0.044,21.8,21.46,22.18,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.88,39.39,51.22,46.37,38.39,48.2,0,0,0,0,0,0,0.803,0,0.069,0.14,0.86,0.14,47.5
919029600000,1999,2,1998,5,20,7,0.595,0.0829,0.512,27502.9,169,169,163.7,4,4,4,983.4,943.8,1017,846.4,806.8,137,137,137,0,0,0,0.139,0.135,0.145,846.4,806.8,879.7,990,990,990,967.8,967.7,968,22.2,22,22.3,0.48,0.444,0.511,0.349,0.329,0.365,0.016,0.015,0.017,1.06,0.988,1.11,0.048,0.044,0.051,21.11,20.93,21.34,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.8,40.24,43.12,40.93,39.3,42.26,0,0,0,0,0,0,0.909,0,0.083,0.14,0.86,0.14,46.2
919634400000,1999,2,1998,5,21,7,0.641,0.0829,0.558,29503.4,180.3,180.3,175.6,4,4,4,1060,1029,1092,923.1,892.4,137,137,137,4.872e-14,-1.137e-13,1.137e-13,0.129,0.125,0.133,923.1,892.4,954.9,990,990,990,968.1,968,968.2,21.9,21.8,22,0.55,0.522,0.579,0.386,0.371,0.401,0.018,0.017,0.018,1.19,1.14,1.25,0.054,0.052,0.057,20.72,20.57,20.87,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.8,43.62,46.01,43.9,42.75,45.09,0,0,0,0,0,0,0.976,0,0.083,0.13,0.87,0.13,46
920239200000,1999,3,1998,6,22,7,0.706,0.111,0.596,30705.3,191,191,182.8,4,4,4,1168,1105,1233,985,922.3,183,183,183,-1.624e-14,-1.137e-13,0,0.157,0.148,0.166,985,922.3,1050,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.634,0.56,0.724,0.439,0.385,0.537,0.02,0.018,0.025,1.35,1.2,1.55,0.062,0.055,0.073,20.23,19.82,20.57,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.62,44.43,48.72,45.69,43.54,47.74,0,0,0,0,0,0,1.02,0,0.11,0.16,0.84,0.16,43.5
920844000000,1999,3,1998,6,23,7,0.758,0.111,0.648,32384.5,192.8,192.8,192.8,4,4,4,1254,1248,1260,1071,1065,183,183,183,0,0,0,0.146,0.145,0.147,1071,1065,1077,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.754,0.745,0.762,0.583,0.569,0.595,0.027,0.027,0.028,1.63,1.61,1.65,0.077,0.075,0.078,19.67,19.63,19.71,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,49.29,49.12,49.44,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.11,0.15,0.85,0.15,42.7
921448800000,1999,3,1998,6,24,7,0.82,0.106,0.664,32250.7,192.8,192.8,192,4,4,4,1356,1268,1456,1181,1085,175.3,129,183,83.1,0,227.3,0.13,0.0886,0.144,1098,1085,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.826,0.775,0.876,0.643,0.615,0.648,0.031,0.029,0.031,1.77,1.69,1.82,0.084,0.079,0.088,19.21,18.83,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.28,48.37,50.01,47.99,47.4,48.2,0,0,0,0,0,0,1.07,0,0.156,0.13,0.81,0.19,39.3
922053600000,1999,3,1998,6,25,7,1.01,0.078,0.665,30560.1,188,188,181.9,4,4,4,1674,1497,1877,1545,1368,129,129,129,445.4,268.4,648.1,0.0775,0.0687,0.0862,1100,1100,1100,990,990,990,970,969.5,970.7,20,19.3,20.5,0.913,0.896,0.926,0.648,0.648,0.648,0.032,0.032,0.034,1.86,1.84,1.87,0.093,0.09,0.097,18.09,17.42,18.68,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.4,44.61,47.97,45.48,43.72,47.01,0,0,0,0,0,0,1.01,0,0.345,0.077,0.66,0.34,30.3
922658400000,1999,3,1998,6,26,7,1.3,0.108,0.665,28061.4,172.3,172.3,167,4,4,4,2144,1951,2307,1965,1822,179.3,129,217,864.6,721.7,989.7,0.0829,0.0616,0.101,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.68,16.29,17.19,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.61,41.54,43.97,41.76,40.68,43.09,0,0,0,0,0,0,0.928,0,0.635,0.083,0.51,0.49,21.6
923263200000,1999,4,1998,7,27,7,1.49,0.131,0.665,26599.6,161.6,161.6,158.3,4,4,4,2466,2348,2569,2249,2131,217,217,217,1149,1031,1252,0.0881,0.0845,0.0924,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.65,16.19,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.925,40.51,39.83,41.28,39.58,38.86,40.4,0,0,0,0,0,0,0.88,0,0.825,0.088,0.45,0.55,17.9
923868000000,1999,4,1998,7,28,7,1.58,0.131,0.665,25878.4,154.9,154.9,154,4,4,4,2620,2588,2635,2403,2371,217,217,217,1303,1271,1318,0.0828,0.0824,0.0838,1100,1100,1100,990,990,990,972.6,972.5,972.6,17.4,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.49,15.61,0.943,0.943,0.943,0.975,0.975,0.975,0.919,0.919,0.92,39.5,39.4,39.71,38.51,38.41,38.73,0,0,0,0,0,0,0.856,0,0.915,0.083,0.42,0.58,16.4
924472800000,1999,4,1998,7,29,7,1.54,0.131,0.665,26226.6,158.5,158.5,156.1,4,4,4,2545,2461,2615,2328,2244,217,217,217,1228,1144,1298,0.0853,0.083,0.0882,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.54,15.91,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.92,0.923,39.99,39.53,40.54,39.03,38.54,39.61,0,0,0,0,0,0,0.867,0,0.875,0.085,0.43,0.57,17
925077600000,1999,4,1998,7,30,7,1.4,0.141,0.665,27272.5,165.7,165.7,162.3,4,4,4,2320,2196,2427,2087,1920,233.9,217,276,986.6,819.5,1110,0.101,0.0894,0.126,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.25,15.99,16.55,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.45,40.76,42.26,40.58,39.85,41.42,0,0,0,0,0,0,0.902,0,0.735,0.1,0.48,0.52,19.5
925682400000,1999,5,1998,8,31,7,1.22,0.167,0.665,28682.6,174.9,174.9,170.7,4,4,4,2009,1877,2148,1733,1601,276,276,276,633.1,501.1,772,0.137,0.128,0.147,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.67,17.42,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.55,42.57,44.61,42.68,41.72,43.72,0,0,0,0,0,0,0.948,0,0.555,0.14,0.55,0.45,23.5
926287200000,1999,5,1998,8,32,7,1.04,0.123,0.665,30251.8,183.9,183.9,180.1,4,4,4,1727,1617,1839,1523,1425,204,192,276,423.1,324.8,509.2,0.118,0.107,0.15,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.91,17.55,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,44.94,46.91,45.02,44.05,45.97,0,0,0,0,0,0,1,0,0.375,0.12,0.64,0.36,29.1
926892000000,1999,5,1998,8,33,7,0.904,0.116,0.665,31628.3,191.5,191.5,188.3,4,4,4,1495,1410,1581,1303,1218,192,192,192,202.7,117.7,288.9,0.129,0.121,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.882,0.846,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.7,18.4,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.22,48.84,47.07,46.28,47.87,0,0,0,0,0,0,1.05,0,0.239,0.13,0.74,0.26,35
927496800000,1999,5,1998,8,34,7,0.75,0.116,0.624,31391.9,192.8,192.8,186.9,4,4,4,1240,1121,1376,1048,929.5,192,192,192,16.64,0,83.92,0.156,0.14,0.171,1031,929.5,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.706,0.567,0.832,0.519,0.389,0.648,0.024,0.018,0.031,1.51,1.21,1.78,0.071,0.056,0.085,19.84,19.14,20.51,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.79,44.63,49.68,46.71,43.74,48.2,0,0,0,0,0,0,1.04,0,0.126,0.15,0.83,0.17,41.9
928101600000,1999,5,1998,8,35,7,0.616,0.1,0.516,27511,171.7,171.7,163.8,4,4,4,1018,950.9,1092,852.9,789.9,165.4,161,192,1.624e-14,-1.137e-13,1.137e-13,0.162,0.151,0.176,852.9,789.9,901.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.495,0.437,0.54,0.352,0.321,0.376,0.016,0.014,0.017,1.08,0.967,1.16,0.049,0.043,0.053,20.98,20.65,21.33,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.84,39.35,43.81,40.94,38.35,42.94,0,0,0,0,0,0,0.91,0,0.1,0.16,0.84,0.16,44.7
928706400000,1999,6,1998,9,36,7,0.537,0.0974,0.44,23935.8,144.6,144.6,142.5,3,3,3,888.4,844.4,934.5,727.4,683.4,161,161,161,0,0,0,0.181,0.172,0.191,727.4,683.4,773.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.383,0.351,0.422,0.286,0.257,0.313,0.013,0.011,0.014,0.938,0.859,1.02,0.042,0.038,0.046,21.61,21.34,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.14,46.73,51.6,47.49,45.8,48.2,0,0,0,0,0,0,0.792,0,0.097,0.18,0.82,0.18,44.6
929311200000,1999,6,1998,9,37,7,0.483,0.0974,0.386,21763.5,135.1,135.1,129.5,3,3,3,798.6,774,830.9,637.6,613,161,161,161,0,0,0,0.202,0.194,0.208,637.6,613,669.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.311,0.344,0.227,0.21,0.249,0.0099,0.0091,0.011,0.782,0.74,0.836,0.034,0.032,0.037,22.12,21.94,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,44.06,42.59,45.97,43.18,41.74,45.05,0,0,0,0,0,0,0.72,0,0.097,0.2,0.8,0.2,45.1
929916000000,1999,6,1998,9,38,7,0.442,0.0974,0.345,19625.4,123.9,123.9,116.8,3,3,3,730.7,696.8,766.3,569.7,535.8,161,161,161,0,0,0,0.221,0.21,0.231,569.7,535.8,605.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.287,0.267,0.307,0.182,0.159,0.205,0.0078,0.0068,0.0089,0.667,0.61,0.727,0.029,0.026,0.032,22.51,22.31,22.7,0.952,0.95,0.954,0.976,0.971,0.98,0.929,0.922,0.935,39.9,37.76,42.13,38.94,36.67,41.29,0,0,0,0,0,0,0.649,0,0.097,0.22,0.78,0.22,44.4
930520800000,1999,6,1998,9,39,7,0.397,0.106,0.291,16775.7,107.9,107.9,99.86,3,2,2.4285714285714284,655.7,626.5,686.2,480.4,440.6,175.3,161,186,8.12e-15,-5.684e-14,5.684e-14,0.268,0.235,0.297,480.4,440.6,525.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.238,0.216,0.261,0.127,0.107,0.152,0.0054,0.0045,0.0065,0.582,0.556,0.611,0.025,0.024,0.026,22.9,22.76,23.03,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.59,35.68,50.3,42.37,34.61,48.2,0,0,0,0,0,0,0.555,0,0.106,0.27,0.73,0.27,42.3
931125600000,1999,7,1998,10,40,7,0.359,0.112,0.246,14565.3,91.6,91.6,86.7,2,2,2,592.8,568.3,617.5,406.8,382.3,186,186,186,-1.624e-14,-5.684e-14,0,0.314,0.301,0.327,406.8,382.3,431.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.195,0.212,0.091,0.0795,0.103,0.0038,0.0033,0.0043,0.512,0.475,0.549,0.022,0.02,0.023,23.22,23.08,23.37,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.24,41.73,46.73,43.35,40.89,45.8,0,0,0,0,0,0,0.482,0,0.113,0.31,0.69,0.31,40.6
931730400000,1999,7,1998,10,41,7,0.327,0.112,0.215,12719.7,80.26,80.26,75.71,2,2,2,541,520.5,561.5,355,334.5,186,186,186,0,-5.684e-14,5.684e-14,0.344,0.331,0.357,355,334.5,375.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.178,0.192,0.0665,0.0569,0.0762,0.0028,0.0024,0.0032,0.434,0.403,0.465,0.018,0.017,0.019,23.53,23.41,23.65,0.949,0.946,0.952,0.974,0.97,0.978,0.924,0.918,0.931,38.87,36.71,41.02,37.86,35.61,40.13,0,0,0,0,0,0,0.421,0,0.112,0.34,0.66,0.34,38.9
932335200000,1999,7,1998,10,42,7,0.299,0.112,0.187,11065.6,69.8,69.8,65.87,2,2,2,494.7,475.9,513.6,308.7,289.9,186,186,186,0,0,0,0.376,0.362,0.391,308.7,289.9,327.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.176,0.0447,0.0358,0.0536,0.0018,0.0015,0.0022,0.364,0.336,0.393,0.015,0.014,0.016,23.81,23.7,23.92,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.95,31.92,35.98,32.93,30.97,34.9,0,0,0,0,0,0,0.366,0,0.112,0.37,0.63,0.37,37
932940000000,1999,7,1998,10,43,7,0.274,0.11,0.165,9783.56,60.71,60.71,58.24,2,2,2,453.9,437.3,470.1,272.3,257.6,181.6,155,186,0,0,0,0.4,0.354,0.419,272.3,257.6,284.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.151,0.16,0.0275,0.0206,0.0331,0.0011,0.00084,0.0014,0.309,0.288,0.328,0.013,0.012,0.013,24.05,23.96,24.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.909,30.02,28.38,31.29,29.12,27.53,30.36,0,0,0,0,0,0,0.324,0,0.109,0.4,0.6,0.4,35.7
933544800000,1999,8,1998,11,44,7,0.251,0.0937,0.157,9358.79,59.44,59.44,55.71,2,2,2,414.2,398.2,431.6,259.2,243.2,155,155,155,4.06e-15,0,2.842e-14,0.374,0.359,0.389,259.2,243.2,276.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.143,0.155,0.0218,0.0164,0.0296,0.00089,0.00067,0.0012,0.288,0.266,0.313,0.012,0.011,0.013,24.25,24.14,24.34,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.71,26.93,30.64,27.85,26.12,29.72,0,0,0,0,0,0,0.309,0,0.094,0.37,0.63,0.37,37.3
934149600000,1999,8,1998,11,45,7,0.229,0.0937,0.135,8177.21,51.1,51.1,48.67,2,1,1.2857142857142858,378.4,365.1,393,223.4,210.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.394,0.424,223.4,210.2,238,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0147,0.0136,0.016,0.0006,0.00055,0.00065,0.349,0.254,0.402,0.014,0.01,0.016,24.36,24.28,24.41,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.939,43.14,25.75,51.96,41.46,24.98,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
934754400000,1999,8,1998,11,46,7,0.211,0.0937,0.117,7309.74,46.25,46.25,43.51,1,1,1,348.8,337,361.1,193.8,182,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.444,0.429,0.46,193.8,182,206.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0112,0.0133,0.00049,0.00045,0.00053,0.342,0.321,0.364,0.014,0.013,0.015,24.51,24.43,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.4,41.68,47.19,43.51,40.83,46.25,0,0,0,0,0,0,0.242,0,0.094,0.44,0.55,0.45,34.6
935359200000,1999,8,1998,11,47,7,0.195,0.0937,0.102,6292.02,39.95,39.95,37.45,1,1,1,323.2,313.7,333.4,168.2,158.7,155,155,155,-4.06e-15,-2.842e-14,0,0.48,0.465,0.494,168.2,158.7,178.4,990,990,990,965,965,965.1,25,24.9,25,0.116,0.113,0.12,0.01,0.00924,0.0109,0.0004,0.00037,0.00044,0.296,0.279,0.314,0.012,0.011,0.013,24.69,24.62,24.75,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.48,36.31,40.86,37.45,35.22,39.95,0,0,0,0,0,0,0.208,0,0.093,0.48,0.52,0.48,32.3
935964000000,1999,8,1998,11,48,7,0.181,0.0778,0.104,6458.22,41.98,41.98,38.44,1,1,1,299.8,288.3,310.7,171.2,152.7,128.6,118,155,1.218e-14,0,2.842e-14,0.428,0.389,0.504,171.2,152.7,185.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.111,0.119,0.0103,0.00873,0.0115,0.00041,0.00035,0.00046,0.299,0.268,0.323,0.012,0.011,0.013,24.8,24.76,24.85,0.946,0.94,0.95,0.976,0.97,0.98,0.923,0.912,0.931,39.39,34.92,42.83,38.44,33.87,41.98,0,0,0,0,0,0,0.214,0,0.077,0.43,0.57,0.43,35.7
936568800000,1999,9,1998,12,49,7,0.166,0.0714,0.0951,5898.69,37.37,37.37,35.11,1,1,1,275.2,266.2,284.8,157.2,148.2,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.429,0.414,0.443,157.2,148.2,166.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.112,0.00911,0.00834,0.00992,0.00036,0.00033,0.00039,0.272,0.256,0.29,0.011,0.01,0.012,24.93,24.87,24.98,0.941,0.938,0.945,0.97,0.97,0.973,0.914,0.91,0.919,36.18,34.06,38.42,35.11,33.04,37.37,0,0,0,0,0,0,0.195,0,0.0709,0.43,0.57,0.43,35.5
937173600000,1999,9,1998,12,50,7,0.154,0.0714,0.0826,5105.16,32.35,32.35,30.39,1,1,1,254.6,246.8,263.1,136.6,128.8,118,118,118,-8.12e-15,-2.842e-14,0,0.464,0.448,0.478,136.6,128.8,145.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.101,0.0986,0.104,0.00736,0.00669,0.00809,0.00029,0.00026,0.00032,0.236,0.222,0.251,0.0093,0.0088,0.0099,25.05,25,25.1,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.33,29.48,33.35,30.39,28.6,32.35,0,0,0,0,0,0,0.169,0,0.0714,0.46,0.54,0.46,33.2
937778400000,1999,9,1998,12,51,7,0.144,0.0714,0.0722,4438.87,28.04,28.04,26.42,1,1,1,237.3,231.2,244.3,119.3,113.2,118,118,118,2.03e-15,-1.421e-14,1.421e-14,0.497,0.483,0.51,119.3,113.2,126.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0953,0.0931,0.0977,0.00589,0.00537,0.00648,0.00023,0.00021,0.00026,0.205,0.194,0.217,0.0081,0.0076,0.0086,25.17,25.12,25.22,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.24,25.77,28.91,26.42,25,28.04,0,0,0,0,0,0,0.147,0,0.0718,0.5,0.5,0.5,30.8
938383200000,1999,9,1998,12,52,7,0.135,0.0659,0.0693,4261.63,27.79,27.79,25.37,1,1,1,223.5,217.8,229.3,114.5,105.5,109,97,118,-4.06e-15,-1.421e-14,1.421e-14,0.487,0.438,0.528,114.5,105.5,124.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0928,0.0904,0.0954,0.00548,0.00472,0.00634,0.00022,0.00019,0.00025,0.195,0.18,0.212,0.0077,0.0071,0.0083,25.26,25.23,25.29,0.921,0.915,0.928,0.97,0.97,0.97,0.894,0.888,0.9,26.15,23.94,28.65,25.37,23.22,27.79,0,0,0,0,0,0,0.141,0,0.0657,0.49,0.51,0.49,31.6
938988000000,1999,10,1999,1,1,7,0.129,0.0587,0.0703,4342.15,26.96,26.96,25.85,1,1,1,213.3,207.7,218,116.3,110.7,97,97,97,-2.03e-15,-1.421e-14,0,0.455,0.445,0.467,116.3,110.7,121,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0905,0.0941,0.00564,0.00516,0.00604,0.00022,0.0002,0.00024,0.198,0.187,0.206,0.0077,0.0073,0.0081,25.32,25.29,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.65,25.28,27.79,25.85,24.52,26.96,0,0,0,0,0,0,0.144,0,0.0587,0.46,0.54,0.46,33.7
939592800000,1999,10,1999,1,2,7,0.121,0.0587,0.0627,1144.58,24.07,24.07,6.813,1,1,1,200.7,195.3,205.7,103.7,98.34,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.483,0.471,0.497,103.7,98.34,108.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0861,0.0898,0.00456,0.00411,0.00499,0.00018,0.00016,0.0002,0.175,0.165,0.184,0.0068,0.0065,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.889,7.024,0,24.81,6.813,0,24.07,0,5,0,0,0.714,0,0.0378,0.714,0.0583,0.49,0.52,0.48,9.46
940197600000,1999,10,1999,1,3,7,0.114,0.0504,0.0637,2416.91,25.77,25.77,14.39,1,1,1,188.6,184.1,193.4,105.3,93.15,83.29,73,97,-2.03e-15,-1.421e-14,0,0.441,0.387,0.51,105.3,93.15,115.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0843,0.0898,0.0047,0.00367,0.00559,0.00018,0.00014,0.00022,0.177,0.156,0.194,0.0069,0.0061,0.0076,25.4,25.38,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.894,14.83,0,26.57,14.39,0,25.77,0,3,0,0,0.429,0,0.0799,0.429,0.0503,0.44,0.56,0.44,21.2
940802400000,1999,10,1999,1,4,7,0.109,0.0442,0.0648,3976.64,24.32,24.32,23.67,1,1,1,180.1,176.8,182.8,107.1,103.8,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.405,0.399,0.413,107.1,103.8,109.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0856,0.0877,0.00485,0.00457,0.00508,0.00019,0.00018,0.0002,0.179,0.173,0.183,0.007,0.0068,0.0072,25.38,25.38,25.38,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.4,23.58,25.07,23.67,22.88,24.32,0,0,0,0,0,0,0.132,0,0.0442,0.41,0.59,0.41,36.5
941407200000,1999,11,1999,2,5,7,0.109,0.0405,0.0681,4200.44,25.43,25.43,25,1,1,1,179.6,176.5,181.4,112.6,109.5,67,67,67,0,-1.421e-14,1.421e-14,0.373,0.369,0.38,112.6,109.5,114.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0865,0.0883,0.00532,0.00506,0.00547,0.00021,0.0002,0.00021,0.188,0.182,0.191,0.0073,0.0071,0.0075,25.37,25.37,25.37,0.92,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.893,25.78,24.99,26.21,25,24.24,25.43,0,0,0,0,0,0,0.139,0,0.0409,0.37,0.62,0.38,38.5
942012000000,1999,11,1999,2,6,7,0.113,0.0405,0.0726,4501.85,27.76,27.76,26.8,1,1,1,187,181.1,191,120,114.1,67,67,67,0,-1.421e-14,1.421e-14,0.358,0.351,0.37,120,114.1,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0882,0.0916,0.00595,0.00545,0.00629,0.00023,0.00021,0.00025,0.201,0.19,0.208,0.0078,0.0074,0.0081,25.37,25.37,25.37,0.925,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.63,26.14,28.62,26.8,25.36,27.76,0,0,0,0,0,0,0.149,0,0.0404,0.36,0.64,0.36,39.8
942616800000,1999,11,1999,2,7,7,0.113,0.0391,0.0738,4581.27,30.14,30.14,27.27,1,1,1,186.6,184.1,190.2,122,118,64.57,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.346,0.272,0.362,122,118,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0895,0.0931,0.00612,0.00578,0.00715,0.00024,0.00023,0.00028,0.204,0.197,0.224,0.008,0.0077,0.0088,25.37,25.34,25.37,0.926,0.923,0.932,0.97,0.97,0.97,0.898,0.896,0.904,28.11,27.1,31.08,27.27,26.29,30.14,0,0,0,0,0,0,0.151,0,0.0392,0.35,0.65,0.35,40.5
943221600000,1999,11,1999,2,8,7,0.112,0.0302,0.0821,5126.82,32.04,32.04,30.52,1,1,1,185.7,180.6,192.1,135.7,130.6,50,50,50,0,0,0,0.27,0.26,0.277,135.7,130.6,142.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0919,0.0959,0.00728,0.00685,0.00783,0.00028,0.00027,0.00031,0.227,0.217,0.238,0.0089,0.0085,0.0093,25.34,25.34,25.35,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.46,30.21,33.03,30.52,29.3,32.04,0,0,0,0,0,0,0.17,0,0.0299,0.27,0.73,0.27,45.8
943826400000,1999,11,1999,2,9,7,0.118,0.0341,0.0835,5226.86,33.09,33.09,31.11,1,1,1,194.6,192.3,196.4,138.1,133.3,56.43,50,59,0,0,0,0.29,0.255,0.307,138.1,133.3,146.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0942,0.0974,0.00749,0.00708,0.0082,0.00029,0.00028,0.00032,0.232,0.224,0.246,0.0091,0.0087,0.0096,25.36,25.35,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.07,30.9,34.11,31.11,29.97,33.09,0,0,0,0,0,0,0.173,0,0.0345,0.29,0.71,0.29,44.3
944431200000,1999,12,1999,3,10,7,0.118,0.0357,0.0825,5157.09,32.11,32.11,30.7,1,1,1,195.4,191.2,201.4,136.4,132.2,59,59,59,0,0,0,0.302,0.293,0.309,136.4,132.2,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0938,0.0974,0.00734,0.00699,0.00785,0.00029,0.00027,0.00031,0.229,0.222,0.24,0.009,0.0087,0.0094,25.36,25.35,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.65,30.63,33.11,30.7,29.71,32.11,0,0,0,0,0,0,0.171,0,0.0355,0.3,0.7,0.3,43.7
945036000000,1999,12,1999,3,11,7,0.123,0.0357,0.0877,5494.66,33.5,33.5,32.71,1,1,1,203.9,201.1,207.4,144.9,142.1,59,59,59,0,0,0,0.289,0.285,0.293,144.9,142.1,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0983,0.0973,0.0995,0.00807,0.00783,0.00836,0.00032,0.00031,0.00033,0.245,0.239,0.251,0.0096,0.0094,0.0098,25.33,25.31,25.35,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.72,33.04,34.53,32.71,32.05,33.5,0,0,0,0,0,0,0.182,0,0.0353,0.29,0.71,0.29,44.7
945640800000,1999,12,1999,3,12,7,0.125,0.0357,0.0889,5571.7,33.62,33.62,33.16,1,1,1,205.9,203.6,207.9,146.9,144.6,59,59,59,0,0,0,0.287,0.284,0.29,146.9,144.6,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0982,0.0997,0.00824,0.00804,0.00841,0.00032,0.00031,0.00033,0.248,0.244,0.252,0.0097,0.0095,0.0098,25.32,25.3,25.33,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.19,33.63,34.66,33.16,32.62,33.62,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
946245600000,1999,12,1999,3,13,7,0.122,0.0381,0.0842,5269.61,32.87,32.87,31.37,1,1,1,202.2,200.3,204.6,139.2,127.3,63,59,73,-4.06e-15,-1.421e-14,0,0.312,0.288,0.365,139.2,127.3,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0939,0.0986,0.00758,0.00657,0.00813,0.0003,0.00026,0.00032,0.235,0.215,0.246,0.0092,0.0084,0.0096,25.35,25.33,25.38,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,32.34,29.44,33.88,31.37,28.56,32.87,0,0,0,0,0,0,0.174,0,0.0378,0.31,0.69,0.31,43.2
946850400000,2000,1,1999,4,14,7,0.131,0.0442,0.0871,5438.57,35.05,35.05,32.37,1,1,1,216.9,204.6,228.7,143.9,131.6,73,73,73,0,0,0,0.337,0.319,0.357,143.9,131.6,155.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.0954,0.104,0.00799,0.00694,0.00898,0.00031,0.00027,0.00035,0.245,0.223,0.266,0.0096,0.0087,0.01,25.25,25.16,25.35,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.912,33.37,30.47,36.14,32.37,29.56,35.05,0,0,0,0,0,0,0.18,0,0.0439,0.34,0.66,0.34,41.5
947455200000,2000,1,1999,4,15,7,0.139,0.0442,0.0948,5928.17,36.24,36.24,35.29,1,1,1,229.7,226.2,233.9,156.7,153.2,73,73,73,0,0,0,0.318,0.312,0.323,156.7,153.2,160.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.106,0.00907,0.00878,0.00943,0.00036,0.00034,0.00037,0.267,0.261,0.275,0.011,0.01,0.011,25.15,25.12,25.18,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.38,35.56,37.35,35.29,34.5,36.24,0,0,0,0,0,0,0.196,0,0.0442,0.32,0.68,0.32,42.6
948060000000,2000,1,1999,4,16,7,0.151,0.0442,0.107,6726.74,42.96,42.96,40.04,1,1,1,249.4,238,261.5,176.4,165,73,73,73,-4.06e-15,-2.842e-14,0,0.293,0.279,0.307,176.4,165,188.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.107,0.115,0.0107,0.00978,0.0118,0.00042,0.00039,0.00047,0.303,0.282,0.324,0.012,0.011,0.013,25.01,24.93,25.09,0.947,0.944,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.97,38.31,43.83,40.04,37.25,42.96,0,0,0,0,0,0,0.222,0,0.044,0.29,0.71,0.29,44.5
948664800000,2000,1,1999,4,17,7,0.17,0.0442,0.125,7812.76,48.2,48.2,46.5,1,1,1,280.3,264,296.8,207.3,191,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.261,0.246,0.277,207.3,191,223.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0134,0.012,0.0148,0.00053,0.00047,0.00059,0.358,0.329,0.387,0.014,0.013,0.015,24.82,24.73,24.92,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.22,44.42,52.04,46.5,43.53,48.2,0,0,0,0,0,0,0.258,0,0.045,0.26,0.74,0.26,46
949269600000,2000,1,1999,4,18,7,0.193,0.0504,0.143,8595.54,55.52,55.52,51.16,2,1,1.7142857142857142,319.2,300.9,339.7,235.9,222.7,83.29,73,85,8.12e-15,-2.842e-14,2.842e-14,0.261,0.243,0.276,235.9,222.7,254.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.129,0.14,0.0161,0.0147,0.0192,0.00064,0.00059,0.00077,0.294,0.241,0.395,0.012,0.0096,0.016,24.71,24.63,24.85,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.18,25.62,52.69,32.47,24.85,48.2,0,0,0,0,0,0,0.284,0,0.05,0.26,0.74,0.26,44.5
949874400000,2000,2,1999,5,19,7,0.229,0.0514,0.178,10754.6,70.12,70.12,64.02,2,2,2,379.2,351.5,407.8,294.2,266.5,85,85,85,0,0,0,0.225,0.208,0.242,294.2,266.5,322.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.144,0.164,0.0378,0.0248,0.0514,0.0015,0.001,0.0021,0.333,0.291,0.376,0.013,0.012,0.015,24.37,24.19,24.55,0.939,0.933,0.944,0.97,0.97,0.97,0.911,0.905,0.916,33,29.93,36.14,32.01,29.03,35.06,0,0,0,0,0,0,0.356,0,0.051,0.22,0.78,0.22,47
950479200000,2000,2,1999,5,20,7,0.272,0.0514,0.221,13345.5,85.67,85.67,79.44,2,2,2,449.6,417.9,478.1,364.6,332.9,85,85,85,0,0,0,0.19,0.178,0.203,364.6,332.9,393.1,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.179,0.167,0.189,0.0711,0.0561,0.0845,0.0029,0.0023,0.0035,0.438,0.391,0.481,0.018,0.016,0.02,23.94,23.77,24.13,0.95,0.946,0.954,0.977,0.97,0.98,0.928,0.917,0.935,40.66,37.25,43.71,39.72,36.13,42.83,0,0,0,0,0,0,0.441,0,0.051,0.19,0.81,0.19,49.1
951084000000,2000,2,1999,5,21,7,0.307,0.0514,0.255,15384.8,94.21,94.21,91.58,2,2,2,507.3,484.9,520.5,422.3,399.9,85,85,85,2.436e-14,0,5.684e-14,0.168,0.163,0.175,422.3,399.9,435.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.199,0.191,0.204,0.0983,0.0878,0.105,0.0041,0.0036,0.0043,0.525,0.491,0.545,0.022,0.02,0.023,23.59,23.51,23.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.72,44.43,48.06,45.79,43.54,47.1,0,0,0,0,0,0,0.509,0,0.052,0.17,0.83,0.17,50.1
951688800000,2000,2,1999,5,22,7,0.331,0.0609,0.27,16050.4,96.4,96.4,95.54,2,2,2,547.1,526.2,567.8,446.4,433.4,100.7,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.184,0.159,0.198,446.4,433.4,460.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.21,0.206,0.217,0.11,0.104,0.116,0.0046,0.0043,0.0049,0.563,0.545,0.587,0.024,0.023,0.025,23.37,23.26,23.48,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49,47.65,50.31,47.77,46.69,48.2,0,0,0,0,0,0,0.531,0,0.061,0.18,0.82,0.18,48.5
952293600000,2000,3,1999,6,23,7,0.367,0.0647,0.302,17226.2,111.7,111.7,102.5,3,2,2.5714285714285716,606,576.2,645.1,499,469.2,107,107,107,-8.12e-15,-5.684e-14,0,0.177,0.166,0.186,499,469.2,538.1,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.239,0.222,0.261,0.136,0.12,0.16,0.0058,0.0051,0.0068,0.588,0.535,0.629,0.025,0.023,0.026,23.09,22.91,23.21,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.917,0.938,43.23,35.49,52.53,41.06,34.42,48.2,0,0,0,0,0,0,0.57,0,0.065,0.18,0.82,0.18,46.9
952898400000,2000,3,1999,6,24,7,0.457,0.0647,0.393,22087.9,144.6,144.6,131.5,3,3,3,756.2,665.1,868.6,649.2,558.1,107,107,107,0,0,0,0.143,0.123,0.161,649.2,558.1,761.6,990,990,990,966.9,966.6,967.4,23.1,22.6,23.4,0.325,0.272,0.398,0.234,0.174,0.308,0.01,0.0074,0.014,0.794,0.64,0.989,0.034,0.027,0.044,22.28,21.64,22.8,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.09,39.57,51.52,43.83,38.59,48.2,0,0,0,0,0,0,0.73,0,0.064,0.14,0.86,0.14,48.3
953503200000,2000,3,1999,6,25,7,0.759,0.0647,0.62,30924.4,192.8,192.8,184.1,4,4,4,1256,936.8,1561,1149,829.8,107,107,107,123.2,-1.137e-13,354.4,0.0879,0.0685,0.114,1025,829.8,1100,990,990,990,968.7,967.6,969.7,21.3,20.3,22.4,0.729,0.46,0.905,0.543,0.341,0.648,0.026,0.015,0.032,1.55,1.02,1.85,0.073,0.046,0.091,19.75,18.46,21.33,0.954,0.952,0.956,0.98,0.979,0.98,0.934,0.933,0.936,47.12,41.4,50.3,46.02,40.53,48.2,0,0,0,0,0,0,1.02,0,0.139,0.085,0.82,0.18,40.7
954108000000,2000,3,1999,6,26,7,1.16,0.0718,0.665,29181.6,182.6,182.6,173.7,4,4,4,1922,1656,2159,1803,1549,118.7,107,148,703,449.3,910.9,0.0616,0.0531,0.0708,1100,1100,1100,990,990,990,970.8,970,971.5,19.2,18.5,20,0.923,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.093,0.1,17.31,16.64,18.15,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.31,42.5,46.57,43.42,41.65,45.64,0,0,0,0,0,0,0.965,0,0.495,0.062,0.57,0.43,25.2
954712800000,2000,4,1999,7,27,7,1.4,0.0895,0.665,27327.4,165,165,162.7,4,4,4,2309,2221,2363,2161,2073,148,148,148,1061,973.3,1115,0.0641,0.0626,0.0666,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.15,16.49,0.946,0.945,0.946,0.979,0.979,0.98,0.926,0.925,0.928,41.53,41.18,42.1,40.67,40.3,41.25,0,0,0,0,0,0,0.904,0,0.735,0.064,0.48,0.52,19.5
955317600000,2000,4,1999,7,28,7,1.43,0.125,0.665,27063.7,161.5,161.5,161.1,4,4,4,2366,2352,2374,2159,2135,207.1,148,217,1059,1035,1119,0.0875,0.0625,0.0923,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.12,16.18,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.925,41.16,41.11,41.25,40.27,40.22,40.37,0,0,0,0,0,0,0.895,0,0.765,0.087,0.47,0.53,18.9
955922400000,2000,4,1999,7,29,7,1.37,0.131,0.665,27495.7,166.1,166.1,163.7,4,4,4,2272,2177,2340,2055,1960,217,217,217,954.8,860.2,1023,0.0956,0.0927,0.0997,1100,1100,1100,990,990,990,971.8,971.5,971.9,18.2,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.2,16.6,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.77,41.32,42.38,40.92,40.45,41.53,0,0,0,0,0,0,0.909,0,0.705,0.096,0.49,0.51,20.1
956527200000,2000,4,1999,7,30,7,1.22,0.131,0.665,28627.8,174,174,170.4,4,4,4,2019,1902,2137,1802,1685,217,217,217,701.6,584.5,820,0.108,0.102,0.114,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.69,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.47,42.64,44.4,42.6,41.79,43.51,0,0,0,0,0,0,0.947,0,0.555,0.11,0.55,0.45,23.5
957132000000,2000,5,1999,8,31,7,1.06,0.116,0.665,30081.6,182.4,182.4,179.1,4,4,4,1756,1660,1863,1564,1468,192,192,192,464.5,367.7,571.2,0.11,0.103,0.116,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.82,17.47,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.68,44.73,46.54,44.76,43.84,45.6,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
957736800000,2000,5,1999,8,32,7,0.933,0.116,0.665,31334.6,189.7,189.7,186.5,4,4,4,1543,1456,1630,1351,1264,192,192,192,250.5,164.3,337.9,0.125,0.118,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.897,0.866,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.091,0.088,0.093,18.53,18.23,18.84,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,46.79,48.39,46.63,45.86,47.43,0,0,0,0,0,0,1.04,0,0.268,0.12,0.71,0.29,33.6
958341600000,2000,5,1999,8,33,7,0.795,0.116,0.65,32067.4,192.8,192.8,190.9,4,4,4,1315,1196,1428,1123,1004,192,192,192,48.14,-1.137e-13,136.3,0.146,0.134,0.16,1075,1004,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.78,0.656,0.854,0.592,0.433,0.648,0.028,0.02,0.031,1.67,1.37,1.8,0.079,0.064,0.087,19.44,18.95,20.11,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.83,47.31,49.76,47.72,46.36,48.2,0,0,0,0,0,0,1.06,0,0.145,0.15,0.82,0.18,40.3
958946400000,2000,5,1999,8,34,7,0.656,0.116,0.54,28418,181.3,181.3,169.2,4,4,4,1084,1012,1165,892.4,819.7,192,192,192,0,-1.137e-13,1.137e-13,0.178,0.165,0.19,892.4,819.7,973.5,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.534,0.467,0.611,0.371,0.336,0.41,0.017,0.015,0.019,1.15,1.02,1.29,0.053,0.046,0.06,20.69,20.29,21.04,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.18,40.32,46.25,42.29,39.38,45.33,0,0,0,0,0,0,0.94,0,0.116,0.18,0.82,0.18,43.3
959551200000,2000,5,1999,8,35,7,0.568,0.105,0.463,24510.9,153.7,153.7,145.9,4,3,3.142857142857143,939.8,891.9,989.4,765.5,730.9,174.3,161,192,0,0,0,0.185,0.171,0.201,765.5,730.9,797.4,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.416,0.383,0.446,0.309,0.289,0.325,0.014,0.013,0.015,0.996,0.943,1.04,0.045,0.042,0.047,21.34,21.16,21.59,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.18,39.42,51.85,46.8,38.42,48.2,0,0,0,0,0,0,0.811,0,0.105,0.18,0.82,0.18,43.2
960156000000,2000,6,1999,9,36,7,0.509,0.0974,0.411,22976.2,142.7,142.7,136.8,3,3,3,840.9,811,876.9,679.9,650,161,161,161,0,0,0,0.192,0.184,0.199,679.9,650,715.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.332,0.37,0.255,0.235,0.279,0.011,0.01,0.012,0.853,0.803,0.914,0.038,0.035,0.04,21.88,21.68,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.52,44.8,48.54,45.59,43.91,47.57,0,0,0,0,0,0,0.76,0,0.098,0.19,0.81,0.19,45.1
960760800000,2000,6,1999,9,37,7,0.472,0.0974,0.374,21216.6,130.2,130.2,126.3,3,3,3,780.2,755.6,802.6,619.2,594.6,161,161,161,0,0,0,0.207,0.201,0.213,619.2,594.6,641.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.301,0.327,0.215,0.198,0.23,0.0093,0.0086,0.01,0.75,0.709,0.788,0.033,0.031,0.034,22.23,22.1,22.37,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.96,41.47,44.3,42.1,40.61,43.42,0,0,0,0,0,0,0.702,0,0.098,0.21,0.79,0.21,45
961365600000,2000,6,1999,9,38,7,0.43,0.0974,0.333,18963.1,119.5,119.5,112.9,3,3,3,710.9,679.3,743.9,549.9,518.3,161,161,161,0,0,0,0.227,0.216,0.237,549.9,518.3,582.9,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.275,0.257,0.294,0.168,0.147,0.19,0.0072,0.0063,0.0082,0.634,0.58,0.689,0.027,0.025,0.03,22.62,22.44,22.8,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.92,0.932,38.65,36.63,40.74,37.63,35.53,39.83,0,0,0,0,0,0,0.627,0,0.097,0.23,0.77,0.23,44.1
961970400000,2000,6,1999,9,39,7,0.389,0.102,0.287,16359.8,104.9,104.9,97.38,3,2,2.2857142857142856,642.8,616.7,670.3,474.6,430.7,168.1,161,186,0,-5.684e-14,5.684e-14,0.262,0.24,0.302,474.6,430.7,509.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.234,0.212,0.252,0.123,0.102,0.141,0.0052,0.0043,0.006,0.587,0.547,0.645,0.025,0.023,0.027,22.94,22.85,23.09,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,45.8,35.41,52.5,43.74,34.35,48.2,0,0,0,0,0,0,0.541,0,0.102,0.26,0.74,0.26,42.1
962575200000,2000,7,1999,10,40,7,0.353,0.112,0.241,14265.7,89.77,89.77,84.91,2,2,2,584,561.2,608.2,398,375.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.319,0.306,0.331,398,375.2,422.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.192,0.209,0.0868,0.0761,0.0983,0.0037,0.0032,0.0042,0.498,0.464,0.535,0.021,0.019,0.023,23.27,23.13,23.41,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.34,40.99,45.8,42.46,40.1,44.88,0,0,0,0,0,0,0.472,0,0.112,0.32,0.68,0.32,40.4
963180000000,2000,7,1999,10,41,7,0.323,0.112,0.21,12435.2,78.56,78.56,74.02,2,2,2,533.2,513.9,553.8,347.2,327.9,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.349,0.336,0.362,347.2,327.9,367.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.176,0.19,0.0629,0.0538,0.0726,0.0026,0.0022,0.003,0.422,0.393,0.453,0.018,0.016,0.019,23.58,23.45,23.69,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38.06,36.01,40.22,37.01,34.93,39.28,0,0,0,0,0,0,0.411,0,0.113,0.35,0.65,0.35,38.5
963784800000,2000,7,1999,10,42,7,0.296,0.112,0.184,10884.7,68.56,68.56,64.79,2,2,2,489.5,472.1,507.6,303.5,286.1,186,186,186,0,0,0,0.38,0.366,0.394,303.5,286.1,321.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.173,0.0423,0.034,0.0508,0.0017,0.0014,0.0021,0.357,0.33,0.384,0.015,0.014,0.016,23.84,23.73,23.95,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.4,31.5,35.34,32.4,30.56,34.28,0,0,0,0,0,0,0.36,0,0.112,0.38,0.62,0.38,36.8
964389600000,2000,7,1999,10,43,7,0.273,0.112,0.161,9547.04,60.13,60.13,56.83,2,2,2,451.9,436.8,467.4,265.9,250.8,186,186,186,4.06e-15,0,2.842e-14,0.412,0.398,0.426,265.9,250.8,281.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.148,0.159,0.0245,0.0174,0.0318,0.001,0.00071,0.0013,0.3,0.278,0.323,0.012,0.011,0.013,24.07,23.97,24.16,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.29,27.63,30.99,28.41,26.8,30.06,0,0,0,0,0,0,0.316,0,0.112,0.41,0.59,0.41,35
964994400000,2000,7,1999,10,44,7,0.252,0.0964,0.156,9293.59,58.56,58.56,55.32,2,2,2,417,401.5,432.1,257.6,246.1,159.4,155,186,-4.06e-15,-2.842e-14,0,0.382,0.363,0.43,257.6,246.1,272.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.144,0.153,0.021,0.0167,0.0276,0.00086,0.00068,0.0011,0.286,0.27,0.307,0.012,0.011,0.013,24.24,24.17,24.32,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,28.51,27.11,30.19,27.66,26.29,29.28,0,0,0,0,0,0,0.307,0,0.096,0.38,0.62,0.38,36.9
965599200000,2000,8,1999,11,45,7,0.232,0.0937,0.139,8293.22,51.94,51.94,49.36,2,1,1.4285714285714286,384,371.7,396.9,229,216.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.404,0.391,0.417,229,216.7,241.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.134,0.142,0.0152,0.0142,0.0163,0.00062,0.00057,0.00066,0.336,0.254,0.405,0.014,0.01,0.016,24.34,24.28,24.41,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.35,25.72,52.23,38.45,24.95,48.2,0,0,0,0,0,0,0.274,0,0.093,0.4,0.6,0.4,35.7
966204000000,2000,8,1999,11,46,7,0.215,0.0937,0.122,7583.18,47.68,47.68,45.14,1,1,1,356.1,345.2,367.6,201.1,190.2,155,155,155,0,-2.842e-14,2.842e-14,0.435,0.422,0.449,201.1,190.2,212.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0119,0.0138,0.00052,0.00048,0.00056,0.355,0.335,0.375,0.014,0.013,0.015,24.46,24.39,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.06,43.57,48.66,45.14,42.7,47.68,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.3
966808800000,2000,8,1999,11,47,7,0.201,0.0937,0.107,6673.35,41.89,41.89,39.72,1,1,1,332.5,323.6,341.6,177.5,168.6,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.466,0.454,0.479,177.5,168.6,186.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.117,0.123,0.0108,0.0101,0.0116,0.00043,0.0004,0.00047,0.313,0.297,0.329,0.013,0.012,0.013,24.62,24.56,24.69,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.92,0.932,40.65,38.58,42.75,39.72,37.54,41.89,0,0,0,0,0,0,0.221,0,0.094,0.47,0.53,0.47,33.2
967413600000,2000,8,1999,11,48,7,0.188,0.0842,0.103,6434.42,42.85,42.85,38.3,1,1,1,310.2,297.6,320.6,171.1,156.6,139.1,118,155,-4.06e-15,-2.842e-14,0,0.447,0.384,0.498,171.1,156.6,189.4,990,990,990,965,964.9,965,25,25,25.1,0.116,0.112,0.12,0.0103,0.00906,0.0119,0.00041,0.00036,0.00047,0.3,0.275,0.33,0.012,0.011,0.013,24.75,24.71,24.8,0.946,0.942,0.952,0.974,0.97,0.98,0.922,0.913,0.933,39.29,35.8,43.73,38.3,34.73,42.85,0,0,0,0,0,0,0.213,0,0.085,0.45,0.55,0.45,34.2
968018400000,2000,9,1999,12,49,7,0.17,0.0714,0.0987,6139.64,39.4,39.4,36.55,1,1,1,281.2,269.4,293,163.2,151.4,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.42,0.403,0.438,163.2,151.4,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00962,0.00862,0.0106,0.00038,0.00034,0.00042,0.283,0.262,0.304,0.011,0.01,0.012,24.89,24.82,24.96,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.59,34.84,40.34,36.55,33.79,39.4,0,0,0,0,0,0,0.203,0,0.0713,0.42,0.58,0.42,36.1
968623200000,2000,9,1999,12,50,7,0.155,0.0714,0.084,5195.3,32.98,32.98,30.92,1,1,1,256.9,248.9,265.9,138.9,130.9,118,118,118,-4.06e-15,-2.842e-14,0,0.459,0.444,0.474,138.9,130.9,147.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0994,0.105,0.00756,0.00688,0.00832,0.0003,0.00027,0.00033,0.24,0.226,0.256,0.0095,0.0089,0.01,25.03,24.98,25.08,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,31.88,29.99,34,30.92,29.09,32.98,0,0,0,0,0,0,0.172,0,0.071,0.46,0.54,0.46,33.5
969228000000,2000,9,1999,12,51,7,0.145,0.0714,0.0736,4529.77,28.66,28.66,26.96,1,1,1,239.6,232.3,247,121.6,114.3,118,118,118,-4.06e-15,-1.421e-14,0,0.493,0.478,0.508,121.6,114.3,129,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0935,0.0987,0.00609,0.00546,0.00672,0.00024,0.00021,0.00027,0.209,0.196,0.222,0.0082,0.0077,0.0088,25.15,25.1,25.21,0.926,0.922,0.93,0.97,0.97,0.97,0.899,0.894,0.903,27.8,26.03,29.54,26.96,25.25,28.66,0,0,0,0,0,0,0.15,0,0.0714,0.49,0.51,0.49,31.2
969832800000,2000,9,1999,12,52,7,0.135,0.0675,0.0673,4129.24,32.31,32.31,24.58,1,1,1,222.8,216.7,229.8,111.2,100.6,111.6,73,118,4.06e-15,-1.421e-14,1.421e-14,0.5,0.337,0.54,111.2,100.6,143.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0918,0.0887,0.0996,0.0052,0.0043,0.00796,0.0002,0.00017,0.00031,0.19,0.171,0.244,0.0074,0.0067,0.0096,25.27,25.23,25.32,0.918,0.912,0.936,0.97,0.969,0.97,0.891,0.883,0.908,25.34,22.76,33.31,24.58,22.06,32.31,0,0,0,0,0,0,0.137,0,0.0677,0.5,0.5,0.5,30.6
970437600000,2000,10,2000,1,1,7,0.126,0.0442,0.0823,5136.78,31.87,31.87,30.58,1,1,1,209.1,203.8,214.8,136.1,130.8,73,73,73,0,0,0,0.349,0.34,0.358,136.1,130.8,141.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.097,0.0951,0.099,0.00732,0.00687,0.0078,0.00029,0.00027,0.00031,0.231,0.221,0.241,0.009,0.0086,0.0094,25.31,25.27,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.52,30.28,32.86,30.58,29.37,31.87,0,0,0,0,0,0,0.17,0,0.0437,0.35,0.65,0.35,40.8
971042400000,2000,10,2000,1,2,7,0.12,0.0442,0.0757,4713.42,29.06,29.06,28.06,1,1,1,198.2,193.7,202.4,125.2,120.7,73,73,73,-4.06e-15,-1.421e-14,0,0.369,0.361,0.377,125.2,120.7,129.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0915,0.0946,0.00639,0.00601,0.00675,0.00025,0.00023,0.00026,0.211,0.203,0.219,0.0082,0.0079,0.0085,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.898,0.902,28.92,27.8,29.96,28.06,26.97,29.06,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
971647200000,2000,10,2000,1,3,7,0.113,0.0442,0.069,4259.97,26.64,26.64,25.36,1,1,1,187.1,182.5,192.3,114.1,109.5,73,73,73,0,-1.421e-14,1.421e-14,0.39,0.38,0.4,114.1,109.5,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0876,0.0911,0.00545,0.00506,0.00589,0.00021,0.0002,0.00023,0.191,0.183,0.201,0.0075,0.0072,0.0078,25.38,25.38,25.38,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,26.14,25,27.46,25.36,24.25,26.64,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
972252000000,2000,10,2000,1,4,7,0.108,0.0442,0.0641,3935.77,23.92,23.92,23.43,1,1,1,179.1,177.6,181.1,106.1,104.6,73,73,73,-8.121e-15,-1.421e-14,0,0.408,0.403,0.411,106.1,104.6,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0858,0.0871,0.00476,0.00464,0.00494,0.00019,0.00018,0.00019,0.177,0.174,0.181,0.0069,0.0068,0.0071,25.38,25.38,25.38,0.915,0.914,0.916,0.97,0.97,0.97,0.887,0.886,0.889,24.15,23.79,24.66,23.43,23.07,23.92,0,0,0,0,0,0,0.13,0,0.0439,0.41,0.59,0.41,36.4
972856800000,2000,10,2000,1,5,7,0.109,0.0416,0.0669,4122.48,25.82,25.82,24.54,1,1,1,179.4,175.7,183,110.7,102.7,68.71,67,73,-4.06e-15,-1.421e-14,0,0.383,0.366,0.416,110.7,102.7,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0852,0.0888,0.00516,0.00448,0.00561,0.0002,0.00018,0.00022,0.184,0.171,0.194,0.0072,0.0067,0.0076,25.37,25.37,25.38,0.918,0.912,0.922,0.97,0.97,0.97,0.891,0.885,0.894,25.3,23.31,26.62,24.54,22.61,25.82,0,0,0,0,0,0,0.136,0,0.0421,0.38,0.61,0.39,37.8
973461600000,2000,11,2000,2,6,7,0.114,0.0405,0.0731,4533.61,27.63,27.63,26.99,1,1,1,187.8,183.3,190.4,120.8,116.3,67,67,67,0,-1.421e-14,1.421e-14,0.357,0.352,0.366,120.8,116.3,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0889,0.0914,0.00602,0.00564,0.00624,0.00024,0.00022,0.00024,0.202,0.194,0.207,0.0079,0.0076,0.0081,25.37,25.37,25.37,0.925,0.922,0.927,0.97,0.97,0.97,0.898,0.895,0.899,27.82,26.69,28.48,26.99,25.89,27.63,0,0,0,0,0,0,0.15,0,0.0409,0.36,0.64,0.36,39.8
974066400000,2000,11,2000,2,7,7,0.115,0.0405,0.0744,4621.83,28.16,28.16,27.51,1,1,1,190,186.3,192.6,123,119.3,67,67,67,-2.03e-15,-1.421e-14,1.421e-14,0.353,0.348,0.36,123,119.3,125.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.09,0.0922,0.0062,0.00589,0.00643,0.00024,0.00023,0.00025,0.206,0.199,0.211,0.0081,0.0078,0.0082,25.37,25.37,25.37,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.36,27.45,29.03,27.51,26.62,28.16,0,0,0,0,0,0,0.153,0,0.0406,0.35,0.65,0.35,40.2
974671200000,2000,11,2000,2,8,7,0.111,0.0317,0.0793,4941.9,30.34,30.34,29.42,1,1,1,183.5,182.2,184.9,131.1,118,52.43,50,67,-2.03e-15,-1.421e-14,0,0.285,0.27,0.362,131.1,118,134.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0895,0.0934,0.00689,0.00578,0.00722,0.00027,0.00023,0.00028,0.219,0.197,0.225,0.0086,0.0077,0.0088,25.35,25.34,25.37,0.931,0.923,0.932,0.97,0.97,0.97,0.903,0.896,0.904,30.33,27.1,31.28,29.42,26.29,30.34,0,0,0,0,0,0,0.163,0,0.0317,0.29,0.71,0.29,44.5
975276000000,2000,11,2000,2,9,7,0.121,0.0326,0.0885,5547.24,34,34,33.02,1,1,1,200.1,190.7,208.7,146.3,140.7,53.86,50,59,0,0,0,0.269,0.25,0.287,146.3,140.7,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.098,0.0954,0.1,0.00818,0.00771,0.00852,0.00032,0.0003,0.00033,0.246,0.236,0.253,0.0096,0.0092,0.0099,25.33,25.29,25.35,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,34.04,32.69,35.05,33.02,31.71,34,0,0,0,0,0,0,0.183,0,0.0325,0.27,0.73,0.27,45.8
975880800000,2000,12,2000,3,10,7,0.13,0.0357,0.0945,5930.63,37.19,37.19,35.3,1,1,1,215.2,211.2,223.2,156.2,152.2,59,59,59,0,0,0,0.274,0.264,0.279,156.2,152.2,164.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.105,0.00903,0.00869,0.00971,0.00035,0.00034,0.00038,0.265,0.258,0.279,0.01,0.01,0.011,25.24,25.18,25.28,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.38,35.44,38.25,35.3,34.37,37.19,0,0,0,0,0,0,0.196,0,0.0355,0.27,0.73,0.27,45.6
976485600000,2000,12,2000,3,11,7,0.135,0.0357,0.0994,6255.04,38.62,38.62,37.23,1,1,1,223.4,221.3,229,164.4,162.3,59,59,59,0,0,0,0.264,0.258,0.267,164.4,162.3,170,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.107,0.00972,0.00955,0.0102,0.00038,0.00037,0.0004,0.279,0.276,0.289,0.011,0.011,0.011,25.18,25.14,25.2,0.943,0.943,0.945,0.972,0.971,0.975,0.917,0.916,0.922,38.29,37.81,39.6,37.23,36.72,38.62,0,0,0,0,0,0,0.207,0,0.0356,0.26,0.74,0.26,46.3
977090400000,2000,12,2000,3,12,7,0.15,0.0357,0.114,7229.19,46.3,46.3,43.03,1,1,1,247.4,233.6,261.5,188.4,174.6,59,59,59,0,0,0,0.239,0.226,0.253,188.4,174.6,202.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.109,0.119,0.0118,0.0106,0.013,0.00046,0.00042,0.00051,0.322,0.298,0.348,0.013,0.012,0.014,25,24.91,25.1,0.951,0.947,0.955,0.98,0.977,0.98,0.932,0.925,0.936,43.92,40.69,47.25,43.03,39.77,46.3,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
