datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1350252000000,2012,10,2012,1,3,7,0.0819,0.0314,0.0504,3111.89,19.22,19.22,18.52,1,1,1,135.3,132.4,138.7,83.34,80.45,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.384,0.375,0.393,83.34,80.45,86.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0745,0.0767,0.00283,0.00259,0.00312,0.00011,0.0001,0.00012,0.133,0.128,0.139,0.0052,0.005,0.0055,25.37,25.36,25.37,0.929,0.925,0.933,0.961,0.96,0.963,0.893,0.891,0.896,19.27,18.68,19.96,18.52,17.93,19.22,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
1350856800000,2012,10,2012,1,4,7,0.0822,0.0314,0.0507,3129.45,18.99,18.99,18.63,1,1,1,135.9,133.6,137.7,83.85,81.55,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.383,0.378,0.389,83.85,81.55,85.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0749,0.0763,0.00288,0.00268,0.00303,0.00011,0.00011,0.00012,0.134,0.13,0.138,0.0053,0.0051,0.0054,25.37,25.36,25.37,0.929,0.926,0.932,0.962,0.961,0.962,0.893,0.892,0.895,19.37,18.9,19.74,18.63,18.16,18.99,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38.1
1351461600000,2012,10,2012,1,5,7,0.0802,0.0308,0.0495,3061.04,19.07,19.07,18.22,1,1,1,132.7,129.4,136,81.83,77.44,50.86,50,52,-2.03e-15,-1.421e-14,0,0.384,0.368,0.402,81.83,77.44,86.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0735,0.0761,0.00271,0.00233,0.00306,0.00011,0.000091,0.00012,0.13,0.123,0.138,0.0051,0.0048,0.0054,25.37,25.36,25.38,0.931,0.926,0.937,0.961,0.96,0.963,0.895,0.891,0.9,18.96,18.06,19.81,18.22,17.34,19.07,0,0,0,0,0,0,0.101,0,0.0307,0.38,0.62,0.38,38.2
1352066400000,2012,11,2012,2,6,7,0.0826,0.0302,0.0523,3222.21,20.35,20.35,19.18,1,1,1,136.6,133.8,142.3,86.55,83.82,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.366,0.351,0.374,86.55,83.82,92.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0753,0.0783,0.00311,0.00287,0.0036,0.00012,0.00011,0.00014,0.139,0.134,0.149,0.0054,0.0053,0.0058,25.36,25.35,25.37,0.925,0.919,0.929,0.963,0.962,0.965,0.891,0.887,0.893,19.92,19.36,21.08,19.18,18.62,20.35,0,0,0,0,0,0,0.107,0,0.0303,0.37,0.63,0.37,39
1352671200000,2012,11,2012,2,7,7,0.0858,0.0302,0.0556,3405.66,20.96,20.96,20.27,1,1,1,141.9,140.1,145.3,91.91,90.11,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.352,0.344,0.357,91.91,90.11,95.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0776,0.0794,0.00356,0.00341,0.00385,0.00014,0.00013,0.00015,0.148,0.145,0.154,0.0058,0.0057,0.0061,25.35,25.35,25.35,0.919,0.916,0.921,0.965,0.964,0.967,0.887,0.885,0.888,21,20.64,21.69,20.27,19.91,20.96,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.7
1353276000000,2012,11,2012,2,8,7,0.0882,0.0302,0.0579,3540.04,22.32,22.32,21.07,1,1,1,145.8,143.7,151.6,95.77,93.66,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.343,0.33,0.348,95.77,93.66,101.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0788,0.0816,0.00389,0.00371,0.00439,0.00015,0.00015,0.00017,0.155,0.151,0.166,0.0061,0.0059,0.0065,25.35,25.34,25.35,0.916,0.912,0.917,0.967,0.966,0.97,0.885,0.883,0.886,21.79,21.36,23.02,21.07,20.63,22.32,0,0,0,0,0,0,0.117,0,0.0303,0.34,0.66,0.34,40.1
1353880800000,2012,11,2012,2,9,7,0.1,0.0318,0.0687,4234.01,26.87,26.87,25.2,1,1,1,166.1,155.7,174.8,113.5,105.7,52.57,50,59,4.06e-15,-1.421e-14,1.421e-14,0.316,0.293,0.338,113.5,105.7,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0831,0.0883,0.0054,0.00473,0.00599,0.00021,0.00019,0.00023,0.187,0.173,0.199,0.0073,0.0068,0.0078,25.34,25.34,25.36,0.92,0.915,0.925,0.97,0.97,0.97,0.893,0.887,0.898,25.98,24.03,27.7,25.2,23.31,26.87,0,0,0,0,0,0,0.14,0,0.0313,0.32,0.69,0.31,42.3
1354485600000,2012,12,2012,3,10,7,0.11,0.0357,0.0745,4628,28.61,28.61,27.55,1,1,1,182.2,175.7,186.6,123.2,116.7,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.316,0.336,123.2,116.7,127.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0883,0.0922,0.00622,0.00567,0.0066,0.00024,0.00022,0.00026,0.206,0.194,0.214,0.008,0.0076,0.0084,25.36,25.36,25.36,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.902,28.4,26.76,29.49,27.55,25.96,28.61,0,0,0,0,0,0,0.153,0,0.0355,0.32,0.68,0.32,42.1
1355090400000,2012,12,2012,3,11,7,0.116,0.0357,0.0801,4999.61,30.62,30.62,29.76,1,1,1,191.4,188.5,195.1,132.4,129.5,59,59,59,0,0,0,0.308,0.302,0.313,132.4,129.5,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0929,0.0952,0.00701,0.00676,0.00732,0.00027,0.00026,0.00029,0.222,0.217,0.229,0.0087,0.0085,0.0089,25.36,25.36,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.68,29.96,31.57,29.76,29.06,30.62,0,0,0,0,0,0,0.165,0,0.0359,0.31,0.69,0.31,43.1
1355695200000,2012,12,2012,3,12,7,0.122,0.0357,0.0867,5433.6,34.37,34.37,32.34,1,1,1,202.4,195.9,211.2,143.4,136.9,59,59,59,0,0,0,0.292,0.279,0.301,143.4,136.9,152.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0955,0.101,0.00794,0.00739,0.00869,0.00031,0.00029,0.00034,0.242,0.23,0.258,0.0095,0.009,0.01,25.33,25.28,25.36,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.34,31.77,35.44,32.34,30.82,34.37,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
1356300000000,2012,12,2012,3,13,7,0.135,0.0357,0.0995,6266.67,41.32,41.32,37.3,1,1,1,223.5,210.4,239.9,164.5,151.4,59,59,59,0,0,0,0.265,0.246,0.28,164.5,151.4,180.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.111,0.00973,0.00862,0.0111,0.00038,0.00034,0.00044,0.279,0.256,0.309,0.011,0.01,0.012,25.18,25.05,25.28,0.943,0.939,0.949,0.973,0.97,0.98,0.918,0.911,0.93,38.31,35.24,42.16,37.3,34.19,41.32,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1356904800000,2012,12,2012,3,14,7,0.159,0.0429,0.116,7359.18,48.2,48.2,43.8,1,1,1,263.3,247.3,285,192.3,177.8,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.27,0.239,0.291,192.3,177.8,212,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.124,0.0121,0.0109,0.0138,0.00048,0.00043,0.00055,0.331,0.305,0.366,0.013,0.012,0.015,24.92,24.79,24.99,0.952,0.948,0.957,0.98,0.979,0.98,0.933,0.928,0.938,44.73,41.31,49.33,43.8,40.44,48.2,0,0,0,0,0,0,0.243,0,0.043,0.27,0.73,0.27,46.3
1357509600000,2013,1,2012,4,15,7,0.198,0.0442,0.153,9303.39,62.93,62.93,55.38,2,1,1.8571428571428572,326.6,293.5,361.3,253.6,220.5,73,73,73,0,0,0,0.224,0.202,0.249,253.6,220.5,288.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.127,0.151,0.0218,0.0145,0.0351,0.00088,0.00058,0.0014,0.295,0.244,0.381,0.012,0.0097,0.015,24.67,24.47,24.84,0.935,0.923,0.958,0.971,0.97,0.98,0.908,0.895,0.939,32.32,25.93,51.29,31.13,25.15,48.2,0,0,0,0,0,0,0.308,0,0.045,0.22,0.77,0.23,47
1358114400000,2013,1,2012,4,16,7,0.252,0.0442,0.208,12628.6,86.55,86.55,75.17,2,2,2,417.5,372.5,469.3,344.5,299.5,73,73,73,0,0,0,0.176,0.156,0.196,344.5,299.5,396.3,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.155,0.189,0.0616,0.0404,0.0861,0.0025,0.0016,0.0035,0.407,0.34,0.485,0.017,0.014,0.02,24.12,23.8,24.4,0.947,0.94,0.955,0.974,0.97,0.98,0.923,0.912,0.935,38.57,33.69,44.16,37.59,32.68,43.27,0,0,0,0,0,0,0.418,0,0.044,0.18,0.83,0.17,50.1
1358719200000,2013,1,2012,4,17,7,0.334,0.0442,0.29,16950.5,114,114,100.9,3,2,2.4285714285714284,552.8,490.4,618.9,479.8,417.4,73,73,73,0,0,0,0.133,0.118,0.149,479.8,417.4,545.9,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.224,0.196,0.258,0.127,0.096,0.166,0.0053,0.004,0.007,0.567,0.516,0.612,0.024,0.021,0.026,23.35,23.01,23.68,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.938,44.26,35.94,52.26,42.64,34.86,48.2,0,0,0,0,0,0,0.561,0,0.044,0.13,0.87,0.13,50.8
1359324000000,2013,1,2012,4,18,7,0.426,0.0524,0.373,21437.7,135.5,135.5,127.6,3,3,3,703.8,640,768.5,617.1,567,86.71,73,105,0,0,0,0.123,0.104,0.145,617.1,567,663.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.301,0.27,0.33,0.213,0.18,0.244,0.0092,0.0076,0.011,0.734,0.648,0.816,0.032,0.028,0.035,22.55,22.21,22.89,0.955,0.952,0.957,0.98,0.977,0.98,0.935,0.93,0.938,43.42,40.39,46.09,42.54,39.46,45.17,0,0,0,0,0,0,0.709,0,0.053,0.12,0.88,0.12,50.3
1359928800000,2013,2,2012,5,19,7,0.496,0.0635,0.433,23988.7,144.6,144.6,142.8,3,3,3,820.9,781.4,850.3,715.9,676.4,105,105,105,0,0,0,0.128,0.123,0.134,715.9,676.4,745.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.361,0.338,0.38,0.279,0.253,0.299,0.012,0.011,0.013,0.905,0.837,0.957,0.04,0.036,0.042,21.91,21.74,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.06,46.85,50.69,47.6,45.91,48.2,0,0,0,0,0,0,0.793,0,0.063,0.13,0.87,0.13,48.4
1360533600000,2013,2,2012,5,20,7,0.52,0.0829,0.437,24213.1,144.6,144.6,144.1,3,3,3,860.1,852.3,872.7,723.1,715.3,137,137,137,0,0,0,0.159,0.157,0.161,723.1,715.3,735.7,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.369,0.364,0.379,0.284,0.279,0.292,0.013,0.012,0.013,0.921,0.907,0.945,0.041,0.04,0.042,21.74,21.66,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.17,48.74,49.85,48.04,47.76,48.2,0,0,0,0,0,0,0.801,0,0.083,0.16,0.84,0.16,46.6
1361138400000,2013,2,2012,5,21,7,0.544,0.0829,0.461,24527.5,154.4,154.4,146,4,3,3.142857142857143,899.3,879,927.6,762.3,742,137,137,137,0,0,0,0.152,0.148,0.156,762.3,742,790.6,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.403,0.385,0.429,0.308,0.297,0.322,0.014,0.013,0.014,0.982,0.958,1.02,0.044,0.042,0.046,21.52,21.41,21.63,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.38,39.58,52.15,46.83,38.59,48.2,0,0,0,0,0,0,0.811,0,0.083,0.15,0.85,0.15,45.1
1361743200000,2013,2,2012,5,22,7,0.6,0.0808,0.519,27811.8,175.1,175.1,165.5,4,4,4,991.4,939.1,1047,857.8,802.1,133.6,129,137,-1.624e-14,-1.137e-13,0,0.135,0.123,0.146,857.8,802.1,918.3,990,990,990,967.9,967.7,968,22.1,22,22.3,0.491,0.44,0.547,0.354,0.327,0.383,0.016,0.015,0.017,1.08,0.98,1.18,0.049,0.044,0.054,21.07,20.77,21.36,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,42.27,40.05,44.68,41.39,39.1,43.78,0,0,0,0,0,0,0.92,0,0.081,0.13,0.87,0.13,46.4
1362348000000,2013,3,2012,6,23,7,0.68,0.078,0.602,31242.8,192.2,192.2,186,4,4,4,1124,1066,1174,995.2,936.5,129,129,129,0,-1.137e-13,1.137e-13,0.115,0.11,0.121,995.2,936.5,1045,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.632,0.563,0.7,0.444,0.392,0.524,0.02,0.018,0.024,1.35,1.21,1.51,0.062,0.055,0.07,20.36,20.04,20.68,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.44,45.37,49.03,46.49,44.46,48.05,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,45.9
1362952800000,2013,3,2012,6,24,7,0.755,0.111,0.64,32029.7,192.8,192.8,190.7,4,4,4,1248,1194,1322,1065,1011,183,183,183,6.343,0,38.54,0.147,0.138,0.153,1059,1011,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.739,0.666,0.813,0.556,0.447,0.648,0.026,0.021,0.031,1.59,1.39,1.76,0.074,0.065,0.083,19.73,19.33,20.1,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.87,47.56,50.01,47.66,46.61,48.2,0,0,0,0,0,0,1.06,0,0.115,0.15,0.85,0.15,42.4
1363557600000,2013,3,2012,6,25,7,0.912,0.092,0.665,31551.6,192.8,192.8,187.8,4,4,4,1508,1367,1680,1355,1184,152.1,129,183,255.4,83.78,450.6,0.102,0.0768,0.134,1100,1100,1100,990,990,990,969.5,969.1,970.1,20.5,19.9,20.9,0.881,0.832,0.915,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.78,1.86,0.089,0.085,0.093,18.66,18.07,19.17,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.92,46.37,49.26,46.95,45.44,48.2,0,0,0,0,0,0,1.04,0,0.247,0.1,0.73,0.27,34.6
1364162400000,2013,3,2012,6,26,7,1.21,0.078,0.665,28736.8,178.8,178.8,171.1,4,4,4,2007,1764,2225,1878,1635,129,129,129,778,534.7,996,0.0647,0.058,0.0731,1100,1100,1100,990,990,990,971.1,970.3,971.6,18.9,18.4,19.7,0.926,0.922,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.06,16.48,17.79,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.64,42.07,45.62,42.76,41.23,44.71,0,0,0,0,0,0,0.95,0,0.545,0.064,0.55,0.45,23.7
1364767200000,2013,4,2012,7,27,7,1.42,0.131,0.665,27150.6,163.7,163.7,161.6,4,4,4,2347,2273,2393,2130,2056,217,217,217,1030,956.2,1076,0.0925,0.0907,0.0955,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.08,16.37,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.925,0.927,41.28,40.98,41.76,40.4,40.09,40.92,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1365372000000,2013,4,2012,7,28,7,1.42,0.131,0.665,27163.2,163.2,163.2,161.7,4,4,4,2345,2292,2389,2128,2075,217,217,217,1028,974.8,1072,0.0926,0.0908,0.0947,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.09,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.3,41.01,41.64,40.42,40.11,40.79,0,0,0,0,0,0,0.898,0,0.755,0.092,0.47,0.53,19.1
1365976800000,2013,4,2012,7,29,7,1.3,0.125,0.665,28022.7,169.8,169.8,166.8,4,4,4,2151,2032,2266,1944,1855,207.1,148,217,843.9,754.9,948.7,0.0963,0.0728,0.105,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.38,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.55,41.81,43.32,41.7,40.97,42.46,0,0,0,0,0,0,0.927,0,0.635,0.096,0.51,0.49,21.6
1366581600000,2013,4,2012,7,30,7,1.14,0.0895,0.665,29375.5,178.8,178.8,174.9,4,4,4,1878,1764,1993,1730,1616,148,148,148,629.7,515.7,745.1,0.079,0.0743,0.0839,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.42,17.05,17.79,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.61,43.59,45.61,43.71,42.72,44.69,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
1367186400000,2013,4,2012,7,31,7,0.978,0.109,0.665,30888.9,187.7,187.7,183.9,4,4,4,1617,1510,1727,1438,1318,179.4,148,192,338,218.1,478.5,0.111,0.0857,0.127,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.912,0.891,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.095,18.28,17.91,18.64,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.9,45.94,47.87,45.97,45.02,46.91,0,0,0,0,0,0,1.02,0,0.313,0.11,0.68,0.32,31.6
1367791200000,2013,5,2012,8,32,7,0.834,0.116,0.662,32126.6,192.8,192.8,191.2,4,4,4,1378,1251,1482,1186,1059,192,192,192,92.22,0,189.5,0.14,0.13,0.154,1094,1059,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.827,0.736,0.876,0.635,0.555,0.648,0.03,0.026,0.031,1.76,1.58,1.82,0.084,0.074,0.089,19.15,18.75,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.94,48.15,49.96,47.81,47.19,48.2,0,0,0,0,0,0,1.06,0,0.172,0.14,0.79,0.21,38.5
1368396000000,2013,5,2012,8,33,7,0.669,0.116,0.553,28935.8,186.8,186.8,172.2,4,4,4,1106,1014,1208,913.8,822.2,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.174,0.159,0.189,913.8,822.2,1016,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.558,0.469,0.673,0.385,0.337,0.458,0.018,0.015,0.021,1.19,1.03,1.41,0.055,0.047,0.066,20.57,20.03,21.03,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.96,40.42,47.65,43.06,39.49,46.7,0,0,0,0,0,0,0.957,0,0.116,0.17,0.83,0.17,43.3
1369000800000,2013,5,2012,8,34,7,0.564,0.0928,0.471,25151.4,159.5,159.5,149.7,4,3,3.4285714285714284,932.4,881.2,991.8,779,734.2,153.4,147,192,0,0,0,0.164,0.152,0.194,779,734.2,822.9,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.423,0.381,0.462,0.316,0.291,0.337,0.014,0.013,0.015,0.992,0.945,1.03,0.044,0.042,0.046,21.38,21.15,21.63,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.26,39.52,52.12,44.31,38.53,48.2,0,0,0,0,0,0,0.832,0,0.093,0.16,0.84,0.16,44.6
1369605600000,2013,5,2012,8,35,7,0.5,0.0841,0.416,23295,143.7,143.7,138.7,3,3,3,826.6,789.9,866.5,687.6,665.8,139,119,147,0,0,0,0.168,0.149,0.181,687.6,665.8,719.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.35,0.338,0.369,0.26,0.246,0.282,0.011,0.011,0.012,0.862,0.826,0.917,0.038,0.036,0.041,21.93,21.72,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.16,45.85,48.87,46.22,44.94,47.89,0,0,0,0,0,0,0.77,0,0.084,0.17,0.83,0.17,46.6
1370210400000,2013,6,2012,9,36,7,0.453,0.072,0.381,21703.5,134.7,134.7,129.2,3,3,3,748.8,714.3,780.1,629.8,595.3,119,119,119,0,0,0,0.159,0.153,0.167,629.8,595.3,661.1,990,990,990,966.9,966.8,967,23.1,23,23.2,0.316,0.296,0.333,0.222,0.199,0.243,0.0096,0.0085,0.011,0.763,0.705,0.816,0.033,0.03,0.036,22.34,22.16,22.54,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.94,41.84,45.82,43.06,41.01,44.9,0,0,0,0,0,0,0.718,0,0.072,0.16,0.84,0.16,47.9
1370815200000,2013,6,2012,9,37,7,0.406,0.072,0.334,19186.7,120.6,120.6,114.2,3,3,3,670.9,640.8,702.6,551.9,521.8,119,119,119,0,0,0,0.177,0.169,0.186,551.9,521.8,583.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.271,0.254,0.289,0.17,0.15,0.191,0.0072,0.0064,0.0082,0.632,0.581,0.685,0.027,0.025,0.029,22.78,22.6,22.96,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.933,39.08,37.14,41.1,38.07,36.02,40.22,0,0,0,0,0,0,0.634,0,0.072,0.18,0.82,0.18,47.3
1371420000000,2013,6,2012,9,38,7,0.365,0.0829,0.282,16371.1,106.2,106.2,97.45,3,2,2.4285714285714284,604,578.1,631.2,467,417.1,137,119,161,-1.624e-14,-5.684e-14,0,0.228,0.189,0.278,467,417.1,512.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.205,0.249,0.12,0.0959,0.143,0.0051,0.004,0.0061,0.556,0.525,0.63,0.023,0.022,0.027,23.13,23.01,23.27,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,42.71,35.23,52.32,41.27,34.17,48.2,0,0,0,0,0,0,0.541,0,0.083,0.23,0.77,0.23,44.9
1372024800000,2013,6,2012,9,39,7,0.331,0.0974,0.233,13919.4,87.53,87.53,82.85,2,2,2,547,524.8,569.7,386,363.8,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.295,0.283,0.307,386,363.8,408.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.194,0.187,0.202,0.0812,0.0707,0.0919,0.0034,0.0029,0.0039,0.479,0.445,0.513,0.02,0.019,0.022,23.46,23.32,23.59,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.928,0.936,42.31,40,44.66,41.43,39.04,43.76,0,0,0,0,0,0,0.46,0,0.098,0.29,0.7,0.3,42.1
1372629600000,2013,7,2012,10,40,7,0.301,0.0816,0.219,13143.2,82.64,82.64,78.23,2,2,2,497.6,478.6,517.5,362.6,343.6,135,135,135,8.12e-15,0,5.684e-14,0.271,0.261,0.282,362.6,343.6,382.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.178,0.191,0.0702,0.0612,0.0795,0.0029,0.0025,0.0033,0.442,0.413,0.472,0.018,0.017,0.02,23.72,23.6,23.83,0.95,0.948,0.953,0.976,0.972,0.98,0.927,0.921,0.934,40.07,38.05,42.16,39.12,36.98,41.32,0,0,0,0,0,0,0.435,0,0.082,0.27,0.73,0.27,43.7
1373234400000,2013,7,2012,10,41,7,0.275,0.0816,0.194,11574.2,72.53,72.53,68.89,2,2,2,455,439,472.3,320,304,135,135,135,0,0,0,0.297,0.286,0.308,320,304,337.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.164,0.175,0.0501,0.0425,0.0582,0.0021,0.0017,0.0024,0.378,0.354,0.404,0.016,0.014,0.017,23.97,23.87,24.07,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.919,35.51,33.78,37.37,34.45,32.76,36.27,0,0,0,0,0,0,0.383,0,0.081,0.3,0.71,0.29,42.1
1373839200000,2013,7,2012,10,42,7,0.253,0.0816,0.171,10269.1,64.43,64.43,61.13,2,2,2,418.4,403.7,433.8,283.4,268.7,135,135,135,0,0,0,0.323,0.311,0.334,283.4,268.7,298.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.151,0.162,0.0328,0.0258,0.04,0.0013,0.0011,0.0016,0.323,0.301,0.346,0.013,0.012,0.014,24.19,24.1,24.28,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.51,29.88,33.21,30.56,28.98,32.21,0,0,0,0,0,0,0.34,0,0.082,0.32,0.68,0.32,40.6
1374444000000,2013,7,2012,10,43,7,0.234,0.0816,0.152,9103.47,56.96,56.96,54.19,2,2,2,386.2,373.9,399.1,251.2,238.9,135,135,135,0,-2.842e-14,2.842e-14,0.35,0.338,0.361,251.2,238.9,264.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.141,0.15,0.0187,0.0161,0.0236,0.00076,0.00065,0.00096,0.276,0.26,0.294,0.011,0.011,0.012,24.39,24.31,24.47,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.93,26.54,29.36,27.09,25.75,28.48,0,0,0,0,0,0,0.301,0,0.082,0.35,0.65,0.35,38.9
1375048800000,2013,7,2012,10,44,7,0.216,0.0747,0.141,8420.36,52.5,52.5,50.12,2,1,1.7142857142857142,356.8,343,369.8,233.2,226.6,123.6,115,135,-8.12e-15,-2.842e-14,0,0.346,0.322,0.373,233.2,226.6,242.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.134,0.139,0.0156,0.015,0.0164,0.00063,0.00061,0.00066,0.296,0.251,0.4,0.012,0.01,0.016,24.52,24.39,24.61,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.896,0.939,33.66,25.61,52.48,31.95,24.84,48.2,0,0,0,0,0,0,0.278,0,0.075,0.35,0.65,0.35,39
1375653600000,2013,8,2012,11,45,7,0.197,0.0696,0.128,7933.7,48.2,48.2,47.22,1,1,1,326.5,314.3,338.4,211.5,199.3,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.352,0.34,0.366,211.5,199.3,223.3,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.132,0.0137,0.0127,0.0147,0.00055,0.00051,0.00059,0.37,0.348,0.391,0.015,0.014,0.016,24.6,24.52,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.81,46.04,51.49,47.22,45.12,48.2,0,0,0,0,0,0,0.262,0,0.069,0.35,0.65,0.35,40.3
1376258400000,2013,8,2012,11,46,7,0.182,0.0696,0.112,7045.61,44.31,44.31,41.94,1,1,1,300.5,291.1,310.7,185.5,176.1,115,115,115,4.06e-15,0,2.842e-14,0.383,0.37,0.395,185.5,176.1,195.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0115,0.0107,0.0124,0.00046,0.00043,0.00049,0.323,0.307,0.342,0.013,0.012,0.014,24.77,24.7,24.83,0.95,0.947,0.953,0.979,0.977,0.98,0.931,0.926,0.934,42.82,40.61,45.21,41.94,39.69,44.31,0,0,0,0,0,0,0.233,0,0.07,0.38,0.62,0.38,38.7
1376863200000,2013,8,2012,11,47,7,0.169,0.0696,0.0992,6172.07,38.94,38.94,36.74,1,1,1,279,270,288,164,155,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.399,0.426,164,155,173,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.115,0.00969,0.00892,0.0105,0.00038,0.00035,0.00042,0.285,0.269,0.301,0.011,0.011,0.012,24.9,24.85,24.95,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.79,35.68,39.91,36.74,34.61,38.94,0,0,0,0,0,0,0.204,0,0.0698,0.41,0.59,0.41,36.5
1377468000000,2013,8,2012,11,48,7,0.157,0.0675,0.0899,5571.92,36.3,36.3,33.17,1,1,1,260.1,252.8,267.5,148.6,140.2,111.6,91,115,-8.12e-15,-2.842e-14,0,0.429,0.36,0.451,148.6,140.2,161.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.00838,0.00767,0.0095,0.00033,0.0003,0.00038,0.257,0.243,0.279,0.01,0.0096,0.011,25,24.97,25.04,0.938,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.915,34.19,32.2,37.4,33.17,31.23,36.3,0,0,0,0,0,0,0.184,0,0.0671,0.43,0.57,0.43,35.5
1378072800000,2013,9,2012,12,49,7,0.144,0.055,0.0889,5530,35.35,35.35,32.92,1,1,1,237.9,228.4,248.7,146.9,137.4,91,91,91,0,0,0,0.383,0.366,0.398,146.9,137.4,157.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0996,0.107,0.00824,0.00743,0.00915,0.00032,0.00029,0.00036,0.252,0.235,0.271,0.0099,0.0092,0.011,25.12,25.04,25.19,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.93,31.7,36.44,32.92,30.75,35.35,0,0,0,0,0,0,0.183,0,0.0551,0.38,0.62,0.38,38.4
1378677600000,2013,9,2012,12,50,7,0.131,0.0468,0.0842,5251.26,33.17,33.17,31.26,1,1,1,216.6,208.5,225.4,139.2,131.4,77.43,72,91,0,0,0,0.357,0.328,0.409,139.2,131.4,147.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0992,0.0974,0.102,0.00758,0.00692,0.00828,0.0003,0.00027,0.00032,0.237,0.224,0.251,0.0093,0.0088,0.0099,25.26,25.22,25.32,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,32.22,30.29,34.2,31.26,29.38,33.17,0,0,0,0,0,0,0.174,0,0.0468,0.36,0.64,0.36,40.1
1379282400000,2013,9,2012,12,51,7,0.121,0.0435,0.0772,4812.83,30.11,30.11,28.65,1,1,1,199.7,194,206,127.7,122,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.361,0.349,0.371,127.7,122,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0927,0.0969,0.00661,0.00612,0.00714,0.00026,0.00024,0.00028,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.37,25.34,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.53,28.12,31.04,28.65,27.28,30.11,0,0,0,0,0,0,0.159,0,0.0438,0.36,0.64,0.36,39.8
1379887200000,2013,9,2012,12,52,7,0.113,0.0435,0.0692,4276.44,26.81,26.81,25.45,1,1,1,186.5,181.7,192.1,114.5,109.7,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.375,0.396,114.5,109.7,120.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0884,0.092,0.00548,0.00507,0.00596,0.00021,0.0002,0.00023,0.193,0.184,0.203,0.0075,0.0072,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.89,0.897,26.24,25.04,27.64,25.45,24.29,26.81,0,0,0,0,0,0,0.141,0,0.0438,0.38,0.61,0.39,37.8
1380492000000,2013,9,2012,12,53,7,0.107,0.0332,0.0734,4555.19,28.44,28.44,27.11,1,1,1,176.3,172.1,180.8,121.4,108.8,54.86,52,72,0,-1.421e-14,1.421e-14,0.311,0.291,0.398,121.4,108.8,126.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0881,0.0909,0.00607,0.005,0.00654,0.00024,0.0002,0.00026,0.202,0.183,0.211,0.0079,0.0071,0.0083,25.35,25.35,25.38,0.926,0.917,0.929,0.97,0.97,0.97,0.898,0.889,0.901,27.95,24.84,29.32,27.11,24.1,28.44,0,0,0,0,0,0,0.151,0,0.0336,0.31,0.69,0.31,42.6
1381096800000,2013,10,2013,1,1,7,0.101,0.0314,0.0693,4277.27,26.45,26.45,25.46,1,1,1,166.6,162.5,170.7,114.6,110.5,52,52,52,-4.06e-15,-1.421e-14,0,0.312,0.305,0.32,114.6,110.5,118.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0851,0.088,0.00549,0.00515,0.00584,0.00022,0.0002,0.00023,0.189,0.182,0.197,0.0074,0.0071,0.0077,25.34,25.34,25.34,0.921,0.918,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.25,25.23,27.27,25.46,24.47,26.45,0,0,0,0,0,0,0.141,0,0.0317,0.31,0.69,0.31,42.3
1381701600000,2013,10,2013,1,2,7,0.0957,0.0314,0.0642,3938.23,24.14,24.14,23.44,1,1,1,158.2,155.2,161.2,106.2,103.2,52,52,52,-6.09e-15,-1.421e-14,0,0.329,0.323,0.335,106.2,103.2,109.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0825,0.0846,0.00478,0.00452,0.00503,0.00019,0.00018,0.0002,0.174,0.169,0.18,0.0068,0.0066,0.007,25.34,25.34,25.34,0.915,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.17,23.41,24.89,23.44,22.71,24.14,0,0,0,0,0,0,0.13,0,0.0315,0.33,0.67,0.33,41.2
1382306400000,2013,10,2013,1,3,7,0.0961,0.0314,0.0647,3964.91,24.34,24.34,23.6,1,1,1,158.9,154.6,162,106.9,102.6,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.327,0.321,0.336,106.9,102.6,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0823,0.0849,0.00484,0.00447,0.0051,0.00019,0.00018,0.0002,0.175,0.168,0.181,0.0069,0.0066,0.0071,25.34,25.34,25.34,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.885,0.89,24.33,23.27,25.09,23.6,22.58,24.34,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.3
1382911200000,2013,10,2013,1,4,7,0.0969,0.0309,0.066,4054.25,25.68,25.68,24.13,1,1,1,160.3,157.3,165.5,109.1,105.6,51.14,50,52,4.06e-15,-1.421e-14,1.421e-14,0.319,0.302,0.33,109.1,105.6,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0834,0.0865,0.00503,0.00473,0.00557,0.0002,0.00019,0.00022,0.179,0.173,0.191,0.007,0.0068,0.0075,25.34,25.34,25.34,0.917,0.915,0.922,0.97,0.97,0.97,0.89,0.887,0.894,24.88,24.01,26.47,24.13,23.29,25.68,0,0,0,0,0,0,0.134,0,0.0309,0.32,0.68,0.32,41.8
1383516000000,2013,11,2013,2,5,7,0.104,0.0302,0.0735,4559.1,28.01,28.01,27.14,1,1,1,171.6,165.8,175.1,121.6,115.8,50,50,50,6.09e-15,0,1.421e-14,0.292,0.286,0.302,121.6,115.8,125.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0866,0.0899,0.00608,0.00559,0.00638,0.00024,0.00022,0.00025,0.201,0.191,0.208,0.0079,0.0075,0.0081,25.34,25.34,25.34,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.98,26.54,28.87,27.14,25.74,28.01,0,0,0,0,0,0,0.151,0,0.0305,0.29,0.71,0.29,43.8
1384120800000,2013,11,2013,2,6,7,0.102,0.0302,0.0717,4439.12,27,27,26.42,1,1,1,168.6,166.1,171,118.6,116.1,50,50,50,0,-1.421e-14,1.421e-14,0.297,0.292,0.301,118.6,116.1,121,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0867,0.0885,0.00583,0.00562,0.00604,0.00023,0.00022,0.00024,0.196,0.192,0.2,0.0077,0.0075,0.0078,25.34,25.34,25.34,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.24,26.6,27.84,26.42,25.81,27,0,0,0,0,0,0,0.147,0,0.0303,0.3,0.7,0.3,43.5
1384725600000,2013,11,2013,2,7,7,0.107,0.0302,0.0766,4763.38,30.21,30.21,28.35,1,1,1,176.6,168.6,184.4,126.6,118.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.283,0.271,0.297,126.6,118.5,134.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0876,0.0932,0.00651,0.00583,0.00717,0.00025,0.00023,0.00028,0.21,0.196,0.224,0.0082,0.0077,0.0088,25.34,25.34,25.34,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.23,27.22,31.14,28.35,26.4,30.21,0,0,0,0,0,0,0.158,0,0.0304,0.28,0.72,0.28,44.5
1385330400000,2013,11,2013,2,8,7,0.111,0.031,0.0798,4974.34,30.8,30.8,29.61,1,1,1,183.2,179.8,186.9,131.9,125.1,51.29,50,59,0,0,0,0.28,0.268,0.32,131.9,125.1,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0913,0.0941,0.00696,0.00639,0.00738,0.00027,0.00025,0.00029,0.22,0.209,0.229,0.0086,0.0082,0.0089,25.35,25.34,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.52,28.89,31.75,29.61,28.03,30.8,0,0,0,0,0,0,0.164,0,0.0312,0.28,0.72,0.28,44.8
1385935200000,2013,12,2013,3,9,7,0.117,0.0357,0.0818,5110.31,32.11,32.11,30.42,1,1,1,194.2,187.1,201.4,135.2,128.1,59,59,59,0,0,0,0.304,0.293,0.315,135.2,128.1,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0924,0.0974,0.00724,0.00664,0.00785,0.00028,0.00026,0.00031,0.227,0.215,0.24,0.0089,0.0084,0.0094,25.36,25.35,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.36,29.63,33.11,30.42,28.74,32.11,0,0,0,0,0,0,0.169,0,0.0352,0.31,0.7,0.3,43.7
1386540000000,2013,12,2013,3,10,7,0.131,0.0357,0.0948,5952.51,36.72,36.72,35.43,1,1,1,215.8,206.6,221.3,156.8,147.6,59,59,59,0,0,0,0.274,0.267,0.286,156.8,147.6,162.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0993,0.104,0.00908,0.00829,0.00955,0.00036,0.00032,0.00037,0.266,0.249,0.276,0.01,0.0098,0.011,25.24,25.2,25.31,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.909,0.916,36.51,34.34,37.81,35.43,33.31,36.72,0,0,0,0,0,0,0.197,0,0.0362,0.27,0.72,0.28,45.4
1387144800000,2013,12,2013,3,11,7,0.142,0.0357,0.107,6741.57,41.88,41.88,40.13,1,1,1,235.1,225.4,242.4,176.1,166.4,59,59,59,0,0,0,0.251,0.243,0.262,176.1,166.4,183.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0107,0.0099,0.0113,0.00042,0.00039,0.00045,0.3,0.283,0.313,0.012,0.011,0.012,25.09,25.03,25.16,0.947,0.944,0.949,0.978,0.973,0.98,0.926,0.919,0.93,41.04,38.77,42.74,40.13,37.73,41.88,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.5
1387749600000,2013,12,2013,3,12,7,0.156,0.0357,0.12,7604.35,48.2,48.2,45.26,1,1,1,257.2,245.4,271.1,198.2,186.4,59,59,59,-4.06e-15,-2.842e-14,0,0.23,0.218,0.24,198.2,186.4,212.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.122,0.0126,0.0116,0.0138,0.0005,0.00046,0.00055,0.34,0.319,0.365,0.013,0.013,0.014,24.93,24.85,25.01,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.23,43.44,49.46,45.26,42.57,48.2,0,0,0,0,0,0,0.251,0,0.036,0.23,0.77,0.23,48.7
1388354400000,2013,12,2013,3,13,7,0.185,0.0417,0.143,8668.65,56,56,51.6,2,1,1.7142857142857142,305.6,277.9,329.3,236.6,218.9,69,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.226,0.205,0.245,236.6,218.9,256.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.132,0.124,0.139,0.0162,0.0144,0.02,0.00065,0.00057,0.0008,0.293,0.24,0.39,0.012,0.0095,0.016,24.77,24.68,24.91,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.27,25.75,52.35,32.69,24.97,48.2,0,0,0,0,0,0,0.287,0,0.042,0.23,0.77,0.23,46.9
1388959200000,2014,1,2013,4,14,7,0.22,0.0442,0.176,10655.5,69.7,69.7,63.43,2,2,2,363.7,335.1,393,290.7,262.1,73,73,73,0,0,0,0.201,0.186,0.218,290.7,262.1,320,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.141,0.162,0.0362,0.0227,0.0501,0.0015,0.00091,0.002,0.326,0.284,0.37,0.013,0.011,0.015,24.46,24.26,24.64,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.915,32.69,29.51,35.93,31.71,28.62,34.85,0,0,0,0,0,0,0.352,0,0.044,0.2,0.8,0.2,48.4
1389564000000,2014,1,2013,4,15,7,0.268,0.0442,0.224,13591.5,90.21,90.21,80.9,2,2,2,443.7,405.3,487.4,370.7,332.3,73,73,73,0,0,0,0.165,0.15,0.18,370.7,332.3,414.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.18,0.166,0.195,0.074,0.0559,0.0946,0.003,0.0023,0.0039,0.447,0.389,0.512,0.018,0.016,0.021,23.96,23.69,24.19,0.951,0.945,0.956,0.977,0.97,0.98,0.929,0.917,0.937,41.4,37.27,46.02,40.45,36.15,45.1,0,0,0,0,0,0,0.449,0,0.044,0.16,0.84,0.16,50.7
1390168800000,2014,1,2013,4,16,7,0.333,0.0442,0.289,16904.4,111.2,111.2,100.6,3,2,2.4285714285714284,551.4,504.1,605.2,478.4,431.1,73,73,73,0,-5.684e-14,5.684e-14,0.133,0.121,0.145,478.4,431.1,532.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.201,0.251,0.126,0.102,0.157,0.0053,0.0042,0.0066,0.564,0.524,0.606,0.024,0.022,0.025,23.36,23.09,23.59,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.27,35.54,52.06,42.65,34.47,48.2,0,0,0,0,0,0,0.559,0,0.044,0.13,0.87,0.13,50.8
1390773600000,2014,1,2013,4,17,7,0.421,0.0497,0.371,21333,135.8,135.8,127,3,3,3,695.9,625.2,770.1,613.7,552.2,82.14,73,105,0,0,0,0.117,0.101,0.141,613.7,552.2,665.1,990,990,990,966.7,966.4,967,23.3,23,23.6,0.298,0.262,0.331,0.211,0.17,0.245,0.0091,0.0072,0.011,0.728,0.623,0.818,0.031,0.026,0.036,22.59,22.2,22.98,0.955,0.951,0.957,0.979,0.975,0.98,0.934,0.927,0.938,43.23,39.44,46.19,42.33,38.45,45.26,0,0,0,0,0,0,0.705,0,0.05,0.12,0.88,0.12,50.7
1391378400000,2014,2,2013,5,18,7,0.507,0.0635,0.444,24090.3,144.6,144.6,143.4,3,3,3,838.9,787,879,733.9,682,105,105,105,0,0,0,0.125,0.119,0.133,733.9,682,774,990,990,990,967.3,967,967.4,22.7,22.6,23,0.375,0.341,0.407,0.29,0.257,0.314,0.013,0.011,0.014,0.937,0.847,1.01,0.041,0.037,0.045,21.81,21.58,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.04,47.17,52.21,47.8,46.22,48.2,0,0,0,0,0,0,0.797,0,0.063,0.13,0.88,0.12,47.5
1391983200000,2014,2,2013,5,19,7,0.559,0.0801,0.479,25698.1,158.8,158.8,153,4,3,3.7142857142857144,924,889.8,953.2,791.6,763.7,132.4,105,137,0,0,0,0.143,0.118,0.152,791.6,763.7,816.2,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.429,0.404,0.452,0.322,0.309,0.334,0.014,0.014,0.015,0.984,0.943,1.02,0.044,0.042,0.045,21.42,21.28,21.6,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.35,39.58,51.92,41.68,38.59,48.2,0,0,0,0,0,0,0.85,0,0.08,0.14,0.86,0.14,46
1392588000000,2014,2,2013,5,20,7,0.583,0.0829,0.5,26963.8,161.2,161.2,160.5,4,4,4,963.4,960.3,967.5,826.4,823.3,137,137,137,0,0,0,0.142,0.142,0.143,826.4,823.3,830.5,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.462,0.459,0.466,0.339,0.337,0.341,0.015,0.015,0.015,1.02,1.02,1.03,0.046,0.046,0.046,21.22,21.2,21.24,0.954,0.954,0.954,0.978,0.978,0.979,0.933,0.933,0.933,41.02,40.9,41.18,40.12,40,40.3,0,0,0,0,0,0,0.892,0,0.083,0.14,0.86,0.14,46.3
1393192800000,2014,2,2013,5,21,7,0.564,0.0815,0.483,26169.2,158.8,158.8,155.8,4,4,4,933,916.3,953.2,798.3,787.3,134.7,129,137,0,0,0,0.144,0.14,0.148,798.3,787.3,816.2,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.436,0.427,0.452,0.325,0.32,0.334,0.015,0.014,0.015,0.974,0.955,1,0.044,0.043,0.045,21.39,21.28,21.48,0.953,0.953,0.954,0.976,0.975,0.977,0.93,0.929,0.932,39.91,39.49,40.61,38.94,38.49,39.69,0,0,0,0,0,0,0.865,0,0.081,0.14,0.86,0.14,46.4
1393797600000,2014,3,2013,6,22,7,0.572,0.078,0.494,26714.3,167,167,159,4,4,4,945.5,918.5,994.3,816.5,789.5,129,129,129,0,0,0,0.136,0.13,0.14,816.5,789.5,865.3,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.454,0.429,0.498,0.334,0.321,0.358,0.015,0.014,0.016,1.01,0.959,1.09,0.045,0.043,0.049,21.31,21.03,21.47,0.954,0.953,0.955,0.977,0.975,0.98,0.932,0.929,0.936,40.68,39.59,42.6,39.75,38.61,41.75,0,0,0,0,0,0,0.883,0,0.078,0.14,0.86,0.14,46.7
1394402400000,2014,3,2013,6,23,7,0.681,0.078,0.602,30972.6,192.8,192.8,184.4,4,4,4,1127,1022,1239,997.6,892.8,129,129,129,1.461,0,10.23,0.115,0.104,0.126,996.2,892.8,1100,990,990,990,968.3,968,968.7,21.7,21.3,22,0.642,0.523,0.785,0.474,0.371,0.648,0.022,0.017,0.03,1.39,1.14,1.73,0.064,0.052,0.081,20.31,19.62,20.89,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.31,43.69,50.47,46.09,42.81,48.2,0,0,0,0,0,0,1.02,0,0.079,0.11,0.88,0.12,45.5
1395007200000,2014,3,2013,6,24,7,0.846,0.078,0.665,32093.1,192.8,192.8,191,4,4,4,1400,1283,1504,1271,1154,129,129,129,170.6,53.97,274.7,0.0925,0.0858,0.101,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.852,0.803,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.84,0.086,0.083,0.09,19.04,18.66,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.92,47.91,50.05,47.76,46.95,48.2,0,0,0,0,0,0,1.06,0,0.181,0.092,0.79,0.21,37.9
1395612000000,2014,3,2013,6,25,7,1.03,0.078,0.665,30366.5,186.4,186.4,180.8,4,4,4,1708,1545,1874,1579,1416,129,129,129,478.8,316.3,644.6,0.0758,0.0688,0.0835,1100,1100,1100,990,990,990,970.2,969.6,970.7,19.8,19.3,20.4,0.917,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.85,1.87,0.094,0.091,0.097,17.98,17.43,18.52,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.11,44.64,47.54,45.19,43.75,46.59,0,0,0,0,0,0,1,0,0.365,0.076,0.65,0.35,29.5
1396216800000,2014,3,2013,6,26,7,1.24,0.0879,0.665,28472.3,173.2,173.2,169.5,4,4,4,2051,1926,2141,1905,1797,145.3,129,148,805.4,697,892.7,0.0709,0.067,0.0748,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.69,17.26,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.62,44.18,42.37,41.77,43.3,0,0,0,0,0,0,0.942,0,0.575,0.071,0.54,0.46,23
1396821600000,2014,4,2013,7,27,7,1.31,0.0895,0.665,27942.4,166.6,166.6,166.3,4,4,4,2170,2159,2177,2022,2011,148,148,148,921.9,910.9,929.2,0.0682,0.068,0.0686,1100,1100,1100,990,990,990,971.5,971.5,971.5,18.5,18.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.6,16.64,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.43,42.38,42.5,41.58,41.53,41.65,0,0,0,0,0,0,0.924,0,0.645,0.068,0.51,0.49,21.3
1397426400000,2014,4,2013,7,28,7,1.3,0.0895,0.665,28007.1,166.9,166.9,166.7,4,4,4,2155,2148,2163,2007,2000,148,148,148,906.7,900,914.6,0.0687,0.0684,0.0689,1100,1100,1100,990,990,990,971.5,971.5,971.5,18.5,18.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.63,16.67,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.53,42.48,42.57,41.68,41.63,41.72,0,0,0,0,0,0,0.926,0,0.635,0.069,0.51,0.49,21.5
1398031200000,2014,4,2013,7,29,7,1.3,0.0895,0.665,28009.3,167,167,166.7,4,4,4,2154,2144,2163,2006,1996,148,148,148,906.2,896.3,914.6,0.0687,0.0684,0.069,1100,1100,1100,990,990,990,971.5,971.4,971.5,18.5,18.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.63,16.68,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.53,42.48,42.6,41.68,41.63,41.74,0,0,0,0,0,0,0.926,0,0.635,0.069,0.51,0.49,21.5
1398636000000,2014,4,2013,7,30,7,1.27,0.105,0.665,28237.6,169.6,169.6,168.1,4,4,4,2101,2040,2141,1928,1848,173.1,148,192,827.7,747.5,892.7,0.0826,0.0691,0.0941,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.78,16.69,16.93,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.88,42.62,43.28,42.02,41.77,42.41,0,0,0,0,0,0,0.934,0,0.605,0.083,0.52,0.48,22.2
1399240800000,2014,5,2013,8,31,7,1.16,0.116,0.665,29176.5,176.9,176.9,173.7,4,4,4,1912,1818,2007,1720,1626,192,192,192,620.4,526.4,715.4,0.101,0.0956,0.106,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.31,17.01,17.61,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.3,43.49,45.13,43.42,42.62,44.22,0,0,0,0,0,0,0.965,0,0.495,0.1,0.57,0.43,25.2
1399845600000,2014,5,2013,8,32,7,1.03,0.116,0.665,30429.2,184.2,184.2,181.1,4,4,4,1697,1607,1788,1505,1415,192,192,192,404.7,314.9,495.5,0.113,0.107,0.119,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.919,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.01,17.71,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.21,45.4,46.99,45.28,44.49,46.05,0,0,0,0,0,0,1.01,0,0.365,0.11,0.65,0.35,29.5
1400450400000,2014,5,2013,8,33,7,0.902,0.116,0.665,31648.2,191.6,191.6,188.4,4,4,4,1491,1407,1578,1299,1215,192,192,192,199.5,114.6,285.6,0.129,0.122,0.137,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.881,0.845,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.71,18.41,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,47.25,48.87,47.1,46.3,47.9,0,0,0,0,0,0,1.05,0,0.237,0.13,0.74,0.26,35.1
1401055200000,2014,5,2013,8,34,7,0.747,0.113,0.625,31506.6,192.8,192.8,187.5,4,4,4,1236,1124,1367,1048,962.4,187.6,161,192,14.05,-1.137e-13,74.78,0.152,0.14,0.166,1034,962.4,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.706,0.595,0.828,0.519,0.405,0.648,0.024,0.019,0.031,1.51,1.27,1.78,0.071,0.058,0.085,19.85,19.17,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.97,45.86,49.76,46.88,44.94,48.2,0,0,0,0,0,0,1.04,0,0.122,0.15,0.84,0.16,42.2
1401660000000,2014,6,2013,9,35,7,0.615,0.0974,0.518,27612.9,176.5,176.5,164.4,4,4,4,1017,948.5,1095,856.4,787.5,161,161,161,-1.624e-14,-1.137e-13,0,0.159,0.147,0.17,856.4,787.5,933.6,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.497,0.434,0.568,0.353,0.32,0.391,0.016,0.014,0.018,1.08,0.963,1.22,0.049,0.043,0.056,20.97,20.59,21.34,0.954,0.953,0.955,0.978,0.974,0.98,0.934,0.928,0.936,41.99,39.25,45.01,41.09,38.25,44.11,0,0,0,0,0,0,0.913,0,0.097,0.16,0.84,0.16,44.9
1402264800000,2014,6,2013,9,36,7,0.533,0.0974,0.436,23840.3,144.6,144.6,141.9,3,3,3,882,838.5,927.6,721,677.5,161,161,161,0,0,0,0.183,0.174,0.192,721,677.5,766.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.378,0.348,0.415,0.282,0.254,0.31,0.013,0.011,0.014,0.926,0.849,1.01,0.041,0.037,0.045,21.65,21.38,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.8,46.41,51.24,47.3,45.48,48.2,0,0,0,0,0,0,0.788,0,0.097,0.18,0.82,0.18,44.7
1402869600000,2014,6,2013,9,37,7,0.479,0.0974,0.382,21565.2,134.2,134.2,128.4,3,3,3,791.9,762.5,825.3,630.9,601.5,161,161,161,0,0,0,0.203,0.195,0.211,630.9,601.5,664.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.321,0.305,0.34,0.222,0.203,0.245,0.0097,0.0088,0.011,0.77,0.721,0.827,0.034,0.031,0.036,22.16,21.97,22.33,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.66,41.9,45.64,42.79,41.06,44.73,0,0,0,0,0,0,0.713,0,0.097,0.2,0.8,0.2,45
1403474400000,2014,6,2013,9,38,7,0.432,0.0974,0.335,19087.9,120.6,120.6,113.6,3,3,3,714.6,681.2,749.6,553.6,520.2,161,161,161,0,0,0,0.225,0.215,0.236,553.6,520.2,588.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.278,0.259,0.297,0.171,0.149,0.194,0.0074,0.0064,0.0084,0.64,0.584,0.699,0.028,0.025,0.03,22.6,22.4,22.79,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.933,38.89,36.76,41.1,37.87,35.65,40.21,0,0,0,0,0,0,0.631,0,0.097,0.23,0.78,0.22,44.2
1404079200000,2014,6,2013,9,39,7,0.387,0.11,0.277,16091.5,104.9,104.9,95.78,3,2,2.142857142857143,640.5,611.5,670.6,458,425.5,182.4,161,186,-8.12e-15,-5.684e-14,5.684e-14,0.285,0.24,0.304,458,425.5,509.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.226,0.21,0.252,0.115,0.0998,0.141,0.0049,0.0042,0.006,0.577,0.54,0.62,0.025,0.023,0.026,22.96,22.84,23.11,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,46.7,36.06,50.78,45.39,34.98,48.2,0,0,0,0,0,0,0.532,0,0.11,0.28,0.72,0.28,41.6
1404684000000,2014,7,2013,10,40,7,0.349,0.112,0.237,14024.1,88.63,88.63,83.48,2,2,2,577.1,552.2,602.5,391.1,366.2,186,186,186,-1.624e-14,-5.684e-14,5.684e-14,0.323,0.309,0.337,391.1,366.2,416.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.189,0.207,0.0836,0.0718,0.0956,0.0035,0.003,0.004,0.488,0.451,0.526,0.021,0.019,0.022,23.32,23.16,23.46,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.63,40.05,45.22,41.74,39.1,44.32,0,0,0,0,0,0,0.464,0,0.112,0.32,0.68,0.32,40.2
1405288800000,2014,7,2013,10,41,7,0.316,0.112,0.204,12059.1,76.43,76.43,71.78,2,2,2,522.8,501.6,544.3,336.8,315.6,186,186,186,-8.12e-15,-5.684e-14,0,0.356,0.342,0.371,336.8,315.6,358.3,990,990,990,966,965.9,966,24,24,24.1,0.179,0.171,0.186,0.058,0.048,0.0681,0.0024,0.002,0.0028,0.407,0.375,0.439,0.017,0.016,0.018,23.64,23.51,23.77,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.95,34.7,39.22,35.89,33.66,38.22,0,0,0,0,0,0,0.399,0,0.112,0.35,0.65,0.35,38.2
1405893600000,2014,7,2013,10,42,7,0.288,0.112,0.176,10422.3,65.89,65.89,62.04,2,2,2,476.4,458.1,494.8,290.4,272.1,186,186,186,0,0,0,0.391,0.376,0.406,290.4,272.1,308.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.156,0.169,0.0361,0.0274,0.0447,0.0015,0.0011,0.0019,0.337,0.31,0.365,0.014,0.013,0.015,23.92,23.81,24.03,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.98,29.98,33.97,31.02,29.08,32.95,0,0,0,0,0,0,0.345,0,0.112,0.39,0.61,0.39,36.2
1406498400000,2014,7,2013,10,43,7,0.263,0.104,0.159,9457.53,59.09,59.09,56.29,2,2,2,435.5,417.9,452.4,262.7,250.2,172.7,155,186,0,0,0,0.396,0.361,0.426,262.7,250.2,274.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.151,0.148,0.154,0.023,0.0171,0.0288,0.00094,0.0007,0.0012,0.294,0.277,0.311,0.012,0.011,0.013,24.15,24.06,24.23,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.02,27.57,30.46,28.15,26.74,29.54,0,0,0,0,0,0,0.313,0,0.104,0.4,0.6,0.4,36
1407103200000,2014,8,2013,11,44,7,0.239,0.0937,0.145,8647.1,55.16,55.16,51.47,2,1,1.7142857142857142,395.5,379.9,411.6,240.5,224.9,155,155,155,0,-2.842e-14,2.842e-14,0.392,0.377,0.408,240.5,224.9,256.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.136,0.148,0.0166,0.0149,0.0201,0.00067,0.0006,0.00082,0.307,0.257,0.407,0.012,0.01,0.016,24.32,24.26,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.27,26.03,52.45,32.62,25.25,48.2,0,0,0,0,0,0,0.286,0,0.094,0.39,0.61,0.39,36.2
1407708000000,2014,8,2013,11,45,7,0.218,0.0937,0.124,7729.35,48.2,48.2,46.01,1,1,1,360.7,347.9,374.7,205.7,192.9,155,155,155,0,-2.842e-14,2.842e-14,0.43,0.414,0.446,205.7,192.9,219.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.135,0.0132,0.0121,0.0144,0.00053,0.00049,0.00058,0.363,0.34,0.388,0.015,0.014,0.016,24.43,24.34,24.52,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.1,44.2,50.24,46.01,43.32,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.57,0.43,35.5
1408312800000,2014,8,2013,11,46,7,0.201,0.0937,0.107,6639.58,42.39,42.39,39.52,1,1,1,331.7,320.3,343.8,176.7,165.3,155,155,155,8.12e-15,0,2.842e-14,0.468,0.451,0.484,176.7,165.3,188.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.119,0.115,0.124,0.0108,0.0098,0.0118,0.00043,0.00039,0.00047,0.311,0.291,0.333,0.012,0.012,0.013,24.63,24.55,24.71,0.948,0.944,0.952,0.976,0.971,0.98,0.926,0.917,0.933,40.47,37.82,43.26,39.52,36.74,42.39,0,0,0,0,0,0,0.22,0,0.094,0.47,0.53,0.47,33
1408917600000,2014,8,2013,11,47,7,0.186,0.0937,0.0918,5654.18,35.89,35.89,33.66,1,1,1,306.8,297.6,316.8,151.8,142.6,155,155,155,-4.06e-15,-2.842e-14,0,0.506,0.489,0.521,151.8,142.6,161.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.107,0.114,0.00865,0.00787,0.0095,0.00035,0.00031,0.00038,0.267,0.25,0.285,0.011,0.01,0.011,24.8,24.73,24.86,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,34.7,32.56,37,33.66,31.58,35.89,0,0,0,0,0,0,0.187,0,0.0942,0.5,0.49,0.51,30.4
1409522400000,2014,9,2013,12,48,7,0.17,0.0714,0.0982,6108.42,39.54,39.54,36.36,1,1,1,280.4,268.9,293.5,162.4,150.9,118,118,118,0,-2.842e-14,2.842e-14,0.421,0.402,0.439,162.4,150.9,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.106,0.115,0.00956,0.00858,0.0107,0.00038,0.00034,0.00042,0.282,0.261,0.305,0.011,0.01,0.012,24.9,24.82,24.96,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.911,0.925,37.4,34.71,40.47,36.36,33.67,39.54,0,0,0,0,0,0,0.202,0,0.0718,0.42,0.58,0.42,35.9
1410127200000,2014,9,2013,12,49,7,0.154,0.0714,0.083,5129.39,32.73,32.73,30.53,1,1,1,255.2,246.2,264.8,137.2,128.2,118,118,118,0,0,0,0.463,0.446,0.479,137.2,128.2,146.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0984,0.105,0.00741,0.00665,0.00823,0.00029,0.00026,0.00033,0.237,0.221,0.254,0.0094,0.0087,0.01,25.04,24.99,25.1,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.48,29.35,33.74,30.53,28.47,32.73,0,0,0,0,0,0,0.17,0,0.071,0.46,0.54,0.46,33.3
1410732000000,2014,9,2013,12,50,7,0.142,0.069,0.0727,4479.77,30.25,30.25,26.67,1,1,1,234.4,226.2,243.2,120.3,110.7,114.1,91,118,-4.06e-15,-1.421e-14,0,0.487,0.402,0.516,120.3,110.7,135.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0953,0.0922,0.0988,0.00597,0.00516,0.00725,0.00024,0.0002,0.00028,0.206,0.189,0.231,0.0081,0.0074,0.0091,25.19,25.13,25.24,0.925,0.919,0.933,0.97,0.97,0.97,0.897,0.891,0.905,27.49,25.18,31.19,26.67,24.43,30.25,0,0,0,0,0,0,0.148,0,0.0693,0.49,0.51,0.49,31.5
1411336800000,2014,9,2013,12,51,7,0.131,0.055,0.0759,4710.1,29.69,29.69,28.04,1,1,1,216.6,210.1,223.8,125.6,119.1,91,91,91,2.03e-15,-1.421e-14,1.421e-14,0.42,0.407,0.433,125.6,119.1,132.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0931,0.0979,0.00642,0.00587,0.00704,0.00025,0.00023,0.00028,0.214,0.202,0.227,0.0084,0.0079,0.0089,25.29,25.23,25.34,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.9,27.36,30.61,28.04,26.54,29.69,0,0,0,0,0,0,0.156,0,0.0551,0.42,0.58,0.42,36
