datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1411941600000,2014,9,2013,12,52,7,0.123,0.0473,0.0759,4723.76,29.5,29.5,28.12,1,1,1,203.7,201.1,208.2,125.6,115.3,78.14,73,91,0,0,0,0.383,0.357,0.441,125.6,115.3,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0917,0.0953,0.00642,0.00555,0.00692,0.00025,0.00022,0.00027,0.212,0.195,0.222,0.0083,0.0076,0.0087,25.37,25.35,25.38,0.928,0.922,0.931,0.97,0.97,0.97,0.9,0.894,0.903,28.99,26.43,30.41,28.12,25.64,29.5,0,0,0,0,0,0,0.156,0,0.0471,0.38,0.62,0.38,38.4
1412546400000,2014,10,2014,1,1,7,0.118,0.0442,0.074,4596.28,28.68,28.68,27.36,1,1,1,195.3,190.4,200.8,122.3,117.4,73,73,73,-6.09e-15,-1.421e-14,0,0.374,0.364,0.383,122.3,117.4,127.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0904,0.0941,0.00615,0.00573,0.00661,0.00024,0.00022,0.00026,0.206,0.197,0.216,0.008,0.0077,0.0084,25.38,25.38,25.39,0.926,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.2,26.98,29.57,27.36,26.17,28.68,0,0,0,0,0,0,0.152,0,0.044,0.37,0.63,0.37,39
1413151200000,2014,10,2014,1,2,7,0.112,0.0442,0.0682,4205.84,25.71,25.71,25.03,1,1,1,185.7,181.9,188.5,112.7,108.9,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.393,0.387,0.401,112.7,108.9,115.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0874,0.0897,0.00533,0.00501,0.00557,0.00021,0.0002,0.00022,0.189,0.182,0.194,0.0074,0.0071,0.0076,25.38,25.38,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.894,25.81,24.87,26.5,25.03,24.12,25.71,0,0,0,0,0,0,0.139,0,0.0438,0.39,0.61,0.39,37.6
1413756000000,2014,10,2014,1,3,7,0.106,0.0442,0.0617,3774.25,23.66,23.66,22.47,1,1,1,175,170.7,180,102,97.73,73,73,73,0,-1.421e-14,1.421e-14,0.417,0.405,0.428,102,97.73,107,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0849,0.0834,0.0867,0.00442,0.00406,0.00485,0.00017,0.00016,0.00019,0.17,0.162,0.179,0.0066,0.0063,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.883,0.888,23.18,22.22,24.39,22.47,21.5,23.66,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1414360800000,2014,10,2014,1,4,7,0.1,0.0402,0.0602,3697.64,25.41,25.41,22.01,1,1,1,166,163.6,169.9,99.54,90.9,66.43,50,73,-2.03e-15,-1.421e-14,0,0.4,0.304,0.445,99.54,90.9,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.081,0.0862,0.00421,0.00348,0.00548,0.00016,0.00014,0.00021,0.164,0.15,0.189,0.0064,0.0059,0.0074,25.37,25.34,25.38,0.919,0.914,0.921,0.967,0.965,0.97,0.889,0.884,0.893,22.75,20.84,26.2,22.01,20.11,25.41,0,0,0,0,0,0,0.122,0,0.0398,0.4,0.6,0.4,37
1414965600000,2014,11,2014,2,5,7,0.104,0.0302,0.0738,4581.03,28.52,28.52,27.27,1,1,1,172.1,167.4,177.3,122.1,117.5,50,50,50,0,-1.421e-14,1.421e-14,0.291,0.282,0.299,122.1,117.5,127.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0872,0.0907,0.00613,0.00573,0.00657,0.00024,0.00022,0.00026,0.202,0.194,0.212,0.0079,0.0076,0.0083,25.34,25.34,25.34,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.902,28.11,26.95,29.41,27.27,26.14,28.52,0,0,0,0,0,0,0.151,0,0.0302,0.29,0.71,0.29,44
1415570400000,2014,11,2014,2,6,7,0.111,0.0302,0.0807,5037.54,30.47,30.47,29.99,1,1,1,183.5,181.9,185.5,133.5,131.9,50,50,50,0,0,0,0.273,0.27,0.275,133.5,131.9,135.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0923,0.0936,0.00709,0.00696,0.00727,0.00028,0.00027,0.00028,0.223,0.22,0.226,0.0087,0.0086,0.0088,25.34,25.34,25.34,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.91,30.54,31.41,29.99,29.62,30.47,0,0,0,0,0,0,0.167,0,0.0303,0.27,0.73,0.27,45.4
1416175200000,2014,11,2014,2,7,7,0.109,0.0302,0.0783,4877.08,29.3,29.3,29.03,1,1,1,179.4,177.8,180.6,129.4,127.8,50,50,50,0,0,0,0.279,0.277,0.281,129.4,127.8,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0909,0.0919,0.00675,0.00662,0.00685,0.00026,0.00026,0.00027,0.215,0.213,0.217,0.0084,0.0083,0.0085,25.34,25.34,25.34,0.93,0.93,0.931,0.97,0.97,0.97,0.902,0.902,0.903,29.93,29.54,30.21,29.03,28.65,29.3,0,0,0,0,0,0,0.161,0,0.0307,0.28,0.72,0.28,44.7
1416780000000,2014,11,2014,2,8,7,0.108,0.0302,0.078,4860.04,29.36,29.36,28.93,1,1,1,179,177,180.8,129,127,50,50,50,4.06e-15,0,1.421e-14,0.279,0.276,0.282,129,127,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0906,0.0919,0.00672,0.00655,0.00687,0.00026,0.00026,0.00027,0.215,0.211,0.218,0.0084,0.0083,0.0085,25.34,25.34,25.34,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.82,29.34,30.27,28.93,28.46,29.36,0,0,0,0,0,0,0.161,0,0.03,0.28,0.72,0.28,45
1417384800000,2014,12,2014,3,9,7,0.114,0.0357,0.0781,4865.99,31.21,31.21,28.96,1,1,1,188.1,178.9,197.5,129.1,119.9,59,59,59,-2.03e-15,-1.421e-14,0,0.314,0.299,0.33,129.1,119.9,138.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0895,0.0961,0.00672,0.00594,0.00753,0.00026,0.00023,0.00029,0.216,0.2,0.233,0.0085,0.0078,0.0091,25.36,25.36,25.36,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.86,27.59,32.18,28.96,26.76,31.21,0,0,0,0,0,0,0.161,0,0.0359,0.31,0.69,0.31,42.7
1417989600000,2014,12,2014,3,10,7,0.12,0.0357,0.0844,5283.77,32.11,32.11,31.45,1,1,1,198.5,195.9,201.4,139.5,136.9,59,59,59,0,0,0,0.297,0.293,0.301,139.5,136.9,142.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0955,0.0974,0.00761,0.00739,0.00785,0.0003,0.00029,0.00031,0.235,0.23,0.24,0.0092,0.009,0.0094,25.36,25.35,25.36,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.42,31.77,33.11,31.45,30.82,32.11,0,0,0,0,0,0,0.175,0,0.0356,0.3,0.7,0.3,44
1418594400000,2014,12,2014,3,11,7,0.124,0.0357,0.0888,5564.97,34.87,34.87,33.12,1,1,1,205.8,198.6,213.4,146.8,139.6,59,59,59,0,0,0,0.287,0.276,0.297,146.8,139.6,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.0965,0.102,0.00823,0.00762,0.00887,0.00032,0.0003,0.00035,0.248,0.235,0.261,0.0097,0.0092,0.01,25.32,25.26,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.15,32.44,35.95,33.12,31.47,34.87,0,0,0,0,0,0,0.184,0,0.0352,0.29,0.72,0.28,44.9
1419199200000,2014,12,2014,3,12,7,0.131,0.0357,0.0951,5968.48,36.11,36.11,35.53,1,1,1,216.3,212.8,218.9,157.3,153.8,59,59,59,0,0,0,0.273,0.27,0.277,157.3,153.8,159.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.104,0.00912,0.00883,0.00934,0.00036,0.00035,0.00037,0.267,0.26,0.271,0.01,0.01,0.011,25.24,25.22,25.26,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.63,35.82,37.23,35.53,34.74,36.11,0,0,0,0,0,0,0.197,0,0.0359,0.27,0.73,0.27,45.6
1419804000000,2014,12,2014,3,13,7,0.135,0.0405,0.0941,5892.65,36.25,36.25,35.08,1,1,1,222.6,214.5,232.5,155.6,150.5,67,59,73,0,0,0,0.301,0.269,0.327,155.6,150.5,160.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.103,0.102,0.105,0.00897,0.00854,0.00938,0.00035,0.00034,0.00037,0.265,0.256,0.272,0.01,0.01,0.011,25.2,25.13,25.25,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,36.16,34.93,37.36,35.08,33.88,36.25,0,0,0,0,0,0,0.195,0,0.0409,0.3,0.7,0.3,43.6
1420408800000,2015,1,2014,4,14,7,0.146,0.0442,0.101,6368.76,40.3,40.3,37.91,1,1,1,240.7,233.6,250.3,167.7,160.6,73,73,73,0,0,0,0.303,0.292,0.312,167.7,160.6,177.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.106,0.112,0.01,0.0094,0.0108,0.00039,0.00037,0.00043,0.287,0.274,0.304,0.011,0.011,0.012,25.07,24.99,25.12,0.944,0.942,0.948,0.974,0.97,0.979,0.92,0.914,0.927,38.93,37.29,41.18,37.91,36.18,40.3,0,0,0,0,0,0,0.211,0,0.045,0.3,0.69,0.31,43.6
1421013600000,2015,1,2014,4,15,7,0.163,0.0442,0.118,7480.47,48.2,48.2,44.53,1,1,1,268.8,253.9,287.8,195.8,180.9,73,73,73,4.06e-15,0,2.842e-14,0.272,0.254,0.288,195.8,180.9,214.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.125,0.0124,0.0111,0.014,0.00049,0.00044,0.00056,0.337,0.311,0.371,0.013,0.012,0.015,24.89,24.78,24.97,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.55,42.02,49.96,44.53,41.18,48.2,0,0,0,0,0,0,0.247,0,0.045,0.27,0.72,0.28,45.9
1421618400000,2015,1,2014,4,16,7,0.192,0.0442,0.147,8931.8,57.48,57.48,53.17,2,1,1.8571428571428572,316.7,295.1,336.2,243.7,222.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.231,0.217,0.247,243.7,222.2,263.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.127,0.142,0.0177,0.0146,0.0232,0.00071,0.00058,0.00093,0.281,0.243,0.384,0.011,0.0097,0.015,24.73,24.63,24.84,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.24,25.81,51.66,30.03,25.03,48.2,0,0,0,0,0,0,0.295,0,0.045,0.23,0.77,0.23,46.5
1422223200000,2015,1,2014,4,17,7,0.231,0.0452,0.185,11220.5,73.9,73.9,66.79,2,2,2,381.2,344.6,425,306.4,271.6,74.71,73,85,0,0,0,0.196,0.179,0.212,306.4,271.6,340,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.145,0.17,0.0436,0.0272,0.0595,0.0018,0.0011,0.0024,0.35,0.298,0.402,0.014,0.012,0.016,24.35,24.09,24.58,0.941,0.934,0.947,0.97,0.97,0.972,0.913,0.906,0.92,34.41,30.58,38.02,33.39,29.66,36.95,0,0,0,0,0,0,0.371,0,0.046,0.2,0.8,0.2,48.6
1422828000000,2015,2,2014,5,18,7,0.301,0.0514,0.249,14898.5,96.4,96.4,88.68,2,2,2,497.5,443.4,557.1,412.5,358.4,85,85,85,0,0,0,0.172,0.153,0.192,412.5,358.4,472.1,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.196,0.176,0.218,0.0937,0.0681,0.122,0.0039,0.0028,0.0051,0.51,0.429,0.601,0.021,0.018,0.025,23.65,23.29,23.98,0.955,0.95,0.958,0.979,0.976,0.98,0.935,0.927,0.939,45.64,40,51.57,44.34,39.04,48.2,0,0,0,0,0,0,0.493,0,0.052,0.17,0.83,0.17,49.5
1423432800000,2015,2,2014,5,19,7,0.39,0.0514,0.339,19585.5,129.1,129.1,116.6,3,3,3,645.1,581.4,709.4,560.1,496.4,85,85,85,8.12e-15,0,5.684e-14,0.132,0.12,0.146,560.1,496.4,624.4,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.268,0.232,0.305,0.175,0.133,0.218,0.0075,0.0056,0.0094,0.638,0.531,0.746,0.027,0.022,0.032,22.88,22.52,23.25,0.951,0.946,0.955,0.975,0.97,0.98,0.928,0.917,0.936,39.83,35.69,43.91,38.86,34.62,43.03,0,0,0,0,0,0,0.648,0,0.051,0.13,0.87,0.13,50.2
1424037600000,2015,2,2014,5,20,7,0.473,0.0549,0.418,23588.9,144.6,144.6,140.4,3,3,3,781.8,731.5,827.2,691.1,646.5,90.71,85,105,0,0,0,0.116,0.107,0.129,691.1,646.5,722.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.344,0.317,0.364,0.263,0.233,0.283,0.011,0.01,0.012,0.86,0.784,0.915,0.037,0.034,0.04,22.11,21.88,22.39,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.79,45.25,49.42,46.8,44.35,48.2,0,0,0,0,0,0,0.78,0,0.055,0.12,0.88,0.12,49.9
1424642400000,2015,2,2014,5,21,7,0.53,0.0656,0.464,24755.4,154.8,154.8,147.4,4,3,3.2857142857142856,875.8,844.4,898.5,767.3,739.4,108.4,105,129,0,0,0,0.124,0.118,0.144,767.3,739.4,786.9,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.402,0.375,0.418,0.31,0.295,0.32,0.014,0.013,0.014,0.973,0.935,1.01,0.043,0.041,0.045,21.62,21.5,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,48.05,39.41,52.21,45.45,38.42,48.2,0,0,0,0,0,0,0.819,0,0.066,0.12,0.88,0.12,46.7
1425247200000,2015,3,2014,6,22,7,0.554,0.078,0.476,25680.8,155.2,155.2,152.9,4,3,3.857142857142857,915.6,905.1,923,786.6,776.1,129,129,129,0,0,0,0.141,0.14,0.143,786.6,776.1,794,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.426,0.417,0.433,0.32,0.315,0.323,0.014,0.014,0.014,0.966,0.947,1.02,0.043,0.042,0.045,21.47,21.44,21.51,0.953,0.953,0.956,0.976,0.975,0.98,0.93,0.928,0.937,41.33,39.31,52.06,39.94,38.31,48.2,0,0,0,0,0,0,0.849,0,0.078,0.14,0.86,0.14,46.4
1425852000000,2015,3,2014,6,23,7,0.567,0.078,0.489,26517.1,160.4,160.4,157.8,4,4,4,938.2,925.3,953.2,809.2,796.3,129,129,129,0,0,0,0.137,0.135,0.139,809.2,796.3,824.2,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.447,0.435,0.461,0.331,0.324,0.338,0.015,0.014,0.015,0.993,0.971,1.02,0.044,0.043,0.046,21.35,21.27,21.43,0.953,0.953,0.954,0.977,0.976,0.978,0.931,0.93,0.933,40.39,39.87,40.99,39.46,38.91,40.1,0,0,0,0,0,0,0.877,0,0.078,0.14,0.86,0.14,46.8
1426456800000,2015,3,2014,6,24,7,0.619,0.078,0.541,28812.7,182.5,182.5,171.5,4,4,4,1024,965.1,1097,895.1,836.1,129,129,129,-1.624e-14,-1.137e-13,0,0.126,0.118,0.134,895.1,836.1,968.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.526,0.472,0.592,0.372,0.344,0.408,0.017,0.015,0.019,1.14,1.04,1.27,0.052,0.047,0.058,20.89,20.52,21.2,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.76,41.46,46.56,42.88,40.6,45.63,0,0,0,0,0,0,0.953,0,0.078,0.13,0.87,0.13,46.5
1427061600000,2015,3,2014,6,25,7,0.734,0.078,0.648,32199,192.8,192.8,191.7,4,4,4,1214,1127,1268,1085,997.9,129,129,129,13.32,0,39.3,0.106,0.102,0.114,1072,997.9,1100,990,990,990,968.6,968.3,968.7,21.4,21.3,21.7,0.745,0.631,0.797,0.585,0.422,0.648,0.027,0.019,0.03,1.62,1.33,1.75,0.076,0.061,0.082,19.8,19.51,20.37,0.954,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.937,49.64,47.62,50.55,47.92,46.67,48.2,0,0,0,0,0,0,1.06,0,0.086,0.11,0.88,0.12,43.9
1427666400000,2015,3,2014,6,26,7,0.755,0.0862,0.661,32390.4,192.8,192.8,192.8,4,4,4,1248,1219,1265,1105,1071,142.6,129,148,12.02,0,36.37,0.114,0.102,0.121,1093,1071,1100,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.786,0.753,0.8,0.632,0.583,0.648,0.03,0.027,0.03,1.72,1.63,1.75,0.081,0.076,0.082,19.61,19.52,19.78,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.12,49.58,50.34,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.094,0.11,0.88,0.12,42.9
1428271200000,2015,4,2014,7,27,7,0.707,0.0855,0.621,31860.7,192.2,192.2,189.6,4,4,4,1168,1152,1199,1027,1006,141.4,125,148,-1.624e-14,-1.137e-13,0,0.121,0.108,0.128,1027,1006,1051,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.685,0.658,0.724,0.484,0.437,0.538,0.022,0.02,0.025,1.45,1.38,1.55,0.067,0.064,0.072,20.12,19.92,20.24,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.38,47.71,49.03,47.41,46.76,48.05,0,0,0,0,0,0,1.05,0,0.086,0.12,0.88,0.12,45.1
1428876000000,2015,4,2014,7,28,7,0.727,0.0756,0.647,32319.9,192.8,192.8,192.4,4,4,4,1202,1157,1265,1077,1032,125,125,125,7.8,0,40.37,0.104,0.0988,0.108,1069,1032,1100,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.742,0.684,0.8,0.579,0.495,0.648,0.027,0.023,0.03,1.61,1.47,1.75,0.075,0.068,0.082,19.85,19.52,20.14,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.66,48.69,50.46,48.1,47.71,48.2,0,0,0,0,0,0,1.07,0,0.08,0.1,0.89,0.11,44.5
1429480800000,2015,4,2014,7,29,7,0.82,0.0756,0.665,32340,192.8,192.8,192.5,4,4,4,1356,1292,1394,1231,1167,125,125,125,130.7,66.82,169.3,0.0923,0.0897,0.0968,1100,1100,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.838,0.812,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.8,0.085,0.083,0.086,19.19,19.05,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.33,48.95,49.95,48.12,47.98,48.2,0,0,0,0,0,0,1.07,0,0.155,0.092,0.81,0.19,39.4
1430085600000,2015,4,2014,7,30,7,0.81,0.093,0.663,32361.5,192.8,192.8,192.6,4,4,4,1340,1271,1391,1186,1079,153.7,125,192,89.12,0,166.2,0.116,0.0898,0.151,1097,1079,1100,990,990,990,969,968.8,969.1,21,20.9,21.2,0.822,0.766,0.853,0.641,0.601,0.648,0.03,0.028,0.031,1.76,1.66,1.8,0.084,0.078,0.086,19.27,19.07,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.4,48.98,49.93,48.16,48.01,48.2,0,0,0,0,0,0,1.07,0,0.147,0.11,0.82,0.18,40
1430690400000,2015,5,2014,8,31,7,0.707,0.116,0.591,30470.4,191,191,181.4,4,4,4,1169,1095,1245,976.9,902.6,192,192,192,-3.248e-14,-1.137e-13,0,0.164,0.154,0.175,976.9,902.6,1053,990,990,990,968.4,968.2,968.7,21.6,21.3,21.8,0.626,0.542,0.728,0.432,0.376,0.542,0.02,0.017,0.025,1.33,1.17,1.56,0.062,0.053,0.073,20.24,19.77,20.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.27,43.62,48.72,45.34,42.75,47.74,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,43.1
1431295200000,2015,5,2014,8,32,7,0.606,0.0889,0.517,27673.9,175.4,175.4,164.7,4,4,4,1003,936.8,1071,855.6,789.8,147,147,147,0,0,0,0.147,0.137,0.157,855.6,789.8,923.7,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.492,0.432,0.555,0.353,0.321,0.386,0.016,0.014,0.018,1.08,0.962,1.19,0.049,0.043,0.055,21.03,20.68,21.39,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.08,39.46,44.75,41.18,38.47,43.86,0,0,0,0,0,0,0.915,0,0.089,0.15,0.85,0.15,45.7
1431900000000,2015,5,2014,8,33,7,0.527,0.0889,0.438,23940,144.6,144.6,142.5,3,3,3,871.5,829,916.3,724.5,682,147,147,147,0,0,0,0.169,0.16,0.177,724.5,682,769.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.376,0.348,0.413,0.284,0.257,0.311,0.013,0.011,0.014,0.929,0.854,1.01,0.041,0.037,0.045,21.69,21.43,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.12,46.79,51.53,47.5,45.85,48.2,0,0,0,0,0,0,0.792,0,0.089,0.17,0.83,0.17,45.4
1432504800000,2015,5,2014,8,34,7,0.478,0.0889,0.389,21987.2,135.4,135.4,130.9,3,3,3,790.2,769.8,816.3,643.2,622.8,147,147,147,0,0,0,0.186,0.18,0.191,643.2,622.8,669.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.326,0.314,0.34,0.231,0.217,0.248,0.01,0.0094,0.011,0.788,0.754,0.832,0.034,0.033,0.036,22.15,22,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.52,43.3,46.06,43.63,42.44,45.14,0,0,0,0,0,0,0.727,0,0.089,0.19,0.81,0.19,46
1433109600000,2015,6,2014,9,35,7,0.443,0.072,0.371,21233,131.1,131.1,126.4,3,3,3,733.1,709.4,759.7,614.1,590.4,119,119,119,0,0,0,0.163,0.157,0.168,614.1,590.4,640.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.307,0.293,0.322,0.211,0.195,0.229,0.0091,0.0084,0.0099,0.737,0.697,0.782,0.032,0.03,0.034,22.43,22.28,22.57,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.99,41.53,44.61,42.13,40.68,43.71,0,0,0,0,0,0,0.702,0,0.072,0.16,0.84,0.16,47.9
1433714400000,2015,6,2014,9,36,7,0.414,0.072,0.342,19651.7,120.9,120.9,117,3,3,3,684.5,664.3,703.7,565.5,545.3,119,119,119,0,0,0,0.174,0.169,0.179,565.5,545.3,584.7,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.279,0.268,0.29,0.179,0.165,0.192,0.0077,0.007,0.0082,0.655,0.621,0.687,0.028,0.026,0.03,22.71,22.6,22.82,0.952,0.95,0.953,0.976,0.973,0.979,0.929,0.925,0.933,39.95,38.66,41.17,38.99,37.62,40.29,0,0,0,0,0,0,0.65,0,0.072,0.17,0.83,0.17,47.5
1434319200000,2015,6,2014,9,37,7,0.384,0.0756,0.308,17818.2,111.5,111.5,106.1,3,2,2.857142857142857,635.1,611.5,657.5,510.1,450.5,125,119,161,8.12e-15,0,5.684e-14,0.197,0.181,0.263,510.1,450.5,538.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.219,0.264,0.143,0.112,0.161,0.0061,0.0047,0.0068,0.578,0.545,0.609,0.025,0.023,0.026,22.98,22.86,23.08,0.95,0.946,0.958,0.972,0.97,0.98,0.923,0.918,0.939,38.7,35.72,48.84,37.63,34.65,47.87,0,0,0,0,0,0,0.589,0,0.076,0.2,0.8,0.2,46.4
1434924000000,2015,6,2014,9,38,7,0.351,0.0974,0.253,15042.9,94.19,94.19,89.54,2,2,2,580,557.1,603.6,419,396.1,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.278,0.267,0.289,419,396.1,442.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.206,0.198,0.214,0.0967,0.086,0.108,0.0041,0.0036,0.0046,0.528,0.494,0.564,0.022,0.021,0.024,23.26,23.12,23.4,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.68,43.37,48.05,44.77,42.51,47.09,0,0,0,0,0,0,0.497,0,0.098,0.28,0.72,0.28,42.9
1435528800000,2015,6,2014,9,39,7,0.319,0.0861,0.233,13951.6,86.24,86.24,83.05,2,2,2,527.6,505.4,549.7,385.1,370.4,142.4,135,161,2.436e-14,-5.684e-14,5.684e-14,0.27,0.252,0.297,385.1,370.4,399.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.187,0.198,0.0808,0.0738,0.0878,0.0034,0.0031,0.0037,0.476,0.453,0.498,0.02,0.019,0.021,23.55,23.44,23.67,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.93,0.936,42.38,40.9,44,41.52,40,43.12,0,0,0,0,0,0,0.461,0,0.086,0.27,0.73,0.27,43.7
1436133600000,2015,7,2014,10,40,7,0.29,0.0816,0.208,12450.9,78.45,78.45,74.11,2,2,2,479.2,460.3,498.6,344.2,325.3,135,135,135,0,0,0,0.282,0.271,0.293,344.2,325.3,363.6,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.171,0.185,0.0614,0.0525,0.0706,0.0025,0.0022,0.0029,0.414,0.386,0.443,0.017,0.016,0.018,23.83,23.71,23.94,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.928,38.1,36.08,40.17,37.06,35,39.23,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,42.9
1436738400000,2015,7,2014,10,41,7,0.264,0.0816,0.183,10941.5,68.68,68.68,65.13,2,2,2,437.2,421.2,454,302.2,286.2,135,135,135,0,0,0,0.309,0.297,0.321,302.2,286.2,319,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.157,0.169,0.0416,0.0341,0.0496,0.0017,0.0014,0.002,0.351,0.327,0.376,0.014,0.013,0.015,24.08,23.98,24.18,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.57,31.82,35.4,32.56,30.86,34.34,0,0,0,0,0,0,0.362,0,0.081,0.31,0.69,0.31,41.4
1437343200000,2015,7,2014,10,42,7,0.242,0.0816,0.161,9636.24,60.61,60.61,57.36,2,2,2,400.9,386.5,416,265.9,251.5,135,135,135,4.06e-15,0,2.842e-14,0.337,0.325,0.349,265.9,251.5,281,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.156,0.0245,0.0177,0.0316,0.001,0.00072,0.0013,0.297,0.275,0.319,0.012,0.011,0.013,24.3,24.21,24.39,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,29.57,27.97,31.24,28.68,27.13,30.3,0,0,0,0,0,0,0.319,0,0.081,0.34,0.67,0.33,39.8
1437948000000,2015,7,2014,10,43,7,0.223,0.0782,0.145,8659.67,53.25,53.25,51.55,2,1,1.8571428571428572,369.1,355.6,381.8,239.8,230.4,129.3,115,135,-4.06e-15,-2.842e-14,2.842e-14,0.35,0.319,0.369,239.8,230.4,246.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.138,0.143,0.0161,0.0153,0.0167,0.00065,0.00062,0.00068,0.283,0.256,0.407,0.011,0.01,0.016,24.47,24.37,24.56,0.931,0.925,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.56,26.04,52.75,29.22,25.26,48.2,0,0,0,0,0,0,0.286,0,0.078,0.35,0.65,0.35,38.8
1438552800000,2015,8,2014,11,44,7,0.204,0.0696,0.134,8179.64,50.93,50.93,48.69,2,1,1.2857142857142858,336.7,324.1,350.4,221.7,209.1,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.342,0.328,0.355,221.7,209.1,235.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.127,0.137,0.0146,0.0135,0.0158,0.00059,0.00054,0.00063,0.343,0.248,0.395,0.014,0.01,0.016,24.57,24.5,24.63,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.2,25.66,51.97,41.5,24.89,48.2,0,0,0,0,0,0,0.27,0,0.07,0.34,0.66,0.34,40.1
1439157600000,2015,8,2014,11,45,7,0.187,0.0696,0.117,7357.91,46.4,46.4,43.8,1,1,1,308.5,297.6,320,193.5,182.6,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.373,0.359,0.386,193.5,182.6,205,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.126,0.0122,0.0113,0.0132,0.00049,0.00045,0.00053,0.338,0.318,0.358,0.013,0.013,0.014,24.72,24.64,24.79,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.69,42.15,47.35,43.8,41.31,46.4,0,0,0,0,0,0,0.243,0,0.07,0.37,0.63,0.37,39.3
1439762400000,2015,8,2014,11,46,7,0.173,0.0696,0.103,6436.91,40.44,40.44,38.31,1,1,1,285.5,276.6,294.1,170.5,161.6,115,115,115,-1.218e-14,-2.842e-14,0,0.403,0.391,0.416,170.5,161.6,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0102,0.00948,0.011,0.00041,0.00038,0.00044,0.297,0.281,0.312,0.012,0.011,0.012,24.86,24.81,24.91,0.946,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.928,39.31,37.22,41.32,38.31,36.1,40.44,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.2
1440367200000,2015,8,2014,11,47,7,0.16,0.0696,0.0907,5622.7,35.42,35.42,33.47,1,1,1,265,257.1,273.6,150,142.1,115,115,115,0,-2.842e-14,2.842e-14,0.434,0.42,0.447,150,142.1,158.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.0085,0.00783,0.00923,0.00034,0.00031,0.00037,0.26,0.246,0.275,0.01,0.0097,0.011,24.98,24.93,25.03,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.5,32.65,36.51,33.47,31.67,35.42,0,0,0,0,0,0,0.186,0,0.0693,0.43,0.57,0.43,35.1
1440972000000,2015,8,2014,11,48,7,0.147,0.0571,0.0898,5583,35.91,35.91,33.23,1,1,1,242.8,231.2,254.7,148.4,139.7,94.43,91,115,0,0,0,0.389,0.362,0.452,148.4,139.7,160.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.108,0.00837,0.00762,0.00936,0.00033,0.0003,0.00037,0.255,0.24,0.276,0.01,0.0094,0.011,25.09,25.02,25.17,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.26,32.07,37.02,33.23,31.1,35.91,0,0,0,0,0,0,0.185,0,0.0572,0.39,0.61,0.39,38
1441576800000,2015,9,2014,12,49,7,0.132,0.0501,0.0818,5090.42,32.17,32.17,30.3,1,1,1,218,209,227.6,135.2,127,82.86,72,91,-2.03e-15,-1.421e-14,0,0.379,0.335,0.417,135.2,127,143,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0959,0.1,0.00724,0.00655,0.00791,0.00028,0.00026,0.00031,0.23,0.216,0.244,0.009,0.0085,0.0096,25.26,25.2,25.31,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.24,29.27,33.17,30.3,28.39,32.17,0,0,0,0,0,0,0.168,0,0.0502,0.38,0.62,0.38,38.6
1442181600000,2015,9,2014,12,50,7,0.12,0.0435,0.0763,4749.44,30.11,30.11,28.27,1,1,1,198.2,190.7,206,126.2,118.7,72,72,72,2.03e-15,0,1.421e-14,0.364,0.349,0.378,126.2,118.7,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0915,0.0969,0.00647,0.00584,0.00714,0.00025,0.00023,0.00028,0.213,0.2,0.227,0.0083,0.0078,0.0089,25.37,25.34,25.38,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.14,27.3,31.04,28.27,26.48,30.11,0,0,0,0,0,0,0.157,0,0.0437,0.36,0.64,0.36,39.6
1442786400000,2015,9,2014,12,51,7,0.111,0.0435,0.0675,4159.11,26.15,26.15,24.76,1,1,1,183.6,177.8,189.3,111.6,105.8,72,72,72,0,-1.421e-14,1.421e-14,0.392,0.38,0.405,111.6,105.8,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.087,0.0911,0.00523,0.00475,0.00572,0.0002,0.00019,0.00022,0.187,0.177,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.52,24.1,26.95,24.76,23.37,26.15,0,0,0,0,0,0,0.138,0,0.0435,0.39,0.61,0.39,37.5
1443391200000,2015,9,2014,12,52,7,0.104,0.0366,0.0669,4117.76,26.32,26.32,24.51,1,1,1,171.2,168.6,175.9,110.6,100.1,60.57,52,72,0,-1.421e-14,1.421e-14,0.353,0.306,0.418,110.6,100.1,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.085,0.0878,0.00515,0.00426,0.0058,0.0002,0.00017,0.00023,0.184,0.167,0.196,0.0072,0.0065,0.0077,25.36,25.34,25.38,0.918,0.911,0.924,0.97,0.969,0.97,0.891,0.882,0.896,25.27,22.69,27.13,24.51,21.98,26.32,0,0,0,0,0,0,0.136,0,0.0371,0.35,0.64,0.36,39.6
1443996000000,2015,10,2015,1,1,7,0.0984,0.0314,0.067,4119.26,25.79,25.79,24.52,1,1,1,162.7,157.6,168,110.7,105.6,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.32,0.31,0.33,110.7,105.6,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0834,0.0871,0.00516,0.00473,0.00561,0.0002,0.00019,0.00022,0.182,0.173,0.192,0.0071,0.0068,0.0075,25.34,25.34,25.34,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.887,0.894,25.28,24.01,26.59,24.52,23.29,25.79,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.9
1444600800000,2015,10,2015,1,2,7,0.0932,0.0314,0.0617,3771.21,22.97,22.97,22.45,1,1,1,154.1,151.9,156.2,102.1,99.87,52,52,52,0,-1.421e-14,1.421e-14,0.337,0.333,0.342,102.1,99.87,104.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0814,0.0829,0.00443,0.00424,0.00461,0.00017,0.00017,0.00018,0.167,0.163,0.171,0.0065,0.0064,0.0067,25.34,25.34,25.34,0.912,0.911,0.914,0.97,0.969,0.97,0.885,0.882,0.886,23.15,22.61,23.68,22.45,21.9,22.97,0,0,0,0,0,0,0.125,0,0.0315,0.34,0.66,0.34,40.5
1445205600000,2015,10,2015,1,3,7,0.0885,0.0314,0.0571,3491.11,21.62,21.62,20.78,1,1,1,146.4,142.3,150.5,94.4,90.3,52,52,52,0,-1.421e-14,1.421e-14,0.355,0.346,0.365,94.4,90.3,98.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.078,0.0809,0.00377,0.00343,0.00412,0.00015,0.00013,0.00016,0.153,0.146,0.16,0.006,0.0057,0.0063,25.35,25.34,25.35,0.917,0.912,0.921,0.966,0.964,0.968,0.886,0.883,0.888,21.51,20.68,22.33,20.78,19.94,21.62,0,0,0,0,0,0,0.115,0,0.0314,0.35,0.65,0.35,39.4
1445810400000,2015,10,2015,1,4,7,0.084,0.0313,0.0527,3242.37,19.74,19.74,19.3,1,1,1,138.9,136.8,140.9,87.15,84.83,51.71,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.373,0.359,0.38,87.15,84.83,89.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0761,0.0775,0.00316,0.00296,0.00334,0.00012,0.00012,0.00013,0.14,0.136,0.144,0.0055,0.0053,0.0056,25.36,25.36,25.36,0.925,0.922,0.927,0.963,0.962,0.964,0.89,0.889,0.892,20.04,19.57,20.47,19.3,18.83,19.74,0,0,0,0,0,0,0.107,0,0.0313,0.37,0.63,0.37,38.6
1446415200000,2015,11,2015,2,5,7,0.0878,0.0302,0.0576,3519.49,21.47,21.47,20.95,1,1,1,145.2,141.8,147.8,95.22,91.75,50,50,50,0,-1.421e-14,1.421e-14,0.344,0.338,0.353,95.22,91.75,97.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0781,0.0803,0.00384,0.00355,0.00406,0.00015,0.00014,0.00016,0.154,0.148,0.159,0.006,0.0058,0.0062,25.35,25.34,25.35,0.916,0.913,0.919,0.967,0.965,0.968,0.885,0.884,0.887,21.67,20.97,22.18,20.95,20.24,21.47,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
1447020000000,2015,11,2015,2,6,7,0.0914,0.0302,0.0611,3731.44,22.92,22.92,22.21,1,1,1,151,148,154.1,101,98.04,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.331,0.325,0.338,101,98.04,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0804,0.0825,0.00434,0.00408,0.00459,0.00017,0.00016,0.00018,0.165,0.159,0.17,0.0065,0.0062,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.969,0.968,0.97,0.885,0.883,0.886,22.92,22.24,23.63,22.21,21.53,22.92,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
1447624800000,2015,11,2015,2,7,7,0.0986,0.0302,0.0684,4213.15,27.47,27.47,25.08,1,1,1,163,152.7,172.9,113,102.7,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.307,0.289,0.327,113,102.7,122.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.082,0.0891,0.00536,0.00448,0.0062,0.00021,0.00018,0.00024,0.186,0.168,0.204,0.0073,0.0066,0.008,25.34,25.34,25.34,0.92,0.913,0.927,0.97,0.97,0.97,0.892,0.885,0.899,25.85,23.29,28.32,25.08,22.59,27.47,0,0,0,0,0,0,0.139,0,0.0302,0.31,0.69,0.31,42.7
1448229600000,2015,11,2015,2,8,7,0.106,0.0302,0.0754,4687.83,28.52,28.52,27.9,1,1,1,174.7,172.1,177.3,124.7,122.1,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.286,0.282,0.291,124.7,122.1,127.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0889,0.0907,0.00635,0.00613,0.00657,0.00025,0.00024,0.00026,0.207,0.202,0.212,0.0081,0.0079,0.0083,25.34,25.34,25.34,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.902,28.77,28.11,29.41,27.9,27.27,28.52,0,0,0,0,0,0,0.155,0,0.0306,0.28,0.71,0.29,44.2
1448834400000,2015,11,2015,2,9,7,0.109,0.0349,0.0741,4602.31,29.52,29.52,27.39,1,1,1,180.3,173.5,190.4,122.6,115.6,57.71,50,59,-2.03e-15,-1.421e-14,0,0.32,0.288,0.338,122.6,115.6,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.088,0.0936,0.00617,0.00557,0.00692,0.00024,0.00022,0.00027,0.204,0.192,0.22,0.008,0.0075,0.0086,25.36,25.34,25.36,0.926,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.24,26.49,30.43,27.39,25.69,29.52,0,0,0,0,0,0,0.152,0,0.0349,0.32,0.68,0.32,42.2
1449439200000,2015,12,2015,3,10,7,0.119,0.0357,0.0835,5223.52,32.68,32.68,31.09,1,1,1,197.1,191,203.8,138.1,132,59,59,59,0,0,0,0.3,0.289,0.309,138.1,132,144.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0938,0.0983,0.00749,0.00697,0.00806,0.00029,0.00027,0.00032,0.232,0.221,0.244,0.0091,0.0087,0.0096,25.35,25.33,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.05,30.57,33.69,31.09,29.65,32.68,0,0,0,0,0,0,0.173,0,0.0355,0.3,0.7,0.3,43.9
1450044000000,2015,12,2015,3,11,7,0.127,0.0357,0.0914,5730.35,35.86,35.86,34.11,1,1,1,210.1,202.4,217.8,151.1,143.4,59,59,59,0,0,0,0.281,0.271,0.291,151.1,143.4,158.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0978,0.103,0.00859,0.00794,0.00924,0.00034,0.00031,0.00036,0.256,0.242,0.269,0.01,0.0095,0.011,25.28,25.22,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.16,33.37,36.97,34.11,32.36,35.86,0,0,0,0,0,0,0.189,0,0.0356,0.28,0.72,0.28,45.1
1450648800000,2015,12,2015,3,12,7,0.133,0.0357,0.097,6096.66,38.07,38.07,36.29,1,1,1,219.4,213.4,226.8,160.4,154.4,59,59,59,0,0,0,0.269,0.26,0.276,160.4,154.4,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00938,0.00887,0.01,0.00037,0.00035,0.00039,0.272,0.261,0.285,0.011,0.01,0.011,25.21,25.15,25.26,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.92,37.36,35.95,39.09,36.29,34.87,38.07,0,0,0,0,0,0,0.202,0,0.036,0.27,0.73,0.27,45.8
1451253600000,2015,12,2015,3,13,7,0.142,0.0393,0.103,6462.96,40.04,40.04,38.47,1,1,1,234.6,230.3,239.6,169.6,160.6,65,59,73,0,0,0,0.277,0.251,0.312,169.6,160.6,175.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.109,0.0102,0.0094,0.0107,0.0004,0.00037,0.00042,0.289,0.274,0.3,0.011,0.011,0.012,25.1,25.08,25.13,0.945,0.942,0.947,0.975,0.97,0.978,0.921,0.914,0.926,39.46,37.29,40.94,38.47,36.18,40.04,0,0,0,0,0,0,0.214,0,0.039,0.28,0.73,0.27,45.5
1451858400000,2016,1,2015,4,14,7,0.155,0.0442,0.111,7010.84,44.42,44.42,41.73,1,1,1,256.4,246.5,267.8,183.4,173.5,73,73,73,0,-2.842e-14,2.842e-14,0.285,0.273,0.296,183.4,173.5,194.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.118,0.0113,0.0105,0.0123,0.00045,0.00041,0.00049,0.315,0.297,0.335,0.012,0.012,0.013,24.96,24.89,25.02,0.949,0.946,0.953,0.979,0.977,0.98,0.93,0.924,0.934,42.62,40.29,45.32,41.73,39.35,44.42,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.2
1452463200000,2016,1,2015,4,15,7,0.178,0.0442,0.134,8249.18,53.23,53.23,49.1,2,1,1.4285714285714286,294,274.1,316.8,221,201.1,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.249,0.23,0.266,221,201.1,243.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.12,0.135,0.0145,0.0128,0.0165,0.00058,0.00051,0.00066,0.314,0.24,0.379,0.013,0.0096,0.015,24.81,24.75,24.86,0.943,0.922,0.958,0.976,0.97,0.98,0.92,0.894,0.939,39.29,25.55,51.03,38.09,24.79,48.2,0,0,0,0,0,0,0.273,0,0.044,0.25,0.75,0.25,46.3
1453068000000,2016,1,2015,4,16,7,0.204,0.0442,0.16,9706.92,61.04,61.04,57.78,2,2,2,337.5,323.6,352.6,264.5,250.6,73,73,73,-4.06e-15,-2.842e-14,0,0.217,0.207,0.226,264.5,250.6,279.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.137,0.148,0.0239,0.0173,0.031,0.00096,0.00069,0.0012,0.287,0.266,0.31,0.012,0.011,0.012,24.63,24.53,24.72,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.902,0.908,29.78,28.22,31.46,28.89,27.38,30.52,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1453672800000,2016,1,2015,4,17,7,0.223,0.0442,0.179,10837,68.48,68.48,64.51,2,2,2,368.7,356.1,387.3,295.7,283.1,73,73,73,0,0,0,0.198,0.188,0.205,295.7,283.1,314.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.149,0.16,0.0386,0.0326,0.0473,0.0016,0.0013,0.0019,0.334,0.315,0.362,0.013,0.013,0.015,24.42,24.3,24.5,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,33.25,31.86,35.3,32.25,30.9,34.24,0,0,0,0,0,0,0.358,0,0.044,0.2,0.8,0.2,48.6
1454277600000,2016,2,2015,5,18,7,0.257,0.0514,0.206,12437.9,81.33,81.33,74.04,2,2,2,425.2,394.1,457.6,340.2,309.1,85,85,85,0,0,0,0.201,0.186,0.216,340.2,309.1,372.6,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.17,0.159,0.181,0.0596,0.0449,0.0749,0.0024,0.0018,0.0031,0.402,0.355,0.45,0.016,0.014,0.019,24.09,23.89,24.27,0.947,0.942,0.951,0.973,0.97,0.979,0.921,0.914,0.932,38.03,34.65,41.53,37.02,33.61,40.67,0,0,0,0,0,0,0.411,0,0.051,0.2,0.8,0.2,48.4
1454882400000,2016,2,2015,5,19,7,0.301,0.0514,0.25,15040.5,96.4,96.4,89.53,2,2,2,497.6,466.6,534.4,412.6,381.6,85,85,85,8.12e-15,0,5.684e-14,0.171,0.159,0.182,412.6,381.6,449.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.196,0.185,0.209,0.0938,0.0791,0.111,0.0039,0.0033,0.0046,0.51,0.464,0.566,0.021,0.019,0.024,23.65,23.43,23.84,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.72,42.49,49.47,44.76,41.64,48.2,0,0,0,0,0,0,0.497,0,0.051,0.17,0.83,0.17,50
1455487200000,2016,2,2015,5,20,7,0.361,0.0514,0.31,17868.9,117,117,106.4,3,2,2.7142857142857144,597.5,547.8,646.8,512.5,462.8,85,85,85,-8.12e-15,-5.684e-14,0,0.143,0.131,0.155,512.5,462.8,561.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.241,0.213,0.269,0.145,0.117,0.176,0.0061,0.0049,0.0075,0.59,0.532,0.641,0.025,0.022,0.027,23.13,22.87,23.35,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,41.74,35.75,52.3,40.04,34.67,48.2,0,0,0,0,0,0,0.591,0,0.051,0.14,0.86,0.14,49.5
1456092000000,2016,2,2015,5,21,7,0.438,0.0514,0.387,22131.4,141.4,141.4,131.7,3,3,3,724.9,666.8,780.1,639.9,581.8,85,85,85,0,0,0,0.117,0.109,0.127,639.9,581.8,695.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.313,0.28,0.345,0.228,0.19,0.265,0.0099,0.0081,0.012,0.772,0.674,0.865,0.033,0.029,0.038,22.43,22.11,22.76,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.82,41.25,48.09,43.91,40.37,47.13,0,0,0,0,0,0,0.732,0,0.051,0.12,0.88,0.12,50.5
1456696800000,2016,2,2015,5,22,7,0.525,0.0742,0.45,24673.6,158.4,158.4,146.9,4,3,3.2857142857142856,867.2,796.1,941.5,744.5,689.1,122.7,85,129,0,0,0,0.141,0.107,0.158,744.5,689.1,812.5,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.39,0.35,0.45,0.295,0.261,0.332,0.013,0.011,0.015,0.937,0.864,0.999,0.041,0.038,0.045,21.69,21.34,22.02,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.62,39.5,51.37,45.24,38.51,48.2,0,0,0,0,0,0,0.816,0,0.075,0.14,0.86,0.14,47
1457301600000,2016,3,2015,6,23,7,0.625,0.078,0.547,29062.5,182.9,182.9,173,4,4,4,1034,967.5,1100,904.8,838.5,129,129,129,3.248e-14,0,1.137e-13,0.125,0.117,0.133,904.8,838.5,970.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.534,0.474,0.595,0.377,0.345,0.409,0.017,0.016,0.019,1.16,1.04,1.27,0.053,0.047,0.058,20.84,20.51,21.19,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,44.13,41.56,46.66,43.25,40.7,45.73,0,0,0,0,0,0,0.961,0,0.078,0.12,0.88,0.12,46.5
1457906400000,2016,3,2015,6,24,7,0.748,0.078,0.645,32160.6,192.8,192.8,191.4,4,4,4,1237,1124,1379,1108,995.2,129,129,129,40.68,0,150,0.105,0.0935,0.115,1067,995.2,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.749,0.627,0.844,0.575,0.421,0.648,0.027,0.019,0.031,1.62,1.33,1.79,0.076,0.061,0.086,19.74,19.11,20.38,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.24,47.53,50.38,47.86,46.58,48.2,0,0,0,0,0,0,1.06,0,0.103,0.1,0.86,0.14,43
1458511200000,2016,3,2015,6,25,7,0.924,0.078,0.665,31420.2,191,191,187,4,4,4,1528,1419,1643,1399,1290,129,129,129,299.2,189.9,414.1,0.0846,0.0785,0.0909,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.894,0.86,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.58,18.19,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.71,46.69,48.73,46.76,45.75,47.75,0,0,0,0,0,0,1.04,0,0.259,0.084,0.72,0.28,34
1459116000000,2016,3,2015,6,26,7,1.06,0.0829,0.665,30125.1,181.8,181.8,179.3,4,4,4,1749,1680,1801,1612,1551,137.1,129,148,512.2,450.6,553.2,0.0783,0.0734,0.0834,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.84,17.67,18.07,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.74,45.28,46.37,44.83,44.37,45.44,0,0,0,0,0,0,0.996,0,0.395,0.078,0.63,0.37,28.4
1459720800000,2016,4,2015,7,27,7,1.11,0.0895,0.665,29578.5,177.1,177.1,176.1,4,4,4,1843,1812,1874,1695,1664,148,148,148,594.5,563.5,625.6,0.0803,0.079,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.53,17.43,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.91,44.64,45.19,44.02,43.75,44.28,0,0,0,0,0,0,0.978,0,0.445,0.081,0.6,0.4,26.6
1460325600000,2016,4,2015,7,28,7,1.15,0.0895,0.665,29191.3,174.6,174.6,173.8,4,4,4,1910,1884,1926,1762,1736,148,148,148,661.5,636.1,678,0.0775,0.0768,0.0786,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.32,17.26,17.4,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.33,44.18,44.55,43.44,43.3,43.66,0,0,0,0,0,0,0.965,0,0.485,0.078,0.58,0.42,25.4
1460930400000,2016,4,2015,7,29,7,1.13,0.0895,0.665,29400.7,177.1,177.1,175,4,4,4,1873,1812,1923,1725,1664,148,148,148,625.3,563.5,674.5,0.079,0.077,0.0817,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.28,17.63,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.64,44.21,45.19,43.75,43.33,44.28,0,0,0,0,0,0,0.972,0,0.465,0.079,0.59,0.41,26
1461535200000,2016,4,2015,7,30,7,1.04,0.0933,0.665,30326.2,183.3,183.3,180.5,4,4,4,1714,1633,1788,1560,1441,154.3,148,192,459.5,341.2,539.5,0.0903,0.0828,0.118,1100,1100,1100,990,990,990,970.2,969.9,970.4,19.8,19.6,20.1,0.923,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.95,17.71,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.05,45.4,46.76,45.13,44.49,45.83,0,0,0,0,0,0,1,0,0.375,0.09,0.64,0.36,29.2
1462140000000,2016,5,2015,8,31,7,0.917,0.116,0.665,31490.9,190.6,190.6,187.4,4,4,4,1517,1431,1604,1325,1239,192,192,192,224.9,139.4,311.7,0.127,0.12,0.134,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.889,0.855,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.62,18.32,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.02,48.63,46.86,46.08,47.66,0,0,0,0,0,0,1.04,0,0.252,0.13,0.73,0.27,34.3
1462744800000,2016,5,2015,8,32,7,0.784,0.116,0.646,31998.8,192.8,192.8,190.5,4,4,4,1296,1185,1410,1104,993.1,192,192,192,36.03,0,117.7,0.149,0.136,0.162,1068,993.1,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.765,0.64,0.846,0.579,0.42,0.648,0.027,0.02,0.031,1.64,1.34,1.79,0.077,0.062,0.086,19.53,19.01,20.18,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.76,46.94,49.98,47.62,46,48.2,0,0,0,0,0,0,1.06,0,0.138,0.15,0.82,0.18,40.8
1463349600000,2016,5,2015,8,33,7,0.649,0.108,0.541,28565.6,179.8,179.8,170,4,4,4,1074,1002,1154,894.7,854.7,179.1,147,192,-3.248e-14,-1.137e-13,0,0.166,0.144,0.183,894.7,854.7,962.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.533,0.491,0.597,0.372,0.353,0.405,0.017,0.016,0.019,1.15,1.08,1.27,0.053,0.049,0.059,20.72,20.35,21.02,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.38,41.76,45.86,42.51,40.91,44.94,0,0,0,0,0,0,0.945,0,0.108,0.17,0.83,0.17,44
1463954400000,2016,5,2015,8,34,7,0.563,0.0889,0.474,25282,161.2,161.2,150.5,4,3,3.4285714285714284,930.6,883.3,979.6,783.6,736.3,147,147,147,0,0,0,0.158,0.15,0.166,783.6,736.3,832.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.426,0.383,0.471,0.318,0.293,0.342,0.014,0.013,0.015,0.999,0.95,1.04,0.045,0.042,0.047,21.38,21.15,21.62,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.51,39.85,52.24,44.51,38.88,48.2,0,0,0,0,0,0,0.836,0,0.089,0.16,0.84,0.16,44.9
1464559200000,2016,5,2015,8,35,7,0.502,0.0768,0.425,23766.9,144.6,144.6,141.5,3,3,3,829.8,797.7,868.6,702.8,678.7,127,119,147,0,0,0,0.153,0.142,0.172,702.8,678.7,721.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.358,0.343,0.37,0.27,0.254,0.283,0.012,0.011,0.013,0.887,0.846,0.92,0.039,0.037,0.041,21.89,21.71,22.06,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.13,46.85,49.24,47.16,45.91,48.2,0,0,0,0,0,0,0.786,0,0.077,0.15,0.85,0.15,47.3
1465164000000,2016,6,2015,9,36,7,0.463,0.0792,0.383,21755.3,136.4,136.4,129.5,3,3,3,765,733.7,789.9,634,572.7,131,119,161,0,0,0,0.172,0.151,0.219,634,572.7,670.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.32,0.288,0.339,0.225,0.184,0.249,0.0097,0.0079,0.011,0.772,0.672,0.833,0.034,0.029,0.036,22.27,22.11,22.49,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.08,40.1,46.4,43.17,39.15,45.47,0,0,0,0,0,0,0.719,0,0.08,0.17,0.83,0.17,47
1465768800000,2016,6,2015,9,37,7,0.417,0.0974,0.319,18236.5,115.1,115.1,108.6,3,3,3,689.1,657.5,722,528.1,496.4,161,161,161,1.624e-14,0,5.684e-14,0.234,0.223,0.245,528.1,496.4,561,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.263,0.245,0.282,0.154,0.133,0.176,0.0066,0.0057,0.0076,0.597,0.544,0.652,0.026,0.023,0.028,22.75,22.56,22.93,0.949,0.946,0.951,0.971,0.97,0.975,0.922,0.918,0.927,37.25,35.19,39.36,36.18,34.14,38.36,0,0,0,0,0,0,0.603,0,0.098,0.23,0.76,0.24,43.7
1466373600000,2016,6,2015,9,38,7,0.375,0.0974,0.278,16021.7,96.4,96.4,95.37,2,2,2,620.6,594.3,648.4,459.6,433.3,161,161,161,-1.624e-14,-5.684e-14,5.684e-14,0.26,0.248,0.271,459.6,433.3,487.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.224,0.211,0.24,0.116,0.104,0.129,0.0049,0.0044,0.0055,0.593,0.55,0.64,0.025,0.023,0.027,23.03,22.87,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.65,47.13,52.25,47.68,46.18,48.2,0,0,0,0,0,0,0.53,0,0.097,0.26,0.74,0.26,42.7
1466978400000,2016,6,2015,9,39,7,0.34,0.0906,0.249,14860.2,90.7,90.7,88.45,2,2,2,562.3,539.9,585.8,412.4,400.5,149.9,135,161,0,-5.684e-14,5.684e-14,0.266,0.243,0.287,412.4,400.5,424.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.199,0.208,0.0937,0.088,0.0995,0.0039,0.0037,0.0042,0.517,0.5,0.537,0.022,0.021,0.023,23.35,23.23,23.47,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.13,43.83,46.28,44.23,42.95,45.35,0,0,0,0,0,0,0.491,0,0.091,0.27,0.73,0.27,43.7
1467583200000,2016,7,2015,10,40,7,0.31,0.0816,0.228,13680.6,85.73,85.73,81.43,2,2,2,512.2,493.1,532.5,377.2,358.1,135,135,135,0,0,0,0.264,0.254,0.274,377.2,358.1,397.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.183,0.197,0.077,0.068,0.0866,0.0032,0.0028,0.0036,0.464,0.435,0.494,0.019,0.018,0.021,23.63,23.51,23.75,0.952,0.95,0.955,0.978,0.975,0.98,0.931,0.926,0.935,41.61,39.6,43.74,40.72,38.61,42.87,0,0,0,0,0,0,0.452,0,0.082,0.26,0.74,0.26,44.1
1468188000000,2016,7,2015,10,41,7,0.284,0.0816,0.202,12072.8,75.81,75.81,71.86,2,2,2,468.9,452.4,486.8,333.9,317.4,135,135,135,0,0,0,0.288,0.277,0.298,333.9,317.4,351.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.168,0.181,0.0566,0.0488,0.0651,0.0023,0.002,0.0027,0.399,0.374,0.426,0.016,0.015,0.018,23.89,23.78,23.99,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.915,0.924,37,35.23,38.93,35.93,34.17,37.9,0,0,0,0,0,0,0.399,0,0.082,0.29,0.71,0.29,42.5
1468792800000,2016,7,2015,10,42,7,0.261,0.0993,0.162,9617.82,67.25,67.25,57.25,2,1,1.8571428571428572,431.8,417.1,447.2,267.7,231.1,164.1,135,186,-4.06e-15,-2.842e-14,2.842e-14,0.381,0.302,0.446,267.7,231.1,312.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.141,0.167,0.028,0.0154,0.0463,0.0011,0.00063,0.0019,0.326,0.261,0.411,0.013,0.011,0.017,24.13,24.02,24.24,0.938,0.925,0.957,0.971,0.97,0.98,0.911,0.897,0.938,33.43,25.92,52.31,32.07,25.15,48.2,0,0,0,0,0,0,0.318,0,0.099,0.38,0.62,0.38,36.8
1469397600000,2016,7,2015,10,43,7,0.242,0.112,0.129,7910.57,48.2,48.2,47.09,1,1,1,399.6,387.3,412.4,213.6,201.3,186,186,186,-4.06e-15,-2.842e-14,2.842e-14,0.465,0.451,0.48,213.6,201.3,226.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.135,0.131,0.14,0.0139,0.0129,0.015,0.00057,0.00052,0.00061,0.38,0.358,0.403,0.015,0.015,0.016,24.22,24.14,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.56,45.83,51.38,47.09,44.91,48.2,0,0,0,0,0,0,0.262,0,0.113,0.46,0.53,0.47,32.7
1470002400000,2016,8,2015,11,44,7,0.222,0.0696,0.153,9185.66,57.85,57.85,54.68,2,2,2,367.5,353.1,382.1,252.5,238.1,115,115,115,4.06e-15,0,2.842e-14,0.313,0.301,0.326,252.5,238.1,267.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.138,0.148,0.0194,0.016,0.0251,0.00078,0.00064,0.001,0.275,0.257,0.296,0.011,0.01,0.012,24.49,24.39,24.58,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.18,26.56,29.82,27.34,25.77,28.92,0,0,0,0,0,0,0.304,0,0.069,0.31,0.69,0.31,41.4
1470607200000,2016,8,2015,11,45,7,0.204,0.0696,0.134,8184,50.75,50.75,48.71,2,1,1.2857142857142858,337.3,325.5,349.6,222.3,210.5,115,115,115,-8.12e-15,-2.842e-14,0,0.341,0.329,0.353,222.3,210.5,234.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.136,0.0146,0.0136,0.0157,0.00059,0.00055,0.00063,0.344,0.248,0.396,0.014,0.01,0.016,24.57,24.5,24.62,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.36,25.69,52.14,41.53,24.92,48.2,0,0,0,0,0,0,0.271,0,0.07,0.34,0.66,0.34,40.1
1471212000000,2016,8,2015,11,46,7,0.189,0.0696,0.119,7490.66,46.83,46.83,44.59,1,1,1,312,302.8,321.9,197,187.8,115,115,115,-8.12e-15,-2.842e-14,0,0.369,0.357,0.38,197,187.8,206.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.344,0.328,0.362,0.014,0.013,0.014,24.7,24.63,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.5,43.37,47.78,44.59,42.5,46.83,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.6
1471816800000,2016,8,2015,11,47,7,0.176,0.0696,0.106,6655.58,41.81,41.81,39.62,1,1,1,290.8,281.8,299.8,175.8,166.8,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.396,0.384,0.408,175.8,166.8,184.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.119,0.0107,0.00992,0.0115,0.00043,0.00039,0.00046,0.306,0.29,0.322,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.55,38.43,42.67,39.62,37.38,41.81,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
1472421600000,2016,8,2015,11,48,7,0.163,0.0613,0.102,6384.01,40.8,40.8,38,1,1,1,270.1,259.1,279.3,168.8,159.4,101.3,91,115,-4.06e-15,-2.842e-14,2.842e-14,0.374,0.336,0.419,168.8,159.4,179.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0101,0.0093,0.011,0.0004,0.00037,0.00044,0.292,0.277,0.311,0.012,0.011,0.012,24.93,24.9,24.97,0.945,0.942,0.948,0.974,0.97,0.98,0.921,0.914,0.929,39.01,36.7,41.65,38,35.6,40.8,0,0,0,0,0,0,0.211,0,0.061,0.38,0.63,0.37,39.2
1473026400000,2016,9,2015,12,49,7,0.149,0.055,0.0937,5837.37,36.98,36.98,34.75,1,1,1,245.9,236.9,255.5,154.9,145.9,91,91,91,0,0,0,0.37,0.356,0.384,154.9,145.9,164.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00892,0.00815,0.00973,0.00035,0.00032,0.00039,0.266,0.25,0.283,0.011,0.0099,0.011,25.06,24.99,25.13,0.94,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.81,33.7,38.05,34.75,32.69,36.98,0,0,0,0,0,0,0.193,0,0.0553,0.37,0.63,0.37,39.2
