datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473631200000,2016,9,2015,12,50,7,0.136,0.055,0.0814,5060.53,32,32,30.12,1,1,1,225.7,218,233.9,134.7,127,91,91,91,-2.03e-15,-1.421e-14,0,0.403,0.389,0.417,134.7,127,142.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0986,0.0959,0.101,0.0072,0.00655,0.0079,0.00028,0.00026,0.00031,0.23,0.216,0.245,0.009,0.0085,0.0096,25.22,25.15,25.28,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.05,29.27,32.99,30.12,28.39,32,0,0,0,0,0,0,0.167,0,0.0546,0.4,0.6,0.4,37.2
1474236000000,2016,9,2015,12,51,7,0.127,0.055,0.0718,4444.34,27.83,27.83,26.45,1,1,1,209.8,204.1,215.6,118.8,113.1,91,91,91,0,-1.421e-14,1.421e-14,0.434,0.422,0.446,118.8,113.1,124.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.091,0.095,0.00584,0.00536,0.00634,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.34,25.29,25.38,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.27,25.9,28.69,26.45,25.12,27.83,0,0,0,0,0,0,0.147,0,0.0552,0.43,0.57,0.43,35
1474840800000,2016,9,2015,12,52,7,0.119,0.0519,0.067,1869.13,26.7,26.7,11.13,1,1,1,196.6,191.8,202.2,110.7,103.5,85.86,73,91,0,-1.421e-14,1.421e-14,0.436,0.379,0.468,110.7,103.5,119.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0876,0.0912,0.00516,0.00455,0.00592,0.0002,0.00018,0.00023,0.187,0.174,0.201,0.0073,0.0068,0.0079,25.4,25.38,25.42,0.395,0,0.925,0.416,0,0.97,0.383,0,0.897,11.47,0,27.53,11.13,0,26.7,0,4,0,0,0.571,0,0.0618,0.571,0.052,0.44,0.56,0.44,15.7
1475445600000,2016,10,2016,1,1,7,0.113,0.0442,0.0688,4245.53,26.44,26.44,25.27,1,1,1,186.7,182.8,191.5,113.7,109.8,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.391,0.381,0.399,113.7,109.8,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0877,0.0908,0.00542,0.00508,0.00582,0.00021,0.0002,0.00023,0.19,0.183,0.199,0.0074,0.0072,0.0078,25.38,25.38,25.38,0.92,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.05,25.07,27.25,25.27,24.32,26.44,0,0,0,0,0,0,0.14,0,0.0442,0.39,0.61,0.39,37.6
1476050400000,2016,10,2016,1,2,7,0.107,0.0442,0.0624,3819.66,23.99,23.99,22.74,1,1,1,176.1,170.5,181.4,103.1,97.46,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.415,0.402,0.428,103.1,97.46,108.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.0833,0.0872,0.00452,0.00403,0.00496,0.00018,0.00016,0.00019,0.172,0.161,0.181,0.0067,0.0063,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.883,0.889,23.45,22.16,24.73,22.74,21.44,23.99,0,0,0,0,0,0,0.126,0,0.0446,0.41,0.58,0.42,35.7
1476655200000,2016,10,2016,1,3,7,0.0987,0.0387,0.06,3684.74,24.21,24.21,21.93,1,1,1,163.3,158.7,168.6,99.27,89.8,64,52,73,2.03e-15,-1.421e-14,1.421e-14,0.391,0.322,0.448,99.27,89.8,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0806,0.0847,0.00419,0.00338,0.00505,0.00016,0.00013,0.0002,0.163,0.148,0.18,0.0064,0.0058,0.0071,25.36,25.34,25.38,0.918,0.916,0.923,0.967,0.964,0.97,0.888,0.885,0.89,22.67,20.62,24.96,21.93,19.88,24.21,0,0,0,0,0,0,0.122,0,0.0387,0.39,0.61,0.39,37.3
1477260000000,2016,10,2016,1,4,7,0.0937,0.0314,0.0622,3802.67,23.23,23.23,22.63,1,1,1,154.9,152.4,157.3,102.9,100.4,52,52,52,4.06e-15,0,1.421e-14,0.336,0.331,0.341,102.9,100.4,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0816,0.0833,0.00449,0.00428,0.0047,0.00018,0.00017,0.00018,0.168,0.164,0.173,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.885,0.883,0.887,23.34,22.74,23.94,22.63,22.03,23.23,0,0,0,0,0,0,0.126,0,0.0315,0.34,0.66,0.34,40.6
1477864800000,2016,10,2016,1,5,7,0.0955,0.0304,0.0651,3996.68,26.4,26.4,23.79,1,1,1,158,151.1,168.6,107.7,99.05,50.29,50,52,2.03e-15,-1.421e-14,1.421e-14,0.319,0.297,0.344,107.7,99.05,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0811,0.0876,0.0049,0.00417,0.00583,0.00019,0.00016,0.00023,0.177,0.161,0.196,0.0069,0.0063,0.0077,25.34,25.34,25.34,0.917,0.912,0.924,0.97,0.968,0.97,0.889,0.883,0.896,24.53,22.45,27.22,23.79,21.73,26.4,0,0,0,0,0,0,0.132,0,0.0304,0.32,0.68,0.32,41.9
1478469600000,2016,11,2016,2,6,7,0.106,0.0302,0.0753,4679.53,29.36,29.36,27.85,1,1,1,174.6,167.4,180.8,124.6,117.5,50,50,50,-6.09e-15,-1.421e-14,0,0.287,0.276,0.299,124.6,117.5,130.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0897,0.0872,0.0919,0.00634,0.00573,0.00687,0.00025,0.00022,0.00027,0.207,0.194,0.218,0.0081,0.0076,0.0085,25.34,25.34,25.34,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.72,26.95,30.27,27.85,26.14,29.36,0,0,0,0,0,0,0.155,0,0.0307,0.28,0.71,0.29,44.1
1479074400000,2016,11,2016,2,7,7,0.108,0.0302,0.0779,4849.28,30.08,30.08,28.86,1,1,1,178.7,175.7,183.9,128.7,125.7,50,50,50,2.03e-15,0,1.421e-14,0.28,0.272,0.285,128.7,125.7,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0901,0.093,0.00669,0.00643,0.00713,0.00026,0.00025,0.00028,0.214,0.209,0.223,0.0084,0.0082,0.0087,25.34,25.34,25.34,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.76,29,31.01,28.86,28.13,30.08,0,0,0,0,0,0,0.16,0,0.0301,0.28,0.72,0.28,44.9
1479679200000,2016,11,2016,2,8,7,0.114,0.0302,0.0833,5209.58,31.77,31.77,31.01,1,1,1,187.8,184.1,191,137.8,134.1,50,50,50,0,0,0,0.266,0.262,0.272,137.8,134.1,141,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0931,0.0955,0.00746,0.00715,0.00773,0.00029,0.00028,0.0003,0.23,0.224,0.236,0.009,0.0088,0.0092,25.35,25.34,25.35,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.97,31.08,32.76,31.01,30.14,31.77,0,0,0,0,0,0,0.172,0,0.0307,0.26,0.73,0.27,45.7
1480284000000,2016,11,2016,2,9,7,0.114,0.0334,0.0803,5013.63,31.38,31.38,29.84,1,1,1,188,186.1,189.6,132.8,128.7,55.14,50,59,0,0,0,0.293,0.264,0.314,132.8,128.7,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0926,0.0949,0.00704,0.00669,0.00759,0.00028,0.00026,0.0003,0.222,0.216,0.233,0.0087,0.0084,0.0091,25.35,25.34,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.77,29.76,32.35,29.84,28.87,31.38,0,0,0,0,0,0,0.166,0,0.0337,0.29,0.7,0.3,44
1480888800000,2016,12,2016,3,10,7,0.114,0.0357,0.0787,4909.29,30.62,30.62,29.22,1,1,1,189.2,186.1,195.1,130.2,127,59,59,59,2.03e-15,0,1.421e-14,0.312,0.302,0.317,130.2,127,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.092,0.0952,0.00681,0.00655,0.00732,0.00027,0.00026,0.00029,0.218,0.213,0.229,0.0085,0.0083,0.0089,25.36,25.36,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.13,29.36,31.57,29.22,28.48,30.62,0,0,0,0,0,0,0.162,0,0.0353,0.31,0.69,0.31,43.1
1481493600000,2016,12,2016,3,11,7,0.124,0.0357,0.0884,5543.85,34.87,34.87,33,1,1,1,205.2,198.1,213.4,146.2,139.1,59,59,59,0,0,0,0.288,0.276,0.298,146.2,139.1,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0963,0.102,0.00818,0.00757,0.00887,0.00032,0.0003,0.00035,0.247,0.234,0.261,0.0097,0.0091,0.01,25.32,25.26,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.02,32.31,35.95,33,31.34,34.87,0,0,0,0,0,0,0.183,0,0.0356,0.29,0.71,0.29,44.7
1482098400000,2016,12,2016,3,12,7,0.135,0.0357,0.0995,6263.05,38.89,38.89,37.28,1,1,1,223.5,215.8,230.1,164.5,156.8,59,59,59,0,0,0,0.264,0.256,0.273,164.5,156.8,171.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00974,0.00908,0.0103,0.00038,0.00036,0.0004,0.28,0.266,0.291,0.011,0.01,0.011,25.18,25.13,25.24,0.943,0.941,0.945,0.973,0.97,0.976,0.917,0.913,0.922,38.33,36.52,39.85,37.28,35.43,38.89,0,0,0,0,0,0,0.207,0,0.0355,0.26,0.74,0.26,46.4
1482703200000,2016,12,2016,3,13,7,0.141,0.0369,0.105,6606.21,40.52,40.52,39.32,1,1,1,233.9,228.7,241.3,172.9,168.3,61,59,73,0,0,0,0.261,0.249,0.303,172.9,168.3,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0101,0.0108,0.00041,0.0004,0.00043,0.295,0.288,0.303,0.012,0.011,0.012,25.1,25.06,25.14,0.946,0.945,0.947,0.977,0.974,0.979,0.924,0.92,0.928,40.26,39.07,41.39,39.32,38.06,40.52,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,46.9
1483308000000,2017,1,2016,4,14,7,0.156,0.0442,0.112,7069.62,44.29,44.29,42.08,1,1,1,257.8,245.9,267.3,184.8,172.9,73,73,73,4.06e-15,0,2.842e-14,0.283,0.273,0.297,184.8,172.9,194.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.118,0.0115,0.0104,0.0123,0.00045,0.00041,0.00049,0.318,0.296,0.335,0.013,0.012,0.013,24.95,24.9,25.03,0.95,0.946,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.97,40.16,45.2,42.08,39.21,44.29,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.3
1483912800000,2017,1,2016,4,15,7,0.176,0.0442,0.132,8169.55,52.62,52.62,48.63,2,1,1.2857142857142858,291.4,273.6,314,218.4,200.6,73,73,73,0,-2.842e-14,2.842e-14,0.251,0.232,0.267,218.4,200.6,241,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.12,0.134,0.0143,0.0128,0.0162,0.00057,0.00051,0.00065,0.332,0.247,0.387,0.013,0.0099,0.015,24.8,24.73,24.86,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.67,26.28,51.98,41.23,25.49,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.4
1484517600000,2017,1,2016,4,16,7,0.208,0.0442,0.163,9911.33,63.41,63.41,59,2,2,2,343.2,321.4,363.5,270.2,248.4,73,73,73,-4.06e-15,-2.842e-14,0,0.213,0.201,0.227,270.2,248.4,290.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.137,0.151,0.0266,0.0169,0.0361,0.0011,0.00067,0.0015,0.296,0.264,0.326,0.012,0.011,0.013,24.59,24.46,24.73,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,30.41,27.98,32.68,29.5,27.14,31.7,0,0,0,0,0,0,0.328,0,0.045,0.21,0.78,0.22,47.7
1485122400000,2017,1,2016,4,17,7,0.234,0.0442,0.189,11467.3,71.37,71.37,68.26,2,2,2,386.2,372,401,313.2,299,73,73,73,0,0,0,0.189,0.182,0.196,313.2,299,328,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.159,0.154,0.165,0.0468,0.0401,0.0538,0.0019,0.0016,0.0022,0.36,0.339,0.382,0.015,0.014,0.016,24.31,24.21,24.4,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.916,35.18,33.63,36.79,34.13,32.62,35.68,0,0,0,0,0,0,0.379,0,0.045,0.19,0.81,0.19,49
1485727200000,2017,1,2016,4,18,7,0.26,0.0493,0.211,12737.7,80.83,80.83,75.82,2,2,2,429.8,405.6,455.4,348.2,332.6,81.57,73,85,0,0,0,0.19,0.177,0.202,348.2,332.6,370.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.166,0.181,0.0634,0.056,0.0738,0.0026,0.0023,0.003,0.414,0.389,0.447,0.017,0.016,0.018,24.05,23.9,24.19,0.948,0.945,0.951,0.974,0.97,0.979,0.923,0.917,0.931,38.93,37.3,41.29,37.91,36.19,40.42,0,0,0,0,0,0,0.421,0,0.049,0.19,0.81,0.19,49
1486332000000,2017,2,2016,5,19,7,0.295,0.0514,0.243,14703,92.08,92.08,87.52,2,2,2,487.3,462.2,509.8,402.3,377.2,85,85,85,0,0,0,0.175,0.167,0.184,402.3,377.2,424.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.183,0.2,0.0889,0.077,0.0995,0.0037,0.0032,0.0041,0.495,0.457,0.529,0.02,0.019,0.022,23.71,23.58,23.86,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.937,44.65,42.02,46.98,43.76,41.18,46.04,0,0,0,0,0,0,0.486,0,0.052,0.17,0.82,0.18,49.8
1486936800000,2017,2,2016,5,20,7,0.332,0.0514,0.28,16448,105.2,105.2,97.9,3,2,2.2857142857142856,548.5,518.3,588.3,463.5,433.3,85,85,85,0,-5.684e-14,5.684e-14,0.155,0.144,0.164,463.5,433.3,503.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.216,0.203,0.236,0.118,0.104,0.137,0.0049,0.0043,0.0058,0.557,0.518,0.603,0.023,0.022,0.025,23.37,23.21,23.53,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.57,35.11,51.67,44.02,34.05,48.2,0,0,0,0,0,0,0.544,0,0.052,0.15,0.84,0.16,49.5
1487541600000,2017,2,2016,5,21,7,0.405,0.0514,0.354,20395,134.8,134.8,121.4,3,3,3,670.1,606,741.7,585.1,521,85,85,85,0,0,0,0.128,0.115,0.14,585.1,521,656.7,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.282,0.246,0.323,0.192,0.149,0.24,0.0082,0.0063,0.01,0.68,0.572,0.801,0.029,0.024,0.035,22.74,22.33,23.1,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.937,41.42,37.32,45.86,40.47,36.21,44.94,0,0,0,0,0,0,0.674,0,0.051,0.13,0.87,0.13,50.4
1488146400000,2017,2,2016,5,22,7,0.513,0.0704,0.443,24502.7,161.6,161.6,145.8,4,3,3.2857142857142856,848.8,767.1,960.3,732.3,680.3,116.4,85,129,0,0,0,0.136,0.108,0.159,732.3,680.3,831.3,990,990,990,967.3,967,967.7,22.7,22.3,23,0.381,0.337,0.467,0.287,0.255,0.341,0.013,0.011,0.015,0.914,0.844,1.03,0.04,0.037,0.046,21.79,21.23,22.19,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.97,39.31,50.25,44.87,38.31,48.2,0,0,0,0,0,0,0.81,0,0.07,0.14,0.86,0.14,47.8
1488751200000,2017,3,2016,6,23,7,0.719,0.0874,0.619,31299.2,192.8,192.8,186.3,4,4,4,1189,1012,1388,1045,882.7,144.4,129,183,21.53,0,105.2,0.121,0.104,0.139,1023,882.7,1100,990,990,990,968.5,967.9,969.1,21.5,20.9,22.1,0.692,0.514,0.841,0.523,0.366,0.648,0.024,0.017,0.031,1.5,1.12,1.79,0.07,0.051,0.086,20.01,19.09,20.94,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,47.79,43.29,50.41,46.58,42.42,48.2,0,0,0,0,0,0,1.04,0,0.1,0.12,0.86,0.14,43.5
1489356000000,2017,3,2016,6,24,7,0.997,0.111,0.665,30721.5,190.5,190.5,182.9,4,4,4,1648,1434,1919,1465,1251,183,183,183,365.3,151.5,636,0.112,0.0954,0.128,1100,1100,1100,990,990,990,970,969.3,970.8,20,19.2,20.7,0.904,0.86,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.81,1.87,0.093,0.087,0.098,18.18,17.29,18.92,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.65,44.24,48.59,45.72,43.36,47.62,0,0,0,0,0,0,1.02,0,0.332,0.11,0.67,0.33,30.8
1489960800000,2017,3,2016,6,25,7,1.45,0.111,0.665,26881.2,169.7,169.7,160,4,4,4,2401,2036,2761,2218,1853,183,183,183,1118,752.9,1478,0.077,0.0663,0.0899,1100,1100,1100,990,990,990,972.1,971.2,972.9,17.9,17.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.19,16.94,0.945,0.942,0.948,0.977,0.973,0.98,0.924,0.916,0.929,40.92,38.58,43.3,40,37.54,42.43,0,0,0,0,0,0,0.889,0,0.785,0.077,0.46,0.54,18.5
1490565600000,2017,3,2016,6,26,7,1.91,0.117,0.665,23443.5,146.7,146.7,139.5,4,4,4,3164,2884,3359,2971,2701,192.7,183,217,1871,1601,2042,0.0609,0.0559,0.0653,1100,1100,1100,990,990,990,973.9,973.2,974.3,16.1,15.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,13.8,14.89,0.936,0.934,0.94,0.97,0.97,0.971,0.908,0.906,0.913,35.96,34.76,37.77,34.89,33.72,36.68,0,0,0,0,0,0,0.775,0,1.245,0.061,0.35,0.65,12.3
1491170400000,2017,4,2016,7,27,7,2.06,0.131,0.665,22483.3,134.4,134.4,133.8,4,4,4,3406,3380,3422,3189,3163,217,217,217,2089,2063,2105,0.0637,0.0634,0.0642,1100,1100,1100,990,990,990,974.4,974.4,974.5,15.6,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.7,13.67,13.76,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.49,34.4,34.64,33.46,33.37,33.6,0,0,0,0,0,0,0.743,0,1.395,0.064,0.32,0.68,10.9
1491775200000,2017,4,2016,7,28,7,2.05,0.172,0.665,22535.5,135.1,135.1,134.1,4,4,4,3392,3351,3418,3108,3056,283.9,217,295,2008,1956,2101,0.0837,0.0635,0.088,1100,1100,1100,990,990,990,974.4,974.3,974.4,15.6,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.68,13.82,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.57,34.42,34.81,33.54,33.39,33.77,0,0,0,0,0,0,0.745,0,1.385,0.084,0.32,0.68,11
1492380000000,2017,4,2016,7,29,7,1.95,0.178,0.665,23199,141.2,141.2,138.1,4,4,4,3219,3090,3330,2924,2795,295,295,295,1824,1695,1935,0.0917,0.0886,0.0955,1100,1100,1100,990,990,990,974,973.7,974.3,16,15.7,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.1,13.87,14.39,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,35.59,34.93,36.39,34.52,33.89,35.3,0,0,0,0,0,0,0.767,0,1.285,0.091,0.34,0.66,11.9
1492984800000,2017,4,2016,7,30,7,1.76,0.178,0.665,24519.7,149.6,149.6,146,4,4,4,2912,2780,3045,2617,2485,295,295,295,1517,1385,1650,0.101,0.0969,0.106,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.5,15.14,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.58,36.69,38.45,36.49,35.59,37.4,0,0,0,0,0,0,0.811,0,1.095,0.1,0.38,0.62,13.9
1493589600000,2017,5,2016,8,31,7,1.59,0.167,0.665,25856.9,156.8,156.8,153.9,4,4,4,2625,2519,2737,2349,2243,276,276,276,1249,1143,1361,0.105,0.101,0.11,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.25,15.77,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.47,38.74,40.16,38.48,37.7,39.21,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
1494194400000,2017,5,2016,8,32,7,1.46,0.167,0.665,26849.3,162,162,159.8,4,4,4,2412,2333,2492,2136,2057,276,276,276,1036,956.9,1116,0.114,0.111,0.118,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.84,16.22,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.86,40.34,41.37,39.95,39.4,40.5,0,0,0,0,0,0,0.888,0,0.795,0.11,0.46,0.54,18.4
1494799200000,2017,5,2016,8,33,7,1.33,0.167,0.665,27802.5,168.6,168.6,165.5,4,4,4,2202,2079,2307,1926,1803,276,276,276,825.8,703.1,930.7,0.126,0.12,0.133,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.29,16.83,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.22,41.54,43.02,41.37,40.68,42.16,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
1495404000000,2017,5,2016,8,34,7,1.16,0.167,0.665,29121.7,177.2,177.2,173.3,4,4,4,1923,1808,2040,1647,1532,276,276,276,547.1,432.1,663.5,0.144,0.135,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.93,17.65,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.22,43.28,45.22,43.34,42.41,44.31,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1496008800000,2017,5,2016,8,35,7,1,0.144,0.665,30629.6,185.8,185.8,182.3,4,4,4,1661,1558,1771,1423,1348,238.3,210,276,322.9,248.2,394.5,0.143,0.127,0.163,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.919,0.912,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.13,17.77,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,45.55,47.41,45.58,44.64,46.46,0,0,0,0,0,0,1.01,0,0.335,0.14,0.67,0.33,30.6
1496613600000,2017,6,2016,9,36,7,0.871,0.127,0.665,31921.5,192.8,192.8,190,4,4,4,1441,1337,1529,1231,1127,210,210,210,130.9,26.53,219.2,0.146,0.137,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.822,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.89,18.56,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,47.66,49.54,47.5,46.71,48.2,0,0,0,0,0,0,1.06,0,0.206,0.15,0.76,0.24,36.6
1497218400000,2017,6,2016,9,37,7,0.711,0.127,0.584,30045.2,192.7,192.7,178.8,4,4,4,1175,1079,1286,965.1,868.6,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.179,0.163,0.195,965.1,868.6,1076,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.627,0.521,0.776,0.433,0.359,0.594,0.02,0.016,0.028,1.33,1.12,1.66,0.062,0.051,0.079,20.22,19.54,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.62,42.15,49.16,44.71,41.31,48.18,0,0,0,0,0,0,0.994,0,0.127,0.18,0.82,0.18,42.3
1497823200000,2017,6,2016,9,38,7,0.596,0.127,0.469,25064.4,160.4,160.4,149.2,4,3,3.4285714285714284,985,927.6,1050,775,717.6,210,210,210,0,-1.137e-13,1.137e-13,0.214,0.2,0.226,775,717.6,839.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.435,0.382,0.494,0.313,0.28,0.346,0.014,0.013,0.016,0.999,0.928,1.07,0.045,0.041,0.049,21.17,20.88,21.46,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.48,39.14,51.03,44.14,38.13,48.2,0,0,0,0,0,0,0.829,0,0.127,0.21,0.79,0.21,42.1
1498428000000,2017,6,2016,9,39,7,0.525,0.123,0.402,22348.5,139.1,139.1,133,3,3,3,867.4,825.3,911.8,664.3,639.3,203.1,186,210,0,0,0,0.234,0.222,0.246,664.3,639.3,701.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.346,0.329,0.369,0.245,0.228,0.27,0.011,0.01,0.012,0.833,0.787,0.897,0.037,0.035,0.04,21.8,21.56,22.01,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.25,43.93,47.3,44.34,43.05,46.36,0,0,0,0,0,0,0.739,0,0.123,0.23,0.77,0.23,42.6
1499032800000,2017,7,2016,10,40,7,0.479,0.112,0.367,20724,127.7,127.7,123.4,3,3,3,792.4,770.4,816.3,606.4,584.4,186,186,186,0,0,0,0.235,0.228,0.241,606.4,584.4,630.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.31,0.298,0.324,0.206,0.191,0.222,0.009,0.0083,0.0097,0.732,0.695,0.772,0.032,0.03,0.034,22.2,22.06,22.32,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.99,40.64,43.43,41.12,39.73,42.56,0,0,0,0,0,0,0.685,0,0.112,0.23,0.77,0.23,43.3
1499637600000,2017,7,2016,10,41,7,0.44,0.134,0.306,17256.6,117.6,117.6,102.7,3,2,2.5714285714285716,727.7,694.6,762.5,506.6,467.6,221.1,186,227,-1.624e-14,-5.684e-14,5.684e-14,0.305,0.244,0.327,506.6,467.6,576.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.259,0.238,0.293,0.141,0.12,0.186,0.0061,0.0051,0.0081,0.617,0.559,0.681,0.027,0.024,0.03,22.57,22.37,22.71,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.83,35.02,51.73,41.13,33.96,48.2,0,0,0,0,0,0,0.571,0,0.134,0.3,0.7,0.3,39.2
1500242400000,2017,7,2016,10,42,7,0.396,0.137,0.258,15131.1,95.74,95.74,90.07,2,2,2,654.3,626,684,427.3,399,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.347,0.332,0.363,427.3,399,457,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.205,0.232,0.101,0.0873,0.115,0.0043,0.0037,0.0049,0.548,0.504,0.597,0.023,0.021,0.026,22.93,22.77,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.95,43.13,48.85,45.03,42.27,47.87,0,0,0,0,0,0,0.5,0,0.138,0.35,0.65,0.35,38.2
1500847200000,2017,7,2016,10,43,7,0.359,0.137,0.222,13024.9,82.93,82.93,77.53,2,2,2,593.3,570,618.1,366.3,342.9,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.383,0.367,0.398,366.3,342.9,391.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.193,0.185,0.202,0.0719,0.0609,0.0836,0.003,0.0026,0.0035,0.455,0.42,0.492,0.019,0.018,0.021,23.28,23.14,23.42,0.951,0.948,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.74,37.31,42.31,38.76,36.2,41.47,0,0,0,0,0,0,0.431,0,0.137,0.38,0.62,0.38,36.3
1501452000000,2017,7,2016,10,44,7,0.326,0.115,0.211,12461.5,79.09,79.09,74.18,2,2,2,538.4,515.5,562.6,348.2,331.5,190.1,184,227,0,-5.684e-14,5.684e-14,0.353,0.332,0.404,348.2,331.5,370.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.178,0.191,0.0634,0.0555,0.0737,0.0026,0.0023,0.0031,0.425,0.399,0.457,0.018,0.017,0.019,23.55,23.45,23.68,0.948,0.946,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38.13,36.41,40.48,37.09,35.32,39.55,0,0,0,0,0,0,0.412,0,0.115,0.35,0.65,0.35,38.2
1502056800000,2017,8,2016,11,45,7,0.295,0.111,0.184,10900.7,69.11,69.11,64.89,2,2,2,487.9,468.8,508.1,303.9,284.8,184,184,184,0,0,0,0.377,0.362,0.393,303.9,284.8,324.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.161,0.175,0.0424,0.0334,0.052,0.0018,0.0014,0.0022,0.358,0.329,0.388,0.015,0.014,0.016,23.85,23.73,23.96,0.941,0.938,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.45,31.37,35.62,32.44,30.43,34.55,0,0,0,0,0,0,0.36,0,0.111,0.38,0.62,0.38,37
1502661600000,2017,8,2016,11,46,7,0.27,0.111,0.158,9408.55,59.53,59.53,56,2,2,2,446,430.2,462.5,262,246.2,184,184,184,8.12e-15,0,2.842e-14,0.413,0.398,0.428,262,246.2,278.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.159,0.0229,0.0167,0.0304,0.00094,0.00068,0.0013,0.295,0.273,0.32,0.012,0.011,0.013,24.1,24,24.19,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,28.87,27.12,30.68,28,26.31,29.76,0,0,0,0,0,0,0.311,0,0.112,0.41,0.59,0.41,34.8
1503266400000,2017,8,2016,11,47,7,0.248,0.111,0.137,8204.89,51.47,51.47,48.84,2,1,1.2857142857142858,410.2,396.1,425,226.2,212.1,184,184,184,-1.218e-14,-2.842e-14,0,0.449,0.433,0.465,226.2,212.1,241,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.135,0.146,0.015,0.0138,0.0162,0.00061,0.00056,0.00066,0.357,0.261,0.411,0.015,0.011,0.017,24.2,24.12,24.25,0.949,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.4,25.94,52.24,41.57,25.16,48.2,0,0,0,0,0,0,0.271,0,0.111,0.45,0.55,0.45,33.1
1503871200000,2017,8,2016,11,48,7,0.229,0.0994,0.13,7908.03,51.04,51.04,47.07,2,1,1.2857142857142858,378.9,363,392.5,214.6,196.2,164.3,138,184,0,-2.842e-14,2.842e-14,0.433,0.368,0.484,214.6,196.2,237,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.014,0.0124,0.0159,0.00057,0.0005,0.00064,0.336,0.251,0.397,0.014,0.01,0.016,24.37,24.27,24.51,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.11,25.59,51.59,39.88,24.83,48.2,0,0,0,0,0,0,0.262,0,0.099,0.43,0.57,0.43,34.5
1504476000000,2017,9,2016,12,49,7,0.208,0.0835,0.124,7731.09,48.2,48.2,46.02,1,1,1,343.4,329.9,358.3,205.4,191.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.402,0.385,0.418,205.4,191.9,220.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.124,0.134,0.0132,0.0121,0.0145,0.00053,0.00048,0.00058,0.362,0.338,0.389,0.015,0.014,0.016,24.52,24.42,24.61,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.18,44.11,50.55,46.02,43.23,48.2,0,0,0,0,0,0,0.256,0,0.084,0.4,0.6,0.4,37.2
1505080800000,2017,9,2016,12,50,7,0.19,0.0835,0.106,6620.95,42.3,42.3,39.41,1,1,1,313.7,302.3,325.8,175.7,164.3,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.44,0.424,0.457,175.7,164.3,187.8,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.123,0.0107,0.00971,0.0117,0.00043,0.00039,0.00047,0.309,0.288,0.33,0.012,0.011,0.013,24.72,24.64,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.925,0.917,0.932,40.36,37.71,43.16,39.41,36.62,42.3,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.8
1505685600000,2017,9,2016,12,51,7,0.175,0.0835,0.0914,5645.75,35.78,35.78,33.61,1,1,1,289.1,280.1,298.7,151.1,142.1,138,138,138,-8.12e-15,-2.842e-14,0,0.477,0.462,0.493,151.1,142.1,160.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.0086,0.00783,0.00941,0.00034,0.00031,0.00037,0.265,0.249,0.282,0.011,0.0099,0.011,24.88,24.82,24.93,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.65,32.52,36.88,33.61,31.55,35.78,0,0,0,0,0,0,0.187,0,0.0836,0.48,0.52,0.48,32.3
1506290400000,2017,9,2016,12,52,7,0.162,0.081,0.0814,5013.62,33.66,33.66,29.84,1,1,1,268.5,260.7,277.1,134.5,125.2,134,110,138,-1.218e-14,-2.842e-14,2.842e-14,0.499,0.422,0.524,134.5,125.2,150.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.101,0.107,0.00719,0.00639,0.00856,0.00028,0.00025,0.00034,0.235,0.218,0.261,0.0093,0.0086,0.01,24.99,24.95,25.03,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,30.77,28.54,34.7,29.84,27.68,33.66,0,0,0,0,0,0,0.166,0,0.0806,0.5,0.5,0.5,30.9
1506895200000,2017,10,2017,1,1,7,0.154,0.0665,0.0871,5395.61,33.35,33.35,32.12,1,1,1,254,249.8,259.3,144,139.8,110,110,110,0,-2.842e-14,2.842e-14,0.433,0.424,0.44,144,139.8,149.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.106,0.00799,0.00763,0.00844,0.00032,0.0003,0.00033,0.249,0.242,0.259,0.0099,0.0096,0.01,25.03,25,25.06,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.11,32.11,34.38,32.12,31.15,33.35,0,0,0,0,0,0,0.178,0,0.0669,0.43,0.57,0.43,35
1507500000000,2017,10,2017,1,2,7,0.149,0.0609,0.0879,5460.62,33.95,33.95,32.5,1,1,1,246.1,240.5,251.4,145.4,140,100.7,97,110,0,0,0,0.409,0.39,0.44,145.4,140,151.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.105,0.00811,0.00765,0.00864,0.00032,0.0003,0.00034,0.25,0.242,0.261,0.0099,0.0096,0.01,25.07,25.05,25.11,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.911,33.51,32.17,35,32.5,31.21,33.95,0,0,0,0,0,0,0.181,0,0.0611,0.41,0.59,0.41,36.6
1508104800000,2017,10,2017,1,3,7,0.14,0.0587,0.0818,5073.4,31.4,31.4,30.2,1,1,1,232.2,226.5,237.4,135.2,129.5,97,97,97,0,0,0,0.418,0.409,0.428,135.2,129.5,140.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0991,0.0971,0.101,0.00724,0.00676,0.00769,0.00028,0.00027,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.18,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.13,29.8,32.37,30.2,28.91,31.4,0,0,0,0,0,0,0.168,0,0.0582,0.42,0.58,0.42,36.2
1508709600000,2017,10,2017,1,4,7,0.133,0.0587,0.0744,4603.39,28.48,28.48,27.4,1,1,1,220,217.2,224.6,123,120.2,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.441,0.432,0.447,123,120.2,127.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0938,0.0964,0.0062,0.00597,0.0066,0.00024,0.00023,0.00026,0.209,0.205,0.218,0.0082,0.008,0.0086,25.27,25.23,25.29,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.25,27.59,29.36,27.4,26.76,28.48,0,0,0,0,0,0,0.152,0,0.0586,0.44,0.56,0.44,34.6
1509314400000,2017,10,2017,1,5,7,0.132,0.0569,0.0748,4636.55,28.79,28.79,27.6,1,1,1,217.9,215,221.9,123.7,118.8,94.14,93,97,0,0,0,0.432,0.419,0.449,123.7,118.8,128.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0934,0.0965,0.00627,0.00585,0.0067,0.00025,0.00023,0.00026,0.211,0.202,0.22,0.0083,0.0079,0.0086,25.28,25.25,25.3,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.45,27.26,29.68,27.6,26.44,28.79,0,0,0,0,0,0,0.153,0,0.0572,0.43,0.57,0.43,35.1
1509919200000,2017,11,2017,2,6,7,0.135,0.0562,0.0791,4913.01,30.78,30.78,29.24,1,1,1,223.9,218.6,230.6,130.9,125.6,93,93,93,0,-1.421e-14,1.421e-14,0.416,0.403,0.425,130.9,125.6,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0954,0.0996,0.00687,0.00642,0.00745,0.00027,0.00025,0.00029,0.223,0.214,0.235,0.0088,0.0084,0.0093,25.23,25.18,25.27,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.15,28.91,31.73,29.24,28.04,30.78,0,0,0,0,0,0,0.162,0,0.0559,0.42,0.59,0.41,36.4
1510524000000,2017,11,2017,2,7,7,0.137,0.0562,0.0804,4994.9,30.35,30.35,29.73,1,1,1,226,223.2,228.7,133,130.2,93,93,93,0,0,0,0.412,0.407,0.417,133,130.2,135.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.097,0.099,0.00706,0.00682,0.00728,0.00028,0.00027,0.00029,0.227,0.222,0.232,0.0089,0.0087,0.0091,25.22,25.2,25.24,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.65,30,31.28,29.73,29.1,30.35,0,0,0,0,0,0,0.165,0,0.0566,0.41,0.59,0.41,36.5
1511128800000,2017,11,2017,2,8,7,0.137,0.0428,0.0944,5916.52,37.98,37.98,35.22,1,1,1,226.8,219.4,234.7,156.1,128.3,70.71,67,93,0,0,0,0.312,0.285,0.42,156.1,128.3,167.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0963,0.107,0.00902,0.00666,0.01,0.00035,0.00026,0.00039,0.266,0.219,0.286,0.01,0.0086,0.011,25.17,25.11,25.25,0.94,0.93,0.944,0.971,0.97,0.974,0.913,0.902,0.92,36.25,29.55,39,35.22,28.67,37.98,0,0,0,0,0,0,0.196,0,0.0426,0.31,0.69,0.31,43.2
1511733600000,2017,11,2017,2,9,7,0.137,0.0384,0.0982,6165.05,37.3,37.3,36.7,1,1,1,225.9,222.7,232,162.4,157.1,63.57,59,67,0,0,0,0.281,0.264,0.299,162.4,157.1,165,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.106,0.00955,0.0091,0.00977,0.00038,0.00036,0.00038,0.276,0.267,0.281,0.011,0.01,0.011,25.17,25.13,25.19,0.943,0.941,0.944,0.971,0.97,0.972,0.916,0.913,0.918,37.77,36.5,38.36,36.7,35.41,37.3,0,0,0,0,0,0,0.204,0,0.0388,0.28,0.72,0.28,45
1512338400000,2017,12,2017,3,10,7,0.141,0.0357,0.106,6683.4,41.95,41.95,39.78,1,1,1,233.7,224.6,242.7,174.7,165.6,59,59,59,0,0,0,0.253,0.243,0.263,174.7,165.6,183.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.106,0.112,0.0106,0.00983,0.0114,0.00042,0.00039,0.00045,0.298,0.282,0.314,0.012,0.011,0.012,25.1,25.03,25.17,0.947,0.944,0.949,0.977,0.973,0.98,0.925,0.918,0.93,40.71,38.57,42.8,39.78,37.53,41.95,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1512943200000,2017,12,2017,3,11,7,0.149,0.0357,0.114,7218.72,43.89,43.89,42.97,1,1,1,247.1,244,251.1,188.1,185,59,59,59,0,0,0,0.239,0.235,0.242,188.1,185,192.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.115,0.0117,0.0115,0.0121,0.00046,0.00045,0.00048,0.322,0.316,0.329,0.013,0.012,0.013,25,24.97,25.02,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.85,43.12,44.79,42.97,42.26,43.89,0,0,0,0,0,0,0.239,0,0.035,0.24,0.77,0.23,48.4
1513548000000,2017,12,2017,3,12,7,0.159,0.0357,0.123,7804.86,48.1,48.1,46.46,1,1,1,262.2,255.2,269.4,203.2,196.2,59,59,59,-1.218e-14,-2.842e-14,0,0.225,0.219,0.231,203.2,196.2,210.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.116,0.121,0.013,0.0124,0.0136,0.00052,0.00049,0.00054,0.349,0.336,0.362,0.014,0.013,0.014,24.9,24.86,24.94,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.41,45.77,49.08,46.46,44.85,48.1,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49.1
1514152800000,2017,12,2017,3,13,7,0.175,0.0357,0.139,8460.5,53.33,53.33,50.36,2,1,1.5714285714285714,289.6,275.7,302.5,230.6,216.7,59,59,59,-1.218e-14,-2.842e-14,2.842e-14,0.204,0.195,0.214,230.6,216.7,243.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.124,0.133,0.0154,0.0142,0.0165,0.00061,0.00056,0.00066,0.306,0.243,0.39,0.012,0.0097,0.015,24.84,24.77,24.89,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.43,26.13,52.67,35.51,25.34,48.2,0,0,0,0,0,0,0.28,0,0.036,0.2,0.79,0.21,48.3
1514757600000,2018,1,2017,4,14,7,0.198,0.0442,0.154,9336.84,58.91,58.91,55.58,2,2,2,327.5,308.8,342.7,254.5,235.8,73,73,73,0,-2.842e-14,2.842e-14,0.223,0.213,0.236,254.5,235.8,269.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.132,0.144,0.0202,0.0158,0.0263,0.00081,0.00063,0.0011,0.273,0.25,0.295,0.011,0.01,0.012,24.69,24.59,24.81,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,28.65,26.53,30.36,27.79,25.73,29.45,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
1515362400000,2018,1,2017,4,15,7,0.224,0.0442,0.18,10909.2,69.18,69.18,64.94,2,2,2,370.7,347.9,390.6,297.7,274.9,73,73,73,0,0,0,0.197,0.187,0.21,297.7,274.9,317.6,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.154,0.146,0.161,0.0395,0.0288,0.0489,0.0016,0.0012,0.002,0.337,0.303,0.367,0.014,0.012,0.015,24.41,24.28,24.56,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,33.47,30.94,35.66,32.47,30.02,34.59,0,0,0,0,0,0,0.361,0,0.044,0.2,0.8,0.2,48.7
1515967200000,2018,1,2017,4,16,7,0.251,0.0442,0.207,12554.9,77.64,77.64,74.73,2,2,2,415.8,398,428.6,342.8,325,73,73,73,0,0,0,0.176,0.17,0.183,342.8,325,355.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.17,0.164,0.174,0.0608,0.0524,0.0668,0.0025,0.0021,0.0027,0.405,0.378,0.424,0.016,0.015,0.017,24.12,24.05,24.23,0.947,0.944,0.949,0.973,0.97,0.976,0.921,0.916,0.926,38.41,36.46,39.79,37.37,35.37,38.82,0,0,0,0,0,0,0.415,0,0.044,0.18,0.82,0.18,50
1516572000000,2018,1,2017,4,17,7,0.271,0.0442,0.227,13786.4,84.83,84.83,82.06,2,2,2,448.2,433.8,461.1,375.2,360.8,73,73,73,0,0,0,0.163,0.158,0.168,375.2,360.8,388.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.181,0.176,0.186,0.0761,0.0693,0.0822,0.0031,0.0028,0.0034,0.453,0.432,0.473,0.019,0.018,0.019,23.93,23.85,24.02,0.952,0.95,0.953,0.979,0.977,0.98,0.932,0.928,0.934,41.9,40.36,43.28,41.03,39.42,42.42,0,0,0,0,0,0,0.456,0,0.044,0.16,0.84,0.16,50.9
1517176800000,2018,1,2017,4,18,7,0.29,0.0483,0.242,14651.1,89.73,89.73,87.21,2,2,2,480,464.7,498,400.2,391.7,79.86,73,85,0,0,0,0.166,0.155,0.177,400.2,391.7,413,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.191,0.187,0.196,0.0879,0.0839,0.094,0.0036,0.0035,0.0039,0.491,0.478,0.511,0.02,0.02,0.021,23.75,23.65,23.83,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.49,43.66,45.78,43.6,42.79,44.86,0,0,0,0,0,0,0.484,0,0.048,0.17,0.83,0.17,50.5
1517781600000,2018,2,2017,5,19,7,0.327,0.0514,0.276,16148.9,102.8,102.8,96.12,3,2,2.142857142857143,540.8,507.1,576,455.8,422.1,85,85,85,0,-5.684e-14,5.684e-14,0.158,0.148,0.168,455.8,422.1,491,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.199,0.229,0.114,0.0982,0.131,0.0048,0.0041,0.0055,0.561,0.523,0.614,0.023,0.022,0.026,23.41,23.24,23.59,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.43,35.33,52.27,45.61,34.27,48.2,0,0,0,0,0,0,0.534,0,0.051,0.16,0.84,0.16,49.4
1518386400000,2018,2,2017,5,20,7,0.389,0.0514,0.337,19496.4,128.9,128.9,116,3,3,3,642.5,587.2,708,557.5,502.2,85,85,85,-8.12e-15,-5.684e-14,0,0.133,0.12,0.145,557.5,502.2,623,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.267,0.235,0.304,0.173,0.136,0.217,0.0074,0.0057,0.0093,0.633,0.54,0.744,0.027,0.023,0.032,22.9,22.52,23.22,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.67,36.07,43.83,38.68,34.99,42.95,0,0,0,0,0,0,0.645,0,0.052,0.13,0.87,0.13,50.1
1518991200000,2018,2,2017,5,21,7,0.505,0.06,0.445,24616.2,166.7,166.7,146.5,4,3,3.2857142857142856,835.2,737.3,962.7,735.9,652.3,99.29,85,105,0,0,0,0.119,0.109,0.133,735.9,652.3,857.7,990,990,990,967.2,966.8,967.8,22.8,22.2,23.2,0.381,0.321,0.483,0.288,0.237,0.354,0.013,0.01,0.016,0.916,0.793,1.07,0.04,0.034,0.048,21.84,21.18,22.36,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.931,0.938,46.2,40.41,51.22,44.98,39.48,48.2,0,0,0,0,0,0,0.814,0,0.06,0.12,0.88,0.12,48.7
1519596000000,2018,2,2017,5,22,7,0.725,0.0905,0.623,31566.3,192.8,192.8,187.9,4,4,4,1198,1019,1379,1049,914.2,149.6,105,183,19.22,-1.137e-13,95.97,0.123,0.0925,0.153,1029,914.2,1100,990,990,990,968.5,968,969.1,21.5,20.9,22,0.696,0.535,0.837,0.519,0.381,0.648,0.024,0.017,0.031,1.5,1.17,1.78,0.07,0.053,0.085,19.98,19.12,20.87,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.04,44.71,49.69,46.97,43.81,48.2,0,0,0,0,0,0,1.04,0,0.102,0.12,0.86,0.14,43.5
1520200800000,2018,3,2017,6,23,7,0.892,0.111,0.665,31746.5,191.5,191.5,189,4,4,4,1475,1407,1552,1292,1224,183,183,183,192.1,123.6,268.7,0.124,0.118,0.13,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.877,0.849,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.089,0.086,0.091,18.77,18.5,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.48,48.86,47.24,46.53,47.89,0,0,0,0,0,0,1.05,0,0.227,0.12,0.75,0.25,35.6
1520805600000,2018,3,2017,6,24,7,1.01,0.111,0.665,30581.7,185.1,185.1,182,4,4,4,1671,1581,1767,1488,1398,183,183,183,388,297.9,484.1,0.11,0.104,0.116,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.915,0.908,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.1,17.78,18.4,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.44,45.59,47.23,45.51,44.67,46.28,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
1521410400000,2018,3,2017,6,25,7,1.15,0.111,0.665,29249.9,177.6,177.6,174.1,4,4,4,1899,1798,1993,1716,1615,183,183,183,616.5,514.8,710.1,0.0965,0.0918,0.102,1100,1100,1100,990,990,990,970.8,970.4,971.1,19.2,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.35,17.05,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.41,43.59,45.31,43.53,42.72,44.4,0,0,0,0,0,0,0.967,0,0.485,0.097,0.58,0.42,25.4
1522015200000,2018,3,2017,6,26,7,1.27,0.114,0.665,28223.4,170.2,170.2,168,4,4,4,2104,2018,2214,1916,1835,187.9,183,217,816.3,735.1,897,0.0893,0.0845,0.098,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.51,16.98,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.86,42.14,43.42,42,41.3,42.55,0,0,0,0,0,0,0.933,0,0.605,0.09,0.52,0.48,22.2
1522620000000,2018,4,2017,7,27,7,1.44,0.131,0.665,26980.6,164,164,160.6,4,4,4,2384,2262,2527,2167,2045,217,217,217,1067,945,1210,0.0912,0.0859,0.0959,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.75,16.39,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.04,40.11,41.83,40.15,39.16,40.99,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1523224800000,2018,4,2017,7,28,7,1.66,0.131,0.665,25274.5,155,155,150.4,4,4,4,2750,2584,2892,2533,2367,217,217,217,1433,1267,1575,0.079,0.075,0.084,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.87,15.61,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.92,38.65,37.71,39.73,37.61,36.62,38.76,0,0,0,0,0,0,0.836,0,0.995,0.079,0.4,0.6,15.2
1523829600000,2018,4,2017,7,29,7,1.81,0.131,0.665,24169.4,145.5,145.5,143.9,4,4,4,2987,2928,3025,2770,2711,217,217,217,1670,1611,1708,0.0726,0.0717,0.0741,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.55,14.79,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.07,36.82,37.47,35.97,35.72,36.37,0,0,0,0,0,0,0.799,0,1.145,0.072,0.37,0.63,13.4
1524434400000,2018,4,2017,7,30,7,1.83,0.131,0.665,24023.1,143.6,143.6,143,4,4,4,3020,2997,3033,2803,2780,217,217,217,1703,1680,1716,0.0718,0.0715,0.0724,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.56,14.53,14.62,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.85,36.77,37.01,35.75,35.67,35.9,0,0,0,0,0,0,0.794,0,1.165,0.072,0.36,0.64,13.1
1525039200000,2018,4,2017,7,31,7,1.78,0.162,0.665,24378.8,146.6,146.6,145.1,4,4,4,2941,2888,2985,2674,2612,267.6,217,276,1574,1512,1668,0.091,0.0727,0.0956,1100,1100,1100,990,990,990,973.4,973.2,973.5,16.6,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.75,14.65,14.88,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.38,37.09,37.74,36.28,35.98,36.65,0,0,0,0,0,0,0.806,0,1.115,0.091,0.37,0.63,13.7
1525644000000,2018,5,2017,8,32,7,1.67,0.179,0.665,25234.5,153.3,153.3,150.2,4,4,4,2759,2647,2860,2463,2326,295.3,276,321,1363,1226,1484,0.107,0.0965,0.121,1100,1100,1100,990,990,990,972.9,972.7,973.2,17.1,16.8,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.95,15.46,0.942,0.941,0.943,0.973,0.972,0.975,0.916,0.914,0.919,38.59,37.93,39.32,37.55,36.85,38.32,0,0,0,0,0,0,0.834,0,1.005,0.11,0.4,0.6,15.1
1526248800000,2018,5,2017,8,33,7,1.5,0.194,0.665,26545.7,161.5,161.5,158,4,4,4,2477,2352,2604,2156,2031,321,321,321,1056,930.6,1183,0.13,0.123,0.136,1100,1100,1100,990,990,990,972.3,971.9,972.6,17.7,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.57,16.18,0.944,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.925,40.43,39.6,41.25,39.5,38.62,40.37,0,0,0,0,0,0,0.878,0,0.835,0.13,0.44,0.56,17.7
1526853600000,2018,5,2017,8,34,7,1.3,0.194,0.665,27992.1,170.8,170.8,166.6,4,4,4,2158,1997,2310,1837,1676,321,321,321,736.7,575.7,889.4,0.149,0.139,0.161,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.65,16.28,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.51,41.52,43.56,41.65,40.66,42.69,0,0,0,0,0,0,0.926,0,0.635,0.15,0.51,0.49,21.5
1527458400000,2018,5,2017,8,35,7,1.1,0.165,0.665,29717.8,181.1,181.1,176.9,4,4,4,1819,1696,1951,1545,1486,273.4,210,321,445.2,386.3,529.7,0.15,0.119,0.177,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.61,17.19,18.01,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.13,43.97,46.21,44.22,43.09,45.28,0,0,0,0,0,0,0.983,0,0.435,0.15,0.6,0.4,27
1528063200000,2018,6,2017,9,36,7,0.942,0.127,0.665,31233.3,189.3,189.3,185.9,4,4,4,1558,1466,1660,1348,1256,210,210,210,247.8,155.8,349.7,0.135,0.127,0.143,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.906,0.877,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.093,18.47,18.13,18.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.43,46.53,48.29,46.48,45.59,47.32,0,0,0,0,0,0,1.03,0,0.277,0.13,0.71,0.29,33.2
1528668000000,2018,6,2017,9,37,7,0.8,0.127,0.647,31905.8,192.8,192.8,189.9,4,4,4,1323,1199,1438,1113,989.2,210,210,210,43.96,0,127.6,0.159,0.146,0.175,1069,989.2,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.785,0.649,0.865,0.582,0.418,0.648,0.028,0.019,0.031,1.66,1.34,1.81,0.079,0.063,0.088,19.42,18.9,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.52,46.63,49.66,47.48,45.7,48.2,0,0,0,0,0,0,1.06,0,0.153,0.16,0.81,0.19,39.9
1529272800000,2018,6,2017,9,38,7,0.651,0.143,0.508,26600.8,177.8,177.8,158.3,4,3,3.5714285714285716,1077,999.2,1163,839.8,742.2,236.9,210,257,-1.624e-14,-1.137e-13,1.137e-13,0.221,0.181,0.257,839.8,742.2,952.7,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.5,0.415,0.597,0.345,0.297,0.4,0.016,0.013,0.019,1.11,0.988,1.26,0.051,0.045,0.058,20.75,20.33,21.11,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.937,46.15,39.74,51.45,44.74,38.77,48.2,0,0,0,0,0,0,0.88,0,0.143,0.22,0.78,0.22,40.9
1529877600000,2018,6,2017,9,39,7,0.559,0.153,0.406,22334.7,140.7,140.7,132.9,3,3,3,924.4,876.9,977.2,671.7,634.9,252.7,227,257,0,0,0,0.273,0.259,0.288,671.7,634.9,720.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.359,0.337,0.395,0.25,0.225,0.282,0.011,0.01,0.013,0.854,0.791,0.943,0.038,0.035,0.043,21.55,21.25,21.78,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.22,43.1,47.84,44.31,42.24,46.89,0,0,0,0,0,0,0.739,0,0.153,0.27,0.73,0.27,40
1530482400000,2018,7,2017,10,40,7,0.501,0.137,0.363,20367.4,127.5,127.5,121.2,3,3,3,827.7,799.3,862.4,600.7,572.3,227,227,227,0,0,0,0.274,0.263,0.284,600.7,572.3,635.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.313,0.297,0.333,0.202,0.183,0.225,0.0089,0.008,0.01,0.728,0.681,0.787,0.032,0.03,0.035,22.06,21.86,22.22,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.31,39.58,43.38,40.41,38.6,42.51,0,0,0,0,0,0,0.674,0,0.138,0.27,0.72,0.28,40.7
1531087200000,2018,7,2017,10,41,7,0.464,0.137,0.327,18419,114.2,114.2,109.6,3,3,3,767.9,738.9,791.4,540.9,511.9,227,227,227,8.12e-15,0,5.684e-14,0.296,0.287,0.307,540.9,511.9,564.4,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.293,0.162,0.143,0.178,0.007,0.0062,0.0078,0.628,0.579,0.667,0.027,0.025,0.029,22.4,22.27,22.57,0.95,0.947,0.952,0.972,0.97,0.974,0.923,0.919,0.927,37.61,35.78,39.1,36.55,34.7,38.08,0,0,0,0,0,0,0.609,0,0.137,0.3,0.7,0.3,39.7
1531692000000,2018,7,2017,10,42,7,0.421,0.137,0.283,16150.8,101.9,101.9,96.14,3,2,2.142857142857143,695.3,664.3,727.2,468.3,437.3,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.327,0.312,0.342,468.3,437.3,500.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.238,0.22,0.256,0.12,0.105,0.135,0.0052,0.0045,0.0058,0.601,0.559,0.652,0.026,0.024,0.028,22.72,22.58,22.88,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.33,35.02,51.78,45.64,33.96,48.2,0,0,0,0,0,0,0.534,0,0.138,0.33,0.67,0.33,38.4
1532296800000,2018,7,2017,10,43,7,0.38,0.137,0.243,14256.5,90.28,90.28,84.86,2,2,2,628,602.2,655.3,401,375.2,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.362,0.346,0.377,401,375.2,428.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.215,0.0883,0.0761,0.101,0.0037,0.0032,0.0043,0.507,0.468,0.548,0.021,0.02,0.023,23.08,22.93,23.22,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.93,0.937,43.31,40.67,46.06,42.43,39.75,45.14,0,0,0,0,0,0,0.471,0,0.137,0.36,0.64,0.36,37.5
1532901600000,2018,7,2017,10,44,7,0.344,0.119,0.226,13352.4,84.18,84.18,79.48,2,2,2,569.2,544,593.7,372.9,358.8,196.3,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.344,0.318,0.387,372.9,358.8,393.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.193,0.188,0.2,0.075,0.0684,0.0849,0.0031,0.0029,0.0036,0.462,0.442,0.493,0.019,0.018,0.021,23.38,23.27,23.51,0.951,0.95,0.954,0.977,0.974,0.98,0.93,0.925,0.935,40.67,38.97,42.95,39.74,37.95,42.09,0,0,0,0,0,0,0.442,0,0.118,0.35,0.66,0.34,38.8
1533506400000,2018,8,2017,11,45,7,0.311,0.111,0.2,11846.7,75.09,75.09,70.52,2,2,2,514.8,494.5,536,330.8,310.5,184,184,184,1.624e-14,-5.684e-14,5.684e-14,0.358,0.343,0.372,330.8,310.5,352.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.185,0.0551,0.0455,0.0652,0.0023,0.0019,0.0027,0.398,0.368,0.43,0.017,0.015,0.018,23.69,23.56,23.81,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.32,34.16,38.59,35.26,33.14,37.54,0,0,0,0,0,0,0.392,0,0.111,0.36,0.64,0.36,38.1
1534111200000,2018,8,2017,11,46,7,0.284,0.111,0.173,10260.9,64.97,64.97,61.08,2,2,2,469.8,452.1,488.2,285.8,268.1,184,184,184,0,0,0,0.392,0.377,0.407,285.8,268.1,304.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.168,0.0339,0.0255,0.0426,0.0014,0.001,0.0018,0.331,0.304,0.358,0.014,0.012,0.015,23.96,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.48,29.54,33.49,30.54,28.66,32.48,0,0,0,0,0,0,0.339,0,0.111,0.39,0.61,0.39,36.1
1534716000000,2018,8,2017,11,47,7,0.261,0.111,0.15,8864.65,56.32,56.32,52.77,2,1,1.8571428571428572,431.9,416.8,447.4,247.9,232.8,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.426,0.411,0.441,247.9,232.8,263.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0182,0.0155,0.0233,0.00074,0.00063,0.00096,0.299,0.263,0.415,0.012,0.011,0.017,24.16,24.09,24.24,0.934,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.17,26.13,52.67,29.83,25.35,48.2,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,34
1535320800000,2018,8,2017,11,48,7,0.241,0.103,0.138,8328.11,54.35,54.35,49.57,2,1,1.2857142857142858,398.7,383.7,412.2,227.8,211.2,170.9,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.428,0.354,0.466,227.8,211.2,252,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.145,0.0152,0.0137,0.018,0.00062,0.00056,0.00073,0.357,0.268,0.407,0.015,0.011,0.017,24.25,24.14,24.41,0.95,0.928,0.958,0.977,0.97,0.98,0.928,0.9,0.939,43.52,27.31,51.74,41.91,26.49,48.2,0,0,0,0,0,0,0.275,0,0.103,0.43,0.57,0.43,34.6
