datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535925600000,2018,9,2017,12,49,7,0.22,0.0835,0.137,8279.64,51.95,51.95,49.28,2,1,1.4285714285714286,364.4,351.2,379.1,226.4,213.2,138,138,138,-8.12e-15,-2.842e-14,0,0.379,0.364,0.393,226.4,213.2,241.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.141,0.015,0.0139,0.0162,0.00061,0.00056,0.00066,0.331,0.251,0.398,0.013,0.01,0.016,24.45,24.38,24.51,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.97,25.59,51.71,38.4,24.83,48.2,0,0,0,0,0,0,0.274,0,0.083,0.38,0.62,0.38,37.6
1536530400000,2018,9,2017,12,50,7,0.203,0.0835,0.119,7477.46,47.08,47.08,44.51,1,1,1,335.6,324.7,347.1,197.6,186.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.411,0.398,0.425,197.6,186.7,209.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0125,0.0116,0.0135,0.0005,0.00047,0.00054,0.348,0.328,0.368,0.014,0.013,0.015,24.57,24.5,24.65,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.42,42.91,48.04,44.51,42.05,47.08,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1537135200000,2018,9,2017,12,51,7,0.189,0.0835,0.105,6554.03,41.24,41.24,39.01,1,1,1,312,303.1,321.1,174,165.1,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.442,0.43,0.455,174,165.1,183.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.121,0.0105,0.00978,0.0113,0.00042,0.00039,0.00045,0.306,0.29,0.322,0.012,0.012,0.013,24.73,24.67,24.79,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,39.97,37.9,42.08,39.01,36.82,41.24,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
1537740000000,2018,9,2017,12,52,7,0.176,0.0835,0.0926,5718.88,36.08,36.08,34.04,1,1,1,291,282,300.1,153,144,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.474,0.46,0.489,153,144,162.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00876,0.00799,0.00953,0.00035,0.00032,0.00038,0.268,0.252,0.284,0.011,0.01,0.011,24.87,24.82,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.09,32.97,37.2,34.04,31.99,36.08,0,0,0,0,0,0,0.189,0,0.0834,0.47,0.53,0.47,32.5
1538344800000,2018,10,2018,1,1,7,0.163,0.0665,0.0969,6025.23,37.97,37.97,35.86,1,1,1,270.2,262.1,279,160.2,152.1,110,110,110,0,-2.842e-14,2.842e-14,0.407,0.394,0.42,160.2,152.1,169,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.113,0.00937,0.00868,0.0101,0.00037,0.00034,0.0004,0.278,0.264,0.294,0.011,0.01,0.012,24.94,24.89,24.99,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,36.93,35.02,38.99,35.86,33.97,37.97,0,0,0,0,0,0,0.199,0,0.0661,0.41,0.59,0.41,37
1538949600000,2018,10,2018,1,2,7,0.153,0.0665,0.0861,5334.25,33.41,33.41,31.75,1,1,1,252.4,245.9,259.6,142.4,135.9,110,110,110,4.06e-15,0,2.842e-14,0.436,0.424,0.447,142.4,135.9,149.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00785,0.0073,0.00847,0.00031,0.00029,0.00034,0.246,0.235,0.259,0.0097,0.0093,0.01,25.05,25,25.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.73,31.21,34.45,31.75,30.28,33.41,0,0,0,0,0,0,0.176,0,0.0669,0.43,0.56,0.44,34.9
1539554400000,2018,10,2018,1,3,7,0.146,0.0665,0.0795,4913.85,30.52,30.52,29.25,1,1,1,241.4,235.3,247,131.4,125.3,110,110,110,-2.03e-15,-1.421e-14,0,0.456,0.445,0.468,131.4,125.3,137,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0977,0.102,0.00692,0.0064,0.0074,0.00027,0.00025,0.00029,0.227,0.216,0.237,0.0089,0.0085,0.0094,25.12,25.08,25.17,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.15,28.72,31.47,29.25,27.86,30.52,0,0,0,0,0,0,0.162,0,0.0665,0.46,0.54,0.46,33.7
1540159200000,2018,10,2018,1,4,7,0.137,0.0665,0.0708,4359.24,27.42,27.42,25.95,1,1,1,227.1,220.8,233.3,117.1,110.8,110,110,110,4.06e-15,-1.421e-14,1.421e-14,0.484,0.471,0.498,117.1,110.8,123.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0948,0.0926,0.0971,0.0057,0.00517,0.00623,0.00022,0.0002,0.00025,0.201,0.19,0.212,0.0079,0.0075,0.0084,25.24,25.19,25.29,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.75,25.24,28.26,25.95,24.48,27.42,0,0,0,0,0,0,0.144,0,0.0662,0.49,0.52,0.48,31.8
1540764000000,2018,10,2018,1,5,7,0.131,0.0607,0.0701,4323.24,27.86,27.86,25.73,1,1,1,216.2,214.2,218.9,115.9,105,100.3,93,110,0,-1.421e-14,1.421e-14,0.464,0.427,0.512,115.9,105,124.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.093,0.0906,0.0951,0.0056,0.00468,0.00635,0.00022,0.00018,0.00025,0.198,0.18,0.212,0.0077,0.007,0.0083,25.31,25.28,25.33,0.922,0.915,0.928,0.97,0.97,0.97,0.895,0.887,0.901,26.53,23.86,28.72,25.73,23.15,27.86,0,0,0,0,0,0,0.143,0,0.0609,0.46,0.54,0.46,33
1541368800000,2018,11,2018,2,6,7,0.135,0.0562,0.0785,4871.13,29.54,29.54,28.99,1,1,1,222.8,219.7,225.2,129.8,126.7,93,93,93,0,0,0,0.418,0.413,0.423,129.8,126.7,132.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0958,0.0977,0.00678,0.00652,0.00698,0.00027,0.00026,0.00027,0.221,0.216,0.226,0.0087,0.0085,0.0089,25.24,25.22,25.27,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.89,29.17,30.45,28.99,28.29,29.54,0,0,0,0,0,0,0.161,0,0.0565,0.42,0.58,0.42,36.1
1541973600000,2018,11,2018,2,7,7,0.134,0.0562,0.0782,4851.65,29.29,29.29,28.88,1,1,1,222.3,219.9,224.1,129.3,127,93,93,93,0,-1.421e-14,1.421e-14,0.419,0.415,0.423,129.3,127,131.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0967,0.0959,0.0973,0.00674,0.00654,0.00689,0.00026,0.00026,0.00027,0.22,0.216,0.224,0.0087,0.0085,0.0088,25.25,25.23,25.26,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.77,29.23,30.19,28.88,28.35,29.29,0,0,0,0,0,0,0.16,0,0.0558,0.42,0.58,0.42,36.2
1542578400000,2018,11,2018,2,8,7,0.133,0.045,0.0884,5522.51,35.29,35.29,32.87,1,1,1,220.6,219.1,223.5,146.1,127,74.43,67,93,-4.06e-15,-1.421e-14,0,0.338,0.3,0.423,146.1,127,156.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0959,0.103,0.00817,0.00654,0.00905,0.00032,0.00026,0.00036,0.248,0.216,0.266,0.0097,0.0085,0.01,25.23,25.19,25.26,0.937,0.929,0.941,0.97,0.97,0.97,0.909,0.901,0.913,33.89,29.23,36.38,32.87,28.35,35.29,0,0,0,0,0,0,0.183,0,0.0446,0.34,0.66,0.34,41.5
1543183200000,2018,11,2018,2,9,7,0.139,0.0391,0.0994,6245.53,39.5,39.5,37.18,1,1,1,229.1,225.4,232.5,164.3,158.4,64.71,59,67,0,0,0,0.283,0.254,0.297,164.3,158.4,173.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.104,0.108,0.00972,0.00922,0.0105,0.00038,0.00036,0.00041,0.28,0.269,0.296,0.011,0.011,0.012,25.15,25.11,25.18,0.943,0.941,0.946,0.972,0.97,0.977,0.917,0.913,0.924,38.23,36.82,40.43,37.18,35.72,39.5,0,0,0,0,0,0,0.207,0,0.0396,0.28,0.72,0.28,44.9
1543788000000,2018,12,2018,3,10,7,0.146,0.0357,0.11,6966.13,42.95,42.95,41.47,1,1,1,240.7,232.8,247,181.7,173.8,59,59,59,0,0,0,0.245,0.239,0.253,181.7,173.8,188,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.114,0.0112,0.0105,0.0117,0.00044,0.00041,0.00046,0.31,0.296,0.322,0.012,0.012,0.013,25.05,25,25.11,0.949,0.946,0.951,0.979,0.977,0.98,0.929,0.925,0.932,42.33,40.49,43.83,41.47,39.57,42.95,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1544392800000,2018,12,2018,3,11,7,0.145,0.0357,0.11,6957.41,42.64,42.64,41.41,1,1,1,240.4,236.4,245.7,181.4,177.4,59,59,59,0,0,0,0.245,0.24,0.25,181.4,177.4,186.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0108,0.0116,0.00044,0.00043,0.00046,0.31,0.303,0.319,0.012,0.012,0.013,25.05,25.01,25.08,0.949,0.947,0.95,0.98,0.979,0.98,0.929,0.927,0.931,42.27,41.33,43.51,41.41,40.46,42.64,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,48
1544997600000,2018,12,2018,3,12,7,0.142,0.0357,0.106,6734.01,40.52,40.52,40.08,1,1,1,234.9,232.8,236.6,175.9,173.8,59,59,59,0,0,0,0.251,0.249,0.253,175.9,173.8,177.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.109,0.11,0.0107,0.0105,0.0108,0.00042,0.00041,0.00043,0.3,0.296,0.303,0.012,0.012,0.012,25.09,25.08,25.11,0.947,0.946,0.947,0.978,0.977,0.979,0.926,0.925,0.928,40.98,40.49,41.39,40.08,39.57,40.52,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.4
1545602400000,2018,12,2018,3,13,7,0.145,0.0357,0.11,6954.06,42.76,42.76,41.39,1,1,1,240.3,236.1,246.2,181.3,177.1,59,59,59,0,0,0,0.246,0.24,0.25,181.3,177.1,187.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0108,0.0117,0.00044,0.00043,0.00046,0.31,0.302,0.32,0.012,0.012,0.013,25.05,25,25.08,0.949,0.947,0.951,0.98,0.979,0.98,0.929,0.927,0.932,42.25,41.26,43.63,41.39,40.39,42.76,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,48
1546207200000,2018,12,2018,3,14,7,0.151,0.0429,0.108,6845,43.08,43.08,40.74,1,1,1,250.1,247,254.1,179.1,174,71,59,73,0,0,0,0.284,0.238,0.296,179.1,174,188.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.11,0.114,0.011,0.0105,0.0118,0.00043,0.00042,0.00047,0.307,0.298,0.323,0.012,0.012,0.013,24.99,24.97,25.02,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.925,0.932,41.63,40.41,43.96,40.74,39.48,43.08,0,0,0,0,0,0,0.226,0,0.043,0.28,0.72,0.28,45.3
1546812000000,2019,1,2018,4,15,7,0.156,0.0442,0.111,7054.01,43.08,43.08,41.99,1,1,1,257.3,254.9,262.1,184.3,181.9,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.284,0.279,0.286,184.3,181.9,189.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0114,0.0112,0.0118,0.00045,0.00044,0.00047,0.317,0.313,0.325,0.013,0.012,0.013,24.95,24.93,24.97,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.85,42.28,43.96,41.99,41.43,43.08,0,0,0,0,0,0,0.233,0,0.045,0.28,0.71,0.29,45.2
1547416800000,2019,1,2018,4,16,7,0.161,0.0442,0.117,7408.99,44.67,44.67,44.1,1,1,1,266.4,264.5,268.9,193.4,191.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.274,0.271,0.276,193.4,191.5,195.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.117,0.118,0.0122,0.012,0.0124,0.00048,0.00048,0.00049,0.333,0.33,0.337,0.013,0.013,0.013,24.9,24.89,24.91,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,45,44.55,45.58,44.1,43.66,44.67,0,0,0,0,0,0,0.245,0,0.044,0.27,0.73,0.27,46
1548021600000,2019,1,2018,4,17,7,0.172,0.0442,0.128,7990,48.2,48.2,47.56,1,1,1,284.2,274.1,295.4,211.2,201.1,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.257,0.247,0.266,211.2,201.1,222.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.127,0.0137,0.0128,0.0147,0.00054,0.00051,0.00058,0.365,0.347,0.385,0.014,0.014,0.015,24.8,24.73,24.86,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.14,46.81,51.73,47.56,45.87,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.74,0.26,46.5
1548626400000,2019,1,2018,4,18,7,0.198,0.0473,0.151,9155.24,57.94,57.94,54.5,2,2,2,327.9,303.9,350.9,249.8,230.9,78.14,73,85,-8.12e-15,-2.842e-14,2.842e-14,0.238,0.222,0.254,249.8,230.9,265.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.144,0.0186,0.0154,0.0245,0.00075,0.00061,0.00099,0.267,0.244,0.29,0.011,0.0097,0.012,24.69,24.55,24.84,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.09,25.96,29.87,27.25,25.18,28.97,0,0,0,0,0,0,0.303,0,0.047,0.24,0.76,0.24,46.2
1549231200000,2019,2,2018,5,19,7,0.232,0.0514,0.181,10912.1,70.06,70.06,64.95,2,2,2,383.5,359.4,407.5,298.5,274.4,85,85,85,0,0,0,0.222,0.209,0.237,298.5,274.4,322.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.155,0.147,0.164,0.0399,0.0285,0.0512,0.0016,0.0011,0.0021,0.339,0.303,0.375,0.014,0.012,0.015,24.34,24.19,24.5,0.94,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.916,33.48,30.81,36.11,32.48,29.89,35.03,0,0,0,0,0,0,0.361,0,0.051,0.22,0.78,0.22,47
1549836000000,2019,2,2018,5,20,7,0.27,0.0514,0.219,13247.5,85.16,85.16,78.85,2,2,2,447,416.6,475.6,362,331.6,85,85,85,0,0,0,0.191,0.179,0.204,362,331.6,390.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.167,0.188,0.0699,0.0555,0.0834,0.0029,0.0023,0.0034,0.434,0.389,0.477,0.018,0.016,0.02,23.95,23.78,24.14,0.95,0.945,0.954,0.976,0.97,0.98,0.927,0.917,0.935,40.38,37.1,43.45,39.43,35.99,42.58,0,0,0,0,0,0,0.438,0,0.051,0.19,0.81,0.19,49.1
1550440800000,2019,2,2018,5,21,7,0.316,0.0514,0.265,15709.2,96.4,96.4,93.51,2,2,2,523.3,487.9,555.7,438.3,402.9,85,85,85,0,-5.684e-14,5.684e-14,0.163,0.153,0.174,438.3,402.9,470.7,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.192,0.217,0.106,0.0892,0.121,0.0044,0.0037,0.0051,0.549,0.496,0.599,0.023,0.02,0.025,23.5,23.3,23.71,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.3,44.74,51.45,46.75,43.85,48.2,0,0,0,0,0,0,0.519,0,0.051,0.16,0.84,0.16,49.7
1551045600000,2019,2,2018,5,22,7,0.355,0.0571,0.298,17193,105.1,105.1,102.3,3,2,2.857142857142857,587.1,564.2,612.3,492.6,479.2,94.43,85,107,-8.12e-15,-5.684e-14,5.684e-14,0.161,0.145,0.18,492.6,479.2,505.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.232,0.222,0.242,0.132,0.125,0.139,0.0055,0.0052,0.0059,0.543,0.516,0.613,0.023,0.022,0.026,23.22,23.1,23.31,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.916,0.937,37.9,34.93,52.22,36.41,33.88,48.2,0,0,0,0,0,0,0.569,0,0.057,0.16,0.84,0.16,48.4
1551650400000,2019,3,2018,6,23,7,0.394,0.0647,0.329,18957,117.8,117.8,112.8,3,3,3,650.8,621.4,675,543.8,514.4,107,107,107,0,0,0,0.165,0.159,0.172,543.8,514.4,568,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.264,0.247,0.278,0.164,0.145,0.18,0.007,0.0061,0.0077,0.615,0.566,0.656,0.026,0.024,0.028,22.88,22.74,23.05,0.95,0.948,0.952,0.973,0.97,0.976,0.925,0.919,0.93,38.64,36.73,40.2,37.61,35.63,39.26,0,0,0,0,0,0,0.627,0,0.065,0.16,0.84,0.16,48.1
1552255200000,2019,3,2018,6,24,7,0.414,0.0647,0.349,20095,120.5,120.5,119.6,3,3,3,684,680.7,688.4,577,573.7,107,107,107,0,0,0,0.156,0.155,0.157,577,573.7,581.4,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.283,0.281,0.285,0.186,0.184,0.189,0.008,0.0079,0.0081,0.671,0.666,0.679,0.029,0.028,0.029,22.69,22.67,22.71,0.953,0.952,0.953,0.978,0.977,0.978,0.931,0.931,0.932,40.78,40.57,41.06,39.87,39.65,40.16,0,0,0,0,0,0,0.665,0,0.065,0.16,0.84,0.16,48.5
1552860000000,2019,3,2018,6,25,7,0.401,0.0647,0.336,19382,118.8,118.8,115.4,3,3,3,663.2,644.9,679.9,556.2,537.9,107,107,107,0,0,0,0.161,0.157,0.166,556.2,537.9,572.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.271,0.261,0.28,0.173,0.16,0.184,0.0074,0.0068,0.0079,0.636,0.605,0.664,0.027,0.026,0.028,22.81,22.72,22.92,0.951,0.95,0.952,0.975,0.972,0.977,0.927,0.923,0.931,39.45,38.27,40.52,38.46,37.21,39.59,0,0,0,0,0,0,0.641,0,0.065,0.16,0.84,0.16,48.3
1553464800000,2019,3,2018,6,26,7,0.384,0.0647,0.32,18438.4,110.7,110.7,109.8,3,3,3,635.7,632.8,640.2,528.7,525.8,107,107,107,0,0,0,0.168,0.167,0.169,528.7,525.8,533.2,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.255,0.254,0.258,0.154,0.152,0.157,0.0065,0.0065,0.0067,0.59,0.585,0.598,0.025,0.025,0.025,22.97,22.94,22.98,0.949,0.949,0.949,0.971,0.971,0.972,0.922,0.921,0.923,37.68,37.49,37.97,36.58,36.39,36.89,0,0,0,0,0,0,0.61,0,0.064,0.17,0.83,0.17,48
1554069600000,2019,4,2018,7,27,7,0.396,0.0756,0.32,18404.1,113.2,113.2,109.5,3,3,3,654.6,641,672.8,529.6,516,125,125,125,0,0,0,0.191,0.186,0.195,529.6,516,547.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.26,0.253,0.271,0.155,0.146,0.167,0.0066,0.0062,0.0071,0.596,0.573,0.627,0.025,0.024,0.027,22.89,22.78,22.96,0.949,0.948,0.951,0.971,0.97,0.973,0.922,0.919,0.925,37.6,36.72,38.78,36.52,35.62,37.74,0,0,0,0,0,0,0.609,0,0.076,0.19,0.81,0.19,46.5
1554674400000,2019,4,2018,7,28,7,0.419,0.0756,0.343,19689.3,118.7,118.7,117.2,3,3,3,692.3,679,699.8,567.3,554,125,125,125,0,0,0,0.181,0.179,0.184,567.3,554,574.8,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.282,0.274,0.286,0.18,0.171,0.185,0.0077,0.0073,0.0079,0.66,0.637,0.672,0.028,0.027,0.029,22.67,22.63,22.75,0.952,0.951,0.953,0.976,0.974,0.977,0.929,0.927,0.931,40.02,39.18,40.5,39.07,38.17,39.58,0,0,0,0,0,0,0.651,0,0.076,0.18,0.82,0.18,47
1555279200000,2019,4,2018,7,29,7,0.424,0.0756,0.348,19962,119.8,119.8,118.8,3,3,3,700.3,694.1,705.3,575.3,569.1,125,125,125,0,0,0,0.178,0.177,0.18,575.3,569.1,580.3,990,990,990,966.7,966.7,966.7,23.3,23.3,23.3,0.286,0.283,0.289,0.185,0.181,0.189,0.008,0.0078,0.0081,0.673,0.663,0.682,0.029,0.028,0.029,22.63,22.6,22.66,0.953,0.952,0.953,0.977,0.976,0.978,0.931,0.93,0.932,40.53,40.14,40.85,39.61,39.19,39.94,0,0,0,0,0,0,0.66,0,0.076,0.18,0.82,0.18,47.1
1555884000000,2019,4,2018,7,30,7,0.409,0.0756,0.334,19148.3,117.2,117.2,114,3,3,3,676.4,657.2,692.2,551.4,532.2,125,125,125,0,0,0,0.185,0.181,0.19,551.4,532.2,567.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.262,0.282,0.169,0.156,0.18,0.0072,0.0067,0.0077,0.633,0.6,0.659,0.027,0.026,0.028,22.76,22.67,22.87,0.951,0.949,0.952,0.974,0.971,0.976,0.926,0.922,0.929,39.01,37.77,40.02,37.99,36.69,39.06,0,0,0,0,0,0,0.633,0,0.075,0.18,0.82,0.18,46.8
1556488800000,2019,4,2018,7,31,7,0.382,0.0851,0.297,16886.3,108.9,108.9,100.5,3,2,2.4285714285714284,632.4,615.3,651.4,491.7,468.3,140.7,125,147,0,-5.684e-14,5.684e-14,0.223,0.192,0.239,491.7,468.3,526.4,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.239,0.226,0.259,0.132,0.12,0.153,0.0056,0.0051,0.0065,0.597,0.534,0.634,0.025,0.023,0.027,22.97,22.9,23.03,0.953,0.945,0.957,0.976,0.97,0.98,0.93,0.917,0.938,44.95,34.94,52.16,42.69,33.89,48.2,0,0,0,0,0,0,0.558,0,0.085,0.22,0.78,0.22,44.2
1557093600000,2019,5,2018,8,32,7,0.359,0.0889,0.27,15897.8,96.4,96.4,94.63,2,2,2,592.8,573.5,610.1,445.8,426.5,147,147,147,1.624e-14,0,5.684e-14,0.248,0.241,0.256,445.8,426.5,463.1,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.215,0.207,0.223,0.109,0.1,0.118,0.0046,0.0042,0.005,0.568,0.538,0.596,0.024,0.023,0.025,23.17,23.06,23.28,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.49,46.58,50.14,47.31,45.65,48.2,0,0,0,0,0,0,0.526,0,0.089,0.25,0.75,0.25,44.3
1557698400000,2019,5,2018,8,33,7,0.328,0.0889,0.239,14288.4,89.84,89.84,85.05,2,2,2,542.4,518.5,566.1,395.4,371.6,147,147,147,0,-5.684e-14,5.684e-14,0.271,0.26,0.283,395.4,371.6,419.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.196,0.187,0.204,0.0856,0.0744,0.0968,0.0036,0.0031,0.0041,0.491,0.455,0.527,0.02,0.019,0.022,23.47,23.33,23.61,0.954,0.951,0.956,0.98,0.978,0.98,0.935,0.93,0.937,43.41,40.92,45.84,42.52,40.02,44.92,0,0,0,0,0,0,0.472,0,0.089,0.27,0.73,0.27,43.6
1558303200000,2019,5,2018,8,34,7,0.294,0.0889,0.205,12248.5,78.27,78.27,72.91,2,2,2,486.4,462.5,510.6,339.4,315.5,147,147,147,0,0,0,0.302,0.288,0.318,339.4,315.5,363.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.168,0.185,0.0592,0.0479,0.0706,0.0024,0.002,0.0029,0.407,0.371,0.443,0.017,0.015,0.018,23.8,23.66,23.95,0.947,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.928,37.5,34.94,40.09,36.45,33.9,39.13,0,0,0,0,0,0,0.405,0,0.089,0.3,0.7,0.3,41.7
1558908000000,2019,5,2018,8,35,7,0.263,0.0841,0.178,10683.2,66.36,66.36,63.59,2,2,2,434.1,414.1,455.6,295.1,279.7,139,119,147,0,0,0,0.32,0.283,0.345,295.1,279.7,308.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.155,0.165,0.0383,0.031,0.0447,0.0016,0.0013,0.0018,0.34,0.317,0.361,0.014,0.013,0.015,24.11,23.99,24.2,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.78,31.03,34.21,31.8,30.09,33.18,0,0,0,0,0,0,0.353,0,0.085,0.32,0.68,0.32,40.6
1559512800000,2019,6,2018,9,36,7,0.236,0.072,0.164,9846.26,62.46,62.46,58.61,2,2,2,389.9,373.4,407.8,270.9,254.3,119,119,119,4.06e-15,0,2.842e-14,0.306,0.292,0.319,270.9,254.3,288.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.151,0.145,0.157,0.0269,0.0191,0.0353,0.0011,0.00077,0.0014,0.303,0.278,0.33,0.012,0.011,0.013,24.35,24.24,24.46,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,30.21,28.38,32.2,29.3,27.53,31.23,0,0,0,0,0,0,0.326,0,0.072,0.31,0.69,0.31,41.7
1560117600000,2019,6,2018,9,37,7,0.214,0.072,0.142,8482.46,53.94,53.94,50.49,2,1,1.5714285714285714,353,338.6,368.1,234,219.6,119,119,119,-8.12e-15,-2.842e-14,2.842e-14,0.337,0.323,0.351,234,219.6,249.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.132,0.143,0.0156,0.0144,0.0169,0.00063,0.00058,0.00068,0.319,0.253,0.402,0.013,0.01,0.016,24.52,24.46,24.58,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.5,26.02,52.63,35.57,25.24,48.2,0,0,0,0,0,0,0.281,0,0.072,0.34,0.66,0.34,39.6
1560722400000,2019,6,2018,9,38,7,0.195,0.072,0.123,7707.36,48.2,48.2,45.88,1,1,1,322.1,309.9,334,203.1,190.9,119,119,119,1.624e-14,0,2.842e-14,0.37,0.356,0.384,203.1,190.9,215,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.131,0.013,0.012,0.014,0.00052,0.00048,0.00056,0.356,0.335,0.378,0.014,0.013,0.015,24.63,24.55,24.72,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.87,44.05,49.56,45.88,43.17,48.2,0,0,0,0,0,0,0.255,0,0.072,0.37,0.63,0.37,39.5
1561327200000,2019,6,2018,9,39,7,0.179,0.072,0.107,6693.41,42.36,42.36,39.84,1,1,1,295.8,286.1,306.4,176.8,167.1,119,119,119,-4.06e-15,-2.842e-14,0,0.402,0.388,0.416,176.8,167.1,187.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.121,0.0108,0.00996,0.0117,0.00043,0.0004,0.00047,0.309,0.292,0.328,0.012,0.012,0.013,24.81,24.74,24.86,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.77,38.49,43.23,39.84,37.45,42.36,0,0,0,0,0,0,0.221,0,0.072,0.4,0.6,0.4,37.4
1561932000000,2019,7,2018,10,40,7,0.165,0.0653,0.0992,6181.23,39.23,39.23,36.79,1,1,1,272.1,262.9,282,164.1,154.9,108,108,108,0,-2.842e-14,2.842e-14,0.397,0.383,0.411,164.1,154.9,174,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.115,0.0097,0.00891,0.0105,0.00038,0.00035,0.00042,0.285,0.269,0.303,0.011,0.011,0.012,24.93,24.87,24.98,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.912,0.924,37.84,35.69,40.18,36.79,34.62,39.23,0,0,0,0,0,0,0.204,0,0.0658,0.4,0.6,0.4,37.5
1562536800000,2019,7,2018,10,41,7,0.152,0.0653,0.0865,5363.55,33.94,33.94,31.93,1,1,1,251.1,242.9,259.9,143.1,134.9,108,108,108,0,0,0,0.43,0.416,0.445,143.1,134.9,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00791,0.00722,0.00866,0.00031,0.00028,0.00034,0.248,0.233,0.263,0.0098,0.0092,0.01,25.05,25,25.11,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.91,30.99,34.99,31.93,30.06,33.94,0,0,0,0,0,0,0.177,0,0.0655,0.43,0.57,0.43,35.3
1563141600000,2019,7,2018,10,42,7,0.141,0.0653,0.0757,4679.23,29.5,29.5,27.85,1,1,1,233.2,226.8,240.5,125.2,118.8,108,108,108,-2.03e-15,-1.421e-14,1.421e-14,0.463,0.449,0.476,125.2,118.8,132.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0955,0.1,0.00639,0.00585,0.00701,0.00025,0.00023,0.00028,0.216,0.204,0.229,0.0085,0.008,0.009,25.18,25.13,25.24,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.71,27.18,30.42,27.85,26.36,29.5,0,0,0,0,0,0,0.155,0,0.0653,0.46,0.54,0.46,33.2
1563746400000,2019,7,2018,10,43,7,0.133,0.0653,0.0672,4128.68,25.91,25.91,24.58,1,1,1,219.1,213.4,224.9,111.1,105.4,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.493,0.48,0.506,111.1,105.4,116.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.0907,0.0948,0.0052,0.00471,0.00568,0.0002,0.00018,0.00022,0.19,0.18,0.201,0.0075,0.0071,0.0079,25.29,25.25,25.34,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.34,23.96,26.72,24.58,23.24,25.91,0,0,0,0,0,0,0.137,0,0.0658,0.49,0.51,0.49,31
1564351200000,2019,7,2018,10,44,7,0.124,0.0601,0.0636,2202.96,24.77,24.77,13.11,1,1,1,204.6,197.3,211.5,105.2,99.65,99.43,93,108,-6.09e-15,-1.421e-14,0,0.485,0.454,0.52,105.2,99.65,111.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0886,0.0912,0.00469,0.00422,0.00524,0.00018,0.00017,0.0002,0.179,0.17,0.19,0.007,0.0067,0.0074,25.39,25.35,25.42,0.522,0,0.919,0.554,0,0.97,0.506,0,0.891,13.52,0,25.54,13.11,0,24.77,0,3,0,0,0.429,0,0.0728,0.429,0.0604,0.48,0.51,0.49,17.8
1564956000000,2019,8,2018,11,45,7,0.114,0.0562,0.0578,0,0,0,0,1,1,1,188.5,182.8,194.8,95.51,89.76,93,93,93,0,-1.421e-14,1.421e-14,0.494,0.477,0.509,95.51,89.76,101.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0834,0.0877,0.00387,0.00338,0.0044,0.00015,0.00013,0.00017,0.161,0.151,0.172,0.0063,0.0059,0.0067,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.49,0.51,0.49,0
1565560800000,2019,8,2018,11,46,7,0.106,0.0562,0.0497,0,0,0,0,1,1,1,175.1,169.4,180.8,82.11,76.37,93,93,93,4.06e-15,0,1.421e-14,0.531,0.514,0.549,82.11,76.37,87.85,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0807,0.0787,0.0828,0.00273,0.00224,0.00322,0.00011,0.000088,0.00013,0.137,0.127,0.147,0.0054,0.005,0.0058,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.53,0.47,0.53,0
1566165600000,2019,8,2018,11,47,7,0.0991,0.0562,0.0429,0,0,0,0,1,1,1,163.9,159.8,168,70.9,66.8,93,93,93,0,-1.421e-14,1.421e-14,0.568,0.554,0.582,70.9,66.8,75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0753,0.0782,0.00178,0.00143,0.00213,0.00007,0.000056,0.000083,0.117,0.109,0.124,0.0046,0.0043,0.0049,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.57,0.43,0.57,0
1566770400000,2019,8,2018,11,48,7,0.0936,0.0544,0.0392,422.255,17.59,17.59,2.513,1,1,1,154.8,150.8,158.4,64.8,59.14,90,72,93,-1.015e-15,-1.421e-14,1.421e-14,0.581,0.478,0.611,64.8,59.14,78.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0726,0.0774,0.00126,0.000777,0.00245,0.000049,0.00003,0.000096,0.106,0.0958,0.129,0.0041,0.0038,0.005,25.4,25.37,25.41,0.134,0,0.935,0.137,0,0.96,0.128,0,0.898,2.618,0,18.33,2.513,0,17.59,0,6,0,0,0.857,0,0.014,0.857,0.0544,0.58,0.42,0.58,4.51
1567375200000,2019,9,2018,12,49,7,0.0856,0.0435,0.042,2539.62,17,17,15.12,1,1,1,141.5,135.7,147.8,69.47,63.73,72,72,72,-3.045e-15,-1.421e-14,1.421e-14,0.509,0.487,0.53,69.47,63.73,75.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0721,0.0764,0.00166,0.00117,0.00219,0.000065,0.000046,0.000086,0.112,0.102,0.123,0.0044,0.004,0.0048,25.39,25.38,25.4,0.909,0.878,0.939,0.96,0.96,0.96,0.873,0.843,0.901,15.75,13.94,17.7,15.12,13.39,17,0,0,0,0,0,0,0.084,0,0.0436,0.51,0.49,0.51,29.7
1567980000000,2019,9,2018,12,50,7,0.0779,0.0435,0.0344,0,0,0,0,1,1,1,128.9,124.5,133.8,56.86,52.52,72,72,72,2.03e-15,-7.105e-15,7.105e-15,0.559,0.538,0.578,56.86,52.52,61.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0715,0.000583,0.000214,0.001,0.000023,0.0000084,0.000039,0.0908,0.0844,0.0984,0.0036,0.0033,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
1568584800000,2019,9,2018,12,51,7,0.0721,0.0435,0.00442,0,0,0,0,1,0,0.14285714285714285,119.2,116,123.2,47.21,44.05,72,72,72,39.9,7.105e-15,49.79,0.604,0.585,0.62,7.307,0,51.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000014,0,0.0000977,5.5e-7,0,0.0000038,0.0725,0.0708,0.0825,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.06768,0.6,0.061,0.94,0
1569189600000,2019,9,2018,12,52,7,0.0682,0.0435,0,0,0,0,0,0,0,0,112.8,110.3,115.2,40.76,38.3,72,72,72,40.76,38.3,43.23,0.639,0.625,0.653,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0682,0.64,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0639,0.0332,0.0275,0,0,0,0,1,0,0.8571428571428571,105.6,102.9,109.5,50.76,37.48,54.86,52,72,5.354,-7.105e-15,37.48,0.519,0.483,0.658,45.4,0,55.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000216,0,0.000473,0.0000085,0,0.000019,0.083,0.0708,0.0888,0.0033,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,7,0,0.143,1,0,0,1.14,0.0364,0.52,0.43,0.57,0
1570399200000,2019,10,2019,1,1,7,0.062,0.0314,0.018,0,0,0,0,1,0,0.5714285714285714,102.5,99.64,104.8,50.53,47.64,52,52,52,20.73,0,49.01,0.507,0.496,0.522,29.8,0,52.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000104,0,0.000241,0.0000041,0,0.0000094,0.0783,0.0708,0.0849,0.0031,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,7,0,0.429,1,0,0,1.43,0.044,0.51,0.29,0.71,0
1571004000000,2019,10,2019,1,2,7,0.0598,0.0314,0.0044,0,0,0,0,1,0,0.14285714285714285,98.82,94.72,102.9,46.82,42.72,52,52,52,39.54,0,49.55,0.527,0.505,0.549,7.274,0,50.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000112,0,0.0000782,4.4e-7,0,0.0000031,0.0724,0.0708,0.0821,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,7,0,0.857,1,0,0,1.86,0.0554,0.53,0.074,0.93,0
1571608800000,2019,10,2019,1,3,7,0.0562,0.0314,0,0,0,0,0,0,0,0,92.92,91.71,94.44,40.92,39.71,52,52,52,40.92,39.71,42.44,0.56,0.551,0.567,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0562,0.56,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0566,0.0309,0,0,0,0,0,0,0,0,93.58,92.53,94.17,42.44,41.35,51.14,50,52,42.44,41.35,44.17,0.546,0.531,0.557,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,7,0,1,1,0,0,2,0.0566,0.55,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0596,0.0302,0.0137,0,0,0,0,1,0,0.42857142857142855,98.55,94.44,104.3,48.55,44.44,50,50,50,25.87,-7.105e-15,46.36,0.508,0.479,0.529,22.68,0,54.29,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000106,0,0.000365,0.0000042,0,0.000014,0.0769,0.0708,0.087,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,7,0,0.571,1,0,0,1.57,0.0459,0.51,0.23,0.77,0
1573423200000,2019,11,2019,2,6,7,0.0666,0.0302,0.0363,650.204,13.75,13.75,3.87,1,1,1,110.1,105.1,115,60.07,55.11,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.455,0.435,0.476,60.07,55.11,64.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000856,0.000434,0.00127,0.000034,0.000017,0.00005,0.0953,0.0882,0.102,0.0037,0.0035,0.004,25.4,25.4,25.41,0.252,0,0.885,0.274,0,0.96,0.242,0,0.85,4.032,0,14.32,3.87,0,13.75,0,5,0,0,0.714,0,0.0215,0.714,0.0303,0.45,0.55,0.45,9.76
1574028000000,2019,11,2019,2,7,7,0.0751,0.0302,0.0449,2779.98,17.36,17.36,16.55,1,1,1,124.2,118,127.5,74.25,67.96,50,50,50,0,0,0,0.403,0.392,0.424,74.25,67.96,77.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0731,0.00206,0.00153,0.00234,0.000081,0.00006,0.000092,0.117,0.107,0.123,0.0046,0.0042,0.0048,25.38,25.38,25.39,0.932,0.902,0.94,0.96,0.96,0.96,0.895,0.866,0.903,17.24,15.27,18.08,16.55,14.66,17.36,0,0,0,0,0,0,0.0919,0,0.0302,0.4,0.6,0.4,37
1574632800000,2019,11,2019,2,8,7,0.0799,0.031,0.0489,3026.7,18.62,18.62,18.02,1,1,1,132.1,127,134.1,80.82,75.09,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.388,0.374,0.44,80.82,75.09,83.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0729,0.0753,0.00262,0.00213,0.00287,0.0001,0.000084,0.00011,0.129,0.12,0.134,0.005,0.0047,0.0053,25.37,25.37,25.38,0.933,0.929,0.94,0.961,0.96,0.962,0.896,0.893,0.903,18.75,17.57,19.36,18.02,16.87,18.62,0,0,0,0,0,0,0.1,0,0.031,0.39,0.61,0.39,37.9
1575237600000,2019,12,2019,3,9,7,0.0902,0.0357,0.0545,3347.22,21.93,21.93,19.92,1,1,1,149.2,136.6,159,90.17,77.55,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.397,0.371,0.432,90.17,77.55,99.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0745,0.0825,0.00341,0.00234,0.00425,0.00013,0.000092,0.00017,0.147,0.124,0.164,0.0057,0.0049,0.0064,25.36,25.35,25.38,0.922,0.911,0.937,0.965,0.96,0.969,0.889,0.882,0.899,20.65,18.08,22.64,19.92,17.36,21.93,0,0,0,0,0,0,0.111,0,0.0357,0.4,0.6,0.4,37.1
1575842400000,2019,12,2019,3,10,7,0.095,0.0357,0.0593,3618.45,22.14,22.14,21.54,1,1,1,157,155.7,159.8,98.02,96.69,59,59,59,0,-1.421e-14,1.421e-14,0.376,0.369,0.379,98.02,96.69,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0813,0.0828,0.00408,0.00397,0.00432,0.00016,0.00016,0.00017,0.161,0.158,0.166,0.0063,0.0062,0.0065,25.35,25.35,25.35,0.913,0.911,0.914,0.968,0.967,0.969,0.884,0.882,0.884,22.25,21.98,22.84,21.54,21.26,22.14,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.1
1576447200000,2019,12,2019,3,11,7,0.0982,0.0357,0.0625,3821.24,24.18,24.18,22.75,1,1,1,162.3,158.4,168.3,103.3,99.43,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.351,0.372,103.3,99.43,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0823,0.0857,0.00453,0.0042,0.00504,0.00018,0.00016,0.0002,0.17,0.163,0.181,0.0067,0.0064,0.0071,25.35,25.35,25.36,0.913,0.911,0.917,0.97,0.968,0.97,0.886,0.883,0.89,23.46,22.53,24.93,22.75,21.82,24.18,0,0,0,0,0,0,0.126,0,0.0357,0.36,0.64,0.36,38.9
1577052000000,2019,12,2019,3,12,7,0.104,0.0357,0.0685,4227.48,28.48,28.48,25.16,1,1,1,172.3,165.3,186.1,113.3,106.3,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.343,0.317,0.357,113.3,106.3,127,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0847,0.092,0.00538,0.00478,0.00655,0.00021,0.00019,0.00026,0.188,0.175,0.213,0.0074,0.0069,0.0083,25.36,25.36,25.36,0.92,0.915,0.929,0.97,0.97,0.97,0.893,0.888,0.901,25.94,24.18,29.36,25.16,23.46,28.48,0,0,0,0,0,0,0.14,0,0.0355,0.34,0.66,0.34,40.6
1577656800000,2019,12,2019,3,13,7,0.121,0.0417,0.0789,4917.05,31,31,29.27,1,1,1,199.4,188.5,210.9,130.4,122.6,69,59,73,-2.03e-15,-1.421e-14,0,0.346,0.309,0.373,130.4,122.6,137.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0922,0.0976,0.00683,0.00617,0.00747,0.00027,0.00024,0.00029,0.22,0.206,0.234,0.0086,0.0081,0.0092,25.35,25.3,25.39,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.17,28.29,31.95,29.27,27.44,31,0,0,0,0,0,0,0.163,0,0.0421,0.34,0.65,0.35,40.6
1578261600000,2020,1,2019,4,14,7,0.133,0.0442,0.0891,5570.78,35.18,35.18,33.16,1,1,1,220.4,212.3,229.3,147.4,139.3,73,73,73,0,0,0,0.331,0.318,0.344,147.4,139.3,156.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0981,0.104,0.00828,0.00759,0.00903,0.00032,0.0003,0.00036,0.251,0.236,0.267,0.0098,0.0093,0.01,25.23,25.16,25.29,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,34.18,32.28,36.27,33.16,31.31,35.18,0,0,0,0,0,0,0.184,0,0.0439,0.33,0.67,0.33,41.9
1578866400000,2020,1,2019,4,15,7,0.148,0.0442,0.104,6514.79,41.37,41.37,38.78,1,1,1,244.2,233.3,254.7,171.2,160.3,73,73,73,0,0,0,0.299,0.287,0.313,171.2,160.3,181.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.113,0.0103,0.00938,0.0112,0.00041,0.00037,0.00044,0.293,0.274,0.312,0.012,0.011,0.012,25.04,24.97,25.13,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.75,37.22,42.22,38.78,36.11,41.37,0,0,0,0,0,0,0.215,0,0.044,0.3,0.7,0.3,44
1579471200000,2020,1,2019,4,16,7,0.168,0.0442,0.124,7765.05,48.2,48.2,46.22,1,1,1,278,259.9,296.5,205,186.9,73,73,73,0,-2.842e-14,2.842e-14,0.263,0.246,0.281,205,186.9,223.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.115,0.128,0.0132,0.0116,0.0147,0.00052,0.00046,0.00059,0.354,0.321,0.387,0.014,0.013,0.015,24.83,24.73,24.94,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.94,47.68,43.45,51.98,46.22,42.58,48.2,0,0,0,0,0,0,0.257,0,0.044,0.26,0.74,0.26,46.2
1580076000000,2020,1,2019,4,17,7,0.201,0.0462,0.155,9407.55,61.73,61.73,56,2,2,2,333.1,304.4,368.4,256.6,231.4,76.43,73,85,-8.12e-15,-2.842e-14,0,0.23,0.213,0.24,256.6,231.4,283.4,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.131,0.15,0.022,0.0154,0.0328,0.00088,0.00061,0.0013,0.278,0.245,0.317,0.011,0.0098,0.013,24.66,24.44,24.83,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.896,0.909,28.86,26.02,31.82,28,25.24,30.86,0,0,0,0,0,0,0.311,0,0.046,0.23,0.77,0.23,46.8
1580680800000,2020,2,2019,5,18,7,0.251,0.0514,0.2,12068.8,80.52,80.52,71.84,2,2,2,415.1,380.2,454,330.1,295.2,85,85,85,0,0,0,0.205,0.187,0.224,330.1,295.2,369,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.167,0.154,0.18,0.0548,0.0383,0.0732,0.0022,0.0016,0.003,0.387,0.334,0.445,0.016,0.014,0.018,24.15,23.91,24.36,0.945,0.939,0.951,0.972,0.97,0.978,0.919,0.911,0.93,36.94,33.13,41.15,35.92,32.13,40.26,0,0,0,0,0,0,0.399,0,0.051,0.2,0.8,0.2,48.1
1581285600000,2020,2,2019,5,19,7,0.319,0.0514,0.267,15871.8,107.7,107.7,94.47,3,2,2.2857142857142856,527,470.1,601.4,442,385.1,85,85,85,8.12e-15,0,5.684e-14,0.162,0.141,0.181,442,385.1,516.4,990,990,990,966,965.7,966.3,24,23.7,24.3,0.208,0.186,0.243,0.108,0.0808,0.146,0.0045,0.0033,0.0062,0.525,0.469,0.576,0.022,0.019,0.024,23.5,23.13,23.82,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.35,34.96,50.11,42.25,33.91,48.2,0,0,0,0,0,0,0.525,0,0.052,0.16,0.84,0.16,49.8
1581890400000,2020,2,2019,5,20,7,0.455,0.0514,0.403,22718.5,154.9,154.9,135.2,4,3,3.142857142857143,751.9,633.4,868.6,666.9,548.4,85,85,85,0,0,0,0.114,0.0979,0.134,666.9,548.4,783.6,990,990,990,966.9,966.4,967.4,23.1,22.6,23.6,0.331,0.261,0.41,0.246,0.167,0.318,0.011,0.0071,0.014,0.807,0.618,0.945,0.035,0.026,0.041,22.29,21.69,22.95,0.955,0.951,0.957,0.978,0.974,0.98,0.934,0.926,0.938,44.4,39.11,50.72,43.23,38.1,48.2,0,0,0,0,0,0,0.751,0,0.052,0.11,0.89,0.11,49.9
1582495200000,2020,2,2019,5,21,7,0.627,0.0599,0.567,30041,191.6,191.6,178.8,4,4,4,1037,914,1135,938.2,829,99,85,183,-1.624e-14,-1.137e-13,0,0.0947,0.0765,0.161,938.2,829,1026,990,990,990,968,967.6,968.3,22,21.7,22.4,0.558,0.451,0.65,0.4,0.34,0.481,0.018,0.015,0.022,1.22,1.01,1.42,0.055,0.045,0.065,20.78,20.34,21.43,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,45.62,41.56,48.87,44.7,40.7,47.89,0,0,0,0,0,0,0.993,0,0.06,0.096,0.9,0.1,47.9
1583100000000,2020,3,2019,6,22,7,0.756,0.111,0.637,31860.6,192.8,192.8,189.6,4,4,4,1250,1160,1346,1067,976.9,183,183,183,13.16,0,62.57,0.147,0.136,0.158,1053,976.9,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.734,0.616,0.823,0.549,0.412,0.648,0.026,0.019,0.031,1.57,1.3,1.77,0.074,0.06,0.084,19.74,19.24,20.3,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.62,46.44,49.99,47.41,45.51,48.2,0,0,0,0,0,0,1.05,0,0.119,0.15,0.84,0.16,42.1
1583704800000,2020,3,2019,6,23,7,0.891,0.111,0.665,31761.6,192.4,192.4,189.1,4,4,4,1473,1385,1574,1290,1202,183,183,183,190.1,102.1,291.4,0.124,0.116,0.132,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.84,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.78,18.42,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.28,49.08,47.26,46.34,48.09,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
1584309600000,2020,3,2019,6,24,7,1.07,0.111,0.665,30049.7,183.7,183.7,178.9,4,4,4,1762,1623,1888,1579,1440,183,183,183,479.1,340.4,604.6,0.104,0.097,0.113,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.921,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.097,17.8,17.39,18.26,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.63,44.52,46.86,44.72,43.63,45.92,0,0,0,0,0,0,0.994,0,0.405,0.1,0.62,0.38,28.1
1584914400000,2020,3,2019,6,25,7,1.24,0.111,0.665,28461.1,173.2,173.2,169.4,4,4,4,2054,1926,2207,1871,1743,183,183,183,771.1,643,923.6,0.0893,0.0829,0.095,1100,1100,1100,990,990,990,971.2,970.9,971.6,18.8,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.53,17.26,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.22,42.19,44.18,42.35,41.35,43.3,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,23
1585519200000,2020,3,2019,6,26,7,1.5,0.125,0.665,26556.9,163.6,163.6,158.1,4,4,4,2475,2277,2690,2267,2094,207.3,183,217,1167,993.9,1373,0.0838,0.0784,0.0905,1100,1100,1100,990,990,990,972.2,971.8,972.8,17.8,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.36,16.36,0.944,0.942,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.45,39.04,41.74,39.52,38.03,40.89,0,0,0,0,0,0,0.878,0,0.835,0.083,0.44,0.56,17.7
1586124000000,2020,4,2019,7,27,7,1.8,0.131,0.665,24271.6,150,150,144.5,4,4,4,2968,2764,3152,2751,2547,217,217,217,1651,1447,1835,0.0732,0.0689,0.0785,1100,1100,1100,990,990,990,973.4,972.9,973.9,16.6,16.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.69,14.25,15.18,0.939,0.936,0.942,0.971,0.97,0.973,0.912,0.908,0.916,37.2,35.98,38.55,36.12,34.9,37.51,0,0,0,0,0,0,0.803,0,1.135,0.073,0.37,0.63,13.5
1586728800000,2020,4,2019,7,28,7,1.99,0.131,0.665,22940.3,138.5,138.5,136.5,4,4,4,3285,3197,3355,3068,2980,217,217,217,1968,1880,2038,0.0661,0.0647,0.0679,1100,1100,1100,990,990,990,974.2,974,974.3,15.8,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.81,14.15,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.19,34.79,35.71,34.14,33.74,34.64,0,0,0,0,0,0,0.759,0,1.325,0.066,0.33,0.67,11.5
1587333600000,2020,4,2019,7,29,7,2.04,0.172,0.665,22612.7,135.6,135.6,134.6,4,4,4,3372,3326,3393,3088,3031,283.9,217,295,1988,1931,2059,0.0842,0.0643,0.0887,1100,1100,1100,990,990,990,974.3,974.3,974.4,15.7,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.78,13.73,13.87,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.69,34.57,34.96,33.65,33.53,33.91,0,0,0,0,0,0,0.748,0,1.375,0.084,0.33,0.67,11.1
1587938400000,2020,4,2019,7,30,7,1.91,0.185,0.665,23482.4,143.7,143.7,139.8,4,4,4,3150,2993,3297,2844,2672,306.1,295,321,1744,1572,1902,0.0974,0.0895,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.94,14.63,0.937,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,36.02,35.13,37.04,34.94,34.07,35.93,0,0,0,0,0,0,0.777,0,1.245,0.097,0.35,0.65,12.3
1588543200000,2020,5,2019,8,31,7,1.68,0.194,0.665,25110.9,153.7,153.7,149.5,4,4,4,2785,2631,2940,2464,2310,321,321,321,1364,1210,1519,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.76,15.5,0.941,0.94,0.943,0.973,0.97,0.975,0.916,0.912,0.919,38.42,37.39,39.43,37.37,36.28,38.43,0,0,0,0,0,0,0.83,0,1.015,0.12,0.4,0.6,14.9
1589148000000,2020,5,2019,8,32,7,1.47,0.194,0.665,26753,163.2,163.2,159.2,4,4,4,2433,2292,2581,2112,1971,321,321,321,1012,870.8,1160,0.132,0.124,0.14,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.62,16.32,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.72,39.76,41.64,39.81,38.78,40.79,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
1589752800000,2020,5,2019,8,33,7,1.25,0.179,0.665,28404.2,173.9,173.9,169.1,4,4,4,2069,1905,2243,1774,1629,295.3,276,321,673.5,529,822.5,0.143,0.134,0.151,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.88,16.44,17.33,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.13,41.95,44.37,42.27,41.11,43.48,0,0,0,0,0,0,0.939,0,0.585,0.14,0.53,0.47,22.7
1590357600000,2020,5,2019,8,34,7,1.05,0.167,0.665,30232.4,184.1,184.1,180,4,4,4,1730,1610,1860,1454,1334,276,276,276,354.2,234.2,483.8,0.16,0.148,0.171,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.9,17.48,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.91,44.76,46.96,44.99,43.87,46.02,0,0,0,0,0,0,1,0,0.385,0.16,0.63,0.37,28.8
1590962400000,2020,6,2019,9,35,7,0.891,0.127,0.665,31747.1,192.6,192.6,189,4,4,4,1474,1379,1574,1264,1169,210,210,210,164,68.97,264.4,0.143,0.133,0.152,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.88,0.84,0.914,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.77,18.41,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.27,49.13,47.24,46.32,48.14,0,0,0,0,0,0,1.05,0,0.226,0.14,0.75,0.25,35.6
1591567200000,2020,6,2019,9,36,7,0.722,0.127,0.594,30323.3,192.8,192.8,180.5,4,4,4,1193,1084,1322,983.1,873.9,210,210,210,1.649,-1.137e-13,11.54,0.177,0.159,0.194,981.4,873.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.65,0.525,0.816,0.459,0.362,0.648,0.021,0.017,0.031,1.38,1.12,1.76,0.064,0.052,0.084,20.11,19.33,20.71,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.12,42.36,49.69,45.12,41.51,48.2,0,0,0,0,0,0,1,0,0.128,0.18,0.82,0.18,42
1592172000000,2020,6,2019,9,37,7,0.598,0.127,0.471,25128,161.3,161.3,149.6,4,3,3.4285714285714284,988.5,927.6,1055,778.5,717.6,210,210,210,0,-1.137e-13,1.137e-13,0.213,0.199,0.226,778.5,717.6,845.1,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.438,0.382,0.499,0.315,0.28,0.348,0.014,0.013,0.016,1,0.928,1.07,0.045,0.041,0.049,21.15,20.85,21.46,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.64,39.35,51.28,44.24,38.35,48.2,0,0,0,0,0,0,0.831,0,0.127,0.21,0.79,0.21,42
1592776800000,2020,6,2019,9,38,7,0.525,0.127,0.398,22120,139.1,139.1,131.7,3,3,3,867.4,825.3,911.8,657.4,615.3,210,210,210,0,0,0,0.242,0.23,0.254,657.4,615.3,701.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.344,0.32,0.369,0.24,0.212,0.27,0.011,0.0093,0.012,0.822,0.751,0.897,0.036,0.033,0.04,21.81,21.56,22.05,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.78,42.34,47.3,43.89,41.49,46.36,0,0,0,0,0,0,0.731,0,0.127,0.24,0.76,0.24,42.1
1593381600000,2020,6,2019,9,39,7,0.474,0.117,0.358,20227.1,123,123,120.4,3,3,3,784.3,757.3,812.8,591.4,571.3,192.9,186,210,0,0,0,0.246,0.235,0.262,591.4,571.3,603.9,990,990,990,967,966.9,967.2,23,22.8,23.1,0.303,0.29,0.313,0.196,0.183,0.204,0.0085,0.0079,0.0089,0.708,0.673,0.73,0.031,0.029,0.032,22.25,22.12,22.4,0.954,0.952,0.954,0.978,0.976,0.98,0.933,0.929,0.935,41.03,39.83,41.85,40.13,38.86,41.01,0,0,0,0,0,0,0.669,0,0.116,0.25,0.76,0.24,42.7
1593986400000,2020,7,2019,10,40,7,0.43,0.12,0.31,17734.3,114.1,114.1,105.6,3,2,2.7142857142857144,711,678.2,745,513.3,451.2,197.7,186,227,0,0,0,0.279,0.25,0.335,513.3,451.2,559,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.259,0.228,0.283,0.146,0.112,0.174,0.0063,0.0048,0.0075,0.608,0.574,0.652,0.026,0.025,0.028,22.65,22.47,22.8,0.952,0.948,0.958,0.974,0.97,0.98,0.927,0.919,0.939,40.8,36.12,49.3,39.74,35.03,48.2,0,0,0,0,0,0,0.586,0,0.12,0.28,0.72,0.28,41.2
1594591200000,2020,7,2019,10,41,7,0.386,0.137,0.249,14605.6,92.67,92.67,86.94,2,2,2,638.4,610.1,667.6,411.4,383.1,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.356,0.34,0.372,411.4,383.1,440.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.21,0.199,0.222,0.0932,0.0798,0.107,0.004,0.0034,0.0046,0.523,0.48,0.569,0.022,0.02,0.024,23.02,22.86,23.18,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.36,41.49,47.28,43.47,40.63,46.33,0,0,0,0,0,0,0.483,0,0.137,0.35,0.65,0.35,37.8
1595196000000,2020,7,2019,10,42,7,0.349,0.137,0.211,12417.7,79.26,79.26,73.91,2,2,2,576.6,553,601.1,349.6,326,227,227,227,1.624e-14,0,5.684e-14,0.394,0.378,0.41,349.6,326,374.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.179,0.196,0.064,0.0529,0.0756,0.0027,0.0022,0.0032,0.43,0.394,0.466,0.018,0.016,0.02,23.38,23.23,23.52,0.948,0.945,0.952,0.973,0.97,0.977,0.922,0.917,0.93,38,35.52,40.55,36.96,34.46,39.63,0,0,0,0,0,0,0.411,0,0.138,0.39,0.6,0.4,35.6
1595800800000,2020,7,2019,10,43,7,0.317,0.13,0.187,11016.5,69.45,69.45,65.57,2,2,2,523.7,501.3,545.6,309,289.6,214.7,184,227,0,0,0,0.41,0.361,0.439,309,289.6,325.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.172,0.166,0.176,0.0448,0.0357,0.0528,0.0019,0.0015,0.0022,0.368,0.34,0.391,0.015,0.014,0.016,23.68,23.56,23.77,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.8,31.65,35.8,32.79,30.7,34.72,0,0,0,0,0,0,0.364,0,0.13,0.41,0.59,0.41,34.8
1596405600000,2020,8,2019,11,44,7,0.286,0.111,0.175,10372.7,66.27,66.27,61.74,2,2,2,473,452.9,494.5,289,268.9,184,184,184,0,0,0,0.389,0.372,0.406,289,268.9,310.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.0354,0.0259,0.0455,0.0015,0.0011,0.0019,0.336,0.305,0.368,0.014,0.013,0.015,23.94,23.81,24.06,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.914,31.83,29.63,34.16,30.87,28.74,33.14,0,0,0,0,0,0,0.343,0,0.111,0.39,0.61,0.39,36.3
1597010400000,2020,8,2019,11,45,7,0.259,0.111,0.148,8734.86,56.15,56.15,51.99,2,1,1.7142857142857142,428.7,412.2,446.6,244.7,228.2,184,184,184,-4.06e-15,-2.842e-14,0,0.429,0.412,0.446,244.7,228.2,262.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.141,0.153,0.0176,0.0151,0.023,0.00072,0.00062,0.00094,0.317,0.264,0.415,0.013,0.011,0.017,24.15,24.09,24.23,0.938,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.62,26.25,52.67,32.88,25.47,48.2,0,0,0,0,0,0,0.289,0,0.111,0.43,0.57,0.43,33.7
1597615200000,2020,8,2019,11,46,7,0.237,0.111,0.126,7744.67,48.2,48.2,46.1,1,1,1,391.9,377.4,407,207.9,193.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.47,0.452,0.487,207.9,193.4,223,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.129,0.139,0.0134,0.0122,0.0147,0.00054,0.00049,0.0006,0.37,0.345,0.398,0.015,0.014,0.016,24.27,24.17,24.37,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.3,44.06,50.66,46.1,43.18,48.2,0,0,0,0,0,0,0.256,0,0.111,0.47,0.53,0.47,32.7
1598220000000,2020,8,2019,11,47,7,0.218,0.111,0.107,6585.57,42.14,42.14,39.2,1,1,1,360.4,348.2,372.8,176.4,164.2,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.511,0.494,0.528,176.4,164.2,188.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.123,0.119,0.127,0.0107,0.00971,0.0118,0.00043,0.00039,0.00048,0.314,0.292,0.336,0.013,0.012,0.014,24.48,24.4,24.57,0.948,0.944,0.952,0.976,0.97,0.98,0.925,0.916,0.933,40.16,37.35,43,39.2,36.24,42.14,0,0,0,0,0,0,0.218,0,0.111,0.51,0.49,0.51,30.2
