datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.46,0.196,0.264,15673.9,34.78,34.78,21.07,1,1,1,171.6,133.4,227.5,98.58,60.41,73,73,73,3.667e-15,-1.421e-14,1.421e-14,0.436,0.321,0.547,98.58,60.41,154.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0838,0.0708,0.103,0.00413,0.000885,0.00888,0.00016,0.000035,0.00035,0.163,0.0958,0.263,0.0064,0.0038,0.01,25.36,25.17,25.4,0.866,0,0.94,0.903,0,0.97,0.836,0,0.912,21.8,0,35.85,21.07,0,34.78,0,2,0,0,0.0645,0,0.117,0.0645,0.196,0.43,0.57,0.43,34.1
728517600000,1993,2,1992,5,28,0.915,0.206,0.71,42831.4,107.2,107.2,63.74,3,1,1.6785714285714286,378.4,233.8,598.8,293.4,148.8,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.245,0.142,0.364,293.4,148.8,513.8,990,990,990,965.3,964.6,966.3,24.7,23.7,25.4,0.154,0.103,0.242,0.0479,0.0084,0.144,0.002,0.00033,0.0061,0.383,0.251,0.599,0.016,0.01,0.025,24.33,23.15,25.14,0.947,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.94,39.93,26.48,52.26,38.71,25.69,48.2,0,0,0,0,0,0,0.354,0,0.205,0.23,0.78,0.22,46.8
730936800000,1993,3,1992,6,31,2.38,0.287,2.09,112670,192.8,192.8,151.4,4,3,3.4193548387096775,889.3,618.2,1229,782.3,511.2,107,107,107,0.9697,0,22.19,0.126,0.087,0.173,781.3,511.2,1100,990,990,990,967.4,966.4,968.6,22.6,21.4,23.6,0.444,0.245,0.781,0.33,0.142,0.648,0.015,0.006,0.03,1.02,0.561,1.73,0.046,0.024,0.081,21.56,19.65,23.07,0.955,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.49,36.52,52.36,44.17,35.42,48.2,0,0,0,0,0,0,0.841,0,0.29,0.12,0.88,0.12,47.3
733615200000,1993,4,1992,7,30,3.61,0.384,2.85,137323,192.8,192.8,190.7,4,4,4,1394,1244,1489,1246,1096,148,148,148,145.8,0,241.5,0.107,0.0994,0.119,1100,1096,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.858,0.789,0.905,0.648,0.638,0.648,0.031,0.03,0.032,1.81,1.73,1.85,0.087,0.081,0.09,19.05,18.7,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.95,48.01,50.33,47.68,47.05,48.2,0,0,0,0,0,0,1.06,0,0.76,0.11,0.79,0.21,38
736207200000,1993,5,1992,8,31,2.93,0.471,2.4,124082,192.8,192.8,166.8,4,3,3.6774193548387095,1093,810.2,1442,917.2,663.2,176,147,192,21.16,-1.137e-13,150.3,0.163,0.133,0.197,896,663.2,1100,990,990,990,968.2,967.1,969.3,21.8,20.7,22.9,0.566,0.337,0.86,0.419,0.244,0.648,0.019,0.011,0.031,1.25,0.822,1.81,0.058,0.036,0.087,20.59,18.89,22.04,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.78,39.61,51.94,45.5,38.63,48.2,0,0,0,0,0,0,0.927,0,0.53,0.16,0.82,0.18,42.3
738885600000,1993,6,1992,9,30,1.72,0.345,1.38,79625.3,138.4,138.4,110.6,3,2,2.6666666666666665,665.3,536.5,801.8,532.3,375.5,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.206,0.148,0.3,532.3,375.5,682.8,990,990,990,966.6,966,967.1,23.4,22.9,24,0.264,0.191,0.346,0.162,0.0762,0.257,0.007,0.0032,0.011,0.64,0.463,0.853,0.027,0.019,0.037,22.8,22.04,23.52,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.68,35.52,48.42,41.74,34.45,47.46,0,0,0,0,0,0,0.614,0,0.34,0.2,0.8,0.2,46.3
741477600000,1993,7,1992,10,31,1.19,0.362,0.83,49712.6,85.03,85.03,66.82,2,2,2,444.9,374.9,529.1,309.9,239.9,135,135,135,0,-5.684e-14,5.684e-14,0.307,0.255,0.36,309.9,239.9,394.1,990,990,990,965.6,965.3,966,24.4,24,24.7,0.166,0.141,0.195,0.0455,0.0161,0.085,0.0019,0.00065,0.0035,0.363,0.262,0.489,0.015,0.011,0.02,24.04,23.53,24.46,0.941,0.926,0.954,0.972,0.97,0.98,0.915,0.899,0.935,34.36,26.65,43.39,33.41,25.85,42.52,0,0,0,0,0,0,0.371,0,0.36,0.3,0.7,0.3,41.8
744156000000,1993,8,1992,11,31,0.835,0.308,0.527,32504.9,55.17,55.17,43.69,2,1,1.1935483870967742,311.7,266.3,369.7,196.7,151.3,115,115,115,-3.667e-15,-2.842e-14,2.842e-14,0.372,0.311,0.432,196.7,151.3,254.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.123,0.107,0.143,0.0125,0.00861,0.0192,0.0005,0.00034,0.00078,0.312,0.249,0.398,0.012,0.01,0.016,24.72,24.47,24.97,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.78,25.74,52.34,38.6,24.96,48.2,0,0,0,0,0,0,0.243,0,0.308,0.37,0.63,0.37,38.9
746834400000,1993,9,1992,12,30,0.576,0.236,0.34,17099.3,39.05,39.05,23.75,1,1,1,222.2,195.8,263.8,131.2,104.8,91,91,91,-2.368e-15,-2.842e-14,1.421e-14,0.413,0.345,0.465,131.2,104.8,172.8,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0974,0.088,0.112,0.0069,0.00465,0.0104,0.00027,0.00018,0.00041,0.224,0.177,0.298,0.0088,0.0069,0.012,25.24,24.95,25.42,0.715,0,0.946,0.744,0,0.976,0.694,0,0.924,24.47,0,40.01,23.75,0,39.05,0,7,0,0,0.233,0,0.132,0.233,0.236,0.41,0.59,0.41,29.7
749426400000,1993,10,1993,1,31,0.462,0.196,0.266,16367.1,27,27,22,1,1,1,172.3,155,193.8,99.31,82.02,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.426,0.377,0.471,99.31,82.02,120.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0779,0.0916,0.00419,0.00272,0.00602,0.00016,0.00011,0.00024,0.165,0.134,0.203,0.0064,0.0052,0.0079,25.38,25.38,25.38,0.92,0.911,0.932,0.967,0.961,0.97,0.89,0.883,0.898,22.74,19.02,27.84,22,18.27,27,0,0,0,0,0,0,0.122,0,0.196,0.42,0.58,0.42,35.4
752104800000,1993,11,1993,2,30,0.474,0.13,0.344,21463.3,34.84,34.84,29.81,1,1,1,182.8,154.2,204,132.8,104.2,50,50,50,4.737e-16,0,1.421e-14,0.275,0.245,0.324,132.8,104.2,154,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0825,0.1,0.00704,0.00461,0.00884,0.00028,0.00018,0.00035,0.221,0.17,0.259,0.0087,0.0067,0.01,25.34,25.32,25.35,0.931,0.914,0.94,0.97,0.97,0.97,0.903,0.886,0.912,30.73,23.66,35.92,29.81,22.95,34.84,0,0,0,0,0,0,0.166,0,0.13,0.27,0.73,0.27,45.3
754696800000,1993,12,1993,3,31,0.578,0.158,0.42,26378.8,39.26,39.26,35.46,1,1,1,215.8,196.6,231.6,156.8,137.6,59,59,59,0,0,0,0.274,0.255,0.3,156.8,137.6,172.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0957,0.108,0.00907,0.00744,0.0104,0.00036,0.00029,0.00041,0.266,0.231,0.294,0.01,0.009,0.012,25.24,25.12,25.36,0.941,0.933,0.946,0.971,0.97,0.976,0.914,0.905,0.924,36.49,31.94,40.21,35.46,30.98,39.26,0,0,0,0,0,0,0.197,0,0.158,0.27,0.73,0.27,45.6
757375200000,1994,1,1993,4,31,0.782,0.196,0.586,36147,71.52,71.52,48.58,2,1,1.4193548387096775,291.9,226.7,401.7,218.9,153.7,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.259,0.182,0.322,218.9,153.7,328.7,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.126,0.103,0.165,0.0192,0.00881,0.0541,0.00077,0.00035,0.0022,0.305,0.241,0.383,0.012,0.0096,0.016,24.82,24.21,25.18,0.942,0.922,0.958,0.973,0.97,0.98,0.917,0.895,0.939,36.97,25.63,51.19,35.94,24.86,48.2,0,0,0,0,0,0,0.27,0,0.196,0.25,0.75,0.25,46.2
760053600000,1994,2,1993,5,28,1.4,0.206,1.19,69659.1,141.5,141.5,103.7,3,2,2.4642857142857144,578.6,412.9,780.7,493.6,327.9,85,85,85,8.12e-15,0,5.684e-14,0.152,0.109,0.206,493.6,327.9,695.7,990,990,990,966.2,965.5,967,23.8,23,24.5,0.238,0.166,0.345,0.141,0.0538,0.266,0.006,0.0022,0.012,0.592,0.383,0.867,0.025,0.016,0.038,23.22,22.11,24.16,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.51,35.59,52.48,42.29,34.52,48.2,0,0,0,0,0,0,0.576,0,0.21,0.15,0.85,0.15,49.8
762472800000,1994,3,1993,6,31,2.51,0.346,2.16,116989,178.1,178.1,157.2,4,3,3.6129032258064515,936.6,784.9,1067,807.6,655.9,129,129,129,0,-1.137e-13,1.137e-13,0.139,0.121,0.164,807.6,655.9,937.9,990,990,990,967.6,967,968.1,22.4,21.9,23,0.449,0.331,0.565,0.326,0.239,0.393,0.015,0.01,0.018,1.02,0.808,1.22,0.046,0.035,0.056,21.34,20.67,22.15,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.93,39.45,51.78,43.84,38.46,48.2,0,0,0,0,0,0,0.874,0,0.35,0.14,0.86,0.14,46.6
765151200000,1994,4,1993,7,30,1.84,0.324,1.51,85643.4,154.3,154.3,118.9,4,2,2.7666666666666666,709,531,912.9,584,406,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.181,0.137,0.235,584,406,787.9,990,990,990,966.7,966,967.6,23.3,22.4,24,0.294,0.199,0.429,0.194,0.0906,0.32,0.0084,0.0038,0.014,0.717,0.506,1.01,0.031,0.021,0.045,22.55,21.49,23.5,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.74,35.04,52.1,43.38,33.99,48.2,0,0,0,0,0,0,0.661,0,0.33,0.18,0.82,0.18,46.5
767743200000,1994,5,1993,8,31,1.13,0.394,0.738,44282.5,80.81,80.81,59.52,2,1,1.7419354838709677,422.5,348.6,522,275.5,201.6,147,147,147,-9.168e-16,-2.842e-14,2.842e-14,0.353,0.282,0.422,275.5,201.6,375,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.154,0.128,0.189,0.0328,0.0129,0.076,0.0013,0.00052,0.0032,0.353,0.257,0.46,0.014,0.01,0.019,24.15,23.59,24.5,0.943,0.925,0.959,0.973,0.97,0.98,0.918,0.897,0.939,37.1,26.1,52.7,35.88,25.31,48.2,0,0,0,0,0,0,0.331,0,0.392,0.35,0.65,0.35,39.2
770421600000,1994,6,1993,9,30,0.779,0.308,0.47,29235.6,48.2,48.2,40.6,1,1,1,300.3,261.1,344.5,181.3,142.1,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.399,0.345,0.456,181.3,142.1,225.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.105,0.135,0.0112,0.00783,0.0149,0.00045,0.00031,0.0006,0.317,0.247,0.396,0.013,0.0098,0.016,24.77,24.48,25.01,0.948,0.936,0.959,0.976,0.97,0.98,0.926,0.908,0.94,41.79,32.62,51.92,40.6,31.64,48.2,0,0,0,0,0,0,0.226,0,0.309,0.4,0.6,0.4,37.5
773013600000,1994,7,1993,10,31,0.618,0.289,0.328,19727.1,33.66,33.66,26.51,1,1,1,230.6,205.6,258.6,122.6,97.6,108,108,108,-9.168e-16,-2.842e-14,1.421e-14,0.471,0.418,0.525,122.6,97.6,150.7,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0968,0.088,0.107,0.00617,0.00405,0.00856,0.00024,0.00016,0.00034,0.211,0.166,0.261,0.0083,0.0065,0.01,25.21,25,25.4,0.896,0,0.939,0.939,0,0.97,0.869,0,0.911,27.34,0,34.7,26.51,0,33.66,0,1,0,0,0.0323,0,0.147,0.0323,0.29,0.47,0.53,0.47,31.9
775692000000,1994,8,1993,11,31,0.468,0.249,0.219,592.165,24.67,24.67,0.7959,1,1,1,174.7,152.8,204.2,81.66,59.83,93,93,93,-2.063e-15,-1.421e-14,1.421e-14,0.536,0.455,0.609,81.66,59.83,111.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0806,0.0729,0.091,0.00269,0.000836,0.0052,0.00011,0.000033,0.0002,0.136,0.097,0.189,0.0053,0.0038,0.0074,25.41,25.39,25.42,0.0296,0,0.919,0.0313,0,0.97,0.0287,0,0.891,0.8205,0,25.44,0.7959,0,24.67,0,30,0,0,0.968,0,0.00442,0.968,0.249,0.53,0.47,0.53,1.27
778370400000,1994,9,1993,12,30,0.317,0.187,0.0718,2263.39,17.62,17.62,3.144,1,0,0.43333333333333335,122.3,104.2,150.9,50.27,32.16,72,72,72,22.58,-1.421e-14,49.66,0.596,0.477,0.691,27.69,0,78.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0775,0.000512,0,0.00246,0.00002,0,0.000096,0.0847,0.0708,0.129,0.0033,0.0028,0.0051,25.42,25.37,25.43,0.183,0,0.939,0.192,0,0.96,0.176,0,0.901,3.275,0,18.36,3.144,0,17.62,17,24,0,0.567,0.8,0,0.0175,1.37,0.2452,0.59,0.23,0.77,7.14
780962400000,1994,10,1994,1,31,0.278,0.139,0.121,0,0,0,0,1,0,0.8709677419354839,103.6,101.2,107.7,51.63,49.15,52,52,52,6.421,-7.105e-15,49.97,0.502,0.483,0.514,45.21,0,55.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000141,0,0.000485,0.0000055,0,0.000019,0.0819,0.0708,0.089,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,31,0,0.129,1,0,0,1.13,0.157,0.5,0.44,0.56,0
783640800000,1994,11,1994,2,30,0.287,0.13,0.157,2202.5,18.09,18.09,3.059,1,1,1,110.6,104.2,131.2,60.64,54.16,50,50,50,-1.333e-21,-1.421e-14,7.105e-15,0.453,0.381,0.48,60.64,54.16,81.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0744,0.000904,0.000354,0.00265,0.000035,0.000014,0.0001,0.0963,0.0868,0.129,0.0038,0.0034,0.0051,25.4,25.37,25.41,0.182,0,0.94,0.192,0,0.961,0.174,0,0.903,3.186,0,18.84,3.059,0,18.09,0,24,0,0,0.8,0,0.017,0.8,0.13,0.45,0.55,0.45,7.67
786232800000,1994,12,1994,3,31,0.373,0.158,0.215,13306.6,21.12,21.12,17.89,1,1,1,139.4,131.5,155,80.36,72.5,59,59,59,0,-1.421e-14,1.421e-14,0.424,0.381,0.449,80.36,72.5,96.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0728,0.0811,0.00258,0.00191,0.00391,0.0001,0.000075,0.00015,0.129,0.115,0.157,0.0051,0.0045,0.0062,25.37,25.35,25.38,0.931,0.915,0.94,0.961,0.96,0.967,0.895,0.885,0.902,18.61,16.73,21.84,17.89,16.06,21.12,0,0,0,0,0,0,0.0994,0,0.158,0.42,0.58,0.42,35.7
788911200000,1995,1,1994,4,31,0.411,0.196,0.216,13326.9,19.35,19.35,17.91,1,1,1,153.6,140.5,160.2,80.6,67.52,73,73,73,0,-1.421e-14,1.421e-14,0.476,0.456,0.519,80.6,67.52,87.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0728,0.0797,0.0026,0.00149,0.00316,0.0001,0.000058,0.00012,0.131,0.108,0.143,0.0051,0.0042,0.0056,25.38,25.38,25.39,0.929,0.899,0.937,0.961,0.96,0.963,0.893,0.863,0.899,18.64,15.12,20.09,17.91,14.52,19.35,0,0,0,0,0,0,0.0995,0,0.195,0.48,0.53,0.47,32.4
791589600000,1995,2,1994,5,28,0.45,0.206,0.244,5608.76,31.45,31.45,8.346,1,1,1,185.9,158.3,225.3,100.9,73.3,85,85,85,1.015e-15,-1.421e-14,1.421e-14,0.461,0.377,0.537,100.9,73.3,140.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0856,0.0759,0.0995,0.00433,0.00198,0.00767,0.00017,0.000078,0.0003,0.169,0.119,0.239,0.0066,0.0047,0.0094,25.38,25.21,25.41,0.333,0,0.941,0.345,0,0.97,0.322,0,0.907,8.637,0,32.42,8.346,0,31.45,0,18,0,0,0.643,0,0.0464,0.643,0.206,0.46,0.54,0.46,12.5
794008800000,1995,3,1994,6,31,0.804,0.287,0.517,31696.1,51.48,51.48,42.6,2,1,1.2903225806451613,300.1,228.8,344.5,193.1,121.8,107,107,107,3.209e-15,-2.842e-14,2.842e-14,0.364,0.311,0.468,193.1,121.8,237.5,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.121,0.0962,0.137,0.0122,0.00611,0.0159,0.00049,0.00024,0.00064,0.29,0.209,0.399,0.012,0.0082,0.016,24.8,24.52,25.22,0.94,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.4,26.07,52.62,35.18,25.29,48.2,0,0,0,0,0,0,0.237,0,0.287,0.36,0.64,0.36,39.4
796687200000,1995,4,1994,7,30,0.72,0.324,0.396,24547.3,48.2,48.2,34.09,1,1,1,277.7,229.4,340.1,152.7,104.4,125,125,125,4.263e-15,-2.842e-14,2.842e-14,0.455,0.368,0.545,152.7,104.4,215.1,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0928,0.132,0.00873,0.00462,0.014,0.00035,0.00018,0.00056,0.267,0.181,0.379,0.011,0.0071,0.015,24.92,24.52,25.24,0.938,0.915,0.957,0.973,0.97,0.98,0.913,0.887,0.938,35.04,23.64,49.53,34.09,22.93,48.2,0,0,0,0,0,0,0.189,0,0.324,0.45,0.55,0.45,34.1
799279200000,1995,5,1994,8,31,0.503,0.394,0.0614,1927.2,17.33,17.33,2.59,1,0,0.3548387096774194,187.7,155.8,225.3,40.7,8.84,147,147,147,17.78,-1.421e-14,48.48,0.793,0.652,0.943,22.92,0,78.29,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0738,0.0708,0.084,0.00044,0,0.0024,0.000017,0,0.000094,0.0848,0.0708,0.135,0.0033,0.0028,0.0053,25.46,25.31,25.52,0.148,0,0.933,0.155,0,0.96,0.143,0,0.896,2.698,0,18.06,2.59,0,17.33,20,26,0,0.645,0.839,0,0.0144,1.48,0.4416,0.78,0.12,0.88,3.83
801957600000,1995,6,1994,9,30,0.363,0.308,0,0,0,0,0,0,0,0,140.1,127.9,153.9,21.11,8.94,119,119,119,21.11,8.94,34.92,0.852,0.773,0.93,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.363,0.85,0,1,0
804549600000,1995,7,1994,10,31,0.308,0.288,0,0,0,0,0,0,0,0,114.9,103.6,127.1,7.502,0,107.4,103.6,108,7.502,0,19.12,0.938,0.85,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.308,0.94,0,1,0
807228000000,1995,8,1994,11,31,0.236,0.232,0,0,0,0,0,0,0,0,87.94,78.18,103.3,1.309,0,86.63,78.18,93,1.309,0,10.34,0.987,0.9,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.236,0.98,0,1,0
809906400000,1995,9,1994,12,30,0.15,0.15,0,0,0,0,0,0,0,0,58.03,46.26,76.81,0.2713,0,57.76,46.26,72,0.2713,0,4.81,0.996,0.937,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.15,1,0,1,0
812498400000,1995,10,1995,1,31,0.121,0.121,0,0,0,0,0,0,0,0,45.26,41.45,53.69,0.05452,0,45.21,41.45,52,0.05452,0,1.69,0.999,0.969,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.121,1,0,1,0
815176800000,1995,11,1995,2,30,0.187,0.13,0,0,0,0,0,0,0,0,72.01,55.67,96.69,22.01,5.67,50,50,50,22.01,5.67,46.69,0.72,0.517,0.898,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.187,0.7,0,1,0
817768800000,1995,12,1995,3,31,0.288,0.158,0.0371,0,0,0,0,1,0,0.25806451612903225,107.5,99.15,116.9,48.46,40.15,59,59,59,34.63,-7.105e-15,49.99,0.55,0.505,0.595,13.84,0,57.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000792,0,0.000673,0.0000031,0,0.000026,0.0747,0.0708,0.0922,0.0029,0.0028,0.0036,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,31,0,0.742,1,0,0,1.74,0.2509,0.55,0.13,0.87,0
820447200000,1996,1,1995,4,31,0.352,0.196,0.123,6273.03,22.02,22.02,8.431,1,0,0.6451612903225806,131.2,100.5,173.3,58.24,27.51,73,73,73,12.42,-1.421e-14,46.11,0.57,0.421,0.726,45.82,0,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0843,0.00115,0,0.00427,0.000045,0,0.00017,0.0991,0.0708,0.166,0.0039,0.0028,0.0065,25.4,25.38,25.43,0.471,0,0.937,0.496,0,0.969,0.452,0,0.9,8.769,0,22.73,8.431,0,22.02,11,15,0,0.355,0.484,0,0.0468,0.839,0.229,0.56,0.35,0.65,17.8
823125600000,1996,2,1995,5,29,0.562,0.213,0.349,18954,44.54,44.54,27.23,1,1,1,224.4,179,280.7,139.4,93.99,85,85,85,2.45e-15,-2.842e-14,2.842e-14,0.383,0.303,0.475,139.4,93.99,195.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0992,0.0832,0.119,0.0076,0.00374,0.0124,0.0003,0.00015,0.00049,0.237,0.156,0.338,0.0093,0.0061,0.013,25.21,24.84,25.41,0.775,0,0.953,0.804,0,0.98,0.753,0,0.934,28.02,0,45.45,27.23,0,44.54,0,5,0,0,0.172,0,0.151,0.172,0.213,0.38,0.62,0.38,33.7
825631200000,1996,3,1995,6,31,1.03,0.287,0.741,44854.5,76.1,76.1,60.29,2,1,1.7741935483870968,383.8,289.7,458.2,276.8,182.7,107,107,107,3.667e-15,-2.842e-14,2.842e-14,0.285,0.234,0.369,276.8,182.7,351.2,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.151,0.118,0.177,0.0343,0.0113,0.0648,0.0014,0.00045,0.0027,0.345,0.247,0.421,0.014,0.0099,0.017,24.34,23.92,24.82,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,36.35,25.68,52.03,35.26,24.91,48.2,0,0,0,0,0,0,0.335,0,0.289,0.28,0.72,0.28,43.5
828309600000,1996,4,1995,7,30,1.03,0.324,0.703,42375,71.83,71.83,58.85,2,1,1.7666666666666666,396,313.3,458.4,271,188.3,125,125,125,-1.895e-15,-2.842e-14,2.842e-14,0.32,0.273,0.399,271,188.3,333.4,990,990,990,965.4,965,965.7,24.6,24.3,25,0.152,0.122,0.174,0.0313,0.0118,0.0564,0.0013,0.00047,0.0023,0.341,0.252,0.398,0.014,0.01,0.016,24.29,23.94,24.7,0.942,0.924,0.959,0.972,0.97,0.98,0.916,0.896,0.94,35.9,25.78,51.84,34.8,25.01,48.2,0,0,0,0,0,0,0.327,0,0.327,0.31,0.68,0.32,41.1
830901600000,1996,5,1995,8,31,0.666,0.394,0.272,15079.6,35.92,35.92,20.27,1,1,1,248.7,202,308.6,101.7,54.96,147,147,147,-4.584e-16,-2.842e-14,2.842e-14,0.601,0.476,0.728,101.7,54.96,161.6,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.0922,0.0758,0.113,0.00439,0.000422,0.00949,0.00017,0.000016,0.00038,0.176,0.0929,0.284,0.007,0.0036,0.011,25.16,24.77,25.5,0.776,0,0.943,0.811,0,0.97,0.75,0,0.915,20.95,0,37.03,20.27,0,35.92,0,5,0,0,0.161,0,0.113,0.161,0.394,0.59,0.41,0.59,22.6
833580000000,1996,6,1995,9,30,0.459,0.308,0.113,0,0,0,0,1,0,0.6666666666666666,177,156.6,200.6,58.05,37.57,119,119,119,14.57,-1.421e-14,49.87,0.676,0.593,0.76,43.48,0,81.59,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0756,0.0708,0.0837,0.000862,0,0.00269,0.000034,0,0.0001,0.0968,0.0708,0.139,0.0038,0.0028,0.0054,25.46,25.44,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10,30,0,0.333,1,0,0,1.33,0.346,0.67,0.25,0.75,0
836172000000,1996,7,1995,10,31,0.384,0.289,0,0,0,0,0,0,0,0,143.4,131.1,156.3,35.44,23.14,108,108,108,35.44,23.14,48.3,0.755,0.691,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.384,0.75,0,1,0
838850400000,1996,8,1995,11,31,0.28,0.248,0,0,0,0,0,0,0,0,104.5,88.76,129.2,11.89,0,92.58,88.76,93,11.89,0,36.23,0.896,0.72,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.28,0.89,0,1,0
841528800000,1996,9,1995,12,30,0.172,0.166,0,0,0,0,0,0,0,0,66.26,52.55,86.84,2.156,0,64.1,52.55,72,2.156,0,14.84,0.974,0.829,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,30,0,1,1,0,0,2,0.172,0.97,0,1,0
844120800000,1996,10,1996,1,31,0.143,0.139,0,0,0,0,0,0,0,0,53.24,51.79,56.89,1.246,0,51.99,51.79,52,1.246,0,4.89,0.977,0.914,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.143,0.97,0,1,0
846799200000,1996,11,1996,2,30,0.219,0.13,0.0296,0,0,0,0,1,0,0.2,84.36,57.88,111.2,34.36,7.88,50,50,50,22.94,-7.105e-15,48.38,0.617,0.449,0.864,11.42,0,61.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000121,0,0.000955,0.0000047,0,0.000037,0.0749,0.0708,0.097,0.0029,0.0028,0.0038,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,30,0,0.8,1,0,0,1.8,0.1894,0.59,0.14,0.86,0
849391200000,1996,12,1996,3,31,0.328,0.158,0.17,4523.75,19.2,19.2,6.08,1,1,1,122.4,109,145.7,63.38,50.05,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.486,0.405,0.541,63.38,50.05,86.69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0778,0.00114,0.00000425,0.00312,0.000045,1.7e-7,0.00012,0.101,0.0809,0.14,0.004,0.0032,0.0055,25.4,25.36,25.42,0.329,0,0.939,0.341,0,0.963,0.316,0,0.901,6.33,0,19.94,6.08,0,19.2,0,20,0,0,0.645,0,0.0338,0.645,0.158,0.48,0.52,0.48,13.8
852069600000,1997,1,1996,4,31,0.477,0.196,0.282,17480.6,37.21,37.21,23.5,1,1,1,178.3,144.1,237.8,105.3,71.05,73,73,73,1.375e-15,-1.421e-14,1.421e-14,0.42,0.307,0.507,105.3,71.05,164.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0861,0.074,0.107,0.0047,0.00179,0.00976,0.00018,0.00007,0.00038,0.175,0.114,0.282,0.0069,0.0045,0.011,25.35,25.09,25.39,0.928,0.911,0.944,0.966,0.96,0.972,0.897,0.882,0.917,24.3,16.25,38.27,23.5,15.6,37.21,0,0,0,0,0,0,0.131,0,0.195,0.41,0.59,0.41,36.6
854748000000,1997,2,1996,5,28,0.987,0.206,0.781,47081.5,96.4,96.4,70.06,2,1,1.7857142857142858,407.9,249.6,560.5,322.9,164.6,85,85,85,3.045e-15,-2.842e-14,5.684e-14,0.22,0.152,0.341,322.9,164.6,475.5,990,990,990,965.4,964.7,966.1,24.6,23.9,25.3,0.164,0.108,0.22,0.0562,0.00974,0.123,0.0023,0.00038,0.0052,0.409,0.256,0.607,0.017,0.01,0.025,24.17,23.27,25.02,0.948,0.926,0.959,0.976,0.97,0.98,0.925,0.899,0.94,40.93,27.01,52.66,39.68,26.2,48.2,0,0,0,0,0,0,0.389,0,0.206,0.21,0.79,0.21,47.7
857167200000,1997,3,1996,6,31,1.63,0.287,1.34,77421.5,111.9,111.9,104.1,3,2,2.6451612903225805,608.4,557.8,646.4,501.4,450.8,107,107,107,5.501e-15,-5.684e-14,5.684e-14,0.176,0.166,0.192,501.4,450.8,539.4,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.24,0.212,0.261,0.138,0.112,0.161,0.0059,0.0047,0.0069,0.584,0.529,0.629,0.025,0.022,0.027,23.09,22.91,23.32,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,41.98,35.22,52.57,40.39,34.17,48.2,0,0,0,0,0,0,0.578,0,0.29,0.18,0.82,0.18,47.5
859845600000,1997,4,1996,7,30,1.7,0.324,1.38,79489.8,126,126,110.4,3,2,2.6666666666666665,656.9,563.2,737.7,531.9,438.2,125,125,125,0,-5.684e-14,5.684e-14,0.192,0.169,0.222,531.9,438.2,612.7,990,990,990,966.5,966.1,966.9,23.5,23.1,23.9,0.262,0.211,0.308,0.159,0.106,0.21,0.0068,0.0044,0.0091,0.637,0.531,0.736,0.027,0.022,0.032,22.84,22.41,23.31,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.33,35,51.95,42.12,33.95,48.2,0,0,0,0,0,0,0.613,0,0.32,0.19,0.81,0.19,46.8
862437600000,1997,5,1996,8,31,1.39,0.394,0.997,58669.5,110,110,78.86,3,2,2.129032258064516,519.2,389.9,681.4,372.2,242.9,147,147,147,-5.501e-15,-5.684e-14,0,0.291,0.216,0.377,372.2,242.9,534.4,990,990,990,965.9,965.3,966.6,24.1,23.4,24.7,0.19,0.142,0.264,0.0752,0.0164,0.158,0.0032,0.00067,0.0068,0.444,0.265,0.637,0.019,0.011,0.027,23.62,22.77,24.39,0.946,0.927,0.958,0.974,0.97,0.98,0.921,0.9,0.939,38.3,26.93,52.32,37.14,26.12,48.2,0,0,0,0,0,0,0.438,0,0.393,0.28,0.72,0.28,42.2
865116000000,1997,6,1996,9,30,0.817,0.308,0.508,31302.1,57.26,57.26,43.48,2,1,1.2333333333333334,315.2,262.4,383.6,196.2,143.4,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.382,0.31,0.453,196.2,143.4,264.6,990,990,990,965,964.7,965.3,25,24.7,25.3,0.124,0.106,0.148,0.0127,0.00794,0.0239,0.00051,0.00031,0.00097,0.305,0.25,0.396,0.012,0.0099,0.016,24.71,24.39,25,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.35,25.69,51.91,37.24,24.92,48.2,0,0,0,0,0,0,0.242,0,0.309,0.38,0.62,0.38,38.3
867708000000,1997,7,1996,10,31,0.619,0.289,0.329,19804.4,33.84,33.84,26.62,1,1,1,231,204.8,259.4,123,96.75,108,108,108,1.375e-15,-1.421e-14,2.842e-14,0.47,0.416,0.527,123,96.75,151.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0969,0.0877,0.107,0.0062,0.00397,0.00862,0.00024,0.00016,0.00034,0.212,0.165,0.263,0.0083,0.0064,0.01,25.2,25,25.41,0.896,0,0.94,0.939,0,0.97,0.869,0,0.911,27.45,0,34.89,26.62,0,33.84,0,1,0,0,0.0323,0,0.148,0.0323,0.29,0.47,0.53,0.47,32
870386400000,1997,8,1996,11,31,0.453,0.249,0.204,0,0,0,0,1,1,1,169.1,146,202.3,76.13,52.96,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.555,0.46,0.637,76.13,52.96,109.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0787,0.0708,0.0903,0.00222,0.000252,0.00504,0.000087,0.0000099,0.0002,0.126,0.0851,0.185,0.0049,0.0033,0.0072,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.55,0.45,0.55,0
873064800000,1997,9,1996,12,30,0.314,0.187,0.0677,1748.78,15.91,15.91,2.429,1,0,0.43333333333333335,121.3,105.5,144.1,49.29,33.49,72,72,72,23.17,-1.421e-14,49.9,0.599,0.5,0.683,26.12,0,72.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0751,0.000378,0,0.00187,0.000015,0,0.000073,0.082,0.0708,0.117,0.0032,0.0028,0.0046,25.42,25.38,25.43,0.15,0,0.924,0.16,0,0.96,0.144,0,0.887,2.53,0,16.57,2.429,0,15.91,17,25,0,0.567,0.833,0,0.0135,1.4,0.2463,0.6,0.22,0.78,5.57
875656800000,1997,10,1997,1,31,0.275,0.139,0.0994,0,0,0,0,1,0,0.7096774193548387,102.8,96.2,108,50.81,44.2,52,52,52,13.69,-7.105e-15,49.94,0.506,0.482,0.541,37.12,0,55.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000139,0,0.000506,0.0000055,0,0.00002,0.0803,0.0708,0.0894,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9,31,0,0.29,1,0,0,1.29,0.1756,0.51,0.36,0.64,0
878335200000,1997,11,1997,2,30,0.315,0.13,0.186,9340.75,18.53,18.53,12.97,1,1,1,121.7,102.2,133.4,71.71,52.21,50,50,50,-2.368e-16,-1.421e-14,1.421e-14,0.414,0.375,0.489,71.71,52.21,83.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0752,0.00185,0.000188,0.00284,0.000072,0.0000074,0.00011,0.114,0.084,0.133,0.0045,0.0033,0.0052,25.39,25.37,25.42,0.709,0,0.939,0.736,0,0.961,0.681,0,0.901,13.51,0,19.28,12.97,0,18.53,0,7,0,0,0.233,0,0.0721,0.233,0.129,0.41,0.59,0.41,29.7
880927200000,1997,12,1997,3,31,0.362,0.158,0.204,12529.4,19.48,19.48,16.84,1,1,1,135.2,125.5,147.1,76.18,66.45,59,59,59,0,-1.421e-14,1.421e-14,0.437,0.401,0.47,76.18,66.45,88.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.0783,0.00222,0.0014,0.00324,0.000087,0.000055,0.00013,0.122,0.104,0.143,0.0048,0.0041,0.0056,25.38,25.36,25.4,0.924,0.894,0.94,0.961,0.96,0.963,0.888,0.858,0.902,17.53,14.79,20.22,16.84,14.2,19.48,0,0,0,0,0,0,0.0936,0,0.158,0.44,0.56,0.44,34.6
883605600000,1998,1,1997,4,31,0.526,0.196,0.33,20524.2,42.22,42.22,27.59,1,1,1,196.2,145.7,258.4,123.2,72.69,73,73,73,1.375e-15,-1.421e-14,2.842e-14,0.382,0.283,0.501,123.2,72.69,185.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0924,0.0746,0.114,0.00622,0.00193,0.0115,0.00024,0.000076,0.00046,0.207,0.117,0.319,0.0081,0.0046,0.013,25.29,24.95,25.39,0.929,0.911,0.95,0.969,0.96,0.98,0.901,0.883,0.931,28.43,16.79,43.09,27.59,16.11,42.22,0,0,0,0,0,0,0.153,0,0.196,0.37,0.63,0.37,39
886284000000,1998,2,1997,5,28,0.873,0.206,0.667,40718.1,81.55,81.55,60.59,2,1,1.6428571428571428,360.7,262.4,458.5,275.7,177.4,85,85,85,0,-2.842e-14,2.842e-14,0.245,0.185,0.324,275.7,177.4,373.5,990,990,990,965.2,964.7,965.7,24.8,24.3,25.3,0.147,0.113,0.182,0.0371,0.0108,0.0753,0.0015,0.00043,0.0031,0.36,0.245,0.452,0.015,0.0098,0.019,24.44,23.89,24.94,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.22,25.92,51.76,38.16,25.14,48.2,0,0,0,0,0,0,0.337,0,0.206,0.24,0.76,0.24,46.6
888703200000,1998,3,1997,6,31,1.4,0.287,1.11,65564.1,104.8,104.8,88.12,3,2,2.161290322580645,522.4,457.4,610.8,415.4,350.4,107,107,107,-7.335e-15,-5.684e-14,5.684e-14,0.207,0.175,0.234,415.4,350.4,503.8,990,990,990,966,965.7,966.3,24,23.7,24.3,0.202,0.177,0.241,0.0951,0.0644,0.138,0.004,0.0026,0.0058,0.502,0.42,0.621,0.021,0.017,0.026,23.55,23.11,23.92,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.7,34.9,52.12,41.28,33.85,48.2,0,0,0,0,0,0,0.49,0,0.29,0.2,0.79,0.21,46.8
891381600000,1998,4,1997,7,30,1.68,0.324,1.36,77970.2,115.9,115.9,108.3,3,2,2.8666666666666667,648.9,580.7,686,523.9,455.7,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.193,0.182,0.215,523.9,455.7,561,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.257,0.218,0.278,0.152,0.114,0.176,0.0065,0.0048,0.0075,0.601,0.53,0.649,0.026,0.022,0.028,22.9,22.71,23.2,0.95,0.945,0.958,0.973,0.97,0.98,0.925,0.917,0.939,39.52,34.95,52.3,38.24,33.9,48.2,0,0,0,0,0,0,0.602,0,0.32,0.19,0.81,0.19,46.4
893973600000,1998,5,1997,8,31,1.2,0.394,0.806,48316.9,90.83,90.83,64.94,2,1,1.7741935483870968,447.8,340.4,571.2,300.8,193.4,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.336,0.257,0.432,300.8,193.4,424.2,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.163,0.125,0.206,0.0446,0.0122,0.0992,0.0018,0.00049,0.0042,0.385,0.258,0.534,0.016,0.01,0.022,24.01,23.3,24.56,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,38.87,26.19,52.42,37.74,25.4,48.2,0,0,0,0,0,0,0.361,0,0.394,0.33,0.67,0.33,40.3
896652000000,1998,6,1997,9,30,0.726,0.308,0.417,25963.7,48.2,48.2,36.06,1,1,1,280,235.4,335.7,161,116.4,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.43,0.354,0.506,161,116.4,216.7,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.112,0.096,0.131,0.00943,0.00564,0.0142,0.00038,0.00022,0.00057,0.281,0.201,0.381,0.011,0.0079,0.015,24.9,24.54,25.19,0.942,0.923,0.958,0.974,0.97,0.98,0.917,0.895,0.938,37.03,26.53,49.95,36.06,25.74,48.2,0,0,0,0,0,0,0.2,0,0.309,0.42,0.57,0.43,35.8
899244000000,1998,7,1997,10,31,0.553,0.289,0.264,8923.1,27.79,27.79,11.99,1,1,1,206.6,183.7,232.9,98.59,75.7,108,108,108,4.584e-16,-1.421e-14,1.421e-14,0.525,0.464,0.588,98.59,75.7,124.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0883,0.0802,0.0976,0.00413,0.00218,0.00637,0.00016,0.000085,0.00025,0.168,0.127,0.215,0.0066,0.005,0.0085,25.37,25.19,25.44,0.445,0,0.929,0.469,0,0.97,0.432,0,0.901,12.37,0,28.65,11.99,0,27.79,0,16,0,0,0.516,0,0.0666,0.516,0.289,0.52,0.48,0.52,16.1
901922400000,1998,8,1997,11,31,0.422,0.249,0.152,0,0,0,0,1,0,0.8387096774193549,157.4,139.7,182.3,64.39,46.67,93,93,93,7.792,-1.421e-14,49.95,0.595,0.51,0.666,56.6,0,89.33,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0749,0.0708,0.0833,0.00125,0,0.00334,0.000049,0,0.00013,0.104,0.0708,0.15,0.0041,0.0028,0.0059,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,31,0,0.161,1,0,0,1.16,0.27,0.59,0.36,0.64,0
904600800000,1998,9,1997,12,30,0.29,0.187,0.0396,650.041,13.99,13.99,0.9028,1,0,0.26666666666666666,112,96.47,137.8,39.96,24.47,72,72,72,24.68,-1.421e-14,48.26,0.651,0.523,0.746,15.28,0,65.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0729,0.000165,0,0.00134,0.0000065,0,0.000053,0.0764,0.0708,0.105,0.003,0.0028,0.0041,25.42,25.39,25.43,0.0588,0,0.89,0.064,0,0.96,0.0564,0,0.854,0.9405,0,14.57,0.9028,0,13.99,22,28,0,0.733,0.933,0,0.00502,1.67,0.2504,0.64,0.14,0.86,2.24
907192800000,1998,10,1998,1,31,0.23,0.139,0,0,0,0,0,0,0,0,85.99,79.52,95.65,33.99,27.52,52,52,52,33.99,27.52,43.65,0.607,0.544,0.654,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,31,0,1,1,0,0,2,0.23,0.6,0,1,0
909871200000,1998,11,1998,2,30,0.278,0.13,0.114,5398.61,16.74,16.74,7.498,1,0,0.6666666666666666,107.2,80.61,124.6,57.2,30.61,50,50,50,13.06,-7.105e-15,48.93,0.476,0.401,0.62,44.14,0,74.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0721,0.000919,0,0.00209,0.000036,0,0.000082,0.0931,0.0708,0.117,0.0037,0.0028,0.0046,25.41,25.38,25.43,0.454,0,0.939,0.48,0,0.96,0.436,0,0.901,7.81,0,17.44,7.498,0,16.74,10,15,0,0.333,0.5,0,0.0417,0.833,0.164,0.47,0.41,0.59,19.4
912463200000,1998,12,1998,3,31,0.41,0.158,0.252,15487.3,29.03,29.03,20.82,1,1,1,153,126,188.3,94,67,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.39,0.313,0.468,94,67,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0708,0.0928,0.00374,0.00145,0.00674,0.00015,0.000057,0.00026,0.153,0.105,0.217,0.006,0.0041,0.0085,25.36,25.35,25.39,0.922,0.897,0.938,0.965,0.96,0.97,0.89,0.861,0.902,21.56,14.96,29.92,20.82,14.36,29.03,0,0,0,0,0,0,0.116,0,0.158,0.39,0.61,0.39,37.8
915141600000,1999,1,1998,4,31,0.722,0.196,0.526,32505.2,63.19,63.19,43.69,2,1,1.3225806451612903,269.4,192.4,362.5,196.4,119.5,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.281,0.201,0.379,196.4,119.5,289.5,990,990,990,964.8,964.4,965.2,25.2,24.8,25.6,0.118,0.0911,0.151,0.0142,0.0059,0.0357,0.00057,0.00023,0.0014,0.284,0.201,0.383,0.011,0.0078,0.015,24.95,24.46,25.39,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.895,0.939,35.56,25.63,51.44,34.53,24.86,48.2,0,0,0,0,0,0,0.243,0,0.196,0.27,0.73,0.27,45
917820000000,1999,2,1998,5,28,1.44,0.206,1.24,72067,137.4,137.4,107.2,3,2,2.642857142857143,596.7,374.8,756.3,511.7,289.8,85,85,85,0,-5.684e-14,5.684e-14,0.149,0.112,0.227,511.7,289.8,671.3,990,990,990,966.3,965.3,966.9,23.7,23.1,24.7,0.248,0.152,0.331,0.152,0.0358,0.249,0.0065,0.0014,0.011,0.602,0.326,0.825,0.026,0.013,0.036,23.14,22.25,24.4,0.952,0.938,0.958,0.977,0.97,0.98,0.93,0.91,0.939,41.56,32.53,50.93,40.54,31.55,48.2,0,0,0,0,0,0,0.596,0,0.2,0.14,0.86,0.14,50
920239200000,1999,3,1998,6,31,2.56,0.306,2.23,117984,192.8,192.8,158.6,4,3,3.4193548387096775,954.2,765.3,1323,840.1,658.3,114.1,107,129,8.673,0,115.8,0.123,0.0809,0.149,831.4,658.3,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.482,0.329,0.82,0.368,0.241,0.648,0.017,0.01,0.031,1.12,0.809,1.77,0.05,0.035,0.084,21.21,19.32,22.23,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,48.21,39.73,52.11,46.55,38.75,48.2,0,0,0,0,0,0,0.881,0,0.33,0.12,0.87,0.13,46.1
922917600000,1999,4,1998,7,30,3.48,0.384,2.8,136956,192.8,192.8,190.2,4,4,4,1344,1085,1448,1196,937,148,148,148,115.9,-1.137e-13,200.2,0.111,0.102,0.136,1080,937,1100,990,990,990,969,968.2,969.3,21,20.7,21.8,0.815,0.573,0.879,0.609,0.393,0.648,0.029,0.018,0.031,1.72,1.22,1.83,0.082,0.056,0.088,19.3,18.86,20.61,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.64,45.23,50.19,47.55,44.33,48.2,0,0,0,0,0,0,1.06,0,0.68,0.11,0.8,0.2,39.4
925509600000,1999,5,1998,8,31,2.23,0.394,1.83,101170,174,174,136,4,3,3.225806451612903,831.1,645.3,1061,684.1,498.3,147,147,147,-7.335e-15,-1.137e-13,0,0.18,0.139,0.228,684.1,498.3,914.4,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.36,0.243,0.546,0.254,0.134,0.382,0.011,0.0057,0.017,0.842,0.544,1.18,0.037,0.023,0.054,21.94,20.73,22.97,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.42,35.4,52.05,42.24,34.34,48.2,0,0,0,0,0,0,0.755,0,0.4,0.18,0.82,0.18,45.4
928188000000,1999,6,1998,9,30,1.32,0.308,1.02,60125.1,107,107,83.51,3,2,2.1,510.9,410.6,635.1,391.9,291.6,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.237,0.187,0.29,391.9,291.6,516.1,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.195,0.158,0.251,0.0841,0.0367,0.146,0.0035,0.0015,0.0062,0.475,0.334,0.631,0.02,0.014,0.027,23.63,22.99,24.22,0.95,0.939,0.958,0.975,0.97,0.98,0.927,0.911,0.939,41.25,32.51,52.38,40,31.54,48.2,0,0,0,0,0,0,0.464,0,0.3,0.23,0.77,0.23,45.5
930780000000,1999,7,1998,10,31,0.922,0.289,0.632,38578.8,64.57,64.57,51.85,2,1,1.5483870967741935,344.1,292.8,406,236.1,184.8,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.317,0.266,0.369,236.1,184.8,298,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.119,0.159,0.0192,0.0115,0.0397,0.00077,0.00046,0.0016,0.32,0.248,0.397,0.013,0.01,0.016,24.56,24.23,24.81,0.942,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.44,25.7,52.28,36.29,24.92,48.2,0,0,0,0,0,0,0.288,0,0.29,0.31,0.69,0.31,41.8
933458400000,1999,8,1998,11,31,0.65,0.249,0.4,24986.2,44.48,44.48,33.58,1,1,1,242.5,207.8,288.7,149.5,114.8,93,93,93,-4.584e-16,-2.842e-14,2.842e-14,0.387,0.322,0.448,149.5,114.8,195.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0923,0.121,0.00846,0.0055,0.0124,0.00033,0.00022,0.00049,0.257,0.195,0.34,0.01,0.0076,0.014,25.1,24.81,25.36,0.937,0.921,0.953,0.972,0.97,0.98,0.912,0.894,0.934,34.52,26.29,45.39,33.58,25.5,44.48,0,0,0,0,0,0,0.187,0,0.25,0.38,0.62,0.38,38.4
936136800000,1999,9,1998,12,30,0.449,0.187,0.262,16191.4,29.82,29.82,22.49,1,1,1,173.2,150.3,204.8,101.2,78.34,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.419,0.352,0.479,101.2,78.34,132.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0773,0.0965,0.00435,0.00241,0.00703,0.00017,0.000094,0.00028,0.169,0.128,0.225,0.0066,0.005,0.0088,25.38,25.35,25.38,0.923,0.911,0.936,0.967,0.96,0.97,0.892,0.883,0.904,23.25,18.24,30.74,22.49,17.51,29.82,0,0,0,0,0,0,0.125,0,0.187,0.42,0.58,0.42,36.1
938728800000,1999,10,1999,1,31,0.368,0.139,0.228,14073.6,21.42,21.42,18.92,1,1,1,137.3,126,149.5,85.27,74,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.38,0.348,0.413,85.27,74,97.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0722,0.0805,0.003,0.00204,0.00404,0.00012,0.00008,0.00016,0.137,0.117,0.159,0.0054,0.0046,0.0062,25.36,25.34,25.38,0.927,0.913,0.94,0.963,0.96,0.968,0.893,0.884,0.903,19.64,17.23,22.14,18.92,16.54,21.42,0,0,0,0,0,0,0.105,0,0.14,0.38,0.62,0.38,38.2
941407200000,1999,11,1999,2,30,0.368,0.13,0.239,14636.6,23.93,23.93,20.33,1,1,1,142.1,125.2,158.3,92.05,75.18,50,50,50,3.316e-15,-1.421e-14,1.421e-14,0.353,0.316,0.399,92.05,75.18,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0723,0.084,0.00357,0.00214,0.00495,0.00014,0.000084,0.00019,0.149,0.118,0.178,0.0058,0.0046,0.007,25.35,25.34,25.38,0.921,0.911,0.94,0.965,0.96,0.97,0.889,0.883,0.903,21.06,17.6,24.67,20.33,16.89,23.93,0,0,0,0,0,0,0.113,0,0.129,0.35,0.65,0.35,39.8
943999200000,1999,12,1999,3,31,0.437,0.158,0.279,17095.6,24.93,24.93,22.98,1,1,1,163.1,152.5,171.4,104.1,93.53,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.362,0.344,0.387,104.1,93.53,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0802,0.0868,0.0046,0.0037,0.0053,0.00018,0.00015,0.00021,0.172,0.153,0.186,0.0067,0.006,0.0073,25.35,25.35,25.36,0.916,0.912,0.92,0.969,0.966,0.97,0.887,0.883,0.892,23.71,21.34,25.7,22.98,20.61,24.93,0,0,0,0,0,0,0.128,0,0.158,0.36,0.64,0.36,39.1
946677600000,2000,1,1999,4,31,0.521,0.196,0.325,20159.1,35.58,35.58,27.1,1,1,1,194.4,161,231,121.4,88,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.379,0.316,0.453,121.4,88,158,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0918,0.08,0.105,0.00607,0.00323,0.00918,0.00024,0.00013,0.00036,0.204,0.145,0.27,0.008,0.0057,0.011,25.34,25.14,25.38,0.926,0.911,0.941,0.969,0.964,0.97,0.898,0.883,0.913,27.95,20.25,36.68,27.1,19.51,35.58,0,0,0,0,0,0,0.151,0,0.196,0.38,0.62,0.38,38.7
949356000000,2000,2,1999,5,29,0.763,0.213,0.55,33796.1,63.4,63.4,48.56,2,1,1.4482758620689655,304.6,236.2,376.2,219.6,151.2,85,85,85,4.9e-15,-2.842e-14,2.842e-14,0.286,0.226,0.36,219.6,151.2,291.2,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.128,0.103,0.153,0.0174,0.0086,0.0364,0.0007,0.00034,0.0015,0.304,0.246,0.392,0.012,0.0098,0.016,24.76,24.39,25.12,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.73,25.98,52.37,35.64,25.2,48.2,0,0,0,0,0,0,0.27,0,0.213,0.28,0.72,0.28,44.3
951861600000,2000,3,1999,6,31,1.66,0.287,1.37,77864,192.8,192.8,104.7,4,2,2.5806451612903225,619.3,383,1156,512.3,276,107,107,107,-3.667e-15,-1.137e-13,5.684e-14,0.194,0.0926,0.279,512.3,276,1049,990,990,990,966.3,965.3,968.4,23.7,21.6,24.7,0.273,0.151,0.696,0.158,0.0293,0.532,0.0069,0.0012,0.025,0.632,0.309,1.52,0.027,0.013,0.07,23.04,20.09,24.38,0.95,0.935,0.958,0.976,0.97,0.98,0.927,0.907,0.939,40.86,30.86,51.46,39.76,29.93,48.2,0,0,0,0,0,0,0.581,0,0.29,0.17,0.83,0.17,46.9
954540000000,2000,4,1999,7,30,2.95,0.344,2.56,130493,192.8,192.8,181.2,4,3,3.966666666666667,1137,903.8,1296,1004,778.8,132.7,125,148,15.17,-1.137e-13,70.99,0.118,0.0965,0.138,988.9,778.8,1100,990,990,990,968.3,967.5,968.8,21.7,21.2,22.5,0.655,0.421,0.813,0.495,0.316,0.648,0.023,0.014,0.031,1.42,0.969,1.76,0.066,0.043,0.083,20.26,19.41,21.46,0.955,0.953,0.956,0.98,0.976,0.98,0.935,0.93,0.937,47.13,39.82,52.24,45.71,38.85,48.2,0,0,0,0,0,0,1.01,0,0.39,0.12,0.87,0.13,44.2
957132000000,2000,5,1999,8,31,1.88,0.394,1.48,84609.5,144.6,144.6,113.7,3,2,2.6451612903225805,701,535.3,888.5,554,388.3,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.215,0.165,0.275,554,388.3,741.5,990,990,990,966.7,966,967.5,23.3,22.5,24,0.277,0.193,0.388,0.176,0.0823,0.296,0.0076,0.0034,0.013,0.679,0.48,0.96,0.029,0.02,0.043,22.62,21.59,23.51,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.52,35.42,52.37,43.33,34.36,48.2,0,0,0,0,0,0,0.632,0,0.4,0.21,0.79,0.21,45
959810400000,2000,6,1999,9,30,1.13,0.308,0.817,49111.8,88.09,88.09,68.21,2,2,2,434.4,361.4,526.9,315.4,242.4,119,119,119,-9.474e-16,-2.842e-14,0,0.277,0.226,0.329,315.4,242.4,407.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.166,0.141,0.199,0.048,0.0164,0.0915,0.002,0.00066,0.0038,0.37,0.263,0.508,0.015,0.011,0.021,24.08,23.52,24.53,0.942,0.927,0.955,0.972,0.97,0.98,0.916,0.899,0.936,35.05,27.03,44.94,34.11,26.22,44.05,0,0,0,0,0,0,0.379,0,0.313,0.27,0.72,0.28,43.5
962402400000,2000,7,1999,10,31,0.822,0.289,0.533,32972.9,54.1,54.1,44.32,2,1,1.1935483870967742,307,265.4,357.3,199,157.4,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.355,0.302,0.407,199,157.4,249.3,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.124,0.109,0.142,0.0127,0.00913,0.0169,0.00051,0.00036,0.00068,0.316,0.247,0.396,0.013,0.0099,0.016,24.74,24.54,24.96,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.46,25.6,52.1,39.3,24.83,48.2,0,0,0,0,0,0,0.246,0,0.289,0.35,0.65,0.35,40.1
965080800000,2000,8,1999,11,31,0.608,0.249,0.359,20597.4,38.33,38.33,27.68,1,1,1,227.1,198.5,263,134.1,105.5,93,93,93,-1.834e-15,-2.842e-14,1.421e-14,0.412,0.354,0.469,134.1,105.5,170,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0991,0.089,0.112,0.00715,0.00471,0.0102,0.00028,0.00018,0.0004,0.23,0.179,0.294,0.009,0.007,0.012,25.21,24.95,25.42,0.842,0,0.945,0.876,0,0.975,0.817,0,0.921,28.53,0,39.33,27.68,0,38.33,0,3,0,0,0.0968,0,0.154,0.0968,0.249,0.41,0.59,0.41,33.9
967759200000,2000,9,1999,12,30,0.415,0.187,0.228,13681.8,27.78,27.78,19,1,1,1,160.1,134.5,196,88.1,62.48,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.455,0.367,0.535,88.1,62.48,124,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0717,0.0934,0.00324,0.00106,0.00629,0.00013,0.000042,0.00025,0.145,0.0996,0.21,0.0057,0.0039,0.0082,25.38,25.37,25.4,0.888,0,0.94,0.932,0,0.97,0.857,0,0.902,19.69,0,28.64,19,0,27.78,0,1,0,0,0.0333,0,0.106,0.0333,0.187,0.45,0.55,0.45,33
970351200000,2000,10,2000,1,31,0.331,0.139,0.192,11686,18.07,18.07,15.71,1,1,1,123.7,116.7,133.1,71.68,64.7,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.421,0.391,0.446,71.68,64.7,81.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0747,0.00184,0.00125,0.00264,0.000072,0.000049,0.0001,0.113,0.102,0.129,0.0044,0.004,0.0051,25.39,25.37,25.4,0.915,0.884,0.94,0.96,0.96,0.96,0.879,0.849,0.902,16.36,14.24,18.81,15.71,13.67,18.07,0,0,0,0,0,0,0.0873,0,0.139,0.42,0.58,0.42,35.3
973029600000,2000,11,2000,2,30,0.351,0.13,0.222,13639.2,23.14,23.14,18.94,1,1,1,135.5,117.5,155,85.55,67.53,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.37,0.323,0.425,85.55,67.53,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0708,0.0828,0.00302,0.00149,0.00467,0.00012,0.000058,0.00018,0.137,0.106,0.172,0.0054,0.0042,0.0067,25.36,25.34,25.39,0.925,0.9,0.939,0.963,0.96,0.97,0.89,0.864,0.902,19.67,15.13,23.86,18.94,14.52,23.14,0,0,0,0,0,0,0.105,0,0.129,0.37,0.63,0.37,38.9
975621600000,2000,12,2000,3,31,0.506,0.158,0.348,21660.5,40,40,29.11,1,1,1,188.9,159.6,234.6,129.9,100.6,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.316,0.252,0.37,129.9,100.6,175.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.0827,0.109,0.0068,0.0043,0.0107,0.00027,0.00017,0.00042,0.218,0.165,0.299,0.0085,0.0065,0.012,25.32,25.09,25.36,0.928,0.911,0.947,0.971,0.969,0.978,0.901,0.883,0.926,29.99,22.8,40.91,29.11,22.09,40,0,0,0,0,0,0,0.162,0,0.158,0.31,0.69,0.31,42.8
978300000000,2001,1,2000,4,31,0.874,0.196,0.678,41391.8,72.46,72.46,55.63,2,1,1.7096774193548387,326.2,243,406,253.2,170,73,73,73,0,-2.842e-14,2.842e-14,0.229,0.18,0.3,253.2,170,333,990,990,990,965,964.7,965.4,25,24.6,25.3,0.138,0.109,0.166,0.0257,0.0102,0.0562,0.001,0.0004,0.0023,0.316,0.24,0.39,0.013,0.0096,0.016,24.64,24.18,25.05,0.94,0.922,0.959,0.973,0.97,0.98,0.914,0.894,0.94,35.32,25.54,51.88,34.23,24.77,48.2,0,0,0,0,0,0,0.309,0,0.196,0.22,0.78,0.22,47.4
980978400000,2001,2,2000,5,28,1.51,0.206,1.3,74599.7,189.1,189.1,111,4,2,2.642857142857143,623.6,412.8,1090,538.6,327.8,85,85,85,-2.03e-15,-1.137e-13,5.684e-14,0.148,0.078,0.206,538.6,327.8,1005,990,990,990,966.4,965.5,968.2,23.6,21.8,24.5,0.273,0.166,0.62,0.168,0.0537,0.435,0.0073,0.0022,0.02,0.655,0.383,1.34,0.028,0.016,0.061,22.99,20.48,24.16,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.03,35.13,51.31,41.91,34.08,48.2,0,0,0,0,0,0,0.617,0,0.21,0.14,0.86,0.14,49.4
983397600000,2001,3,2000,6,31,4.49,0.49,2.93,134744,192.8,192.8,181.1,4,4,4,1675,1169,1935,1492,986.4,183,183,183,397.2,0,651.5,0.112,0.0946,0.156,1095,986.4,1100,990,990,990,970.1,968.4,970.9,19.9,19.1,21.6,0.89,0.63,0.926,0.637,0.416,0.648,0.032,0.019,0.034,1.83,1.32,1.87,0.092,0.061,0.098,18.12,17.24,20.25,0.951,0.949,0.955,0.98,0.98,0.98,0.932,0.93,0.936,46.24,44.11,50,45.28,43.22,48.2,0,0,0,0,0,0,1.01,0,1.56,0.11,0.65,0.35,30
986076000000,2001,4,2000,7,30,4.81,0.443,2.85,126474,183.2,183.2,175.7,4,4,4,1854,1635,1949,1683,1487,171,148,217,583.4,386.6,683,0.0919,0.0766,0.112,1100,1100,1100,990,990,990,970.6,969.9,970.9,19.4,19.1,20.1,0.926,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.097,0.093,0.098,17.5,17.19,18.21,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,44.81,43.98,46.74,43.91,43.1,45.81,0,0,0,0,0,0,0.976,0,1.96,0.092,0.59,0.41,26.3
988668000000,2001,5,2000,8,31,3.24,0.471,2.57,129679,192.8,192.8,174.3,4,3,3.838709677419355,1210,865.3,1612,1034,718.3,176,147,192,73.69,-1.137e-13,319.6,0.148,0.119,0.18,960.8,718.3,1100,990,990,990,968.5,967.4,969.8,21.5,20.2,22.6,0.657,0.368,0.913,0.481,0.281,0.648,0.023,0.012,0.032,1.41,0.915,1.86,0.067,0.04,0.092,20.04,18.29,21.72,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.7,39.7,52.05,45.52,38.72,48.2,0,0,0,0,0,0,0.968,0,0.67,0.15,0.79,0.21,40
991346400000,2001,6,2000,9,30,1.86,0.381,1.47,83813.3,144.6,144.6,116.4,3,2,2.7,715.9,579.9,851.1,568.9,418.9,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.211,0.14,0.278,568.9,418.9,732.1,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.285,0.206,0.375,0.184,0.0967,0.29,0.0079,0.0041,0.013,0.698,0.528,0.937,0.03,0.022,0.041,22.54,21.76,23.26,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.78,35.33,52.43,43.52,34.27,48.2,0,0,0,0,0,0,0.647,0,0.39,0.2,0.79,0.21,45.1
993938400000,2001,7,2000,10,31,1.28,0.454,0.825,49207.3,93.57,93.57,66.14,2,1,1.8387096774193548,477.7,400.3,572,308.2,214.3,169.5,135,186,3.667e-15,-2.842e-14,5.684e-14,0.363,0.236,0.465,308.2,214.3,437,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.168,0.136,0.211,0.0465,0.014,0.105,0.0019,0.00057,0.0044,0.389,0.261,0.553,0.016,0.011,0.023,23.86,23.27,24.24,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.897,0.939,38.09,25.94,52.33,36.95,25.16,48.2,0,0,0,0,0,0,0.367,0,0.455,0.35,0.64,0.36,38.4
996616800000,2001,8,2000,11,31,0.882,0.377,0.505,31225,51.54,51.54,41.97,2,1,1.064516129032258,329.3,281.3,395.1,188.5,155,140.8,115,155,-1.834e-15,-2.842e-14,2.842e-14,0.427,0.375,0.5,188.5,155,240.1,990,990,990,965,964.8,965.4,25,24.6,25.2,0.122,0.112,0.142,0.0118,0.00893,0.0162,0.00047,0.00036,0.00066,0.321,0.255,0.403,0.013,0.01,0.016,24.63,24.28,24.89,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.939,41.44,25.86,52.03,40.33,25.08,48.2,0,0,0,0,0,0,0.233,0,0.377,0.43,0.57,0.43,35.4
